{
 "schema": "data-grid-gb.transmission-network.v1",
 "source": {
  "publisher": "NESO",
  "publication": "Electricity Ten Year Statement 2025",
  "appendices": [
   "B - system technical data",
   "D - fault levels (peak and minimum)"
  ],
  "note": "parameters as published; no power flow is solved here"
 },
 "not_a_connection_assessment": "A rating is a rating and a fault level is a fault level. Neither states whether any project can connect at a node, which depends on queue position, committed connections, consent and commercial terms that no published appendix contains.",
 "node_code_convention": {
  "form": "site code (up to 4 characters) + voltage digit + busbar or bay suffix",
  "voltage_digit": {
   "1": 132,
   "2": 275,
   "4": 400
  },
  "derived_not_documented": true,
  "observed_digit_to_site_voltage_counts": {
   "0": {
    "400": 2,
    "132": 2,
    "33": 2
   },
   "1": {
    "132": 943,
    "33": 465,
    "400": 277,
    "275": 200
   },
   "2": {
    "275": 432,
    "132": 206,
    "400": 194,
    "33": 172
   },
   "3": {
    "33": 485,
    "132": 320,
    "275": 132,
    "400": 64
   },
   "4": {
    "400": 578,
    "132": 286,
    "275": 156,
    "33": 84
   },
   "5": {
    "11": 51,
    "132": 46,
    "33": 7,
    "275": 5
   },
   "6": {
    "66": 52,
    "220": 23,
    "275": 21,
    "400": 16
   },
   "7": {
    "33": 3,
    "20": 2,
    "132": 2,
    "25": 2
   }
  },
  "nodes_whose_voltage_is_not_declared_by_their_site": 726
 },
 "counts": {
  "sites": 921,
  "nodes": 2679,
  "circuits": 1392,
  "transformers": 1472,
  "planned_changes": 2230,
  "reactive_compensation_units": 573,
  "interconnectors": 11,
  "published_fault_current_scenarios": 7316,
  "fault_current_scenarios_with_site_code": 7065
 },
 "sites": [
  {
   "code": "ABBA",
   "name": "ABERDEEN BAY WINDFARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "ABEB",
   "name": "ABERTHAW (NGED)",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "ABED",
   "name": "ABERARDER ONSHORE WIND FARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "ABHA",
   "name": "ABHAM",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "ABNE",
   "name": "ABERNETHY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "ABTB",
   "name": "ABERTHAW B",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "ABTH",
   "name": "ABERTHAW",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "ACHE",
   "name": "ACHANY EXTENSION",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "AGSF",
   "name": "AYRSHIRE GRID SERVICES FACILITY",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "AIGA",
   "name": "AIGAS HYDRO",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "AIGN",
   "name": "AIGAS NORTH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "AIKE",
   "name": "AIKENGALL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "ALDW",
   "name": "ALDWARKE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "ALNE",
   "name": "ALNESS GSP",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "ALST",
   "name": "ALPHA STEEL",
   "transmission_owner": "NGET",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "ALVE",
   "name": "ALVERDISCOTT",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "ALYT",
   "name": "ALYTH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "AMEM",
   "name": "AMERSHAM MAIN",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "ANSN",
   "name": "AN SUIDHE NORTH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "ANSU",
   "name": "AN SUIDHE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "ARBR",
   "name": "ARBROATH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "ARDK",
   "name": "ARDKINGLAS WIND",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "AREC",
   "name": "ARECLEOCH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "AREX",
   "name": "ARECLEOCH EXTENSION",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "ARFO",
   "name": "ARTFIELD FOREST",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "ARMO",
   "name": "ARDMORE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "AUCH",
   "name": "AUCHENCROSH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "AUCW",
   "name": "AUCHENWYND",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "AXMI",
   "name": "AXMINSTER",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "AYR-",
   "name": "AYR",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "AYRE",
   "name": "AYRE OFFSHORE WIND FARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "AYRS",
   "name": "AYRSHIRE GRID COLLECTOR",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "BAGA",
   "name": "BATHGATE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BAGB",
   "name": "BAGLAN BAY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "BAIN",
   "name": "BAINSFORD",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BALA",
   "name": "BALALLAN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "BANK",
   "name": "BANKHEAD",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "BANN",
   "name": "BANNISKIRK",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "BANR",
   "name": "BANKEND RIG",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BARK",
   "name": "BARKING",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "BARW",
   "name": "BARKING WEST",
   "transmission_owner": "NGET",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "BAYB",
   "name": "BAYBROOKE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "BBWO",
   "name": "BURBO BANK EXTENSION ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400,
    220
   ]
  },
  {
   "code": "BBWW",
   "name": "BURBO BANK EXTENSION OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    220,
    33
   ]
  },
  {
   "code": "BEAT",
   "name": "BEATRICE ONSHORE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    220
   ]
  },
  {
   "code": "BEAU",
   "name": "BEAULY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    275,
    132,
    33
   ]
  },
  {
   "code": "BEDD",
   "name": "BEDDINGTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "BEDT",
   "name": "BEDDINGTON TEE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "BEIB",
   "name": "BEINN BHURAICH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BEIN",
   "name": "BEINNEUN WIND FARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BEIW",
   "name": "BEATRICE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    220,
    33
   ]
  },
  {
   "code": "BELK",
   "name": "BELLROCK",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "BENB",
   "name": "BENBRACK WIND FARM",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BENR",
   "name": "BENGEWORTH ROAD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "BERB",
   "name": "BERRY BURN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "BERW",
   "name": "BERWICK",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BESW",
   "name": "BERKSWELL",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "BEWF",
   "name": "BEAW FIELD",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BHLA",
   "name": "BHLARAIDH WIND FARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BICF",
   "name": "BICKER FEN",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "BIGG",
   "name": "BIGGLESWADE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "BILS",
   "name": "BILSDEAN",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "BING",
   "name": "BINGALLY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "BIRK",
   "name": "BIRKENHEAD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "BIRW",
   "name": "BIRKHILL WOOD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "BISW",
   "name": "BISHOPS WOOD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "BLAH",
   "name": "BLACKHILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BLCW",
   "name": "BLACKCRAIG",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BLEX",
   "name": "BHLARAIDH EXTENSION",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BLGH",
   "name": "BLARGHOUR",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BLHI",
   "name": "BLACKHILLOCK",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "BLKL",
   "name": "BLACKLAW",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BLKS",
   "name": "BLACKCRAIG SOUTH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "BLLX",
   "name": "BLACKLAW EXTENSION",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BLNE",
   "name": "BLYTH NORTH EAST",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "BLYT",
   "name": "BLYTH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132,
    66
   ]
  },
  {
   "code": "BOAG",
   "name": "BOAT OF GARTEN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BODE",
   "name": "BODELWYDDAN",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "BODI",
   "name": "BODINGLEE WINDFARM",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "BOLN",
   "name": "BOLNEY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132,
    33
   ]
  },
  {
   "code": "BONB",
   "name": "BONNYBRIDGE BORDER NODE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "BONN",
   "name": "BONNYBRIDGE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    275,
    132,
    33
   ]
  },
  {
   "code": "BOSO",
   "name": "BARROW ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "BOSW",
   "name": "BARROW OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BOTW",
   "name": "BOTLEY WOOD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "BPGR",
   "name": "BP GRANGEMOUTH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "BRAI",
   "name": "BRAINTREE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "BRAP",
   "name": "BRAEHEAD PARK",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BRAW",
   "name": "BRADFORD WEST",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132,
    33
   ]
  },
  {
   "code": "BRCW",
   "name": "BRACO WEST",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132,
    33
   ]
  },
  {
   "code": "BREC",
   "name": "BRECHIN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "BRED",
   "name": "BREDBURY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "BREE",
   "name": "BREEZY HILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "BRFO",
   "name": "BRAMFORD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "BRID",
   "name": "BRIDGE OF DUN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BRIM",
   "name": "BRIMSDOWN",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "BRIN",
   "name": "BRINSWORTH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "BRLE",
   "name": "BRAMLEY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "BRNX",
   "name": "BRANXTON",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "BROA",
   "name": "BROADFORD",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BROR",
   "name": "BRORA",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BROT",
   "name": "BROKEN CROSS TEE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "BROX",
   "name": "BROXBURN",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BRST",
   "name": "BURSTALL",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "BRWA",
   "name": "BRIDGWATER",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "BRYN",
   "name": "BRYNCIR",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "BTCK",
   "name": "BEATTOCK",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    132,
    33
   ]
  },
  {
   "code": "BUCH",
   "name": "BUCHAN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "BULL",
   "name": "BULLS LODGE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "BUMU",
   "name": "BURGHMUIR",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "BURW",
   "name": "BURWELL MAIN",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "BUSB",
   "name": "BUSBY",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "BUSH",
   "name": "BUSHBURY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "BUST",
   "name": "BUSTLEHOLME",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "BUTE",
   "name": "BUTE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "CAAD",
   "name": "CARRADALE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "CAAI",
   "name": "CARNAIG",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "CAFA",
   "name": "CARSFAD",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "CAIN",
   "name": "CAIRNFORD",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "CALO",
   "name": "CALEDONIA OFFSHORE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "CAMA",
   "name": "CAMBRIDGE ARMS",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "CAML",
   "name": "CAMBLESFORTH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    66
   ]
  },
  {
   "code": "CANT",
   "name": "CANTERBURY NORTH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "CAPE",
   "name": "CAPENHURST",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "CARE",
   "name": "CARDIFF EAST",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "CARL",
   "name": "CARLISLE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "CARR",
   "name": "CARRINGTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "CASS",
   "name": "CASSLEY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "CATY",
   "name": "CARNTYNE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "CCSS",
   "name": "CUMBERHEAD COLLECTOR",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "CEAN",
   "name": "CEANNACROC",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "CELL",
   "name": "CELLARHEAD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "CENS",
   "name": "CENTRAL SHETLAND",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "CHAP",
   "name": "CHAPELCROSS",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "CHAR",
   "name": "CHARLESTON",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "CHAS",
   "name": "CHARLOTTE STREET",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "CHIC",
   "name": "CHICKERELL",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "CHIL",
   "name": "CHILLING",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "CHLS",
   "name": "CHLEANSAID",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "CHMO",
   "name": "CHIRMORIE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "CHSI",
   "name": "CHESSINGTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "CHTE",
   "name": "CHESTERFIELD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "CHUE",
   "name": "CHAFFORD HUNDRED EAST",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "CILF",
   "name": "CILFYNYDD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "CITR",
   "name": "CITY ROAD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "CLAC",
   "name": "CLACHAN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "CLAT",
   "name": "CLACHAN 2",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "CLAW",
   "name": "CLAWFIN",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "CLAY",
   "name": "CLAYHILLS",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "CLEH",
   "name": "CLEVE HILL",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "CLFO",
   "name": "CLOICH FOREST",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "CLGO",
   "name": "CLASH GOUR WIND FARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132,
    33
   ]
  },
  {
   "code": "CLOI",
   "name": "CLOICHE WIND FARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "CLOU",
   "name": "CLOUD HILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "CLTO",
   "name": "CLACTON",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "CLUN",
   "name": "CLUNIE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "CLYM",
   "name": "CLYDE'S MILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    275,
    33
   ]
  },
  {
   "code": "CLYN",
   "name": "CLYDE NORTH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "CLYS",
   "name": "CLYDE SOUTH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "CMBS",
   "name": "CAMBUSHINNIE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "CNBH",
   "name": "CNOC BUIDHE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "COAB",
   "name": "COALBURN BATTERY STORAGE FACILITY",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "COAL",
   "name": "COALBURN",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    132,
    33
   ]
  },
  {
   "code": "COAN",
   "name": "COALBURN NORTH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "COAT",
   "name": "COATBRIDGE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "COBA",
   "name": "COALBURN BATTERY STORAGE TWO",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    33
   ]
  },
  {
   "code": "COCK",
   "name": "COCKENZIE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    275,
    33
   ]
  },
  {
   "code": "COGA",
   "name": "CORRIEGARTH WIND FARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "COGL",
   "name": "COIRE GLAS PUMPED STORAGE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "COIM",
   "name": "COIRE MASHIE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "COLD",
   "name": "COLDSTREAM COLLECTOR",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "CONL",
   "name": "CONLAND",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "CONN",
   "name": "CONNAGILL",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "CONQ",
   "name": "CONNAHS QUAY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "CORI",
   "name": "CORRIEMOILLIE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "COSO",
   "name": "CORYTON SOUTH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "COTS",
   "name": "POWER STATION - COTE SOLAR",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "COTT",
   "name": "COTTAM",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "COUA",
   "name": "COUPAR ANGUS",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "COVE",
   "name": "COVENTRY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "COWL",
   "name": "COWLEY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "COWT",
   "name": "COWBRIDGE TEE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "COYL",
   "name": "COYLTON",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    132,
    33
   ]
  },
  {
   "code": "COYT",
   "name": "COYLTON TEE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "COYW",
   "name": "COYLTON WEST",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "CPCR",
   "name": "CHAPELCROSS PV",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "CRAG",
   "name": "CRAIGIE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "CRAI",
   "name": "CRAIGIEBUCKLER",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "CRAR",
   "name": "CRARAE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "CRAS",
   "name": "CRARAE SOUTH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "CRCK",
   "name": "CARRICK",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "CRDH",
   "name": "CREAG DHUBH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "CRDY",
   "name": "CROSSDYKES",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "CREA",
   "name": "CREAG RIABHACH WINDFARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "CREB",
   "name": "CREYKE BECK",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "CRFO",
   "name": "CRAWFORDJOHN SUBSTATION",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "CRMU",
   "name": "CRAIG MURRAIL",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "CROO",
   "name": "CROOKSTON",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "CRSN",
   "name": "CROSSAIG NORTH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "CRSS",
   "name": "CROSSAIG",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132,
    33
   ]
  },
  {
   "code": "CRUA",
   "name": "CRUACHAN",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "CRYR",
   "name": "CRYSTAL RIG",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    132,
    33
   ]
  },
  {
   "code": "CUJT",
   "name": "CULHAM JET TEE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "CULJ",
   "name": "CULHAM JET",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    33
   ]
  },
  {
   "code": "CULL",
   "name": "CULLIGRAN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "CUMB",
   "name": "CUMBERNAULD",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    132,
    33
   ]
  },
  {
   "code": "CUMH",
   "name": "CUMBERHEAD WF SUBSTATION",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "CUMW",
   "name": "CUMBERHEAD WEST",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "CUPA",
   "name": "CUPAR",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "CURR",
   "name": "CURRIE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    132,
    33,
    11
   ]
  },
  {
   "code": "CWIN",
   "name": "CERULEAN WINDS INTOG",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "DAAS",
   "name": "DALLAS SUBSTATION",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "DAER",
   "name": "DAER",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "DAIN",
   "name": "DAINES",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "DALB",
   "name": "DALMALLY BORDER NODE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "DALL",
   "name": "DALMALLY",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "DALM",
   "name": "DALMARNOCK",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    132,
    33
   ]
  },
  {
   "code": "DAMC",
   "name": "DAMHEAD CREEK",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "DBAO",
   "name": "DOGGER BANK A ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "DBAW",
   "name": "DOGGER BANK A OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    220,
    33
   ]
  },
  {
   "code": "DBBO",
   "name": "DOGGER BANK B ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "DBBW",
   "name": "DOGGER BANK B OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    220,
    33
   ]
  },
  {
   "code": "DBCO",
   "name": "DOGGER BANK C ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "DBCW",
   "name": "DOGGER BANK C OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    220,
    66
   ]
  },
  {
   "code": "DEAN",
   "name": "DEANIE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "DEAW",
   "name": "DEANIE WEST",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "DEBS",
   "name": "DEVILLA BATTERY STORAGE FACILITY",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "DELL",
   "name": "DELL",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "DENN",
   "name": "DENNY NORTH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "DESA",
   "name": "DERSALLOCH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "DEVM",
   "name": "DEVOL MOOR",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    132,
    33
   ]
  },
  {
   "code": "DEVO",
   "name": "DEVONSIDE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "DEWP",
   "name": "DEWAR PLACE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "DIDC",
   "name": "DIDCOT",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132,
    33
   ]
  },
  {
   "code": "DINO",
   "name": "DINORWIG",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "DISS",
   "name": "DISS",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "DLCH",
   "name": "DALCHORK",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "DONO",
   "name": "DOUGLAS NORTH COLLECTOR",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "DONW",
   "name": "DOUNREAY WEST",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "DORE",
   "name": "DORENELL WIND FARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "DOUN",
   "name": "DOUNREAY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132,
    33
   ]
  },
  {
   "code": "DRAK",
   "name": "DRAKELOW",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "DRAX",
   "name": "DRAX",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "DRCR",
   "name": "DRUMCROSS",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "DRUM",
   "name": "DRUMCHAPEL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "DRUR",
   "name": "DRUMSHORELAND ROAD",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "DUBE",
   "name": "DUNBEATH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "DUDH",
   "name": "DUDHOPE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "DUDO",
   "name": "DUDGEON ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "DUDW",
   "name": "DUDGEON OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "DUGR",
   "name": "DUNVEGAN GRID",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "DUMF",
   "name": "DUMFRIES",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "DUNB",
   "name": "DUNBAR",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "DUNE",
   "name": "DUNLAW EXTENSION",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "DUNF",
   "name": "DUNFERMLINE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "DUNG",
   "name": "DUNGENESS",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "DUNH",
   "name": "DUNHILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "DUNM",
   "name": "DUNMAGLASS",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "DUNO",
   "name": "DUNOON",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "DYCE",
   "name": "DYCE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "EAAW",
   "name": "EAST ANGLIA ONE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    220,
    66
   ]
  },
  {
   "code": "EABA",
   "name": "EARBA",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "EABO",
   "name": "EAST ANGLIA TWO ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "EACO",
   "name": "EAST ANGLIA THREE ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "EACS",
   "name": "EAST ANGLIA COASTAL SUBSTATION",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "EALI",
   "name": "EALING",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    66
   ]
  },
  {
   "code": "EANO",
   "name": "EAST ANGLIA ONE NORTH ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400,
    220
   ]
  },
  {
   "code": "EANW",
   "name": "EAST ANGLIA ONE NORTH OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    220,
    66
   ]
  },
  {
   "code": "EASO",
   "name": "EATON SOCON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "EAST",
   "name": "EARLSTOUN",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "ECCF",
   "name": "ECCLEFECHAN",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "ECCL",
   "name": "ECCLES",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    132,
    33
   ]
  },
  {
   "code": "ECLA",
   "name": "EAST CLAYDON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "EDAY",
   "name": "EDAY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "EDIN",
   "name": "EDINBANE 132/33KV",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "EERH",
   "name": "EASTERHOUSE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "EGGB",
   "name": "EGGBOROUGH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "EKIL",
   "name": "EAST KILBRIDE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "EKIS",
   "name": "EAST KILBRIDE SOUTH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "ELCH",
   "name": "ELCHIES",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "ELDE",
   "name": "ELDERSLIE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "ELGI",
   "name": "ELGIN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "ELLA",
   "name": "ELLAND",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "ELST",
   "name": "ELSTREE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "ELVA",
   "name": "ELVANFOOT",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    275,
    132,
    33
   ]
  },
  {
   "code": "EMMO",
   "name": "EMMOCK",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "ENDE",
   "name": "ENDERBY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "ENHI",
   "name": "ENOCH HILL WIND FARM",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "EOWF",
   "name": "EREBUS OFFSHORE WINDFARM",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132,
    66
   ]
  },
  {
   "code": "EOWL",
   "name": "EREBUS OFFSHORE WINDFARM",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "ERRO",
   "name": "ERROCHTY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33,
    11
   ]
  },
  {
   "code": "ERSK",
   "name": "ERSKINE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "ESST",
   "name": "ESSENSIDE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "EUCH",
   "name": "EUCHANHEAD",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "EWEH",
   "name": "EWE HILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "EXET",
   "name": "EXETER",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "FAAR",
   "name": "FARR WINDFARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "FALL",
   "name": "FALLAGO",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    132,
    33
   ]
  },
  {
   "code": "FARI",
   "name": "FARIGAIG",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "FARM",
   "name": "FARMOOR",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "FASI",
   "name": "FAW SIDE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "FASN",
   "name": "FASNAKYLE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132,
    33
   ]
  },
  {
   "code": "FAUG",
   "name": "FORT AUGUSTUS",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    275,
    132,
    33
   ]
  },
  {
   "code": "FAWL",
   "name": "FAWLEY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "FECK",
   "name": "FECKENHAM",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    66
   ]
  },
  {
   "code": "FENW",
   "name": "FENWICK TEE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "FERO",
   "name": "FERNOCH WIND",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "FERR",
   "name": "FERRYBRIDGE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132,
    66
   ]
  },
  {
   "code": "FETT",
   "name": "FETTERESSO",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    275,
    132,
    33
   ]
  },
  {
   "code": "FFES",
   "name": "FFESTINIOG",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "FIDD",
   "name": "FIDDES",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "FIDF",
   "name": "FIDDLERS FERRY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "FIGS",
   "name": "FIFE GRID SERVICES COLLECTOR",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "FINL",
   "name": "FINLARIG",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "FINN",
   "name": "FINNIESTON",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "FINS",
   "name": "ORKNEY FINSTOWN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132,
    33
   ]
  },
  {
   "code": "FLEE",
   "name": "FLEET",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132,
    33
   ]
  },
  {
   "code": "FLIB",
   "name": "FLINTSHIRE BRIDGE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "FNLN",
   "name": "FANELLAN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "FOUR",
   "name": "FOURSTONES",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    33,
    20
   ]
  },
  {
   "code": "FOYE",
   "name": "FOYERS",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "FRAS",
   "name": "FRASERBURGH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "FRIN",
   "name": "FRISTON NORTH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "FROD",
   "name": "FRODSHAM",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "FWIL",
   "name": "FORT WILLIAM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "FYRI",
   "name": "FYRISH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "GALA",
   "name": "GALASHIELS",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33,
    25
   ]
  },
  {
   "code": "GALN",
   "name": "GALA NORTH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "GALO",
   "name": "GALLOPER ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "GANW",
   "name": "GALLOPER NORTH OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "GARB",
   "name": "GARELOCH BOUNDARY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "GARC",
   "name": "GARTCLASH COLLECTOR",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "GARE",
   "name": "GARELOCH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "GART",
   "name": "GARTH CABLE COMPOUND",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "GARV",
   "name": "GARVARY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "GAWH",
   "name": "GALAWHISTLE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "GBRN",
   "name": "GREENBURN",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "GGON",
   "name": "GREATER GABBARD ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "GHPS",
   "name": "GLENMUCKLOCH HYDRO PUMPED STORAGE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "GIFF",
   "name": "GIFFNOCK",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "GILB",
   "name": "GILLS BAY SUBSTATION",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "GLAG",
   "name": "GLENAGNES",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "GLAP",
   "name": "GLEN APP",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "GLDO",
   "name": "GLENDOE SUBSTATION",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "GLDY",
   "name": "GLENDYE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "GLEN",
   "name": "GLENMORISTON",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "GLFA",
   "name": "GLENFARCLAS",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "GLGL",
   "name": "GLENGLASS",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "GLLE",
   "name": "GLENLEE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "GLLU",
   "name": "GLENLUCE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "GLMU",
   "name": "GLENMUCKLOCH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "GLNI",
   "name": "GLENNISTON",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "GLRB",
   "name": "GLENROTHES BOUNDARY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "GLRO",
   "name": "GLENROTHES",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "GLUE",
   "name": "GLEN ULLINISH EXTENSION",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "GNSH",
   "name": "GLENSHIMMEROCH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "GORG",
   "name": "GORGIE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "GORW",
   "name": "GORDONBUSH WINDFARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "GOTH",
   "name": "GOTHAM",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "GOVA",
   "name": "GOVAN",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "GRAI",
   "name": "GRAIN",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "GRAN",
   "name": "GRANGE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    66
   ]
  },
  {
   "code": "GREG",
   "name": "GREATER GABBARD OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "GREM",
   "name": "GREMISTA",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "GREN",
   "name": "GRENDON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "GRIF",
   "name": "GRIFFIN WINDFARM (SSE)",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "GRIW",
   "name": "GRIMSBY WEST",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "GRMO",
   "name": "GRANGEMOUTH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "GRNA",
   "name": "GRETNA",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    132,
    33
   ]
  },
  {
   "code": "GRNS",
   "name": "GREENS",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "GRNV",
   "name": "GREEN VOLT OFFSHORE WIND FARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "GRST",
   "name": "GREYSTONES",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    66
   ]
  },
  {
   "code": "GRTO",
   "name": "GRANGETOWN",
   "transmission_owner": "NGET",
   "voltages_kv": [
    66
   ]
  },
  {
   "code": "GRUB",
   "name": "GRUDIE BRIDGE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "GUNS",
   "name": "GUNFLEET SANDS OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "GWAW",
   "name": "GWYNT-Y-MOR OFFSHORE A",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "GWBW",
   "name": "GWYNT-Y-MOR OFFSHORE B",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "GWYD",
   "name": "GWYDDELWERN",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "GWYN",
   "name": "GWYNEDD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "GWYO",
   "name": "GWYNT-Y-MOR ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "HACK",
   "name": "HACKNEY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132,
    66
   ]
  },
  {
   "code": "HADH",
   "name": "HADYARD HILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "HAGH",
   "name": "HAGSHAW HILL PHASE 2",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "HAGR",
   "name": "HAGGS ROAD",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "HAHA",
   "name": "HAGSHAW HILL PHASE 1",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "HAKB",
   "name": "HARKER BORDER NODE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "HALB",
   "name": "HALBEATH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "HAMB",
   "name": "HAMBLETON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "HAMH",
   "name": "HAMS HALL",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "HARB",
   "name": "HARBURY",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    132,
    33
   ]
  },
  {
   "code": "HARE",
   "name": "HARESTANES",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "HARG",
   "name": "HARKER GIS",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "HARI",
   "name": "HARRIS",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "HARK",
   "name": "HARKER",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132,
    33
   ]
  },
  {
   "code": "HARM",
   "name": "HARTMOOR",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    66
   ]
  },
  {
   "code": "HARR",
   "name": "HARTING RIG WIND FARM",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "HATL",
   "name": "HARTLEPOOL",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "HAWI",
   "name": "HAWICK",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "HAWP",
   "name": "HAWTHORN PIT",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    66
   ]
  },
  {
   "code": "HAZE",
   "name": "HAZELSIDE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "HBES",
   "name": "HUNTERSTON BATTERY STORAGE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "HEBW",
   "name": "HEBRIDEAN WIND",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "HEDO",
   "name": "HEDON (GIS)",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "HELE",
   "name": "HELENSBURGH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "HEND",
   "name": "HENDON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "HESF",
   "name": "HUNTERSTON ENERGY STORAGE FACILITY",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "HEST",
   "name": "HESTA HEAD",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "HEYS",
   "name": "HEYSHAM",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "HIBU",
   "name": "HIGHBURY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "HICL",
   "name": "HIGH CONSTELLATION",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "HIGB",
   "name": "HIGH MARNHAM-B",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    33
   ]
  },
  {
   "code": "HIGM",
   "name": "HIGH MARNHAM",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "HILB",
   "name": "HILL OF BEATH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "HIMB",
   "name": "HIGH MARNHAM SUBSTATION-B",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "HINP",
   "name": "HINKLEY POINT",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "HLND",
   "name": "HEATHLAND",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "HOLM",
   "name": "HOLM HILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "HOME",
   "name": "HOLLANDMEY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "HORI",
   "name": "HOPSRIG COLLECTOR",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "HOWA",
   "name": "HORNSEA ONE ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400,
    220
   ]
  },
  {
   "code": "HOWB",
   "name": "HORNSEA TWO ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400,
    220
   ]
  },
  {
   "code": "HOWC",
   "name": "HORNSEA THREE ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "HOWD",
   "name": "HORNSEA FOUR ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400,
    220
   ]
  },
  {
   "code": "HOWR",
   "name": "HORNSEA REACTOR PLATFORM",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    220
   ]
  },
  {
   "code": "HOWW",
   "name": "HORNSEA OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400,
    220,
    66,
    33
   ]
  },
  {
   "code": "HRCR",
   "name": "HARE CRAIG",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "HUCS",
   "name": "HUNTERSTON CONVERTER STATION",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "HUER",
   "name": "HUNTERSTON",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "HUMO",
   "name": "HUMBER GATEWAY ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    275,
    132,
    33
   ]
  },
  {
   "code": "HUMR",
   "name": "HUMBER REFINERY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    33
   ]
  },
  {
   "code": "HUMW",
   "name": "HUMBER GATEWAY OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "HUNE",
   "name": "HUNTERSTON EAST",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "HUNF",
   "name": "HUNTERSTON FARM",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "HUNN",
   "name": "HUNTERSTON NORTH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    275,
    33
   ]
  },
  {
   "code": "HUNP",
   "name": "HUNTERSTON PORT",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "HURL",
   "name": "HURLIE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "HURS",
   "name": "HURST",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "HUTT",
   "name": "HUTTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "HYCL",
   "name": "HYLTON CASTLE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    66
   ]
  },
  {
   "code": "HYLC",
   "name": "HYLTON CASTLE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "ICKE",
   "name": "ICKENHAM",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "IMPP",
   "name": "IMPERIAL PARK",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132,
    33
   ]
  },
  {
   "code": "INCE",
   "name": "INCE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "INCO",
   "name": "INCH CAPE ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    275,
    220
   ]
  },
  {
   "code": "INCW",
   "name": "INCH CAPE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    275,
    66
   ]
  },
  {
   "code": "INDQ",
   "name": "INDIAN QUEENS",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132,
    33
   ]
  },
  {
   "code": "INGA",
   "name": "INVERGARRY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "INGL",
   "name": "INGLEBOROUGH CONVERTER STATION",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "INKE",
   "name": "INVERKEITHING",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "INNE",
   "name": "INVERNESS",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "INVB",
   "name": "INVERANAN BOUNDARY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "INVE",
   "name": "INVERARAY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "INVR",
   "name": "INVERARNAN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "INWI",
   "name": "INNERWICK",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "IROA",
   "name": "IRON ACTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "IRON",
   "name": "IRONBRIDGE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "ISLI",
   "name": "ISLINGTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "IVER",
   "name": "IVER",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132,
    66
   ]
  },
  {
   "code": "JOHN",
   "name": "JOHNSTONE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "JORD",
   "name": "JORDANTHORPE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "JUNA",
   "name": "JUNCTION A",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "JUNB",
   "name": "JUNCTION B",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "JUNV",
   "name": "JUNCTION V",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "KAIM",
   "name": "KAIMES",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "KEAD",
   "name": "KEADBY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "KEAR",
   "name": "KEARSLEY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132,
    33
   ]
  },
  {
   "code": "KEIC",
   "name": "KEITH GREENER GRID PARK",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "KEIH",
   "name": "KEITHSHILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "KEIT",
   "name": "KEITH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132,
    33
   ]
  },
  {
   "code": "KEMS",
   "name": "KEMSLEY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "KENE",
   "name": "KENNOXHEAD WINDFARM EXTENSION",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "KENG",
   "name": "KENSAL GREEN",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    66
   ]
  },
  {
   "code": "KENN",
   "name": "KENNOXHEAD",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "KEOO",
   "name": "KENDOON",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "KEPP",
   "name": "KEPPEN BURN TEE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "KERG",
   "name": "KERGORD",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "KIBY",
   "name": "KIRKBY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "KIER",
   "name": "KILLERMONT",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "KIIN",
   "name": "KILLIN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "KILA",
   "name": "KILN LANE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "KILB",
   "name": "KILBOWIE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33,
    11
   ]
  },
  {
   "code": "KILG",
   "name": "KILGALLIOCH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "KILL",
   "name": "KILLINGHOLME",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "KILO",
   "name": "KINLOCHLEVEN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "KILS",
   "name": "KILMARNOCK SOUTH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    275,
    132,
    33
   ]
  },
  {
   "code": "KILT",
   "name": "KILMARNOCK TOWN",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "KILW",
   "name": "KILWINNING",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "KINA",
   "name": "KINARDOCHY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "KINB",
   "name": "KINCARDINE BOUNDARY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "KINC",
   "name": "KINCARDINE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "KINM",
   "name": "KINMUCK",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    33
   ]
  },
  {
   "code": "KINN",
   "name": "KINCARDINE NORTH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "KINO",
   "name": "KINGSNORTH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "KINT",
   "name": "KINTORE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    275,
    132,
    33
   ]
  },
  {
   "code": "KION",
   "name": "KILMORACK NORTH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "KIOR",
   "name": "KILMORACK",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "KIRH",
   "name": "ROGER HILL FARM",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "KIRK",
   "name": "KIRKSTALL",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "KITW",
   "name": "KITWELL",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "KIWF",
   "name": "KIRKAN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "KLBG",
   "name": "KILBAGGIE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "KLYN",
   "name": "KINGS LYNN",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "KNAR",
   "name": "KNARESBOROUGH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "KNCR",
   "name": "KNOCKCRONAL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "KNOC",
   "name": "KNOCKNAGAEL",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132,
    33
   ]
  },
  {
   "code": "KNOK",
   "name": "KNOCKODHAR WIND FARM",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "KNSH",
   "name": "KNOCKSHEE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "KRKN",
   "name": "KIRKTON",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "KYPE",
   "name": "KYPE MUIR",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "LACK",
   "name": "LACKENBY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    66
   ]
  },
  {
   "code": "LAFD",
   "name": "LADYFIELD",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "LAGA",
   "name": "LANGAGE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "LAIR",
   "name": "LAIRG",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "LAIS",
   "name": "LAIRG SOUTH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "LALE",
   "name": "LAND AT LEITHOLM",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "LAMB",
   "name": "LAMBHILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "LAND",
   "name": "LANDULPH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "LCNA",
   "name": "LINCOLNSHIRE COASTAL NODE A",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "LCNB",
   "name": "LINCOLNSHIRE COASTAL NODE B",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "LECH",
   "name": "LETCHMORE HEATH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "LEGA",
   "name": "LEGACY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "LEGR",
   "name": "LEGBRANNOCK ROAD SUBSTATION",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "LEIB",
   "name": "LEIGHTON BUZZARD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "LEIS",
   "name": "LEISTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "LEMR",
   "name": "LEA MARSTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "LETH",
   "name": "LETHANS",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "LEVE",
   "name": "LEVEN",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "LEVT",
   "name": "LEVEN TEE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "LEWI",
   "name": "LEWIS SUBSTATION",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "LHOR",
   "name": "LITTLE HORSTED",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "LIMK",
   "name": "LIMEKILNS WINDFARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "LINC",
   "name": "LINCOLN",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "LING",
   "name": "LIVINGSTON",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "LINM",
   "name": "LINNMILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "LINO",
   "name": "LINCS ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "LINS",
   "name": "LINCS OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "LISD",
   "name": "LISTER DRIVE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "LITB",
   "name": "LITTLE BARFORD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "LITT",
   "name": "LITTLEBROOK",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "LKEM",
   "name": "LOCH KEMP PUMPED STORAGE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "LLFG",
   "name": "LLANDYFAELOG",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "LMEP",
   "name": "LAIRDMANNOCH ENERGY PARK SOLAR",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "LOAN",
   "name": "LONGANNET",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "LOAW",
   "name": "LONDON ARRAY OFFSHORE WIND FARM - PLATFORM 1",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    150,
    33
   ]
  },
  {
   "code": "LOCA",
   "name": "LOCH NA CATHRACH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    11
   ]
  },
  {
   "code": "LOCB",
   "name": "LOCH BUIDHE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "LOCH",
   "name": "LOCHAY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "LOCL",
   "name": "LOCH LUNDIE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "LODR",
   "name": "LODGE ROAD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    66
   ]
  },
  {
   "code": "LOFA",
   "name": "LOCH FEARNA",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    11
   ]
  },
  {
   "code": "LOFI",
   "name": "LONGFIELD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "LONL",
   "name": "LONG LANE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "LONO",
   "name": "LONDON ARRAY ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400,
    150
   ]
  },
  {
   "code": "LORG",
   "name": "LORG WIND FARM",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "LOSD",
   "name": "LONGSIDE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "LOVE",
   "name": "LOVEDEAN",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "LOWF",
   "name": "LOW FARM PV",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "LOYE",
   "name": "LOCHAY EAST",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "LOYW",
   "name": "LONDON ARRAY OFFSHORE WIND FARM - PLATFORM 2",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    150,
    33
   ]
  },
  {
   "code": "LUIC",
   "name": "LUICHART",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "LUNA",
   "name": "LUNANHEAD",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "LUNH",
   "name": "LUNANHEAD 2",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "LYLS",
   "name": "LYLESTONE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "LYND",
   "name": "LYNDHURST",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "MACC",
   "name": "MACCLESFIELD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    33
   ]
  },
  {
   "code": "MACD",
   "name": "MACDUFF",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "MAGA",
   "name": "MARGAM",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "MAHI",
   "name": "MARK HILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    132,
    33
   ]
  },
  {
   "code": "MANN",
   "name": "MANNINGTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132,
    33
   ]
  },
  {
   "code": "MARG",
   "name": "MARGREE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "MARH",
   "name": "MARKET HARBOROUGH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "MARV",
   "name": "MARSTON VALE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "MAWO",
   "name": "MARCHWOOD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "MAYB",
   "name": "MAYBOLE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "MAYT",
   "name": "MAYBOLE TEE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "MEAC",
   "name": "MEADOWMILL COLLECTOR",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "MEAD",
   "name": "MEADOWHEAD",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "MEDB",
   "name": "MEDBURN TEE B",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "MEDW",
   "name": "MEDWAY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "MELG",
   "name": "MELGARVE SUBSTATION",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "MELK",
   "name": "MELKSHAM",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132,
    33
   ]
  },
  {
   "code": "MEYG",
   "name": "MEYGEN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "MIDL",
   "name": "MIDDLETON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "MIDM",
   "name": "MIDDLE MUIR",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "MILC",
   "name": "MILTON OF CRAIGIE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "MILH",
   "name": "MILL HILL",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "MILP",
   "name": "MILTON PARK",
   "transmission_owner": "NGET",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "MILW",
   "name": "MILLENIUM WIND",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "MINC",
   "name": "MINSTER CONVERTER STATION",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "MINN",
   "name": "MINNYGAP",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "MINS",
   "name": "MINSTER",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "MITY",
   "name": "MINETY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132,
    33
   ]
  },
  {
   "code": "MOFF",
   "name": "MOFFAT",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    132,
    33
   ]
  },
  {
   "code": "MOIL",
   "name": "MID MOIL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "MONB",
   "name": "MONTIFODE BURN",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "MONF",
   "name": "MONK FRYSTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "MONQ",
   "name": "MONQUHILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "MORF",
   "name": "MORAY EAST ONSHORE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "MORO",
   "name": "MORAY EAST ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    220
   ]
  },
  {
   "code": "MOSH",
   "name": "MOSSMORRAN SHELL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "MOSM",
   "name": "MOSSMORRAN",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    275,
    132,
    33
   ]
  },
  {
   "code": "MOSS",
   "name": "MOSSFORD",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "MOWE",
   "name": "MORAY EAST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    220,
    66
   ]
  },
  {
   "code": "MOWO",
   "name": "MORAY WEST ONSHORE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    220
   ]
  },
  {
   "code": "MOWW",
   "name": "MORAY WEST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    220,
    66
   ]
  },
  {
   "code": "MSHL",
   "name": "MOSSY HILL",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "MUAI",
   "name": "MUAITHEBHEAL WIND FARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "MURT",
   "name": "MURTON CONVERTER STATION",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "MYBS",
   "name": "MYBSTER",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "NAIR",
   "name": "NAIRN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "NANT",
   "name": "NANT (LOCH NANT)",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "NCCS",
   "name": "NEW CAIRNFORD COLLECTOR SUBSTATION",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132,
    33
   ]
  },
  {
   "code": "NEAR",
   "name": "NEWARTHILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "NECH",
   "name": "NECHELLS",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "NECL",
   "name": "EAST CLAYDON (NEW)",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "NECS",
   "name": "NEW EAST COAST SUBSTATION",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "NECT",
   "name": "NECTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "NECU",
   "name": "NEW CUMNOCK",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "NEDE",
   "name": "NEW DEER",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "NEEP",
   "name": "NEEPSEND",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    33
   ]
  },
  {
   "code": "NEIL",
   "name": "NEILSTON",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    275,
    132,
    33
   ]
  },
  {
   "code": "NEMA",
   "name": "NEWMACHAR",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "NERY",
   "name": "NEW RYHALL",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "NETS",
   "name": "NEWTON STEWART",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "NEWL",
   "name": "NEWLANDS HILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "NEWX",
   "name": "NEW CROSS",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132,
    66
   ]
  },
  {
   "code": "NFLE",
   "name": "NORTHFLEET EAST",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "NHYD",
   "name": "NORTH HYDE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    66
   ]
  },
  {
   "code": "NINF",
   "name": "NINFIELD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "NLAN",
   "name": "NORTH LANRIGG BATTERY STORAGE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "NLEI",
   "name": "NORTH LOWTHER ENERGY INITIATIVE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "NNGO",
   "name": "NEART NA GAOITHE ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400,
    220
   ]
  },
  {
   "code": "NNGW",
   "name": "NEART NA GAOITHE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    220,
    66
   ]
  },
  {
   "code": "NOKY",
   "name": "NORTH KYLE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "NORE",
   "name": "NORTON EAST",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "NORL",
   "name": "NORTON LEES",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "NORM",
   "name": "NORWICH MAIN",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132,
    33
   ]
  },
  {
   "code": "NORS",
   "name": "NORTHERN SHETLAND",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "NORT",
   "name": "NORTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "NORW",
   "name": "NORWICH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "NOTR",
   "name": "NORWICH TROWSE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "NPIC",
   "name": "SPIORAD NA MARA OFFSHORE WIND FARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "NURS",
   "name": "NURSLING",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "NWAR",
   "name": "NEW WARLEY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "NWGL",
   "name": "NORTH CONNECT",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "OCKH",
   "name": "OCKER HILL",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "OFFE",
   "name": "OFFERTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "OFOA",
   "name": "OLD FOREST OF AE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "OHLL",
   "name": "OVERHILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "OLDB",
   "name": "OLDBURY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "OLDH",
   "name": "OLDHAMSTOCKS",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "OLDS",
   "name": "OLDBURY ON SEVERN",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "OLDT",
   "name": "OLD TOLL COLLECTOR",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "ORMO",
   "name": "ORMONDE ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "ORMW",
   "name": "ORMONDE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "ORRI",
   "name": "ORRIN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33,
    11
   ]
  },
  {
   "code": "OSBA",
   "name": "OSBALDWICK",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "OSSI",
   "name": "OSSIAN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "OURA",
   "name": "OURACK WIND FARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "OVTO",
   "name": "OVERTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "OWFD",
   "name": "PENTLAND FLOATING OFFSHORE WINDFARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "OWPL",
   "name": "OWPL WINDFARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "PADI",
   "name": "PADIHAM",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "PAFB",
   "name": "PATFORD BRIDGE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "PAIS",
   "name": "PAISLEY",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "PART",
   "name": "PARTICK",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "PEHE",
   "name": "PETERHEAD",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "PEHG",
   "name": "PETERHEAD GRANGE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "PEHS",
   "name": "PETERHEAD SHELL",
   "transmission_owner": "SHET",
   "voltages_kv": [
    11
   ]
  },
  {
   "code": "PELH",
   "name": "PELHAM",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "PEMB",
   "name": "PEMBROKE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "PENE",
   "name": "PENWORTHAM EAST",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "PENI",
   "name": "PENISARWAUN",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "PENN",
   "name": "PENN",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "PENT",
   "name": "PENTIR",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "PENW",
   "name": "PENWORTHAM WEST",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "PERH",
   "name": "PENRHOS",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "PERS",
   "name": "PERSLEY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132,
    33
   ]
  },
  {
   "code": "PEWO",
   "name": "PENWORTHAM",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "PHCC",
   "name": "PETERHEAD CARBON CAPTURE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    20
   ]
  },
  {
   "code": "PITS",
   "name": "PITSMOOR",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "PLEC",
   "name": "PLEAN COUNTRY PARK",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "PLOE",
   "name": "PENCLOE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "POGB",
   "name": "POGBIE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "POOB",
   "name": "PORTOBELLO",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "POPP",
   "name": "POPPLETON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "PORA",
   "name": "PORT ANN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "PORD",
   "name": "PORT DUNDAS",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "PORH",
   "name": "PORT HAM",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "PORT",
   "name": "PORT TABLOT",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "PRST",
   "name": "PRIESTGILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "PUDM",
   "name": "PUDDING MILL LANE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "PURI",
   "name": "PURITON TEE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "PYLE",
   "name": "PYLE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "QNTN",
   "name": "QUAINTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "QUAN",
   "name": "QUANTANS HILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "QUER",
   "name": "QUERNMOOR",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "QUOI",
   "name": "QUOICH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "RACO",
   "name": "RACEBANK ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400,
    220
   ]
  },
  {
   "code": "RACW",
   "name": "RACEBANK OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    220,
    33
   ]
  },
  {
   "code": "RAIN",
   "name": "RAINHILL",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "RAMW",
   "name": "RAMPION OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    150,
    33
   ]
  },
  {
   "code": "RANN",
   "name": "RANNOCH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "RASS",
   "name": "RASSAU",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "RATS",
   "name": "RATCLIFFE-ON-SOAR",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "RAVE",
   "name": "RAVENSCRAIG",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "RAYL",
   "name": "RAYLEIGH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    33
   ]
  },
  {
   "code": "RAYM",
   "name": "RAYLEIGH MAIN",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "REBR",
   "name": "REDBRIDGE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "REDH",
   "name": "REDHOUSE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "REDM",
   "name": "REDMOSS",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "REDS",
   "name": "REDSHAW",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    132,
    33
   ]
  },
  {
   "code": "RHIG",
   "name": "RHIGOS",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "RICH",
   "name": "RICHBOROUGH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "ROCH",
   "name": "ROCHDALE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "ROCK",
   "name": "ROCKSAVAGE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "RORE",
   "name": "ROBIN RIGG EAST ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "RORW",
   "name": "ROBIN RIGG WEST ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "ROTI",
   "name": "ROTHIENORMAN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    33
   ]
  },
  {
   "code": "ROWD",
   "name": "ROWDOWN",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "RREW",
   "name": "ROBIN RIGG EAST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "RRWW",
   "name": "ROBIN RIGG WEST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "RUGE",
   "name": "RUGELEY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "RYEH",
   "name": "RYE HOUSE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "RYHA",
   "name": "RYHALL",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "SACO",
   "name": "SALTCOATS",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "SAEN",
   "name": "SALTEND NORTH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "SAES",
   "name": "SALTEND SOUTH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "SAFO",
   "name": "SANDFORD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "SAKN",
   "name": "SANDY KNOWE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "SALH",
   "name": "SALTHOLME",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "SALL",
   "name": "SALLE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "SALM",
   "name": "SALAMANDER OFFSHORE WIND FARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "SANQ",
   "name": "SANQUHAR 2A WIND FARM",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "SANX",
   "name": "ST ANDREWS CROSS",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "SASA",
   "name": "ST ASAPHS",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "SAXM",
   "name": "SAXMUNDHAM CONVERTER STATION",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "SCOP",
   "name": "SCOOP HILL WIND FARM",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "SEAB",
   "name": "SEABANK",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "SELL",
   "name": "SELLINDGE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "SERG",
   "name": "SERGEANTLAW",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "SFEE",
   "name": "ST FERGUS EAST",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "SFEG",
   "name": "ST FERGUS GAS TERMINAL",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "SFEM",
   "name": "ST FERGUS MOBIL",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "SFER",
   "name": "ST FERGUS",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "SFEV",
   "name": "ST FERGUS VSD",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "SFIL",
   "name": "ST FILLANS",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "SGRO",
   "name": "SEAGREEN ONE 220KV ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    220
   ]
  },
  {
   "code": "SGRW",
   "name": "SEAGREEN ONE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    220,
    66
   ]
  },
  {
   "code": "SGRX",
   "name": "SEAGREEN ONE 275KV ONSHORE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "SHBA",
   "name": "SOUTH HUMBER BANK",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "SHEC",
   "name": "SHEFFIELD CITY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "SHEE",
   "name": "SHEERNESS",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "SHET",
   "name": "SHETLAND",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "SHIN",
   "name": "SHIN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33,
    11
   ]
  },
  {
   "code": "SHPT",
   "name": "SHIPTON TEE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "SHRE",
   "name": "SHREWSBURY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "SHRG",
   "name": "SHEPHERDS RIG",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "SHRU",
   "name": "SHRUBHILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "SHUR",
   "name": "SHURTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "SIGH",
   "name": "SIGHTHILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "SINC",
   "name": "SINCLAIR OFFSHORE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "SING",
   "name": "SINGLEWELL",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "SIZE",
   "name": "SIZEWELL",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "SJOW",
   "name": "ST JOHNS WOOD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "SKLG",
   "name": "SKELTON GRANGE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "SLCK",
   "name": "SLICKLY WIND FARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "SLOY",
   "name": "SLOY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "SMAN",
   "name": "SOUTH MANCHESTER",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "SMEA",
   "name": "SMEATON",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    275,
    132,
    33
   ]
  },
  {
   "code": "SNQR",
   "name": "SANQUHAR",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "SOFW",
   "name": "SOFIA OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400,
    66
   ]
  },
  {
   "code": "SOKY",
   "name": "SOUTH KYLE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "SOYK",
   "name": "STRATH OYKEL WIND FARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "SPAV",
   "name": "SPANGO VALLEY",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "SPEN",
   "name": "SPENNYMOOR",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "SPIT",
   "name": "SPITTAL",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "SPLN",
   "name": "SPALDING NORTH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "SPRB",
   "name": "SPIREBUSH RENEWABLE ENERGY",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "SSAW",
   "name": "SHERRINGHAM SHOAL OFFSHORE PLATFORM 1",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "SSBW",
   "name": "SHERRINGHAM SHOAL OFFSHORE PLATFORM 2",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "SSHI",
   "name": "SOUTH SHIELDS",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "STAH",
   "name": "STANAH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "STAL",
   "name": "STALYBRIDGE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "STAY",
   "name": "STAYTHORPE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "STCS",
   "name": "STRATHY COLLECTOR STATION",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "STEN",
   "name": "STELLA NORTH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "STES",
   "name": "STELLA SOUTH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "STEW",
   "name": "STELLA WEST",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "STHA",
   "name": "STRATHAVEN",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    275,
    33
   ]
  },
  {
   "code": "STIR",
   "name": "STIRLING",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "STLE",
   "name": "STRATHLEVEN",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "STMR",
   "name": "STROMAR OFFSHORE WIND FARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "STNG",
   "name": "STANNERGATE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "STOB",
   "name": "STOKE BARDOLPH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "STOC",
   "name": "STRANOCH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "STOR",
   "name": "STORNOWAY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "STRB",
   "name": "STRATH BRORA WIND",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "STRI",
   "name": "STRICHEN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "STRL",
   "name": "STRONELAIRG WIND FARM (SSE)",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "STRW",
   "name": "STRATHY WIND",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "STSB",
   "name": "STOCKSBRIDGE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "STSO",
   "name": "STRATHY SOUTH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "STWB",
   "name": "STELLA WEST BORDER NODE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "STWO",
   "name": "STRATHY WOOD",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "STWT",
   "name": "STELLA WEST TEE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "STYC",
   "name": "STAYTHORPE C",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "SUND",
   "name": "SUNDON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132,
    33
   ]
  },
  {
   "code": "SWAN",
   "name": "SWANSEA NORTH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "TADT",
   "name": "TADCASTER TEE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "TARL",
   "name": "TARLAND",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "TAUN",
   "name": "TAUNTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "TAYN",
   "name": "TAYNUILT",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "TEAL",
   "name": "TEALING",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132,
    33
   ]
  },
  {
   "code": "TEAS",
   "name": "TEALING SOLAR AND STORAGE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "TELR",
   "name": "TELFORD ROAD",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "TEMP",
   "name": "TEMPLEBOROUGH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "THAW",
   "name": "THANET WIND ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "THOM",
   "name": "THORPE MARSH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    66
   ]
  },
  {
   "code": "THOW",
   "name": "THANET WIND OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "THRN",
   "name": "THORNTONLOCH",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "THSC",
   "name": "THURSO SOUTH SYNC. COMP",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "THTO",
   "name": "THORNTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "THUR",
   "name": "THURCROFT",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    66
   ]
  },
  {
   "code": "THUS",
   "name": "THURSO SOUTH",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132,
    33
   ]
  },
  {
   "code": "TIBB",
   "name": "TILBURY B",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "TILB",
   "name": "TILBURY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "TILN",
   "name": "TILBURY NORTH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "TINP",
   "name": "TINSLEY PARK",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "TKNE",
   "name": "TRITON KNOLL EAST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    220,
    66
   ]
  },
  {
   "code": "TKNO",
   "name": "TRITON KNOLL ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400,
    220
   ]
  },
  {
   "code": "TKNW",
   "name": "TRITON KNOLL WEST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    220,
    66
   ]
  },
  {
   "code": "TLSK",
   "name": "TALISK OFFSHORE WIND FARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "TNGF",
   "name": "TANGY IV",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "TOCS",
   "name": "TORNESS CONVERTER STATION",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "TODD",
   "name": "TODDLEBURN",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "TODP",
   "name": "TOD POINT",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    66
   ]
  },
  {
   "code": "TOMT",
   "name": "TOMATIN",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "TONG",
   "name": "TONGLAND",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33,
    11
   ]
  },
  {
   "code": "TORN",
   "name": "TORNESS",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "TOSY",
   "name": "TOMCHRASKY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "TOTT",
   "name": "TOTTENHAM",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "TRAW",
   "name": "TRAWSFYNYDD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "TREM",
   "name": "TREMORFA",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "TREU",
   "name": "TREUDDYN",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "TRLO",
   "name": "TRALORG",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "TUMB",
   "name": "TUMMEL BRIDGE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    11
   ]
  },
  {
   "code": "TUMM",
   "name": "TUMMEL",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "TWIN",
   "name": "TWINSTEAD",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "TWNE",
   "name": "TWINEHAM ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400,
    150
   ]
  },
  {
   "code": "TYNE",
   "name": "TYNEMOUTH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132,
    11
   ]
  },
  {
   "code": "UPPB",
   "name": "UPPER BOAT",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132,
    33
   ]
  },
  {
   "code": "USKM",
   "name": "USKMOUTH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "UXBM",
   "name": "UXBRIDGE MOOR",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "VGEO",
   "name": "VANGUARD EAST ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "VGWO",
   "name": "VANGUARD WEST ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "VIKE",
   "name": "VIKING ENERGY WIND FARM",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "WAAO",
   "name": "WALNEY 1 ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "WAAW",
   "name": "WALNEY 1 OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "WABO",
   "name": "WALNEY 2 ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "WABW",
   "name": "WALNEY 2 OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "WACW",
   "name": "WALNEY 3 OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    220,
    33
   ]
  },
  {
   "code": "WADW",
   "name": "WALNEY 4 OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    220,
    33
   ]
  },
  {
   "code": "WAEN",
   "name": "WALLEND",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "WALB",
   "name": "WALPOLE 'B'",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "WALH",
   "name": "WALHAM",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "WALP",
   "name": "WALPOLE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "WALX",
   "name": "WALTHAM CROSS",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "WANB",
   "name": "WANLASS BECK",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    33
   ]
  },
  {
   "code": "WARL",
   "name": "WARLEY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "WASF",
   "name": "WASHWAY FARM",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "WATS",
   "name": "WATFORD SOUTH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "WBOL",
   "name": "WEST BOLDON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    66
   ]
  },
  {
   "code": "WBUR",
   "name": "WEST BURTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "WDSO",
   "name": "WEST OF DUDDON SANDS ONSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400,
    155
   ]
  },
  {
   "code": "WDSW",
   "name": "WEST OF DUDDON SANDS OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    155,
    33
   ]
  },
  {
   "code": "WEMA",
   "name": "WESTON MARSH",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "WERO",
   "name": "WESTERMOST ROUGH OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    275,
    150
   ]
  },
  {
   "code": "WERW",
   "name": "WESTERMOST ROUGH OFFSHORE",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    150,
    33
   ]
  },
  {
   "code": "WESE",
   "name": "WESTERDOD",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "WESL",
   "name": "WESTERTON LANE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "WESS",
   "name": "WESTGILL SIKE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "WFIB",
   "name": "WESTFIELD BOUNDARY",
   "transmission_owner": "SHET",
   "voltages_kv": [
    400,
    275
   ]
  },
  {
   "code": "WFIE",
   "name": "WESTFIELD",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    275,
    132,
    33
   ]
  },
  {
   "code": "WGEO",
   "name": "WEST GEORGE STREET",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "WHAM",
   "name": "WEST HAM",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "WHGA",
   "name": "WHITEGATE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "WHHO",
   "name": "WHITEHOUSE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "WHIF",
   "name": "WHITEHILL FARM",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "WHLL",
   "name": "WHITESIDE HILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    33
   ]
  },
  {
   "code": "WHSO",
   "name": "WHITSON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    33
   ]
  },
  {
   "code": "WHTB",
   "name": "WHISTLEFIELD BORDER",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "WHTL",
   "name": "WHISTLEFIELD",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "WIBA",
   "name": "WINCOBANK",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "WIEN",
   "name": "WILLENHALL",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "WILE",
   "name": "WILLINGTON EAST",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "WILL",
   "name": "WILLINGTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "WILT",
   "name": "WILTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275
   ]
  },
  {
   "code": "WIMB",
   "name": "WIMBLEDON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "WIOW",
   "name": "WILLOWDALE",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "WISD",
   "name": "WILLESDEN",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132,
    66
   ]
  },
  {
   "code": "WISH",
   "name": "WISHAW",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    275,
    132,
    33
   ]
  },
  {
   "code": "WIYH",
   "name": "WINDYHILL",
   "transmission_owner": "SPT",
   "voltages_kv": [
    400,
    275,
    132,
    33
   ]
  },
  {
   "code": "WLEE",
   "name": "WHITELEE",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "WLEX",
   "name": "WHITELEE EXTENSION",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "WMAA",
   "name": "WESTON MARSH A",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "WMAB",
   "name": "WESTON MARSH B",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "WMEL",
   "name": "WEST MELTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    275,
    132
   ]
  },
  {
   "code": "WMHL",
   "name": "WHITEMINHILL ENERGY PARK",
   "transmission_owner": "SPT",
   "voltages_kv": [
    275,
    33
   ]
  },
  {
   "code": "WNUK",
   "name": "WHITENEUK",
   "transmission_owner": "SPT",
   "voltages_kv": [
    132
   ]
  },
  {
   "code": "WOHI",
   "name": "WOODHILL",
   "transmission_owner": "SHET",
   "voltages_kv": [
    132,
    33
   ]
  },
  {
   "code": "WOOL",
   "name": "WOOLAVINGTON",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "WOWE",
   "name": "WALNEY EXTENSION",
   "transmission_owner": "OFTO",
   "voltages_kv": [
    400,
    220
   ]
  },
  {
   "code": "WREH",
   "name": "WREN HALL CONVERTER STATION",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "WTHU",
   "name": "WEST THURROCK",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    33
   ]
  },
  {
   "code": "WWEY",
   "name": "WEST WEYBRIDGE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    275,
    132
   ]
  },
  {
   "code": "WYLF",
   "name": "WYLFA",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "WYMO",
   "name": "WYMONDLEY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400,
    132
   ]
  },
  {
   "code": "YAXL",
   "name": "YAXLEY",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "YAXT",
   "name": "YAXLEY TEE",
   "transmission_owner": "NGET",
   "voltages_kv": [
    400
   ]
  },
  {
   "code": "YELL",
   "name": "YELL",
   "transmission_owner": "SHET",
   "voltages_kv": [
    275,
    132
   ]
  }
 ],
 "nodes": [
  {
   "node": "ABBA1-",
   "site_code": "ABBA",
   "site_name": "ABERDEEN BAY WINDFARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ABEB11",
   "site_code": "ABEB",
   "site_name": "ABERTHAW (NGED)",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ABED11",
   "site_code": "ABED",
   "site_name": "ABERARDER ONSHORE WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ABED31",
   "site_code": "ABED",
   "site_name": "ABERARDER ONSHORE WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ABHA11",
   "site_code": "ABHA",
   "site_name": "ABHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ABHA12",
   "site_code": "ABHA",
   "site_name": "ABHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ABHA41",
   "site_code": "ABHA",
   "site_name": "ABHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ABHA42",
   "site_code": "ABHA",
   "site_name": "ABHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ABHA4A",
   "site_code": "ABHA",
   "site_name": "ABHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ABHA4B",
   "site_code": "ABHA",
   "site_name": "ABHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ABNE1Q",
   "site_code": "ABNE",
   "site_name": "ABERNETHY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ABNE1R",
   "site_code": "ABNE",
   "site_name": "ABERNETHY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ABNE3-",
   "site_code": "ABNE",
   "site_name": "ABERNETHY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ABTB11",
   "site_code": "ABTB",
   "site_name": "ABERTHAW B",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ABTB21",
   "site_code": "ABTB",
   "site_name": "ABERTHAW B",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ABTH11",
   "site_code": "ABTH",
   "site_name": "ABERTHAW",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ABTH12",
   "site_code": "ABTH",
   "site_name": "ABERTHAW",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ABTH13",
   "site_code": "ABTH",
   "site_name": "ABERTHAW",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ABTH21",
   "site_code": "ABTH",
   "site_name": "ABERTHAW",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ACHE11",
   "site_code": "ACHE",
   "site_name": "ACHANY EXTENSION",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ACHE31",
   "site_code": "ACHE",
   "site_name": "ACHANY EXTENSION",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "AGSF4-",
   "site_code": "AGSF",
   "site_name": "AYRSHIRE GRID SERVICES FACILITY",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "AIGA1Q",
   "site_code": "AIGA",
   "site_name": "AIGAS HYDRO",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "AIGA5-",
   "site_code": "AIGA",
   "site_name": "AIGAS HYDRO",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "AIGN11",
   "site_code": "AIGN",
   "site_name": "AIGAS NORTH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "AIGN51",
   "site_code": "AIGN",
   "site_name": "AIGAS NORTH",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "AIKE3A",
   "site_code": "AIKE",
   "site_name": "AIKENGALL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "AIKE3B",
   "site_code": "AIKE",
   "site_name": "AIKENGALL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ALDW21",
   "site_code": "ALDW",
   "site_name": "ALDWARKE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ALDW31",
   "site_code": "ALDW",
   "site_name": "ALDWARKE",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ALDW32",
   "site_code": "ALDW",
   "site_name": "ALDWARKE",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ALNE1Q",
   "site_code": "ALNE",
   "site_name": "ALNESS GSP",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ALNE1R",
   "site_code": "ALNE",
   "site_name": "ALNESS GSP",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ALNE3J",
   "site_code": "ALNE",
   "site_name": "ALNESS GSP",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ALST31",
   "site_code": "ALST",
   "site_name": "ALPHA STEEL",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ALST32",
   "site_code": "ALST",
   "site_name": "ALPHA STEEL",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ALVE11",
   "site_code": "ALVE",
   "site_name": "ALVERDISCOTT",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ALVE41",
   "site_code": "ALVE",
   "site_name": "ALVERDISCOTT",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ALVE42",
   "site_code": "ALVE",
   "site_name": "ALVERDISCOTT",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ALVE4A",
   "site_code": "ALVE",
   "site_name": "ALVERDISCOTT",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ALVE4B",
   "site_code": "ALVE",
   "site_name": "ALVERDISCOTT",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ALYT21",
   "site_code": "ALYT",
   "site_name": "ALYTH",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ALYT22",
   "site_code": "ALYT",
   "site_name": "ALYTH",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ALYT41",
   "site_code": "ALYT",
   "site_name": "ALYTH",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "AMEM11",
   "site_code": "AMEM",
   "site_name": "AMERSHAM MAIN",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "AMEM41",
   "site_code": "AMEM",
   "site_name": "AMERSHAM MAIN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "AMEM42",
   "site_code": "AMEM",
   "site_name": "AMERSHAM MAIN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "AMEM4A",
   "site_code": "AMEM",
   "site_name": "AMERSHAM MAIN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "AMEM4B",
   "site_code": "AMEM",
   "site_name": "AMERSHAM MAIN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ANSN2-",
   "site_code": "ANSN",
   "site_name": "AN SUIDHE NORTH",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ANSN3-",
   "site_code": "ANSN",
   "site_name": "AN SUIDHE NORTH",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ANSU1-",
   "site_code": "ANSU",
   "site_name": "AN SUIDHE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ANSU3-",
   "site_code": "ANSU",
   "site_name": "AN SUIDHE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ARBR1A",
   "site_code": "ARBR",
   "site_name": "ARBROATH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ARBR1Q",
   "site_code": "ARBR",
   "site_name": "ARBROATH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ARBR1R",
   "site_code": "ARBR",
   "site_name": "ARBROATH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ARBR3-",
   "site_code": "ARBR",
   "site_name": "ARBROATH",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ARDK1-",
   "site_code": "ARDK",
   "site_name": "ARDKINGLAS WIND",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ARDK3-",
   "site_code": "ARDK",
   "site_name": "ARDKINGLAS WIND",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "AREC1-",
   "site_code": "AREC",
   "site_name": "ARECLEOCH",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "AREC3-",
   "site_code": "AREC",
   "site_name": "ARECLEOCH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "AREC3A",
   "site_code": "AREC",
   "site_name": "ARECLEOCH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "AREC3B",
   "site_code": "AREC",
   "site_name": "ARECLEOCH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "AREX1-",
   "site_code": "AREX",
   "site_name": "ARECLEOCH EXTENSION",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "AREX1A",
   "site_code": "AREX",
   "site_name": "ARECLEOCH EXTENSION",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "AREX3-",
   "site_code": "AREX",
   "site_name": "ARECLEOCH EXTENSION",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ARFO1-",
   "site_code": "ARFO",
   "site_name": "ARTFIELD FOREST",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ARMO1-",
   "site_code": "ARMO",
   "site_name": "ARDMORE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ARMO3-",
   "site_code": "ARMO",
   "site_name": "ARDMORE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "AUCH2-",
   "site_code": "AUCH",
   "site_name": "AUCHENCROSH",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "AUCW1-",
   "site_code": "AUCW",
   "site_name": "AUCHENWYND",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "AXMI11",
   "site_code": "AXMI",
   "site_name": "AXMINSTER",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "AXMI41",
   "site_code": "AXMI",
   "site_name": "AXMINSTER",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "AYR-2Q",
   "site_code": "AYR-",
   "site_name": "AYR",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "AYR-2R",
   "site_code": "AYR-",
   "site_name": "AYR",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "AYR-3-",
   "site_code": "AYR-",
   "site_name": "AYR",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "AYRE41",
   "site_code": "AYRE",
   "site_name": "AYRE OFFSHORE WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "AYRS4-",
   "site_code": "AYRS",
   "site_name": "AYRSHIRE GRID COLLECTOR",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BAGA1Q",
   "site_code": "BAGA",
   "site_name": "BATHGATE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BAGA1R",
   "site_code": "BAGA",
   "site_name": "BATHGATE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BAGA3-",
   "site_code": "BAGA",
   "site_name": "BATHGATE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BAGB21",
   "site_code": "BAGB",
   "site_name": "BAGLAN BAY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BAIN1Q",
   "site_code": "BAIN",
   "site_name": "BAINSFORD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BAIN1R",
   "site_code": "BAIN",
   "site_name": "BAINSFORD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BAIN3-",
   "site_code": "BAIN",
   "site_name": "BAINSFORD",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BALA11",
   "site_code": "BALA",
   "site_name": "BALALLAN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BANK4-",
   "site_code": "BANK",
   "site_name": "BANKHEAD",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BANN21",
   "site_code": "BANN",
   "site_name": "BANNISKIRK",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BANN41",
   "site_code": "BANN",
   "site_name": "BANNISKIRK",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BANN4A",
   "site_code": "BANN",
   "site_name": "BANNISKIRK",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BANR1-",
   "site_code": "BANR",
   "site_name": "BANKEND RIG",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BANR3-",
   "site_code": "BANR",
   "site_name": "BANKEND RIG",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BARK11",
   "site_code": "BARK",
   "site_name": "BARKING",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BARK21",
   "site_code": "BARK",
   "site_name": "BARKING",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BARK22",
   "site_code": "BARK",
   "site_name": "BARKING",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BARK41",
   "site_code": "BARK",
   "site_name": "BARKING",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BARW31",
   "site_code": "BARW",
   "site_name": "BARKING WEST",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BARW32",
   "site_code": "BARW",
   "site_name": "BARKING WEST",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BAYB41",
   "site_code": "BAYB",
   "site_name": "BAYBROOKE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BBWO21",
   "site_code": "BBWO",
   "site_name": "BURBO BANK EXTENSION ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BBWO41",
   "site_code": "BBWO",
   "site_name": "BURBO BANK EXTENSION ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BBWW21",
   "site_code": "BBWW",
   "site_name": "BURBO BANK EXTENSION OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BBWW31",
   "site_code": "BBWW",
   "site_name": "BURBO BANK EXTENSION OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BBWW32",
   "site_code": "BBWW",
   "site_name": "BURBO BANK EXTENSION OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BEAT21",
   "site_code": "BEAT",
   "site_name": "BEATRICE ONSHORE",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BEAT22",
   "site_code": "BEAT",
   "site_name": "BEATRICE ONSHORE",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BEAT4-",
   "site_code": "BEAT",
   "site_name": "BEATRICE ONSHORE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEAT41",
   "site_code": "BEAT",
   "site_name": "BEATRICE ONSHORE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEAU11",
   "site_code": "BEAU",
   "site_name": "BEAULY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEAU1A",
   "site_code": "BEAU",
   "site_name": "BEAULY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEAU1B",
   "site_code": "BEAU",
   "site_name": "BEAULY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEAU21",
   "site_code": "BEAU",
   "site_name": "BEAULY",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEAU3-",
   "site_code": "BEAU",
   "site_name": "BEAULY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BEAU4-",
   "site_code": "BEAU",
   "site_name": "BEAULY",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEAU4A",
   "site_code": "BEAU",
   "site_name": "BEAULY",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEDD11",
   "site_code": "BEDD",
   "site_name": "BEDDINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEDD12",
   "site_code": "BEDD",
   "site_name": "BEDDINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEDD21",
   "site_code": "BEDD",
   "site_name": "BEDDINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEDD22",
   "site_code": "BEDD",
   "site_name": "BEDDINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEDD23",
   "site_code": "BEDD",
   "site_name": "BEDDINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEDD4A",
   "site_code": "BEDD",
   "site_name": "BEDDINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEDD4B",
   "site_code": "BEDD",
   "site_name": "BEDDINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEDT1A",
   "site_code": "BEDT",
   "site_name": "BEDDINGTON TEE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEDT1B",
   "site_code": "BEDT",
   "site_name": "BEDDINGTON TEE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEIB11",
   "site_code": "BEIB",
   "site_name": "BEINN BHURAICH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEIB31",
   "site_code": "BEIB",
   "site_name": "BEINN BHURAICH",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BEIN1-",
   "site_code": "BEIN",
   "site_name": "BEINNEUN WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEIN31",
   "site_code": "BEIN",
   "site_name": "BEINNEUN WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BEIW21",
   "site_code": "BEIW",
   "site_name": "BEATRICE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BEIW22",
   "site_code": "BEIW",
   "site_name": "BEATRICE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BEIW31",
   "site_code": "BEIW",
   "site_name": "BEATRICE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BEIW32",
   "site_code": "BEIW",
   "site_name": "BEATRICE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BELK41",
   "site_code": "BELK",
   "site_name": "BELLROCK",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BENB1-",
   "site_code": "BENB",
   "site_name": "BENBRACK WIND FARM",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BENB1T",
   "site_code": "BENB",
   "site_name": "BENBRACK WIND FARM",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BENB3-",
   "site_code": "BENB",
   "site_name": "BENBRACK WIND FARM",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BENR11",
   "site_code": "BENR",
   "site_name": "BENGEWORTH ROAD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BENR12",
   "site_code": "BENR",
   "site_name": "BENGEWORTH ROAD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BENR41",
   "site_code": "BENR",
   "site_name": "BENGEWORTH ROAD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BERB2Q",
   "site_code": "BERB",
   "site_name": "BERRY BURN",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BERB2R",
   "site_code": "BERB",
   "site_name": "BERRY BURN",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BERB3-",
   "site_code": "BERB",
   "site_name": "BERRY BURN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BERB3A",
   "site_code": "BERB",
   "site_name": "BERRY BURN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BERW1Q",
   "site_code": "BERW",
   "site_name": "BERWICK",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BERW1R",
   "site_code": "BERW",
   "site_name": "BERWICK",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BERW3-",
   "site_code": "BERW",
   "site_name": "BERWICK",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BESW11",
   "site_code": "BESW",
   "site_name": "BERKSWELL",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BESW12",
   "site_code": "BESW",
   "site_name": "BERKSWELL",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BESW21",
   "site_code": "BESW",
   "site_name": "BERKSWELL",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEWF1-",
   "site_code": "BEWF",
   "site_name": "BEAW FIELD",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BEWF3-",
   "site_code": "BEWF",
   "site_name": "BEAW FIELD",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BHLA1-",
   "site_code": "BHLA",
   "site_name": "BHLARAIDH WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BHLA3-",
   "site_code": "BHLA",
   "site_name": "BHLARAIDH WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BICF11",
   "site_code": "BICF",
   "site_name": "BICKER FEN",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BICF41",
   "site_code": "BICF",
   "site_name": "BICKER FEN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BIGG11",
   "site_code": "BIGG",
   "site_name": "BIGGLESWADE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BIGG41",
   "site_code": "BIGG",
   "site_name": "BIGGLESWADE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BILS4-",
   "site_code": "BILS",
   "site_name": "BILSDEAN",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BING11",
   "site_code": "BING",
   "site_name": "BINGALLY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BING41",
   "site_code": "BING",
   "site_name": "BINGALLY",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BIRK11",
   "site_code": "BIRK",
   "site_name": "BIRKENHEAD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BIRK21",
   "site_code": "BIRK",
   "site_name": "BIRKENHEAD",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BIRW41",
   "site_code": "BIRW",
   "site_name": "BIRKHILL WOOD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BIRW42",
   "site_code": "BIRW",
   "site_name": "BIRKHILL WOOD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BISW11",
   "site_code": "BISW",
   "site_name": "BISHOPS WOOD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BISW21",
   "site_code": "BISW",
   "site_name": "BISHOPS WOOD",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLAH1-",
   "site_code": "BLAH",
   "site_name": "BLACKHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLAH3A",
   "site_code": "BLAH",
   "site_name": "BLACKHILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BLAH3B",
   "site_code": "BLAH",
   "site_name": "BLACKHILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BLCW1-",
   "site_code": "BLCW",
   "site_name": "BLACKCRAIG",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLCW3-",
   "site_code": "BLCW",
   "site_name": "BLACKCRAIG",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BLEX1-",
   "site_code": "BLEX",
   "site_name": "BHLARAIDH EXTENSION",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLEX3-",
   "site_code": "BLEX",
   "site_name": "BHLARAIDH EXTENSION",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BLGH11",
   "site_code": "BLGH",
   "site_name": "BLARGHOUR",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLGH31",
   "site_code": "BLGH",
   "site_name": "BLARGHOUR",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BLHI11",
   "site_code": "BLHI",
   "site_name": "BLACKHILLOCK",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLHI21",
   "site_code": "BLHI",
   "site_name": "BLACKHILLOCK",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLHI2A",
   "site_code": "BLHI",
   "site_name": "BLACKHILLOCK",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLHI41",
   "site_code": "BLHI",
   "site_name": "BLACKHILLOCK",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLHI4Q",
   "site_code": "BLHI",
   "site_name": "BLACKHILLOCK",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLHI4R",
   "site_code": "BLHI",
   "site_name": "BLACKHILLOCK",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLKL1-",
   "site_code": "BLKL",
   "site_name": "BLACKLAW",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLKL3A",
   "site_code": "BLKL",
   "site_name": "BLACKLAW",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BLKL3B",
   "site_code": "BLKL",
   "site_name": "BLACKLAW",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BLKS3-",
   "site_code": "BLKS",
   "site_name": "BLACKCRAIG SOUTH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BLLX1-",
   "site_code": "BLLX",
   "site_name": "BLACKLAW EXTENSION",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLLX3-",
   "site_code": "BLLX",
   "site_name": "BLACKLAW EXTENSION",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BLNE21",
   "site_code": "BLNE",
   "site_name": "BLYTH NORTH EAST",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLNE41",
   "site_code": "BLNE",
   "site_name": "BLYTH NORTH EAST",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLYT11",
   "site_code": "BLYT",
   "site_name": "BLYTH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLYT12",
   "site_code": "BLYT",
   "site_name": "BLYTH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLYT1A",
   "site_code": "BLYT",
   "site_name": "BLYTH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLYT1B",
   "site_code": "BLYT",
   "site_name": "BLYTH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLYT21",
   "site_code": "BLYT",
   "site_name": "BLYTH",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLYT41",
   "site_code": "BLYT",
   "site_name": "BLYTH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BLYT61",
   "site_code": "BLYT",
   "site_name": "BLYTH",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BOAG1Q",
   "site_code": "BOAG",
   "site_name": "BOAT OF GARTEN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BOAG1R",
   "site_code": "BOAG",
   "site_name": "BOAT OF GARTEN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BOAG3-",
   "site_code": "BOAG",
   "site_name": "BOAT OF GARTEN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BODE41",
   "site_code": "BODE",
   "site_name": "BODELWYDDAN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BODE42",
   "site_code": "BODE",
   "site_name": "BODELWYDDAN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BODI1-",
   "site_code": "BODI",
   "site_name": "BODINGLEE WINDFARM",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BOLN11",
   "site_code": "BOLN",
   "site_name": "BOLNEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BOLN12",
   "site_code": "BOLN",
   "site_name": "BOLNEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BOLN31",
   "site_code": "BOLN",
   "site_name": "BOLNEY",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BOLN41",
   "site_code": "BOLN",
   "site_name": "BOLNEY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BONB2J",
   "site_code": "BONB",
   "site_name": "BONNYBRIDGE BORDER NODE",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BONB4-",
   "site_code": "BONB",
   "site_name": "BONNYBRIDGE BORDER NODE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BONB4A",
   "site_code": "BONB",
   "site_name": "BONNYBRIDGE BORDER NODE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BONN1-",
   "site_code": "BONN",
   "site_name": "BONNYBRIDGE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BONN1R",
   "site_code": "BONN",
   "site_name": "BONNYBRIDGE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BONN1S",
   "site_code": "BONN",
   "site_name": "BONNYBRIDGE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BONN2-",
   "site_code": "BONN",
   "site_name": "BONNYBRIDGE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BONN2A",
   "site_code": "BONN",
   "site_name": "BONNYBRIDGE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BONN2B",
   "site_code": "BONN",
   "site_name": "BONNYBRIDGE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BONN3-",
   "site_code": "BONN",
   "site_name": "BONNYBRIDGE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BONN4-",
   "site_code": "BONN",
   "site_name": "BONNYBRIDGE",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BOSO11",
   "site_code": "BOSO",
   "site_name": "BARROW ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BOSW11",
   "site_code": "BOSW",
   "site_name": "BARROW OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BOSW31",
   "site_code": "BOSW",
   "site_name": "BARROW OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BOTW11",
   "site_code": "BOTW",
   "site_name": "BOTLEY WOOD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BOTW41",
   "site_code": "BOTW",
   "site_name": "BOTLEY WOOD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BPGR3J",
   "site_code": "BPGR",
   "site_name": "BP GRANGEMOUTH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BPGR3K",
   "site_code": "BPGR",
   "site_name": "BP GRANGEMOUTH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BRAI11",
   "site_code": "BRAI",
   "site_name": "BRAINTREE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRAI4A",
   "site_code": "BRAI",
   "site_name": "BRAINTREE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRAI4B",
   "site_code": "BRAI",
   "site_name": "BRAINTREE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRAP1-",
   "site_code": "BRAP",
   "site_name": "BRAEHEAD PARK",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRAP3-",
   "site_code": "BRAP",
   "site_name": "BRAEHEAD PARK",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BRAW11",
   "site_code": "BRAW",
   "site_name": "BRADFORD WEST",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRAW12",
   "site_code": "BRAW",
   "site_name": "BRADFORD WEST",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRAW21",
   "site_code": "BRAW",
   "site_name": "BRADFORD WEST",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRAW31",
   "site_code": "BRAW",
   "site_name": "BRADFORD WEST",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BRAW4A",
   "site_code": "BRAW",
   "site_name": "BRADFORD WEST",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRCW11",
   "site_code": "BRCW",
   "site_name": "BRACO WEST",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRCW2J",
   "site_code": "BRCW",
   "site_name": "BRACO WEST",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRCW2K",
   "site_code": "BRCW",
   "site_name": "BRACO WEST",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRCW3-",
   "site_code": "BRCW",
   "site_name": "BRACO WEST",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BREC1Q",
   "site_code": "BREC",
   "site_name": "BRECHIN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BREC1R",
   "site_code": "BREC",
   "site_name": "BRECHIN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRED11",
   "site_code": "BRED",
   "site_name": "BREDBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRED21",
   "site_code": "BRED",
   "site_name": "BREDBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BREE1-",
   "site_code": "BREE",
   "site_name": "BREEZY HILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRFO11",
   "site_code": "BRFO",
   "site_name": "BRAMFORD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRFO12",
   "site_code": "BRFO",
   "site_name": "BRAMFORD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRFO4 ONSHORE CONVERTER STATION",
   "site_code": "BRFO",
   "site_name": "BRAMFORD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRFO41",
   "site_code": "BRFO",
   "site_name": "BRAMFORD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRFO42",
   "site_code": "BRFO",
   "site_name": "BRAMFORD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRFO43",
   "site_code": "BRFO",
   "site_name": "BRAMFORD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRFO44",
   "site_code": "BRFO",
   "site_name": "BRAMFORD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRID1J",
   "site_code": "BRID",
   "site_name": "BRIDGE OF DUN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRID1K",
   "site_code": "BRID",
   "site_name": "BRIDGE OF DUN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRID3-",
   "site_code": "BRID",
   "site_name": "BRIDGE OF DUN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BRIM11",
   "site_code": "BRIM",
   "site_name": "BRIMSDOWN",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRIM2A",
   "site_code": "BRIM",
   "site_name": "BRIMSDOWN",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRIM2B",
   "site_code": "BRIM",
   "site_name": "BRIMSDOWN",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRIM2C",
   "site_code": "BRIM",
   "site_name": "BRIMSDOWN",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRIM2D",
   "site_code": "BRIM",
   "site_name": "BRIMSDOWN",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRIM4C",
   "site_code": "BRIM",
   "site_name": "BRIMSDOWN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRIM4D",
   "site_code": "BRIM",
   "site_name": "BRIMSDOWN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRIN21",
   "site_code": "BRIN",
   "site_name": "BRINSWORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRIN22",
   "site_code": "BRIN",
   "site_name": "BRINSWORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRIN41",
   "site_code": "BRIN",
   "site_name": "BRINSWORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRLE11",
   "site_code": "BRLE",
   "site_name": "BRAMLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRLE12",
   "site_code": "BRLE",
   "site_name": "BRAMLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRLE13",
   "site_code": "BRLE",
   "site_name": "BRAMLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRLE14",
   "site_code": "BRLE",
   "site_name": "BRAMLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRLE1A",
   "site_code": "BRLE",
   "site_name": "BRAMLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRLE1B",
   "site_code": "BRLE",
   "site_name": "BRAMLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRLE41",
   "site_code": "BRLE",
   "site_name": "BRAMLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRNX4-",
   "site_code": "BRNX",
   "site_name": "BRANXTON",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRNX4Q",
   "site_code": "BRNX",
   "site_name": "BRANXTON",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRNX4R",
   "site_code": "BRNX",
   "site_name": "BRANXTON",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BROA11",
   "site_code": "BROA",
   "site_name": "BROADFORD",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BROA1A",
   "site_code": "BROA",
   "site_name": "BROADFORD",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BROA1B",
   "site_code": "BROA",
   "site_name": "BROADFORD",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BROA1Q",
   "site_code": "BROA",
   "site_name": "BROADFORD",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BROA3-",
   "site_code": "BROA",
   "site_name": "BROADFORD",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BROA3A",
   "site_code": "BROA",
   "site_name": "BROADFORD",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BROR1-",
   "site_code": "BROR",
   "site_name": "BRORA",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BROR1A",
   "site_code": "BROR",
   "site_name": "BRORA",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BROR3-",
   "site_code": "BROR",
   "site_name": "BRORA",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BROT1-",
   "site_code": "BROT",
   "site_name": "BROKEN CROSS TEE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BROX1Q",
   "site_code": "BROX",
   "site_name": "BROXBURN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BROX1R",
   "site_code": "BROX",
   "site_name": "BROXBURN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BROX3-",
   "site_code": "BROX",
   "site_name": "BROXBURN",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BRST21",
   "site_code": "BRST",
   "site_name": "BURSTALL",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRST22",
   "site_code": "BRST",
   "site_name": "BURSTALL",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRST41",
   "site_code": "BRST",
   "site_name": "BURSTALL",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRST42",
   "site_code": "BRST",
   "site_name": "BURSTALL",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRWA11",
   "site_code": "BRWA",
   "site_name": "BRIDGWATER",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRWA41",
   "site_code": "BRWA",
   "site_name": "BRIDGWATER",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRWA42",
   "site_code": "BRWA",
   "site_name": "BRIDGWATER",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRWA4A",
   "site_code": "BRWA",
   "site_name": "BRIDGWATER",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRWA4B",
   "site_code": "BRWA",
   "site_name": "BRIDGWATER",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRYN11",
   "site_code": "BRYN",
   "site_name": "BRYNCIR",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRYN42",
   "site_code": "BRYN",
   "site_name": "BRYNCIR",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BRYN4A",
   "site_code": "BRYN",
   "site_name": "BRYNCIR",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BTCK1-",
   "site_code": "BTCK",
   "site_name": "BEATTOCK",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BTCK3-",
   "site_code": "BTCK",
   "site_name": "BEATTOCK",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BTCK4-",
   "site_code": "BTCK",
   "site_name": "BEATTOCK",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BUCH41",
   "site_code": "BUCH",
   "site_name": "BUCHAN",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BULL41",
   "site_code": "BULL",
   "site_name": "BULLS LODGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BUMU1Q",
   "site_code": "BUMU",
   "site_name": "BURGHMUIR",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BUMU1R",
   "site_code": "BUMU",
   "site_name": "BURGHMUIR",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BUMU3-",
   "site_code": "BUMU",
   "site_name": "BURGHMUIR",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "BURW11",
   "site_code": "BURW",
   "site_name": "BURWELL MAIN",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BURW41",
   "site_code": "BURW",
   "site_name": "BURWELL MAIN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BUSB2-",
   "site_code": "BUSB",
   "site_name": "BUSBY",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BUSH11",
   "site_code": "BUSH",
   "site_name": "BUSHBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BUSH21",
   "site_code": "BUSH",
   "site_name": "BUSHBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BUST11",
   "site_code": "BUST",
   "site_name": "BUSTLEHOLME",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BUST21",
   "site_code": "BUST",
   "site_name": "BUSTLEHOLME",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BUST4A",
   "site_code": "BUST",
   "site_name": "BUSTLEHOLME",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BUST4B",
   "site_code": "BUST",
   "site_name": "BUSTLEHOLME",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "BUTE11",
   "site_code": "BUTE",
   "site_name": "BUTE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CAAD1Q",
   "site_code": "CAAD",
   "site_name": "CARRADALE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CAAD1R",
   "site_code": "CAAD",
   "site_name": "CARRADALE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CAAD31",
   "site_code": "CAAD",
   "site_name": "CARRADALE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CAAD32",
   "site_code": "CAAD",
   "site_name": "CARRADALE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CAAI11",
   "site_code": "CAAI",
   "site_name": "CARNAIG",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CAAI41",
   "site_code": "CAAI",
   "site_name": "CARNAIG",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CAFA1Q",
   "site_code": "CAFA",
   "site_name": "CARSFAD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CAFA5R",
   "site_code": "CAFA",
   "site_name": "CARSFAD",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CAIN2-",
   "site_code": "CAIN",
   "site_name": "CAIRNFORD",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CAIN3J",
   "site_code": "CAIN",
   "site_name": "CAIRNFORD",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CALO41",
   "site_code": "CALO",
   "site_name": "CALEDONIA OFFSHORE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CAML61",
   "site_code": "CAML",
   "site_name": "CAMBLESFORTH",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CANT13",
   "site_code": "CANT",
   "site_name": "CANTERBURY NORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CANT14",
   "site_code": "CANT",
   "site_name": "CANTERBURY NORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CANT41",
   "site_code": "CANT",
   "site_name": "CANTERBURY NORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CAPE11",
   "site_code": "CAPE",
   "site_name": "CAPENHURST",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CAPE1A",
   "site_code": "CAPE",
   "site_name": "CAPENHURST",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CAPE1B",
   "site_code": "CAPE",
   "site_name": "CAPENHURST",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CAPE21",
   "site_code": "CAPE",
   "site_name": "CAPENHURST",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CAPE4A",
   "site_code": "CAPE",
   "site_name": "CAPENHURST",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CAPE4B",
   "site_code": "CAPE",
   "site_name": "CAPENHURST",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CARE11",
   "site_code": "CARE",
   "site_name": "CARDIFF EAST",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CARE21",
   "site_code": "CARE",
   "site_name": "CARDIFF EAST",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CARL41",
   "site_code": "CARL",
   "site_name": "CARLISLE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CARR11",
   "site_code": "CARR",
   "site_name": "CARRINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CARR12",
   "site_code": "CARR",
   "site_name": "CARRINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CARR21",
   "site_code": "CARR",
   "site_name": "CARRINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CARR41",
   "site_code": "CARR",
   "site_name": "CARRINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CARR42",
   "site_code": "CARR",
   "site_name": "CARRINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CARR4A",
   "site_code": "CARR",
   "site_name": "CARRINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CARR4B",
   "site_code": "CARR",
   "site_name": "CARRINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CASS1Q",
   "site_code": "CASS",
   "site_name": "CASSLEY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CASS3-",
   "site_code": "CASS",
   "site_name": "CASSLEY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CATY1Q",
   "site_code": "CATY",
   "site_name": "CARNTYNE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CATY1R",
   "site_code": "CATY",
   "site_name": "CARNTYNE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CATY3-",
   "site_code": "CATY",
   "site_name": "CARNTYNE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CCSS1-",
   "site_code": "CCSS",
   "site_name": "CUMBERHEAD COLLECTOR",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CCSS3-",
   "site_code": "CCSS",
   "site_name": "CUMBERHEAD COLLECTOR",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CEAN1Q",
   "site_code": "CEAN",
   "site_name": "CEANNACROC",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CEAN5-",
   "site_code": "CEAN",
   "site_name": "CEANNACROC",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CELL11",
   "site_code": "CELL",
   "site_name": "CELLARHEAD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CELL12",
   "site_code": "CELL",
   "site_name": "CELLARHEAD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CELL41",
   "site_code": "CELL",
   "site_name": "CELLARHEAD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CELL42",
   "site_code": "CELL",
   "site_name": "CELLARHEAD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CELL43",
   "site_code": "CELL",
   "site_name": "CELLARHEAD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CENS11",
   "site_code": "CENS",
   "site_name": "CENTRAL SHETLAND",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CENS21",
   "site_code": "CENS",
   "site_name": "CENTRAL SHETLAND",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHAP1-",
   "site_code": "CHAP",
   "site_name": "CHAPELCROSS",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHAP3-",
   "site_code": "CHAP",
   "site_name": "CHAPELCROSS",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CHAP3B",
   "site_code": "CHAP",
   "site_name": "CHAPELCROSS",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CHAR11",
   "site_code": "CHAR",
   "site_name": "CHARLESTON",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHAR1S",
   "site_code": "CHAR",
   "site_name": "CHARLESTON",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHAR1T",
   "site_code": "CHAR",
   "site_name": "CHARLESTON",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHAR3-",
   "site_code": "CHAR",
   "site_name": "CHARLESTON",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CHAS2Q",
   "site_code": "CHAS",
   "site_name": "CHARLOTTE STREET",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHAS2R",
   "site_code": "CHAS",
   "site_name": "CHARLOTTE STREET",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHAS3A",
   "site_code": "CHAS",
   "site_name": "CHARLOTTE STREET",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CHAS3C",
   "site_code": "CHAS",
   "site_name": "CHARLOTTE STREET",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CHIC11",
   "site_code": "CHIC",
   "site_name": "CHICKERELL",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHIC41",
   "site_code": "CHIC",
   "site_name": "CHICKERELL",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHIC4A",
   "site_code": "CHIC",
   "site_name": "CHICKERELL",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHIL41",
   "site_code": "CHIL",
   "site_name": "CHILLING",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHLS11",
   "site_code": "CHLS",
   "site_name": "CHLEANSAID",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHLS31",
   "site_code": "CHLS",
   "site_name": "CHLEANSAID",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CHMO1-",
   "site_code": "CHMO",
   "site_name": "CHIRMORIE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHMO1T",
   "site_code": "CHMO",
   "site_name": "CHIRMORIE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHSI11",
   "site_code": "CHSI",
   "site_name": "CHESSINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHSI1A",
   "site_code": "CHSI",
   "site_name": "CHESSINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHSI1B",
   "site_code": "CHSI",
   "site_name": "CHESSINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHSI21",
   "site_code": "CHSI",
   "site_name": "CHESSINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHTE11",
   "site_code": "CHTE",
   "site_name": "CHESTERFIELD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHTE12",
   "site_code": "CHTE",
   "site_name": "CHESTERFIELD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHTE21",
   "site_code": "CHTE",
   "site_name": "CHESTERFIELD",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHTE41",
   "site_code": "CHTE",
   "site_name": "CHESTERFIELD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHUE4A",
   "site_code": "CHUE",
   "site_name": "CHAFFORD HUNDRED EAST",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CHUE4B",
   "site_code": "CHUE",
   "site_name": "CHAFFORD HUNDRED EAST",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CILF2A",
   "site_code": "CILF",
   "site_name": "CILFYNYDD",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CILF2B",
   "site_code": "CILF",
   "site_name": "CILFYNYDD",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CILF41",
   "site_code": "CILF",
   "site_name": "CILFYNYDD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CITR11",
   "site_code": "CITR",
   "site_name": "CITY ROAD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CITR12",
   "site_code": "CITR",
   "site_name": "CITY ROAD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CITR41",
   "site_code": "CITR",
   "site_name": "CITY ROAD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLAC1Q",
   "site_code": "CLAC",
   "site_name": "CLACHAN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLAC5-",
   "site_code": "CLAC",
   "site_name": "CLACHAN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CLAT1-",
   "site_code": "CLAT",
   "site_name": "CLACHAN 2",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLAT3-",
   "site_code": "CLAT",
   "site_name": "CLACHAN 2",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CLAW1-",
   "site_code": "CLAW",
   "site_name": "CLAWFIN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLAY1Q",
   "site_code": "CLAY",
   "site_name": "CLAYHILLS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLAY1T",
   "site_code": "CLAY",
   "site_name": "CLAYHILLS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLAY3-",
   "site_code": "CLAY",
   "site_name": "CLAYHILLS",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CLEH41",
   "site_code": "CLEH",
   "site_name": "CLEVE HILL",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLFO1-",
   "site_code": "CLFO",
   "site_name": "CLOICH FOREST",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLFO3-",
   "site_code": "CLFO",
   "site_name": "CLOICH FOREST",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CLGO11",
   "site_code": "CLGO",
   "site_name": "CLASH GOUR WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLGO2J",
   "site_code": "CLGO",
   "site_name": "CLASH GOUR WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLGO2K",
   "site_code": "CLGO",
   "site_name": "CLASH GOUR WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLGO3A",
   "site_code": "CLGO",
   "site_name": "CLASH GOUR WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CLGO3B",
   "site_code": "CLGO",
   "site_name": "CLASH GOUR WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CLGO3C",
   "site_code": "CLGO",
   "site_name": "CLASH GOUR WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CLOI11",
   "site_code": "CLOI",
   "site_name": "CLOICHE WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLOI31",
   "site_code": "CLOI",
   "site_name": "CLOICHE WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CLOU1-",
   "site_code": "CLOU",
   "site_name": "CLOUD HILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLTO11",
   "site_code": "CLTO",
   "site_name": "CLACTON",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLUN1Q",
   "site_code": "CLUN",
   "site_name": "CLUNIE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLUN1R",
   "site_code": "CLUN",
   "site_name": "CLUNIE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLUN1S",
   "site_code": "CLUN",
   "site_name": "CLUNIE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLUN1T",
   "site_code": "CLUN",
   "site_name": "CLUNIE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLUN5J",
   "site_code": "CLUN",
   "site_name": "CLUNIE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CLUN5K",
   "site_code": "CLUN",
   "site_name": "CLUNIE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CLYM2-",
   "site_code": "CLYM",
   "site_name": "CLYDE'S MILL",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLYM3A",
   "site_code": "CLYM",
   "site_name": "CLYDE'S MILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CLYM3B",
   "site_code": "CLYM",
   "site_name": "CLYDE'S MILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CLYM4-",
   "site_code": "CLYM",
   "site_name": "CLYDE'S MILL",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLYN2Q",
   "site_code": "CLYN",
   "site_name": "CLYDE NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLYN3A",
   "site_code": "CLYN",
   "site_name": "CLYDE NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CLYN3B",
   "site_code": "CLYN",
   "site_name": "CLYDE NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CLYN3C",
   "site_code": "CLYN",
   "site_name": "CLYDE NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CLYN3D",
   "site_code": "CLYN",
   "site_name": "CLYDE NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CLYS2R",
   "site_code": "CLYS",
   "site_name": "CLYDE SOUTH",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CLYS3A",
   "site_code": "CLYS",
   "site_name": "CLYDE SOUTH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CLYS3B",
   "site_code": "CLYS",
   "site_name": "CLYDE SOUTH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CMBS11",
   "site_code": "CMBS",
   "site_name": "CAMBUSHINNIE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CMBS41",
   "site_code": "CMBS",
   "site_name": "CAMBUSHINNIE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CNBH11",
   "site_code": "CNBH",
   "site_name": "CNOC BUIDHE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CNBH1A",
   "site_code": "CNBH",
   "site_name": "CNOC BUIDHE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CNBH31",
   "site_code": "CNBH",
   "site_name": "CNOC BUIDHE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "COAB4-",
   "site_code": "COAB",
   "site_name": "COALBURN BATTERY STORAGE FACILITY",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COAL1-",
   "site_code": "COAL",
   "site_name": "COALBURN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COAL1A",
   "site_code": "COAL",
   "site_name": "COALBURN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COAL1B",
   "site_code": "COAL",
   "site_name": "COALBURN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COAL4-",
   "site_code": "COAL",
   "site_name": "COALBURN",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COAN1-",
   "site_code": "COAN",
   "site_name": "COALBURN NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COAN1Q",
   "site_code": "COAN",
   "site_name": "COALBURN NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COAN1R",
   "site_code": "COAN",
   "site_name": "COALBURN NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COAN4-",
   "site_code": "COAN",
   "site_name": "COALBURN NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COAT2Q",
   "site_code": "COAT",
   "site_name": "COATBRIDGE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COAT2R",
   "site_code": "COAT",
   "site_name": "COATBRIDGE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COAT3-",
   "site_code": "COAT",
   "site_name": "COATBRIDGE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "COBA3-",
   "site_code": "COBA",
   "site_name": "COALBURN BATTERY STORAGE TWO",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "COBA4-",
   "site_code": "COBA",
   "site_name": "COALBURN BATTERY STORAGE TWO",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COCK2-",
   "site_code": "COCK",
   "site_name": "COCKENZIE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COCK21",
   "site_code": "COCK",
   "site_name": "COCKENZIE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COCK3-",
   "site_code": "COCK",
   "site_name": "COCKENZIE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "COCK4Q",
   "site_code": "COCK",
   "site_name": "COCKENZIE",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COCK4R",
   "site_code": "COCK",
   "site_name": "COCKENZIE",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COGA1-",
   "site_code": "COGA",
   "site_name": "CORRIEGARTH WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COGA11",
   "site_code": "COGA",
   "site_name": "CORRIEGARTH WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COGA3-",
   "site_code": "COGA",
   "site_name": "CORRIEGARTH WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "COGL41",
   "site_code": "COGL",
   "site_name": "COIRE GLAS PUMPED STORAGE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COGL4J",
   "site_code": "COGL",
   "site_name": "COIRE GLAS PUMPED STORAGE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COGL4K",
   "site_code": "COGL",
   "site_name": "COIRE GLAS PUMPED STORAGE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COIM41",
   "site_code": "COIM",
   "site_name": "COIRE MASHIE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COLD1-",
   "site_code": "COLD",
   "site_name": "COLDSTREAM COLLECTOR",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COLD1T",
   "site_code": "COLD",
   "site_name": "COLDSTREAM COLLECTOR",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CONL2Q",
   "site_code": "CONL",
   "site_name": "CONLAND",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CONL2R",
   "site_code": "CONL",
   "site_name": "CONLAND",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CONL4-",
   "site_code": "CONL",
   "site_name": "CONLAND",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CONN11",
   "site_code": "CONN",
   "site_name": "CONNAGILL",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CONN1J",
   "site_code": "CONN",
   "site_name": "CONNAGILL",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CONN2Q",
   "site_code": "CONN",
   "site_name": "CONNAGILL",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CONN2R",
   "site_code": "CONN",
   "site_name": "CONNAGILL",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CONQ11",
   "site_code": "CONQ",
   "site_name": "CONNAHS QUAY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CONQ12",
   "site_code": "CONQ",
   "site_name": "CONNAHS QUAY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CONQ13",
   "site_code": "CONQ",
   "site_name": "CONNAHS QUAY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CONQ41",
   "site_code": "CONQ",
   "site_name": "CONNAHS QUAY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CONQ42",
   "site_code": "CONQ",
   "site_name": "CONNAHS QUAY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CORI11",
   "site_code": "CORI",
   "site_name": "CORRIEMOILLIE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CORI3-",
   "site_code": "CORI",
   "site_name": "CORRIEMOILLIE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CORI3B",
   "site_code": "CORI",
   "site_name": "CORRIEMOILLIE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "COSO41",
   "site_code": "COSO",
   "site_name": "CORYTON SOUTH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COTS11",
   "site_code": "COTS",
   "site_name": "POWER STATION - COTE SOLAR",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COTS12",
   "site_code": "COTS",
   "site_name": "POWER STATION - COTE SOLAR",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COTS13",
   "site_code": "COTS",
   "site_name": "POWER STATION - COTE SOLAR",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COTS14",
   "site_code": "COTS",
   "site_name": "POWER STATION - COTE SOLAR",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COTS41",
   "site_code": "COTS",
   "site_name": "POWER STATION - COTE SOLAR",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COTT41",
   "site_code": "COTT",
   "site_name": "COTTAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COTT42",
   "site_code": "COTT",
   "site_name": "COTTAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COUA1A",
   "site_code": "COUA",
   "site_name": "COUPAR ANGUS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COUA1B",
   "site_code": "COUA",
   "site_name": "COUPAR ANGUS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COUA1N",
   "site_code": "COUA",
   "site_name": "COUPAR ANGUS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COUA1Q",
   "site_code": "COUA",
   "site_name": "COUPAR ANGUS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COUA1R",
   "site_code": "COUA",
   "site_name": "COUPAR ANGUS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COUA1S",
   "site_code": "COUA",
   "site_name": "COUPAR ANGUS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COUA3-",
   "site_code": "COUA",
   "site_name": "COUPAR ANGUS",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "COVE11",
   "site_code": "COVE",
   "site_name": "COVENTRY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COVE12",
   "site_code": "COVE",
   "site_name": "COVENTRY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COVE21",
   "site_code": "COVE",
   "site_name": "COVENTRY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COWL11",
   "site_code": "COWL",
   "site_name": "COWLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COWL12",
   "site_code": "COWL",
   "site_name": "COWLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COWL41",
   "site_code": "COWL",
   "site_name": "COWLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COWT2A",
   "site_code": "COWT",
   "site_name": "COWBRIDGE TEE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COYL1-",
   "site_code": "COYL",
   "site_name": "COYLTON",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COYL2-",
   "site_code": "COYL",
   "site_name": "COYLTON",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COYL3-",
   "site_code": "COYL",
   "site_name": "COYLTON",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "COYT1T",
   "site_code": "COYT",
   "site_name": "COYLTON TEE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COYW2S",
   "site_code": "COYW",
   "site_name": "COYLTON WEST",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "COYW2T",
   "site_code": "COYW",
   "site_name": "COYLTON WEST",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CPCR1-",
   "site_code": "CPCR",
   "site_name": "CHAPELCROSS PV",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRAG4-",
   "site_code": "CRAG",
   "site_name": "CRAIGIE",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRAI11",
   "site_code": "CRAI",
   "site_name": "CRAIGIEBUCKLER",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRAI12",
   "site_code": "CRAI",
   "site_name": "CRAIGIEBUCKLER",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRAI3-",
   "site_code": "CRAI",
   "site_name": "CRAIGIEBUCKLER",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CRAR1R",
   "site_code": "CRAR",
   "site_name": "CRARAE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRAR3-",
   "site_code": "CRAR",
   "site_name": "CRARAE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CRAS2-",
   "site_code": "CRAS",
   "site_name": "CRARAE SOUTH",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRAS3-",
   "site_code": "CRAS",
   "site_name": "CRARAE SOUTH",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CRCK2-",
   "site_code": "CRCK",
   "site_name": "CARRICK",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRCK3-",
   "site_code": "CRCK",
   "site_name": "CARRICK",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CRCK3A",
   "site_code": "CRCK",
   "site_name": "CARRICK",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CRDH11",
   "site_code": "CRDH",
   "site_name": "CREAG DHUBH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRDH21",
   "site_code": "CRDH",
   "site_name": "CREAG DHUBH",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRDY3A",
   "site_code": "CRDY",
   "site_name": "CROSSDYKES",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CRDY3B",
   "site_code": "CRDY",
   "site_name": "CROSSDYKES",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CREA1-",
   "site_code": "CREA",
   "site_name": "CREAG RIABHACH WINDFARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CREA3-",
   "site_code": "CREA",
   "site_name": "CREAG RIABHACH WINDFARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CREB11",
   "site_code": "CREB",
   "site_name": "CREYKE BECK",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CREB12",
   "site_code": "CREB",
   "site_name": "CREYKE BECK",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CREB21",
   "site_code": "CREB",
   "site_name": "CREYKE BECK",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CREB22",
   "site_code": "CREB",
   "site_name": "CREYKE BECK",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CREB41",
   "site_code": "CREB",
   "site_name": "CREYKE BECK",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CREB42",
   "site_code": "CREB",
   "site_name": "CREYKE BECK",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRFO1-",
   "site_code": "CRFO",
   "site_name": "CRAWFORDJOHN SUBSTATION",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRMU21",
   "site_code": "CRMU",
   "site_name": "CRAIG MURRAIL",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRMU31",
   "site_code": "CRMU",
   "site_name": "CRAIG MURRAIL",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CROO1Q",
   "site_code": "CROO",
   "site_name": "CROOKSTON",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CROO1R",
   "site_code": "CROO",
   "site_name": "CROOKSTON",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CROO3J",
   "site_code": "CROO",
   "site_name": "CROOKSTON",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CROO3K",
   "site_code": "CROO",
   "site_name": "CROOKSTON",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CRSN11",
   "site_code": "CRSN",
   "site_name": "CROSSAIG NORTH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRSN21",
   "site_code": "CRSN",
   "site_name": "CROSSAIG NORTH",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRSS11",
   "site_code": "CRSS",
   "site_name": "CROSSAIG",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRSS12",
   "site_code": "CRSS",
   "site_name": "CROSSAIG",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRSS1A",
   "site_code": "CRSS",
   "site_name": "CROSSAIG",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRSS1B",
   "site_code": "CRSS",
   "site_name": "CROSSAIG",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRSS2A",
   "site_code": "CRSS",
   "site_name": "CROSSAIG",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRSS2B",
   "site_code": "CRSS",
   "site_name": "CROSSAIG",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRSS3-",
   "site_code": "CRSS",
   "site_name": "CROSSAIG",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CRUA2A",
   "site_code": "CRUA",
   "site_name": "CRUACHAN",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRUA2B",
   "site_code": "CRUA",
   "site_name": "CRUACHAN",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRUA2Q",
   "site_code": "CRUA",
   "site_name": "CRUACHAN",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRUA2R",
   "site_code": "CRUA",
   "site_name": "CRUACHAN",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRUA2S",
   "site_code": "CRUA",
   "site_name": "CRUACHAN",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRUA2T",
   "site_code": "CRUA",
   "site_name": "CRUACHAN",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRYR1-",
   "site_code": "CRYR",
   "site_name": "CRYSTAL RIG",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRYR1A",
   "site_code": "CRYR",
   "site_name": "CRYSTAL RIG",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CRYR31",
   "site_code": "CRYR",
   "site_name": "CRYSTAL RIG",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CRYR32",
   "site_code": "CRYR",
   "site_name": "CRYSTAL RIG",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CRYR4-",
   "site_code": "CRYR",
   "site_name": "CRYSTAL RIG",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CUJT41",
   "site_code": "CUJT",
   "site_name": "CULHAM JET TEE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CULJ31",
   "site_code": "CULJ",
   "site_name": "CULHAM JET",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CULJ32",
   "site_code": "CULJ",
   "site_name": "CULHAM JET",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CULJ33",
   "site_code": "CULJ",
   "site_name": "CULHAM JET",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CULJ41",
   "site_code": "CULJ",
   "site_name": "CULHAM JET",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CULJ4A",
   "site_code": "CULJ",
   "site_name": "CULHAM JET",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CULJ4B",
   "site_code": "CULJ",
   "site_name": "CULHAM JET",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CULL1-",
   "site_code": "CULL",
   "site_name": "CULLIGRAN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CULL1A",
   "site_code": "CULL",
   "site_name": "CULLIGRAN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CULL5-",
   "site_code": "CULL",
   "site_name": "CULLIGRAN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CUMB1Q",
   "site_code": "CUMB",
   "site_name": "CUMBERNAULD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CUMB1R",
   "site_code": "CUMB",
   "site_name": "CUMBERNAULD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CUMB2-",
   "site_code": "CUMB",
   "site_name": "CUMBERNAULD",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CUMB3-",
   "site_code": "CUMB",
   "site_name": "CUMBERNAULD",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CUMH3-",
   "site_code": "CUMH",
   "site_name": "CUMBERHEAD WF SUBSTATION",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CUMW1-",
   "site_code": "CUMW",
   "site_name": "CUMBERHEAD WEST",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CUMW3-",
   "site_code": "CUMW",
   "site_name": "CUMBERHEAD WEST",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CUPA1Q",
   "site_code": "CUPA",
   "site_name": "CUPAR",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CUPA1R",
   "site_code": "CUPA",
   "site_name": "CUPAR",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CUPA3-",
   "site_code": "CUPA",
   "site_name": "CUPAR",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CURR1A",
   "site_code": "CURR",
   "site_name": "CURRIE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CURR1B",
   "site_code": "CURR",
   "site_name": "CURRIE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CURR2-",
   "site_code": "CURR",
   "site_name": "CURRIE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "CURR3-",
   "site_code": "CURR",
   "site_name": "CURRIE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CURR5-",
   "site_code": "CURR",
   "site_name": "CURRIE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "CWIN41",
   "site_code": "CWIN",
   "site_name": "CERULEAN WINDS INTOG",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DAAS2-",
   "site_code": "DAAS",
   "site_name": "DALLAS SUBSTATION",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DAAS3-",
   "site_code": "DAAS",
   "site_name": "DALLAS SUBSTATION",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DAER1-",
   "site_code": "DAER",
   "site_name": "DAER",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DAER3-",
   "site_code": "DAER",
   "site_name": "DAER",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DAIN41",
   "site_code": "DAIN",
   "site_name": "DAINES",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DALB2A",
   "site_code": "DALB",
   "site_name": "DALMALLY BORDER NODE",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DALB2B",
   "site_code": "DALB",
   "site_name": "DALMALLY BORDER NODE",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DALL2-",
   "site_code": "DALL",
   "site_name": "DALMALLY",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DALM1-",
   "site_code": "DALM",
   "site_name": "DALMARNOCK",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DALM2Q",
   "site_code": "DALM",
   "site_name": "DALMARNOCK",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DALM2R",
   "site_code": "DALM",
   "site_name": "DALMARNOCK",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DALM3-",
   "site_code": "DALM",
   "site_name": "DALMARNOCK",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DAMC41",
   "site_code": "DAMC",
   "site_name": "DAMHEAD CREEK",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DBAO41",
   "site_code": "DBAO",
   "site_name": "DOGGER BANK A ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DBAOD",
   "site_code": "DBAO",
   "site_name": "DOGGER BANK A ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DBAW61",
   "site_code": "DBAW",
   "site_name": "DOGGER BANK A OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DBAWD",
   "site_code": "DBAW",
   "site_name": "DOGGER BANK A OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DBBO41",
   "site_code": "DBBO",
   "site_name": "DOGGER BANK B ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DBBODC",
   "site_code": "DBBO",
   "site_name": "DOGGER BANK B ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DBBW61",
   "site_code": "DBBW",
   "site_name": "DOGGER BANK B OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DBBWDC",
   "site_code": "DBBW",
   "site_name": "DOGGER BANK B OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DBCO41",
   "site_code": "DBCO",
   "site_name": "DOGGER BANK C ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DBCODC",
   "site_code": "DBCO",
   "site_name": "DOGGER BANK C ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DBCW21",
   "site_code": "DBCW",
   "site_name": "DOGGER BANK C OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DBCW61",
   "site_code": "DBCW",
   "site_name": "DOGGER BANK C OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DBCW63",
   "site_code": "DBCW",
   "site_name": "DOGGER BANK C OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DBCW64",
   "site_code": "DBCW",
   "site_name": "DOGGER BANK C OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DBCWDC",
   "site_code": "DBCW",
   "site_name": "DOGGER BANK C OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DEAN1Q",
   "site_code": "DEAN",
   "site_name": "DEANIE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DEAN5-",
   "site_code": "DEAN",
   "site_name": "DEANIE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DEAW1-",
   "site_code": "DEAW",
   "site_name": "DEANIE WEST",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DEAW5-",
   "site_code": "DEAW",
   "site_name": "DEANIE WEST",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DEBS2-",
   "site_code": "DEBS",
   "site_name": "DEVILLA BATTERY STORAGE FACILITY",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DEBS3A",
   "site_code": "DEBS",
   "site_name": "DEVILLA BATTERY STORAGE FACILITY",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DEBS3B",
   "site_code": "DEBS",
   "site_name": "DEVILLA BATTERY STORAGE FACILITY",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DEBS3C",
   "site_code": "DEBS",
   "site_name": "DEVILLA BATTERY STORAGE FACILITY",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DEBS3D",
   "site_code": "DEBS",
   "site_name": "DEVILLA BATTERY STORAGE FACILITY",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DEBS3E",
   "site_code": "DEBS",
   "site_name": "DEVILLA BATTERY STORAGE FACILITY",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DELL11",
   "site_code": "DELL",
   "site_name": "DELL",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DELL31",
   "site_code": "DELL",
   "site_name": "DELL",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DENN1-",
   "site_code": "DENN",
   "site_name": "DENNY NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DENN1A",
   "site_code": "DENN",
   "site_name": "DENNY NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DENN2-",
   "site_code": "DENN",
   "site_name": "DENNY NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DENN2T",
   "site_code": "DENN",
   "site_name": "DENNY NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DENN4-",
   "site_code": "DENN",
   "site_name": "DENNY NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DESA1Q",
   "site_code": "DESA",
   "site_name": "DERSALLOCH",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DESA3-",
   "site_code": "DESA",
   "site_name": "DERSALLOCH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DEVM1-",
   "site_code": "DEVM",
   "site_name": "DEVOL MOOR",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DEVM3-",
   "site_code": "DEVM",
   "site_name": "DEVOL MOOR",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DEVM4-",
   "site_code": "DEVM",
   "site_name": "DEVOL MOOR",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DEVO1-",
   "site_code": "DEVO",
   "site_name": "DEVONSIDE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DEVO3-",
   "site_code": "DEVO",
   "site_name": "DEVONSIDE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DEWP2Q",
   "site_code": "DEWP",
   "site_name": "DEWAR PLACE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DEWP2R",
   "site_code": "DEWP",
   "site_name": "DEWAR PLACE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DEWP3-",
   "site_code": "DEWP",
   "site_name": "DEWAR PLACE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DIDC11",
   "site_code": "DIDC",
   "site_name": "DIDCOT",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DIDC31",
   "site_code": "DIDC",
   "site_name": "DIDCOT",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DIDC41",
   "site_code": "DIDC",
   "site_name": "DIDCOT",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DIDC42",
   "site_code": "DIDC",
   "site_name": "DIDCOT",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DINO41",
   "site_code": "DINO",
   "site_name": "DINORWIG",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DISS4A",
   "site_code": "DISS",
   "site_name": "DISS",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DISS4B",
   "site_code": "DISS",
   "site_name": "DISS",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DLCH11",
   "site_code": "DLCH",
   "site_name": "DALCHORK",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DONO1-",
   "site_code": "DONO",
   "site_name": "DOUGLAS NORTH COLLECTOR",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DONO3A",
   "site_code": "DONO",
   "site_name": "DOUGLAS NORTH COLLECTOR",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DONW21",
   "site_code": "DONW",
   "site_name": "DOUNREAY WEST",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DONW2A",
   "site_code": "DONW",
   "site_name": "DOUNREAY WEST",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DORE1J",
   "site_code": "DORE",
   "site_name": "DORENELL WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DORE1K",
   "site_code": "DORE",
   "site_name": "DORENELL WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DORE3J",
   "site_code": "DORE",
   "site_name": "DORENELL WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DORE3K",
   "site_code": "DORE",
   "site_name": "DORENELL WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DOUN11",
   "site_code": "DOUN",
   "site_name": "DOUNREAY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DOUN21",
   "site_code": "DOUN",
   "site_name": "DOUNREAY",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DOUN3-",
   "site_code": "DOUN",
   "site_name": "DOUNREAY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DRAK11",
   "site_code": "DRAK",
   "site_name": "DRAKELOW",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DRAK21",
   "site_code": "DRAK",
   "site_name": "DRAKELOW",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DRAK41",
   "site_code": "DRAK",
   "site_name": "DRAKELOW",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DRAX11",
   "site_code": "DRAX",
   "site_name": "DRAX",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DRAX12",
   "site_code": "DRAX",
   "site_name": "DRAX",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DRAX41",
   "site_code": "DRAX",
   "site_name": "DRAX",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DRAX42",
   "site_code": "DRAX",
   "site_name": "DRAX",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DRCR1Q",
   "site_code": "DRCR",
   "site_name": "DRUMCROSS",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DRCR1R",
   "site_code": "DRCR",
   "site_name": "DRUMCROSS",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DRCR3-",
   "site_code": "DRCR",
   "site_name": "DRUMCROSS",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DRUM2Q",
   "site_code": "DRUM",
   "site_name": "DRUMCHAPEL",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DRUM2R",
   "site_code": "DRUM",
   "site_name": "DRUMCHAPEL",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DRUM3-",
   "site_code": "DRUM",
   "site_name": "DRUMCHAPEL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DRUR1-",
   "site_code": "DRUR",
   "site_name": "DRUMSHORELAND ROAD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUBE1-",
   "site_code": "DUBE",
   "site_name": "DUNBEATH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUBE3-",
   "site_code": "DUBE",
   "site_name": "DUNBEATH",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DUDH1Q",
   "site_code": "DUDH",
   "site_name": "DUDHOPE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUDH1R",
   "site_code": "DUDH",
   "site_name": "DUDHOPE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUDH3-",
   "site_code": "DUDH",
   "site_name": "DUDHOPE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DUDO11",
   "site_code": "DUDO",
   "site_name": "DUDGEON ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUDO12",
   "site_code": "DUDO",
   "site_name": "DUDGEON ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUDW11",
   "site_code": "DUDW",
   "site_name": "DUDGEON OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUDW12",
   "site_code": "DUDW",
   "site_name": "DUDGEON OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUDW31",
   "site_code": "DUDW",
   "site_name": "DUDGEON OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DUDW32",
   "site_code": "DUDW",
   "site_name": "DUDGEON OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DUGR1Q",
   "site_code": "DUGR",
   "site_name": "DUNVEGAN GRID",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUGR3-",
   "site_code": "DUGR",
   "site_name": "DUNVEGAN GRID",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DUMF1-",
   "site_code": "DUMF",
   "site_name": "DUMFRIES",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUMF3A",
   "site_code": "DUMF",
   "site_name": "DUMFRIES",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DUMF3B",
   "site_code": "DUMF",
   "site_name": "DUMFRIES",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DUMF3C",
   "site_code": "DUMF",
   "site_name": "DUMFRIES",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DUMF3I",
   "site_code": "DUMF",
   "site_name": "DUMFRIES",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DUNB1Q",
   "site_code": "DUNB",
   "site_name": "DUNBAR",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUNB1R",
   "site_code": "DUNB",
   "site_name": "DUNBAR",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUNB1S",
   "site_code": "DUNB",
   "site_name": "DUNBAR",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUNB1T",
   "site_code": "DUNB",
   "site_name": "DUNBAR",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUNB3A",
   "site_code": "DUNB",
   "site_name": "DUNBAR",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DUNB3B",
   "site_code": "DUNB",
   "site_name": "DUNBAR",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DUNE1-",
   "site_code": "DUNE",
   "site_name": "DUNLAW EXTENSION",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUNE3-",
   "site_code": "DUNE",
   "site_name": "DUNLAW EXTENSION",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DUNF1Q",
   "site_code": "DUNF",
   "site_name": "DUNFERMLINE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUNF1R",
   "site_code": "DUNF",
   "site_name": "DUNFERMLINE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUNF3-",
   "site_code": "DUNF",
   "site_name": "DUNFERMLINE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DUNG21",
   "site_code": "DUNG",
   "site_name": "DUNGENESS",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUNG41",
   "site_code": "DUNG",
   "site_name": "DUNGENESS",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUNH1Q",
   "site_code": "DUNH",
   "site_name": "DUNHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUNH1R",
   "site_code": "DUNH",
   "site_name": "DUNHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUNH1S",
   "site_code": "DUNH",
   "site_name": "DUNHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUNH1T",
   "site_code": "DUNH",
   "site_name": "DUNHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUNH3-",
   "site_code": "DUNH",
   "site_name": "DUNHILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DUNM1-",
   "site_code": "DUNM",
   "site_name": "DUNMAGLASS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUNM1A",
   "site_code": "DUNM",
   "site_name": "DUNMAGLASS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUNM3-",
   "site_code": "DUNM",
   "site_name": "DUNMAGLASS",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DUNO1Q",
   "site_code": "DUNO",
   "site_name": "DUNOON",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUNO1R",
   "site_code": "DUNO",
   "site_name": "DUNOON",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DUNO3-",
   "site_code": "DUNO",
   "site_name": "DUNOON",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "DYCE1J",
   "site_code": "DYCE",
   "site_name": "DYCE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DYCE1K",
   "site_code": "DYCE",
   "site_name": "DYCE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "DYCE3-",
   "site_code": "DYCE",
   "site_name": "DYCE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EAAW21",
   "site_code": "EAAW",
   "site_name": "EAST ANGLIA ONE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EAAW22",
   "site_code": "EAAW",
   "site_name": "EAST ANGLIA ONE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EAAW4",
   "site_code": "EAAW",
   "site_name": "EAST ANGLIA ONE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EAAW61",
   "site_code": "EAAW",
   "site_name": "EAST ANGLIA ONE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EAAW62",
   "site_code": "EAAW",
   "site_name": "EAST ANGLIA ONE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EAAW63",
   "site_code": "EAAW",
   "site_name": "EAST ANGLIA ONE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EAAW64",
   "site_code": "EAAW",
   "site_name": "EAST ANGLIA ONE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EABA41",
   "site_code": "EABA",
   "site_name": "EARBA",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EABO41",
   "site_code": "EABO",
   "site_name": "EAST ANGLIA TWO ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EACO4 OFFSHORE CONVERTER STATION",
   "site_code": "EACO",
   "site_name": "EAST ANGLIA THREE ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EACO41",
   "site_code": "EACO",
   "site_name": "EAST ANGLIA THREE ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EACS41",
   "site_code": "EACS",
   "site_name": "EAST ANGLIA COASTAL SUBSTATION",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EALI21",
   "site_code": "EALI",
   "site_name": "EALING",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EALI61",
   "site_code": "EALI",
   "site_name": "EALING",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EANO21",
   "site_code": "EANO",
   "site_name": "EAST ANGLIA ONE NORTH ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EANO41",
   "site_code": "EANO",
   "site_name": "EAST ANGLIA ONE NORTH ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EANW21",
   "site_code": "EANW",
   "site_name": "EAST ANGLIA ONE NORTH OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EANW61",
   "site_code": "EANW",
   "site_name": "EAST ANGLIA ONE NORTH OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EASO11",
   "site_code": "EASO",
   "site_name": "EATON SOCON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EASO12",
   "site_code": "EASO",
   "site_name": "EATON SOCON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EASO41",
   "site_code": "EASO",
   "site_name": "EATON SOCON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EASO4A",
   "site_code": "EASO",
   "site_name": "EATON SOCON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EASO4B",
   "site_code": "EASO",
   "site_name": "EATON SOCON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EAST1Q",
   "site_code": "EAST",
   "site_name": "EARLSTOUN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EAST5-",
   "site_code": "EAST",
   "site_name": "EARLSTOUN",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ECCF1J",
   "site_code": "ECCF",
   "site_name": "ECCLEFECHAN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ECCF1K",
   "site_code": "ECCF",
   "site_name": "ECCLEFECHAN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ECCL0B",
   "site_code": "ECCL",
   "site_name": "ECCLES",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ECCL0D",
   "site_code": "ECCL",
   "site_name": "ECCLES",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ECCL1-",
   "site_code": "ECCL",
   "site_name": "ECCLES",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ECCL3-",
   "site_code": "ECCL",
   "site_name": "ECCLES",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ECCL4A",
   "site_code": "ECCL",
   "site_name": "ECCLES",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ECCL4B",
   "site_code": "ECCL",
   "site_name": "ECCLES",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ECCL4C",
   "site_code": "ECCL",
   "site_name": "ECCLES",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ECCL4D",
   "site_code": "ECCL",
   "site_name": "ECCLES",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ECLA11",
   "site_code": "ECLA",
   "site_name": "EAST CLAYDON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ECLA12",
   "site_code": "ECLA",
   "site_name": "EAST CLAYDON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ECLA41",
   "site_code": "ECLA",
   "site_name": "EAST CLAYDON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EDAY11",
   "site_code": "EDAY",
   "site_name": "EDAY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EDAY31",
   "site_code": "EDAY",
   "site_name": "EDAY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EDIN1-",
   "site_code": "EDIN",
   "site_name": "EDINBANE 132/33KV",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EDIN11",
   "site_code": "EDIN",
   "site_name": "EDINBANE 132/33KV",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EDIN1A",
   "site_code": "EDIN",
   "site_name": "EDINBANE 132/33KV",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EDIN1B",
   "site_code": "EDIN",
   "site_name": "EDINBANE 132/33KV",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EDIN3-",
   "site_code": "EDIN",
   "site_name": "EDINBANE 132/33KV",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EDIN3A",
   "site_code": "EDIN",
   "site_name": "EDINBANE 132/33KV",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EDIN3B",
   "site_code": "EDIN",
   "site_name": "EDINBANE 132/33KV",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EERH2-",
   "site_code": "EERH",
   "site_name": "EASTERHOUSE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EERH2T",
   "site_code": "EERH",
   "site_name": "EASTERHOUSE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EERH3-",
   "site_code": "EERH",
   "site_name": "EASTERHOUSE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EGGB41",
   "site_code": "EGGB",
   "site_name": "EGGBOROUGH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EGGB42",
   "site_code": "EGGB",
   "site_name": "EGGBOROUGH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EKIL2Q",
   "site_code": "EKIL",
   "site_name": "EAST KILBRIDE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EKIL2R",
   "site_code": "EKIL",
   "site_name": "EAST KILBRIDE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EKIL2S",
   "site_code": "EKIL",
   "site_name": "EAST KILBRIDE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EKIL2T",
   "site_code": "EKIL",
   "site_name": "EAST KILBRIDE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EKIL3A",
   "site_code": "EKIL",
   "site_name": "EAST KILBRIDE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EKIL3B",
   "site_code": "EKIL",
   "site_name": "EAST KILBRIDE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EKIS2-",
   "site_code": "EKIS",
   "site_name": "EAST KILBRIDE SOUTH",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EKIS3A",
   "site_code": "EKIS",
   "site_name": "EAST KILBRIDE SOUTH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EKIS3B",
   "site_code": "EKIS",
   "site_name": "EAST KILBRIDE SOUTH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ELCH11",
   "site_code": "ELCH",
   "site_name": "ELCHIES",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELCH31",
   "site_code": "ELCH",
   "site_name": "ELCHIES",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ELDE1Q",
   "site_code": "ELDE",
   "site_name": "ELDERSLIE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELDE1R",
   "site_code": "ELDE",
   "site_name": "ELDERSLIE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELDE3-",
   "site_code": "ELDE",
   "site_name": "ELDERSLIE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ELGI11",
   "site_code": "ELGI",
   "site_name": "ELGIN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELGI1Q",
   "site_code": "ELGI",
   "site_name": "ELGIN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELGI1R",
   "site_code": "ELGI",
   "site_name": "ELGIN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELGI3-",
   "site_code": "ELGI",
   "site_name": "ELGIN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ELLA11",
   "site_code": "ELLA",
   "site_name": "ELLAND",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELLA12",
   "site_code": "ELLA",
   "site_name": "ELLAND",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELLA21",
   "site_code": "ELLA",
   "site_name": "ELLAND",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELST11",
   "site_code": "ELST",
   "site_name": "ELSTREE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELST12",
   "site_code": "ELST",
   "site_name": "ELSTREE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELST13",
   "site_code": "ELST",
   "site_name": "ELSTREE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELST14",
   "site_code": "ELST",
   "site_name": "ELSTREE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELST21",
   "site_code": "ELST",
   "site_name": "ELSTREE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELST22",
   "site_code": "ELST",
   "site_name": "ELSTREE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELST41",
   "site_code": "ELST",
   "site_name": "ELSTREE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELST4A",
   "site_code": "ELST",
   "site_name": "ELSTREE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELST4B",
   "site_code": "ELST",
   "site_name": "ELSTREE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELVA1-",
   "site_code": "ELVA",
   "site_name": "ELVANFOOT",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELVA2Q",
   "site_code": "ELVA",
   "site_name": "ELVANFOOT",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELVA2R",
   "site_code": "ELVA",
   "site_name": "ELVANFOOT",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ELVA3A",
   "site_code": "ELVA",
   "site_name": "ELVANFOOT",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ELVA4-",
   "site_code": "ELVA",
   "site_name": "ELVANFOOT",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EMMO21",
   "site_code": "EMMO",
   "site_name": "EMMOCK",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EMMO41",
   "site_code": "EMMO",
   "site_name": "EMMOCK",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EMMO4A",
   "site_code": "EMMO",
   "site_name": "EMMOCK",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ENDE11",
   "site_code": "ENDE",
   "site_name": "ENDERBY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ENDE41",
   "site_code": "ENDE",
   "site_name": "ENDERBY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ENHI1-",
   "site_code": "ENHI",
   "site_name": "ENOCH HILL WIND FARM",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ENHI3-",
   "site_code": "ENHI",
   "site_name": "ENOCH HILL WIND FARM",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EOWF11",
   "site_code": "EOWF",
   "site_name": "EREBUS OFFSHORE WINDFARM",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EOWF61",
   "site_code": "EOWF",
   "site_name": "EREBUS OFFSHORE WINDFARM",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EOWF62",
   "site_code": "EOWF",
   "site_name": "EREBUS OFFSHORE WINDFARM",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EOWL11",
   "site_code": "EOWL",
   "site_name": "EREBUS OFFSHORE WINDFARM",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ERRO11",
   "site_code": "ERRO",
   "site_name": "ERROCHTY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ERRO1A",
   "site_code": "ERRO",
   "site_name": "ERROCHTY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ERRO1B",
   "site_code": "ERRO",
   "site_name": "ERROCHTY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ERRO1C",
   "site_code": "ERRO",
   "site_name": "ERROCHTY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ERRO3-",
   "site_code": "ERRO",
   "site_name": "ERROCHTY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ERRO5J",
   "site_code": "ERRO",
   "site_name": "ERROCHTY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ERRO5L",
   "site_code": "ERRO",
   "site_name": "ERROCHTY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ERSK1Q",
   "site_code": "ERSK",
   "site_name": "ERSKINE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ERSK1R",
   "site_code": "ERSK",
   "site_name": "ERSKINE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ERSK3-",
   "site_code": "ERSK",
   "site_name": "ERSKINE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ESST1-",
   "site_code": "ESST",
   "site_name": "ESSENSIDE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ESST1Q",
   "site_code": "ESST",
   "site_name": "ESSENSIDE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EUCH1-",
   "site_code": "EUCH",
   "site_name": "EUCHANHEAD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EUCH3-",
   "site_code": "EUCH",
   "site_name": "EUCHANHEAD",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EWEH1Q",
   "site_code": "EWEH",
   "site_name": "EWE HILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EWEH3-",
   "site_code": "EWEH",
   "site_name": "EWE HILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "EXET11",
   "site_code": "EXET",
   "site_name": "EXETER",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "EXET41",
   "site_code": "EXET",
   "site_name": "EXETER",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FAAR1Q",
   "site_code": "FAAR",
   "site_name": "FARR WINDFARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FAAR1R",
   "site_code": "FAAR",
   "site_name": "FARR WINDFARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FAAR3J",
   "site_code": "FAAR",
   "site_name": "FARR WINDFARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FAAR3K",
   "site_code": "FAAR",
   "site_name": "FARR WINDFARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FALL1Q",
   "site_code": "FALL",
   "site_name": "FALLAGO",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FALL3A",
   "site_code": "FALL",
   "site_name": "FALLAGO",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FALL3B",
   "site_code": "FALL",
   "site_name": "FALLAGO",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FALL3C",
   "site_code": "FALL",
   "site_name": "FALLAGO",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FALL4-",
   "site_code": "FALL",
   "site_name": "FALLAGO",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FARI1J",
   "site_code": "FARI",
   "site_name": "FARIGAIG",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FARI1K",
   "site_code": "FARI",
   "site_name": "FARIGAIG",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FARI2J",
   "site_code": "FARI",
   "site_name": "FARIGAIG",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FARI2K",
   "site_code": "FARI",
   "site_name": "FARIGAIG",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FARM41",
   "site_code": "FARM",
   "site_name": "FARMOOR",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FASI1A",
   "site_code": "FASI",
   "site_name": "FAW SIDE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FASI1B",
   "site_code": "FASI",
   "site_name": "FAW SIDE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FASN1A",
   "site_code": "FASN",
   "site_name": "FASNAKYLE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FASN1B",
   "site_code": "FASN",
   "site_name": "FASNAKYLE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FASN2Q",
   "site_code": "FASN",
   "site_name": "FASNAKYLE",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FASN2R",
   "site_code": "FASN",
   "site_name": "FASNAKYLE",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FASN31",
   "site_code": "FASN",
   "site_name": "FASNAKYLE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FAUG11",
   "site_code": "FAUG",
   "site_name": "FORT AUGUSTUS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FAUG12",
   "site_code": "FAUG",
   "site_name": "FORT AUGUSTUS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FAUG2Q",
   "site_code": "FAUG",
   "site_name": "FORT AUGUSTUS",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FAUG2R",
   "site_code": "FAUG",
   "site_name": "FORT AUGUSTUS",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FAUG3-",
   "site_code": "FAUG",
   "site_name": "FORT AUGUSTUS",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FAUG41",
   "site_code": "FAUG",
   "site_name": "FORT AUGUSTUS",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FAUG42",
   "site_code": "FAUG",
   "site_name": "FORT AUGUSTUS",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FAWL11",
   "site_code": "FAWL",
   "site_name": "FAWLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FAWL41",
   "site_code": "FAWL",
   "site_name": "FAWLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FECK21",
   "site_code": "FECK",
   "site_name": "FECKENHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FECK41",
   "site_code": "FECK",
   "site_name": "FECKENHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FECK61",
   "site_code": "FECK",
   "site_name": "FECKENHAM",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FENW4A",
   "site_code": "FENW",
   "site_name": "FENWICK TEE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FERO1-",
   "site_code": "FERO",
   "site_name": "FERNOCH WIND",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FERO1A",
   "site_code": "FERO",
   "site_name": "FERNOCH WIND",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FERO3-",
   "site_code": "FERO",
   "site_name": "FERNOCH WIND",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FERR11",
   "site_code": "FERR",
   "site_name": "FERRYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FERR21",
   "site_code": "FERR",
   "site_name": "FERRYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FERR22",
   "site_code": "FERR",
   "site_name": "FERRYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FERR23",
   "site_code": "FERR",
   "site_name": "FERRYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FERR2A",
   "site_code": "FERR",
   "site_name": "FERRYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FERR2B",
   "site_code": "FERR",
   "site_name": "FERRYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FERR2C",
   "site_code": "FERR",
   "site_name": "FERRYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FERR4A",
   "site_code": "FERR",
   "site_name": "FERRYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FERR61",
   "site_code": "FERR",
   "site_name": "FERRYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FETT1-",
   "site_code": "FETT",
   "site_name": "FETTERESSO",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FETT11",
   "site_code": "FETT",
   "site_name": "FETTERESSO",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FETT21",
   "site_code": "FETT",
   "site_name": "FETTERESSO",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FETT3S",
   "site_code": "FETT",
   "site_name": "FETTERESSO",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FETT41",
   "site_code": "FETT",
   "site_name": "FETTERESSO",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FFES21",
   "site_code": "FFES",
   "site_name": "FFESTINIOG",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FFES22",
   "site_code": "FFES",
   "site_name": "FFESTINIOG",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FIDD11",
   "site_code": "FIDD",
   "site_name": "FIDDES",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FIDD1Q",
   "site_code": "FIDD",
   "site_name": "FIDDES",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FIDD1R",
   "site_code": "FIDD",
   "site_name": "FIDDES",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FIDD3-",
   "site_code": "FIDD",
   "site_name": "FIDDES",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FIDF11",
   "site_code": "FIDF",
   "site_name": "FIDDLERS FERRY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FIDF12",
   "site_code": "FIDF",
   "site_name": "FIDDLERS FERRY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FIDF21",
   "site_code": "FIDF",
   "site_name": "FIDDLERS FERRY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FIGS2-",
   "site_code": "FIGS",
   "site_name": "FIFE GRID SERVICES COLLECTOR",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FINL1Q",
   "site_code": "FINL",
   "site_name": "FINLARIG",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FINL5-",
   "site_code": "FINL",
   "site_name": "FINLARIG",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FINN1Q",
   "site_code": "FINN",
   "site_name": "FINNIESTON",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FINN1R",
   "site_code": "FINN",
   "site_name": "FINNIESTON",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FINN3-",
   "site_code": "FINN",
   "site_name": "FINNIESTON",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FINS11",
   "site_code": "FINS",
   "site_name": "ORKNEY FINSTOWN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FINS21",
   "site_code": "FINS",
   "site_name": "ORKNEY FINSTOWN",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FINS31",
   "site_code": "FINS",
   "site_name": "ORKNEY FINSTOWN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FLEE11",
   "site_code": "FLEE",
   "site_name": "FLEET",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FLEE12",
   "site_code": "FLEE",
   "site_name": "FLEET",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FLEE31",
   "site_code": "FLEE",
   "site_name": "FLEET",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FLEE41",
   "site_code": "FLEE",
   "site_name": "FLEET",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FLIB41",
   "site_code": "FLIB",
   "site_name": "FLINTSHIRE BRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FNLN41",
   "site_code": "FNLN",
   "site_name": "FANELLAN",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FNLN4A",
   "site_code": "FNLN",
   "site_name": "FANELLAN",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FOUR21",
   "site_code": "FOUR",
   "site_name": "FOURSTONES",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FOUR31",
   "site_code": "FOUR",
   "site_name": "FOURSTONES",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FOUR71",
   "site_code": "FOUR",
   "site_name": "FOURSTONES",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FOYE2-",
   "site_code": "FOYE",
   "site_name": "FOYERS",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FOYE2J",
   "site_code": "FOYE",
   "site_name": "FOYERS",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FRAS1Q",
   "site_code": "FRAS",
   "site_name": "FRASERBURGH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FRAS1R",
   "site_code": "FRAS",
   "site_name": "FRASERBURGH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FRAS3-",
   "site_code": "FRAS",
   "site_name": "FRASERBURGH",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FROD11",
   "site_code": "FROD",
   "site_name": "FRODSHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FROD21",
   "site_code": "FROD",
   "site_name": "FRODSHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FROD22",
   "site_code": "FROD",
   "site_name": "FRODSHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FROD41",
   "site_code": "FROD",
   "site_name": "FRODSHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FWIL1A",
   "site_code": "FWIL",
   "site_name": "FORT WILLIAM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FWIL1Q",
   "site_code": "FWIL",
   "site_name": "FORT WILLIAM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FWIL1R",
   "site_code": "FWIL",
   "site_name": "FORT WILLIAM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FWIL3-",
   "site_code": "FWIL",
   "site_name": "FORT WILLIAM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "FYRI11",
   "site_code": "FYRI",
   "site_name": "FYRISH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FYRI2J",
   "site_code": "FYRI",
   "site_name": "FYRISH",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "FYRI2K",
   "site_code": "FYRI",
   "site_name": "FYRISH",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GALA1-",
   "site_code": "GALA",
   "site_name": "GALASHIELS",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GALA3-",
   "site_code": "GALA",
   "site_name": "GALASHIELS",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GALA7J",
   "site_code": "GALA",
   "site_name": "GALASHIELS",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GALA7K",
   "site_code": "GALA",
   "site_name": "GALASHIELS",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GALN1Q",
   "site_code": "GALN",
   "site_name": "GALA NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GALN1R",
   "site_code": "GALN",
   "site_name": "GALA NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GALN4-",
   "site_code": "GALN",
   "site_name": "GALA NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GALO11",
   "site_code": "GALO",
   "site_name": "GALLOPER ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GALO12",
   "site_code": "GALO",
   "site_name": "GALLOPER ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GANW11",
   "site_code": "GANW",
   "site_name": "GALLOPER NORTH OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GANW12",
   "site_code": "GANW",
   "site_name": "GALLOPER NORTH OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GANW31",
   "site_code": "GANW",
   "site_name": "GALLOPER NORTH OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GANW32",
   "site_code": "GANW",
   "site_name": "GALLOPER NORTH OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GANW33",
   "site_code": "GANW",
   "site_name": "GALLOPER NORTH OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GANW34",
   "site_code": "GANW",
   "site_name": "GALLOPER NORTH OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GARB1Q",
   "site_code": "GARB",
   "site_name": "GARELOCH BOUNDARY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GARB1R",
   "site_code": "GARB",
   "site_name": "GARELOCH BOUNDARY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GARB1S",
   "site_code": "GARB",
   "site_name": "GARELOCH BOUNDARY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GARB1T",
   "site_code": "GARB",
   "site_name": "GARELOCH BOUNDARY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GARC2-",
   "site_code": "GARC",
   "site_name": "GARTCLASH COLLECTOR",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GARE1S",
   "site_code": "GARE",
   "site_name": "GARELOCH",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GARE1T",
   "site_code": "GARE",
   "site_name": "GARELOCH",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GART4A",
   "site_code": "GART",
   "site_name": "GARTH CABLE COMPOUND",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GART4B",
   "site_code": "GART",
   "site_name": "GARTH CABLE COMPOUND",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GARV11",
   "site_code": "GARV",
   "site_name": "GARVARY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GARV31",
   "site_code": "GARV",
   "site_name": "GARVARY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GAWH1Q",
   "site_code": "GAWH",
   "site_name": "GALAWHISTLE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GAWH3-",
   "site_code": "GAWH",
   "site_name": "GALAWHISTLE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GBRN1-",
   "site_code": "GBRN",
   "site_name": "GREENBURN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GGON11",
   "site_code": "GGON",
   "site_name": "GREATER GABBARD ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GGON12",
   "site_code": "GGON",
   "site_name": "GREATER GABBARD ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GGON13",
   "site_code": "GGON",
   "site_name": "GREATER GABBARD ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GHPS1A",
   "site_code": "GHPS",
   "site_name": "GLENMUCKLOCH HYDRO PUMPED STORAGE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GHPS1B",
   "site_code": "GHPS",
   "site_name": "GLENMUCKLOCH HYDRO PUMPED STORAGE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GHPS4-",
   "site_code": "GHPS",
   "site_name": "GLENMUCKLOCH HYDRO PUMPED STORAGE",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GIFF2Q",
   "site_code": "GIFF",
   "site_name": "GIFFNOCK",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GIFF2R",
   "site_code": "GIFF",
   "site_name": "GIFFNOCK",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GIFF3A",
   "site_code": "GIFF",
   "site_name": "GIFFNOCK",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GIFF3B",
   "site_code": "GIFF",
   "site_name": "GIFFNOCK",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GILB11",
   "site_code": "GILB",
   "site_name": "GILLS BAY SUBSTATION",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLAG1N",
   "site_code": "GLAG",
   "site_name": "GLENAGNES",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLAG1S",
   "site_code": "GLAG",
   "site_name": "GLENAGNES",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLAP3-",
   "site_code": "GLAP",
   "site_name": "GLEN APP",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GLDO1G",
   "site_code": "GLDO",
   "site_name": "GLENDOE SUBSTATION",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLDY11",
   "site_code": "GLDY",
   "site_name": "GLENDYE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLDY31",
   "site_code": "GLDY",
   "site_name": "GLENDYE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GLEN1-",
   "site_code": "GLEN",
   "site_name": "GLENMORISTON",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLEN5-",
   "site_code": "GLEN",
   "site_name": "GLENMORISTON",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GLFA1-",
   "site_code": "GLFA",
   "site_name": "GLENFARCLAS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLFA3-",
   "site_code": "GLFA",
   "site_name": "GLENFARCLAS",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GLGL1-",
   "site_code": "GLGL",
   "site_name": "GLENGLASS",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLGL1A",
   "site_code": "GLGL",
   "site_name": "GLENGLASS",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLGL1B",
   "site_code": "GLGL",
   "site_name": "GLENGLASS",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLGL1Q",
   "site_code": "GLGL",
   "site_name": "GLENGLASS",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLGL1R",
   "site_code": "GLGL",
   "site_name": "GLENGLASS",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLGL3-",
   "site_code": "GLGL",
   "site_name": "GLENGLASS",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GLLE1-",
   "site_code": "GLLE",
   "site_name": "GLENLEE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLLE1A",
   "site_code": "GLLE",
   "site_name": "GLENLEE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLLE1B",
   "site_code": "GLLE",
   "site_name": "GLENLEE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLLE5-",
   "site_code": "GLLE",
   "site_name": "GLENLEE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GLLU1Q",
   "site_code": "GLLU",
   "site_name": "GLENLUCE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLLU1R",
   "site_code": "GLLU",
   "site_name": "GLENLUCE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLLU3-",
   "site_code": "GLLU",
   "site_name": "GLENLUCE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GLMU3-",
   "site_code": "GLMU",
   "site_name": "GLENMUCKLOCH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GLNI1-",
   "site_code": "GLNI",
   "site_name": "GLENNISTON",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLNI3-",
   "site_code": "GLNI",
   "site_name": "GLENNISTON",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GLRB2-",
   "site_code": "GLRB",
   "site_name": "GLENROTHES BOUNDARY",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLRB4-",
   "site_code": "GLRB",
   "site_name": "GLENROTHES BOUNDARY",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLRO2-",
   "site_code": "GLRO",
   "site_name": "GLENROTHES",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLRO3A",
   "site_code": "GLRO",
   "site_name": "GLENROTHES",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GLRO3B",
   "site_code": "GLRO",
   "site_name": "GLENROTHES",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GLUE1-",
   "site_code": "GLUE",
   "site_name": "GLEN ULLINISH EXTENSION",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GLUE3-",
   "site_code": "GLUE",
   "site_name": "GLEN ULLINISH EXTENSION",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GNSH1-",
   "site_code": "GNSH",
   "site_name": "GLENSHIMMEROCH",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GORG1Q",
   "site_code": "GORG",
   "site_name": "GORGIE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GORG1R",
   "site_code": "GORG",
   "site_name": "GORGIE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GORG3-",
   "site_code": "GORG",
   "site_name": "GORGIE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GORW2-",
   "site_code": "GORW",
   "site_name": "GORDONBUSH WINDFARM",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GORW3-",
   "site_code": "GORW",
   "site_name": "GORDONBUSH WINDFARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GOTH41",
   "site_code": "GOTH",
   "site_name": "GOTHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GOVA1Q",
   "site_code": "GOVA",
   "site_name": "GOVAN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GOVA1R",
   "site_code": "GOVA",
   "site_name": "GOVAN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GOVA3-",
   "site_code": "GOVA",
   "site_name": "GOVAN",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GRAI11",
   "site_code": "GRAI",
   "site_name": "GRAIN",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GRAI41",
   "site_code": "GRAI",
   "site_name": "GRAIN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GRAN61",
   "site_code": "GRAN",
   "site_name": "GRANGE",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GREG11",
   "site_code": "GREG",
   "site_name": "GREATER GABBARD OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GREG12",
   "site_code": "GREG",
   "site_name": "GREATER GABBARD OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GREG13",
   "site_code": "GREG",
   "site_name": "GREATER GABBARD OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GREG14",
   "site_code": "GREG",
   "site_name": "GREATER GABBARD OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GREG31",
   "site_code": "GREG",
   "site_name": "GREATER GABBARD OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GREG32",
   "site_code": "GREG",
   "site_name": "GREATER GABBARD OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GREG33",
   "site_code": "GREG",
   "site_name": "GREATER GABBARD OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GREG34",
   "site_code": "GREG",
   "site_name": "GREATER GABBARD OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GREG35",
   "site_code": "GREG",
   "site_name": "GREATER GABBARD OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GREG36",
   "site_code": "GREG",
   "site_name": "GREATER GABBARD OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GREG3A",
   "site_code": "GREG",
   "site_name": "GREATER GABBARD OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GREG3B",
   "site_code": "GREG",
   "site_name": "GREATER GABBARD OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GREM1J",
   "site_code": "GREM",
   "site_name": "GREMISTA",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GREM1K",
   "site_code": "GREM",
   "site_name": "GREMISTA",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GREM3-",
   "site_code": "GREM",
   "site_name": "GREMISTA",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GREM31",
   "site_code": "GREM",
   "site_name": "GREMISTA",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GREN11",
   "site_code": "GREN",
   "site_name": "GRENDON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GREN12",
   "site_code": "GREN",
   "site_name": "GRENDON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GREN41",
   "site_code": "GREN",
   "site_name": "GRENDON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GREN42",
   "site_code": "GREN",
   "site_name": "GRENDON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GRIF1S",
   "site_code": "GRIF",
   "site_name": "GRIFFIN WINDFARM (SSE)",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GRIF1T",
   "site_code": "GRIF",
   "site_name": "GRIFFIN WINDFARM (SSE)",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GRIF3J",
   "site_code": "GRIF",
   "site_name": "GRIFFIN WINDFARM (SSE)",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GRIF3K",
   "site_code": "GRIF",
   "site_name": "GRIFFIN WINDFARM (SSE)",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GRIW11",
   "site_code": "GRIW",
   "site_name": "GRIMSBY WEST",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GRIW12",
   "site_code": "GRIW",
   "site_name": "GRIMSBY WEST",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GRIW41",
   "site_code": "GRIW",
   "site_name": "GRIMSBY WEST",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GRMO2-",
   "site_code": "GRMO",
   "site_name": "GRANGEMOUTH",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GRMO3A",
   "site_code": "GRMO",
   "site_name": "GRANGEMOUTH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GRMO3C",
   "site_code": "GRMO",
   "site_name": "GRANGEMOUTH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GRNA1-",
   "site_code": "GRNA",
   "site_name": "GRETNA",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GRNA4-",
   "site_code": "GRNA",
   "site_name": "GRETNA",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GRNA4C",
   "site_code": "GRNA",
   "site_name": "GRETNA",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GRNS41",
   "site_code": "GRNS",
   "site_name": "GREENS",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GRNV41",
   "site_code": "GRNV",
   "site_name": "GREEN VOLT OFFSHORE WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GRST2A",
   "site_code": "GRST",
   "site_name": "GREYSTONES",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GRST2B",
   "site_code": "GRST",
   "site_name": "GREYSTONES",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GRST61",
   "site_code": "GRST",
   "site_name": "GREYSTONES",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GRTO61",
   "site_code": "GRTO",
   "site_name": "GRANGETOWN",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GRUB1Q",
   "site_code": "GRUB",
   "site_name": "GRUDIE BRIDGE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GRUB1R",
   "site_code": "GRUB",
   "site_name": "GRUDIE BRIDGE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GRUB3-",
   "site_code": "GRUB",
   "site_name": "GRUDIE BRIDGE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GUNS11",
   "site_code": "GUNS",
   "site_name": "GUNFLEET SANDS OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GUNS31",
   "site_code": "GUNS",
   "site_name": "GUNFLEET SANDS OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GUNS32",
   "site_code": "GUNS",
   "site_name": "GUNFLEET SANDS OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GWAW11",
   "site_code": "GWAW",
   "site_name": "GWYNT-Y-MOR OFFSHORE A",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GWAW12",
   "site_code": "GWAW",
   "site_name": "GWYNT-Y-MOR OFFSHORE A",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GWAW31",
   "site_code": "GWAW",
   "site_name": "GWYNT-Y-MOR OFFSHORE A",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GWAW32",
   "site_code": "GWAW",
   "site_name": "GWYNT-Y-MOR OFFSHORE A",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GWBW11",
   "site_code": "GWBW",
   "site_name": "GWYNT-Y-MOR OFFSHORE B",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GWBW12",
   "site_code": "GWBW",
   "site_name": "GWYNT-Y-MOR OFFSHORE B",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GWBW31",
   "site_code": "GWBW",
   "site_name": "GWYNT-Y-MOR OFFSHORE B",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GWBW32",
   "site_code": "GWBW",
   "site_name": "GWYNT-Y-MOR OFFSHORE B",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "GWYD41",
   "site_code": "GWYD",
   "site_name": "GWYDDELWERN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GWYN4A",
   "site_code": "GWYN",
   "site_name": "GWYNEDD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GWYN4B",
   "site_code": "GWYN",
   "site_name": "GWYNEDD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GWYO11",
   "site_code": "GWYO",
   "site_name": "GWYNT-Y-MOR ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "GWYO12",
   "site_code": "GWYO",
   "site_name": "GWYNT-Y-MOR ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HACK11",
   "site_code": "HACK",
   "site_name": "HACKNEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HACK21",
   "site_code": "HACK",
   "site_name": "HACKNEY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HACK22",
   "site_code": "HACK",
   "site_name": "HACKNEY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HACK2A",
   "site_code": "HACK",
   "site_name": "HACKNEY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HACK2B",
   "site_code": "HACK",
   "site_name": "HACKNEY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HACK41",
   "site_code": "HACK",
   "site_name": "HACKNEY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HACK61",
   "site_code": "HACK",
   "site_name": "HACKNEY",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HADH1-",
   "site_code": "HADH",
   "site_name": "HADYARD HILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HADH3-",
   "site_code": "HADH",
   "site_name": "HADYARD HILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HAGH3-",
   "site_code": "HAGH",
   "site_name": "HAGSHAW HILL PHASE 2",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HAGR1Q",
   "site_code": "HAGR",
   "site_name": "HAGGS ROAD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HAGR1R",
   "site_code": "HAGR",
   "site_name": "HAGGS ROAD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HAGR3-",
   "site_code": "HAGR",
   "site_name": "HAGGS ROAD",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HAHA3-",
   "site_code": "HAHA",
   "site_name": "HAGSHAW HILL PHASE 1",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HAKB1-",
   "site_code": "HAKB",
   "site_name": "HARKER BORDER NODE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HAKB4-",
   "site_code": "HAKB",
   "site_name": "HARKER BORDER NODE",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HAKB4B",
   "site_code": "HAKB",
   "site_name": "HARKER BORDER NODE",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HALB1-",
   "site_code": "HALB",
   "site_name": "HALBEATH",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HALB1T",
   "site_code": "HALB",
   "site_name": "HALBEATH",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HAMB4A",
   "site_code": "HAMB",
   "site_name": "HAMBLETON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HAMB4B",
   "site_code": "HAMB",
   "site_name": "HAMBLETON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HAMH2A",
   "site_code": "HAMH",
   "site_name": "HAMS HALL",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HAMH41",
   "site_code": "HAMH",
   "site_name": "HAMS HALL",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HARB1-",
   "site_code": "HARB",
   "site_name": "HARBURY",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HARB3-",
   "site_code": "HARB",
   "site_name": "HARBURY",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HARB4Q",
   "site_code": "HARB",
   "site_name": "HARBURY",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HARB4R",
   "site_code": "HARB",
   "site_name": "HARBURY",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HARE1-",
   "site_code": "HARE",
   "site_name": "HARESTANES",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HARE3A",
   "site_code": "HARE",
   "site_name": "HARESTANES",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HARE3B",
   "site_code": "HARE",
   "site_name": "HARESTANES",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HARG11",
   "site_code": "HARG",
   "site_name": "HARKER GIS",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HARG41",
   "site_code": "HARG",
   "site_name": "HARKER GIS",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HARI1-",
   "site_code": "HARI",
   "site_name": "HARRIS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HARI3-",
   "site_code": "HARI",
   "site_name": "HARRIS",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HARK11",
   "site_code": "HARK",
   "site_name": "HARKER",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HARK12",
   "site_code": "HARK",
   "site_name": "HARKER",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HARK13",
   "site_code": "HARK",
   "site_name": "HARKER",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HARK21",
   "site_code": "HARK",
   "site_name": "HARKER",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HARK22",
   "site_code": "HARK",
   "site_name": "HARKER",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HARK23",
   "site_code": "HARK",
   "site_name": "HARKER",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HARK24",
   "site_code": "HARK",
   "site_name": "HARKER",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HARK31",
   "site_code": "HARK",
   "site_name": "HARKER",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HARK33",
   "site_code": "HARK",
   "site_name": "HARKER",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HARK41",
   "site_code": "HARK",
   "site_name": "HARKER",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HARM21",
   "site_code": "HARM",
   "site_name": "HARTMOOR",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HARM61",
   "site_code": "HARM",
   "site_name": "HARTMOOR",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HARR3-",
   "site_code": "HARR",
   "site_name": "HARTING RIG WIND FARM",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HATL21",
   "site_code": "HATL",
   "site_name": "HARTLEPOOL",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HAWI1-",
   "site_code": "HAWI",
   "site_name": "HAWICK",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HAWI1B",
   "site_code": "HAWI",
   "site_name": "HAWICK",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HAWI1C",
   "site_code": "HAWI",
   "site_name": "HAWICK",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HAWI1D",
   "site_code": "HAWI",
   "site_name": "HAWICK",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HAWI3-",
   "site_code": "HAWI",
   "site_name": "HAWICK",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HAWP21",
   "site_code": "HAWP",
   "site_name": "HAWTHORN PIT",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HAWP22",
   "site_code": "HAWP",
   "site_name": "HAWTHORN PIT",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HAWP2A",
   "site_code": "HAWP",
   "site_name": "HAWTHORN PIT",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HAWP41",
   "site_code": "HAWP",
   "site_name": "HAWTHORN PIT",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HAWP4A",
   "site_code": "HAWP",
   "site_name": "HAWTHORN PIT",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HAWP61",
   "site_code": "HAWP",
   "site_name": "HAWTHORN PIT",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HAZE1-",
   "site_code": "HAZE",
   "site_name": "HAZELSIDE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HAZE1T",
   "site_code": "HAZE",
   "site_name": "HAZELSIDE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HBES4-",
   "site_code": "HBES",
   "site_name": "HUNTERSTON BATTERY STORAGE",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HEBW11",
   "site_code": "HEBW",
   "site_name": "HEBRIDEAN WIND",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HEBW31",
   "site_code": "HEBW",
   "site_name": "HEBRIDEAN WIND",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HEDO21",
   "site_code": "HEDO",
   "site_name": "HEDON (GIS)",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HELE1Q",
   "site_code": "HELE",
   "site_name": "HELENSBURGH",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HELE1R",
   "site_code": "HELE",
   "site_name": "HELENSBURGH",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HELE3-",
   "site_code": "HELE",
   "site_name": "HELENSBURGH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HEND11",
   "site_code": "HEND",
   "site_name": "HENDON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HESF4-",
   "site_code": "HESF",
   "site_name": "HUNTERSTON ENERGY STORAGE FACILITY",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HEST11",
   "site_code": "HEST",
   "site_name": "HESTA HEAD",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HEST31",
   "site_code": "HEST",
   "site_name": "HESTA HEAD",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HEYS11",
   "site_code": "HEYS",
   "site_name": "HEYSHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HEYS41",
   "site_code": "HEYS",
   "site_name": "HEYSHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HIBU41",
   "site_code": "HIBU",
   "site_name": "HIGHBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HICL11",
   "site_code": "HICL",
   "site_name": "HIGH CONSTELLATION",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HICL31",
   "site_code": "HICL",
   "site_name": "HIGH CONSTELLATION",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HIGB21",
   "site_code": "HIGB",
   "site_name": "HIGH MARNHAM-B",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HIGB31",
   "site_code": "HIGB",
   "site_name": "HIGH MARNHAM-B",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HIGB41",
   "site_code": "HIGB",
   "site_name": "HIGH MARNHAM-B",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HIGB42",
   "site_code": "HIGB",
   "site_name": "HIGH MARNHAM-B",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HIGM21",
   "site_code": "HIGM",
   "site_name": "HIGH MARNHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HIGM41",
   "site_code": "HIGM",
   "site_name": "HIGH MARNHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HIGM4A",
   "site_code": "HIGM",
   "site_name": "HIGH MARNHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HILB1-",
   "site_code": "HILB",
   "site_name": "HILL OF BEATH",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HIMB21",
   "site_code": "HIMB",
   "site_name": "HIGH MARNHAM SUBSTATION-B",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HINP21",
   "site_code": "HINP",
   "site_name": "HINKLEY POINT",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HINP22",
   "site_code": "HINP",
   "site_name": "HINKLEY POINT",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HINP41",
   "site_code": "HINP",
   "site_name": "HINKLEY POINT",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HLND1-",
   "site_code": "HLND",
   "site_name": "HEATHLAND",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HLND3-",
   "site_code": "HLND",
   "site_name": "HEATHLAND",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HOLM1-",
   "site_code": "HOLM",
   "site_name": "HOLM HILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HOLM1T",
   "site_code": "HOLM",
   "site_name": "HOLM HILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HOME11",
   "site_code": "HOME",
   "site_name": "HOLLANDMEY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HOME31",
   "site_code": "HOME",
   "site_name": "HOLLANDMEY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HORI1-",
   "site_code": "HORI",
   "site_name": "HOPSRIG COLLECTOR",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HORI3A",
   "site_code": "HORI",
   "site_name": "HOPSRIG COLLECTOR",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HORI3B",
   "site_code": "HORI",
   "site_name": "HOPSRIG COLLECTOR",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HOWA21",
   "site_code": "HOWA",
   "site_name": "HORNSEA ONE ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HOWA41",
   "site_code": "HOWA",
   "site_name": "HORNSEA ONE ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HOWB21",
   "site_code": "HOWB",
   "site_name": "HORNSEA TWO ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HOWB41",
   "site_code": "HOWB",
   "site_name": "HORNSEA TWO ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HOWC41",
   "site_code": "HOWC",
   "site_name": "HORNSEA THREE ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HOWC42",
   "site_code": "HOWC",
   "site_name": "HORNSEA THREE ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HOWC4X",
   "site_code": "HOWC",
   "site_name": "HORNSEA THREE ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HOWD21",
   "site_code": "HOWD",
   "site_name": "HORNSEA FOUR ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HOWD41",
   "site_code": "HOWD",
   "site_name": "HORNSEA FOUR ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HOWR2A",
   "site_code": "HOWR",
   "site_name": "HORNSEA REACTOR PLATFORM",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HOWR2B",
   "site_code": "HOWR",
   "site_name": "HORNSEA REACTOR PLATFORM",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HOWR2C",
   "site_code": "HOWR",
   "site_name": "HORNSEA REACTOR PLATFORM",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HOWW2A",
   "site_code": "HOWW",
   "site_name": "HORNSEA OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HOWW2B",
   "site_code": "HOWW",
   "site_name": "HORNSEA OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HOWW2C",
   "site_code": "HOWW",
   "site_name": "HORNSEA OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HOWW2D",
   "site_code": "HOWW",
   "site_name": "HORNSEA OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HOWW2F",
   "site_code": "HOWW",
   "site_name": "HORNSEA OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HOWW3A",
   "site_code": "HOWW",
   "site_name": "HORNSEA OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HOWW3B",
   "site_code": "HOWW",
   "site_name": "HORNSEA OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HOWW3C",
   "site_code": "HOWW",
   "site_name": "HORNSEA OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HOWW4X",
   "site_code": "HOWW",
   "site_name": "HORNSEA OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HOWW6D",
   "site_code": "HOWW",
   "site_name": "HORNSEA OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HOWW6F",
   "site_code": "HOWW",
   "site_name": "HORNSEA OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HRCR3A",
   "site_code": "HRCR",
   "site_name": "HARE CRAIG",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HUCS4-",
   "site_code": "HUCS",
   "site_name": "HUNTERSTON CONVERTER STATION",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUER1-",
   "site_code": "HUER",
   "site_name": "HUNTERSTON",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUER4-",
   "site_code": "HUER",
   "site_name": "HUNTERSTON",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUMO11",
   "site_code": "HUMO",
   "site_name": "HUMBER GATEWAY ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUMO12",
   "site_code": "HUMO",
   "site_name": "HUMBER GATEWAY ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUMO21",
   "site_code": "HUMO",
   "site_name": "HUMBER GATEWAY ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUMO22",
   "site_code": "HUMO",
   "site_name": "HUMBER GATEWAY ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUMR31",
   "site_code": "HUMR",
   "site_name": "HUMBER REFINERY",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HUMR41",
   "site_code": "HUMR",
   "site_name": "HUMBER REFINERY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUMW11",
   "site_code": "HUMW",
   "site_name": "HUMBER GATEWAY OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUMW12",
   "site_code": "HUMW",
   "site_name": "HUMBER GATEWAY OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUMW31",
   "site_code": "HUMW",
   "site_name": "HUMBER GATEWAY OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HUMW32",
   "site_code": "HUMW",
   "site_name": "HUMBER GATEWAY OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HUNE1-",
   "site_code": "HUNE",
   "site_name": "HUNTERSTON EAST",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUNE4-",
   "site_code": "HUNE",
   "site_name": "HUNTERSTON EAST",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUNF1Q",
   "site_code": "HUNF",
   "site_name": "HUNTERSTON FARM",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUNF1R",
   "site_code": "HUNF",
   "site_name": "HUNTERSTON FARM",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUNF3-",
   "site_code": "HUNF",
   "site_name": "HUNTERSTON FARM",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HUNN2A",
   "site_code": "HUNN",
   "site_name": "HUNTERSTON NORTH",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUNN2B",
   "site_code": "HUNN",
   "site_name": "HUNTERSTON NORTH",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUNN2C",
   "site_code": "HUNN",
   "site_name": "HUNTERSTON NORTH",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUNN2D",
   "site_code": "HUNN",
   "site_name": "HUNTERSTON NORTH",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUNN4A",
   "site_code": "HUNN",
   "site_name": "HUNTERSTON NORTH",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUNN4B",
   "site_code": "HUNN",
   "site_name": "HUNTERSTON NORTH",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUNP4-",
   "site_code": "HUNP",
   "site_name": "HUNTERSTON PORT",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HURL41",
   "site_code": "HURL",
   "site_name": "HURLIE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HURS1B",
   "site_code": "HURS",
   "site_name": "HURST",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HURS1C",
   "site_code": "HURS",
   "site_name": "HURST",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HURS1D",
   "site_code": "HURS",
   "site_name": "HURST",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HURS21",
   "site_code": "HURS",
   "site_name": "HURST",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUTT11",
   "site_code": "HUTT",
   "site_name": "HUTTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUTT41",
   "site_code": "HUTT",
   "site_name": "HUTTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HUTT42",
   "site_code": "HUTT",
   "site_name": "HUTTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "HYCL61",
   "site_code": "HYCL",
   "site_name": "HYLTON CASTLE",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "HYLC21",
   "site_code": "HYLC",
   "site_name": "HYLTON CASTLE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ICKE21",
   "site_code": "ICKE",
   "site_name": "ICKENHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ICKE2A",
   "site_code": "ICKE",
   "site_name": "ICKENHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "IMPP11",
   "site_code": "IMPP",
   "site_name": "IMPERIAL PARK",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "IMPP31",
   "site_code": "IMPP",
   "site_name": "IMPERIAL PARK",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "IMPP41",
   "site_code": "IMPP",
   "site_name": "IMPERIAL PARK",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INCE11",
   "site_code": "INCE",
   "site_name": "INCE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INCO21",
   "site_code": "INCO",
   "site_name": "INCH CAPE ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INCO22",
   "site_code": "INCO",
   "site_name": "INCH CAPE ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INCO2A",
   "site_code": "INCO",
   "site_name": "INCH CAPE ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INCW21",
   "site_code": "INCW",
   "site_name": "INCH CAPE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INCW22",
   "site_code": "INCW",
   "site_name": "INCH CAPE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INCW61",
   "site_code": "INCW",
   "site_name": "INCH CAPE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "INCW62",
   "site_code": "INCW",
   "site_name": "INCH CAPE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "INDQ11",
   "site_code": "INDQ",
   "site_name": "INDIAN QUEENS",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INDQ31",
   "site_code": "INDQ",
   "site_name": "INDIAN QUEENS",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "INDQ41",
   "site_code": "INDQ",
   "site_name": "INDIAN QUEENS",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INGA1Q",
   "site_code": "INGA",
   "site_name": "INVERGARRY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INGA5-",
   "site_code": "INGA",
   "site_name": "INVERGARRY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "INGL41",
   "site_code": "INGL",
   "site_name": "INGLEBOROUGH CONVERTER STATION",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INGL42",
   "site_code": "INGL",
   "site_name": "INGLEBOROUGH CONVERTER STATION",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INKE1Q",
   "site_code": "INKE",
   "site_name": "INVERKEITHING",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INKE1R",
   "site_code": "INKE",
   "site_name": "INVERKEITHING",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INKE3-",
   "site_code": "INKE",
   "site_name": "INVERKEITHING",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "INNE1J",
   "site_code": "INNE",
   "site_name": "INVERNESS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INNE1K",
   "site_code": "INNE",
   "site_name": "INVERNESS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INNE1L",
   "site_code": "INNE",
   "site_name": "INVERNESS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INNE1Q",
   "site_code": "INNE",
   "site_name": "INVERNESS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INNE1R",
   "site_code": "INNE",
   "site_name": "INVERNESS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INNE3-",
   "site_code": "INNE",
   "site_name": "INVERNESS",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "INVB2A",
   "site_code": "INVB",
   "site_name": "INVERANAN BOUNDARY",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INVB2B",
   "site_code": "INVB",
   "site_name": "INVERANAN BOUNDARY",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INVE11",
   "site_code": "INVE",
   "site_name": "INVERARAY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INVR11",
   "site_code": "INVR",
   "site_name": "INVERARNAN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INVR1A",
   "site_code": "INVR",
   "site_name": "INVERARNAN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INVR2-",
   "site_code": "INVR",
   "site_name": "INVERARNAN",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INWI1Q",
   "site_code": "INWI",
   "site_name": "INNERWICK",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "INWI1R",
   "site_code": "INWI",
   "site_name": "INNERWICK",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "IROA11",
   "site_code": "IROA",
   "site_name": "IRON ACTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "IROA12",
   "site_code": "IROA",
   "site_name": "IRON ACTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "IROA13",
   "site_code": "IROA",
   "site_name": "IRON ACTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "IROA21",
   "site_code": "IROA",
   "site_name": "IRON ACTON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "IRON11",
   "site_code": "IRON",
   "site_name": "IRONBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "IRON12",
   "site_code": "IRON",
   "site_name": "IRONBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "IRON13",
   "site_code": "IRON",
   "site_name": "IRONBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "IRON41",
   "site_code": "IRON",
   "site_name": "IRONBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ISLI11",
   "site_code": "ISLI",
   "site_name": "ISLINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "IVER11",
   "site_code": "IVER",
   "site_name": "IVER",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "IVER21",
   "site_code": "IVER",
   "site_name": "IVER",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "IVER22",
   "site_code": "IVER",
   "site_name": "IVER",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "IVER2A",
   "site_code": "IVER",
   "site_name": "IVER",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "IVER41",
   "site_code": "IVER",
   "site_name": "IVER",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "IVER42",
   "site_code": "IVER",
   "site_name": "IVER",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "IVER4A",
   "site_code": "IVER",
   "site_name": "IVER",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "IVER4B",
   "site_code": "IVER",
   "site_name": "IVER",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "IVER61",
   "site_code": "IVER",
   "site_name": "IVER",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "JOHN1Q",
   "site_code": "JOHN",
   "site_name": "JOHNSTONE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "JOHN1R",
   "site_code": "JOHN",
   "site_name": "JOHNSTONE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "JOHN3-",
   "site_code": "JOHN",
   "site_name": "JOHNSTONE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "JORD21",
   "site_code": "JORD",
   "site_name": "JORDANTHORPE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "JORD31",
   "site_code": "JORD",
   "site_name": "JORDANTHORPE",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "JUNA1T",
   "site_code": "JUNA",
   "site_name": "JUNCTION A",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "JUNB1-",
   "site_code": "JUNB",
   "site_name": "JUNCTION B",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "JUNB1A",
   "site_code": "JUNB",
   "site_name": "JUNCTION B",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "JUNV1-",
   "site_code": "JUNV",
   "site_name": "JUNCTION V",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "JUNV1A",
   "site_code": "JUNV",
   "site_name": "JUNCTION V",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KAIM2-",
   "site_code": "KAIM",
   "site_name": "KAIMES",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KAIM3-",
   "site_code": "KAIM",
   "site_name": "KAIMES",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KAIM3A",
   "site_code": "KAIM",
   "site_name": "KAIMES",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KAIM3B",
   "site_code": "KAIM",
   "site_name": "KAIMES",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KEAD11",
   "site_code": "KEAD",
   "site_name": "KEADBY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEAD41",
   "site_code": "KEAD",
   "site_name": "KEADBY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEAD42",
   "site_code": "KEAD",
   "site_name": "KEADBY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEAD43",
   "site_code": "KEAD",
   "site_name": "KEADBY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEAD44",
   "site_code": "KEAD",
   "site_name": "KEADBY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEAD4C",
   "site_code": "KEAD",
   "site_name": "KEADBY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEAD4D",
   "site_code": "KEAD",
   "site_name": "KEADBY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEAR11",
   "site_code": "KEAR",
   "site_name": "KEARSLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEAR21",
   "site_code": "KEAR",
   "site_name": "KEARSLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEAR31",
   "site_code": "KEAR",
   "site_name": "KEARSLEY",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KEAR41",
   "site_code": "KEAR",
   "site_name": "KEARSLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEIC1-",
   "site_code": "KEIC",
   "site_name": "KEITH GREENER GRID PARK",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEIH3-",
   "site_code": "KEIH",
   "site_name": "KEITHSHILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KEIT11",
   "site_code": "KEIT",
   "site_name": "KEITH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEIT12",
   "site_code": "KEIT",
   "site_name": "KEITH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEIT2Q",
   "site_code": "KEIT",
   "site_name": "KEITH",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEIT2R",
   "site_code": "KEIT",
   "site_name": "KEITH",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEIT31",
   "site_code": "KEIT",
   "site_name": "KEITH",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KEIT32",
   "site_code": "KEIT",
   "site_name": "KEITH",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KEMS11",
   "site_code": "KEMS",
   "site_name": "KEMSLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEMS41",
   "site_code": "KEMS",
   "site_name": "KEMSLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEMS4A",
   "site_code": "KEMS",
   "site_name": "KEMSLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEMS4B",
   "site_code": "KEMS",
   "site_name": "KEMSLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KENE3-",
   "site_code": "KENE",
   "site_name": "KENNOXHEAD WINDFARM EXTENSION",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KENG41",
   "site_code": "KENG",
   "site_name": "KENSAL GREEN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KENG61",
   "site_code": "KENG",
   "site_name": "KENSAL GREEN",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KENN1-",
   "site_code": "KENN",
   "site_name": "KENNOXHEAD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEOO1-",
   "site_code": "KEOO",
   "site_name": "KENDOON",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEOO1Q",
   "site_code": "KEOO",
   "site_name": "KENDOON",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KEOO5-",
   "site_code": "KEOO",
   "site_name": "KENDOON",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KEPP4T",
   "site_code": "KEPP",
   "site_name": "KEPPEN BURN TEE",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KERG11",
   "site_code": "KERG",
   "site_name": "KERGORD",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KIBY11",
   "site_code": "KIBY",
   "site_name": "KIRKBY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KIBY21",
   "site_code": "KIBY",
   "site_name": "KIRKBY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KIBY41",
   "site_code": "KIBY",
   "site_name": "KIRKBY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KIER1Q",
   "site_code": "KIER",
   "site_name": "KILLERMONT",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KIER1R",
   "site_code": "KIER",
   "site_name": "KILLERMONT",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KIER3-",
   "site_code": "KIER",
   "site_name": "KILLERMONT",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KIIN11",
   "site_code": "KIIN",
   "site_name": "KILLIN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KIIN12",
   "site_code": "KIIN",
   "site_name": "KILLIN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KIIN3-",
   "site_code": "KIIN",
   "site_name": "KILLIN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KILA41",
   "site_code": "KILA",
   "site_name": "KILN LANE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KILB1Q",
   "site_code": "KILB",
   "site_name": "KILBOWIE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KILB1R",
   "site_code": "KILB",
   "site_name": "KILBOWIE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KILB3-",
   "site_code": "KILB",
   "site_name": "KILBOWIE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KILB5-",
   "site_code": "KILB",
   "site_name": "KILBOWIE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KILG2-",
   "site_code": "KILG",
   "site_name": "KILGALLIOCH",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KILG3A",
   "site_code": "KILG",
   "site_name": "KILGALLIOCH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KILG3B",
   "site_code": "KILG",
   "site_name": "KILGALLIOCH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KILG3C",
   "site_code": "KILG",
   "site_name": "KILGALLIOCH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KILL41",
   "site_code": "KILL",
   "site_name": "KILLINGHOLME",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KILO1-",
   "site_code": "KILO",
   "site_name": "KINLOCHLEVEN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KILO3-",
   "site_code": "KILO",
   "site_name": "KINLOCHLEVEN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KILS1-",
   "site_code": "KILS",
   "site_name": "KILMARNOCK SOUTH",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KILS2-",
   "site_code": "KILS",
   "site_name": "KILMARNOCK SOUTH",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KILS3-",
   "site_code": "KILS",
   "site_name": "KILMARNOCK SOUTH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KILS4-",
   "site_code": "KILS",
   "site_name": "KILMARNOCK SOUTH",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KILS4T",
   "site_code": "KILS",
   "site_name": "KILMARNOCK SOUTH",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KILT2Q",
   "site_code": "KILT",
   "site_name": "KILMARNOCK TOWN",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KILT2R",
   "site_code": "KILT",
   "site_name": "KILMARNOCK TOWN",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KILT3A",
   "site_code": "KILT",
   "site_name": "KILMARNOCK TOWN",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KILW1A",
   "site_code": "KILW",
   "site_name": "KILWINNING",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KILW1Q",
   "site_code": "KILW",
   "site_name": "KILWINNING",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KILW1R",
   "site_code": "KILW",
   "site_name": "KILWINNING",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KILW3-",
   "site_code": "KILW",
   "site_name": "KILWINNING",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KINA1A",
   "site_code": "KINA",
   "site_name": "KINARDOCHY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINA1B",
   "site_code": "KINA",
   "site_name": "KINARDOCHY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINA21",
   "site_code": "KINA",
   "site_name": "KINARDOCHY",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINA41",
   "site_code": "KINA",
   "site_name": "KINARDOCHY",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINB2J",
   "site_code": "KINB",
   "site_name": "KINCARDINE BOUNDARY",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINB2K",
   "site_code": "KINB",
   "site_name": "KINCARDINE BOUNDARY",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINB4J",
   "site_code": "KINB",
   "site_name": "KINCARDINE BOUNDARY",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINB4K",
   "site_code": "KINB",
   "site_name": "KINCARDINE BOUNDARY",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINC2-",
   "site_code": "KINC",
   "site_name": "KINCARDINE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINM31",
   "site_code": "KINM",
   "site_name": "KINMUCK",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KINM4A",
   "site_code": "KINM",
   "site_name": "KINMUCK",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINM4B",
   "site_code": "KINM",
   "site_name": "KINMUCK",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINN2A",
   "site_code": "KINN",
   "site_name": "KINCARDINE NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINN2B",
   "site_code": "KINN",
   "site_name": "KINCARDINE NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINN4-",
   "site_code": "KINN",
   "site_name": "KINCARDINE NORTH",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINO11",
   "site_code": "KINO",
   "site_name": "KINGSNORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINO41",
   "site_code": "KINO",
   "site_name": "KINGSNORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINT11",
   "site_code": "KINT",
   "site_name": "KINTORE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINT21",
   "site_code": "KINT",
   "site_name": "KINTORE",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINT2A",
   "site_code": "KINT",
   "site_name": "KINTORE",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINT2B",
   "site_code": "KINT",
   "site_name": "KINTORE",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINT2C",
   "site_code": "KINT",
   "site_name": "KINTORE",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINT3-",
   "site_code": "KINT",
   "site_name": "KINTORE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KINT41",
   "site_code": "KINT",
   "site_name": "KINTORE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINT4A",
   "site_code": "KINT",
   "site_name": "KINTORE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KINT4B",
   "site_code": "KINT",
   "site_name": "KINTORE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KION11",
   "site_code": "KION",
   "site_name": "KILMORACK NORTH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KION51",
   "site_code": "KION",
   "site_name": "KILMORACK NORTH",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KIOR1-",
   "site_code": "KIOR",
   "site_name": "KILMORACK",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KIOR1A",
   "site_code": "KIOR",
   "site_name": "KILMORACK",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KIOR5-",
   "site_code": "KIOR",
   "site_name": "KILMORACK",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KIRH1-",
   "site_code": "KIRH",
   "site_name": "ROGER HILL FARM",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KIRK11",
   "site_code": "KIRK",
   "site_name": "KIRKSTALL",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KIRK21",
   "site_code": "KIRK",
   "site_name": "KIRKSTALL",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KIRK2A",
   "site_code": "KIRK",
   "site_name": "KIRKSTALL",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KITW11",
   "site_code": "KITW",
   "site_name": "KITWELL",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KITW21",
   "site_code": "KITW",
   "site_name": "KITWELL",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KIWF21",
   "site_code": "KIWF",
   "site_name": "KIRKAN",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KIWF2A",
   "site_code": "KIWF",
   "site_name": "KIRKAN",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KIWF2B",
   "site_code": "KIWF",
   "site_name": "KIRKAN",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KIWF31",
   "site_code": "KIWF",
   "site_name": "KIRKAN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KLBG2-",
   "site_code": "KLBG",
   "site_name": "KILBAGGIE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KNAR11",
   "site_code": "KNAR",
   "site_name": "KNARESBOROUGH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KNAR21",
   "site_code": "KNAR",
   "site_name": "KNARESBOROUGH",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KNCR3-",
   "site_code": "KNCR",
   "site_name": "KNOCKCRONAL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KNOC11",
   "site_code": "KNOC",
   "site_name": "KNOCKNAGAEL",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KNOC21",
   "site_code": "KNOC",
   "site_name": "KNOCKNAGAEL",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KNOK1-",
   "site_code": "KNOK",
   "site_name": "KNOCKODHAR WIND FARM",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KNOK3-",
   "site_code": "KNOK",
   "site_name": "KNOCKODHAR WIND FARM",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KNSH1-",
   "site_code": "KNSH",
   "site_name": "KNOCKSHEE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KRKN11",
   "site_code": "KRKN",
   "site_name": "KIRKTON",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KRKN31",
   "site_code": "KRKN",
   "site_name": "KIRKTON",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KYPE1-",
   "site_code": "KYPE",
   "site_name": "KYPE MUIR",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "KYPE3-",
   "site_code": "KYPE",
   "site_name": "KYPE MUIR",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "KYPE3A",
   "site_code": "KYPE",
   "site_name": "KYPE MUIR",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LACK21",
   "site_code": "LACK",
   "site_name": "LACKENBY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LACK2A",
   "site_code": "LACK",
   "site_name": "LACKENBY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LACK2B",
   "site_code": "LACK",
   "site_name": "LACKENBY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LACK2C",
   "site_code": "LACK",
   "site_name": "LACKENBY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LACK41",
   "site_code": "LACK",
   "site_name": "LACKENBY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LACK61",
   "site_code": "LACK",
   "site_name": "LACKENBY",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LAFD11",
   "site_code": "LAFD",
   "site_name": "LADYFIELD",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LAFD31",
   "site_code": "LAFD",
   "site_name": "LADYFIELD",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LAGA41",
   "site_code": "LAGA",
   "site_name": "LANGAGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LAIR1Q",
   "site_code": "LAIR",
   "site_name": "LAIRG",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LAIR3-",
   "site_code": "LAIR",
   "site_name": "LAIRG",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LAIS11",
   "site_code": "LAIS",
   "site_name": "LAIRG SOUTH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LAIS1A",
   "site_code": "LAIS",
   "site_name": "LAIRG SOUTH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LAIS31",
   "site_code": "LAIS",
   "site_name": "LAIRG SOUTH",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LALE1-",
   "site_code": "LALE",
   "site_name": "LAND AT LEITHOLM",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LALE11",
   "site_code": "LALE",
   "site_name": "LAND AT LEITHOLM",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LALE21",
   "site_code": "LALE",
   "site_name": "LAND AT LEITHOLM",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LAMB2-",
   "site_code": "LAMB",
   "site_name": "LAMBHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LAMB2T",
   "site_code": "LAMB",
   "site_name": "LAMBHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LAMB4T",
   "site_code": "LAMB",
   "site_name": "LAMBHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LAND11",
   "site_code": "LAND",
   "site_name": "LANDULPH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LAND41",
   "site_code": "LAND",
   "site_name": "LANDULPH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LAND42",
   "site_code": "LAND",
   "site_name": "LANDULPH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LCNA41",
   "site_code": "LCNA",
   "site_name": "LINCOLNSHIRE COASTAL NODE A",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LCNB41",
   "site_code": "LCNB",
   "site_name": "LINCOLNSHIRE COASTAL NODE B",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LECH41",
   "site_code": "LECH",
   "site_name": "LETCHMORE HEATH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LECH42",
   "site_code": "LECH",
   "site_name": "LETCHMORE HEATH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LECH43",
   "site_code": "LECH",
   "site_name": "LETCHMORE HEATH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LECH44",
   "site_code": "LECH",
   "site_name": "LETCHMORE HEATH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LEGA11",
   "site_code": "LEGA",
   "site_name": "LEGACY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LEGA41",
   "site_code": "LEGA",
   "site_name": "LEGACY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LEGA4A",
   "site_code": "LEGA",
   "site_name": "LEGACY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LEGA4B",
   "site_code": "LEGA",
   "site_name": "LEGACY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LEGR2-",
   "site_code": "LEGR",
   "site_name": "LEGBRANNOCK ROAD SUBSTATION",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LEIB4A",
   "site_code": "LEIB",
   "site_name": "LEIGHTON BUZZARD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LEIB4B",
   "site_code": "LEIB",
   "site_name": "LEIGHTON BUZZARD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LEIS11",
   "site_code": "LEIS",
   "site_name": "LEISTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LEIS41",
   "site_code": "LEIS",
   "site_name": "LEISTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LEIS4A",
   "site_code": "LEIS",
   "site_name": "LEISTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LEMR11",
   "site_code": "LEMR",
   "site_name": "LEA MARSTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LETH1-",
   "site_code": "LETH",
   "site_name": "LETHANS",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LETH11",
   "site_code": "LETH",
   "site_name": "LETHANS",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LEVE1Q",
   "site_code": "LEVE",
   "site_name": "LEVEN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LEVE1R",
   "site_code": "LEVE",
   "site_name": "LEVEN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LEVE3-",
   "site_code": "LEVE",
   "site_name": "LEVEN",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LEVT1Q",
   "site_code": "LEVT",
   "site_name": "LEVEN TEE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LEVT1R",
   "site_code": "LEVT",
   "site_name": "LEVEN TEE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LEWI11",
   "site_code": "LEWI",
   "site_name": "LEWIS SUBSTATION",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LEWI41",
   "site_code": "LEWI",
   "site_name": "LEWIS SUBSTATION",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LEWI4A",
   "site_code": "LEWI",
   "site_name": "LEWIS SUBSTATION",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LHOR11",
   "site_code": "LHOR",
   "site_name": "LITTLE HORSTED",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LHOR12",
   "site_code": "LHOR",
   "site_name": "LITTLE HORSTED",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LHOR4A",
   "site_code": "LHOR",
   "site_name": "LITTLE HORSTED",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LHOR4B",
   "site_code": "LHOR",
   "site_name": "LITTLE HORSTED",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LIMK1-",
   "site_code": "LIMK",
   "site_name": "LIMEKILNS WINDFARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LIMK1A",
   "site_code": "LIMK",
   "site_name": "LIMEKILNS WINDFARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LIMK3-",
   "site_code": "LIMK",
   "site_name": "LIMEKILNS WINDFARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LINC41",
   "site_code": "LINC",
   "site_name": "LINCOLN",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LING1Q",
   "site_code": "LING",
   "site_name": "LIVINGSTON",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LING1R",
   "site_code": "LING",
   "site_name": "LIVINGSTON",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LING3-",
   "site_code": "LING",
   "site_name": "LIVINGSTON",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LINM1Q",
   "site_code": "LINM",
   "site_name": "LINNMILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LINM1R",
   "site_code": "LINM",
   "site_name": "LINNMILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LINM3-",
   "site_code": "LINM",
   "site_name": "LINNMILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LINO11",
   "site_code": "LINO",
   "site_name": "LINCS ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LINO12",
   "site_code": "LINO",
   "site_name": "LINCS ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LINO13",
   "site_code": "LINO",
   "site_name": "LINCS ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LINO14",
   "site_code": "LINO",
   "site_name": "LINCS ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LINO41",
   "site_code": "LINO",
   "site_name": "LINCS ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LINS11",
   "site_code": "LINS",
   "site_name": "LINCS OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LINS12",
   "site_code": "LINS",
   "site_name": "LINCS OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LINS31",
   "site_code": "LINS",
   "site_name": "LINCS OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LINS32",
   "site_code": "LINS",
   "site_name": "LINCS OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LISD11",
   "site_code": "LISD",
   "site_name": "LISTER DRIVE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LISD21",
   "site_code": "LISD",
   "site_name": "LISTER DRIVE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LISD2A",
   "site_code": "LISD",
   "site_name": "LISTER DRIVE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LITT11",
   "site_code": "LITT",
   "site_name": "LITTLEBROOK",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LITT2A",
   "site_code": "LITT",
   "site_name": "LITTLEBROOK",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LITT2B",
   "site_code": "LITT",
   "site_name": "LITTLEBROOK",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LITT41",
   "site_code": "LITT",
   "site_name": "LITTLEBROOK",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LKEM21",
   "site_code": "LKEM",
   "site_name": "LOCH KEMP PUMPED STORAGE",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LLFG11",
   "site_code": "LLFG",
   "site_name": "LLANDYFAELOG",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LLFG41",
   "site_code": "LLFG",
   "site_name": "LLANDYFAELOG",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LMEP1-",
   "site_code": "LMEP",
   "site_name": "LAIRDMANNOCH ENERGY PARK SOLAR",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOAN2-",
   "site_code": "LOAN",
   "site_name": "LONGANNET",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOAN2Q",
   "site_code": "LOAN",
   "site_name": "LONGANNET",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOAN2R",
   "site_code": "LOAN",
   "site_name": "LONGANNET",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOAN2S",
   "site_code": "LOAN",
   "site_name": "LONGANNET",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOAN2T",
   "site_code": "LOAN",
   "site_name": "LONGANNET",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOAW11",
   "site_code": "LOAW",
   "site_name": "LONDON ARRAY OFFSHORE WIND FARM - PLATFORM 1",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LOAW12",
   "site_code": "LOAW",
   "site_name": "LONDON ARRAY OFFSHORE WIND FARM - PLATFORM 1",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LOAW31",
   "site_code": "LOAW",
   "site_name": "LONDON ARRAY OFFSHORE WIND FARM - PLATFORM 1",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LOAW32",
   "site_code": "LOAW",
   "site_name": "LONDON ARRAY OFFSHORE WIND FARM - PLATFORM 1",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LOAW34",
   "site_code": "LOAW",
   "site_name": "LONDON ARRAY OFFSHORE WIND FARM - PLATFORM 1",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LOCA2-",
   "site_code": "LOCA",
   "site_name": "LOCH NA CATHRACH",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOCA21",
   "site_code": "LOCA",
   "site_name": "LOCH NA CATHRACH",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOCA5D",
   "site_code": "LOCA",
   "site_name": "LOCH NA CATHRACH",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LOCA5E",
   "site_code": "LOCA",
   "site_name": "LOCH NA CATHRACH",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LOCA5F",
   "site_code": "LOCA",
   "site_name": "LOCH NA CATHRACH",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LOCB11",
   "site_code": "LOCB",
   "site_name": "LOCH BUIDHE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOCB21",
   "site_code": "LOCB",
   "site_name": "LOCH BUIDHE",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOCH1-",
   "site_code": "LOCH",
   "site_name": "LOCHAY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOCH5J",
   "site_code": "LOCH",
   "site_name": "LOCHAY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LOCH5K",
   "site_code": "LOCH",
   "site_name": "LOCHAY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LOCL11",
   "site_code": "LOCL",
   "site_name": "LOCH LUNDIE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOCL41",
   "site_code": "LOCL",
   "site_name": "LOCH LUNDIE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LODR61",
   "site_code": "LODR",
   "site_name": "LODGE ROAD",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LODR62",
   "site_code": "LODR",
   "site_name": "LODGE ROAD",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LOFA41",
   "site_code": "LOFA",
   "site_name": "LOCH FEARNA",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOFA51",
   "site_code": "LOFA",
   "site_name": "LOCH FEARNA",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LOFI4A",
   "site_code": "LOFI",
   "site_name": "LONGFIELD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOFI4B",
   "site_code": "LOFI",
   "site_name": "LONGFIELD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LONL41",
   "site_code": "LONL",
   "site_name": "LONG LANE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LONO11",
   "site_code": "LONO",
   "site_name": "LONDON ARRAY ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LONO12",
   "site_code": "LONO",
   "site_name": "LONDON ARRAY ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LONO13",
   "site_code": "LONO",
   "site_name": "LONDON ARRAY ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LONO14",
   "site_code": "LONO",
   "site_name": "LONDON ARRAY ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LONO4A",
   "site_code": "LONO",
   "site_name": "LONDON ARRAY ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LONO4B",
   "site_code": "LONO",
   "site_name": "LONDON ARRAY ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LORG1-",
   "site_code": "LORG",
   "site_name": "LORG WIND FARM",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LORG3-",
   "site_code": "LORG",
   "site_name": "LORG WIND FARM",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LOSD11",
   "site_code": "LOSD",
   "site_name": "LONGSIDE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOSD41",
   "site_code": "LOSD",
   "site_name": "LONGSIDE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOSD4A",
   "site_code": "LOSD",
   "site_name": "LONGSIDE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOVE11",
   "site_code": "LOVE",
   "site_name": "LOVEDEAN",
