   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOVE12",
   "site_code": "LOVE",
   "site_name": "LOVEDEAN",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOVE41",
   "site_code": "LOVE",
   "site_name": "LOVEDEAN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOWF11",
   "site_code": "LOWF",
   "site_name": "LOW FARM PV",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOWF41",
   "site_code": "LOWF",
   "site_name": "LOW FARM PV",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOYE1-",
   "site_code": "LOYE",
   "site_name": "LOCHAY EAST",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LOYE5J",
   "site_code": "LOYE",
   "site_name": "LOCHAY EAST",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LOYE5K",
   "site_code": "LOYE",
   "site_name": "LOCHAY EAST",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LOYW11",
   "site_code": "LOYW",
   "site_name": "LONDON ARRAY OFFSHORE WIND FARM - PLATFORM 2",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LOYW12",
   "site_code": "LOYW",
   "site_name": "LONDON ARRAY OFFSHORE WIND FARM - PLATFORM 2",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LOYW31",
   "site_code": "LOYW",
   "site_name": "LONDON ARRAY OFFSHORE WIND FARM - PLATFORM 2",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LUIC1A",
   "site_code": "LUIC",
   "site_name": "LUICHART",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LUIC1B",
   "site_code": "LUIC",
   "site_name": "LUICHART",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LUIC1Q",
   "site_code": "LUIC",
   "site_name": "LUICHART",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LUIC1R",
   "site_code": "LUIC",
   "site_name": "LUICHART",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LUIC5A",
   "site_code": "LUIC",
   "site_name": "LUICHART",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LUIC5B",
   "site_code": "LUIC",
   "site_name": "LUICHART",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LUNA1Q",
   "site_code": "LUNA",
   "site_name": "LUNANHEAD",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LUNA1R",
   "site_code": "LUNA",
   "site_name": "LUNANHEAD",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LUNA3-",
   "site_code": "LUNA",
   "site_name": "LUNANHEAD",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LUNH21",
   "site_code": "LUNH",
   "site_name": "LUNANHEAD 2",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LUNH31",
   "site_code": "LUNH",
   "site_name": "LUNANHEAD 2",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "LYLS1-",
   "site_code": "LYLS",
   "site_name": "LYLESTONE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LYND1Q",
   "site_code": "LYND",
   "site_name": "LYNDHURST",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LYND1R",
   "site_code": "LYND",
   "site_name": "LYNDHURST",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "LYND3-",
   "site_code": "LYND",
   "site_name": "LYNDHURST",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MACC21",
   "site_code": "MACC",
   "site_name": "MACCLESFIELD",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MACC31",
   "site_code": "MACC",
   "site_name": "MACCLESFIELD",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MACC41",
   "site_code": "MACC",
   "site_name": "MACCLESFIELD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MACD1Q",
   "site_code": "MACD",
   "site_name": "MACDUFF",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MACD1R",
   "site_code": "MACD",
   "site_name": "MACDUFF",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MACD3-",
   "site_code": "MACD",
   "site_name": "MACDUFF",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MAGA21",
   "site_code": "MAGA",
   "site_name": "MARGAM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MAHI1-",
   "site_code": "MAHI",
   "site_name": "MARK HILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MAHI1B",
   "site_code": "MAHI",
   "site_name": "MARK HILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MAHI1C",
   "site_code": "MAHI",
   "site_name": "MARK HILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MAHI2-",
   "site_code": "MAHI",
   "site_name": "MARK HILL",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MAHI3-",
   "site_code": "MAHI",
   "site_name": "MARK HILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MANN11",
   "site_code": "MANN",
   "site_name": "MANNINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MANN31",
   "site_code": "MANN",
   "site_name": "MANNINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MANN41",
   "site_code": "MANN",
   "site_name": "MANNINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MARG3A",
   "site_code": "MARG",
   "site_name": "MARGREE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MARG3B",
   "site_code": "MARG",
   "site_name": "MARGREE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MARH41",
   "site_code": "MARH",
   "site_name": "MARKET HARBOROUGH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MARH42",
   "site_code": "MARH",
   "site_name": "MARKET HARBOROUGH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MARH4A",
   "site_code": "MARH",
   "site_name": "MARKET HARBOROUGH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MARH4B",
   "site_code": "MARH",
   "site_name": "MARKET HARBOROUGH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MARV41",
   "site_code": "MARV",
   "site_name": "MARSTON VALE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MARV4A",
   "site_code": "MARV",
   "site_name": "MARSTON VALE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MARV4B",
   "site_code": "MARV",
   "site_name": "MARSTON VALE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MAWO41",
   "site_code": "MAWO",
   "site_name": "MARCHWOOD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MAYB1-",
   "site_code": "MAYB",
   "site_name": "MAYBOLE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MAYB3-",
   "site_code": "MAYB",
   "site_name": "MAYBOLE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MAYT1T",
   "site_code": "MAYT",
   "site_name": "MAYBOLE TEE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MEAC1-",
   "site_code": "MEAC",
   "site_name": "MEADOWMILL COLLECTOR",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MEAD1-",
   "site_code": "MEAD",
   "site_name": "MEADOWHEAD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MEAD1Q",
   "site_code": "MEAD",
   "site_name": "MEADOWHEAD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MEAD1R",
   "site_code": "MEAD",
   "site_name": "MEADOWHEAD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MEDB4A",
   "site_code": "MEDB",
   "site_name": "MEDBURN TEE B",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MEDB4B",
   "site_code": "MEDB",
   "site_name": "MEDBURN TEE B",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MELG11",
   "site_code": "MELG",
   "site_name": "MELGARVE SUBSTATION",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MELG41",
   "site_code": "MELG",
   "site_name": "MELGARVE SUBSTATION",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MELK11",
   "site_code": "MELK",
   "site_name": "MELKSHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MELK2A",
   "site_code": "MELK",
   "site_name": "MELKSHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MELK2B",
   "site_code": "MELK",
   "site_name": "MELKSHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MELK31",
   "site_code": "MELK",
   "site_name": "MELKSHAM",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MELK41",
   "site_code": "MELK",
   "site_name": "MELKSHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MEYG11",
   "site_code": "MEYG",
   "site_name": "MEYGEN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MEYG31",
   "site_code": "MEYG",
   "site_name": "MEYGEN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MIDL11",
   "site_code": "MIDL",
   "site_name": "MIDDLETON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MIDL41",
   "site_code": "MIDL",
   "site_name": "MIDDLETON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MIDM1-",
   "site_code": "MIDM",
   "site_name": "MIDDLE MUIR",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MIDM3-",
   "site_code": "MIDM",
   "site_name": "MIDDLE MUIR",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MILC1T",
   "site_code": "MILC",
   "site_name": "MILTON OF CRAIGIE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MILC1V",
   "site_code": "MILC",
   "site_name": "MILTON OF CRAIGIE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MILC3-",
   "site_code": "MILC",
   "site_name": "MILTON OF CRAIGIE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MILH11",
   "site_code": "MILH",
   "site_name": "MILL HILL",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MILH12",
   "site_code": "MILH",
   "site_name": "MILL HILL",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MILH2A",
   "site_code": "MILH",
   "site_name": "MILL HILL",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MILH2B",
   "site_code": "MILH",
   "site_name": "MILL HILL",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MILW1-",
   "site_code": "MILW",
   "site_name": "MILLENIUM WIND",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MILW1A",
   "site_code": "MILW",
   "site_name": "MILLENIUM WIND",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MILW3-",
   "site_code": "MILW",
   "site_name": "MILLENIUM WIND",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MINC41",
   "site_code": "MINC",
   "site_name": "MINSTER CONVERTER STATION",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MINC42",
   "site_code": "MINC",
   "site_name": "MINSTER CONVERTER STATION",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MINN3-",
   "site_code": "MINN",
   "site_name": "MINNYGAP",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MINS41",
   "site_code": "MINS",
   "site_name": "MINSTER",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MITY11",
   "site_code": "MITY",
   "site_name": "MINETY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MITY12",
   "site_code": "MITY",
   "site_name": "MINETY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MITY31",
   "site_code": "MITY",
   "site_name": "MINETY",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MITY41",
   "site_code": "MITY",
   "site_name": "MINETY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MOFF1-",
   "site_code": "MOFF",
   "site_name": "MOFFAT",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MOFF1A",
   "site_code": "MOFF",
   "site_name": "MOFFAT",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MOFF3-",
   "site_code": "MOFF",
   "site_name": "MOFFAT",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOFF3A",
   "site_code": "MOFF",
   "site_name": "MOFFAT",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOFF4-",
   "site_code": "MOFF",
   "site_name": "MOFFAT",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MOFF4C",
   "site_code": "MOFF",
   "site_name": "MOFFAT",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MOIL1-",
   "site_code": "MOIL",
   "site_name": "MID MOIL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MOIL2-",
   "site_code": "MOIL",
   "site_name": "MID MOIL",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MONB1A",
   "site_code": "MONB",
   "site_name": "MONTIFODE BURN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MONB1B",
   "site_code": "MONB",
   "site_name": "MONTIFODE BURN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MONF21",
   "site_code": "MONF",
   "site_name": "MONK FRYSTON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MONF22",
   "site_code": "MONF",
   "site_name": "MONK FRYSTON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MONF23",
   "site_code": "MONF",
   "site_name": "MONK FRYSTON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MONF24",
   "site_code": "MONF",
   "site_name": "MONK FRYSTON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MONF41",
   "site_code": "MONF",
   "site_name": "MONK FRYSTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MONF42",
   "site_code": "MONF",
   "site_name": "MONK FRYSTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MONF4A",
   "site_code": "MONF",
   "site_name": "MONK FRYSTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MONQ3-",
   "site_code": "MONQ",
   "site_name": "MONQUHILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MORF4-",
   "site_code": "MORF",
   "site_name": "MORAY EAST ONSHORE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MORF41",
   "site_code": "MORF",
   "site_name": "MORAY EAST ONSHORE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MORF42",
   "site_code": "MORF",
   "site_name": "MORAY EAST ONSHORE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MORF43",
   "site_code": "MORF",
   "site_name": "MORAY EAST ONSHORE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MORO21",
   "site_code": "MORO",
   "site_name": "MORAY EAST ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MORO22",
   "site_code": "MORO",
   "site_name": "MORAY EAST ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MORO23",
   "site_code": "MORO",
   "site_name": "MORAY EAST ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOSH1Q",
   "site_code": "MOSH",
   "site_name": "MOSSMORRAN SHELL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MOSH1R",
   "site_code": "MOSH",
   "site_name": "MOSSMORRAN SHELL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MOSH5J",
   "site_code": "MOSH",
   "site_name": "MOSSMORRAN SHELL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOSH5K",
   "site_code": "MOSH",
   "site_name": "MOSSMORRAN SHELL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOSM1A",
   "site_code": "MOSM",
   "site_name": "MOSSMORRAN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MOSM1B",
   "site_code": "MOSM",
   "site_name": "MOSSMORRAN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MOSM1Q",
   "site_code": "MOSM",
   "site_name": "MOSSMORRAN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MOSM2-",
   "site_code": "MOSM",
   "site_name": "MOSSMORRAN",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MOSM3Q",
   "site_code": "MOSM",
   "site_name": "MOSSMORRAN",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOSM3R",
   "site_code": "MOSM",
   "site_name": "MOSSMORRAN",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOSM4-",
   "site_code": "MOSM",
   "site_name": "MOSSMORRAN",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MOSS1A",
   "site_code": "MOSS",
   "site_name": "MOSSFORD",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MOSS1B",
   "site_code": "MOSS",
   "site_name": "MOSSFORD",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MOSS1Q",
   "site_code": "MOSS",
   "site_name": "MOSSFORD",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MOSS1R",
   "site_code": "MOSS",
   "site_name": "MOSSFORD",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MOSS5A",
   "site_code": "MOSS",
   "site_name": "MOSSFORD",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOSS5B",
   "site_code": "MOSS",
   "site_name": "MOSSFORD",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOWE21",
   "site_code": "MOWE",
   "site_name": "MORAY EAST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOWE22",
   "site_code": "MOWE",
   "site_name": "MORAY EAST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOWE23",
   "site_code": "MOWE",
   "site_name": "MORAY EAST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOWE61",
   "site_code": "MOWE",
   "site_name": "MORAY EAST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOWE62",
   "site_code": "MOWE",
   "site_name": "MORAY EAST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOWE63",
   "site_code": "MOWE",
   "site_name": "MORAY EAST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOWO21",
   "site_code": "MOWO",
   "site_name": "MORAY WEST ONSHORE",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOWO22",
   "site_code": "MOWO",
   "site_name": "MORAY WEST ONSHORE",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOWO41",
   "site_code": "MOWO",
   "site_name": "MORAY WEST ONSHORE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MOWO42",
   "site_code": "MOWO",
   "site_name": "MORAY WEST ONSHORE",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MOWW21",
   "site_code": "MOWW",
   "site_name": "MORAY WEST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOWW22",
   "site_code": "MOWW",
   "site_name": "MORAY WEST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOWW2A",
   "site_code": "MOWW",
   "site_name": "MORAY WEST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOWW2B",
   "site_code": "MOWW",
   "site_name": "MORAY WEST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOWW61",
   "site_code": "MOWW",
   "site_name": "MORAY WEST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MOWW62",
   "site_code": "MOWW",
   "site_name": "MORAY WEST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MSHL11",
   "site_code": "MSHL",
   "site_name": "MOSSY HILL",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MSHL31",
   "site_code": "MSHL",
   "site_name": "MOSSY HILL",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MUAI11",
   "site_code": "MUAI",
   "site_name": "MUAITHEBHEAL WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MUAI31",
   "site_code": "MUAI",
   "site_name": "MUAITHEBHEAL WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "MURT41",
   "site_code": "MURT",
   "site_name": "MURTON CONVERTER STATION",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MURT42",
   "site_code": "MURT",
   "site_name": "MURTON CONVERTER STATION",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MYBS1Q",
   "site_code": "MYBS",
   "site_name": "MYBSTER",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MYBS1R",
   "site_code": "MYBS",
   "site_name": "MYBSTER",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MYBS1S",
   "site_code": "MYBS",
   "site_name": "MYBSTER",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MYBS1T",
   "site_code": "MYBS",
   "site_name": "MYBSTER",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "MYBS31",
   "site_code": "MYBS",
   "site_name": "MYBSTER",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NAIR1Q",
   "site_code": "NAIR",
   "site_name": "NAIRN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NAIR1R",
   "site_code": "NAIR",
   "site_name": "NAIRN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NAIR3-",
   "site_code": "NAIR",
   "site_name": "NAIRN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NANT1-",
   "site_code": "NANT",
   "site_name": "NANT (LOCH NANT)",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NANT1A",
   "site_code": "NANT",
   "site_name": "NANT (LOCH NANT)",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NANT5-",
   "site_code": "NANT",
   "site_name": "NANT (LOCH NANT)",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NCCS11",
   "site_code": "NCCS",
   "site_name": "NEW CAIRNFORD COLLECTOR SUBSTATION",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NCCS21",
   "site_code": "NCCS",
   "site_name": "NEW CAIRNFORD COLLECTOR SUBSTATION",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NCCS3-",
   "site_code": "NCCS",
   "site_name": "NEW CAIRNFORD COLLECTOR SUBSTATION",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NEAR2-",
   "site_code": "NEAR",
   "site_name": "NEWARTHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEAR2Q",
   "site_code": "NEAR",
   "site_name": "NEWARTHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEAR2R",
   "site_code": "NEAR",
   "site_name": "NEWARTHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEAR2S",
   "site_code": "NEAR",
   "site_name": "NEWARTHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEAR2T",
   "site_code": "NEAR",
   "site_name": "NEWARTHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEAR3A",
   "site_code": "NEAR",
   "site_name": "NEWARTHILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NEAR3B",
   "site_code": "NEAR",
   "site_name": "NEWARTHILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NECH11",
   "site_code": "NECH",
   "site_name": "NECHELLS",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NECH12",
   "site_code": "NECH",
   "site_name": "NECHELLS",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NECH21",
   "site_code": "NECH",
   "site_name": "NECHELLS",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NECL11",
   "site_code": "NECL",
   "site_name": "EAST CLAYDON (NEW)",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NECL12",
   "site_code": "NECL",
   "site_name": "EAST CLAYDON (NEW)",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NECL41",
   "site_code": "NECL",
   "site_name": "EAST CLAYDON (NEW)",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NECL42",
   "site_code": "NECL",
   "site_name": "EAST CLAYDON (NEW)",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NECS11",
   "site_code": "NECS",
   "site_name": "NEW EAST COAST SUBSTATION",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NECS21",
   "site_code": "NECS",
   "site_name": "NEW EAST COAST SUBSTATION",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NECT4",
   "site_code": "NECT",
   "site_name": "NECTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NECT41",
   "site_code": "NECT",
   "site_name": "NECTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NECT4A",
   "site_code": "NECT",
   "site_name": "NECTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NECT4B",
   "site_code": "NECT",
   "site_name": "NECTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NECU1-",
   "site_code": "NECU",
   "site_name": "NEW CUMNOCK",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NECU1B",
   "site_code": "NECU",
   "site_name": "NEW CUMNOCK",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NECU1C",
   "site_code": "NECU",
   "site_name": "NEW CUMNOCK",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NECU2-",
   "site_code": "NECU",
   "site_name": "NEW CUMNOCK",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEDE41",
   "site_code": "NEDE",
   "site_name": "NEW DEER",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEDE4K",
   "site_code": "NEDE",
   "site_name": "NEW DEER",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEEP21",
   "site_code": "NEEP",
   "site_name": "NEEPSEND",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEEP31",
   "site_code": "NEEP",
   "site_name": "NEEPSEND",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NEEP4A",
   "site_code": "NEEP",
   "site_name": "NEEPSEND",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEIL1-",
   "site_code": "NEIL",
   "site_name": "NEILSTON",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEIL1C",
   "site_code": "NEIL",
   "site_name": "NEILSTON",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEIL2-",
   "site_code": "NEIL",
   "site_name": "NEILSTON",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEIL2C",
   "site_code": "NEIL",
   "site_name": "NEILSTON",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEIL2D",
   "site_code": "NEIL",
   "site_name": "NEILSTON",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEIL4Q",
   "site_code": "NEIL",
   "site_name": "NEILSTON",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEIL4R",
   "site_code": "NEIL",
   "site_name": "NEILSTON",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEMA1Q",
   "site_code": "NEMA",
   "site_name": "NEWMACHAR",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEMA1R",
   "site_code": "NEMA",
   "site_name": "NEWMACHAR",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEMA41",
   "site_code": "NEMA",
   "site_name": "NEWMACHAR",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEMA4A",
   "site_code": "NEMA",
   "site_name": "NEWMACHAR",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NERY41",
   "site_code": "NERY",
   "site_name": "NEW RYHALL",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NERY42",
   "site_code": "NERY",
   "site_name": "NEW RYHALL",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NETS1-",
   "site_code": "NETS",
   "site_name": "NEWTON STEWART",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NETS3-",
   "site_code": "NETS",
   "site_name": "NEWTON STEWART",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NEWL1-",
   "site_code": "NEWL",
   "site_name": "NEWLANDS HILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEWL3A",
   "site_code": "NEWL",
   "site_name": "NEWLANDS HILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NEWL3B",
   "site_code": "NEWL",
   "site_name": "NEWLANDS HILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NEWX11",
   "site_code": "NEWX",
   "site_name": "NEW CROSS",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEWX21",
   "site_code": "NEWX",
   "site_name": "NEW CROSS",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEWX41",
   "site_code": "NEWX",
   "site_name": "NEW CROSS",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NEWX61",
   "site_code": "NEWX",
   "site_name": "NEW CROSS",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NEWX62",
   "site_code": "NEWX",
   "site_name": "NEW CROSS",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NFLE11",
   "site_code": "NFLE",
   "site_name": "NORTHFLEET EAST",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NFLE12",
   "site_code": "NFLE",
   "site_name": "NORTHFLEET EAST",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NFLE41",
   "site_code": "NFLE",
   "site_name": "NORTHFLEET EAST",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NHYD2A",
   "site_code": "NHYD",
   "site_name": "NORTH HYDE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NHYD2B",
   "site_code": "NHYD",
   "site_name": "NORTH HYDE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NHYD61",
   "site_code": "NHYD",
   "site_name": "NORTH HYDE",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NINF11",
   "site_code": "NINF",
   "site_name": "NINFIELD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NINF12",
   "site_code": "NINF",
   "site_name": "NINFIELD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NINF41",
   "site_code": "NINF",
   "site_name": "NINFIELD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NLAN2-",
   "site_code": "NLAN",
   "site_name": "NORTH LANRIGG BATTERY STORAGE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NLEI1-",
   "site_code": "NLEI",
   "site_name": "NORTH LOWTHER ENERGY INITIATIVE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NLEI3A",
   "site_code": "NLEI",
   "site_name": "NORTH LOWTHER ENERGY INITIATIVE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NLEI3B",
   "site_code": "NLEI",
   "site_name": "NORTH LOWTHER ENERGY INITIATIVE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NNGO21",
   "site_code": "NNGO",
   "site_name": "NEART NA GAOITHE ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NNGO22",
   "site_code": "NNGO",
   "site_name": "NEART NA GAOITHE ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NNGO41",
   "site_code": "NNGO",
   "site_name": "NEART NA GAOITHE ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NNGO42",
   "site_code": "NNGO",
   "site_name": "NEART NA GAOITHE ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NNGW21",
   "site_code": "NNGW",
   "site_name": "NEART NA GAOITHE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NNGW22",
   "site_code": "NNGW",
   "site_name": "NEART NA GAOITHE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NNGW61",
   "site_code": "NNGW",
   "site_name": "NEART NA GAOITHE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NNGW62",
   "site_code": "NNGW",
   "site_name": "NEART NA GAOITHE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NOKY1-",
   "site_code": "NOKY",
   "site_name": "NORTH KYLE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NOKY3A",
   "site_code": "NOKY",
   "site_name": "NORTH KYLE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NOKY3B",
   "site_code": "NOKY",
   "site_name": "NORTH KYLE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NORE41",
   "site_code": "NORE",
   "site_name": "NORTON EAST",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NORL2A",
   "site_code": "NORL",
   "site_name": "NORTON LEES",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NORL2B",
   "site_code": "NORL",
   "site_name": "NORTON LEES",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NORL31",
   "site_code": "NORL",
   "site_name": "NORTON LEES",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NORM11",
   "site_code": "NORM",
   "site_name": "NORWICH MAIN",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NORM12",
   "site_code": "NORM",
   "site_name": "NORWICH MAIN",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NORM1A",
   "site_code": "NORM",
   "site_name": "NORWICH MAIN",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NORM1B",
   "site_code": "NORM",
   "site_name": "NORWICH MAIN",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NORM31",
   "site_code": "NORM",
   "site_name": "NORWICH MAIN",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "NORM41",
   "site_code": "NORM",
   "site_name": "NORWICH MAIN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NORM42",
   "site_code": "NORM",
   "site_name": "NORWICH MAIN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NORS21",
   "site_code": "NORS",
   "site_name": "NORTHERN SHETLAND",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NORT11",
   "site_code": "NORT",
   "site_name": "NORTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NORT21",
   "site_code": "NORT",
   "site_name": "NORTON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NORT22",
   "site_code": "NORT",
   "site_name": "NORTON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NORT41",
   "site_code": "NORT",
   "site_name": "NORTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NORW11",
   "site_code": "NORW",
   "site_name": "NORWICH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NORW12",
   "site_code": "NORW",
   "site_name": "NORWICH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NOTR11",
   "site_code": "NOTR",
   "site_name": "NORWICH TROWSE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NOTR12",
   "site_code": "NOTR",
   "site_name": "NORWICH TROWSE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NPIC41",
   "site_code": "NPIC",
   "site_name": "SPIORAD NA MARA OFFSHORE WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NURS11",
   "site_code": "NURS",
   "site_name": "NURSLING",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NURS41",
   "site_code": "NURS",
   "site_name": "NURSLING",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NURS4A",
   "site_code": "NURS",
   "site_name": "NURSLING",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NWAR11",
   "site_code": "NWAR",
   "site_name": "NEW WARLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NWAR12",
   "site_code": "NWAR",
   "site_name": "NEW WARLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "NWGL4-",
   "site_code": "NWGL",
   "site_name": "NORTH CONNECT",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OCKH11",
   "site_code": "OCKH",
   "site_name": "OCKER HILL",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OCKH21",
   "site_code": "OCKH",
   "site_name": "OCKER HILL",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OCKH2A",
   "site_code": "OCKH",
   "site_name": "OCKER HILL",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OFFE21",
   "site_code": "OFFE",
   "site_name": "OFFERTON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OFFE31",
   "site_code": "OFFE",
   "site_name": "OFFERTON",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFE32",
   "site_code": "OFFE",
   "site_name": "OFFERTON",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFSHORE 220KV-1",
   "site_code": "OFFS",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFSHORE 220KV-2",
   "site_code": "OFFS",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFSHORE 275KV-1",
   "site_code": "OFFS",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFSHORE 275KV-2",
   "site_code": "OFFS",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFSHORE 275KV-3",
   "site_code": "OFFS",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFSHORE 275KV-4",
   "site_code": "OFFS",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFSHORE 66 KV HV",
   "site_code": "OFFS",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFSHORE 66KV-1",
   "site_code": "OFFS",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFSHORE 66KV-2",
   "site_code": "OFFS",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFSHORE 66KV-3",
   "site_code": "OFFS",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFSHORE 66KV-4",
   "site_code": "OFFS",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFSHORE AC PLATFORM",
   "site_code": "OFFS",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFSHORE AC PLATFORM HV",
   "site_code": "OFFS",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFSHORE AC PLATFORM LV",
   "site_code": "OFFS",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFSHORE CONVERTER STATION",
   "site_code": "OFFS",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFSHORE CONVERTER STATION -1",
   "site_code": "OFFS",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFSHORE CONVERTER STATION -2",
   "site_code": "OFFS",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFSHORE CONVERTER STATION 400KV",
   "site_code": "OFFS",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFFSHORE CONVERTER STATION 400KV-1",
   "site_code": "OFFS",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFOA1-",
   "site_code": "OFOA",
   "site_name": "OLD FOREST OF AE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OFOA1T",
   "site_code": "OFOA",
   "site_name": "OLD FOREST OF AE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OFOA3-",
   "site_code": "OFOA",
   "site_name": "OLD FOREST OF AE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFSHORE AC PLATFORM LV",
   "site_code": "OFSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OFSHORE CONVERTER STATION",
   "site_code": "OFSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OHLL1-",
   "site_code": "OHLL",
   "site_name": "OVERHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OLDB11",
   "site_code": "OLDB",
   "site_name": "OLDBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OLDB21",
   "site_code": "OLDB",
   "site_name": "OLDBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OLDB22",
   "site_code": "OLDB",
   "site_name": "OLDBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OLDB2A",
   "site_code": "OLDB",
   "site_name": "OLDBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OLDB4A",
   "site_code": "OLDB",
   "site_name": "OLDBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OLDH1-",
   "site_code": "OLDH",
   "site_name": "OLDHAMSTOCKS",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OLDH4-",
   "site_code": "OLDH",
   "site_name": "OLDHAMSTOCKS",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OLDS12",
   "site_code": "OLDS",
   "site_name": "OLDBURY ON SEVERN",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OLDT2-",
   "site_code": "OLDT",
   "site_name": "OLD TOLL COLLECTOR",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ONSHORE 132 KV HV",
   "site_code": "ONSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ONSHORE 220KV-1",
   "site_code": "ONSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ONSHORE 220KV-2",
   "site_code": "ONSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ONSHORE 275KV-1",
   "site_code": "ONSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ONSHORE 275KV-2",
   "site_code": "ONSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ONSHORE 275KV-3",
   "site_code": "ONSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ONSHORE 275KV-4",
   "site_code": "ONSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ONSHORE 275V-1",
   "site_code": "ONSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ONSHORE 400KV-1",
   "site_code": "ONSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ONSHORE 400KV-2",
   "site_code": "ONSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ONSHORE 66 KV HV",
   "site_code": "ONSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ONSHORE AC PLATFORM",
   "site_code": "ONSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ONSHORE CONVERTER HV",
   "site_code": "ONSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ONSHORE CONVERTER LV",
   "site_code": "ONSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ONSHORE CONVERTER STATION",
   "site_code": "ONSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ONSHORE CONVERTER STATION 400KV",
   "site_code": "ONSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ONSHORE CONVERTER STATION 400KV-1",
   "site_code": "ONSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ONSHORE CONVERTER STATION 400KV-2",
   "site_code": "ONSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ONSHORE DC PLATFORM",
   "site_code": "ONSH",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ORMO11",
   "site_code": "ORMO",
   "site_name": "ORMONDE ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ORMO31",
   "site_code": "ORMO",
   "site_name": "ORMONDE ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ORMW11",
   "site_code": "ORMW",
   "site_name": "ORMONDE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ORMW31",
   "site_code": "ORMW",
   "site_name": "ORMONDE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ORMW32",
   "site_code": "ORMW",
   "site_name": "ORMONDE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ORRI1A",
   "site_code": "ORRI",
   "site_name": "ORRIN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ORRI1B",
   "site_code": "ORRI",
   "site_name": "ORRIN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ORRI1Q",
   "site_code": "ORRI",
   "site_name": "ORRIN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ORRI1R",
   "site_code": "ORRI",
   "site_name": "ORRIN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ORRI3-",
   "site_code": "ORRI",
   "site_name": "ORRIN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ORRI5-",
   "site_code": "ORRI",
   "site_name": "ORRIN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OSBA11",
   "site_code": "OSBA",
   "site_name": "OSBALDWICK",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OSBA41",
   "site_code": "OSBA",
   "site_name": "OSBALDWICK",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OSBA42",
   "site_code": "OSBA",
   "site_name": "OSBALDWICK",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OSSI21",
   "site_code": "OSSI",
   "site_name": "OSSIAN",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OURA1-",
   "site_code": "OURA",
   "site_name": "OURACK WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OURA3-",
   "site_code": "OURA",
   "site_name": "OURACK WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "OVTO21",
   "site_code": "OVTO",
   "site_name": "OVERTON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OVTO41",
   "site_code": "OVTO",
   "site_name": "OVERTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OVTO42",
   "site_code": "OVTO",
   "site_name": "OVERTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OWFD11",
   "site_code": "OWFD",
   "site_name": "PENTLAND FLOATING OFFSHORE WINDFARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "OWPL41",
   "site_code": "OWPL",
   "site_name": "OWPL WINDFARM",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PADI11",
   "site_code": "PADI",
   "site_name": "PADIHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PADI41",
   "site_code": "PADI",
   "site_name": "PADIHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PAFB4A",
   "site_code": "PAFB",
   "site_name": "PATFORD BRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PAFB4B",
   "site_code": "PAFB",
   "site_name": "PATFORD BRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PAIS1Q",
   "site_code": "PAIS",
   "site_name": "PAISLEY",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PAIS1R",
   "site_code": "PAIS",
   "site_name": "PAISLEY",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PAIS1S",
   "site_code": "PAIS",
   "site_name": "PAISLEY",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PAIS1T",
   "site_code": "PAIS",
   "site_name": "PAISLEY",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PAIS3-",
   "site_code": "PAIS",
   "site_name": "PAISLEY",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "PART1Q",
   "site_code": "PART",
   "site_name": "PARTICK",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PART1R",
   "site_code": "PART",
   "site_name": "PARTICK",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PART3-",
   "site_code": "PART",
   "site_name": "PARTICK",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "PEHE11",
   "site_code": "PEHE",
   "site_name": "PETERHEAD",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEHE21",
   "site_code": "PEHE",
   "site_name": "PETERHEAD",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEHE22",
   "site_code": "PEHE",
   "site_name": "PETERHEAD",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEHE23",
   "site_code": "PEHE",
   "site_name": "PETERHEAD",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEHE24",
   "site_code": "PEHE",
   "site_name": "PETERHEAD",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEHE25",
   "site_code": "PEHE",
   "site_name": "PETERHEAD",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEHE26",
   "site_code": "PEHE",
   "site_name": "PETERHEAD",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEHE2A",
   "site_code": "PEHE",
   "site_name": "PETERHEAD",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEHE2B",
   "site_code": "PEHE",
   "site_name": "PETERHEAD",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEHE41",
   "site_code": "PEHE",
   "site_name": "PETERHEAD",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEHE4A",
   "site_code": "PEHE",
   "site_name": "PETERHEAD",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEHG1A",
   "site_code": "PEHG",
   "site_name": "PETERHEAD GRANGE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEHG1B",
   "site_code": "PEHG",
   "site_name": "PETERHEAD GRANGE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEHG1Q",
   "site_code": "PEHG",
   "site_name": "PETERHEAD GRANGE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEHG1R",
   "site_code": "PEHG",
   "site_name": "PETERHEAD GRANGE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEHG3-",
   "site_code": "PEHG",
   "site_name": "PETERHEAD GRANGE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "PEHS5-",
   "site_code": "PEHS",
   "site_name": "PETERHEAD SHELL",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "PELH11",
   "site_code": "PELH",
   "site_name": "PELHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PELH12",
   "site_code": "PELH",
   "site_name": "PELHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PELH41",
   "site_code": "PELH",
   "site_name": "PELHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PELH42",
   "site_code": "PELH",
   "site_name": "PELHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEMB11",
   "site_code": "PEMB",
   "site_name": "PEMBROKE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEMB41",
   "site_code": "PEMB",
   "site_name": "PEMBROKE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PENE11",
   "site_code": "PENE",
   "site_name": "PENWORTHAM EAST",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PENI4A",
   "site_code": "PENI",
   "site_name": "PENISARWAUN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PENN11",
   "site_code": "PENN",
   "site_name": "PENN",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PENN21",
   "site_code": "PENN",
   "site_name": "PENN",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PENN4A",
   "site_code": "PENN",
   "site_name": "PENN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PENN4B",
   "site_code": "PENN",
   "site_name": "PENN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PENT11",
   "site_code": "PENT",
   "site_name": "PENTIR",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PENT41",
   "site_code": "PENT",
   "site_name": "PENTIR",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PENW11",
   "site_code": "PENW",
   "site_name": "PENWORTHAM WEST",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PERH11",
   "site_code": "PERH",
   "site_name": "PENRHOS",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PERH1A",
   "site_code": "PERH",
   "site_name": "PENRHOS",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PERS11",
   "site_code": "PERS",
   "site_name": "PERSLEY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PERS12",
   "site_code": "PERS",
   "site_name": "PERSLEY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PERS2Q",
   "site_code": "PERS",
   "site_name": "PERSLEY",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PERS2R",
   "site_code": "PERS",
   "site_name": "PERSLEY",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PERS3-",
   "site_code": "PERS",
   "site_name": "PERSLEY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "PEWO21",
   "site_code": "PEWO",
   "site_name": "PENWORTHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEWO22",
   "site_code": "PEWO",
   "site_name": "PENWORTHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEWO2A",
   "site_code": "PEWO",
   "site_name": "PENWORTHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEWO2B",
   "site_code": "PEWO",
   "site_name": "PENWORTHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEWO41",
   "site_code": "PEWO",
   "site_name": "PENWORTHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEWO42",
   "site_code": "PEWO",
   "site_name": "PENWORTHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEWO4A",
   "site_code": "PEWO",
   "site_name": "PENWORTHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PEWO4B",
   "site_code": "PEWO",
   "site_name": "PENWORTHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PHCC7B",
   "site_code": "PHCC",
   "site_name": "PETERHEAD CARBON CAPTURE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "PITS21",
   "site_code": "PITS",
   "site_name": "PITSMOOR",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PITS31",
   "site_code": "PITS",
   "site_name": "PITSMOOR",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "PITS32",
   "site_code": "PITS",
   "site_name": "PITSMOOR",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "PLEC2-",
   "site_code": "PLEC",
   "site_name": "PLEAN COUNTRY PARK",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PLOE3-",
   "site_code": "PLOE",
   "site_name": "PENCLOE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "POGB3-",
   "site_code": "POGB",
   "site_name": "POGBIE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "POOB2Q",
   "site_code": "POOB",
   "site_name": "PORTOBELLO",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "POOB2R",
   "site_code": "POOB",
   "site_name": "PORTOBELLO",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "POOB3-",
   "site_code": "POOB",
   "site_name": "PORTOBELLO",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "POPP21",
   "site_code": "POPP",
   "site_name": "POPPLETON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "POPP31",
   "site_code": "POPP",
   "site_name": "POPPLETON",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "PORA11",
   "site_code": "PORA",
   "site_name": "PORT ANN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PORA1A",
   "site_code": "PORA",
   "site_name": "PORT ANN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PORA1Q",
   "site_code": "PORA",
   "site_name": "PORT ANN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PORA1R",
   "site_code": "PORA",
   "site_name": "PORT ANN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PORA3-",
   "site_code": "PORA",
   "site_name": "PORT ANN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "PORD2Q",
   "site_code": "PORD",
   "site_name": "PORT DUNDAS",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PORD2R",
   "site_code": "PORD",
   "site_name": "PORT DUNDAS",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PORD3-",
   "site_code": "PORD",
   "site_name": "PORT DUNDAS",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "PORH11",
   "site_code": "PORH",
   "site_name": "PORT HAM",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PORT21",
   "site_code": "PORT",
   "site_name": "PORT TABLOT",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PORT31",
   "site_code": "PORT",
   "site_name": "PORT TABLOT",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "PRST3A",
   "site_code": "PRST",
   "site_name": "PRIESTGILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "PUDM41",
   "site_code": "PUDM",
   "site_name": "PUDDING MILL LANE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PURI4A",
   "site_code": "PURI",
   "site_name": "PURITON TEE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PURI4B",
   "site_code": "PURI",
   "site_name": "PURITON TEE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PYLE11",
   "site_code": "PYLE",
   "site_name": "PYLE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "PYLE21",
   "site_code": "PYLE",
   "site_name": "PYLE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "QNTN41",
   "site_code": "QNTN",
   "site_name": "QUAINTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "QNTN42",
   "site_code": "QNTN",
   "site_name": "QUAINTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "QUAN1-",
   "site_code": "QUAN",
   "site_name": "QUANTANS HILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "QUAN3-",
   "site_code": "QUAN",
   "site_name": "QUANTANS HILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "QUAN3A",
   "site_code": "QUAN",
   "site_name": "QUANTANS HILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "QUER4A",
   "site_code": "QUER",
   "site_name": "QUERNMOOR",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "QUER4B",
   "site_code": "QUER",
   "site_name": "QUERNMOOR",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "QUOI1-",
   "site_code": "QUOI",
   "site_name": "QUOICH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "QUOI1Q",
   "site_code": "QUOI",
   "site_name": "QUOICH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "QUOI5-",
   "site_code": "QUOI",
   "site_name": "QUOICH",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "RACO21",
   "site_code": "RACO",
   "site_name": "RACEBANK ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "RACO22",
   "site_code": "RACO",
   "site_name": "RACEBANK ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "RACO41",
   "site_code": "RACO",
   "site_name": "RACEBANK ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RACO42",
   "site_code": "RACO",
   "site_name": "RACEBANK ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RACW21",
   "site_code": "RACW",
   "site_name": "RACEBANK OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "RACW22",
   "site_code": "RACW",
   "site_name": "RACEBANK OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "RACW31",
   "site_code": "RACW",
   "site_name": "RACEBANK OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "RACW32",
   "site_code": "RACW",
   "site_name": "RACEBANK OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "RACW33",
   "site_code": "RACW",
   "site_name": "RACEBANK OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "RACW34",
   "site_code": "RACW",
   "site_name": "RACEBANK OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "RAIN11",
   "site_code": "RAIN",
   "site_name": "RAINHILL",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RAIN12",
   "site_code": "RAIN",
   "site_name": "RAINHILL",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RAIN21",
   "site_code": "RAIN",
   "site_name": "RAINHILL",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RAMW11",
   "site_code": "RAMW",
   "site_name": "RAMPION OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": false
  },
  {
   "node": "RAMW12",
   "site_code": "RAMW",
   "site_name": "RAMPION OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": false
  },
  {
   "node": "RAMW3A",
   "site_code": "RAMW",
   "site_name": "RAMPION OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "RAMW3B",
   "site_code": "RAMW",
   "site_name": "RAMPION OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "RANN1Q",
   "site_code": "RANN",
   "site_name": "RANNOCH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RANN1R",
   "site_code": "RANN",
   "site_name": "RANNOCH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RANN3-",
   "site_code": "RANN",
   "site_name": "RANNOCH",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "RASS11",
   "site_code": "RASS",
   "site_name": "RASSAU",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RASS41",
   "site_code": "RASS",
   "site_name": "RASSAU",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RATS11",
   "site_code": "RATS",
   "site_name": "RATCLIFFE-ON-SOAR",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RATS12",
   "site_code": "RATS",
   "site_name": "RATCLIFFE-ON-SOAR",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RATS2A",
   "site_code": "RATS",
   "site_name": "RATCLIFFE-ON-SOAR",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RATS41",
   "site_code": "RATS",
   "site_name": "RATCLIFFE-ON-SOAR",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RAVE3S",
   "site_code": "RAVE",
   "site_name": "RAVENSCRAIG",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "RAVE3T",
   "site_code": "RAVE",
   "site_name": "RAVENSCRAIG",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "RAYL31",
   "site_code": "RAYL",
   "site_name": "RAYLEIGH",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "RAYL41",
   "site_code": "RAYL",
   "site_name": "RAYLEIGH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RAYM11",
   "site_code": "RAYM",
   "site_name": "RAYLEIGH MAIN",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "REBR21",
   "site_code": "REBR",
   "site_name": "REDBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "REBR22",
   "site_code": "REBR",
   "site_name": "REDBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "REBR31",
   "site_code": "REBR",
   "site_name": "REDBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "REBR32",
   "site_code": "REBR",
   "site_name": "REDBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "REDH1-",
   "site_code": "REDH",
   "site_name": "REDHOUSE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "REDH3-",
   "site_code": "REDH",
   "site_name": "REDHOUSE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "REDM1Q",
   "site_code": "REDM",
   "site_name": "REDMOSS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "REDM1R",
   "site_code": "REDM",
   "site_name": "REDMOSS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "REDM3-",
   "site_code": "REDM",
   "site_name": "REDMOSS",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "REDS1A",
   "site_code": "REDS",
   "site_name": "REDSHAW",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "REDS1C",
   "site_code": "REDS",
   "site_name": "REDSHAW",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "REDS1D",
   "site_code": "REDS",
   "site_name": "REDSHAW",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "REDS1Q",
   "site_code": "REDS",
   "site_name": "REDSHAW",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "REDS1R",
   "site_code": "REDS",
   "site_name": "REDSHAW",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "REDS3-",
   "site_code": "REDS",
   "site_name": "REDSHAW",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "REDS3A",
   "site_code": "REDS",
   "site_name": "REDSHAW",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "REDS4-",
   "site_code": "REDS",
   "site_name": "REDSHAW",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RHIG41",
   "site_code": "RHIG",
   "site_name": "RHIGOS",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RICH11",
   "site_code": "RICH",
   "site_name": "RICHBOROUGH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RICH41",
   "site_code": "RICH",
   "site_name": "RICHBOROUGH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ROCH11",
   "site_code": "ROCH",
   "site_name": "ROCHDALE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ROCH12",
   "site_code": "ROCH",
   "site_name": "ROCHDALE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ROCH21",
   "site_code": "ROCH",
   "site_name": "ROCHDALE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ROCH4A",
   "site_code": "ROCH",
   "site_name": "ROCHDALE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ROCK1A",
   "site_code": "ROCK",
   "site_name": "ROCKSAVAGE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ROCK41",
   "site_code": "ROCK",
   "site_name": "ROCKSAVAGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RORE11",
   "site_code": "RORE",
   "site_name": "ROBIN RIGG EAST ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RORE31",
   "site_code": "RORE",
   "site_name": "ROBIN RIGG EAST ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "RORW11",
   "site_code": "RORW",
   "site_name": "ROBIN RIGG WEST ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RORW31",
   "site_code": "RORW",
   "site_name": "ROBIN RIGG WEST ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ROTI3J",
   "site_code": "ROTI",
   "site_name": "ROTHIENORMAN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ROTI3K",
   "site_code": "ROTI",
   "site_name": "ROTHIENORMAN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "ROTI41",
   "site_code": "ROTI",
   "site_name": "ROTHIENORMAN",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ROWD41",
   "site_code": "ROWD",
   "site_name": "ROWDOWN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ROWD42",
   "site_code": "ROWD",
   "site_name": "ROWDOWN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ROWD4A",
   "site_code": "ROWD",
   "site_name": "ROWDOWN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "ROWD4B",
   "site_code": "ROWD",
   "site_name": "ROWDOWN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RREW11",
   "site_code": "RREW",
   "site_name": "ROBIN RIGG EAST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RRWW11",
   "site_code": "RRWW",
   "site_name": "ROBIN RIGG WEST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RUGE11",
   "site_code": "RUGE",
   "site_name": "RUGELEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RUGE41",
   "site_code": "RUGE",
   "site_name": "RUGELEY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RWE 4",
   "site_code": "RWE ",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": 400,
   "voltage_consistent_with_site": false
  },
  {
   "node": "RYEH11",
   "site_code": "RYEH",
   "site_name": "RYE HOUSE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RYEH12",
   "site_code": "RYEH",
   "site_name": "RYE HOUSE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RYEH13",
   "site_code": "RYEH",
   "site_name": "RYE HOUSE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RYEH41",
   "site_code": "RYEH",
   "site_name": "RYE HOUSE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RYEH42",
   "site_code": "RYEH",
   "site_name": "RYE HOUSE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RYEH43",
   "site_code": "RYEH",
   "site_name": "RYE HOUSE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RYEH4A",
   "site_code": "RYEH",
   "site_name": "RYE HOUSE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RYEH4B",
   "site_code": "RYEH",
   "site_name": "RYE HOUSE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RYHA41",
   "site_code": "RYHA",
   "site_name": "RYHALL",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RYHA42",
   "site_code": "RYHA",
   "site_name": "RYHALL",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RYHA4A",
   "site_code": "RYHA",
   "site_name": "RYHALL",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "RYHA4B",
   "site_code": "RYHA",
   "site_name": "RYHALL",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SACO1Q",
   "site_code": "SACO",
   "site_name": "SALTCOATS",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SACO1R",
   "site_code": "SACO",
   "site_name": "SALTCOATS",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SACO1S",
   "site_code": "SACO",
   "site_name": "SALTCOATS",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SACO1T",
   "site_code": "SACO",
   "site_name": "SALTCOATS",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SACO3J",
   "site_code": "SACO",
   "site_name": "SALTCOATS",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SACO3K",
   "site_code": "SACO",
   "site_name": "SALTCOATS",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SAEN11",
   "site_code": "SAEN",
   "site_name": "SALTEND NORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SAEN21",
   "site_code": "SAEN",
   "site_name": "SALTEND NORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SAES21",
   "site_code": "SAES",
   "site_name": "SALTEND SOUTH",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SAFO11",
   "site_code": "SAFO",
   "site_name": "SANDFORD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SAFO41",
   "site_code": "SAFO",
   "site_name": "SANDFORD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SAFO42",
   "site_code": "SAFO",
   "site_name": "SANDFORD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SAKN1-",
   "site_code": "SAKN",
   "site_name": "SANDY KNOWE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SAKN3-",
   "site_code": "SAKN",
   "site_name": "SANDY KNOWE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SALH11",
   "site_code": "SALH",
   "site_name": "SALTHOLME",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SALH21",
   "site_code": "SALH",
   "site_name": "SALTHOLME",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SALH41",
   "site_code": "SALH",
   "site_name": "SALTHOLME",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SALH42",
   "site_code": "SALH",
   "site_name": "SALTHOLME",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SALL11",
   "site_code": "SALL",
   "site_name": "SALLE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SALL12",
   "site_code": "SALL",
   "site_name": "SALLE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SALM1A",
   "site_code": "SALM",
   "site_name": "SALAMANDER OFFSHORE WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SALM1B",
   "site_code": "SALM",
   "site_name": "SALAMANDER OFFSHORE WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SALM1C",
   "site_code": "SALM",
   "site_name": "SALAMANDER OFFSHORE WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SALM1D",
   "site_code": "SALM",
   "site_name": "SALAMANDER OFFSHORE WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SANQ1-",
   "site_code": "SANQ",
   "site_name": "SANQUHAR 2A WIND FARM",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SANX1Q",
   "site_code": "SANX",
   "site_name": "ST ANDREWS CROSS",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SANX1R",
   "site_code": "SANX",
   "site_name": "ST ANDREWS CROSS",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SANX3-",
   "site_code": "SANX",
   "site_name": "ST ANDREWS CROSS",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SASA11",
   "site_code": "SASA",
   "site_name": "ST ASAPHS",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SAXM41",
   "site_code": "SAXM",
   "site_name": "SAXMUNDHAM CONVERTER STATION",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SAXM42",
   "site_code": "SAXM",
   "site_name": "SAXMUNDHAM CONVERTER STATION",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SCOP1-",
   "site_code": "SCOP",
   "site_name": "SCOOP HILL WIND FARM",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SCOP1A",
   "site_code": "SCOP",
   "site_name": "SCOOP HILL WIND FARM",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SEAB11",
   "site_code": "SEAB",
   "site_name": "SEABANK",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SEAB41",
   "site_code": "SEAB",
   "site_name": "SEABANK",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SEAB4A",
   "site_code": "SEAB",
   "site_name": "SEABANK",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SELL11",
   "site_code": "SELL",
   "site_name": "SELLINDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SELL12",
   "site_code": "SELL",
   "site_name": "SELLINDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SELL13",
   "site_code": "SELL",
   "site_name": "SELLINDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SELL4A",
   "site_code": "SELL",
   "site_name": "SELLINDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SELL4B",
   "site_code": "SELL",
   "site_name": "SELLINDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SELL4C",
   "site_code": "SELL",
   "site_name": "SELLINDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SELL4D",
   "site_code": "SELL",
   "site_name": "SELLINDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SELL4E",
   "site_code": "SELL",
   "site_name": "SELLINDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SELL4F",
   "site_code": "SELL",
   "site_name": "SELLINDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SERG1-",
   "site_code": "SERG",
   "site_name": "SERGEANTLAW",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SFEE1A",
   "site_code": "SFEE",
   "site_name": "ST FERGUS EAST",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SFEE1B",
   "site_code": "SFEE",
   "site_name": "ST FERGUS EAST",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SFEE1Q",
   "site_code": "SFEE",
   "site_name": "ST FERGUS EAST",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SFEE1R",
   "site_code": "SFEE",
   "site_name": "ST FERGUS EAST",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SFEE5-",
   "site_code": "SFEE",
   "site_name": "ST FERGUS EAST",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SFEG1S",
   "site_code": "SFEG",
   "site_name": "ST FERGUS GAS TERMINAL",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SFEG1T",
   "site_code": "SFEG",
   "site_name": "ST FERGUS GAS TERMINAL",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SFEM1Q",
   "site_code": "SFEM",
   "site_name": "ST FERGUS MOBIL",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SFEM1R",
   "site_code": "SFEM",
   "site_name": "ST FERGUS MOBIL",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SFER11",
   "site_code": "SFER",
   "site_name": "ST FERGUS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SFER1J",
   "site_code": "SFER",
   "site_name": "ST FERGUS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SFER1K",
   "site_code": "SFER",
   "site_name": "ST FERGUS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SFEV1S",
   "site_code": "SFEV",
   "site_name": "ST FERGUS VSD",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SFEV1T",
   "site_code": "SFEV",
   "site_name": "ST FERGUS VSD",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SFIL1Q",
   "site_code": "SFIL",
   "site_name": "ST FILLANS",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SFIL5-",
   "site_code": "SFIL",
   "site_name": "ST FILLANS",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SGRO21",
   "site_code": "SGRO",
   "site_name": "SEAGREEN ONE 220KV ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SGRO22",
   "site_code": "SGRO",
   "site_name": "SEAGREEN ONE 220KV ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SGRO23",
   "site_code": "SGRO",
   "site_name": "SEAGREEN ONE 220KV ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SGRW21",
   "site_code": "SGRW",
   "site_name": "SEAGREEN ONE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SGRW22",
   "site_code": "SGRW",
   "site_name": "SEAGREEN ONE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SGRW61",
   "site_code": "SGRW",
   "site_name": "SEAGREEN ONE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SGRW62",
   "site_code": "SGRW",
   "site_name": "SEAGREEN ONE OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SGRX2-",
   "site_code": "SGRX",
   "site_name": "SEAGREEN ONE 275KV ONSHORE",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SGRX21",
   "site_code": "SGRX",
   "site_name": "SEAGREEN ONE 275KV ONSHORE",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SGRX22",
   "site_code": "SGRX",
   "site_name": "SEAGREEN ONE 275KV ONSHORE",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SGRX23",
   "site_code": "SGRX",
   "site_name": "SEAGREEN ONE 275KV ONSHORE",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SHBA41",
   "site_code": "SHBA",
   "site_name": "SOUTH HUMBER BANK",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SHEC21",
   "site_code": "SHEC",
   "site_name": "SHEFFIELD CITY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SHEC31",
   "site_code": "SHEC",
   "site_name": "SHEFFIELD CITY",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SHEE11",
   "site_code": "SHEE",
   "site_name": "SHEERNESS",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SHET4",
   "site_code": "SHET",
   "site_name": "SHETLAND",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SHIN11",
   "site_code": "SHIN",
   "site_name": "SHIN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SHIN3-",
   "site_code": "SHIN",
   "site_name": "SHIN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SHIN5-",
   "site_code": "SHIN",
   "site_name": "SHIN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SHPT41",
   "site_code": "SHPT",
   "site_name": "SHIPTON TEE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SHPT42",
   "site_code": "SHPT",
   "site_name": "SHIPTON TEE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SHRE11",
   "site_code": "SHRE",
   "site_name": "SHREWSBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SHRE4A",
   "site_code": "SHRE",
   "site_name": "SHREWSBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SHRE4B",
   "site_code": "SHRE",
   "site_name": "SHREWSBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SHRG1-",
   "site_code": "SHRG",
   "site_name": "SHEPHERDS RIG",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SHRG1T",
   "site_code": "SHRG",
   "site_name": "SHEPHERDS RIG",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SHRG3-",
   "site_code": "SHRG",
   "site_name": "SHEPHERDS RIG",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SHRU2Q",
   "site_code": "SHRU",
   "site_name": "SHRUBHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SHRU2R",
   "site_code": "SHRU",
   "site_name": "SHRUBHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SHRU3A",
   "site_code": "SHRU",
   "site_name": "SHRUBHILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SHRU3B",
   "site_code": "SHRU",
   "site_name": "SHRUBHILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SHUR41",
   "site_code": "SHUR",
   "site_name": "SHURTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SIGH2Q",
   "site_code": "SIGH",
   "site_name": "SIGHTHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SIGH2R",
   "site_code": "SIGH",
   "site_name": "SIGHTHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SIGH3A",
   "site_code": "SIGH",
   "site_name": "SIGHTHILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SINC11",
   "site_code": "SINC",
   "site_name": "SINCLAIR OFFSHORE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SING41",
   "site_code": "SING",
   "site_name": "SINGLEWELL",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SIZE11",
   "site_code": "SIZE",
   "site_name": "SIZEWELL",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SIZE12",
   "site_code": "SIZE",
   "site_name": "SIZEWELL",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SIZE1A",
   "site_code": "SIZE",
   "site_name": "SIZEWELL",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SIZE1B",
   "site_code": "SIZE",
   "site_name": "SIZEWELL",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SIZE41",
   "site_code": "SIZE",
   "site_name": "SIZEWELL",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SJOW11",
   "site_code": "SJOW",
   "site_name": "ST JOHNS WOOD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SJOW12",
   "site_code": "SJOW",
   "site_name": "ST JOHNS WOOD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SJOW13",
   "site_code": "SJOW",
   "site_name": "ST JOHNS WOOD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SJOW21",
   "site_code": "SJOW",
   "site_name": "ST JOHNS WOOD",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SJOW41",
   "site_code": "SJOW",
   "site_name": "ST JOHNS WOOD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SKLG11",
   "site_code": "SKLG",
   "site_name": "SKELTON GRANGE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SKLG21",
   "site_code": "SKLG",
   "site_name": "SKELTON GRANGE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SLCK11",
   "site_code": "SLCK",
   "site_name": "SLICKLY WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SLOY11",
   "site_code": "SLOY",
   "site_name": "SLOY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SLOY1L",
   "site_code": "SLOY",
   "site_name": "SLOY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SLOY1M",
   "site_code": "SLOY",
   "site_name": "SLOY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SLOY1N",
   "site_code": "SLOY",
   "site_name": "SLOY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SLOY1P",
   "site_code": "SLOY",
   "site_name": "SLOY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SLOY51",
   "site_code": "SLOY",
   "site_name": "SLOY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SLOY5L",
   "site_code": "SLOY",
   "site_name": "SLOY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SLOY5M",
   "site_code": "SLOY",
   "site_name": "SLOY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SLOY5N",
   "site_code": "SLOY",
   "site_name": "SLOY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SLOY5P",
   "site_code": "SLOY",
   "site_name": "SLOY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SMAN11",
   "site_code": "SMAN",
   "site_name": "SOUTH MANCHESTER",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SMAN12",
   "site_code": "SMAN",
   "site_name": "SOUTH MANCHESTER",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SMAN21",
   "site_code": "SMAN",
   "site_name": "SOUTH MANCHESTER",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SMEA1-",
   "site_code": "SMEA",
   "site_name": "SMEATON",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SMEA2-",
   "site_code": "SMEA",
   "site_name": "SMEATON",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SMEA4Q",
   "site_code": "SMEA",
   "site_name": "SMEATON",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SMEA4R",
   "site_code": "SMEA",
   "site_name": "SMEATON",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SNQR3-",
   "site_code": "SNQR",
   "site_name": "SANQUHAR",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SOFW4A",
   "site_code": "SOFW",
   "site_name": "SOFIA OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SOFW61",
   "site_code": "SOFW",
   "site_name": "SOFIA OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SOFWD",
   "site_code": "SOFW",
   "site_name": "SOFIA OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SOKY1-",
   "site_code": "SOKY",
   "site_name": "SOUTH KYLE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SOYK11",
   "site_code": "SOYK",
   "site_name": "STRATH OYKEL WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SOYK31",
   "site_code": "SOYK",
   "site_name": "STRATH OYKEL WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SPAV1Q",
   "site_code": "SPAV",
   "site_name": "SPANGO VALLEY",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SPAV1R",
   "site_code": "SPAV",
   "site_name": "SPANGO VALLEY",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SPAV3-",
   "site_code": "SPAV",
   "site_name": "SPANGO VALLEY",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SPEN11",
   "site_code": "SPEN",
   "site_name": "SPENNYMOOR",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SPEN41",
   "site_code": "SPEN",
   "site_name": "SPENNYMOOR",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SPEN42",
   "site_code": "SPEN",
   "site_name": "SPENNYMOOR",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SPIT11",
   "site_code": "SPIT",
   "site_name": "SPITTAL",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SPIT21",
   "site_code": "SPIT",
   "site_name": "SPITTAL",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SPIT41",
   "site_code": "SPIT",
   "site_name": "SPITTAL",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SPIT42",
   "site_code": "SPIT",
   "site_name": "SPITTAL",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SPLN41",
   "site_code": "SPLN",
   "site_name": "SPALDING NORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SPRB1-",
   "site_code": "SPRB",
   "site_name": "SPIREBUSH RENEWABLE ENERGY",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SSAW11",
   "site_code": "SSAW",
   "site_name": "SHERRINGHAM SHOAL OFFSHORE PLATFORM 1",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SSAW31",
   "site_code": "SSAW",
   "site_name": "SHERRINGHAM SHOAL OFFSHORE PLATFORM 1",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SSAW32",
   "site_code": "SSAW",
   "site_name": "SHERRINGHAM SHOAL OFFSHORE PLATFORM 1",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SSBW11",
   "site_code": "SSBW",
   "site_name": "SHERRINGHAM SHOAL OFFSHORE PLATFORM 2",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SSBW31",
   "site_code": "SSBW",
   "site_name": "SHERRINGHAM SHOAL OFFSHORE PLATFORM 2",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SSBW32",
   "site_code": "SSBW",
   "site_name": "SHERRINGHAM SHOAL OFFSHORE PLATFORM 2",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SSHI21",
   "site_code": "SSHI",
   "site_name": "SOUTH SHIELDS",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SSHI22",
   "site_code": "SSHI",
   "site_name": "SOUTH SHIELDS",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SSHI31",
   "site_code": "SSHI",
   "site_name": "SOUTH SHIELDS",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "STAH11",
   "site_code": "STAH",
   "site_name": "STANAH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STAH4A",
   "site_code": "STAH",
   "site_name": "STANAH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STAH4B",
   "site_code": "STAH",
   "site_name": "STANAH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STAL11",
   "site_code": "STAL",
   "site_name": "STALYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STAL21",
   "site_code": "STAL",
   "site_name": "STALYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STAL41",
   "site_code": "STAL",
   "site_name": "STALYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STAL4A",
   "site_code": "STAL",
   "site_name": "STALYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STAL4B",
   "site_code": "STAL",
   "site_name": "STALYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STAY41",
   "site_code": "STAY",
   "site_name": "STAYTHORPE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STAY4A",
   "site_code": "STAY",
   "site_name": "STAYTHORPE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STCS11",
   "site_code": "STCS",
   "site_name": "STRATHY COLLECTOR STATION",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STEN11",
   "site_code": "STEN",
   "site_name": "STELLA NORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STES11",
   "site_code": "STES",
   "site_name": "STELLA SOUTH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STEW21",
   "site_code": "STEW",
   "site_name": "STELLA WEST",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STEW41",
   "site_code": "STEW",
   "site_name": "STELLA WEST",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STHA2A",
   "site_code": "STHA",
   "site_name": "STRATHAVEN",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STHA2B",
   "site_code": "STHA",
   "site_name": "STRATHAVEN",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STHA3-",
   "site_code": "STHA",
   "site_name": "STRATHAVEN",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "STHA3B",
   "site_code": "STHA",
   "site_name": "STRATHAVEN",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "STHA4A",
   "site_code": "STHA",
   "site_name": "STRATHAVEN",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STHA4B",
   "site_code": "STHA",
   "site_name": "STRATHAVEN",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STIR1S",
   "site_code": "STIR",
   "site_name": "STIRLING",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STIR1T",
   "site_code": "STIR",
   "site_name": "STIRLING",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STIR3-",
   "site_code": "STIR",
   "site_name": "STIRLING",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "STLE1Q",
   "site_code": "STLE",
   "site_name": "STRATHLEVEN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STLE1R",
   "site_code": "STLE",
   "site_name": "STRATHLEVEN",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STLE3S",
   "site_code": "STLE",
   "site_name": "STRATHLEVEN",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "STMR41",
   "site_code": "STMR",
   "site_name": "STROMAR OFFSHORE WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STNG11",
   "site_code": "STNG",
   "site_name": "STANNERGATE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STOB11",
   "site_code": "STOB",
   "site_name": "STOKE BARDOLPH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STOB41",
   "site_code": "STOB",
   "site_name": "STOKE BARDOLPH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STOC1-",
   "site_code": "STOC",
   "site_name": "STRANOCH",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STOC3-",
   "site_code": "STOC",
   "site_name": "STRANOCH",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "STOR1Q",
   "site_code": "STOR",
   "site_name": "STORNOWAY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STOR1R",
   "site_code": "STOR",
   "site_name": "STORNOWAY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STOR31",
   "site_code": "STOR",
   "site_name": "STORNOWAY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "STRB2-",
   "site_code": "STRB",
   "site_name": "STRATH BRORA WIND",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STRB3-",
   "site_code": "STRB",
   "site_name": "STRATH BRORA WIND",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "STRI1A",
   "site_code": "STRI",
   "site_name": "STRICHEN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STRI1B",
   "site_code": "STRI",
   "site_name": "STRICHEN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STRI1Q",
   "site_code": "STRI",
   "site_name": "STRICHEN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STRI1R",
   "site_code": "STRI",
   "site_name": "STRICHEN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STRI3-",
   "site_code": "STRI",
   "site_name": "STRICHEN",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "STRL1-",
   "site_code": "STRL",
   "site_name": "STRONELAIRG WIND FARM (SSE)",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STRL3A",
   "site_code": "STRL",
   "site_name": "STRONELAIRG WIND FARM (SSE)",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "STRL3B",
   "site_code": "STRL",
   "site_name": "STRONELAIRG WIND FARM (SSE)",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "STRL3C",
   "site_code": "STRL",
   "site_name": "STRONELAIRG WIND FARM (SSE)",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "STRW1-",
   "site_code": "STRW",
   "site_name": "STRATHY WIND",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STRW3-",
   "site_code": "STRW",
   "site_name": "STRATHY WIND",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "STSB41",
   "site_code": "STSB",
   "site_name": "STOCKSBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STSB4A",
   "site_code": "STSB",
   "site_name": "STOCKSBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STSB4B",
   "site_code": "STSB",
   "site_name": "STOCKSBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STSO11",
   "site_code": "STSO",
   "site_name": "STRATHY SOUTH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STSO31",
   "site_code": "STSO",
   "site_name": "STRATHY SOUTH",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "STWB4Q",
   "site_code": "STWB",
   "site_name": "STELLA WEST BORDER NODE",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STWB4R",
   "site_code": "STWB",
   "site_name": "STELLA WEST BORDER NODE",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STWO11",
   "site_code": "STWO",
   "site_name": "STRATHY WOOD",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STWO31",
   "site_code": "STWO",
   "site_name": "STRATHY WOOD",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "STWT41",
   "site_code": "STWT",
   "site_name": "STELLA WEST TEE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STWT42",
   "site_code": "STWT",
   "site_name": "STELLA WEST TEE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STYC11",
   "site_code": "STYC",
   "site_name": "STAYTHORPE C",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "STYC12",
   "site_code": "STYC",
   "site_name": "STAYTHORPE C",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SUND11",
   "site_code": "SUND",
   "site_name": "SUNDON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SUND12",
   "site_code": "SUND",
   "site_name": "SUNDON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SUND31",
   "site_code": "SUND",
   "site_name": "SUNDON",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SUND41",
   "site_code": "SUND",
   "site_name": "SUNDON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SUND42",
   "site_code": "SUND",
   "site_name": "SUNDON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SWAN11",
   "site_code": "SWAN",
   "site_name": "SWANSEA NORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SWAN12",
   "site_code": "SWAN",
   "site_name": "SWANSEA NORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SWAN21",
   "site_code": "SWAN",
   "site_name": "SWANSEA NORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SWAN22",
   "site_code": "SWAN",
   "site_name": "SWANSEA NORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SWAN41",
   "site_code": "SWAN",
   "site_name": "SWANSEA NORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SWAN42",
   "site_code": "SWAN",
   "site_name": "SWANSEA NORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SWAN4A",
   "site_code": "SWAN",
   "site_name": "SWANSEA NORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SWAN4B",
   "site_code": "SWAN",
   "site_name": "SWANSEA NORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "SW_E1A",
   "site_code": "SW_E",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": 132,
   "voltage_consistent_with_site": false
  },
  {
   "node": "SW_E2A",
   "site_code": "SW_E",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TADT2A",
   "site_code": "TADT",
   "site_name": "TADCASTER TEE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TADT2B",
   "site_code": "TADT",
   "site_name": "TADCASTER TEE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TARL1A",
   "site_code": "TARL",
   "site_name": "TARLAND",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TARL1B",
   "site_code": "TARL",
   "site_name": "TARLAND",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TARL1J",
   "site_code": "TARL",
   "site_name": "TARLAND",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TARL1K",
   "site_code": "TARL",
   "site_name": "TARLAND",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TARL3-",
   "site_code": "TARL",
   "site_name": "TARLAND",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TAUN11",
   "site_code": "TAUN",
   "site_name": "TAUNTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TAUN41",
   "site_code": "TAUN",
   "site_name": "TAUNTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TAUN42",
   "site_code": "TAUN",
   "site_name": "TAUNTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TAYN1A",
   "site_code": "TAYN",
   "site_name": "TAYNUILT",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TAYN1Q",
   "site_code": "TAYN",
   "site_name": "TAYNUILT",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TAYN1R",
   "site_code": "TAYN",
   "site_name": "TAYNUILT",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TAYN3-",
   "site_code": "TAYN",
   "site_name": "TAYNUILT",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TEAL11",
   "site_code": "TEAL",
   "site_name": "TEALING",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TEAL21",
   "site_code": "TEAL",
   "site_name": "TEALING",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TEAL2A",
   "site_code": "TEAL",
   "site_name": "TEALING",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TEAS1-",
   "site_code": "TEAS",
   "site_name": "TEALING SOLAR AND STORAGE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TEAS31",
   "site_code": "TEAS",
   "site_name": "TEALING SOLAR AND STORAGE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TELR1Q",
   "site_code": "TELR",
   "site_name": "TELFORD ROAD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TELR1R",
   "site_code": "TELR",
   "site_name": "TELFORD ROAD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TELR3-",
   "site_code": "TELR",
   "site_name": "TELFORD ROAD",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TEMP21",
   "site_code": "TEMP",
   "site_name": "TEMPLEBOROUGH",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TEMP22",
   "site_code": "TEMP",
   "site_name": "TEMPLEBOROUGH",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TEMP31",
   "site_code": "TEMP",
   "site_name": "TEMPLEBOROUGH",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "THAW11",
   "site_code": "THAW",
   "site_name": "THANET WIND ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "THAW12",
   "site_code": "THAW",
   "site_name": "THANET WIND ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "THOM21",
   "site_code": "THOM",
   "site_name": "THORPE MARSH",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "THOM2A",
   "site_code": "THOM",
   "site_name": "THORPE MARSH",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "THOM41",
   "site_code": "THOM",
   "site_name": "THORPE MARSH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "THOM42",
   "site_code": "THOM",
   "site_name": "THORPE MARSH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "THOM61",
   "site_code": "THOM",
   "site_name": "THORPE MARSH",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "THOW11",
   "site_code": "THOW",
   "site_name": "THANET WIND OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "THOW12",
   "site_code": "THOW",
   "site_name": "THANET WIND OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "THOW31",
   "site_code": "THOW",
   "site_name": "THANET WIND OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "THOW32",
   "site_code": "THOW",
   "site_name": "THANET WIND OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "THOW33",
   "site_code": "THOW",
   "site_name": "THANET WIND OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "THOW34",
   "site_code": "THOW",
   "site_name": "THANET WIND OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "THRN4-",
   "site_code": "THRN",
   "site_name": "THORNTONLOCH",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "THSC2-",
   "site_code": "THSC",
   "site_name": "THURSO SOUTH SYNC. COMP",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "THTO41",
   "site_code": "THTO",
   "site_name": "THORNTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "THTO42",
   "site_code": "THTO",
   "site_name": "THORNTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "THTO43",
   "site_code": "THTO",
   "site_name": "THORNTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "THUR21",
   "site_code": "THUR",
   "site_name": "THURCROFT",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "THUR2A",
   "site_code": "THUR",
   "site_name": "THURCROFT",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "THUR61",
   "site_code": "THUR",
   "site_name": "THURCROFT",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "THUS11",
   "site_code": "THUS",
   "site_name": "THURSO SOUTH",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "THUS21",
   "site_code": "THUS",
   "site_name": "THURSO SOUTH",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "THUS3-",
   "site_code": "THUS",
   "site_name": "THURSO SOUTH",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TIBB21",
   "site_code": "TIBB",
   "site_name": "TILBURY B",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TIBB41",
   "site_code": "TIBB",
   "site_name": "TILBURY B",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TIBB42",
   "site_code": "TIBB",
   "site_name": "TILBURY B",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TILB11",
   "site_code": "TILB",
   "site_name": "TILBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TILB12",
   "site_code": "TILB",
   "site_name": "TILBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TILB13",
   "site_code": "TILB",
   "site_name": "TILBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TILB14",
   "site_code": "TILB",
   "site_name": "TILBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TILB21",
   "site_code": "TILB",
   "site_name": "TILBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TILB41",
   "site_code": "TILB",
   "site_name": "TILBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TILB42",
   "site_code": "TILB",
   "site_name": "TILBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TILB4A",
   "site_code": "TILB",
   "site_name": "TILBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TILB4B",
   "site_code": "TILB",
   "site_name": "TILBURY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TILN41",
   "site_code": "TILN",
   "site_name": "TILBURY NORTH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TINP21",
   "site_code": "TINP",
   "site_name": "TINSLEY PARK",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TINP22",
   "site_code": "TINP",
   "site_name": "TINSLEY PARK",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TINP31",
   "site_code": "TINP",
   "site_name": "TINSLEY PARK",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TINP32",
   "site_code": "TINP",
   "site_name": "TINSLEY PARK",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TKNE21",
   "site_code": "TKNE",
   "site_name": "TRITON KNOLL EAST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TKNE61",
   "site_code": "TKNE",
   "site_name": "TRITON KNOLL EAST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TKNO21",
   "site_code": "TKNO",
   "site_name": "TRITON KNOLL ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TKNO22",
   "site_code": "TKNO",
   "site_name": "TRITON KNOLL ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TKNO41",
   "site_code": "TKNO",
   "site_name": "TRITON KNOLL ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TKNO42",
   "site_code": "TKNO",
   "site_name": "TRITON KNOLL ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TKNW21",
   "site_code": "TKNW",
   "site_name": "TRITON KNOLL WEST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TKNW61",
   "site_code": "TKNW",
   "site_name": "TRITON KNOLL WEST OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TLSK41",
   "site_code": "TLSK",
   "site_name": "TALISK OFFSHORE WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TNGF11",
   "site_code": "TNGF",
   "site_name": "TANGY IV",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TNGF31",
   "site_code": "TNGF",
   "site_name": "TANGY IV",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TOCS4A",
   "site_code": "TOCS",
   "site_name": "TORNESS CONVERTER STATION",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TODD3-",
   "site_code": "TODD",
   "site_name": "TODDLEBURN",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TODP21",
   "site_code": "TODP",
   "site_name": "TOD POINT",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TODP61",
   "site_code": "TODP",
   "site_name": "TOD POINT",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TOMT11",
   "site_code": "TOMT",
   "site_name": "TOMATIN",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TOMT2J",
   "site_code": "TOMT",
   "site_name": "TOMATIN",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TOMT2K",
   "site_code": "TOMT",
   "site_name": "TOMATIN",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TONG1-",
   "site_code": "TONG",
   "site_name": "TONGLAND",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TONG1Q",
   "site_code": "TONG",
   "site_name": "TONGLAND",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TONG1R",
   "site_code": "TONG",
   "site_name": "TONGLAND",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TONG3-",
   "site_code": "TONG",
   "site_name": "TONGLAND",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TONG5-",
   "site_code": "TONG",
   "site_name": "TONGLAND",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TORN1-",
   "site_code": "TORN",
   "site_name": "TORNESS",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TORN4-",
   "site_code": "TORN",
   "site_name": "TORNESS",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TORN4Q",
   "site_code": "TORN",
   "site_name": "TORNESS",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TOSY11",
   "site_code": "TOSY",
   "site_name": "TOMCHRASKY",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TOSY31",
   "site_code": "TOSY",
   "site_name": "TOMCHRASKY",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TOTT11",
   "site_code": "TOTT",
   "site_name": "TOTTENHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TOTT12",
   "site_code": "TOTT",
   "site_name": "TOTTENHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TOTT21",
   "site_code": "TOTT",
   "site_name": "TOTTENHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TOTT22",
   "site_code": "TOTT",
   "site_name": "TOTTENHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TOTT23",
   "site_code": "TOTT",
   "site_name": "TOTTENHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TOTT24",
   "site_code": "TOTT",
   "site_name": "TOTTENHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TOTT2A",
   "site_code": "TOTT",
   "site_name": "TOTTENHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TOTT2B",
   "site_code": "TOTT",
   "site_name": "TOTTENHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TRAW11",
   "site_code": "TRAW",
   "site_name": "TRAWSFYNYDD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TRAW21",
   "site_code": "TRAW",
   "site_name": "TRAWSFYNYDD",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TRAW41",
   "site_code": "TRAW",
   "site_name": "TRAWSFYNYDD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TREM21",
   "site_code": "TREM",
   "site_name": "TREMORFA",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TREM31",
   "site_code": "TREM",
   "site_name": "TREMORFA",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TREU4A",
   "site_code": "TREU",
   "site_name": "TREUDDYN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TREU4B",
   "site_code": "TREU",
   "site_name": "TREUDDYN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TRLO3-",
   "site_code": "TRLO",
   "site_name": "TRALORG",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TUMB1Q",
   "site_code": "TUMB",
   "site_name": "TUMMEL BRIDGE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TUMB1R",
   "site_code": "TUMB",
   "site_name": "TUMMEL BRIDGE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TUMB5-",
   "site_code": "TUMB",
   "site_name": "TUMMEL BRIDGE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TUMM1J",
   "site_code": "TUMM",
   "site_name": "TUMMEL",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TUMM1K",
   "site_code": "TUMM",
   "site_name": "TUMMEL",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TUMM2J",
   "site_code": "TUMM",
   "site_name": "TUMMEL",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TUMM2K",
   "site_code": "TUMM",
   "site_name": "TUMMEL",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TWIN11",
   "site_code": "TWIN",
   "site_name": "TWINSTEAD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TWIN12",
   "site_code": "TWIN",
   "site_name": "TWINSTEAD",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TWIN41",
   "site_code": "TWIN",
   "site_name": "TWINSTEAD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TWIN42",
   "site_code": "TWIN",
   "site_name": "TWINSTEAD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TWIN4A",
   "site_code": "TWIN",
   "site_name": "TWINSTEAD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TWIN4B",
   "site_code": "TWIN",
   "site_name": "TWINSTEAD",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TWNE11",
   "site_code": "TWNE",
   "site_name": "TWINEHAM ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TWNE12",
   "site_code": "TWNE",
   "site_name": "TWINEHAM ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": false
  },
  {
   "node": "TWNE41",
   "site_code": "TWNE",
   "site_name": "TWINEHAM ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TWNE42",
   "site_code": "TWNE",
   "site_name": "TWINEHAM ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TYNE11",
   "site_code": "TYNE",
   "site_name": "TYNEMOUTH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TYNE21",
   "site_code": "TYNE",
   "site_name": "TYNEMOUTH",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TYNE2A",
   "site_code": "TYNE",
   "site_name": "TYNEMOUTH",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "TYNE51",
   "site_code": "TYNE",
   "site_name": "TYNEMOUTH",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "UPPB11",
   "site_code": "UPPB",
   "site_name": "UPPER BOAT",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "UPPB21",
   "site_code": "UPPB",
   "site_name": "UPPER BOAT",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "UPPB22",
   "site_code": "UPPB",
   "site_name": "UPPER BOAT",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "UPPB31",
   "site_code": "UPPB",
   "site_name": "UPPER BOAT",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "USKM11",
   "site_code": "USKM",
   "site_name": "USKMOUTH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "USKM12",
   "site_code": "USKM",
   "site_name": "USKMOUTH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "USKM21",
   "site_code": "USKM",
   "site_name": "USKMOUTH",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "USKM2A",
   "site_code": "USKM",
   "site_name": "USKMOUTH",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "USKM2B",
   "site_code": "USKM",
   "site_name": "USKMOUTH",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "UXBM11",
   "site_code": "UXBM",
   "site_name": "UXBRIDGE MOOR",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "UXBM41",
   "site_code": "UXBM",
   "site_name": "UXBRIDGE MOOR",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "VGEO41",
   "site_code": "VGEO",
   "site_name": "VANGUARD EAST ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "VGEWX1",
   "site_code": "VGEW",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "VGEWX2",
   "site_code": "VGEW",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "VGEWX3",
   "site_code": "VGEW",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "VGWO41",
   "site_code": "VGWO",
   "site_name": "VANGUARD WEST ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "VGWWX1",
   "site_code": "VGWW",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "VGWWX2",
   "site_code": "VGWW",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "VGWWX3",
   "site_code": "VGWW",
   "site_name": null,
   "transmission_owner": null,
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "VIKE1P",
   "site_code": "VIKE",
   "site_name": "VIKING ENERGY WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "VIKE1Q",
   "site_code": "VIKE",
   "site_name": "VIKING ENERGY WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "VIKE1R",
   "site_code": "VIKE",
   "site_name": "VIKING ENERGY WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "VIKE1S",
   "site_code": "VIKE",
   "site_name": "VIKING ENERGY WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "VIKE3P",
   "site_code": "VIKE",
   "site_name": "VIKING ENERGY WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "VIKE3Q",
   "site_code": "VIKE",
   "site_name": "VIKING ENERGY WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "VIKE3R",
   "site_code": "VIKE",
   "site_name": "VIKING ENERGY WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "VIKE3S",
   "site_code": "VIKE",
   "site_name": "VIKING ENERGY WIND FARM",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WAAO11",
   "site_code": "WAAO",
   "site_name": "WALNEY 1 ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WAAO1A",
   "site_code": "WAAO",
   "site_name": "WALNEY 1 ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WAAW11",
   "site_code": "WAAW",
   "site_name": "WALNEY 1 OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WAAW31",
   "site_code": "WAAW",
   "site_name": "WALNEY 1 OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WAAW32",
   "site_code": "WAAW",
   "site_name": "WALNEY 1 OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WABO11",
   "site_code": "WABO",
   "site_name": "WALNEY 2 ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WABO1A",
   "site_code": "WABO",
   "site_name": "WALNEY 2 ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WABW11",
   "site_code": "WABW",
   "site_name": "WALNEY 2 OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WABW31",
   "site_code": "WABW",
   "site_name": "WALNEY 2 OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WABW32",
   "site_code": "WABW",
   "site_name": "WALNEY 2 OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WACW21",
   "site_code": "WACW",
   "site_name": "WALNEY 3 OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WACW31",
   "site_code": "WACW",
   "site_name": "WALNEY 3 OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WACW32",
   "site_code": "WACW",
   "site_name": "WALNEY 3 OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WADW21",
   "site_code": "WADW",
   "site_name": "WALNEY 4 OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WADW31",
   "site_code": "WADW",
   "site_name": "WALNEY 4 OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WADW32",
   "site_code": "WADW",
   "site_name": "WALNEY 4 OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WAEN41",
   "site_code": "WAEN",
   "site_name": "WALLEND",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WALB41",
   "site_code": "WALB",
   "site_name": "WALPOLE 'B'",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WALB42",
   "site_code": "WALB",
   "site_name": "WALPOLE 'B'",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WALH41",
   "site_code": "WALH",
   "site_name": "WALHAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WALP11",
   "site_code": "WALP",
   "site_name": "WALPOLE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WALP12",
   "site_code": "WALP",
   "site_name": "WALPOLE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WALP41",
   "site_code": "WALP",
   "site_name": "WALPOLE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WALP42",
   "site_code": "WALP",
   "site_name": "WALPOLE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WALX21",
   "site_code": "WALX",
   "site_name": "WALTHAM CROSS",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WALX22",
   "site_code": "WALX",
   "site_name": "WALTHAM CROSS",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WALX41",
   "site_code": "WALX",
   "site_name": "WALTHAM CROSS",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WALX42",
   "site_code": "WALX",
   "site_name": "WALTHAM CROSS",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WALX4A",
   "site_code": "WALX",
   "site_name": "WALTHAM CROSS",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WALX4B",
   "site_code": "WALX",
   "site_name": "WALTHAM CROSS",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WANB31",
   "site_code": "WANB",
   "site_name": "WANLASS BECK",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WANB41",
   "site_code": "WANB",
   "site_name": "WANLASS BECK",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WANB42",
   "site_code": "WANB",
   "site_name": "WANLASS BECK",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WARL11",
   "site_code": "WARL",
   "site_name": "WARLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WARL12",
   "site_code": "WARL",
   "site_name": "WARLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WARL21",
   "site_code": "WARL",
   "site_name": "WARLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WARL41",
   "site_code": "WARL",
   "site_name": "WARLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WASF1A",
   "site_code": "WASF",
   "site_name": "WASHWAY FARM",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WASF1B",
   "site_code": "WASF",
   "site_name": "WASHWAY FARM",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WASF21",
   "site_code": "WASF",
   "site_name": "WASHWAY FARM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WASF22",
   "site_code": "WASF",
   "site_name": "WASHWAY FARM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WASF2A",
   "site_code": "WASF",
   "site_name": "WASHWAY FARM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WASF2B",
   "site_code": "WASF",
   "site_name": "WASHWAY FARM",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WATS11",
   "site_code": "WATS",
   "site_name": "WATFORD SOUTH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WATS12",
   "site_code": "WATS",
   "site_name": "WATFORD SOUTH",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WATS21",
   "site_code": "WATS",
   "site_name": "WATFORD SOUTH",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WATS22",
   "site_code": "WATS",
   "site_name": "WATFORD SOUTH",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WBOL21",
   "site_code": "WBOL",
   "site_name": "WEST BOLDON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WBOL61",
   "site_code": "WBOL",
   "site_name": "WEST BOLDON",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WBUR11",
   "site_code": "WBUR",
   "site_name": "WEST BURTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WBUR12",
   "site_code": "WBUR",
   "site_name": "WEST BURTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WBUR41",
   "site_code": "WBUR",
   "site_name": "WEST BURTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WBUR42",
   "site_code": "WBUR",
   "site_name": "WEST BURTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WDSO11",
   "site_code": "WDSO",
   "site_name": "WEST OF DUDDON SANDS ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WDSO12",
   "site_code": "WDSO",
   "site_name": "WEST OF DUDDON SANDS ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WDSO41",
   "site_code": "WDSO",
   "site_name": "WEST OF DUDDON SANDS ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WDSO42",
   "site_code": "WDSO",
   "site_name": "WEST OF DUDDON SANDS ONSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WDSW11",
   "site_code": "WDSW",
   "site_name": "WEST OF DUDDON SANDS OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WDSW12",
   "site_code": "WDSW",
   "site_name": "WEST OF DUDDON SANDS OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WDSW31",
   "site_code": "WDSW",
   "site_name": "WEST OF DUDDON SANDS OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WDSW32",
   "site_code": "WDSW",
   "site_name": "WEST OF DUDDON SANDS OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WEMA41",
   "site_code": "WEMA",
   "site_name": "WESTON MARSH",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WERO11",
   "site_code": "WERO",
   "site_name": "WESTERMOST ROUGH OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WERO21",
   "site_code": "WERO",
   "site_name": "WESTERMOST ROUGH OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WERO22",
   "site_code": "WERO",
   "site_name": "WESTERMOST ROUGH OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WERW11",
   "site_code": "WERW",
   "site_name": "WESTERMOST ROUGH OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": 132,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WERW31",
   "site_code": "WERW",
   "site_name": "WESTERMOST ROUGH OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WERW32",
   "site_code": "WERW",
   "site_name": "WESTERMOST ROUGH OFFSHORE",
   "transmission_owner": "OFTO",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WESE1-",
   "site_code": "WESE",
   "site_name": "WESTERDOD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WESL2-",
   "site_code": "WESL",
   "site_name": "WESTERTON LANE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WESS1-",
   "site_code": "WESS",
   "site_name": "WESTGILL SIKE",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WESS4-",
   "site_code": "WESS",
   "site_name": "WESTGILL SIKE",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WFIB2-",
   "site_code": "WFIB",
   "site_name": "WESTFIELD BOUNDARY",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WFIB4-",
   "site_code": "WFIB",
   "site_name": "WESTFIELD BOUNDARY",
   "transmission_owner": "SHET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WFIE1A",
   "site_code": "WFIE",
   "site_name": "WESTFIELD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WFIE1B",
   "site_code": "WFIE",
   "site_name": "WESTFIELD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WFIE2-",
   "site_code": "WFIE",
   "site_name": "WESTFIELD",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WFIE3-",
   "site_code": "WFIE",
   "site_name": "WESTFIELD",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WFIE4-",
   "site_code": "WFIE",
   "site_name": "WESTFIELD",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WFIE4A",
   "site_code": "WFIE",
   "site_name": "WESTFIELD",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WGEO2Q",
   "site_code": "WGEO",
   "site_name": "WEST GEORGE STREET",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WGEO2R",
   "site_code": "WGEO",
   "site_name": "WEST GEORGE STREET",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WGEO3-",
   "site_code": "WGEO",
   "site_name": "WEST GEORGE STREET",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WHAM11",
   "site_code": "WHAM",
   "site_name": "WEST HAM",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHAM12",
   "site_code": "WHAM",
   "site_name": "WEST HAM",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHAM41",
   "site_code": "WHAM",
   "site_name": "WEST HAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHAM4A",
   "site_code": "WHAM",
   "site_name": "WEST HAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHAM4B",
   "site_code": "WHAM",
   "site_name": "WEST HAM",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHGA11",
   "site_code": "WHGA",
   "site_name": "WHITEGATE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHGA21",
   "site_code": "WHGA",
   "site_name": "WHITEGATE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHHO2Q",
   "site_code": "WHHO",
   "site_name": "WHITEHOUSE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHHO2R",
   "site_code": "WHHO",
   "site_name": "WHITEHOUSE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHHO3-",
   "site_code": "WHHO",
   "site_name": "WHITEHOUSE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WHIF4Q",
   "site_code": "WHIF",
   "site_name": "WHITEHILL FARM",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHIF4R",
   "site_code": "WHIF",
   "site_name": "WHITEHILL FARM",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHLL3-",
   "site_code": "WHLL",
   "site_name": "WHITESIDE HILL",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WHSO21",
   "site_code": "WHSO",
   "site_name": "WHITSON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHSO22",
   "site_code": "WHSO",
   "site_name": "WHITSON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHSO2A",
   "site_code": "WHSO",
   "site_name": "WHITSON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHSO2B",
   "site_code": "WHSO",
   "site_name": "WHITSON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHSO31",
   "site_code": "WHSO",
   "site_name": "WHITSON",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WHSO32",
   "site_code": "WHSO",
   "site_name": "WHITSON",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WHSO41",
   "site_code": "WHSO",
   "site_name": "WHITSON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHSO4A",
   "site_code": "WHSO",
   "site_name": "WHITSON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHTB1S",
   "site_code": "WHTB",
   "site_name": "WHISTLEFIELD BORDER",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHTB1T",
   "site_code": "WHTB",
   "site_name": "WHISTLEFIELD BORDER",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHTL1S",
   "site_code": "WHTL",
   "site_name": "WHISTLEFIELD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHTL1T",
   "site_code": "WHTL",
   "site_name": "WHISTLEFIELD",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WHTL3-",
   "site_code": "WHTL",
   "site_name": "WHISTLEFIELD",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WIBA21",
   "site_code": "WIBA",
   "site_name": "WINCOBANK",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WIBA31",
   "site_code": "WIBA",
   "site_name": "WINCOBANK",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WIEN11",
   "site_code": "WIEN",
   "site_name": "WILLENHALL",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WIEN2A",
   "site_code": "WIEN",
   "site_name": "WILLENHALL",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WIEN2B",
   "site_code": "WIEN",
   "site_name": "WILLENHALL",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WILE41",
   "site_code": "WILE",
   "site_name": "WILLINGTON EAST",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WILL11",
   "site_code": "WILL",
   "site_name": "WILLINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WILL12",
   "site_code": "WILL",
   "site_name": "WILLINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WILT2A",
   "site_code": "WILT",
   "site_name": "WILTON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WILT2B",
   "site_code": "WILT",
   "site_name": "WILTON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WILT2C",
   "site_code": "WILT",
   "site_name": "WILTON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WILT2D",
   "site_code": "WILT",
   "site_name": "WILTON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WIMB11",
   "site_code": "WIMB",
   "site_name": "WIMBLEDON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WIMB21",
   "site_code": "WIMB",
   "site_name": "WIMBLEDON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WIMB2A",
   "site_code": "WIMB",
   "site_name": "WIMBLEDON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WIMB41",
   "site_code": "WIMB",
   "site_name": "WIMBLEDON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WIOW11",
   "site_code": "WIOW",
   "site_name": "WILLOWDALE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WIOW1Q",
   "site_code": "WIOW",
   "site_name": "WILLOWDALE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WIOW1R",
   "site_code": "WIOW",
   "site_name": "WILLOWDALE",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WIOW3-",
   "site_code": "WIOW",
   "site_name": "WILLOWDALE",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WISD11",
   "site_code": "WISD",
   "site_name": "WILLESDEN",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WISD21",
   "site_code": "WISD",
   "site_name": "WILLESDEN",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WISD2A",
   "site_code": "WISD",
   "site_name": "WILLESDEN",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WISD41",
   "site_code": "WISD",
   "site_name": "WILLESDEN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WISD42",
   "site_code": "WISD",
   "site_name": "WILLESDEN",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WISD61",
   "site_code": "WISD",
   "site_name": "WILLESDEN",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WISD62",
   "site_code": "WISD",
   "site_name": "WILLESDEN",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WISH1-",
   "site_code": "WISH",
   "site_name": "WISHAW",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WISH2-",
   "site_code": "WISH",
   "site_name": "WISHAW",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WISH3-",
   "site_code": "WISH",
   "site_name": "WISHAW",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WISH3S",
   "site_code": "WISH",
   "site_name": "WISHAW",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WISH3T",
   "site_code": "WISH",
   "site_name": "WISHAW",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WISH4-",
   "site_code": "WISH",
   "site_name": "WISHAW",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WIYH1-",
   "site_code": "WIYH",
   "site_name": "WINDYHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WIYH2-",
   "site_code": "WIYH",
   "site_name": "WINDYHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WIYH2R",
   "site_code": "WIYH",
   "site_name": "WINDYHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WIYH4Q",
   "site_code": "WIYH",
   "site_name": "WINDYHILL",
   "transmission_owner": "SPT",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WLEE2-",
   "site_code": "WLEE",
   "site_name": "WHITELEE",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WLEE3A",
   "site_code": "WLEE",
   "site_name": "WHITELEE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WLEE3B",
   "site_code": "WLEE",
   "site_name": "WHITELEE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WLEE3C",
   "site_code": "WLEE",
   "site_name": "WHITELEE",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WLEX2-",
   "site_code": "WLEX",
   "site_name": "WHITELEE EXTENSION",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WLEX3A",
   "site_code": "WLEX",
   "site_name": "WHITELEE EXTENSION",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WLEX3B",
   "site_code": "WLEX",
   "site_name": "WHITELEE EXTENSION",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WLEX3C",
   "site_code": "WLEX",
   "site_name": "WHITELEE EXTENSION",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WMAA41",
   "site_code": "WMAA",
   "site_name": "WESTON MARSH A",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WMAA42",
   "site_code": "WMAA",
   "site_name": "WESTON MARSH A",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WMAB41",
   "site_code": "WMAB",
   "site_name": "WESTON MARSH B",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WMAB42",
   "site_code": "WMAB",
   "site_name": "WESTON MARSH B",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WMEL11",
   "site_code": "WMEL",
   "site_name": "WEST MELTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WMEL12",
   "site_code": "WMEL",
   "site_name": "WEST MELTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WMEL21",
   "site_code": "WMEL",
   "site_name": "WEST MELTON",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WMHL2-",
   "site_code": "WMHL",
   "site_name": "WHITEMINHILL ENERGY PARK",
   "transmission_owner": "SPT",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WMHL3A",
   "site_code": "WMHL",
   "site_name": "WHITEMINHILL ENERGY PARK",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WMHL3B",
   "site_code": "WMHL",
   "site_name": "WHITEMINHILL ENERGY PARK",
   "transmission_owner": "SPT",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WNUK1-",
   "site_code": "WNUK",
   "site_name": "WHITENEUK",
   "transmission_owner": "SPT",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WOHI1Q",
   "site_code": "WOHI",
   "site_name": "WOODHILL",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WOHI1R",
   "site_code": "WOHI",
   "site_name": "WOODHILL",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WOHI3-",
   "site_code": "WOHI",
   "site_name": "WOODHILL",
   "transmission_owner": "SHET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WOOL11",
   "site_code": "WOOL",
   "site_name": "WOOLAVINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WOOL41",
   "site_code": "WOOL",
   "site_name": "WOOLAVINGTON",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WOWE21",
   "site_code": "WOWE",
   "site_name": "WALNEY EXTENSION",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WOWE22",
   "site_code": "WOWE",
   "site_name": "WALNEY EXTENSION",
   "transmission_owner": "OFTO",
   "voltage_kv": 275,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WOWE41",
   "site_code": "WOWE",
   "site_name": "WALNEY EXTENSION",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WOWE42",
   "site_code": "WOWE",
   "site_name": "WALNEY EXTENSION",
   "transmission_owner": "OFTO",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WREH41",
   "site_code": "WREH",
   "site_name": "WREN HALL CONVERTER STATION",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WREH42",
   "site_code": "WREH",
   "site_name": "WREN HALL CONVERTER STATION",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WTHU31",
   "site_code": "WTHU",
   "site_name": "WEST THURROCK",
   "transmission_owner": "NGET",
   "voltage_kv": null,
   "voltage_consistent_with_site": false
  },
  {
   "node": "WTHU4A",
   "site_code": "WTHU",
   "site_name": "WEST THURROCK",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WTHU4B",
   "site_code": "WTHU",
   "site_name": "WEST THURROCK",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WTHU4C",
   "site_code": "WTHU",
   "site_name": "WEST THURROCK",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WTHU4D",
   "site_code": "WTHU",
   "site_name": "WEST THURROCK",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WTHU4E",
   "site_code": "WTHU",
   "site_name": "WEST THURROCK",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WTHU4F",
   "site_code": "WTHU",
   "site_name": "WEST THURROCK",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WWEY11",
   "site_code": "WWEY",
   "site_name": "WEST WEYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WWEY12",
   "site_code": "WWEY",
   "site_name": "WEST WEYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WWEY21",
   "site_code": "WWEY",
   "site_name": "WEST WEYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WWEY22",
   "site_code": "WWEY",
   "site_name": "WEST WEYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WWEY2A",
   "site_code": "WWEY",
   "site_name": "WEST WEYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WWEY4A",
   "site_code": "WWEY",
   "site_name": "WEST WEYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WWEY4B",
   "site_code": "WWEY",
   "site_name": "WEST WEYBRIDGE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WYLF11",
   "site_code": "WYLF",
   "site_name": "WYLFA",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WYLF41",
   "site_code": "WYLF",
   "site_name": "WYLFA",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WYMO11",
   "site_code": "WYMO",
   "site_name": "WYMONDLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WYMO41",
   "site_code": "WYMO",
   "site_name": "WYMONDLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WYMO42",
   "site_code": "WYMO",
   "site_name": "WYMONDLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "WYMO4B",
   "site_code": "WYMO",
   "site_name": "WYMONDLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "YAXL41",
   "site_code": "YAXL",
   "site_name": "YAXLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "YAXL4A",
   "site_code": "YAXL",
   "site_name": "YAXLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "YAXL4B",
   "site_code": "YAXL",
   "site_name": "YAXLEY",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "YAXT41",
   "site_code": "YAXT",
   "site_name": "YAXLEY TEE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "YAXT42",
   "site_code": "YAXT",
   "site_name": "YAXLEY TEE",
   "transmission_owner": "NGET",
   "voltage_kv": 400,
   "voltage_consistent_with_site": true
  },
  {
   "node": "YELL11",
   "site_code": "YELL",
   "site_name": "YELL",
   "transmission_owner": "SHET",
   "voltage_kv": 132,
   "voltage_consistent_with_site": true
  },
  {
   "node": "YELL21",
   "site_code": "YELL",
   "site_name": "YELL",
   "transmission_owner": "SHET",
   "voltage_kv": 275,
   "voltage_consistent_with_site": true
  }
 ],
 "circuits": [
  {
   "node_1": "ABBA1-",
   "node_2": "DYCE1K",
   "ohl_km": 1.93,
   "cable_km": 7.8,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.206,
   "x_pct_100mva": 1.6667,
   "b_pct_100mva": 10.2395,
   "winter_mva": 173.0,
   "spring_mva": 158.0,
   "summer_mva": 158.0,
   "autumn_mva": 158.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ABNE1Q",
   "node_2": "CHAR11",
   "ohl_km": 24.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.22,
   "x_pct_100mva": 5.4644,
   "b_pct_100mva": 1.248,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ABNE1R",
   "node_2": "GRIF1T",
   "ohl_km": 34.95,
   "cable_km": 8.62,
   "circuit_type": "Composite",
   "r_pct_100mva": 3.4188,
   "x_pct_100mva": 8.6024,
   "b_pct_100mva": 11.99,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "AIGA1Q",
   "node_2": "KIOR1A",
   "ohl_km": 2.39,
   "cable_km": 0.32,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2456,
   "x_pct_100mva": 0.6107,
   "b_pct_100mva": 0.137,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ALNE1Q",
   "node_2": "FYRI11",
   "ohl_km": 0.0,
   "cable_km": 2.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0378,
   "x_pct_100mva": 0.294,
   "b_pct_100mva": 2.52,
   "winter_mva": 158.0,
   "spring_mva": 146.0,
   "summer_mva": 146.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ALNE1R",
   "node_2": "FYRI11",
   "ohl_km": 0.0,
   "cable_km": 2.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0378,
   "x_pct_100mva": 0.294,
   "b_pct_100mva": 2.52,
   "winter_mva": 158.0,
   "spring_mva": 146.0,
   "summer_mva": 146.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ALYT21",
   "node_2": "TEAL21",
   "ohl_km": 16.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0731,
   "x_pct_100mva": 0.6723,
   "b_pct_100mva": 4.3975,
   "winter_mva": 1096.0,
   "spring_mva": 1029.0,
   "summer_mva": 924.0,
   "autumn_mva": 1029.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ALYT21",
   "node_2": "FETT21",
   "ohl_km": 67.35,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3038,
   "x_pct_100mva": 2.7952,
   "b_pct_100mva": 18.282,
   "winter_mva": 1096.0,
   "spring_mva": 1029.0,
   "summer_mva": 924.0,
   "autumn_mva": 1029.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ALYT21",
   "node_2": "KINB2J",
   "ohl_km": 69.28,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3156,
   "x_pct_100mva": 2.9044,
   "b_pct_100mva": 18.9959,
   "winter_mva": 1096.0,
   "spring_mva": 1029.0,
   "summer_mva": 924.0,
   "autumn_mva": 1029.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ALYT21",
   "node_2": "FETT21",
   "ohl_km": 67.35,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3038,
   "x_pct_100mva": 2.7952,
   "b_pct_100mva": 18.282,
   "winter_mva": 1096.0,
   "spring_mva": 1029.0,
   "summer_mva": 924.0,
   "autumn_mva": 1029.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ALYT21",
   "node_2": "KINB2K",
   "ohl_km": 69.98,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3156,
   "x_pct_100mva": 2.9044,
   "b_pct_100mva": 18.9959,
   "winter_mva": 1096.0,
   "spring_mva": 1029.0,
   "summer_mva": 924.0,
   "autumn_mva": 1029.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ALYT21",
   "node_2": "TEAL21",
   "ohl_km": 16.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0731,
   "x_pct_100mva": 0.6723,
   "b_pct_100mva": 4.3975,
   "winter_mva": 1096.0,
   "spring_mva": 1029.0,
   "summer_mva": 924.0,
   "autumn_mva": 1029.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ANSU1-",
   "node_2": "INVE11",
   "ohl_km": 11.35,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1783,
   "x_pct_100mva": 1.8641,
   "b_pct_100mva": 0.7847,
   "winter_mva": 741.0,
   "spring_mva": 709.0,
   "summer_mva": 659.0,
   "autumn_mva": 709.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ANSU1-",
   "node_2": "PORA1A",
   "ohl_km": 24.95,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3919,
   "x_pct_100mva": 4.0977,
   "b_pct_100mva": 1.725,
   "winter_mva": 741.0,
   "spring_mva": 709.0,
   "summer_mva": 659.0,
   "autumn_mva": 709.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ARBR1A",
   "node_2": "TEAL11",
   "ohl_km": 8.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3404,
   "x_pct_100mva": 1.8444,
   "b_pct_100mva": 0.469,
   "winter_mva": 183.0,
   "spring_mva": 160.0,
   "summer_mva": 149.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ARBR1A",
   "node_2": "ARBR1Q",
   "ohl_km": 14.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.3138,
   "x_pct_100mva": 3.2638,
   "b_pct_100mva": 0.732,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ARBR1A",
   "node_2": "BREC1R",
   "ohl_km": 26.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.7415,
   "x_pct_100mva": 6.2598,
   "b_pct_100mva": 1.2479,
   "winter_mva": 112.0,
   "spring_mva": 104.0,
   "summer_mva": 90.0,
   "autumn_mva": 104.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ARBR1R",
   "node_2": "TEAL11",
   "ohl_km": 23.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.6542,
   "x_pct_100mva": 5.1082,
   "b_pct_100mva": 1.201,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ARDK1-",
   "node_2": "INVE11",
   "ohl_km": 9.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.8154,
   "x_pct_100mva": 1.9227,
   "b_pct_100mva": 0.4827,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ARDK1-",
   "node_2": "INVR1A",
   "ohl_km": 10.01,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.9082,
   "x_pct_100mva": 2.2248,
   "b_pct_100mva": 0.5165,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ARMO1-",
   "node_2": "DUGR1Q",
   "ohl_km": 14.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.7707,
   "x_pct_100mva": 3.0753,
   "b_pct_100mva": 0.7292,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAT4-",
   "node_2": "BLHI41",
   "ohl_km": 0.0,
   "cable_km": 0.6,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.002,
   "x_pct_100mva": 0.006,
   "b_pct_100mva": 4.645,
   "winter_mva": 321.0,
   "spring_mva": 321.0,
   "summer_mva": 321.0,
   "autumn_mva": 321.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAT4-",
   "node_2": "BLHI41",
   "ohl_km": 0.0,
   "cable_km": 0.6,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.002,
   "x_pct_100mva": 0.006,
   "b_pct_100mva": 4.645,
   "winter_mva": 321.0,
   "spring_mva": 321.0,
   "summer_mva": 321.0,
   "autumn_mva": 321.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU11",
   "node_2": "ORRI1A",
   "ohl_km": 10.74,
   "cable_km": 3.09,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2703,
   "x_pct_100mva": 2.4641,
   "b_pct_100mva": 11.0486,
   "winter_mva": 444.0,
   "spring_mva": 403.0,
   "summer_mva": 403.0,
   "autumn_mva": 403.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU11",
   "node_2": "ORRI1B",
   "ohl_km": 10.73,
   "cable_km": 3.06,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2703,
   "x_pct_100mva": 2.4641,
   "b_pct_100mva": 11.0486,
   "winter_mva": 444.0,
   "spring_mva": 403.0,
   "summer_mva": 403.0,
   "autumn_mva": 403.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU11",
   "node_2": "INNE1Q",
   "ohl_km": 13.4,
   "cable_km": 2.4,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7004,
   "x_pct_100mva": 3.1184,
   "b_pct_100mva": 4.6491,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU11",
   "node_2": "INNE1R",
   "ohl_km": 13.4,
   "cable_km": 2.4,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7004,
   "x_pct_100mva": 3.1184,
   "b_pct_100mva": 4.6491,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU11",
   "node_2": "CULL1A",
   "ohl_km": 14.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.2712,
   "x_pct_100mva": 3.2094,
   "b_pct_100mva": 0.6977,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU11",
   "node_2": "KIOR1A",
   "ohl_km": 1.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1178,
   "x_pct_100mva": 0.292,
   "b_pct_100mva": 0.0658,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU11",
   "node_2": "KNOC11",
   "ohl_km": 16.74,
   "cable_km": 0.8,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.5661,
   "x_pct_100mva": 3.9096,
   "b_pct_100mva": 1.9913,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU11",
   "node_2": "SHIN11",
   "ohl_km": 60.87,
   "cable_km": 2.03,
   "circuit_type": "Composite",
   "r_pct_100mva": 5.5872,
   "x_pct_100mva": 13.815,
   "b_pct_100mva": 5.5339,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU11",
   "node_2": "KNOC11",
   "ohl_km": 16.75,
   "cable_km": 0.76,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.5653,
   "x_pct_100mva": 3.9062,
   "b_pct_100mva": 1.9356,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU11",
   "node_2": "SHIN11",
   "ohl_km": 60.87,
   "cable_km": 2.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 5.5863,
   "x_pct_100mva": 13.8123,
   "b_pct_100mva": 5.4941,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU21",
   "node_2": "FASN2Q",
   "ohl_km": 25.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0687,
   "x_pct_100mva": 0.9878,
   "b_pct_100mva": 7.3866,
   "winter_mva": 1905.0,
   "spring_mva": 1839.0,
   "summer_mva": 1705.0,
   "autumn_mva": 1839.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU21",
   "node_2": "KNOC21",
   "ohl_km": 16.8,
   "cable_km": 1.47,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0989,
   "x_pct_100mva": 0.7086,
   "b_pct_100mva": 13.1339,
   "winter_mva": 931.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU21",
   "node_2": "KNOC21",
   "ohl_km": 16.8,
   "cable_km": 1.29,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0986,
   "x_pct_100mva": 0.7042,
   "b_pct_100mva": 12.1075,
   "winter_mva": 931.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU21",
   "node_2": "FYRI2K",
   "ohl_km": 30.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1893,
   "x_pct_100mva": 1.5394,
   "b_pct_100mva": 6.6548,
   "winter_mva": 702.0,
   "spring_mva": 665.0,
   "summer_mva": 599.0,
   "autumn_mva": 665.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU21",
   "node_2": "FYRI2J",
   "ohl_km": 30.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1893,
   "x_pct_100mva": 1.5394,
   "b_pct_100mva": 6.6548,
   "winter_mva": 702.0,
   "spring_mva": 665.0,
   "summer_mva": 599.0,
   "autumn_mva": 665.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU4-",
   "node_2": "FAUG41",
   "ohl_km": 48.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0624,
   "x_pct_100mva": 0.8968,
   "b_pct_100mva": 30.0204,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEIN1-",
   "node_2": "MILW1A",
   "ohl_km": 2.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1937,
   "x_pct_100mva": 0.6596,
   "b_pct_100mva": 0.1351,
   "winter_mva": 270.0,
   "spring_mva": 265.0,
   "summer_mva": 260.0,
   "autumn_mva": 265.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEIN1-",
   "node_2": "CEAN1Q",
   "ohl_km": 0.87,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0602,
   "x_pct_100mva": 0.2049,
   "b_pct_100mva": 0.042,
   "winter_mva": 270.0,
   "spring_mva": 265.0,
   "summer_mva": 260.0,
   "autumn_mva": 265.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BERB2Q",
   "node_2": "BLHI21",
   "ohl_km": 46.26,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2661,
   "x_pct_100mva": 1.8527,
   "b_pct_100mva": 13.0844,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BERB2Q",
   "node_2": "KNOC21",
   "ohl_km": 43.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2703,
   "x_pct_100mva": 1.8816,
   "b_pct_100mva": 13.2881,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BHLA1-",
   "node_2": "GLEN1-",
   "ohl_km": 0.0,
   "cable_km": 7.8,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.1425,
   "x_pct_100mva": 0.6104,
   "b_pct_100mva": 28.363,
   "winter_mva": 208.0,
   "spring_mva": 187.0,
   "summer_mva": 187.0,
   "autumn_mva": 187.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BLHI11",
   "node_2": "DORE1K",
   "ohl_km": 23.4,
   "cable_km": 0.08,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.1691,
   "x_pct_100mva": 5.1991,
   "b_pct_100mva": 1.3433,
   "winter_mva": 203.0,
   "spring_mva": 176.0,
   "summer_mva": 176.0,
   "autumn_mva": 176.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BLHI11",
   "node_2": "DORE1J",
   "ohl_km": 23.4,
   "cable_km": 0.06,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.1688,
   "x_pct_100mva": 5.197,
   "b_pct_100mva": 1.3118,
   "winter_mva": 203.0,
   "spring_mva": 176.0,
   "summer_mva": 176.0,
   "autumn_mva": 176.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BLHI11",
   "node_2": "MACD1R",
   "ohl_km": 37.77,
   "cable_km": 3.26,
   "circuit_type": "Composite",
   "r_pct_100mva": 3.4652,
   "x_pct_100mva": 8.6754,
   "b_pct_100mva": 6.653,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BLHI11",
   "node_2": "MACD1Q",
   "ohl_km": 37.8,
   "cable_km": 3.26,
   "circuit_type": "Composite",
   "r_pct_100mva": 3.4679,
   "x_pct_100mva": 8.6823,
   "b_pct_100mva": 6.6545,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BLHI21",
   "node_2": "DAAS2-",
   "ohl_km": 32.67,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.19,
   "x_pct_100mva": 1.3225,
   "b_pct_100mva": 9.3396,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BLHI21",
   "node_2": "CAIN2-",
   "ohl_km": 9.77,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0562,
   "x_pct_100mva": 0.3913,
   "b_pct_100mva": 2.7634,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BLHI21",
   "node_2": "KINT21",
   "ohl_km": 50.85,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2926,
   "x_pct_100mva": 2.0366,
   "b_pct_100mva": 14.3827,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BLHI21",
   "node_2": "KEIT2R",
   "ohl_km": 0.0,
   "cable_km": 2.49,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0067,
   "x_pct_100mva": 0.0455,
   "b_pct_100mva": 14.2571,
   "winter_mva": 585.0,
   "spring_mva": 546.0,
   "summer_mva": 546.0,
   "autumn_mva": 546.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BLHI21",
   "node_2": "KEIT2Q",
   "ohl_km": 0.0,
   "cable_km": 2.41,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0065,
   "x_pct_100mva": 0.0441,
   "b_pct_100mva": 13.7991,
   "winter_mva": 585.0,
   "spring_mva": 546.0,
   "summer_mva": 546.0,
   "autumn_mva": 546.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BLHI41",
   "node_2": "MOWO41",
   "ohl_km": 0.0,
   "cable_km": 3.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0098,
   "b_pct_100mva": 0.0323,
   "winter_mva": 22.7026,
   "spring_mva": 470.0,
   "summer_mva": 470.0,
   "autumn_mva": 470.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BLHI41",
   "node_2": "MOWO41",
   "ohl_km": 0.0,
   "cable_km": 3.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0098,
   "b_pct_100mva": 0.0323,
   "winter_mva": 22.7026,
   "spring_mva": 470.0,
   "summer_mva": 470.0,
   "autumn_mva": 470.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BLHI41",
   "node_2": "ROTI41",
   "ohl_km": 35.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0708,
   "x_pct_100mva": 0.6971,
   "b_pct_100mva": 20.3565,
   "winter_mva": 1995.0,
   "spring_mva": 1926.0,
   "summer_mva": 1788.0,
   "autumn_mva": 1926.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BLHI41",
   "node_2": "ROTI41",
   "ohl_km": 35.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0708,
   "x_pct_100mva": 0.6971,
   "b_pct_100mva": 20.3565,
   "winter_mva": 1995.0,
   "spring_mva": 1926.0,
   "summer_mva": 1788.0,
   "autumn_mva": 1926.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BOAG1Q",
   "node_2": "TOMT11",
   "ohl_km": 19.19,
   "cable_km": 5.83,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.3653,
   "x_pct_100mva": 5.1398,
   "b_pct_100mva": 9.1417,
   "winter_mva": 213.0,
   "spring_mva": 190.0,
   "summer_mva": 190.0,
   "autumn_mva": 190.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BOAG1Q",
   "node_2": "GLFA1-",
   "ohl_km": 24.82,
   "cable_km": 8.4,
   "circuit_type": "Composite",
   "r_pct_100mva": 2.468,
   "x_pct_100mva": 6.4866,
   "b_pct_100mva": 11.7598,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BOAG1R",
   "node_2": "TOMT11",
   "ohl_km": 19.19,
   "cable_km": 5.84,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.3655,
   "x_pct_100mva": 5.141,
   "b_pct_100mva": 9.1556,
   "winter_mva": 213.0,
   "spring_mva": 190.0,
   "summer_mva": 190.0,
   "autumn_mva": 190.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BONB2J",
   "node_2": "BRCW2K",
   "ohl_km": 10.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0274,
   "x_pct_100mva": 0.3943,
   "b_pct_100mva": 2.9488,
   "winter_mva": 1905.0,
   "spring_mva": 1839.0,
   "summer_mva": 1705.0,
   "autumn_mva": 1839.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BONB4-",
   "node_2": "MELG41",
   "ohl_km": 126.483,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1623,
   "x_pct_100mva": 2.334,
   "b_pct_100mva": 78.1291,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BRCW2J",
   "node_2": "KINA21",
   "ohl_km": 59.185,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1607,
   "x_pct_100mva": 2.3107,
   "b_pct_100mva": 17.2798,
   "winter_mva": 1905.0,
   "spring_mva": 1839.0,
   "summer_mva": 1705.0,
   "autumn_mva": 1839.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BREC1Q",
   "node_2": "BRID1J",
   "ohl_km": 5.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.5358,
   "x_pct_100mva": 1.1593,
   "b_pct_100mva": 0.2548,
   "winter_mva": 112.0,
   "spring_mva": 104.0,
   "summer_mva": 90.0,
   "autumn_mva": 104.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BREC1Q",
   "node_2": "FIDD11",
   "ohl_km": 29.85,
   "cable_km": 0.55,
   "circuit_type": "Composite",
   "r_pct_100mva": 3.1469,
   "x_pct_100mva": 6.4992,
   "b_pct_100mva": 2.3331,
   "winter_mva": 112.0,
   "spring_mva": 104.0,
   "summer_mva": 90.0,
   "autumn_mva": 104.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BREC1R",
   "node_2": "BRID1K",
   "ohl_km": 5.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.5358,
   "x_pct_100mva": 1.1593,
   "b_pct_100mva": 0.2548,
   "winter_mva": 112.0,
   "spring_mva": 104.0,
   "summer_mva": 90.0,
   "autumn_mva": 104.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BROA1Q",
   "node_2": "QUOI1Q",
   "ohl_km": 63.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 8.0463,
   "x_pct_100mva": 14.7684,
   "b_pct_100mva": 3.1158,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BROA1Q",
   "node_2": "EDIN1-",
   "ohl_km": 44.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 5.679,
   "x_pct_100mva": 9.8631,
   "b_pct_100mva": 2.3388,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BROR1-",
   "node_2": "BROR1A",
   "ohl_km": 1.16,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1,
   "x_pct_100mva": 0.254,
   "b_pct_100mva": 0.0545,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BROR1A",
   "node_2": "DUBE1-",
   "ohl_km": 38.56,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 3.4959,
   "x_pct_100mva": 8.6661,
   "b_pct_100mva": 1.9516,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BROR1A",
   "node_2": "LOCB11",
   "ohl_km": 25.74,
   "cable_km": 0.28,
   "circuit_type": "Composite",
   "r_pct_100mva": 2.3529,
   "x_pct_100mva": 5.8381,
   "b_pct_100mva": 1.6798,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BUMU1Q",
   "node_2": "CHAR11",
   "ohl_km": 42.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 3.8238,
   "x_pct_100mva": 9.4121,
   "b_pct_100mva": 2.1497,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BUMU1R",
   "node_2": "GRIF1S",
   "ohl_km": 24.65,
   "cable_km": 8.62,
   "circuit_type": "Composite",
   "r_pct_100mva": 2.4857,
   "x_pct_100mva": 6.3104,
   "b_pct_100mva": 11.4645,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CAAD1Q",
   "node_2": "CRSS11",
   "ohl_km": 13.08,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3019,
   "x_pct_100mva": 2.6267,
   "b_pct_100mva": 0.7513,
   "winter_mva": 448.0,
   "spring_mva": 430.0,
   "summer_mva": 398.0,
   "autumn_mva": 430.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CAAD1R",
   "node_2": "CRSS11",
   "ohl_km": 13.08,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3019,
   "x_pct_100mva": 2.6267,
   "b_pct_100mva": 0.7513,
   "winter_mva": 448.0,
   "spring_mva": 430.0,
   "summer_mva": 398.0,
   "autumn_mva": 430.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CAIN2-",
   "node_2": "KINT21",
   "ohl_km": 41.08,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2363,
   "x_pct_100mva": 1.6453,
   "b_pct_100mva": 11.6193,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CASS1Q",
   "node_2": "DLCH11",
   "ohl_km": 25.314,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.3762,
   "x_pct_100mva": 6.2502,
   "b_pct_100mva": 1.2558,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CHAR11",
   "node_2": "COUA1A",
   "ohl_km": 3.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1526,
   "x_pct_100mva": 0.825,
   "b_pct_100mva": 0.2107,
   "winter_mva": 229.0,
   "spring_mva": 211.0,
   "summer_mva": 183.0,
   "autumn_mva": 211.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CHAR11",
   "node_2": "COUA1B",
   "ohl_km": 3.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1526,
   "x_pct_100mva": 0.825,
   "b_pct_100mva": 0.2107,
   "winter_mva": 229.0,
   "spring_mva": 211.0,
   "summer_mva": 183.0,
   "autumn_mva": 211.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CHAR1S",
   "node_2": "GLAG1S",
   "ohl_km": 1.4,
   "cable_km": 0.91,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.141,
   "x_pct_100mva": 0.3602,
   "b_pct_100mva": 1.7109,
   "winter_mva": 130.0,
   "spring_mva": 120.0,
   "summer_mva": 120.0,
   "autumn_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CHAR1S",
   "node_2": "LYND1Q",
   "ohl_km": 1.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1722,
   "x_pct_100mva": 0.4238,
   "b_pct_100mva": 0.0968,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CHAR1S",
   "node_2": "CHAR11",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0005,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CHAR1T",
   "node_2": "GLAG1N",
   "ohl_km": 1.4,
   "cable_km": 0.91,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.141,
   "x_pct_100mva": 0.3602,
   "b_pct_100mva": 1.7109,
   "winter_mva": 130.0,
   "spring_mva": 120.0,
   "summer_mva": 120.0,
   "autumn_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CHAR1T",
   "node_2": "LYND1R",
   "ohl_km": 1.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1722,
   "x_pct_100mva": 0.4238,
   "b_pct_100mva": 0.0968,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CHAR1T",
   "node_2": "CHAR11",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0005,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CLAC1Q",
   "node_2": "SLOY11",
   "ohl_km": 13.05,
   "cable_km": 1.37,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.254,
   "x_pct_100mva": 2.953,
   "b_pct_100mva": 2.587,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CLAC1Q",
   "node_2": "INVE11",
   "ohl_km": 8.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7612,
   "x_pct_100mva": 1.8869,
   "b_pct_100mva": 0.4249,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CLAY1Q",
   "node_2": "WIOW1Q",
   "ohl_km": 0.0,
   "cable_km": 2.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0474,
   "x_pct_100mva": 0.1253,
   "b_pct_100mva": 2.8968,
   "winter_mva": 156.0,
   "spring_mva": 129.0,
   "summer_mva": 129.0,
   "autumn_mva": 129.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CLAY1Q",
   "node_2": "REDM1Q",
   "ohl_km": 0.0,
   "cable_km": 4.8,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.19,
   "x_pct_100mva": 0.28,
   "b_pct_100mva": 9.82,
   "winter_mva": 120.0,
   "spring_mva": 100.0,
   "summer_mva": 100.0,
   "autumn_mva": 100.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CLAY1T",
   "node_2": "WIOW1R",
   "ohl_km": 0.0,
   "cable_km": 2.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0474,
   "x_pct_100mva": 0.1253,
   "b_pct_100mva": 2.8968,
   "winter_mva": 156.0,
   "spring_mva": 129.0,
   "summer_mva": 129.0,
   "autumn_mva": 129.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CLAY1T",
   "node_2": "REDM1R",
   "ohl_km": 0.0,
   "cable_km": 4.8,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.19,
   "x_pct_100mva": 0.28,
   "b_pct_100mva": 9.82,
   "winter_mva": 120.0,
   "spring_mva": 100.0,
   "summer_mva": 100.0,
   "autumn_mva": 100.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CLUN1Q",
   "node_2": "CLUN1S",
   "ohl_km": 0.34,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0308,
   "x_pct_100mva": 0.0764,
   "b_pct_100mva": 0.0172,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CLUN1R",
   "node_2": "CLUN1T",
   "ohl_km": 0.34,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0308,
   "x_pct_100mva": 0.0764,
   "b_pct_100mva": 0.0172,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CLUN1S",
   "node_2": "COUA1N",
   "ohl_km": 38.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.9019,
   "x_pct_100mva": 8.3336,
   "b_pct_100mva": 2.0059,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CLUN1S",
   "node_2": "ERRO11",
   "ohl_km": 15.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.3955,
   "x_pct_100mva": 3.4593,
   "b_pct_100mva": 0.779,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CLUN1T",
   "node_2": "COUA1S",
   "ohl_km": 38.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.9019,
   "x_pct_100mva": 8.3336,
   "b_pct_100mva": 2.0059,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CLUN1T",
   "node_2": "ERRO11",
   "ohl_km": 15.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.3955,
   "x_pct_100mva": 3.4593,
   "b_pct_100mva": 0.779,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "COGA1-",
   "node_2": "FARI1J",
   "ohl_km": 13.9,
   "cable_km": 4.11,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7576,
   "x_pct_100mva": 3.1671,
   "b_pct_100mva": 6.9378,
   "winter_mva": 228.0,
   "spring_mva": 193.0,
   "summer_mva": 193.0,
   "autumn_mva": 193.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CONN1J",
   "node_2": "STRW1-",
   "ohl_km": 11.98,
   "cable_km": 0.95,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.6221,
   "x_pct_100mva": 2.5859,
   "b_pct_100mva": 2.1934,
   "winter_mva": 200.0,
   "spring_mva": 178.0,
   "summer_mva": 178.0,
   "autumn_mva": 178.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CONN2Q",
   "node_2": "DOUN21",
   "ohl_km": 10.34,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0642,
   "x_pct_100mva": 0.5219,
   "b_pct_100mva": 2.2561,
   "winter_mva": 702.0,
   "spring_mva": 665.0,
   "summer_mva": 599.0,
   "autumn_mva": 665.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CONN2Q",
   "node_2": "LOCB21",
   "ohl_km": 76.34,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4737,
   "x_pct_100mva": 3.8531,
   "b_pct_100mva": 16.6568,
   "winter_mva": 702.0,
   "spring_mva": 665.0,
   "summer_mva": 599.0,
   "autumn_mva": 665.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CONN2R",
   "node_2": "DOUN21",
   "ohl_km": 10.34,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0642,
   "x_pct_100mva": 0.5219,
   "b_pct_100mva": 2.2561,
   "winter_mva": 702.0,
   "spring_mva": 665.0,
   "summer_mva": 599.0,
   "autumn_mva": 665.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CONN2R",
   "node_2": "GORW2-",
   "ohl_km": 47.76,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2964,
   "x_pct_100mva": 2.4119,
   "b_pct_100mva": 10.4171,
   "winter_mva": 702.0,
   "spring_mva": 665.0,
   "summer_mva": 599.0,
   "autumn_mva": 665.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CORI11",
   "node_2": "LUIC1A",
   "ohl_km": 10.06,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2389,
   "x_pct_100mva": 2.2548,
   "b_pct_100mva": 0.5466,
   "winter_mva": 464.0,
   "spring_mva": 446.0,
   "summer_mva": 414.0,
   "autumn_mva": 446.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CORI11",
   "node_2": "LUIC1B",
   "ohl_km": 10.05,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2408,
   "x_pct_100mva": 2.2728,
   "b_pct_100mva": 0.5507,
   "winter_mva": 464.0,
   "spring_mva": 446.0,
   "summer_mva": 414.0,
   "autumn_mva": 446.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CORI11",
   "node_2": "MOSS1A",
   "ohl_km": 1.45,
   "cable_km": 0.71,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0939,
   "x_pct_100mva": 0.3834,
   "b_pct_100mva": 0.9158,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 117.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CORI11",
   "node_2": "MOSS1B",
   "ohl_km": 1.45,
   "cable_km": 0.63,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0915,
   "x_pct_100mva": 0.3759,
   "b_pct_100mva": 0.8212,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 117.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "COUA1A",
   "node_2": "COUA1S",
   "ohl_km": 14.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7289,
   "x_pct_100mva": 3.1936,
   "b_pct_100mva": 0.7686,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "COUA1A",
   "node_2": "TEAL11",
   "ohl_km": 5.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2191,
   "x_pct_100mva": 1.1846,
   "b_pct_100mva": 0.3025,
   "winter_mva": 229.0,
   "spring_mva": 212.0,
   "summer_mva": 183.0,
   "autumn_mva": 212.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "COUA1B",
   "node_2": "COUA1N",
   "ohl_km": 14.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7289,
   "x_pct_100mva": 3.1936,
   "b_pct_100mva": 0.7686,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "COUA1B",
   "node_2": "TEAL11",
   "ohl_km": 5.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2191,
   "x_pct_100mva": 1.1846,
   "b_pct_100mva": 0.3025,
   "winter_mva": 229.0,
   "spring_mva": 212.0,
   "summer_mva": 183.0,
   "autumn_mva": 212.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRAI11",
   "node_2": "REDM1R",
   "ohl_km": 6.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4795,
   "x_pct_100mva": 1.4826,
   "b_pct_100mva": 0.3548,
   "winter_mva": 157.0,
   "spring_mva": 146.0,
   "summer_mva": 126.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRAI11",
   "node_2": "REDM1Q",
   "ohl_km": 6.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4795,
   "x_pct_100mva": 1.4826,
   "b_pct_100mva": 0.3548,
   "winter_mva": 157.0,
   "spring_mva": 146.0,
   "summer_mva": 126.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRAI11",
   "node_2": "KINT11",
   "ohl_km": 16.4,
   "cable_km": 1.37,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.86,
   "x_pct_100mva": 3.6999,
   "b_pct_100mva": 2.6736,
   "winter_mva": 148.0,
   "spring_mva": 137.0,
   "summer_mva": 137.0,
   "autumn_mva": 137.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRAI11",
   "node_2": "KINT11",
   "ohl_km": 16.4,
   "cable_km": 1.36,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.8596,
   "x_pct_100mva": 3.6993,
   "b_pct_100mva": 2.6604,
   "winter_mva": 148.0,
   "spring_mva": 137.0,
   "summer_mva": 137.0,
   "autumn_mva": 137.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRAI11",
   "node_2": "TARL1A",
   "ohl_km": 4.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4259,
   "x_pct_100mva": 1.0557,
   "b_pct_100mva": 0.2378,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRAI11",
   "node_2": "TARL1B",
   "ohl_km": 4.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4259,
   "x_pct_100mva": 1.0557,
   "b_pct_100mva": 0.2378,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRAI11",
   "node_2": "WOHI1R",
   "ohl_km": 0.0,
   "cable_km": 3.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.15,
   "x_pct_100mva": 0.22,
   "b_pct_100mva": 7.5,
   "winter_mva": 130.0,
   "spring_mva": 120.0,
   "summer_mva": 120.0,
   "autumn_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRAI11",
   "node_2": "WOHI1Q",
   "ohl_km": 0.0,
   "cable_km": 3.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.15,
   "x_pct_100mva": 0.22,
   "b_pct_100mva": 7.5,
   "winter_mva": 130.0,
   "spring_mva": 120.0,
   "summer_mva": 120.0,
   "autumn_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRAR1R",
   "node_2": "PORA11",
   "ohl_km": 13.72,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2155,
   "x_pct_100mva": 2.2533,
   "b_pct_100mva": 0.9486,
   "winter_mva": 741.0,
   "spring_mva": 709.0,
   "summer_mva": 659.0,
   "autumn_mva": 709.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRAR1R",
   "node_2": "INVE11",
   "ohl_km": 22.58,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3547,
   "x_pct_100mva": 3.7085,
   "b_pct_100mva": 1.5611,
   "winter_mva": 741.0,
   "spring_mva": 709.0,
   "summer_mva": 659.0,
   "autumn_mva": 709.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CREA1-",
   "node_2": "DLCH11",
   "ohl_km": 20.6,
   "cable_km": 1.44,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.043,
   "x_pct_100mva": 4.3687,
   "b_pct_100mva": 3.314,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRSS11",
   "node_2": "PORA1A",
   "ohl_km": 44.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7021,
   "x_pct_100mva": 7.3414,
   "b_pct_100mva": 3.0905,
   "winter_mva": 741.0,
   "spring_mva": 709.0,
   "summer_mva": 659.0,
   "autumn_mva": 709.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRSS12",
   "node_2": "PORA11",
   "ohl_km": 44.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7021,
   "x_pct_100mva": 7.3414,
   "b_pct_100mva": 3.0905,
   "winter_mva": 741.0,
   "spring_mva": 709.0,
   "summer_mva": 659.0,
   "autumn_mva": 709.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRSS2A",
   "node_2": "HUNN2C",
   "ohl_km": 0.0,
   "cable_km": 39.71,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.6223,
   "x_pct_100mva": 1.1986,
   "b_pct_100mva": 81.312,
   "winter_mva": 240.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRSS2B",
   "node_2": "HUNN2D",
   "ohl_km": 0.0,
   "cable_km": 40.16,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.6335,
   "x_pct_100mva": 1.2235,
   "b_pct_100mva": 82.8234,
   "winter_mva": 240.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CULL1A",
   "node_2": "CULL1-",
   "ohl_km": 0.26,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0236,
   "x_pct_100mva": 0.06,
   "b_pct_100mva": 0.0129,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CULL1A",
   "node_2": "DEAN1Q",
   "ohl_km": 9.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.8178,
   "x_pct_100mva": 2.0781,
   "b_pct_100mva": 0.4461,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DAAS2-",
   "node_2": "KNOC21",
   "ohl_km": 56.32,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3465,
   "x_pct_100mva": 2.4118,
   "b_pct_100mva": 17.033,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DLCH11",
   "node_2": "LOCB11",
   "ohl_km": 17.0,
   "cable_km": 0.83,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4024,
   "x_pct_100mva": 3.4774,
   "b_pct_100mva": 2.4655,
   "winter_mva": 373.0,
   "spring_mva": 373.0,
   "summer_mva": 373.0,
   "autumn_mva": 373.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DLCH11",
   "node_2": "LOCB11",
   "ohl_km": 17.0,
   "cable_km": 0.92,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4035,
   "x_pct_100mva": 3.4843,
   "b_pct_100mva": 2.6269,
   "winter_mva": 373.0,
   "spring_mva": 373.0,
   "summer_mva": 373.0,
   "autumn_mva": 373.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DLCH11",
   "node_2": "LAIR1Q",
   "ohl_km": 4.52,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4097,
   "x_pct_100mva": 1.0644,
   "b_pct_100mva": 0.2192,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DOUN11",
   "node_2": "LIMK1-",
   "ohl_km": 4.85,
   "cable_km": 1.05,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2574,
   "x_pct_100mva": 1.1028,
   "b_pct_100mva": 2.0714,
   "winter_mva": 203.0,
   "spring_mva": 203.0,
   "summer_mva": 203.0,
   "autumn_mva": 203.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DOUN21",
   "node_2": "THUS21",
   "ohl_km": 15.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0819,
   "x_pct_100mva": 0.8188,
   "b_pct_100mva": 3.3263,
   "winter_mva": 967.0,
   "spring_mva": 929.0,
   "summer_mva": 862.0,
   "autumn_mva": 929.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DOUN21",
   "node_2": "THUS21",
   "ohl_km": 15.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0819,
   "x_pct_100mva": 0.8188,
   "b_pct_100mva": 3.3263,
   "winter_mva": 967.0,
   "spring_mva": 929.0,
   "summer_mva": 862.0,
   "autumn_mva": 929.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DUBE1-",
   "node_2": "MYBS1R",
   "ohl_km": 20.84,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.8884,
   "x_pct_100mva": 4.6812,
   "b_pct_100mva": 1.0542,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DUDH1Q",
   "node_2": "MILC1T",
   "ohl_km": 0.0,
   "cable_km": 4.8,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.255,
   "x_pct_100mva": 0.442,
   "b_pct_100mva": 5.304,
   "winter_mva": 131.0,
   "spring_mva": 113.0,
   "summer_mva": 113.0,
   "autumn_mva": 113.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DUDH1Q",
   "node_2": "GLAG1S",
   "ohl_km": 0.0,
   "cable_km": 1.95,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0585,
   "x_pct_100mva": 0.115,
   "b_pct_100mva": 2.73,
   "winter_mva": 124.0,
   "spring_mva": 114.0,
   "summer_mva": 114.0,
   "autumn_mva": 114.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DUDH1R",
   "node_2": "MILC1V",
   "ohl_km": 0.0,
   "cable_km": 4.8,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.255,
   "x_pct_100mva": 0.442,
   "b_pct_100mva": 5.304,
   "winter_mva": 131.0,
   "spring_mva": 113.0,
   "summer_mva": 113.0,
   "autumn_mva": 113.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DUDH1R",
   "node_2": "GLAG1N",
   "ohl_km": 0.0,
   "cable_km": 1.95,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0585,
   "x_pct_100mva": 0.115,
   "b_pct_100mva": 2.73,
   "winter_mva": 124.0,
   "spring_mva": 114.0,
   "summer_mva": 114.0,
   "autumn_mva": 114.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DUGR1Q",
   "node_2": "EDIN1-",
   "ohl_km": 9.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.1383,
   "x_pct_100mva": 1.977,
   "b_pct_100mva": 0.4688,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DUNM1-",
   "node_2": "FARI1K",
   "ohl_km": 6.0,
   "cable_km": 4.07,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3635,
   "x_pct_100mva": 1.5267,
   "b_pct_100mva": 6.5106,
   "winter_mva": 228.0,
   "spring_mva": 193.0,
   "summer_mva": 193.0,
   "autumn_mva": 193.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DUNO1Q",
   "node_2": "WHTB1S",
   "ohl_km": 18.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.2898,
   "x_pct_100mva": 4.0762,
   "b_pct_100mva": 0.912,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DUNO1R",
   "node_2": "WHTB1T",
   "ohl_km": 18.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.2898,
   "x_pct_100mva": 4.0762,
   "b_pct_100mva": 0.912,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DYCE1J",
   "node_2": "KINT11",
   "ohl_km": 10.17,
   "cable_km": 1.9,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.6713,
   "x_pct_100mva": 2.3094,
   "b_pct_100mva": 3.7468,
   "winter_mva": 145.0,
   "spring_mva": 131.0,
   "summer_mva": 116.0,
   "autumn_mva": 131.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DYCE1K",
   "node_2": "KINT11",
   "ohl_km": 10.17,
   "cable_km": 1.9,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.6713,
   "x_pct_100mva": 2.3094,
   "b_pct_100mva": 3.7468,
   "winter_mva": 150.0,
   "spring_mva": 141.0,
   "summer_mva": 141.0,
   "autumn_mva": 141.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ELGI1Q",
   "node_2": "NAIR1Q",
   "ohl_km": 33.9,
   "cable_km": 1.8,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.7277,
   "x_pct_100mva": 7.4428,
   "b_pct_100mva": 3.2007,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ELGI1Q",
   "node_2": "KEIT11",
   "ohl_km": 27.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.368,
   "x_pct_100mva": 5.9739,
   "b_pct_100mva": 1.4473,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ELGI1R",
   "node_2": "NAIR1R",
   "ohl_km": 33.9,
   "cable_km": 1.8,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.7277,
   "x_pct_100mva": 7.4428,
   "b_pct_100mva": 3.2007,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ELGI1R",
   "node_2": "KEIT11",
   "ohl_km": 27.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.368,
   "x_pct_100mva": 5.9739,
   "b_pct_100mva": 1.4473,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ERRO11",
   "node_2": "TUMM1J",
   "ohl_km": 0.0,
   "cable_km": 1.33,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0137,
   "x_pct_100mva": 0.0977,
   "b_pct_100mva": 2.5681,
   "winter_mva": 301.0,
   "spring_mva": 279.0,
   "summer_mva": 279.0,
   "autumn_mva": 279.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ERRO11",
   "node_2": "TUMM1K",
   "ohl_km": 0.0,
   "cable_km": 1.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0134,
   "x_pct_100mva": 0.0955,
   "b_pct_100mva": 2.5101,
   "winter_mva": 301.0,
   "spring_mva": 279.0,
   "summer_mva": 279.0,
   "autumn_mva": 279.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ERRO11",
   "node_2": "GRIF1S",
   "ohl_km": 22.61,
   "cable_km": 3.37,
   "circuit_type": "Composite",
   "r_pct_100mva": 2.1516,
   "x_pct_100mva": 5.3614,
   "b_pct_100mva": 5.1,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ERRO11",
   "node_2": "KIIN11",
   "ohl_km": 36.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 3.3529,
   "x_pct_100mva": 8.52,
   "b_pct_100mva": 1.8289,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ERRO11",
   "node_2": "GRIF1T",
   "ohl_km": 22.61,
   "cable_km": 3.37,
   "circuit_type": "Composite",
   "r_pct_100mva": 2.1516,
   "x_pct_100mva": 5.3614,
   "b_pct_100mva": 5.1,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ERRO11",
   "node_2": "TUMB1Q",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0906,
   "x_pct_100mva": 0.2239,
   "b_pct_100mva": 0.0507,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ERRO11",
   "node_2": "TUMB1R",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0906,
   "x_pct_100mva": 0.2239,
   "b_pct_100mva": 0.0507,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FAAR1Q",
   "node_2": "TOMT11",
   "ohl_km": 7.03,
   "cable_km": 0.17,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3546,
   "x_pct_100mva": 1.5522,
   "b_pct_100mva": 0.6065,
   "winter_mva": 111.0,
   "spring_mva": 103.0,
   "summer_mva": 103.0,
   "autumn_mva": 103.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FAAR1R",
   "node_2": "TOMT11",
   "ohl_km": 7.03,
   "cable_km": 0.17,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3546,
   "x_pct_100mva": 1.5522,
   "b_pct_100mva": 0.6065,
   "winter_mva": 111.0,
   "spring_mva": 103.0,
   "summer_mva": 103.0,
   "autumn_mva": 103.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FARI2J",
   "node_2": "FOYE2-",
   "ohl_km": 8.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0483,
   "x_pct_100mva": 0.3306,
   "b_pct_100mva": 2.4235,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FARI2J",
   "node_2": "KNOC21",
   "ohl_km": 14.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0857,
   "x_pct_100mva": 0.5864,
   "b_pct_100mva": 4.2989,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FARI2K",
   "node_2": "FOYE2-",
   "ohl_km": 8.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0483,
   "x_pct_100mva": 0.3306,
   "b_pct_100mva": 2.4235,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FARI2K",
   "node_2": "KNOC21",
   "ohl_km": 14.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0857,
   "x_pct_100mva": 0.5864,
   "b_pct_100mva": 4.2989,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FASN2R",
   "node_2": "FAUG2R",
   "ohl_km": 25.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0689,
   "x_pct_100mva": 0.9917,
   "b_pct_100mva": 7.4157,
   "winter_mva": 1905.0,
   "spring_mva": 1839.0,
   "summer_mva": 1705.0,
   "autumn_mva": 1839.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FAUG11",
   "node_2": "QUOI1Q",
   "ohl_km": 28.2,
   "cable_km": 0.595,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.4122,
   "x_pct_100mva": 5.8889,
   "b_pct_100mva": 3.3379,
   "winter_mva": 484.0,
   "spring_mva": 458.0,
   "summer_mva": 418.0,
   "autumn_mva": 458.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FAUG11",
   "node_2": "GLEN1-",
   "ohl_km": 11.29,
   "cable_km": 0.36,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7806,
   "x_pct_100mva": 2.5655,
   "b_pct_100mva": 0.5636,
   "winter_mva": 270.0,
   "spring_mva": 265.0,
   "summer_mva": 260.0,
   "autumn_mva": 265.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FAUG11",
   "node_2": "MILW1A",
   "ohl_km": 12.19,
   "cable_km": 0.34,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.8429,
   "x_pct_100mva": 2.7775,
   "b_pct_100mva": 0.6071,
   "winter_mva": 270.0,
   "spring_mva": 265.0,
   "summer_mva": 260.0,
   "autumn_mva": 265.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FAUG11",
   "node_2": "FWIL1R",
   "ohl_km": 43.4,
   "cable_km": 0.17,
   "circuit_type": "Composite",
   "r_pct_100mva": 3.0015,
   "x_pct_100mva": 9.574,
   "b_pct_100mva": 2.5317,
   "winter_mva": 255.0,
   "spring_mva": 247.0,
   "summer_mva": 237.0,
   "autumn_mva": 247.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FAUG11",
   "node_2": "FWIL1A",
   "ohl_km": 8.5,
   "cable_km": 0.25,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5902,
   "x_pct_100mva": 1.8877,
   "b_pct_100mva": 0.8859,
   "winter_mva": 255.0,
   "spring_mva": 247.0,
   "summer_mva": 237.0,
   "autumn_mva": 247.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FAUG11",
   "node_2": "GLDO1G",
   "ohl_km": 0.0,
   "cable_km": 7.149,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.3214,
   "x_pct_100mva": 0.6887,
   "b_pct_100mva": 6.7149,
   "winter_mva": 136.0,
   "spring_mva": 126.0,
   "summer_mva": 126.0,
   "autumn_mva": 126.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FAUG2Q",
   "node_2": "TUMM2J",
   "ohl_km": 77.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2096,
   "x_pct_100mva": 3.014,
   "b_pct_100mva": 22.5395,
   "winter_mva": 1905.0,
   "spring_mva": 1839.0,
   "summer_mva": 1705.0,
   "autumn_mva": 1839.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FAUG41",
   "node_2": "MELG41",
   "ohl_km": 24.01,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0308,
   "x_pct_100mva": 0.4431,
   "b_pct_100mva": 14.8311,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FERO1-",
   "node_2": "TAYN1A",
   "ohl_km": 5.24,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.6451,
   "x_pct_100mva": 1.1203,
   "b_pct_100mva": 0.2657,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FETT21",
   "node_2": "KINT21",
   "ohl_km": 32.15,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.145,
   "x_pct_100mva": 1.3343,
   "b_pct_100mva": 8.727,
   "winter_mva": 1096.0,
   "spring_mva": 1029.0,
   "summer_mva": 924.0,
   "autumn_mva": 1029.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FETT21",
   "node_2": "KINT21",
   "ohl_km": 32.15,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.145,
   "x_pct_100mva": 1.3343,
   "b_pct_100mva": 8.727,
   "winter_mva": 1096.0,
   "spring_mva": 1029.0,
   "summer_mva": 924.0,
   "autumn_mva": 1029.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FIDD1Q",
   "node_2": "TARL1B",
   "ohl_km": 25.0,
   "cable_km": 0.55,
   "circuit_type": "Composite",
   "r_pct_100mva": 2.6452,
   "x_pct_100mva": 6.016,
   "b_pct_100mva": 2.2253,
   "winter_mva": 112.0,
   "spring_mva": 104.0,
   "summer_mva": 90.0,
   "autumn_mva": 104.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FINL1Q",
   "node_2": "KIIN11",
   "ohl_km": 2.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1905,
   "x_pct_100mva": 0.5022,
   "b_pct_100mva": 0.1003,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FOYE2J",
   "node_2": "FOYE2-",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.01,
   "x_pct_100mva": 0.024,
   "b_pct_100mva": 6.22,
   "winter_mva": 400.0,
   "spring_mva": 400.0,
   "summer_mva": 400.0,
   "autumn_mva": 400.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FRAS1Q",
   "node_2": "STRI1A",
   "ohl_km": 10.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.9152,
   "x_pct_100mva": 2.2687,
   "b_pct_100mva": 0.5109,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FRAS1R",
   "node_2": "STRI1B",
   "ohl_km": 10.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.9152,
   "x_pct_100mva": 2.2687,
   "b_pct_100mva": 0.5109,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FWIL1A",
   "node_2": "FWIL1Q",
   "ohl_km": 34.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.4122,
   "x_pct_100mva": 7.6909,
   "b_pct_100mva": 1.7898,
   "winter_mva": 255.0,
   "spring_mva": 247.0,
   "summer_mva": 237.0,
   "autumn_mva": 247.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FWIL1A",
   "node_2": "INGA1Q",
   "ohl_km": 2.4,
   "cable_km": 0.13,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2176,
   "x_pct_100mva": 0.5738,
   "b_pct_100mva": 0.1148,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FWIL1R",
   "node_2": "KILO1-",
   "ohl_km": 24.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.2221,
   "x_pct_100mva": 5.7465,
   "b_pct_100mva": 1.1975,
   "winter_mva": 161.0,
   "spring_mva": 154.0,
   "summer_mva": 141.0,
   "autumn_mva": 154.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FYRI2J",
   "node_2": "LOCB21",
   "ohl_km": 35.93,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.223,
   "x_pct_100mva": 1.8135,
   "b_pct_100mva": 7.8396,
   "winter_mva": 702.0,
   "spring_mva": 665.0,
   "summer_mva": 599.0,
   "autumn_mva": 665.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FYRI2K",
   "node_2": "LOCB21",
   "ohl_km": 35.93,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.223,
   "x_pct_100mva": 1.8135,
   "b_pct_100mva": 7.8396,
   "winter_mva": 702.0,
   "spring_mva": 665.0,
   "summer_mva": 599.0,
   "autumn_mva": 665.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "GARB1Q",
   "node_2": "SLOY11",
   "ohl_km": 14.9,
   "cable_km": 0.13,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.3569,
   "x_pct_100mva": 3.3548,
   "b_pct_100mva": 0.9351,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "GARB1R",
   "node_2": "SLOY11",
   "ohl_km": 14.9,
   "cable_km": 0.15,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.358,
   "x_pct_100mva": 3.3561,
   "b_pct_100mva": 0.963,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "GARB1S",
   "node_2": "SLOY11",
   "ohl_km": 14.9,
   "cable_km": 0.12,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.3559,
   "x_pct_100mva": 3.3543,
   "b_pct_100mva": 0.9211,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "GARB1T",
   "node_2": "SLOY11",
   "ohl_km": 14.9,
   "cable_km": 0.16,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.3585,
   "x_pct_100mva": 3.3567,
   "b_pct_100mva": 0.9769,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "GLFA1-",
   "node_2": "KEIT11",
   "ohl_km": 29.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.6896,
   "x_pct_100mva": 6.8345,
   "b_pct_100mva": 1.4671,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "GLRB2-",
   "node_2": "TEAL21",
   "ohl_km": 38.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.175,
   "x_pct_100mva": 1.5935,
   "b_pct_100mva": 10.6476,
   "winter_mva": 1096.0,
   "spring_mva": 1029.0,
   "summer_mva": 924.0,
   "autumn_mva": 1029.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "GORW2-",
   "node_2": "STRB2-",
   "ohl_km": 10.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0639,
   "x_pct_100mva": 0.5199,
   "b_pct_100mva": 2.2474,
   "winter_mva": 702.0,
   "spring_mva": 665.0,
   "summer_mva": 599.0,
   "autumn_mva": 665.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "GRUB1Q",
   "node_2": "MOSS1A",
   "ohl_km": 2.73,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1363,
   "x_pct_100mva": 0.5971,
   "b_pct_100mva": 0.1437,
   "winter_mva": 224.0,
   "spring_mva": 212.0,
   "summer_mva": 190.0,
   "autumn_mva": 212.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "GRUB1R",
   "node_2": "MOSS1B",
   "ohl_km": 2.73,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1363,
   "x_pct_100mva": 0.5971,
   "b_pct_100mva": 0.1437,
   "winter_mva": 224.0,
   "spring_mva": 212.0,
   "summer_mva": 190.0,
   "autumn_mva": 212.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "INNE1J",
   "node_2": "KNOC11",
   "ohl_km": 0.0,
   "cable_km": 4.57,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.1065,
   "x_pct_100mva": 0.3882,
   "b_pct_100mva": 6.5056,
   "winter_mva": 155.0,
   "spring_mva": 150.0,
   "summer_mva": 150.0,
   "autumn_mva": 150.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "INNE1L",
   "node_2": "KNOC11",
   "ohl_km": 0.0,
   "cable_km": 4.48,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.1044,
   "x_pct_100mva": 0.3805,
   "b_pct_100mva": 6.3775,
   "winter_mva": 155.0,
   "spring_mva": 150.0,
   "summer_mva": 150.0,
   "autumn_mva": 150.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "INNE1Q",
   "node_2": "NAIR1Q",
   "ohl_km": 28.3,
   "cable_km": 1.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.4286,
   "x_pct_100mva": 6.2654,
   "b_pct_100mva": 3.8105,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "INNE1R",
   "node_2": "NAIR1R",
   "ohl_km": 28.3,
   "cable_km": 1.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.4286,
   "x_pct_100mva": 6.2654,
   "b_pct_100mva": 3.8105,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "INVE11",
   "node_2": "SLOY11",
   "ohl_km": 21.4,
   "cable_km": 1.28,
   "circuit_type": "Composite",
   "r_pct_100mva": 2.0074,
   "x_pct_100mva": 4.9202,
   "b_pct_100mva": 2.861,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "INVE11",
   "node_2": "TAYN1A",
   "ohl_km": 16.29,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.0608,
   "x_pct_100mva": 3.6685,
   "b_pct_100mva": 0.8208,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "INVE11",
   "node_2": "NANT1A",
   "ohl_km": 15.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.9103,
   "x_pct_100mva": 3.4005,
   "b_pct_100mva": 0.7609,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "INVR11",
   "node_2": "INVR1A",
   "ohl_km": 5.55,
   "cable_km": 0.27,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.517,
   "x_pct_100mva": 1.2631,
   "b_pct_100mva": 0.6574,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "INVR11",
   "node_2": "SLOY11",
   "ohl_km": 10.72,
   "cable_km": 0.55,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.0001,
   "x_pct_100mva": 2.4415,
   "b_pct_100mva": 1.3095,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "INVR11",
   "node_2": "KIIN11",
   "ohl_km": 24.27,
   "cable_km": 9.31,
   "circuit_type": "Composite",
   "r_pct_100mva": 2.5006,
   "x_pct_100mva": 6.3589,
   "b_pct_100mva": 12.1336,
   "winter_mva": 130.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "INVR11",
   "node_2": "KIIN11",
   "ohl_km": 24.27,
   "cable_km": 9.31,
   "circuit_type": "Composite",
   "r_pct_100mva": 2.5006,
   "x_pct_100mva": 6.3589,
   "b_pct_100mva": 12.1336,
   "winter_mva": 130.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "INVR1A",
   "node_2": "SLOY11",
   "ohl_km": 5.17,
   "cable_km": 0.28,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4831,
   "x_pct_100mva": 1.1784,
   "b_pct_100mva": 0.6521,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KEIC1-",
   "node_2": "KEIT11",
   "ohl_km": 0.0,
   "cable_km": 0.31,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0043,
   "x_pct_100mva": 0.0315,
   "b_pct_100mva": 0.4989,
   "winter_mva": 160.0,
   "spring_mva": 160.0,
   "summer_mva": 160.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KERG11",
   "node_2": "VIKE1P",
   "ohl_km": 0.0,
   "cable_km": 0.097,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0018,
   "x_pct_100mva": 0.0068,
   "b_pct_100mva": 0.1142,
   "winter_mva": 188.0,
   "spring_mva": 188.0,
   "summer_mva": 188.0,
   "autumn_mva": 188.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KERG11",
   "node_2": "VIKE1R",
   "ohl_km": 0.0,
   "cable_km": 0.117,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0021,
   "x_pct_100mva": 0.0082,
   "b_pct_100mva": 0.1377,
   "winter_mva": 188.0,
   "spring_mva": 188.0,
   "summer_mva": 188.0,
   "autumn_mva": 188.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KERG11",
   "node_2": "VIKE1Q",
   "ohl_km": 0.0,
   "cable_km": 0.153,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0028,
   "x_pct_100mva": 0.0107,
   "b_pct_100mva": 0.1801,
   "winter_mva": 188.0,
   "spring_mva": 188.0,
   "summer_mva": 188.0,
   "autumn_mva": 188.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KERG11",
   "node_2": "VIKE1S",
   "ohl_km": 0.0,
   "cable_km": 0.182,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0033,
   "x_pct_100mva": 0.0127,
   "b_pct_100mva": 0.2142,
   "winter_mva": 188.0,
   "spring_mva": 188.0,
   "summer_mva": 188.0,
   "autumn_mva": 188.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KIIN11",
   "node_2": "LOCH1-",
   "ohl_km": 2.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2177,
   "x_pct_100mva": 0.5739,
   "b_pct_100mva": 0.1147,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KIIN11",
   "node_2": "SFIL1Q",
   "ohl_km": 17.03,
   "cable_km": 4.57,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.6926,
   "x_pct_100mva": 4.5178,
   "b_pct_100mva": 6.1671,
   "winter_mva": 130.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KINA21",
   "node_2": "TUMM2K",
   "ohl_km": 4.008,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0109,
   "x_pct_100mva": 0.1565,
   "b_pct_100mva": 1.1702,
   "winter_mva": 1905.0,
   "spring_mva": 1839.0,
   "summer_mva": 1705.0,
   "autumn_mva": 1839.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KINT11",
   "node_2": "TARL1A",
   "ohl_km": 15.55,
   "cable_km": 0.12,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.6375,
   "x_pct_100mva": 3.6321,
   "b_pct_100mva": 0.7615,
   "winter_mva": 112.0,
   "spring_mva": 104.0,
   "summer_mva": 90.0,
   "autumn_mva": 104.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KINT21",
   "node_2": "KINT2B",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0024,
   "winter_mva": 9999.0,
   "spring_mva": 9999.0,
   "summer_mva": 9999.0,
   "autumn_mva": 9999.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KINT21",
   "node_2": "KINT2C",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0024,
   "winter_mva": 9999.0,
   "spring_mva": 9999.0,
   "summer_mva": 9999.0,
   "autumn_mva": 9999.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KINT21",
   "node_2": "PERS2R",
   "ohl_km": 28.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1272,
   "x_pct_100mva": 1.1707,
   "b_pct_100mva": 7.6537,
   "winter_mva": 1096.0,
   "spring_mva": 1029.0,
   "summer_mva": 924.0,
   "autumn_mva": 1029.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KINT21",
   "node_2": "PEHE21",
   "ohl_km": 50.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2273,
   "x_pct_100mva": 2.0919,
   "b_pct_100mva": 13.6803,
   "winter_mva": 1096.0,
   "spring_mva": 1029.0,
   "summer_mva": 924.0,
   "autumn_mva": 1029.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KINT21",
   "node_2": "TEAL21",
   "ohl_km": 100.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.546,
   "x_pct_100mva": 5.1177,
   "b_pct_100mva": 22.7033,
   "winter_mva": 695.0,
   "spring_mva": 643.0,
   "summer_mva": 548.0,
   "autumn_mva": 643.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KINT21",
   "node_2": "TEAL21",
   "ohl_km": 100.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.546,
   "x_pct_100mva": 5.1177,
   "b_pct_100mva": 22.7033,
   "winter_mva": 695.0,
   "spring_mva": 643.0,
   "summer_mva": 548.0,
   "autumn_mva": 643.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KINT2A",
   "node_2": "KINT21",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0024,
   "winter_mva": 9999.0,
   "spring_mva": 9999.0,
   "summer_mva": 9999.0,
   "autumn_mva": 9999.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KINT41",
   "node_2": "ROTI41",
   "ohl_km": 23.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0464,
   "x_pct_100mva": 0.4569,
   "b_pct_100mva": 13.341,
   "winter_mva": 1995.0,
   "spring_mva": 1926.0,
   "summer_mva": 1788.0,
   "autumn_mva": 1926.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KINT41",
   "node_2": "ROTI41",
   "ohl_km": 23.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0464,
   "x_pct_100mva": 0.4569,
   "b_pct_100mva": 13.341,
   "winter_mva": 1995.0,
   "spring_mva": 1926.0,
   "summer_mva": 1788.0,
   "autumn_mva": 1926.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KIOR1A",
   "node_2": "KIOR1-",
   "ohl_km": 0.48,
   "cable_km": 0.21,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0435,
   "x_pct_100mva": 0.1149,
   "b_pct_100mva": 0.023,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KNOC21",
   "node_2": "TOMT2J",
   "ohl_km": 18.6,
   "cable_km": 0.51,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1002,
   "x_pct_100mva": 1.0047,
   "b_pct_100mva": 7.0346,
   "winter_mva": 810.0,
   "spring_mva": 762.0,
   "summer_mva": 686.0,
   "autumn_mva": 762.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KNOC21",
   "node_2": "TOMT2K",
   "ohl_km": 18.6,
   "cable_km": 0.17,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0994,
   "x_pct_100mva": 0.9942,
   "b_pct_100mva": 5.0232,
   "winter_mva": 810.0,
   "spring_mva": 762.0,
   "summer_mva": 686.0,
   "autumn_mva": 762.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LIMK1-",
   "node_2": "LIMK1A",
   "ohl_km": 4.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.245,
   "x_pct_100mva": 1.014,
   "b_pct_100mva": 0.652,
   "winter_mva": 203.0,
   "spring_mva": 193.0,
   "summer_mva": 176.0,
   "autumn_mva": 193.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LOCB11",
   "node_2": "MYBS1Q",
   "ohl_km": 85.3,
   "cable_km": 0.38,
   "circuit_type": "Composite",
   "r_pct_100mva": 7.74,
   "x_pct_100mva": 19.1943,
   "b_pct_100mva": 4.818,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LOCB11",
   "node_2": "SHIN11",
   "ohl_km": 7.73,
   "cable_km": 0.66,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7762,
   "x_pct_100mva": 1.9379,
   "b_pct_100mva": 1.3884,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LOCB11",
   "node_2": "SHIN11",
   "ohl_km": 7.7,
   "cable_km": 0.73,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7779,
   "x_pct_100mva": 1.9432,
   "b_pct_100mva": 1.4679,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LOCB21",
   "node_2": "STRB2-",
   "ohl_km": 18.59,
   "cable_km": 0.26,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1182,
   "x_pct_100mva": 0.9629,
   "b_pct_100mva": 5.4342,
   "winter_mva": 702.0,
   "spring_mva": 651.0,
   "summer_mva": 599.0,
   "autumn_mva": 651.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LUIC1A",
   "node_2": "ORRI1A",
   "ohl_km": 5.33,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1277,
   "x_pct_100mva": 1.2057,
   "b_pct_100mva": 0.2919,
   "winter_mva": 464.0,
   "spring_mva": 446.0,
   "summer_mva": 414.0,
   "autumn_mva": 446.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LUIC1A",
   "node_2": "LUIC1Q",
   "ohl_km": 0.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0074,
   "x_pct_100mva": 0.0702,
   "b_pct_100mva": 0.0168,
   "winter_mva": 464.0,
   "spring_mva": 446.0,
   "summer_mva": 414.0,
   "autumn_mva": 446.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LUIC1B",
   "node_2": "ORRI1B",
   "ohl_km": 5.35,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1246,
   "x_pct_100mva": 1.1764,
   "b_pct_100mva": 0.2852,
   "winter_mva": 464.0,
   "spring_mva": 446.0,
   "summer_mva": 414.0,
   "autumn_mva": 446.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LUIC1B",
   "node_2": "LUIC1R",
   "ohl_km": 0.32,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.006,
   "x_pct_100mva": 0.0566,
   "b_pct_100mva": 0.0137,
   "winter_mva": 464.0,
   "spring_mva": 446.0,
   "summer_mva": 414.0,
   "autumn_mva": 446.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LUNA1Q",
   "node_2": "TEAL11",
   "ohl_km": 17.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7004,
   "x_pct_100mva": 3.7864,
   "b_pct_100mva": 0.967,
   "winter_mva": 183.0,
   "spring_mva": 160.0,
   "summer_mva": 149.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LUNA1R",
   "node_2": "TEAL11",
   "ohl_km": 17.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7004,
   "x_pct_100mva": 3.7864,
   "b_pct_100mva": 0.967,
   "winter_mva": 183.0,
   "spring_mva": 160.0,
   "summer_mva": 149.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MELG11",
   "node_2": "STRL1-",
   "ohl_km": 0.0,
   "cable_km": 10.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0752,
   "x_pct_100mva": 0.8058,
   "b_pct_100mva": 18.175,
   "winter_mva": 286.0,
   "spring_mva": 277.0,
   "summer_mva": 277.0,
   "autumn_mva": 277.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MILC1T",
   "node_2": "TEAL11",
   "ohl_km": 6.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2661,
   "x_pct_100mva": 1.4416,
   "b_pct_100mva": 0.3666,
   "winter_mva": 183.0,
   "spring_mva": 160.0,
   "summer_mva": 149.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MILC1V",
   "node_2": "TEAL11",
   "ohl_km": 6.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2661,
   "x_pct_100mva": 1.4416,
   "b_pct_100mva": 0.3666,
   "winter_mva": 183.0,
   "spring_mva": 160.0,
   "summer_mva": 149.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MILW1A",
   "node_2": "MILW1-",
   "ohl_km": 1.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0898,
   "x_pct_100mva": 0.2731,
   "b_pct_100mva": 0.0705,
   "winter_mva": 270.0,
   "spring_mva": 265.0,
   "summer_mva": 260.0,
   "autumn_mva": 265.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MORF4-",
   "node_2": "NEDE41",
   "ohl_km": 0.0,
   "cable_km": 0.06,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0027,
   "x_pct_100mva": 0.001,
   "b_pct_100mva": 0.27,
   "winter_mva": 398.0,
   "spring_mva": 398.0,
   "summer_mva": 398.0,
   "autumn_mva": 398.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MORF4-",
   "node_2": "NEDE41",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0043,
   "x_pct_100mva": 0.002,
   "b_pct_100mva": 0.42,
   "winter_mva": 398.0,
   "spring_mva": 398.0,
   "summer_mva": 398.0,
   "autumn_mva": 398.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MORF4-",
   "node_2": "NEDE41",
   "ohl_km": 0.0,
   "cable_km": 0.15,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.001,
   "x_pct_100mva": 0.003,
   "b_pct_100mva": 0.67,
   "winter_mva": 398.0,
   "spring_mva": 398.0,
   "summer_mva": 398.0,
   "autumn_mva": 398.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MOSS1A",
   "node_2": "MOSS1R",
   "ohl_km": 0.21,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.019,
   "x_pct_100mva": 0.0498,
   "b_pct_100mva": 0.0102,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MOSS1B",
   "node_2": "MOSS1Q",
   "ohl_km": 0.21,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.019,
   "x_pct_100mva": 0.0498,
   "b_pct_100mva": 0.0102,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MYBS1Q",
   "node_2": "SPIT11",
   "ohl_km": 3.99,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3615,
   "x_pct_100mva": 0.8963,
   "b_pct_100mva": 0.2018,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MYBS1R",
   "node_2": "SPIT11",
   "ohl_km": 3.99,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3615,
   "x_pct_100mva": 0.8963,
   "b_pct_100mva": 0.2018,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MYBS1S",
   "node_2": "SPIT11",
   "ohl_km": 5.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1154,
   "x_pct_100mva": 1.0041,
   "b_pct_100mva": 0.2872,
   "winter_mva": 464.0,
   "spring_mva": 446.0,
   "summer_mva": 414.0,
   "autumn_mva": 446.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MYBS1T",
   "node_2": "SPIT11",
   "ohl_km": 5.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1154,
   "x_pct_100mva": 1.0041,
   "b_pct_100mva": 0.2872,
   "winter_mva": 464.0,
   "spring_mva": 446.0,
   "summer_mva": 414.0,
   "autumn_mva": 446.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "NANT1A",
   "node_2": "NANT1-",
   "ohl_km": 4.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.5317,
   "x_pct_100mva": 1.0297,
   "b_pct_100mva": 0.1955,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "NANT1A",
   "node_2": "TAYN1Q",
   "ohl_km": 7.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.9615,
   "x_pct_100mva": 1.7124,
   "b_pct_100mva": 0.3828,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "NEDE41",
   "node_2": "ROTI41",
   "ohl_km": 17.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0346,
   "x_pct_100mva": 0.3407,
   "b_pct_100mva": 9.9482,
   "winter_mva": 1995.0,
   "spring_mva": 1926.0,
   "summer_mva": 1788.0,
   "autumn_mva": 1926.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "NEDE41",
   "node_2": "PEHE41",
   "ohl_km": 30.04,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0601,
   "x_pct_100mva": 0.5916,
   "b_pct_100mva": 17.2743,
   "winter_mva": 1995.0,
   "spring_mva": 1926.0,
   "summer_mva": 1788.0,
   "autumn_mva": 1926.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "NEDE41",
   "node_2": "ROTI41",
   "ohl_km": 17.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0346,
   "x_pct_100mva": 0.3407,
   "b_pct_100mva": 9.9482,
   "winter_mva": 1995.0,
   "spring_mva": 1926.0,
   "summer_mva": 1788.0,
   "autumn_mva": 1926.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "NEDE41",
   "node_2": "PEHE41",
   "ohl_km": 30.04,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0601,
   "x_pct_100mva": 0.5916,
   "b_pct_100mva": 17.2743,
   "winter_mva": 1995.0,
   "spring_mva": 1926.0,
   "summer_mva": 1788.0,
   "autumn_mva": 1926.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ORRI1A",
   "node_2": "ORRI1Q",
   "ohl_km": 0.08,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0021,
   "x_pct_100mva": 0.0196,
   "b_pct_100mva": 0.0048,
   "winter_mva": 464.0,
   "spring_mva": 446.0,
   "summer_mva": 414.0,
   "autumn_mva": 446.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ORRI1B",
   "node_2": "ORRI1R",
   "ohl_km": 0.21,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0049,
   "x_pct_100mva": 0.0467,
   "b_pct_100mva": 0.0109,
   "winter_mva": 464.0,
   "spring_mva": 446.0,
   "summer_mva": 414.0,
   "autumn_mva": 446.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHE11",
   "node_2": "PEHG1A",
   "ohl_km": 6.03,
   "cable_km": 0.77,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3142,
   "x_pct_100mva": 1.498,
   "b_pct_100mva": 1.5553,
   "winter_mva": 203.0,
   "spring_mva": 176.0,
   "summer_mva": 176.0,
   "autumn_mva": 176.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHE11",
   "node_2": "PEHG1B",
   "ohl_km": 6.03,
   "cable_km": 0.77,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3142,
   "x_pct_100mva": 1.498,
   "b_pct_100mva": 1.5553,
   "winter_mva": 203.0,
   "spring_mva": 176.0,
   "summer_mva": 176.0,
   "autumn_mva": 176.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHE11",
   "node_2": "SFER11",
   "ohl_km": 11.3,
   "cable_km": 3.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.6686,
   "x_pct_100mva": 2.6356,
   "b_pct_100mva": 4.7266,
   "winter_mva": 186.0,
   "spring_mva": 186.0,
   "summer_mva": 186.0,
   "autumn_mva": 186.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHE21",
   "node_2": "PERS2Q",
   "ohl_km": 47.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2147,
   "x_pct_100mva": 1.9755,
   "b_pct_100mva": 12.9208,
   "winter_mva": 1096.0,
   "spring_mva": 1029.0,
   "summer_mva": 924.0,
   "autumn_mva": 1029.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHE21",
   "node_2": "PEHE23",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0024,
   "winter_mva": 776.0,
   "spring_mva": 776.0,
   "summer_mva": 776.0,
   "autumn_mva": 776.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHE21",
   "node_2": "PEHE24",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0024,
   "winter_mva": 313.0,
   "spring_mva": 313.0,
   "summer_mva": 313.0,
   "autumn_mva": 313.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHE21",
   "node_2": "PEHE25",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0024,
   "winter_mva": 313.0,
   "spring_mva": 313.0,
   "summer_mva": 313.0,
   "autumn_mva": 313.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHE21",
   "node_2": "PEHE26",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0024,
   "winter_mva": 313.0,
   "spring_mva": 313.0,
   "summer_mva": 313.0,
   "autumn_mva": 313.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHE22",
   "node_2": "PEHE21",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0024,
   "winter_mva": 776.0,
   "spring_mva": 776.0,
   "summer_mva": 776.0,
   "autumn_mva": 776.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHG1A",
   "node_2": "SFER1K",
   "ohl_km": 6.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3046,
   "x_pct_100mva": 1.3343,
   "b_pct_100mva": 0.3211,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHG1B",
   "node_2": "SFER1J",
   "ohl_km": 6.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3046,
   "x_pct_100mva": 1.3343,
   "b_pct_100mva": 0.3211,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHG1Q",
   "node_2": "PEHG1A",
   "ohl_km": 1.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0899,
   "x_pct_100mva": 0.3937,
   "b_pct_100mva": 0.0948,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHG1R",
   "node_2": "PEHG1B",
   "ohl_km": 1.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0899,
   "x_pct_100mva": 0.3937,
   "b_pct_100mva": 0.0948,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PERS11",
   "node_2": "PERS12",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0005,
   "winter_mva": 9999.0,
   "spring_mva": 9999.0,
   "summer_mva": 9999.0,
   "autumn_mva": 9999.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PERS11",
   "node_2": "WIOW1R",
   "ohl_km": 0.0,
   "cable_km": 3.7,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0835,
   "x_pct_100mva": 0.2208,
   "b_pct_100mva": 5.1039,
   "winter_mva": 156.0,
   "spring_mva": 129.0,
   "summer_mva": 129.0,
   "autumn_mva": 129.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PERS11",
   "node_2": "WIOW1Q",
   "ohl_km": 0.0,
   "cable_km": 3.7,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0835,
   "x_pct_100mva": 0.2208,
   "b_pct_100mva": 5.1039,
   "winter_mva": 156.0,
   "spring_mva": 129.0,
   "summer_mva": 129.0,
   "autumn_mva": 129.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PORA11",
   "node_2": "PORA1R",
   "ohl_km": 6.14,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7766,
   "x_pct_100mva": 1.383,
   "b_pct_100mva": 0.3092,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PORA1A",
   "node_2": "PORA1Q",
   "ohl_km": 6.14,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7766,
   "x_pct_100mva": 1.383,
   "b_pct_100mva": 0.3092,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "QUOI1Q",
   "node_2": "QUOI1-",
   "ohl_km": 1.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1451,
   "x_pct_100mva": 0.3741,
   "b_pct_100mva": 0.0783,
   "winter_mva": 151.0,
   "spring_mva": 142.0,
   "summer_mva": 128.0,
   "autumn_mva": 142.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "RANN1Q",
   "node_2": "TUMB1Q",
   "ohl_km": 23.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.1566,
   "x_pct_100mva": 5.3242,
   "b_pct_100mva": 1.2091,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "RANN1R",
   "node_2": "TUMB1R",
   "ohl_km": 23.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.1566,
   "x_pct_100mva": 5.3247,
   "b_pct_100mva": 1.209,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SFEE1A",
   "node_2": "SFEG1S",
   "ohl_km": 0.39,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0353,
   "x_pct_100mva": 0.0876,
   "b_pct_100mva": 0.0197,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SFEE1A",
   "node_2": "SFER11",
   "ohl_km": 1.71,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1549,
   "x_pct_100mva": 0.3841,
   "b_pct_100mva": 0.0865,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SFEE1A",
   "node_2": "SFEE1Q",
   "ohl_km": 0.0,
   "cable_km": 0.27,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0078,
   "x_pct_100mva": 0.0293,
   "b_pct_100mva": 0.3538,
   "winter_mva": 47.0,
   "spring_mva": 47.0,
   "summer_mva": 47.0,
   "autumn_mva": 47.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SFEE1B",
   "node_2": "SFEG1T",
   "ohl_km": 0.39,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0353,
   "x_pct_100mva": 0.0876,
   "b_pct_100mva": 0.0197,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SFEE1B",
   "node_2": "SFER11",
   "ohl_km": 1.71,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1549,
   "x_pct_100mva": 0.3841,
   "b_pct_100mva": 0.0865,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SFEE1B",
   "node_2": "SFEE1R",
   "ohl_km": 0.0,
   "cable_km": 0.29,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0083,
   "x_pct_100mva": 0.0315,
   "b_pct_100mva": 0.38,
   "winter_mva": 47.0,
   "spring_mva": 47.0,
   "summer_mva": 47.0,
   "autumn_mva": 47.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SFEG1S",
   "node_2": "SFEV1S",
   "ohl_km": 0.0,
   "cable_km": 0.4,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.01,
   "x_pct_100mva": 0.034,
   "b_pct_100mva": 0.46,
   "winter_mva": 160.0,
   "spring_mva": 135.0,
   "summer_mva": 135.0,
   "autumn_mva": 135.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SFEG1T",
   "node_2": "SFEV1T",
   "ohl_km": 0.0,
   "cable_km": 0.4,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.01,
   "x_pct_100mva": 0.034,
   "b_pct_100mva": 0.46,
   "winter_mva": 160.0,
   "spring_mva": 135.0,
   "summer_mva": 135.0,
   "autumn_mva": 135.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SFEM1Q",
   "node_2": "SFER11",
   "ohl_km": 2.06,
   "cable_km": 1.04,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3817,
   "x_pct_100mva": 0.5437,
   "b_pct_100mva": 1.8732,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SFEM1R",
   "node_2": "SFER11",
   "ohl_km": 2.06,
   "cable_km": 1.04,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3817,
   "x_pct_100mva": 0.5437,
   "b_pct_100mva": 1.8732,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SGRX2-",
   "node_2": "TEAL21",
   "ohl_km": 0.0,
   "cable_km": 0.228,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0008,
   "x_pct_100mva": 0.0046,
   "b_pct_100mva": 1.18,
   "winter_mva": 419.0,
   "spring_mva": 419.0,
   "summer_mva": 419.0,
   "autumn_mva": 419.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SGRX2-",
   "node_2": "TEAL21",
   "ohl_km": 0.0,
   "cable_km": 0.183,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0006,
   "x_pct_100mva": 0.0037,
   "b_pct_100mva": 0.95,
   "winter_mva": 419.0,
   "spring_mva": 419.0,
   "summer_mva": 419.0,
   "autumn_mva": 419.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SGRX2-",
   "node_2": "TEAL21",
   "ohl_km": 0.0,
   "cable_km": 0.738,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0025,
   "x_pct_100mva": 0.015,
   "b_pct_100mva": 3.83,
   "winter_mva": 419.0,
   "spring_mva": 419.0,
   "summer_mva": 419.0,
   "autumn_mva": 419.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SLOY1L",
   "node_2": "SLOY11",
   "ohl_km": 0.62,
   "cable_km": 0.91,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0839,
   "x_pct_100mva": 0.2241,
   "b_pct_100mva": 1.1472,
   "winter_mva": 122.0,
   "spring_mva": 112.0,
   "summer_mva": 106.0,
   "autumn_mva": 112.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SLOY1M",
   "node_2": "SLOY11",
   "ohl_km": 0.62,
   "cable_km": 0.92,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0842,
   "x_pct_100mva": 0.225,
   "b_pct_100mva": 1.1594,
   "winter_mva": 122.0,
   "spring_mva": 112.0,
   "summer_mva": 106.0,
   "autumn_mva": 112.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SLOY1N",
   "node_2": "SLOY11",
   "ohl_km": 0.63,
   "cable_km": 0.83,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0823,
   "x_pct_100mva": 0.2189,
   "b_pct_100mva": 1.0496,
   "winter_mva": 122.0,
   "spring_mva": 112.0,
   "summer_mva": 106.0,
   "autumn_mva": 112.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SLOY1P",
   "node_2": "SLOY11",
   "ohl_km": 0.63,
   "cable_km": 0.87,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0835,
   "x_pct_100mva": 0.2226,
   "b_pct_100mva": 1.0986,
   "winter_mva": 122.0,
   "spring_mva": 112.0,
   "summer_mva": 106.0,
   "autumn_mva": 112.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SPIT21",
   "node_2": "THUS21",
   "ohl_km": 12.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0644,
   "x_pct_100mva": 0.6433,
   "b_pct_100mva": 2.6136,
   "winter_mva": 967.0,
   "spring_mva": 929.0,
   "summer_mva": 862.0,
   "autumn_mva": 929.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SPIT21",
   "node_2": "THUS21",
   "ohl_km": 12.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0644,
   "x_pct_100mva": 0.6433,
   "b_pct_100mva": 2.6136,
   "winter_mva": 967.0,
   "spring_mva": 929.0,
   "summer_mva": 862.0,
   "autumn_mva": 929.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "STRI1A",
   "node_2": "SFER11",
   "ohl_km": 6.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.5709,
   "x_pct_100mva": 1.4151,
   "b_pct_100mva": 0.3187,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "STRI1A",
   "node_2": "STRI1Q",
   "ohl_km": 7.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7158,
   "x_pct_100mva": 1.7746,
   "b_pct_100mva": 0.3996,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "STRI1B",
   "node_2": "SFER11",
   "ohl_km": 6.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.5709,
   "x_pct_100mva": 1.4151,
   "b_pct_100mva": 0.3187,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "STRI1B",
   "node_2": "STRI1R",
   "ohl_km": 7.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7158,
   "x_pct_100mva": 1.7746,
   "b_pct_100mva": 0.3996,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "TARL1B",
   "node_2": "TARL1K",
   "ohl_km": 34.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 3.1352,
   "x_pct_100mva": 7.7721,
   "b_pct_100mva": 1.7503,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "TARL1A",
   "node_2": "TARL1J",
   "ohl_km": 34.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 3.1352,
   "x_pct_100mva": 7.7721,
   "b_pct_100mva": 1.7503,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 106.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "TAYN1A",
   "node_2": "TAYN1R",
   "ohl_km": 6.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.797,
   "x_pct_100mva": 1.4188,
   "b_pct_100mva": 0.3175,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "TEAL21",
   "node_2": "WFIB2-",
   "ohl_km": 38.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.175,
   "x_pct_100mva": 1.5935,
   "b_pct_100mva": 10.6476,
   "winter_mva": 1096.0,
   "spring_mva": 1029.0,
   "summer_mva": 924.0,
   "autumn_mva": 1029.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "THSC2-",
   "node_2": "THUS21",
   "ohl_km": 0.0,
   "cable_km": 0.35,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0021,
   "x_pct_100mva": 0.0075,
   "b_pct_100mva": 1.2268,
   "winter_mva": 100.0,
   "spring_mva": 100.0,
   "summer_mva": 100.0,
   "autumn_mva": 100.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "WIOW1Q",
   "node_2": "WOHI1R",
   "ohl_km": 0.0,
   "cable_km": 3.4,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.075,
   "x_pct_100mva": 0.29,
   "b_pct_100mva": 3.908,
   "winter_mva": 174.0,
   "spring_mva": 147.0,
   "summer_mva": 147.0,
   "autumn_mva": 147.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "WIOW1R",
   "node_2": "WOHI1Q",
   "ohl_km": 0.0,
   "cable_km": 3.4,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.075,
   "x_pct_100mva": 0.29,
   "b_pct_100mva": 3.908,
   "winter_mva": 174.0,
   "spring_mva": 147.0,
   "summer_mva": 147.0,
   "autumn_mva": 147.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "AGSF4-",
   "node_2": "AYRS4-",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0013,
   "b_pct_100mva": 1.1119,
   "winter_mva": 1247.0,
   "spring_mva": 1247.0,
   "summer_mva": 1247.0,
   "autumn_mva": 1247.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "AREC1-",
   "node_2": "MAHI1-",
   "ohl_km": 7.615,
   "cable_km": 1.613,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4363,
   "x_pct_100mva": 1.668,
   "b_pct_100mva": 2.5345,
   "winter_mva": 214.0,
   "spring_mva": 195.0,
   "summer_mva": 195.0,
   "autumn_mva": 195.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "AREC3-",
   "node_2": "GLAP3-",
   "ohl_km": 10.79,
   "cable_km": 5.931,
   "circuit_type": "Composite",
   "r_pct_100mva": 10.6428,
   "x_pct_100mva": 36.9228,
   "b_pct_100mva": 0.6748,
   "winter_mva": 40.0,
   "spring_mva": 38.0,
   "summer_mva": 38.0,
   "autumn_mva": 38.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "AUCH2-",
   "node_2": "MAHI2-",
   "ohl_km": 14.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.109,
   "x_pct_100mva": 0.8301,
   "b_pct_100mva": 2.9503,
   "winter_mva": 570.0,
   "spring_mva": 570.0,
   "summer_mva": 570.0,
   "autumn_mva": 570.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "AUCW1-",
   "node_2": "HADH1-",
   "ohl_km": 0.0,
   "cable_km": 18.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.83,
   "x_pct_100mva": 3.88,
   "b_pct_100mva": 0.96,
   "winter_mva": 140.0,
   "spring_mva": 140.0,
   "summer_mva": 140.0,
   "autumn_mva": 140.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "AUCW1-",
   "node_2": "MAYB1-",
   "ohl_km": 0.0,
   "cable_km": 0.07,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.009,
   "b_pct_100mva": 0.0682,
   "winter_mva": 140.0,
   "spring_mva": 140.0,
   "summer_mva": 140.0,
   "autumn_mva": 140.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "AYR-2Q",
   "node_2": "COYW2S",
   "ohl_km": 9.37,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0396,
   "x_pct_100mva": 0.3827,
   "b_pct_100mva": 2.6056,
   "winter_mva": 1190.0,
   "spring_mva": 1190.0,
   "summer_mva": 1190.0,
   "autumn_mva": 1190.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "AYR-2R",
   "node_2": "COYW2T",
   "ohl_km": 9.37,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0396,
   "x_pct_100mva": 0.3827,
   "b_pct_100mva": 2.6056,
   "winter_mva": 955.0,
   "spring_mva": 955.0,
   "summer_mva": 955.0,
   "autumn_mva": 955.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "AYRS4-",
   "node_2": "HUNE4-",
   "ohl_km": 0.0,
   "cable_km": 0.9,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.012,
   "b_pct_100mva": 10.0073,
   "winter_mva": 1247.0,
   "spring_mva": 1247.0,
   "summer_mva": 1247.0,
   "autumn_mva": 1247.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BAGA1Q",
   "node_2": "BONN1-",
   "ohl_km": 18.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.716,
   "x_pct_100mva": 3.8726,
   "b_pct_100mva": 0.9882,
   "winter_mva": 171.0,
   "spring_mva": 152.0,
   "summer_mva": 152.0,
   "autumn_mva": 152.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BAGA1Q",
   "node_2": "DRCR1Q",
   "ohl_km": 4.71,
   "cable_km": 3.39,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5756,
   "x_pct_100mva": 1.4393,
   "b_pct_100mva": 2.8779,
   "winter_mva": 146.0,
   "spring_mva": 146.0,
   "summer_mva": 146.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BAGA1R",
   "node_2": "BONN1-",
   "ohl_km": 18.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.72,
   "x_pct_100mva": 3.8943,
   "b_pct_100mva": 0.9935,
   "winter_mva": 171.0,
   "spring_mva": 152.0,
   "summer_mva": 152.0,
   "autumn_mva": 152.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BAGA1R",
   "node_2": "DRCR1R",
   "ohl_km": 4.71,
   "cable_km": 3.38,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5752,
   "x_pct_100mva": 1.4382,
   "b_pct_100mva": 2.8701,
   "winter_mva": 146.0,
   "spring_mva": 146.0,
   "summer_mva": 146.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BAIN1Q",
   "node_2": "BONN1-",
   "ohl_km": 7.02,
   "cable_km": 0.08,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2761,
   "x_pct_100mva": 1.4801,
   "b_pct_100mva": 0.4755,
   "winter_mva": 114.0,
   "spring_mva": 114.0,
   "summer_mva": 114.0,
   "autumn_mva": 114.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BAIN1R",
   "node_2": "BONN1-",
   "ohl_km": 7.02,
   "cable_km": 0.28,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2797,
   "x_pct_100mva": 1.4992,
   "b_pct_100mva": 0.7089,
   "winter_mva": 114.0,
   "spring_mva": 114.0,
   "summer_mva": 114.0,
   "autumn_mva": 114.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BENB1-",
   "node_2": "BENB1T",
   "ohl_km": 2.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1875,
   "x_pct_100mva": 0.5505,
   "b_pct_100mva": 0.1315,
   "winter_mva": 167.0,
   "spring_mva": 160.0,
   "summer_mva": 148.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BENB1T",
   "node_2": "BLCW1-",
   "ohl_km": 32.15,
   "cable_km": 0.9,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.1801,
   "x_pct_100mva": 6.5296,
   "b_pct_100mva": 3.3413,
   "winter_mva": 199.0,
   "spring_mva": 191.0,
   "summer_mva": 178.0,
   "autumn_mva": 191.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BENB1T",
   "node_2": "NECU1B",
   "ohl_km": 4.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1038,
   "x_pct_100mva": 0.7722,
   "b_pct_100mva": 0.2394,
   "winter_mva": 482.0,
   "spring_mva": 460.0,
   "summer_mva": 420.0,
   "autumn_mva": 460.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BERW1Q",
   "node_2": "ECCL1-",
   "ohl_km": 21.54,
   "cable_km": 0.31,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.622,
   "x_pct_100mva": 4.903,
   "b_pct_100mva": 1.5274,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BERW1R",
   "node_2": "ECCL1-",
   "ohl_km": 21.54,
   "cable_km": 0.27,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.6213,
   "x_pct_100mva": 4.8991,
   "b_pct_100mva": 1.4716,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BLAH1-",
   "node_2": "DUNH1Q",
   "ohl_km": 1.15,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0294,
   "x_pct_100mva": 0.2043,
   "b_pct_100mva": 0.0733,
   "winter_mva": 418.0,
   "spring_mva": 386.0,
   "summer_mva": 386.0,
   "autumn_mva": 386.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BLAH1-",
   "node_2": "DUNH1R",
   "ohl_km": 1.15,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0294,
   "x_pct_100mva": 0.2043,
   "b_pct_100mva": 0.0733,
   "winter_mva": 466.0,
   "spring_mva": 430.0,
   "summer_mva": 418.0,
   "autumn_mva": 430.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BLAH1-",
   "node_2": "GLGL1Q",
   "ohl_km": 12.6,
   "cable_km": 0.375,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4832,
   "x_pct_100mva": 2.7239,
   "b_pct_100mva": 1.1395,
   "winter_mva": 297.0,
   "spring_mva": 281.0,
   "summer_mva": 258.0,
   "autumn_mva": 281.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BLAH1-",
   "node_2": "GLGL1R",
   "ohl_km": 12.6,
   "cable_km": 0.375,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4832,
   "x_pct_100mva": 2.7239,
   "b_pct_100mva": 1.1395,
   "winter_mva": 297.0,
   "spring_mva": 281.0,
   "summer_mva": 258.0,
   "autumn_mva": 281.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BLAH3B",
   "node_2": "PLOE3-",
   "ohl_km": 0.0,
   "cable_km": 1.01,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.2795,
   "x_pct_100mva": 0.8831,
   "b_pct_100mva": 0.1185,
   "winter_mva": 40.0,
   "spring_mva": 38.0,
   "summer_mva": 38.0,
   "autumn_mva": 38.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BLAH3B",
   "node_2": "PLOE3-",
   "ohl_km": 0.0,
   "cable_km": 1.01,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.2795,
   "x_pct_100mva": 0.8831,
   "b_pct_100mva": 0.1185,
   "winter_mva": 40.0,
   "spring_mva": 38.0,
   "summer_mva": 38.0,
   "autumn_mva": 38.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BLCW3-",
   "node_2": "BLKS3-",
   "ohl_km": 0.0,
   "cable_km": 2.801,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.3875,
   "x_pct_100mva": 1.2246,
   "b_pct_100mva": 0.6574,
   "winter_mva": 61.2,
   "spring_mva": 61.2,
   "summer_mva": 61.2,
   "autumn_mva": 61.2,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BLKL1-",
   "node_2": "WISH1-",
   "ohl_km": 5.33,
   "cable_km": 6.13,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.6542,
   "x_pct_100mva": 1.8052,
   "b_pct_100mva": 6.2962,
   "winter_mva": 161.0,
   "spring_mva": 154.0,
   "summer_mva": 140.0,
   "autumn_mva": 154.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BLLX1-",
   "node_2": "LINM1Q",
   "ohl_km": 12.85,
   "cable_km": 5.24,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.1339,
   "x_pct_100mva": 3.1699,
   "b_pct_100mva": 7.5599,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BONB2J",
   "node_2": "DENN2-",
   "ohl_km": 19.894,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.054,
   "x_pct_100mva": 0.7739,
   "b_pct_100mva": 5.8126,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BONB4-",
   "node_2": "DENN4-",
   "ohl_km": 19.894,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0255,
   "x_pct_100mva": 0.3658,
   "b_pct_100mva": 12.2976,
   "winter_mva": 2570.0,
   "spring_mva": 2570.0,
   "summer_mva": 2508.0,
   "autumn_mva": 2570.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BONN1-",
   "node_2": "CUMB1Q",
   "ohl_km": 10.89,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4305,
   "x_pct_100mva": 2.4371,
   "b_pct_100mva": 0.5639,
   "winter_mva": 135.0,
   "spring_mva": 135.0,
   "summer_mva": 135.0,
   "autumn_mva": 135.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BONN1-",
   "node_2": "CUMB1R",
   "ohl_km": 10.89,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4305,
   "x_pct_100mva": 2.4371,
   "b_pct_100mva": 0.5639,
   "winter_mva": 135.0,
   "spring_mva": 135.0,
   "summer_mva": 135.0,
   "autumn_mva": 135.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BONN1-",
   "node_2": "DENN1-",
   "ohl_km": 8.08,
   "cable_km": 0.3,
   "circuit_type": "parallelComposite",
   "r_pct_100mva": 0.1878,
   "x_pct_100mva": 0.4755,
   "b_pct_100mva": 1.1901,
   "winter_mva": 240.0,
   "spring_mva": 234.0,
   "summer_mva": 202.0,
   "autumn_mva": 234.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BONN1-",
   "node_2": "STIR1S",
   "ohl_km": 3.3,
   "cable_km": 13.05,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2591,
   "x_pct_100mva": 1.8255,
   "b_pct_100mva": 22.5303,
   "winter_mva": 238.0,
   "spring_mva": 219.0,
   "summer_mva": 191.0,
   "autumn_mva": 219.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BONN1-",
   "node_2": "STIR1T",
   "ohl_km": 3.3,
   "cable_km": 13.05,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2591,
   "x_pct_100mva": 1.8255,
   "b_pct_100mva": 22.5303,
   "winter_mva": 238.0,
   "spring_mva": 219.0,
   "summer_mva": 191.0,
   "autumn_mva": 219.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BONN2A",
   "node_2": "DENN2-",
   "ohl_km": 3.812,
   "cable_km": 0.55,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0183,
   "x_pct_100mva": 0.1734,
   "b_pct_100mva": 4.382,
   "winter_mva": 722.0,
   "spring_mva": 647.0,
   "summer_mva": 593.0,
   "autumn_mva": 647.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BONN2B",
   "node_2": "DENN2-",
   "ohl_km": 3.812,
   "cable_km": 0.46,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0181,
   "x_pct_100mva": 0.1709,
   "b_pct_100mva": 3.8346,
   "winter_mva": 722.0,
   "spring_mva": 647.0,
   "summer_mva": 593.0,
   "autumn_mva": 647.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BRAP1-",
   "node_2": "ERSK1Q",
   "ohl_km": 3.17,
   "cable_km": 5.4,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4479,
   "x_pct_100mva": 1.0975,
   "b_pct_100mva": 12.4447,
   "winter_mva": 121.0,
   "spring_mva": 110.0,
   "summer_mva": 106.0,
   "autumn_mva": 110.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BRAP1-",
   "node_2": "ERSK1R",
   "ohl_km": 3.45,
   "cable_km": 6.23,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4955,
   "x_pct_100mva": 1.1727,
   "b_pct_100mva": 12.9637,
   "winter_mva": 102.0,
   "spring_mva": 79.0,
   "summer_mva": 79.0,
   "autumn_mva": 79.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BRAP1-",
   "node_2": "GOVA1R",
   "ohl_km": 0.0,
   "cable_km": 6.13,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.2168,
   "x_pct_100mva": 0.45,
   "b_pct_100mva": 11.0073,
   "winter_mva": 125.0,
   "spring_mva": 113.0,
   "summer_mva": 110.0,
   "autumn_mva": 113.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BRAP1-",
   "node_2": "PAIS1R",
   "ohl_km": 4.52,
   "cable_km": 2.19,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1309,
   "x_pct_100mva": 0.9964,
   "b_pct_100mva": 3.6706,
   "winter_mva": 274.0,
   "spring_mva": 274.0,
   "summer_mva": 274.0,
   "autumn_mva": 274.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BROT1-",
   "node_2": "COAL1-",
   "ohl_km": 0.0,
   "cable_km": 3.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0261,
   "x_pct_100mva": 0.2614,
   "b_pct_100mva": 5.959,
   "winter_mva": 293.0,
   "spring_mva": 293.0,
   "summer_mva": 293.0,
   "autumn_mva": 293.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BROT1-",
   "node_2": "LINM1Q",
   "ohl_km": 5.774,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1373,
   "x_pct_100mva": 1.3023,
   "b_pct_100mva": 0.2972,
   "winter_mva": 266.0,
   "spring_mva": 266.0,
   "summer_mva": 266.0,
   "autumn_mva": 266.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BROX1Q",
   "node_2": "CURR1A",
   "ohl_km": 10.34,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.8009,
   "x_pct_100mva": 2.4722,
   "b_pct_100mva": 0.505,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BROX1R",
   "node_2": "CURR1B",
   "ohl_km": 10.34,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.8009,
   "x_pct_100mva": 2.4722,
   "b_pct_100mva": 0.505,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BUSB2-",
   "node_2": "GIFF2Q",
   "ohl_km": 0.0,
   "cable_km": 5.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.037,
   "x_pct_100mva": 0.134,
   "b_pct_100mva": 19.636,
   "winter_mva": 276.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BUSB2-",
   "node_2": "GIFF2R",
   "ohl_km": 0.0,
   "cable_km": 5.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.037,
   "x_pct_100mva": 0.134,
   "b_pct_100mva": 19.636,
   "winter_mva": 276.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BUSB2-",
   "node_2": "NEIL2-",
   "ohl_km": 20.24,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0856,
   "x_pct_100mva": 0.8267,
   "b_pct_100mva": 5.625,
   "winter_mva": 1120.0,
   "spring_mva": 1060.0,
   "summer_mva": 990.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BUSB2-",
   "node_2": "STHA2A",
   "ohl_km": 15.14,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.064,
   "x_pct_100mva": 0.6181,
   "b_pct_100mva": 4.2097,
   "winter_mva": 1050.0,
   "spring_mva": 965.0,
   "summer_mva": 880.0,
   "autumn_mva": 965.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CAFA1Q",
   "node_2": "KEOO1-",
   "ohl_km": 2.58,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2337,
   "x_pct_100mva": 0.5239,
   "b_pct_100mva": 0.1455,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CATY1Q",
   "node_2": "DALM1-",
   "ohl_km": 0.0,
   "cable_km": 4.65,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.1313,
   "x_pct_100mva": 0.3018,
   "b_pct_100mva": 6.1089,
   "winter_mva": 122.0,
   "spring_mva": 107.0,
   "summer_mva": 107.0,
   "autumn_mva": 107.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CATY1R",
   "node_2": "DALM1-",
   "ohl_km": 0.0,
   "cable_km": 4.65,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.1313,
   "x_pct_100mva": 0.3018,
   "b_pct_100mva": 6.1089,
   "winter_mva": 122.0,
   "spring_mva": 107.0,
   "summer_mva": 107.0,
   "autumn_mva": 107.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CCSS1-",
   "node_2": "COAL1-",
   "ohl_km": 0.0,
   "cable_km": 6.97,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.109606,
   "x_pct_100mva": 0.600034,
   "b_pct_100mva": 11.484101,
   "winter_mva": 210.0,
   "spring_mva": 210.0,
   "summer_mva": 210.0,
   "autumn_mva": 210.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CCSS1-",
   "node_2": "GAWH1Q",
   "ohl_km": 0.0,
   "cable_km": 2.6,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0409,
   "x_pct_100mva": 0.2238,
   "b_pct_100mva": 4.2839,
   "winter_mva": 210.0,
   "spring_mva": 210.0,
   "summer_mva": 210.0,
   "autumn_mva": 210.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CCSS3-",
   "node_2": "CUMH3-",
   "ohl_km": 0.0,
   "cable_km": 2.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.3182,
   "x_pct_100mva": 1.0055,
   "b_pct_100mva": 0.5398,
   "winter_mva": 56.0,
   "spring_mva": 56.0,
   "summer_mva": 56.0,
   "autumn_mva": 56.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CHAP1-",
   "node_2": "DUMF1-",
   "ohl_km": 26.9,
   "cable_km": 0.18,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.0661,
   "x_pct_100mva": 6.0867,
   "b_pct_100mva": 1.6344,
   "winter_mva": 171.0,
   "spring_mva": 155.0,
   "summer_mva": 155.0,
   "autumn_mva": 155.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CHAP1-",
   "node_2": "DUMF1-",
   "ohl_km": 26.9,
   "cable_km": 0.125,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.065,
   "x_pct_100mva": 6.0817,
   "b_pct_100mva": 1.5576,
   "winter_mva": 171.0,
   "spring_mva": 155.0,
   "summer_mva": 155.0,
   "autumn_mva": 155.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CHAP1-",
   "node_2": "ECCF1J",
   "ohl_km": 6.569,
   "cable_km": 0.23,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.6009,
   "x_pct_100mva": 1.515,
   "b_pct_100mva": 0.651,
   "winter_mva": 18.0,
   "spring_mva": 18.0,
   "summer_mva": 18.0,
   "autumn_mva": 18.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CHAP1-",
   "node_2": "ECCF1K",
   "ohl_km": 6.569,
   "cable_km": 0.185,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.6,
   "x_pct_100mva": 1.5109,
   "b_pct_100mva": 0.5882,
   "winter_mva": 21.0,
   "spring_mva": 21.0,
   "summer_mva": 21.0,
   "autumn_mva": 21.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CHAP1-",
   "node_2": "GRNA1-",
   "ohl_km": 12.83,
   "cable_km": 0.395,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7959,
   "x_pct_100mva": 3.0463,
   "b_pct_100mva": 1.0623,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CHAP1-",
   "node_2": "GRNA1-",
   "ohl_km": 12.83,
   "cable_km": 0.355,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7947,
   "x_pct_100mva": 3.0413,
   "b_pct_100mva": 1.0234,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CHAP1-",
   "node_2": "HAKB1-",
   "ohl_km": 14.72,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.535,
   "x_pct_100mva": 3.472,
   "b_pct_100mva": 0.754,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CHAS2Q",
   "node_2": "DALM2Q",
   "ohl_km": 0.0,
   "cable_km": 4.05,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.049,
   "x_pct_100mva": 0.065,
   "b_pct_100mva": 20.456,
   "winter_mva": 186.0,
   "spring_mva": 186.0,
   "summer_mva": 186.0,
   "autumn_mva": 186.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CHAS2R",
   "node_2": "DALM2R",
   "ohl_km": 0.0,
   "cable_km": 4.05,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.049,
   "x_pct_100mva": 0.065,
   "b_pct_100mva": 20.456,
   "winter_mva": 186.0,
   "spring_mva": 186.0,
   "summer_mva": 186.0,
   "autumn_mva": 186.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CLYM2-",
   "node_2": "DALM2Q",
   "ohl_km": 4.21,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.019,
   "x_pct_100mva": 0.1713,
   "b_pct_100mva": 1.1692,
   "winter_mva": 750.0,
   "spring_mva": 690.0,
   "summer_mva": 630.0,
   "autumn_mva": 690.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CLYM2-",
   "node_2": "DALM2R",
   "ohl_km": 4.21,
   "cable_km": 0.093,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0193,
   "x_pct_100mva": 0.1737,
   "b_pct_100mva": 1.8402,
   "winter_mva": 695.0,
   "spring_mva": 560.0,
   "summer_mva": 500.0,
   "autumn_mva": 560.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CLYM2-",
   "node_2": "EERH2-",
   "ohl_km": 8.75,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0197,
   "x_pct_100mva": 0.3069,
   "b_pct_100mva": 2.8023,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CLYM2-",
   "node_2": "EKIL2Q",
   "ohl_km": 5.62,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0253,
   "x_pct_100mva": 0.2391,
   "b_pct_100mva": 1.4927,
   "winter_mva": 1120.0,
   "spring_mva": 1060.0,
   "summer_mva": 990.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CLYM2-",
   "node_2": "EKIL2R",
   "ohl_km": 5.62,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0253,
   "x_pct_100mva": 0.2391,
   "b_pct_100mva": 1.4927,
   "winter_mva": 1120.0,
   "spring_mva": 1060.0,
   "summer_mva": 990.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CLYM2-",
   "node_2": "LOAN2-",
   "ohl_km": 54.57,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1231,
   "x_pct_100mva": 1.9141,
   "b_pct_100mva": 17.477,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CLYN2Q",
   "node_2": "ELVA2Q",
   "ohl_km": 0.0,
   "cable_km": 6.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.032,
   "x_pct_100mva": 0.174,
   "b_pct_100mva": 26.956,
   "winter_mva": 476.0,
   "spring_mva": 415.0,
   "summer_mva": 415.0,
   "autumn_mva": 415.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CLYS2R",
   "node_2": "ELVA2R",
   "ohl_km": 0.0,
   "cable_km": 7.17,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0445,
   "x_pct_100mva": 0.1289,
   "b_pct_100mva": 23.8486,
   "winter_mva": 291.0,
   "spring_mva": 245.0,
   "summer_mva": 245.0,
   "autumn_mva": 245.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COAB4-",
   "node_2": "COAL4-",
   "ohl_km": 0.0,
   "cable_km": 1.85,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0022,
   "x_pct_100mva": 0.0171,
   "b_pct_100mva": 20.83,
   "winter_mva": 556.0,
   "spring_mva": 556.0,
   "summer_mva": 556.0,
   "autumn_mva": 556.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COAL1A",
   "node_2": "LINM1R",
   "ohl_km": 5.774,
   "cable_km": 3.14,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2748,
   "x_pct_100mva": 1.6606,
   "b_pct_100mva": 2.8754,
   "winter_mva": 134.0,
   "spring_mva": 123.0,
   "summer_mva": 123.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COAL1A",
   "node_2": "MIDM1-",
   "ohl_km": 0.0,
   "cable_km": 14.08,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.3976,
   "x_pct_100mva": 0.9139,
   "b_pct_100mva": 17.3414,
   "winter_mva": 158.0,
   "spring_mva": 146.0,
   "summer_mva": 146.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COAL1B",
   "node_2": "CCSS1-",
   "ohl_km": 0.0,
   "cable_km": 6.97,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.109606,
   "x_pct_100mva": 0.600034,
   "b_pct_100mva": 11.484101,
   "winter_mva": 210.0,
   "spring_mva": 210.0,
   "summer_mva": 210.0,
   "autumn_mva": 210.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COAL1B",
   "node_2": "CUMW1-",
   "ohl_km": 0.0,
   "cable_km": 11.266,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.3166,
   "x_pct_100mva": 0.7287,
   "b_pct_100mva": 15.4075,
   "winter_mva": 120.0,
   "spring_mva": 120.0,
   "summer_mva": 120.0,
   "autumn_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COAL1B",
   "node_2": "DONO1-",
   "ohl_km": 0.0,
   "cable_km": 4.48,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0874,
   "x_pct_100mva": 0.4114,
   "b_pct_100mva": 6.2289,
   "winter_mva": 211.0,
   "spring_mva": 190.0,
   "summer_mva": 190.0,
   "autumn_mva": 190.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COAL1B",
   "node_2": "KYPE1-",
   "ohl_km": 0.0,
   "cable_km": 17.09,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.3286,
   "x_pct_100mva": 1.5387,
   "b_pct_100mva": 24.4568,
   "winter_mva": 194.0,
   "spring_mva": 180.0,
   "summer_mva": 180.0,
   "autumn_mva": 180.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COAL4-",
   "node_2": "ELVA4-",
   "ohl_km": 26.71,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0467,
   "x_pct_100mva": 0.5062,
   "b_pct_100mva": 15.9918,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COAL4-",
   "node_2": "STHA4B",
   "ohl_km": 21.73,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.038,
   "x_pct_100mva": 0.4118,
   "b_pct_100mva": 13.0101,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COAT2Q",
   "node_2": "NEAR2Q",
   "ohl_km": 3.4,
   "cable_km": 4.9,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.045,
   "x_pct_100mva": 0.2476,
   "b_pct_100mva": 17.1398,
   "winter_mva": 176.0,
   "spring_mva": 156.0,
   "summer_mva": 156.0,
   "autumn_mva": 156.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COAT2R",
   "node_2": "NEAR2R",
   "ohl_km": 3.4,
   "cable_km": 4.9,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.045,
   "x_pct_100mva": 0.2476,
   "b_pct_100mva": 17.1398,
   "winter_mva": 176.0,
   "spring_mva": 156.0,
   "summer_mva": 156.0,
   "autumn_mva": 156.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COCK2-",
   "node_2": "KAIM2-",
   "ohl_km": 18.29,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0779,
   "x_pct_100mva": 0.756,
   "b_pct_100mva": 5.0669,
   "winter_mva": 1120.0,
   "spring_mva": 1060.0,
   "summer_mva": 990.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COCK2-",
   "node_2": "SMEA2-",
   "ohl_km": 9.51,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0405,
   "x_pct_100mva": 0.3931,
   "b_pct_100mva": 2.6346,
   "winter_mva": 1120.0,
   "spring_mva": 1060.0,
   "summer_mva": 990.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COCK4Q",
   "node_2": "ECCL4A",
   "ohl_km": 65.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.135,
   "x_pct_100mva": 1.4191,
   "b_pct_100mva": 35.4794,
   "winter_mva": 1120.0,
   "spring_mva": 1060.0,
   "summer_mva": 990.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COCK4R",
   "node_2": "ECCL4B",
   "ohl_km": 65.89,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.135,
   "x_pct_100mva": 1.4189,
   "b_pct_100mva": 35.4739,
   "winter_mva": 1120.0,
   "spring_mva": 1060.0,
   "summer_mva": 990.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COYL1-",
   "node_2": "COYT1T",
   "ohl_km": 4.37,
   "cable_km": 0.27,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4027,
   "x_pct_100mva": 1.0118,
   "b_pct_100mva": 0.5089,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COYL1-",
   "node_2": "MAYT1T",
   "ohl_km": 9.14,
   "cable_km": 0.57,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.8423,
   "x_pct_100mva": 2.157,
   "b_pct_100mva": 1.0619,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COYL2-",
   "node_2": "COYW2S",
   "ohl_km": 1.29,
   "cable_km": 0.08,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0057,
   "x_pct_100mva": 0.0515,
   "b_pct_100mva": 0.4645,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COYL2-",
   "node_2": "COYW2T",
   "ohl_km": 1.32,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0058,
   "x_pct_100mva": 0.0522,
   "b_pct_100mva": 0.3778,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COYL2-",
   "node_2": "MAHI2-",
   "ohl_km": 49.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3612,
   "x_pct_100mva": 2.813,
   "b_pct_100mva": 10.0797,
   "winter_mva": 1110.0,
   "spring_mva": 1090.0,
   "summer_mva": 1060.0,
   "autumn_mva": 1090.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COYL2-",
   "node_2": "NECU2-",
   "ohl_km": 14.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0529,
   "x_pct_100mva": 0.5733,
   "b_pct_100mva": 4.0467,
   "winter_mva": 1490.0,
   "spring_mva": 1430.0,
   "summer_mva": 1320.0,
   "autumn_mva": 1430.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COYL2-",
   "node_2": "NECU2-",
   "ohl_km": 14.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0529,
   "x_pct_100mva": 0.5733,
   "b_pct_100mva": 4.0467,
   "winter_mva": 1490.0,
   "spring_mva": 1430.0,
   "summer_mva": 1320.0,
   "autumn_mva": 1430.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COYT1T",
   "node_2": "KILS1-",
   "ohl_km": 15.215,
   "cable_km": 4.815,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.4768,
   "x_pct_100mva": 3.99,
   "b_pct_100mva": 7.6706,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COYT1T",
   "node_2": "MAYB1-",
   "ohl_km": 17.666,
   "cable_km": 0.28,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.6159,
   "x_pct_100mva": 4.1178,
   "b_pct_100mva": 1.1779,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COYW2S",
   "node_2": "KILS2-",
   "ohl_km": 13.37,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0588,
   "x_pct_100mva": 0.5269,
   "b_pct_100mva": 3.8357,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COYW2T",
   "node_2": "KILS2-",
   "ohl_km": 13.37,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0588,
   "x_pct_100mva": 0.5269,
   "b_pct_100mva": 3.8357,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CRDY3A",
   "node_2": "EWEH3-",
   "ohl_km": 4.736,
   "cable_km": 0.35,
   "circuit_type": "Composite",
   "r_pct_100mva": 3.8899,
   "x_pct_100mva": 14.1591,
   "b_pct_100mva": 0.06,
   "winter_mva": 45.0,
   "spring_mva": 39.0,
   "summer_mva": 39.0,
   "autumn_mva": 39.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CRDY3B",
   "node_2": "EWEH3-",
   "ohl_km": 4.775,
   "cable_km": 0.35,
   "circuit_type": "Composite",
   "r_pct_100mva": 3.9211,
   "x_pct_100mva": 14.2732,
   "b_pct_100mva": 0.0602,
   "winter_mva": 45.0,
   "spring_mva": 39.0,
   "summer_mva": 39.0,
   "autumn_mva": 39.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CROO1Q",
   "node_2": "NEIL1-",
   "ohl_km": 12.65,
   "cable_km": 0.22,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.477,
   "x_pct_100mva": 2.7203,
   "b_pct_100mva": 0.9904,
   "winter_mva": 229.0,
   "spring_mva": 211.0,
   "summer_mva": 183.0,
   "autumn_mva": 211.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CROO1R",
   "node_2": "NEIL1-",
   "ohl_km": 12.65,
   "cable_km": 0.23,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4772,
   "x_pct_100mva": 2.7212,
   "b_pct_100mva": 1.0043,
   "winter_mva": 229.0,
   "spring_mva": 211.0,
   "summer_mva": 183.0,
   "autumn_mva": 211.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CRUA2Q",
   "node_2": "DALL2-",
   "ohl_km": 8.16,
   "cable_km": 0.4,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0346,
   "x_pct_100mva": 0.3435,
   "b_pct_100mva": 4.3204,
   "winter_mva": 283.0,
   "spring_mva": 283.0,
   "summer_mva": 283.0,
   "autumn_mva": 283.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CRUA2R",
   "node_2": "DALL2-",
   "ohl_km": 8.16,
   "cable_km": 0.4,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0346,
   "x_pct_100mva": 0.3435,
   "b_pct_100mva": 4.3204,
   "winter_mva": 283.0,
   "spring_mva": 283.0,
   "summer_mva": 283.0,
   "autumn_mva": 283.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CRYR1A",
   "node_2": "WESE1-",
   "ohl_km": 0.0,
   "cable_km": 3.989,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0559,
   "x_pct_100mva": 0.3473,
   "b_pct_100mva": 5.1163,
   "winter_mva": 155.0,
   "spring_mva": 155.0,
   "summer_mva": 155.0,
   "autumn_mva": 155.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CRYR4-",
   "node_2": "FALL4-",
   "ohl_km": 13.86,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0184,
   "x_pct_100mva": 0.2733,
   "b_pct_100mva": 8.179,
   "winter_mva": 2470.0,
   "spring_mva": 2350.0,
   "summer_mva": 2150.0,
   "autumn_mva": 2350.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CRYR4-",
   "node_2": "TORN4-",
   "ohl_km": 9.36,
   "cable_km": 1.97,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0144,
   "x_pct_100mva": 0.2171,
   "b_pct_100mva": 44.1355,
   "winter_mva": 935.0,
   "spring_mva": 785.0,
   "summer_mva": 785.0,
   "autumn_mva": 785.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CUPA1Q",
   "node_2": "LEVT1Q",
   "ohl_km": 13.27,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.2026,
   "x_pct_100mva": 2.9807,
   "b_pct_100mva": 0.6715,
   "winter_mva": 143.0,
   "spring_mva": 142.0,
   "summer_mva": 128.0,
   "autumn_mva": 142.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CUPA1R",
   "node_2": "LEVT1R",
   "ohl_km": 13.27,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.2026,
   "x_pct_100mva": 2.9807,
   "b_pct_100mva": 0.6715,
   "winter_mva": 143.0,
   "spring_mva": 142.0,
   "summer_mva": 128.0,
   "autumn_mva": 142.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CURR1A",
   "node_2": "GORG1Q",
   "ohl_km": 1.49,
   "cable_km": 5.8,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.261,
   "x_pct_100mva": 0.9656,
   "b_pct_100mva": 5.1127,
   "winter_mva": 111.0,
   "spring_mva": 100.0,
   "summer_mva": 92.0,
   "autumn_mva": 100.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CURR1A",
   "node_2": "LING1Q",
   "ohl_km": 8.323,
   "cable_km": 5.205,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7926,
   "x_pct_100mva": 2.2632,
   "b_pct_100mva": 6.4813,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CURR1B",
   "node_2": "GORG1R",
   "ohl_km": 1.49,
   "cable_km": 5.78,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2603,
   "x_pct_100mva": 0.9634,
   "b_pct_100mva": 5.0953,
   "winter_mva": 111.0,
   "spring_mva": 100.0,
   "summer_mva": 92.0,
   "autumn_mva": 100.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CURR1B",
   "node_2": "LING1R",
   "ohl_km": 8.323,
   "cable_km": 5.335,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7972,
   "x_pct_100mva": 2.2773,
   "b_pct_100mva": 6.5941,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CURR2-",
   "node_2": "GRMO2-",
   "ohl_km": 42.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1916,
   "x_pct_100mva": 1.7399,
   "b_pct_100mva": 11.6642,
   "winter_mva": 1090.0,
   "spring_mva": 1030.0,
   "summer_mva": 925.0,
   "autumn_mva": 1030.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CURR2-",
   "node_2": "KAIM2-",
   "ohl_km": 9.35,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0398,
   "x_pct_100mva": 0.3865,
   "b_pct_100mva": 2.5902,
   "winter_mva": 1380.0,
   "spring_mva": 1320.0,
   "summer_mva": 1230.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CURR2-",
   "node_2": "KAIM2-",
   "ohl_km": 9.35,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0398,
   "x_pct_100mva": 0.3865,
   "b_pct_100mva": 2.5902,
   "winter_mva": 1380.0,
   "spring_mva": 1320.0,
   "summer_mva": 1230.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CURR2-",
   "node_2": "KINC2-",
   "ohl_km": 55.76,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2531,
   "x_pct_100mva": 2.2958,
   "b_pct_100mva": 15.4272,
   "winter_mva": 1090.0,
   "spring_mva": 1030.0,
   "summer_mva": 925.0,
   "autumn_mva": 1030.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CURR2-",
   "node_2": "SIGH2Q",
   "ohl_km": 1.54,
   "cable_km": 1.7,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0174,
   "x_pct_100mva": 0.1034,
   "b_pct_100mva": 6.0397,
   "winter_mva": 180.0,
   "spring_mva": 180.0,
   "summer_mva": 180.0,
   "autumn_mva": 180.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CURR2-",
   "node_2": "SIGH2R",
   "ohl_km": 1.54,
   "cable_km": 1.67,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0172,
   "x_pct_100mva": 0.1027,
   "b_pct_100mva": 5.9404,
   "winter_mva": 180.0,
   "spring_mva": 180.0,
   "summer_mva": 180.0,
   "autumn_mva": 180.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DALL2-",
   "node_2": "INVR2-",
   "ohl_km": 22.55,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0954,
   "x_pct_100mva": 0.921,
   "b_pct_100mva": 6.2707,
   "winter_mva": 570.0,
   "spring_mva": 570.0,
   "summer_mva": 570.0,
   "autumn_mva": 570.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DALL2-",
   "node_2": "WIYH2-",
   "ohl_km": 78.15,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3305,
   "x_pct_100mva": 3.192,
   "b_pct_100mva": 21.732,
   "winter_mva": 570.0,
   "spring_mva": 570.0,
   "summer_mva": 570.0,
   "autumn_mva": 570.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DALM1-",
   "node_2": "SANX1Q",
   "ohl_km": 0.0,
   "cable_km": 5.16,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.1457,
   "x_pct_100mva": 0.1955,
   "b_pct_100mva": 6.7791,
   "winter_mva": 181.0,
   "spring_mva": 164.0,
   "summer_mva": 164.0,
   "autumn_mva": 164.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DALM1-",
   "node_2": "SANX1R",
   "ohl_km": 0.0,
   "cable_km": 5.78,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.1632,
   "x_pct_100mva": 0.2189,
   "b_pct_100mva": 7.5936,
   "winter_mva": 181.0,
   "spring_mva": 164.0,
   "summer_mva": 164.0,
   "autumn_mva": 164.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DENN2-",
   "node_2": "LAMB2-",
   "ohl_km": 31.991,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1442,
   "x_pct_100mva": 1.3015,
   "b_pct_100mva": 8.8844,
   "winter_mva": 955.0,
   "spring_mva": 885.0,
   "summer_mva": 760.0,
   "autumn_mva": 885.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DENN2-",
   "node_2": "LAMB2T",
   "ohl_km": 31.991,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1442,
   "x_pct_100mva": 1.3015,
   "b_pct_100mva": 8.8844,
   "winter_mva": 955.0,
   "spring_mva": 880.0,
   "summer_mva": 760.0,
   "autumn_mva": 885.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DENN2-",
   "node_2": "LOAN2-",
   "ohl_km": 21.59,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0498,
   "x_pct_100mva": 0.7694,
   "b_pct_100mva": 6.8256,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DENN2-",
   "node_2": "LOAN2T",
   "ohl_km": 21.59,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0498,
   "x_pct_100mva": 0.7694,
   "b_pct_100mva": 6.8256,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DESA1Q",
   "node_2": "NECU1-",
   "ohl_km": 6.4,
   "cable_km": 4.3,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5652,
   "x_pct_100mva": 1.7993,
   "b_pct_100mva": 6.3388,
   "winter_mva": 167.0,
   "spring_mva": 160.0,
   "summer_mva": 147.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DEVM1-",
   "node_2": "ERSK1Q",
   "ohl_km": 16.97,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.0312,
   "x_pct_100mva": 3.6645,
   "b_pct_100mva": 0.9113,
   "winter_mva": 213.0,
   "spring_mva": 202.0,
   "summer_mva": 185.0,
   "autumn_mva": 202.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DEVM1-",
   "node_2": "SPAV1Q",
   "ohl_km": 7.63,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.5726,
   "x_pct_100mva": 1.7268,
   "b_pct_100mva": 0.3878,
   "winter_mva": 107.0,
   "spring_mva": 107.0,
   "summer_mva": 101.0,
   "autumn_mva": 107.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DEVM1-",
   "node_2": "SPAV1R",
   "ohl_km": 7.51,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.5636,
   "x_pct_100mva": 1.699,
   "b_pct_100mva": 0.3818,
   "winter_mva": 107.0,
   "spring_mva": 107.0,
   "summer_mva": 101.0,
   "autumn_mva": 107.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DEVM4-",
   "node_2": "NEIL4R",
   "ohl_km": 28.474,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.048,
   "x_pct_100mva": 0.5603,
   "b_pct_100mva": 16.965,
   "winter_mva": 2000.0,
   "spring_mva": 1920.0,
   "summer_mva": 1790.0,
   "autumn_mva": 1920.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DEVM4-",
   "node_2": "WIYH4Q",
   "ohl_km": 28.908,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0485,
   "x_pct_100mva": 0.5525,
   "b_pct_100mva": 17.5384,
   "winter_mva": 1120.0,
   "spring_mva": 1060.0,
   "summer_mva": 990.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DEVO1-",
   "node_2": "STIR1T",
   "ohl_km": 5.8,
   "cable_km": 5.816,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3236,
   "x_pct_100mva": 1.8724,
   "b_pct_100mva": 7.2413,
   "winter_mva": 164.0,
   "spring_mva": 130.0,
   "summer_mva": 130.0,
   "autumn_mva": 130.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DEVO1-",
   "node_2": "WFIE1B",
   "ohl_km": 31.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.8944,
   "x_pct_100mva": 7.5329,
   "b_pct_100mva": 1.5454,
   "winter_mva": 162.0,
   "spring_mva": 154.0,
   "summer_mva": 141.0,
   "autumn_mva": 154.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DEWP2Q",
   "node_2": "WHHO2Q",
   "ohl_km": 0.0,
   "cable_km": 2.48,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0159,
   "x_pct_100mva": 0.0559,
   "b_pct_100mva": 7.7539,
   "winter_mva": 276.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DEWP2R",
   "node_2": "WHHO2R",
   "ohl_km": 0.0,
   "cable_km": 2.55,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0164,
   "x_pct_100mva": 0.0575,
   "b_pct_100mva": 7.9728,
   "winter_mva": 276.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DONO3A",
   "node_2": "HAGH3-",
   "ohl_km": 0.0,
   "cable_km": 8.25,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.1413,
   "x_pct_100mva": 3.6069,
   "b_pct_100mva": 1.9363,
   "winter_mva": 60.0,
   "spring_mva": 60.0,
   "summer_mva": 60.0,
   "autumn_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DRUM2Q",
   "node_2": "WIYH2-",
   "ohl_km": 2.46,
   "cable_km": 0.29,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0113,
   "x_pct_100mva": 0.1081,
   "b_pct_100mva": 3.8932,
   "winter_mva": 120.0,
   "spring_mva": 120.0,
   "summer_mva": 120.0,
   "autumn_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DRUM2R",
   "node_2": "WIYH2-",
   "ohl_km": 2.46,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0111,
   "x_pct_100mva": 0.1001,
   "b_pct_100mva": 0.6832,
   "winter_mva": 120.0,
   "spring_mva": 120.0,
   "summer_mva": 120.0,
   "autumn_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUMF1-",
   "node_2": "TONG1Q",
   "ohl_km": 43.58,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 4.447,
   "x_pct_100mva": 10.71,
   "b_pct_100mva": 2.18,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNB1Q",
   "node_2": "DUNB1S",
   "ohl_km": 0.0,
   "cable_km": 0.15,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.003,
   "x_pct_100mva": 0.0136,
   "b_pct_100mva": 0.2094,
   "winter_mva": 232.0,
   "spring_mva": 198.0,
   "summer_mva": 188.0,
   "autumn_mva": 198.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNB1Q",
   "node_2": "INWI1Q",
   "ohl_km": 7.8,
   "cable_km": 3.7,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.8335,
   "x_pct_100mva": 1.9723,
   "b_pct_100mva": 8.1951,
   "winter_mva": 115.0,
   "spring_mva": 104.0,
   "summer_mva": 104.0,
   "autumn_mva": 104.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNB1R",
   "node_2": "DUNB1T",
   "ohl_km": 0.0,
   "cable_km": 0.15,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.003,
   "x_pct_100mva": 0.0136,
   "b_pct_100mva": 0.2094,
   "winter_mva": 232.0,
   "spring_mva": 198.0,
   "summer_mva": 188.0,
   "autumn_mva": 198.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNB1R",
   "node_2": "INWI1R",
   "ohl_km": 7.8,
   "cable_km": 3.7,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.8335,
   "x_pct_100mva": 1.9723,
   "b_pct_100mva": 8.1951,
   "winter_mva": 115.0,
   "spring_mva": 104.0,
   "summer_mva": 104.0,
   "autumn_mva": 104.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNE1-",
   "node_2": "GALA1-",
   "ohl_km": 23.64,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.1456,
   "x_pct_100mva": 5.5767,
   "b_pct_100mva": 1.1477,
   "winter_mva": 164.0,
   "spring_mva": 151.0,
   "summer_mva": 127.0,
   "autumn_mva": 151.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNE1-",
   "node_2": "SMEA1-",
   "ohl_km": 17.838,
   "cable_km": 0.621,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.098,
   "x_pct_100mva": 3.6602,
   "b_pct_100mva": 1.7709,
   "winter_mva": 154.0,
   "spring_mva": 131.0,
   "summer_mva": 127.0,
   "autumn_mva": 131.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNE3-",
   "node_2": "KEIH3-",
   "ohl_km": 0.0,
   "cable_km": 4.746,
   "circuit_type": "Cable",
   "r_pct_100mva": 5.1628,
   "x_pct_100mva": 4.7962,
   "b_pct_100mva": 0.3798,
   "winter_mva": 21.0,
   "spring_mva": 20.0,
   "summer_mva": 20.0,
   "autumn_mva": 20.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNE3-",
   "node_2": "POGB3-",
   "ohl_km": 0.0,
   "cable_km": 3.809,
   "circuit_type": "Cable",
   "r_pct_100mva": 4.4533,
   "x_pct_100mva": 3.8497,
   "b_pct_100mva": 0.3048,
   "winter_mva": 21.0,
   "spring_mva": 20.0,
   "summer_mva": 20.0,
   "autumn_mva": 20.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNE3-",
   "node_2": "TODD3-",
   "ohl_km": 0.0,
   "cable_km": 6.07,
   "circuit_type": "Cable",
   "r_pct_100mva": 2.245,
   "x_pct_100mva": 5.682,
   "b_pct_100mva": 0.73,
   "winter_mva": 42.0,
   "spring_mva": 42.0,
   "summer_mva": 42.0,
   "autumn_mva": 42.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNF1Q",
   "node_2": "INKE1Q",
   "ohl_km": 7.58,
   "cable_km": 0.09,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.6938,
   "x_pct_100mva": 1.7769,
   "b_pct_100mva": 0.5496,
   "winter_mva": 132.0,
   "spring_mva": 122.0,
   "summer_mva": 106.0,
   "autumn_mva": 122.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNF1Q",
   "node_2": "MOSM1A",
   "ohl_km": 10.46,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.5557,
   "x_pct_100mva": 2.2694,
   "b_pct_100mva": 0.5549,
   "winter_mva": 215.0,
   "spring_mva": 215.0,
   "summer_mva": 198.0,
   "autumn_mva": 215.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNF1R",
   "node_2": "INKE1R",
   "ohl_km": 7.58,
   "cable_km": 0.09,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.6938,
   "x_pct_100mva": 1.7769,
   "b_pct_100mva": 0.5496,
   "winter_mva": 132.0,
   "spring_mva": 122.0,
   "summer_mva": 106.0,
   "autumn_mva": 122.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNF1R",
   "node_2": "MOSM1B",
   "ohl_km": 10.46,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.5557,
   "x_pct_100mva": 2.2694,
   "b_pct_100mva": 0.5549,
   "winter_mva": 215.0,
   "spring_mva": 215.0,
   "summer_mva": 198.0,
   "autumn_mva": 215.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNH1Q",
   "node_2": "DUNH1S",
   "ohl_km": 0.0,
   "cable_km": 0.336,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0168,
   "x_pct_100mva": 0.037,
   "b_pct_100mva": 0.2759,
   "winter_mva": 159.0,
   "spring_mva": 147.0,
   "summer_mva": 147.0,
   "autumn_mva": 147.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNH1Q",
   "node_2": "NECU1-",
   "ohl_km": 13.65,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3486,
   "x_pct_100mva": 2.4244,
   "b_pct_100mva": 0.8703,
   "winter_mva": 484.0,
   "spring_mva": 458.0,
   "summer_mva": 418.0,
   "autumn_mva": 458.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNH1R",
   "node_2": "DUNH1T",
   "ohl_km": 0.0,
   "cable_km": 0.372,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0186,
   "x_pct_100mva": 0.0409,
   "b_pct_100mva": 0.3054,
   "winter_mva": 159.0,
   "spring_mva": 147.0,
   "summer_mva": 147.0,
   "autumn_mva": 147.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNH1R",
   "node_2": "NECU1-",
   "ohl_km": 13.65,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3486,
   "x_pct_100mva": 2.4244,
   "b_pct_100mva": 0.8703,
   "winter_mva": 484.0,
   "spring_mva": 458.0,
   "summer_mva": 418.0,
   "autumn_mva": 458.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EAST1Q",
   "node_2": "GLLE1-",
   "ohl_km": 1.69,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1536,
   "x_pct_100mva": 0.3503,
   "b_pct_100mva": 0.094,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ECCL1-",
   "node_2": "GALA1-",
   "ohl_km": 31.37,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.8482,
   "x_pct_100mva": 7.3807,
   "b_pct_100mva": 1.5285,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ECCL1-",
   "node_2": "GALA1-",
   "ohl_km": 30.94,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.8144,
   "x_pct_100mva": 7.1441,
   "b_pct_100mva": 1.5364,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ECCL4A",
   "node_2": "ECCL4C",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Capacitor",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.575,
   "b_pct_100mva": 0.0,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ECCL4A",
   "node_2": "TORN4-",
   "ohl_km": 34.2,
   "cable_km": 2.1,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0447,
   "x_pct_100mva": 0.6543,
   "b_pct_100mva": 67.6758,
   "winter_mva": 2330.0,
   "spring_mva": 1840.0,
   "summer_mva": 1840.0,
   "autumn_mva": 1840.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ECCL4B",
   "node_2": "ECCL4D",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Capacitor",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.575,
   "b_pct_100mva": 0.0,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ECCL4B",
   "node_2": "TORN4-",
   "ohl_km": 34.2,
   "cable_km": 2.1,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0447,
   "x_pct_100mva": 0.6543,
   "b_pct_100mva": 67.6758,
   "winter_mva": 2330.0,
   "spring_mva": 1840.0,
   "summer_mva": 1840.0,
   "autumn_mva": 1840.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ECCL4C",
   "node_2": "STWB4Q",
   "ohl_km": 7.39,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0063,
   "x_pct_100mva": 0.1209,
   "b_pct_100mva": 5.1175,
   "winter_mva": 2770.0,
   "spring_mva": 2770.0,
   "summer_mva": 2660.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ECCL4D",
   "node_2": "STWB4R",
   "ohl_km": 7.39,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0063,
   "x_pct_100mva": 0.1209,
   "b_pct_100mva": 5.1175,
   "winter_mva": 2770.0,
   "spring_mva": 2770.0,
   "summer_mva": 2660.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EERH2-",
   "node_2": "LOAN2-",
   "ohl_km": 45.82,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1034,
   "x_pct_100mva": 1.6072,
   "b_pct_100mva": 14.6747,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EERH2-",
   "node_2": "NEAR2Q",
   "ohl_km": 15.46,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0705,
   "x_pct_100mva": 0.6545,
   "b_pct_100mva": 4.1829,
   "winter_mva": 950.0,
   "spring_mva": 885.0,
   "summer_mva": 760.0,
   "autumn_mva": 885.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EKIL2Q",
   "node_2": "EKIL2S",
   "ohl_km": 5.17,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0138,
   "x_pct_100mva": 0.1834,
   "b_pct_100mva": 1.6594,
   "winter_mva": 865.0,
   "spring_mva": 825.0,
   "summer_mva": 750.0,
   "autumn_mva": 825.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EKIL2Q",
   "node_2": "STHA2A",
   "ohl_km": 4.79,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0216,
   "x_pct_100mva": 0.2038,
   "b_pct_100mva": 1.2722,
   "winter_mva": 1050.0,
   "spring_mva": 965.0,
   "summer_mva": 880.0,
   "autumn_mva": 965.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EKIL2R",
   "node_2": "EKIL2T",
   "ohl_km": 5.17,
   "cable_km": 0.108,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0141,
   "x_pct_100mva": 0.186,
   "b_pct_100mva": 2.1213,
   "winter_mva": 480.0,
   "spring_mva": 405.0,
   "summer_mva": 405.0,
   "autumn_mva": 405.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EKIL2R",
   "node_2": "STHA2B",
   "ohl_km": 4.79,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0216,
   "x_pct_100mva": 0.2038,
   "b_pct_100mva": 1.2722,
   "winter_mva": 1050.0,
   "spring_mva": 965.0,
   "summer_mva": 880.0,
   "autumn_mva": 965.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EKIL3A",
   "node_2": "EKIL3B",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.5744,
   "x_pct_100mva": 108.498,
   "b_pct_100mva": 0.0,
   "winter_mva": 30.0,
   "spring_mva": 30.0,
   "summer_mva": 30.0,
   "autumn_mva": 30.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EKIS2-",
   "node_2": "NEIL2-",
   "ohl_km": 29.58,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1251,
   "x_pct_100mva": 1.2082,
   "b_pct_100mva": 8.2207,
   "winter_mva": 1110.0,
   "spring_mva": 1030.0,
   "summer_mva": 885.0,
   "autumn_mva": 1030.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EKIS2-",
   "node_2": "STHA2B",
   "ohl_km": 5.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0245,
   "x_pct_100mva": 0.2366,
   "b_pct_100mva": 1.614,
   "winter_mva": 1050.0,
   "spring_mva": 965.0,
   "summer_mva": 880.0,
   "autumn_mva": 965.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EKIS2-",
   "node_2": "WLEE2-",
   "ohl_km": 0.0,
   "cable_km": 6.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.034,
   "x_pct_100mva": 0.101,
   "b_pct_100mva": 25.635,
   "winter_mva": 378.0,
   "spring_mva": 378.0,
   "summer_mva": 378.0,
   "autumn_mva": 378.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EKIS2-",
   "node_2": "WLEX2-",
   "ohl_km": 0.0,
   "cable_km": 16.68,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.088,
   "x_pct_100mva": 0.346,
   "b_pct_100mva": 70.948,
   "winter_mva": 340.0,
   "spring_mva": 340.0,
   "summer_mva": 340.0,
   "autumn_mva": 340.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ELDE1Q",
   "node_2": "JOHN1Q",
   "ohl_km": 0.0,
   "cable_km": 4.37,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.1229,
   "x_pct_100mva": 0.4314,
   "b_pct_100mva": 4.832,
   "winter_mva": 149.0,
   "spring_mva": 149.0,
   "summer_mva": 149.0,
   "autumn_mva": 149.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ELDE1Q",
   "node_2": "NEIL1-",
   "ohl_km": 3.82,
   "cable_km": 0.18,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1517,
   "x_pct_100mva": 0.8271,
   "b_pct_100mva": 0.4569,
   "winter_mva": 229.0,
   "spring_mva": 211.0,
   "summer_mva": 183.0,
   "autumn_mva": 211.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ELDE1R",
   "node_2": "JOHN1R",
   "ohl_km": 0.0,
   "cable_km": 4.37,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.1229,
   "x_pct_100mva": 0.4314,
   "b_pct_100mva": 4.832,
   "winter_mva": 149.0,
   "spring_mva": 149.0,
   "summer_mva": 149.0,
   "autumn_mva": 149.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ELDE1R",
   "node_2": "NEIL1-",
   "ohl_km": 3.82,
   "cable_km": 0.23,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1523,
   "x_pct_100mva": 0.8319,
   "b_pct_100mva": 0.5267,
   "winter_mva": 229.0,
   "spring_mva": 211.0,
   "summer_mva": 183.0,
   "autumn_mva": 211.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ELVA3A",
   "node_2": "PRST3A",
   "ohl_km": 1.01,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.8089,
   "x_pct_100mva": 2.9543,
   "b_pct_100mva": 0.004,
   "winter_mva": 49.0,
   "spring_mva": 45.0,
   "summer_mva": 39.0,
   "autumn_mva": 45.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ELVA4-",
   "node_2": "GRNA4C",
   "ohl_km": 65.54,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1155,
   "x_pct_100mva": 1.2673,
   "b_pct_100mva": 38.8356,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ELVA4-",
   "node_2": "MOFF4-",
   "ohl_km": 23.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0414,
   "x_pct_100mva": 0.4544,
   "b_pct_100mva": 13.9258,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ELVA4-",
   "node_2": "STHA4A",
   "ohl_km": 48.56,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.085,
   "x_pct_100mva": 0.9204,
   "b_pct_100mva": 29.0717,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ENHI1-",
   "node_2": "NECU1C",
   "ohl_km": 0.0,
   "cable_km": 5.47,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.157,
   "x_pct_100mva": 0.5337,
   "b_pct_100mva": 6.0483,
   "winter_mva": 90.0,
   "spring_mva": 90.0,
   "summer_mva": 90.0,
   "autumn_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ESST1-",
   "node_2": "PART1Q",
   "ohl_km": 0.0,
   "cable_km": 6.9,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.137,
   "x_pct_100mva": 0.641,
   "b_pct_100mva": 9.143,
   "winter_mva": 210.0,
   "spring_mva": 200.0,
   "summer_mva": 190.0,
   "autumn_mva": 200.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ESST1-",
   "node_2": "WIYH1-",
   "ohl_km": 0.0,
   "cable_km": 3.59,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0711,
   "x_pct_100mva": 0.3255,
   "b_pct_100mva": 5.0111,
   "winter_mva": 233.0,
   "spring_mva": 200.0,
   "summer_mva": 200.0,
   "autumn_mva": 200.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ESST1Q",
   "node_2": "PART1R",
   "ohl_km": 0.0,
   "cable_km": 6.84,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.136,
   "x_pct_100mva": 0.635,
   "b_pct_100mva": 9.062,
   "winter_mva": 203.0,
   "spring_mva": 190.0,
   "summer_mva": 190.0,
   "autumn_mva": 190.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ESST1Q",
   "node_2": "WIYH1-",
   "ohl_km": 0.0,
   "cable_km": 3.16,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.178,
   "x_pct_100mva": 0.334,
   "b_pct_100mva": 7.691,
   "winter_mva": 203.0,
   "spring_mva": 190.0,
   "summer_mva": 190.0,
   "autumn_mva": 190.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EWEH1Q",
   "node_2": "GRNA1-",
   "ohl_km": 15.9,
   "cable_km": 0.36,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.2138,
   "x_pct_100mva": 3.4754,
   "b_pct_100mva": 1.4335,
   "winter_mva": 295.0,
   "spring_mva": 295.0,
   "summer_mva": 295.0,
   "autumn_mva": 295.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "FALL4-",
   "node_2": "SMEA4R",
   "ohl_km": 31.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0414,
   "x_pct_100mva": 0.6133,
   "b_pct_100mva": 18.3526,
   "winter_mva": 2520.0,
   "spring_mva": 2400.0,
   "summer_mva": 2190.0,
   "autumn_mva": 2400.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "FASI1A",
   "node_2": "HAWI1-",
   "ohl_km": 19.11,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.7249,
   "x_pct_100mva": 4.5353,
   "b_pct_100mva": 0.9303,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 107.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "FASI1A",
   "node_2": "JUNV1-",
   "ohl_km": 31.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.3859,
   "x_pct_100mva": 7.5314,
   "b_pct_100mva": 1.5385,
   "winter_mva": 199.0,
   "spring_mva": 191.0,
   "summer_mva": 178.0,
   "autumn_mva": 191.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "FASI1B",
   "node_2": "HAWI1-",
   "ohl_km": 19.11,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.7249,
   "x_pct_100mva": 4.5353,
   "b_pct_100mva": 0.9303,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "FASI1B",
   "node_2": "JUNV1A",
   "ohl_km": 31.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.3859,
   "x_pct_100mva": 7.5314,
   "b_pct_100mva": 1.5385,
   "winter_mva": 199.0,
   "spring_mva": 191.0,
   "summer_mva": 178.0,
   "autumn_mva": 191.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "FINN1Q",
   "node_2": "PART1Q",
   "ohl_km": 0.0,
   "cable_km": 2.813,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0563,
   "x_pct_100mva": 0.1582,
   "b_pct_100mva": 4.0035,
   "winter_mva": 171.0,
   "spring_mva": 152.0,
   "summer_mva": 152.0,
   "autumn_mva": 152.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "FINN1R",
   "node_2": "PART1R",
   "ohl_km": 0.0,
   "cable_km": 2.845,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.057,
   "x_pct_100mva": 0.16,
   "b_pct_100mva": 4.0491,
   "winter_mva": 171.0,
   "spring_mva": 152.0,
   "summer_mva": 152.0,
   "autumn_mva": 152.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GALA1-",
   "node_2": "HAWI1B",
   "ohl_km": 23.55,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.211,
   "x_pct_100mva": 2.684,
   "b_pct_100mva": 7.57,
   "winter_mva": 132.0,
   "spring_mva": 122.0,
   "summer_mva": 106.0,
   "autumn_mva": 122.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GARB1Q",
   "node_2": "HELE1Q",
   "ohl_km": 15.313,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.3875,
   "x_pct_100mva": 3.4126,
   "b_pct_100mva": 0.7803,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GARB1R",
   "node_2": "STLE1Q",
   "ohl_km": 26.909,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.4383,
   "x_pct_100mva": 5.997,
   "b_pct_100mva": 1.3713,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GARB1S",
   "node_2": "GARE1S",
   "ohl_km": 5.03,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4558,
   "x_pct_100mva": 1.1211,
   "b_pct_100mva": 0.2564,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GARB1T",
   "node_2": "GARE1T",
   "ohl_km": 5.061,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4586,
   "x_pct_100mva": 1.1279,
   "b_pct_100mva": 0.2579,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GARE1S",
   "node_2": "WHTL1S",
   "ohl_km": 1.68,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2125,
   "x_pct_100mva": 0.3513,
   "b_pct_100mva": 0.0919,
   "winter_mva": 100.0,
   "spring_mva": 94.0,
   "summer_mva": 80.0,
   "autumn_mva": 94.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GARE1S",
   "node_2": "WIYH1-",
   "ohl_km": 35.082,
   "cable_km": 0.33,
   "circuit_type": "Composite",
   "r_pct_100mva": 3.1938,
   "x_pct_100mva": 7.8537,
   "b_pct_100mva": 2.4208,
   "winter_mva": 109.0,
   "spring_mva": 105.0,
   "summer_mva": 101.0,
   "autumn_mva": 105.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GARE1T",
   "node_2": "WHTL1T",
   "ohl_km": 1.67,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2112,
   "x_pct_100mva": 0.3492,
   "b_pct_100mva": 0.0913,
   "winter_mva": 100.0,
   "spring_mva": 94.0,
   "summer_mva": 80.0,
   "autumn_mva": 94.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GARE1T",
   "node_2": "WIYH1-",
   "ohl_km": 34.74,
   "cable_km": 0.162,
   "circuit_type": "Composite",
   "r_pct_100mva": 3.1552,
   "x_pct_100mva": 7.7595,
   "b_pct_100mva": 2.0813,
   "winter_mva": 109.0,
   "spring_mva": 105.0,
   "summer_mva": 101.0,
   "autumn_mva": 105.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GAWH3-",
   "node_2": "HAHA3-",
   "ohl_km": 0.0,
   "cable_km": 5.07,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.7086,
   "x_pct_100mva": 4.8419,
   "b_pct_100mva": 0.5551,
   "winter_mva": 36.0,
   "spring_mva": 34.0,
   "summer_mva": 34.0,
   "autumn_mva": 34.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLGL1Q",
   "node_2": "SAKN1-",
   "ohl_km": 0.0,
   "cable_km": 9.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.2541,
   "x_pct_100mva": 0.5842,
   "b_pct_100mva": 11.0847,
   "winter_mva": 166.0,
   "spring_mva": 166.0,
   "summer_mva": 166.0,
   "autumn_mva": 166.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLGL3-",
   "node_2": "SNQR3-",
   "ohl_km": 0.0,
   "cable_km": 2.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.6364,
   "x_pct_100mva": 2.0111,
   "b_pct_100mva": 0.2699,
   "winter_mva": 30.0,
   "spring_mva": 30.0,
   "summer_mva": 30.0,
   "autumn_mva": 30.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLGL3-",
   "node_2": "WHLL3-",
   "ohl_km": 0.0,
   "cable_km": 1.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.332,
   "x_pct_100mva": 1.5811,
   "b_pct_100mva": 0.1408,
   "winter_mva": 30.0,
   "spring_mva": 30.0,
   "summer_mva": 30.0,
   "autumn_mva": 30.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLLE1-",
   "node_2": "KEOO1-",
   "ohl_km": 7.68,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.6969,
   "x_pct_100mva": 1.6787,
   "b_pct_100mva": 0.405,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLLE1-",
   "node_2": "NETS1-",
   "ohl_km": 30.04,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.7434,
   "x_pct_100mva": 7.134,
   "b_pct_100mva": 1.4605,
   "winter_mva": 125.0,
   "spring_mva": 113.0,
   "summer_mva": 102.0,
   "autumn_mva": 113.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLLE1-",
   "node_2": "NETS1-",
   "ohl_km": 30.04,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.7434,
   "x_pct_100mva": 7.134,
   "b_pct_100mva": 1.4605,
   "winter_mva": 125.0,
   "spring_mva": 113.0,
   "summer_mva": 102.0,
   "autumn_mva": 113.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLLE1-",
   "node_2": "TONG1-",
   "ohl_km": 33.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 3.39,
   "x_pct_100mva": 7.678,
   "b_pct_100mva": 1.662,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLLU1Q",
   "node_2": "NETS1-",
   "ohl_km": 22.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.0091,
   "x_pct_100mva": 5.2246,
   "b_pct_100mva": 1.0696,
   "winter_mva": 49.0,
   "spring_mva": 49.0,
   "summer_mva": 49.0,
   "autumn_mva": 49.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLLU1R",
   "node_2": "NETS1-",
   "ohl_km": 22.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.0091,
   "x_pct_100mva": 5.2246,
   "b_pct_100mva": 1.0696,
   "winter_mva": 57.0,
   "spring_mva": 57.0,
   "summer_mva": 57.0,
   "autumn_mva": 57.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLNI1-",
   "node_2": "MOSM1A",
   "ohl_km": 1.41,
   "cable_km": 0.09,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0651,
   "x_pct_100mva": 0.2344,
   "b_pct_100mva": 0.3797,
   "winter_mva": 265.0,
   "spring_mva": 246.0,
   "summer_mva": 212.0,
   "autumn_mva": 246.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLNI1-",
   "node_2": "MOSM1B",
   "ohl_km": 1.41,
   "cable_km": 0.11,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0654,
   "x_pct_100mva": 0.2362,
   "b_pct_100mva": 0.4421,
   "winter_mva": 265.0,
   "spring_mva": 246.0,
   "summer_mva": 212.0,
   "autumn_mva": 246.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLNI1-",
   "node_2": "REDH1-",
   "ohl_km": 10.547,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.9555,
   "x_pct_100mva": 2.3056,
   "b_pct_100mva": 0.552,
   "winter_mva": 161.0,
   "spring_mva": 154.0,
   "summer_mva": 141.0,
   "autumn_mva": 154.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLNI1-",
   "node_2": "WFIE1B",
   "ohl_km": 7.11,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.5359,
   "x_pct_100mva": 1.6524,
   "b_pct_100mva": 0.3546,
   "winter_mva": 264.0,
   "spring_mva": 246.0,
   "summer_mva": 212.0,
   "autumn_mva": 246.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLRB2-",
   "node_2": "GLRO2-",
   "ohl_km": 14.68,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0664,
   "x_pct_100mva": 0.6181,
   "b_pct_100mva": 3.956,
   "winter_mva": 1090.0,
   "spring_mva": 1030.0,
   "summer_mva": 925.0,
   "autumn_mva": 1030.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLRO2-",
   "node_2": "WFIE2-",
   "ohl_km": 12.08,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0547,
   "x_pct_100mva": 0.5102,
   "b_pct_100mva": 3.2488,
   "winter_mva": 1090.0,
   "spring_mva": 1030.0,
   "summer_mva": 925.0,
   "autumn_mva": 1030.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GORG1Q",
   "node_2": "TELR1Q",
   "ohl_km": 0.0,
   "cable_km": 4.6,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.1299,
   "x_pct_100mva": 0.2986,
   "b_pct_100mva": 6.0432,
   "winter_mva": 72.0,
   "spring_mva": 72.0,
   "summer_mva": 72.0,
   "autumn_mva": 72.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GORG1R",
   "node_2": "TELR1R",
   "ohl_km": 0.0,
   "cable_km": 4.6,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.1299,
   "x_pct_100mva": 0.2986,
   "b_pct_100mva": 6.0432,
   "winter_mva": 72.0,
   "spring_mva": 72.0,
   "summer_mva": 72.0,
   "autumn_mva": 72.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GOVA1Q",
   "node_2": "HAGR1Q",
   "ohl_km": 0.0,
   "cable_km": 4.04,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.2097,
   "x_pct_100mva": 0.252,
   "b_pct_100mva": 6.0812,
   "winter_mva": 70.0,
   "spring_mva": 64.0,
   "summer_mva": 64.0,
   "autumn_mva": 64.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GOVA1Q",
   "node_2": "PAIS1Q",
   "ohl_km": 4.52,
   "cable_km": 4.03,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2635,
   "x_pct_100mva": 1.0894,
   "b_pct_100mva": 8.2673,
   "winter_mva": 125.0,
   "spring_mva": 113.0,
   "summer_mva": 110.0,
   "autumn_mva": 113.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GOVA1R",
   "node_2": "HAGR1R",
   "ohl_km": 0.0,
   "cable_km": 4.11,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.187,
   "x_pct_100mva": 0.225,
   "b_pct_100mva": 3.587,
   "winter_mva": 69.0,
   "spring_mva": 64.0,
   "summer_mva": 64.0,
   "autumn_mva": 64.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GRMO2-",
   "node_2": "KINC2-",
   "ohl_km": 14.96,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.068,
   "x_pct_100mva": 0.6184,
   "b_pct_100mva": 4.1277,
   "winter_mva": 1050.0,
   "spring_mva": 965.0,
   "summer_mva": 880.0,
   "autumn_mva": 965.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GRMO3A",
   "node_2": "GRMO3C",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.017,
   "x_pct_100mva": 0.047,
   "b_pct_100mva": 0.066,
   "winter_mva": 1000.0,
   "spring_mva": 1000.0,
   "summer_mva": 1000.0,
   "autumn_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GRMO3A",
   "node_2": "GRMO3C",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.012,
   "x_pct_100mva": 0.035,
   "b_pct_100mva": 0.049,
   "winter_mva": 1000.0,
   "spring_mva": 1000.0,
   "summer_mva": 1000.0,
   "autumn_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GRNA1-",
   "node_2": "JUNV1-",
   "ohl_km": 4.74,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.359,
   "x_pct_100mva": 1.1333,
   "b_pct_100mva": 0.2315,
   "winter_mva": 199.0,
   "spring_mva": 191.0,
   "summer_mva": 178.0,
   "autumn_mva": 191.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GRNA1-",
   "node_2": "JUNV1A",
   "ohl_km": 4.74,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.359,
   "x_pct_100mva": 1.1333,
   "b_pct_100mva": 0.2315,
   "winter_mva": 199.0,
   "spring_mva": 191.0,
   "summer_mva": 178.0,
   "autumn_mva": 191.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GRNA4-",
   "node_2": "GRNA4C",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Capacitor",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.729,
   "b_pct_100mva": 0.0,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GRNA4-",
   "node_2": "HAKB4B",
   "ohl_km": 1.97,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0035,
   "x_pct_100mva": 0.0381,
   "b_pct_100mva": 1.1674,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HAKB4-",
   "node_2": "MOFF4C",
   "ohl_km": 43.79,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0772,
   "x_pct_100mva": 0.8467,
   "b_pct_100mva": 25.9494,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HARE1-",
   "node_2": "MOFF1-",
   "ohl_km": 0.0,
   "cable_km": 15.33,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.3071,
   "x_pct_100mva": 0.8622,
   "b_pct_100mva": 21.8179,
   "winter_mva": 184.0,
   "spring_mva": 184.0,
   "summer_mva": 184.0,
   "autumn_mva": 184.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HARR3-",
   "node_2": "KYPE3A",
   "ohl_km": 0.0,
   "cable_km": 0.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0692,
   "x_pct_100mva": 0.2186,
   "b_pct_100mva": 0.1174,
   "winter_mva": 40.0,
   "spring_mva": 38.0,
   "summer_mva": 38.0,
   "autumn_mva": 38.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HELE1R",
   "node_2": "WIYH1-",
   "ohl_km": 24.799,
   "cable_km": 0.182,
   "circuit_type": "Composite",
   "r_pct_100mva": 2.2553,
   "x_pct_100mva": 5.5463,
   "b_pct_100mva": 1.6125,
   "winter_mva": 109.0,
   "spring_mva": 105.0,
   "summer_mva": 101.0,
   "autumn_mva": 105.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HOLM1-",
   "node_2": "HOLM1T",
   "ohl_km": 0.0,
   "cable_km": 0.28,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0025,
   "x_pct_100mva": 0.0233,
   "b_pct_100mva": 0.5242,
   "winter_mva": 293.0,
   "spring_mva": 293.0,
   "summer_mva": 293.0,
   "autumn_mva": 293.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HOLM1-",
   "node_2": "SHRG1T",
   "ohl_km": 8.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.6078,
   "x_pct_100mva": 1.7331,
   "b_pct_100mva": 0.4228,
   "winter_mva": 365.0,
   "spring_mva": 360.0,
   "summer_mva": 350.0,
   "autumn_mva": 360.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HOLM1T",
   "node_2": "KEOO1-",
   "ohl_km": 10.16,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4101,
   "x_pct_100mva": 2.0583,
   "b_pct_100mva": 0.5825,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HOLM1T",
   "node_2": "NECU1B",
   "ohl_km": 16.35,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4243,
   "x_pct_100mva": 3.1565,
   "b_pct_100mva": 0.9785,
   "winter_mva": 482.0,
   "spring_mva": 460.0,
   "summer_mva": 420.0,
   "autumn_mva": 460.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUCS4-",
   "node_2": "HUNE4-",
   "ohl_km": 0.0,
   "cable_km": 0.665,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.0089,
   "b_pct_100mva": 7.3943,
   "winter_mva": 1444.0,
   "spring_mva": 1444.0,
   "summer_mva": 1444.0,
   "autumn_mva": 1444.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUCS4-",
   "node_2": "HUNE4-",
   "ohl_km": 0.0,
   "cable_km": 0.675,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.009,
   "b_pct_100mva": 7.5055,
   "winter_mva": 1444.0,
   "spring_mva": 1444.0,
   "summer_mva": 1444.0,
   "autumn_mva": 1444.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUER1-",
   "node_2": "HUNF1Q",
   "ohl_km": 0.0,
   "cable_km": 0.18,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.003,
   "x_pct_100mva": 0.016,
   "b_pct_100mva": 0.396,
   "winter_mva": 146.0,
   "spring_mva": 146.0,
   "summer_mva": 146.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUER1-",
   "node_2": "HUNF1R",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.003,
   "x_pct_100mva": 0.016,
   "b_pct_100mva": 0.264,
   "winter_mva": 146.0,
   "spring_mva": 146.0,
   "summer_mva": 146.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUER1-",
   "node_2": "JUNA1T",
   "ohl_km": 0.0,
   "cable_km": 3.62,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.052,
   "x_pct_100mva": 0.365,
   "b_pct_100mva": 12.94,
   "winter_mva": 175.0,
   "spring_mva": 175.0,
   "summer_mva": 175.0,
   "autumn_mva": 175.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUER4-",
   "node_2": "HUNE4-",
   "ohl_km": 0.0,
   "cable_km": 0.26,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0011,
   "b_pct_100mva": 0.7554,
   "winter_mva": 2770.0,
   "spring_mva": 2770.0,
   "summer_mva": 2770.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUER4-",
   "node_2": "HUNE4-",
   "ohl_km": 0.0,
   "cable_km": 0.18,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0007,
   "b_pct_100mva": 0.523,
   "winter_mva": 2770.0,
   "spring_mva": 2770.0,
   "summer_mva": 2770.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUNE4-",
   "node_2": "HUNN4A",
   "ohl_km": 0.0,
   "cable_km": 0.259,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0008,
   "x_pct_100mva": 0.0027,
   "b_pct_100mva": 1.7445,
   "winter_mva": 607.0,
   "spring_mva": 607.0,
   "summer_mva": 607.0,
   "autumn_mva": 607.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUNE4-",
   "node_2": "HUNN4B",
   "ohl_km": 0.0,
   "cable_km": 0.177,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.0019,
   "b_pct_100mva": 1.1922,
   "winter_mva": 607.0,
   "spring_mva": 607.0,
   "summer_mva": 607.0,
   "autumn_mva": 607.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUNE4-",
   "node_2": "KILS4-",
   "ohl_km": 59.125,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0853,
   "x_pct_100mva": 1.1104,
   "b_pct_100mva": 36.755,
   "winter_mva": 2030.0,
   "spring_mva": 1930.0,
   "summer_mva": 1770.0,
   "autumn_mva": 1930.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUNE4-",
   "node_2": "KILS4T",
   "ohl_km": 59.125,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0853,
   "x_pct_100mva": 1.1104,
   "b_pct_100mva": 36.755,
   "winter_mva": 2030.0,
   "spring_mva": 1930.0,
   "summer_mva": 1770.0,
   "autumn_mva": 1930.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUNE4-",
   "node_2": "NEIL4Q",
   "ohl_km": 35.43,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0706,
   "x_pct_100mva": 0.7289,
   "b_pct_100mva": 20.0655,
   "winter_mva": 1390.0,
   "spring_mva": 1280.0,
   "summer_mva": 1110.0,
   "autumn_mva": 1280.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUNE4-",
   "node_2": "NEIL4R",
   "ohl_km": 35.43,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0706,
   "x_pct_100mva": 0.7289,
   "b_pct_100mva": 20.0655,
   "winter_mva": 1390.0,
   "spring_mva": 1280.0,
   "summer_mva": 1110.0,
   "autumn_mva": 1280.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUNF1Q",
   "node_2": "KILW1R",
   "ohl_km": 12.85,
   "cable_km": 3.06,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.6044,
   "x_pct_100mva": 3.1854,
   "b_pct_100mva": 6.863,
   "winter_mva": 146.0,
   "spring_mva": 146.0,
   "summer_mva": 145.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUNF1R",
   "node_2": "SACO1R",
   "ohl_km": 8.572,
   "cable_km": 3.04,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4215,
   "x_pct_100mva": 2.2374,
   "b_pct_100mva": 6.6019,
   "winter_mva": 146.0,
   "spring_mva": 146.0,
   "summer_mva": 145.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUNN2A",
   "node_2": "HUNN2C",
   "ohl_km": 0.0,
   "cable_km": 3.356,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0212,
   "x_pct_100mva": 0.1068,
   "b_pct_100mva": 11.7957,
   "winter_mva": 240.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUNN2B",
   "node_2": "HUNN2D",
   "ohl_km": 0.0,
   "cable_km": 3.413,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0216,
   "x_pct_100mva": 0.1087,
   "b_pct_100mva": 11.9781,
   "winter_mva": 240.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "INVB2A",
   "node_2": "INVR2-",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.011,
   "b_pct_100mva": 0.0,
   "winter_mva": 1000.0,
   "spring_mva": 1000.0,
   "summer_mva": 1000.0,
   "autumn_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "INVB2B",
   "node_2": "INVR2-",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.011,
   "b_pct_100mva": 0.0,
   "winter_mva": 1000.0,
   "spring_mva": 1000.0,
   "summer_mva": 1000.0,
   "autumn_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "INVR2-",
   "node_2": "WIYH2-",
   "ohl_km": 55.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2351,
   "x_pct_100mva": 2.2709,
   "b_pct_100mva": 15.4613,
   "winter_mva": 570.0,
   "spring_mva": 570.0,
   "summer_mva": 570.0,
   "autumn_mva": 570.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "INWI1Q",
   "node_2": "TORN1-",
   "ohl_km": 0.0,
   "cable_km": 1.15,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.038,
   "x_pct_100mva": 0.061,
   "b_pct_100mva": 2.365,
   "winter_mva": 115.0,
   "spring_mva": 104.0,
   "summer_mva": 104.0,
   "autumn_mva": 104.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "INWI1R",
   "node_2": "TORN1-",
   "ohl_km": 0.0,
   "cable_km": 1.12,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.038,
   "x_pct_100mva": 0.061,
   "b_pct_100mva": 2.365,
   "winter_mva": 115.0,
   "spring_mva": 104.0,
   "summer_mva": 104.0,
   "autumn_mva": 104.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "JUNA1T",
   "node_2": "KILW1Q",
   "ohl_km": 12.418,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4909,
   "x_pct_100mva": 2.779,
   "b_pct_100mva": 0.643,
   "winter_mva": 146.0,
   "spring_mva": 146.0,
   "summer_mva": 146.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "JUNA1T",
   "node_2": "SACO1Q",
   "ohl_km": 8.14,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3086,
   "x_pct_100mva": 1.8332,
   "b_pct_100mva": 0.4224,
   "winter_mva": 151.0,
   "spring_mva": 151.0,
   "summer_mva": 151.0,
   "autumn_mva": 151.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "JUNB1-",
   "node_2": "JUNV1-",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 6e-06,
   "x_pct_100mva": 5.7e-05,
   "b_pct_100mva": 0.0,
   "winter_mva": 1000.0,
   "spring_mva": 1000.0,
   "summer_mva": 1000.0,
   "autumn_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "JUNB1A",
   "node_2": "JUNV1A",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0001,
   "b_pct_100mva": 0.0,
   "winter_mva": 2286.0,
   "spring_mva": 2286.0,
   "summer_mva": 2286.0,
   "autumn_mva": 2286.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KAIM2-",
   "node_2": "SMEA2-",
   "ohl_km": 8.78,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0374,
   "x_pct_100mva": 0.3629,
   "b_pct_100mva": 2.4323,
   "winter_mva": 1190.0,
   "spring_mva": 1190.0,
   "summer_mva": 1190.0,
   "autumn_mva": 1190.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KAIM2-",
   "node_2": "WHHO2Q",
   "ohl_km": 0.0,
   "cable_km": 6.455,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0415,
   "x_pct_100mva": 0.1456,
   "b_pct_100mva": 20.1821,
   "winter_mva": 276.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KAIM2-",
   "node_2": "WHHO2R",
   "ohl_km": 0.0,
   "cable_km": 6.297,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0405,
   "x_pct_100mva": 0.1421,
   "b_pct_100mva": 19.6881,
   "winter_mva": 276.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KAIM3-",
   "node_2": "KAIM3A",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0625,
   "x_pct_100mva": 13.5546,
   "b_pct_100mva": 0.0,
   "winter_mva": 120.0,
   "spring_mva": 120.0,
   "summer_mva": 120.0,
   "autumn_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KAIM3-",
   "node_2": "KAIM3B",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0624,
   "x_pct_100mva": 13.55,
   "b_pct_100mva": 0.0,
   "winter_mva": 120.0,
   "spring_mva": 120.0,
   "summer_mva": 120.0,
   "autumn_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KIER1Q",
   "node_2": "WIYH1-",
   "ohl_km": 2.089,
   "cable_km": 4.183,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3881,
   "x_pct_100mva": 0.9293,
   "b_pct_100mva": 7.6166,
   "winter_mva": 100.0,
   "spring_mva": 80.0,
   "summer_mva": 60.0,
   "autumn_mva": 80.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KIER1R",
   "node_2": "WIYH1-",
   "ohl_km": 2.089,
   "cable_km": 4.095,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3833,
   "x_pct_100mva": 0.9197,
   "b_pct_100mva": 7.4586,
   "winter_mva": 100.0,
   "spring_mva": 80.0,
   "summer_mva": 60.0,
   "autumn_mva": 80.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILB1Q",
   "node_2": "WIYH1-",
   "ohl_km": 0.0,
   "cable_km": 3.38,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.098,
   "x_pct_100mva": 0.209,
   "b_pct_100mva": 4.333,
   "winter_mva": 139.0,
   "spring_mva": 126.0,
   "summer_mva": 113.0,
   "autumn_mva": 126.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILB1R",
