   "node_2": "WIYH1-",
   "ohl_km": 0.0,
   "cable_km": 3.29,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.115,
   "x_pct_100mva": 0.199,
   "b_pct_100mva": 8.02,
   "winter_mva": 139.0,
   "spring_mva": 126.0,
   "summer_mva": 113.0,
   "autumn_mva": 126.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILG2-",
   "node_2": "MAHI2-",
   "ohl_km": 0.0,
   "cable_km": 14.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0719,
   "x_pct_100mva": 0.2998,
   "b_pct_100mva": 53.9497,
   "winter_mva": 352.0,
   "spring_mva": 290.0,
   "summer_mva": 290.0,
   "autumn_mva": 290.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILS1-",
   "node_2": "MEAD1-",
   "ohl_km": 12.57,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.874,
   "x_pct_100mva": 2.581,
   "b_pct_100mva": 2.166,
   "winter_mva": 162.0,
   "spring_mva": 154.0,
   "summer_mva": 141.0,
   "autumn_mva": 154.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILS2-",
   "node_2": "KILT2Q",
   "ohl_km": 3.56,
   "cable_km": 0.29,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0175,
   "x_pct_100mva": 0.154,
   "b_pct_100mva": 2.0858,
   "winter_mva": 204.0,
   "spring_mva": 177.0,
   "summer_mva": 177.0,
   "autumn_mva": 177.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILS2-",
   "node_2": "KILT2R",
   "ohl_km": 3.56,
   "cable_km": 0.33,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0178,
   "x_pct_100mva": 0.1548,
   "b_pct_100mva": 2.24,
   "winter_mva": 204.0,
   "spring_mva": 177.0,
   "summer_mva": 177.0,
   "autumn_mva": 177.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILS4-",
   "node_2": "STHA4A",
   "ohl_km": 34.948,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0712,
   "x_pct_100mva": 0.7173,
   "b_pct_100mva": 19.8386,
   "winter_mva": 2000.0,
   "spring_mva": 1920.0,
   "summer_mva": 1790.0,
   "autumn_mva": 1920.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILS4T",
   "node_2": "STHA4B",
   "ohl_km": 34.948,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0712,
   "x_pct_100mva": 0.7173,
   "b_pct_100mva": 19.8386,
   "winter_mva": 2000.0,
   "spring_mva": 1920.0,
   "summer_mva": 1790.0,
   "autumn_mva": 1920.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILW1Q",
   "node_2": "MEAD1-",
   "ohl_km": 13.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7331,
   "x_pct_100mva": 2.9941,
   "b_pct_100mva": 0.732,
   "winter_mva": 146.0,
   "spring_mva": 146.0,
   "summer_mva": 138.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILW1R",
   "node_2": "MEAD1-",
   "ohl_km": 13.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7331,
   "x_pct_100mva": 2.9941,
   "b_pct_100mva": 0.732,
   "winter_mva": 146.0,
   "spring_mva": 146.0,
   "summer_mva": 138.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KINB2J",
   "node_2": "KINC2-",
   "ohl_km": 10.71,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0482,
   "x_pct_100mva": 0.4368,
   "b_pct_100mva": 2.969,
   "winter_mva": 1090.0,
   "spring_mva": 1030.0,
   "summer_mva": 925.0,
   "autumn_mva": 1030.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KINB2K",
   "node_2": "KINC2-",
   "ohl_km": 10.68,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0386,
   "x_pct_100mva": 0.4264,
   "b_pct_100mva": 3.0603,
   "winter_mva": 1090.0,
   "spring_mva": 1030.0,
   "summer_mva": 925.0,
   "autumn_mva": 1030.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KINC2-",
   "node_2": "LOAN2Q",
   "ohl_km": 4.28,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0186,
   "x_pct_100mva": 0.1855,
   "b_pct_100mva": 1.1454,
   "winter_mva": 765.0,
   "spring_mva": 620.0,
   "summer_mva": 620.0,
   "autumn_mva": 620.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KINC2-",
   "node_2": "LOAN2R",
   "ohl_km": 4.28,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0186,
   "x_pct_100mva": 0.1855,
   "b_pct_100mva": 1.1454,
   "winter_mva": 765.0,
   "spring_mva": 620.0,
   "summer_mva": 620.0,
   "autumn_mva": 620.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LAMB2-",
   "node_2": "LAMB2T",
   "ohl_km": 0.001,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 1120.0,
   "spring_mva": 1060.0,
   "summer_mva": 990.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LAMB2-",
   "node_2": "PORD2Q",
   "ohl_km": 3.94,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0182,
   "x_pct_100mva": 0.1701,
   "b_pct_100mva": 1.0531,
   "winter_mva": 955.0,
   "spring_mva": 885.0,
   "summer_mva": 760.0,
   "autumn_mva": 885.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LAMB2-",
   "node_2": "PORD2R",
   "ohl_km": 3.94,
   "cable_km": 0.177,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0192,
   "x_pct_100mva": 0.1721,
   "b_pct_100mva": 2.1551,
   "winter_mva": 300.0,
   "spring_mva": 300.0,
   "summer_mva": 300.0,
   "autumn_mva": 300.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LAMB2-",
   "node_2": "WIYH2-",
   "ohl_km": 17.88,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0756,
   "x_pct_100mva": 0.7303,
   "b_pct_100mva": 4.9691,
   "winter_mva": 955.0,
   "spring_mva": 955.0,
   "summer_mva": 880.0,
   "autumn_mva": 955.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LAMB2T",
   "node_2": "WIYH2-",
   "ohl_km": 17.88,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0756,
   "x_pct_100mva": 0.7303,
   "b_pct_100mva": 4.9691,
   "winter_mva": 1120.0,
   "spring_mva": 1060.0,
   "summer_mva": 990.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LEVE1Q",
   "node_2": "LEVT1Q",
   "ohl_km": 2.16,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1957,
   "x_pct_100mva": 0.4852,
   "b_pct_100mva": 0.1093,
   "winter_mva": 143.0,
   "spring_mva": 142.0,
   "summer_mva": 128.0,
   "autumn_mva": 142.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LEVE1R",
   "node_2": "LEVT1R",
   "ohl_km": 2.26,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2048,
   "x_pct_100mva": 0.5083,
   "b_pct_100mva": 0.1143,
   "winter_mva": 143.0,
   "spring_mva": 142.0,
   "summer_mva": 128.0,
   "autumn_mva": 142.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LEVT1Q",
   "node_2": "REDH1-",
   "ohl_km": 8.61,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7803,
   "x_pct_100mva": 1.9339,
   "b_pct_100mva": 0.4357,
   "winter_mva": 143.0,
   "spring_mva": 142.0,
   "summer_mva": 128.0,
   "autumn_mva": 142.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LEVT1R",
   "node_2": "WFIE1B",
   "ohl_km": 18.707,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.588,
   "x_pct_100mva": 4.18,
   "b_pct_100mva": 0.9537,
   "winter_mva": 143.0,
   "spring_mva": 142.0,
   "summer_mva": 128.0,
   "autumn_mva": 142.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LOAN2-",
   "node_2": "LOAN2Q",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0047,
   "x_pct_100mva": 1.9355,
   "b_pct_100mva": 0.0,
   "winter_mva": 620.0,
   "spring_mva": 620.0,
   "summer_mva": 620.0,
   "autumn_mva": 620.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LOAN2-",
   "node_2": "LOAN2R",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0047,
   "x_pct_100mva": 1.9355,
   "b_pct_100mva": 0.0,
   "winter_mva": 620.0,
   "spring_mva": 620.0,
   "summer_mva": 620.0,
   "autumn_mva": 620.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LOAN2-",
   "node_2": "LOAN2S",
   "ohl_km": 0.0,
   "cable_km": 0.174,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0039,
   "b_pct_100mva": 1.5626,
   "winter_mva": 760.0,
   "spring_mva": 620.0,
   "summer_mva": 620.0,
   "autumn_mva": 620.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LOAN2-",
   "node_2": "LOAN2S",
   "ohl_km": 0.0,
   "cable_km": 0.174,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0039,
   "b_pct_100mva": 1.5626,
   "winter_mva": 760.0,
   "spring_mva": 620.0,
   "summer_mva": 620.0,
   "autumn_mva": 620.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LOAN2-",
   "node_2": "LOAN2T",
   "ohl_km": 0.025,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LOAN2-",
   "node_2": "MOSM2-",
   "ohl_km": 31.496,
   "cable_km": 0.174,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1429,
   "x_pct_100mva": 1.3311,
   "b_pct_100mva": 11.6006,
   "winter_mva": 1090.0,
   "spring_mva": 1030.0,
   "summer_mva": 925.0,
   "autumn_mva": 1030.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LOAN2S",
   "node_2": "MOSM2-",
   "ohl_km": 31.496,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1426,
   "x_pct_100mva": 1.3291,
   "b_pct_100mva": 8.4753,
   "winter_mva": 1090.0,
   "spring_mva": 1030.0,
   "summer_mva": 925.0,
   "autumn_mva": 1030.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LOAN2T",
   "node_2": "WFIE2-",
   "ohl_km": 29.209,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1316,
   "x_pct_100mva": 1.2106,
   "b_pct_100mva": 7.9335,
   "winter_mva": 1090.0,
   "spring_mva": 1030.0,
   "summer_mva": 925.0,
   "autumn_mva": 1030.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MAHI3-",
   "node_2": "TRLO3-",
   "ohl_km": 8.722,
   "cable_km": 5.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 12.1114,
   "x_pct_100mva": 32.1139,
   "b_pct_100mva": 0.6017,
   "winter_mva": 40.0,
   "spring_mva": 30.0,
   "summer_mva": 30.0,
   "autumn_mva": 30.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MAYB1-",
   "node_2": "MAYT1T",
   "ohl_km": 12.59,
   "cable_km": 0.31,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.1567,
   "x_pct_100mva": 3.0101,
   "b_pct_100mva": 0.9444,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MEAD1-",
   "node_2": "MEAD1Q",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.023,
   "x_pct_100mva": 0.032,
   "b_pct_100mva": 0.314,
   "winter_mva": 100.0,
   "spring_mva": 100.0,
   "summer_mva": 100.0,
   "autumn_mva": 100.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MEAD1-",
   "node_2": "MEAD1R",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.023,
   "x_pct_100mva": 0.032,
   "b_pct_100mva": 0.314,
   "winter_mva": 100.0,
   "spring_mva": 100.0,
   "summer_mva": 100.0,
   "autumn_mva": 100.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MINN3-",
   "node_2": "MOFF3A",
   "ohl_km": 0.0,
   "cable_km": 12.34,
   "circuit_type": "Cable",
   "r_pct_100mva": 4.1636,
   "x_pct_100mva": 17.1281,
   "b_pct_100mva": 1.314,
   "winter_mva": 31.0,
   "spring_mva": 29.0,
   "summer_mva": 29.0,
   "autumn_mva": 29.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MOFF4-",
   "node_2": "MOFF4C",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Capacitor",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.729,
   "b_pct_100mva": 0.0,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MOSH1Q",
   "node_2": "MOSM1A",
   "ohl_km": 0.0,
   "cable_km": 1.03,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.048,
   "x_pct_100mva": 0.063,
   "b_pct_100mva": 2.012,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MOSH1R",
   "node_2": "MOSM1B",
   "ohl_km": 0.0,
   "cable_km": 0.96,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.044,
   "x_pct_100mva": 0.057,
   "b_pct_100mva": 1.826,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MOSM2-",
   "node_2": "WFIE2-",
   "ohl_km": 8.243,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0378,
   "x_pct_100mva": 0.3641,
   "b_pct_100mva": 2.1507,
   "winter_mva": 1090.0,
   "spring_mva": 1030.0,
   "summer_mva": 925.0,
   "autumn_mva": 1030.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NEAR2Q",
   "node_2": "WISH2-",
   "ohl_km": 16.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0726,
   "x_pct_100mva": 0.655,
   "b_pct_100mva": 4.4712,
   "winter_mva": 955.0,
   "spring_mva": 885.0,
   "summer_mva": 760.0,
   "autumn_mva": 885.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NEAR2R",
   "node_2": "WISH2-",
   "ohl_km": 16.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0726,
   "x_pct_100mva": 0.655,
   "b_pct_100mva": 4.4712,
   "winter_mva": 285.0,
   "spring_mva": 285.0,
   "summer_mva": 285.0,
   "autumn_mva": 285.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NEAR3A",
   "node_2": "NEAR3B",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.5744,
   "x_pct_100mva": 108.4985,
   "b_pct_100mva": 0.0,
   "winter_mva": 30.0,
   "spring_mva": 30.0,
   "summer_mva": 30.0,
   "autumn_mva": 30.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NECU1B",
   "node_2": "OHLL1-",
   "ohl_km": 0.0,
   "cable_km": 3.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0534,
   "x_pct_100mva": 0.2861,
   "b_pct_100mva": 3.5006,
   "winter_mva": 180.0,
   "spring_mva": 180.0,
   "summer_mva": 180.0,
   "autumn_mva": 180.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NECU1C",
   "node_2": "NOKY1-",
   "ohl_km": 0.0,
   "cable_km": 1.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0084,
   "x_pct_100mva": 0.0773,
   "b_pct_100mva": 2.2771,
   "winter_mva": 240.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NECU1C",
   "node_2": "SOKY1-",
   "ohl_km": 0.0,
   "cable_km": 4.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0458,
   "x_pct_100mva": 0.2435,
   "b_pct_100mva": 7.265,
   "winter_mva": 242.0,
   "spring_mva": 223.0,
   "summer_mva": 192.0,
   "autumn_mva": 223.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NEIL1-",
   "node_2": "NEIL1C",
   "ohl_km": 0.0,
   "cable_km": 0.32,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0126,
   "b_pct_100mva": 0.0,
   "winter_mva": 416.0,
   "spring_mva": 389.0,
   "summer_mva": 389.0,
   "autumn_mva": 389.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NEIL1-",
   "node_2": "PAIS1Q",
   "ohl_km": 8.29,
   "cable_km": 0.29,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1643,
   "x_pct_100mva": 1.4877,
   "b_pct_100mva": 1.704,
   "winter_mva": 268.0,
   "spring_mva": 268.0,
   "summer_mva": 268.0,
   "autumn_mva": 268.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NEIL1-",
   "node_2": "PAIS1R",
   "ohl_km": 8.31,
   "cable_km": 0.31,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1648,
   "x_pct_100mva": 1.493,
   "b_pct_100mva": 1.7861,
   "winter_mva": 268.0,
   "spring_mva": 268.0,
   "summer_mva": 268.0,
   "autumn_mva": 268.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NEIL2-",
   "node_2": "NEIL2C",
   "ohl_km": 0.0,
   "cable_km": 0.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0007,
   "x_pct_100mva": 0.003,
   "b_pct_100mva": 1.492,
   "winter_mva": 1140.0,
   "spring_mva": 945.0,
   "summer_mva": 945.0,
   "autumn_mva": 945.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NEIL2-",
   "node_2": "NEIL2D",
   "ohl_km": 0.0,
   "cable_km": 0.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.0028,
   "b_pct_100mva": 2.4328,
   "winter_mva": 500.0,
   "spring_mva": 500.0,
   "summer_mva": 500.0,
   "autumn_mva": 500.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NEIL2-",
   "node_2": "WIYH2R",
   "ohl_km": 25.453,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1093,
   "x_pct_100mva": 1.0873,
   "b_pct_100mva": 6.9047,
   "winter_mva": 1120.0,
   "spring_mva": 1060.0,
   "summer_mva": 990.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NOKY1-",
   "node_2": "NECU1-",
   "ohl_km": 0.0,
   "cable_km": 1.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0084,
   "x_pct_100mva": 0.0773,
   "b_pct_100mva": 2.2771,
   "winter_mva": 261.0,
   "spring_mva": 261.0,
   "summer_mva": 261.0,
   "autumn_mva": 261.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "PAIS1Q",
   "node_2": "PAIS1S",
   "ohl_km": 1.87,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0366,
   "x_pct_100mva": 0.3302,
   "b_pct_100mva": 0.1197,
   "winter_mva": 460.0,
   "spring_mva": 425.0,
   "summer_mva": 365.0,
   "autumn_mva": 425.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "PAIS1R",
   "node_2": "PAIS1T",
   "ohl_km": 1.87,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0366,
   "x_pct_100mva": 0.3302,
   "b_pct_100mva": 0.1197,
   "winter_mva": 460.0,
   "spring_mva": 425.0,
   "summer_mva": 365.0,
   "autumn_mva": 425.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "POOB2Q",
   "node_2": "SHRU2Q",
   "ohl_km": 0.0,
   "cable_km": 4.96,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.032,
   "x_pct_100mva": 0.103,
   "b_pct_100mva": 30.572,
   "winter_mva": 270.0,
   "spring_mva": 270.0,
   "summer_mva": 270.0,
   "autumn_mva": 270.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "POOB2Q",
   "node_2": "SMEA2-",
   "ohl_km": 7.79,
   "cable_km": 0.19,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0335,
   "x_pct_100mva": 0.3227,
   "b_pct_100mva": 2.9788,
   "winter_mva": 360.0,
   "spring_mva": 300.0,
   "summer_mva": 240.0,
   "autumn_mva": 300.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "POOB2R",
   "node_2": "SHRU2R",
   "ohl_km": 0.0,
   "cable_km": 4.96,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.032,
   "x_pct_100mva": 0.103,
   "b_pct_100mva": 30.572,
   "winter_mva": 270.0,
   "spring_mva": 270.0,
   "summer_mva": 270.0,
   "autumn_mva": 270.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "POOB2R",
   "node_2": "SMEA2-",
   "ohl_km": 7.79,
   "cable_km": 0.19,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0335,
   "x_pct_100mva": 0.3227,
   "b_pct_100mva": 2.9788,
   "winter_mva": 360.0,
   "spring_mva": 300.0,
   "summer_mva": 240.0,
   "autumn_mva": 300.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "PORD2Q",
   "node_2": "WGEO2Q",
   "ohl_km": 0.0,
   "cable_km": 1.83,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.017,
   "x_pct_100mva": 0.056,
   "b_pct_100mva": 12.236,
   "winter_mva": 305.0,
   "spring_mva": 198.0,
   "summer_mva": 198.0,
   "autumn_mva": 198.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "PORD2R",
   "node_2": "WGEO2R",
   "ohl_km": 0.0,
   "cable_km": 2.15,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.014,
   "x_pct_100mva": 0.049,
   "b_pct_100mva": 10.691,
   "winter_mva": 305.0,
   "spring_mva": 198.0,
   "summer_mva": 198.0,
   "autumn_mva": 198.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "RAVE3S",
   "node_2": "WISH3S",
   "ohl_km": 0.0,
   "cable_km": 4.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.9601,
   "x_pct_100mva": 1.9766,
   "b_pct_100mva": 0.01,
   "winter_mva": 32.0,
   "spring_mva": 32.0,
   "summer_mva": 32.0,
   "autumn_mva": 32.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "RAVE3T",
   "node_2": "WISH3T",
   "ohl_km": 0.0,
   "cable_km": 4.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.9601,
   "x_pct_100mva": 1.9766,
   "b_pct_100mva": 0.01,
   "winter_mva": 32.0,
   "spring_mva": 32.0,
   "summer_mva": 32.0,
   "autumn_mva": 32.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "REDH1-",
   "node_2": "WFIE1A",
   "ohl_km": 10.097,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.8077,
   "x_pct_100mva": 2.2461,
   "b_pct_100mva": 0.5179,
   "winter_mva": 157.0,
   "spring_mva": 152.0,
   "summer_mva": 141.0,
   "autumn_mva": 152.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "SMEA4Q",
   "node_2": "STHA4B",
   "ohl_km": 73.37,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1593,
   "x_pct_100mva": 1.4873,
   "b_pct_100mva": 41.7375,
   "winter_mva": 900.0,
   "spring_mva": 760.0,
   "summer_mva": 760.0,
   "autumn_mva": 760.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "SMEA4Q",
   "node_2": "TORN4-",
   "ohl_km": 54.32,
   "cable_km": 1.94,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0742,
   "x_pct_100mva": 1.1033,
   "b_pct_100mva": 70.0791,
   "winter_mva": 900.0,
   "spring_mva": 760.0,
   "summer_mva": 760.0,
   "autumn_mva": 760.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "SMEA4R",
   "node_2": "WISH4-",
   "ohl_km": 61.77,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1344,
   "x_pct_100mva": 1.2615,
   "b_pct_100mva": 34.9418,
   "winter_mva": 1390.0,
   "spring_mva": 1280.0,
   "summer_mva": 1110.0,
   "autumn_mva": 1280.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "STHA4A",
   "node_2": "WISH4-",
   "ohl_km": 11.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0233,
   "x_pct_100mva": 0.2267,
   "b_pct_100mva": 6.8043,
   "winter_mva": 2000.0,
   "spring_mva": 1920.0,
   "summer_mva": 1790.0,
   "autumn_mva": 1920.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "STIR1S",
   "node_2": "WFIE1A",
   "ohl_km": 37.6,
   "cable_km": 5.816,
   "circuit_type": "Composite",
   "r_pct_100mva": 3.218,
   "x_pct_100mva": 9.4053,
   "b_pct_100mva": 8.7867,
   "winter_mva": 162.0,
   "spring_mva": 154.0,
   "summer_mva": 141.0,
   "autumn_mva": 154.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "STLE1R",
   "node_2": "WIYH1-",
   "ohl_km": 12.892,
   "cable_km": 0.291,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.1813,
   "x_pct_100mva": 2.9041,
   "b_pct_100mva": 1.2141,
   "winter_mva": 109.0,
   "spring_mva": 105.0,
   "summer_mva": 101.0,
   "autumn_mva": 105.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WFIB2-",
   "node_2": "WFIE2-",
   "ohl_km": 22.48,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1014,
   "x_pct_100mva": 0.933,
   "b_pct_100mva": 6.1144,
   "winter_mva": 1090.0,
   "spring_mva": 1030.0,
   "summer_mva": 925.0,
   "autumn_mva": 1030.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WHTB1S",
   "node_2": "WHTL1S",
   "ohl_km": 2.05,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2593,
   "x_pct_100mva": 0.4287,
   "b_pct_100mva": 0.1121,
   "winter_mva": 100.0,
   "spring_mva": 94.0,
   "summer_mva": 80.0,
   "autumn_mva": 94.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WHTB1T",
   "node_2": "WHTL1T",
   "ohl_km": 2.05,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2593,
   "x_pct_100mva": 0.4287,
   "b_pct_100mva": 0.1121,
   "winter_mva": 100.0,
   "spring_mva": 94.0,
   "summer_mva": 80.0,
   "autumn_mva": 94.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WIYH2-",
   "node_2": "WIYH2R",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.005,
   "x_pct_100mva": 1.5,
   "b_pct_100mva": 0.0,
   "winter_mva": 1000.0,
   "spring_mva": 1000.0,
   "summer_mva": 1000.0,
   "autumn_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ABHA4A",
   "node_2": "EXET41",
   "ohl_km": 48.785,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0778,
   "x_pct_100mva": 0.9831,
   "b_pct_100mva": 27.9792,
   "winter_mva": 2078.0,
   "spring_mva": 2078.0,
   "summer_mva": 2078.0,
   "autumn_mva": 2078.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ABHA4A",
   "node_2": "LAGA41",
   "ohl_km": 26.121,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0417,
   "x_pct_100mva": 0.5027,
   "b_pct_100mva": 15.6941,
   "winter_mva": 2423.0,
   "spring_mva": 2327.0,
   "summer_mva": 2168.0,
   "autumn_mva": 2327.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ABHA4B",
   "node_2": "EXET41",
   "ohl_km": 49.051,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0783,
   "x_pct_100mva": 0.9885,
   "b_pct_100mva": 28.1313,
   "winter_mva": 2423.0,
   "spring_mva": 2327.0,
   "summer_mva": 2168.0,
   "autumn_mva": 2327.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ABHA4B",
   "node_2": "LAGA41",
   "ohl_km": 26.121,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0417,
   "x_pct_100mva": 0.5027,
   "b_pct_100mva": 15.6941,
   "winter_mva": 2423.0,
   "spring_mva": 2327.0,
   "summer_mva": 2168.0,
   "autumn_mva": 2327.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ABTH21",
   "node_2": "COWT2A",
   "ohl_km": 13.318,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0503,
   "x_pct_100mva": 0.5449,
   "b_pct_100mva": 3.758,
   "winter_mva": 932.0,
   "spring_mva": 879.0,
   "summer_mva": 790.0,
   "autumn_mva": 879.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ABTH21",
   "node_2": "PYLE21",
   "ohl_km": 35.388,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1819,
   "x_pct_100mva": 1.4523,
   "b_pct_100mva": 9.9528,
   "winter_mva": 932.0,
   "spring_mva": 879.0,
   "summer_mva": 790.0,
   "autumn_mva": 879.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ABTH21",
   "node_2": "TREM21",
   "ohl_km": 46.451,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2267,
   "x_pct_100mva": 2.1393,
   "b_pct_100mva": 11.8321,
   "winter_mva": 682.0,
   "spring_mva": 629.0,
   "summer_mva": 538.0,
   "autumn_mva": 629.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ABTH21",
   "node_2": "UPPB21",
   "ohl_km": 26.996,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1234,
   "x_pct_100mva": 1.1426,
   "b_pct_100mva": 7.3237,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ABTH21",
   "node_2": "UPPB22",
   "ohl_km": 27.035,
   "cable_km": 0.547,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1245,
   "x_pct_100mva": 1.1595,
   "b_pct_100mva": 13.2801,
   "winter_mva": 772.0,
   "spring_mva": 772.0,
   "summer_mva": 595.0,
   "autumn_mva": 595.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ALDW21",
   "node_2": "BRIN21",
   "ohl_km": 17.961,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1442,
   "x_pct_100mva": 0.7628,
   "b_pct_100mva": 4.8487,
   "winter_mva": 626.0,
   "spring_mva": 591.0,
   "summer_mva": 535.0,
   "autumn_mva": 591.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ALDW21",
   "node_2": "WMEL21",
   "ohl_km": 8.96,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0409,
   "x_pct_100mva": 0.3891,
   "b_pct_100mva": 2.3695,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ALVE4A",
   "node_2": "INDQ41",
   "ohl_km": 97.176,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2121,
   "x_pct_100mva": 1.9367,
   "b_pct_100mva": 56.1415,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ALVE4A",
   "node_2": "TAUN41",
   "ohl_km": 73.293,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.117,
   "x_pct_100mva": 1.477,
   "b_pct_100mva": 42.0344,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ALVE4B",
   "node_2": "INDQ41",
   "ohl_km": 97.294,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2123,
   "x_pct_100mva": 1.9391,
   "b_pct_100mva": 56.209,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ALVE4B",
   "node_2": "TAUN42",
   "ohl_km": 73.298,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.117,
   "x_pct_100mva": 1.4771,
   "b_pct_100mva": 42.0372,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "AMEM4A",
   "node_2": "ECLA41",
   "ohl_km": 35.315,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0642,
   "x_pct_100mva": 0.7026,
   "b_pct_100mva": 20.4666,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "AMEM4A",
   "node_2": "IVER4A",
   "ohl_km": 20.256,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0368,
   "x_pct_100mva": 0.403,
   "b_pct_100mva": 11.7392,
   "winter_mva": 1852.0,
   "spring_mva": 1741.0,
   "summer_mva": 1624.0,
   "autumn_mva": 1741.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "AMEM4B",
   "node_2": "ECLA41",
   "ohl_km": 35.315,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0642,
   "x_pct_100mva": 0.7026,
   "b_pct_100mva": 20.4666,
   "winter_mva": 2032.0,
   "spring_mva": 1933.0,
   "summer_mva": 1766.0,
   "autumn_mva": 1933.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "AMEM4B",
   "node_2": "IVER4B",
   "ohl_km": 20.256,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0368,
   "x_pct_100mva": 0.403,
   "b_pct_100mva": 11.7392,
   "winter_mva": 2032.0,
   "spring_mva": 1933.0,
   "summer_mva": 1766.0,
   "autumn_mva": 1933.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "AXMI41",
   "node_2": "CHIC4A",
   "ohl_km": 30.7,
   "cable_km": 8.552,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0364,
   "x_pct_100mva": 0.588,
   "b_pct_100mva": 235.173,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "AXMI41",
   "node_2": "EXET41",
   "ohl_km": 36.184,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0393,
   "x_pct_100mva": 0.6293,
   "b_pct_100mva": 23.853,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BAGB21",
   "node_2": "MAGA21",
   "ohl_km": 12.629,
   "cable_km": 1.389,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.0435,
   "x_pct_100mva": 0.5216,
   "b_pct_100mva": 17.0509,
   "winter_mva": 1204.0,
   "spring_mva": 1115.0,
   "summer_mva": 1018.0,
   "autumn_mva": 1115.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BAGB21",
   "node_2": "SWAN21",
   "ohl_km": 18.21,
   "cable_km": 1.439,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.0625,
   "x_pct_100mva": 0.7488,
   "b_pct_100mva": 19.1165,
   "winter_mva": 1548.0,
   "spring_mva": 1548.0,
   "summer_mva": 1431.0,
   "autumn_mva": 1431.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BARK21",
   "node_2": "REBR22",
   "ohl_km": 10.879,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0411,
   "x_pct_100mva": 0.4451,
   "b_pct_100mva": 3.0706,
   "winter_mva": 1129.0,
   "spring_mva": 1081.0,
   "summer_mva": 1000.0,
   "autumn_mva": 1081.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BARK22",
   "node_2": "REBR21",
   "ohl_km": 10.854,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.041,
   "x_pct_100mva": 0.4441,
   "b_pct_100mva": 3.0636,
   "winter_mva": 1205.0,
   "spring_mva": 1127.0,
   "summer_mva": 1044.0,
   "autumn_mva": 1127.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BARK41",
   "node_2": "CHUE4A",
   "ohl_km": 13.654,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0213,
   "x_pct_100mva": 0.2629,
   "b_pct_100mva": 8.1589,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BARK41",
   "node_2": "CHUE4B",
   "ohl_km": 13.654,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0213,
   "x_pct_100mva": 0.2629,
   "b_pct_100mva": 8.1589,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BARK41",
   "node_2": "WHAM41",
   "ohl_km": 9.662,
   "cable_km": 0.124,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0156,
   "x_pct_100mva": 0.1915,
   "b_pct_100mva": 10.4541,
   "winter_mva": 2009.0,
   "spring_mva": 1909.0,
   "summer_mva": 1710.0,
   "autumn_mva": 1909.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BARK41",
   "node_2": "WHAM41",
   "ohl_km": 9.662,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0155,
   "x_pct_100mva": 0.191,
   "b_pct_100mva": 5.6429,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BARK41",
   "node_2": "WTHU4A",
   "ohl_km": 15.872,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0289,
   "x_pct_100mva": 0.3158,
   "b_pct_100mva": 9.1985,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BARK41",
   "node_2": "WTHU4B",
   "ohl_km": 15.872,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0289,
   "x_pct_100mva": 0.3158,
   "b_pct_100mva": 9.1985,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BEDD21",
   "node_2": "CHSI21",
   "ohl_km": 17.836,
   "cable_km": 0.286,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.068,
   "x_pct_100mva": 0.7365,
   "b_pct_100mva": 7.9729,
   "winter_mva": 944.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 835.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BEDD21",
   "node_2": "WIMB21",
   "ohl_km": 8.5,
   "cable_km": 0.968,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0409,
   "x_pct_100mva": 0.3915,
   "b_pct_100mva": 11.7005,
   "winter_mva": 859.0,
   "spring_mva": 827.0,
   "summer_mva": 623.0,
   "autumn_mva": 694.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BEDD22",
   "node_2": "CHSI21",
   "ohl_km": 17.836,
   "cable_km": 0.137,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0677,
   "x_pct_100mva": 0.7328,
   "b_pct_100mva": 6.4221,
   "winter_mva": 762.0,
   "spring_mva": 762.0,
   "summer_mva": 662.0,
   "autumn_mva": 662.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BEDD23",
   "node_2": "WIMB2A",
   "ohl_km": 8.5,
   "cable_km": 0.582,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0398,
   "x_pct_100mva": 0.3821,
   "b_pct_100mva": 8.4754,
   "winter_mva": 995.0,
   "spring_mva": 930.0,
   "summer_mva": 728.0,
   "autumn_mva": 806.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BEDD4A",
   "node_2": "ROWD42",
   "ohl_km": 0.0,
   "cable_km": 10.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0071,
   "x_pct_100mva": 0.1292,
   "b_pct_100mva": 121.8435,
   "winter_mva": 1309.0,
   "spring_mva": 1309.0,
   "summer_mva": 1309.0,
   "autumn_mva": 1309.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BEDD4B",
   "node_2": "ROWD41",
   "ohl_km": 0.0,
   "cable_km": 10.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0069,
   "x_pct_100mva": 0.1275,
   "b_pct_100mva": 124.3819,
   "winter_mva": 1417.0,
   "spring_mva": 1417.0,
   "summer_mva": 1220.0,
   "autumn_mva": 1294.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BESW21",
   "node_2": "COVE21",
   "ohl_km": 18.668,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0853,
   "x_pct_100mva": 0.7901,
   "b_pct_100mva": 5.0645,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BESW21",
   "node_2": "COVE21",
   "ohl_km": 18.668,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0853,
   "x_pct_100mva": 0.7901,
   "b_pct_100mva": 5.0645,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BESW21",
   "node_2": "FECK21",
   "ohl_km": 35.814,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1425,
   "x_pct_100mva": 1.5095,
   "b_pct_100mva": 9.7917,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BESW21",
   "node_2": "OCKH21",
   "ohl_km": 56.939,
   "cable_km": 0.731,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2318,
   "x_pct_100mva": 2.4208,
   "b_pct_100mva": 22.7971,
   "winter_mva": 819.0,
   "spring_mva": 819.0,
   "summer_mva": 638.0,
   "autumn_mva": 638.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BICF41",
   "node_2": "SPLN41",
   "ohl_km": 20.109,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0191,
   "x_pct_100mva": 0.355,
   "b_pct_100mva": 13.187,
   "winter_mva": 3156.0,
   "spring_mva": 3032.0,
   "summer_mva": 2823.0,
   "autumn_mva": 3032.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BICF41",
   "node_2": "WALP41",
   "ohl_km": 37.775,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0335,
   "x_pct_100mva": 0.6488,
   "b_pct_100mva": 25.3895,
   "winter_mva": 3189.0,
   "spring_mva": 3063.0,
   "summer_mva": 2853.0,
   "autumn_mva": 3063.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BICF41",
   "node_2": "WBUR41",
   "ohl_km": 65.55,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0581,
   "x_pct_100mva": 1.1259,
   "b_pct_100mva": 44.059,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BICF41",
   "node_2": "WBUR42",
   "ohl_km": 65.55,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0581,
   "x_pct_100mva": 1.1259,
   "b_pct_100mva": 44.059,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BIRK21",
   "node_2": "CAPE21",
   "ohl_km": 15.448,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0703,
   "x_pct_100mva": 0.6839,
   "b_pct_100mva": 4.0052,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BIRK21",
   "node_2": "CAPE21",
   "ohl_km": 15.448,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0703,
   "x_pct_100mva": 0.6839,
   "b_pct_100mva": 4.0052,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BIRK21",
   "node_2": "LISD2A",
   "ohl_km": 0.0,
   "cable_km": 12.891,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0271,
   "x_pct_100mva": 0.2978,
   "b_pct_100mva": 125.0427,
   "winter_mva": 817.0,
   "spring_mva": 817.0,
   "summer_mva": 739.0,
   "autumn_mva": 739.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BISW21",
   "node_2": "FECK21",
   "ohl_km": 22.83,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0938,
   "x_pct_100mva": 0.9633,
   "b_pct_100mva": 6.2301,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BISW21",
   "node_2": "KITW21",
   "ohl_km": 24.226,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0932,
   "x_pct_100mva": 1.0024,
   "b_pct_100mva": 6.7545,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BISW21",
   "node_2": "KITW21",
   "ohl_km": 27.111,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1054,
   "x_pct_100mva": 1.1236,
   "b_pct_100mva": 7.5448,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BISW21",
   "node_2": "PENN21",
   "ohl_km": 30.172,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1233,
   "x_pct_100mva": 1.2726,
   "b_pct_100mva": 8.2379,
   "winter_mva": 1040.0,
   "spring_mva": 1031.0,
   "summer_mva": 762.0,
   "autumn_mva": 762.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BLYT21",
   "node_2": "STEW21",
   "ohl_km": 26.779,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1472,
   "x_pct_100mva": 1.3916,
   "b_pct_100mva": 5.9965,
   "winter_mva": 682.0,
   "spring_mva": 629.0,
   "summer_mva": 538.0,
   "autumn_mva": 629.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BLYT21",
   "node_2": "STEW21",
   "ohl_km": 26.711,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1469,
   "x_pct_100mva": 1.388,
   "b_pct_100mva": 5.9813,
   "winter_mva": 682.0,
   "spring_mva": 629.0,
   "summer_mva": 538.0,
   "autumn_mva": 629.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BLYT21",
   "node_2": "TYNE21",
   "ohl_km": 16.818,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0742,
   "x_pct_100mva": 0.7144,
   "b_pct_100mva": 4.5642,
   "winter_mva": 1360.0,
   "spring_mva": 1310.0,
   "summer_mva": 1220.0,
   "autumn_mva": 1310.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BLYT21",
   "node_2": "TYNE2A",
   "ohl_km": 16.866,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0744,
   "x_pct_100mva": 0.7164,
   "b_pct_100mva": 4.5772,
   "winter_mva": 1360.0,
   "spring_mva": 1310.0,
   "summer_mva": 1220.0,
   "autumn_mva": 1310.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BLYT41",
   "node_2": "MEDB4A",
   "ohl_km": 26.636,
   "cable_km": 0.121,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0426,
   "x_pct_100mva": 0.514,
   "b_pct_100mva": 18.0175,
   "winter_mva": 2199.0,
   "spring_mva": 2092.0,
   "summer_mva": 1911.0,
   "autumn_mva": 2092.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BLYT41",
   "node_2": "MEDB4B",
   "ohl_km": 26.636,
   "cable_km": 0.49,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0429,
   "x_pct_100mva": 0.5194,
   "b_pct_100mva": 24.1171,
   "winter_mva": 2199.0,
   "spring_mva": 2092.0,
   "summer_mva": 1911.0,
   "autumn_mva": 2092.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BODE41",
   "node_2": "GWYN4A",
   "ohl_km": 0.0,
   "cable_km": 0.8,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0008,
   "x_pct_100mva": 0.0094,
   "b_pct_100mva": 7.6404,
   "winter_mva": 1056.0,
   "spring_mva": 1056.0,
   "summer_mva": 980.0,
   "autumn_mva": 980.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BODE41",
   "node_2": "GWYN4B",
   "ohl_km": 0.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.0087,
   "b_pct_100mva": 0.3284,
   "winter_mva": 2771.0,
   "spring_mva": 2695.0,
   "summer_mva": 2510.0,
   "autumn_mva": 2695.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BOLN41",
   "node_2": "LOVE41",
   "ohl_km": 64.774,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0703,
   "x_pct_100mva": 1.1266,
   "b_pct_100mva": 42.6998,
   "winter_mva": 3102.0,
   "spring_mva": 2935.0,
   "summer_mva": 2765.0,
   "autumn_mva": 2935.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BOLN41",
   "node_2": "LOVE41",
   "ohl_km": 64.774,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0703,
   "x_pct_100mva": 1.1266,
   "b_pct_100mva": 42.6998,
   "winter_mva": 3102.0,
   "spring_mva": 2935.0,
   "summer_mva": 2765.0,
   "autumn_mva": 2935.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BOLN41",
   "node_2": "NINF41",
   "ohl_km": 51.404,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0558,
   "x_pct_100mva": 0.8941,
   "b_pct_100mva": 33.8862,
   "winter_mva": 3102.0,
   "spring_mva": 2935.0,
   "summer_mva": 2765.0,
   "autumn_mva": 2935.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BOTW41",
   "node_2": "CHIL41",
   "ohl_km": 7.479,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0066,
   "x_pct_100mva": 0.1285,
   "b_pct_100mva": 5.027,
   "winter_mva": 3341.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BOTW41",
   "node_2": "LOVE41",
   "ohl_km": 14.672,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.013,
   "x_pct_100mva": 0.252,
   "b_pct_100mva": 9.8617,
   "winter_mva": 3341.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRAI4A",
   "node_2": "BRFO41",
   "ohl_km": 48.267,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0449,
   "x_pct_100mva": 0.8314,
   "b_pct_100mva": 32.312,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3317.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRAI4A",
   "node_2": "BULL41",
   "ohl_km": 12.343,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0121,
   "x_pct_100mva": 0.2133,
   "b_pct_100mva": 8.2257,
   "winter_mva": 3066.0,
   "spring_mva": 2830.0,
   "summer_mva": 2418.0,
   "autumn_mva": 2830.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRAI4B",
   "node_2": "PELH41",
   "ohl_km": 65.942,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0648,
   "x_pct_100mva": 1.1396,
   "b_pct_100mva": 43.9331,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRAI4B",
   "node_2": "RAYL41",
   "ohl_km": 33.03,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0346,
   "x_pct_100mva": 0.5732,
   "b_pct_100mva": 21.8572,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRAW21",
   "node_2": "ELLA21",
   "ohl_km": 16.802,
   "cable_km": 0.081,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0769,
   "x_pct_100mva": 0.7134,
   "b_pct_100mva": 5.4384,
   "winter_mva": 762.0,
   "spring_mva": 762.0,
   "summer_mva": 619.0,
   "autumn_mva": 619.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRAW21",
   "node_2": "KIRK21",
   "ohl_km": 17.279,
   "cable_km": 4.547,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0844,
   "x_pct_100mva": 0.855,
   "b_pct_100mva": 54.1379,
   "winter_mva": 762.0,
   "spring_mva": 762.0,
   "summer_mva": 619.0,
   "autumn_mva": 619.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRAW21",
   "node_2": "MONF21",
   "ohl_km": 51.155,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.095,
   "x_pct_100mva": 1.8583,
   "b_pct_100mva": 16.2816,
   "winter_mva": 1204.0,
   "spring_mva": 1115.0,
   "summer_mva": 1018.0,
   "autumn_mva": 1115.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRAW4A",
   "node_2": "PADI41",
   "ohl_km": 59.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0635,
   "x_pct_100mva": 1.078,
   "b_pct_100mva": 37.8431,
   "winter_mva": 2470.0,
   "spring_mva": 2350.0,
   "summer_mva": 2146.0,
   "autumn_mva": 2350.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRED21",
   "node_2": "MACC21",
   "ohl_km": 19.612,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0663,
   "x_pct_100mva": 0.7981,
   "b_pct_100mva": 5.5762,
   "winter_mva": 948.0,
   "spring_mva": 882.0,
   "summer_mva": 753.0,
   "autumn_mva": 753.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRED21",
   "node_2": "SMAN21",
   "ohl_km": 10.004,
   "cable_km": 5.629,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.0513,
   "x_pct_100mva": 0.4604,
   "b_pct_100mva": 46.762,
   "winter_mva": 865.0,
   "spring_mva": 865.0,
   "summer_mva": 749.0,
   "autumn_mva": 749.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRED21",
   "node_2": "STAL21",
   "ohl_km": 15.054,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0665,
   "x_pct_100mva": 0.6343,
   "b_pct_100mva": 4.1113,
   "winter_mva": 1093.0,
   "spring_mva": 1031.0,
   "summer_mva": 925.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRFO41",
   "node_2": "LEIS4A",
   "ohl_km": 42.357,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.046,
   "x_pct_100mva": 0.7367,
   "b_pct_100mva": 27.9223,
   "winter_mva": 2779.0,
   "spring_mva": 2569.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2569.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRFO41",
   "node_2": "PELH41",
   "ohl_km": 69.301,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0655,
   "x_pct_100mva": 1.1949,
   "b_pct_100mva": 46.3271,
   "winter_mva": 3102.0,
   "spring_mva": 2935.0,
   "summer_mva": 2765.0,
   "autumn_mva": 2935.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRFO41",
   "node_2": "SIZE41",
   "ohl_km": 43.167,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0468,
   "x_pct_100mva": 0.7508,
   "b_pct_100mva": 28.4562,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRFO41",
   "node_2": "SIZE41",
   "ohl_km": 43.167,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0468,
   "x_pct_100mva": 0.7508,
   "b_pct_100mva": 28.4562,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRFO41",
   "node_2": "SIZE41",
   "ohl_km": 43.167,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0468,
   "x_pct_100mva": 0.7508,
   "b_pct_100mva": 28.4562,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRFO41",
   "node_2": "NORM41",
   "ohl_km": 61.576,
   "cable_km": 0.1,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0983,
   "x_pct_100mva": 1.242,
   "b_pct_100mva": 37.3151,
   "winter_mva": 1590.0,
   "spring_mva": 1500.0,
   "summer_mva": 1346.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRFO41",
   "node_2": "NORM41",
   "ohl_km": 61.576,
   "cable_km": 0.1,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0983,
   "x_pct_100mva": 1.242,
   "b_pct_100mva": 37.3151,
   "winter_mva": 1590.0,
   "spring_mva": 1500.0,
   "summer_mva": 1346.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIM2A",
   "node_2": "TOTT23",
   "ohl_km": 7.437,
   "cable_km": 0.311,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0345,
   "x_pct_100mva": 0.3234,
   "b_pct_100mva": 5.3982,
   "winter_mva": 1085.0,
   "spring_mva": 1031.0,
   "summer_mva": 925.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIM2A",
   "node_2": "WALX22",
   "ohl_km": 5.865,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0268,
   "x_pct_100mva": 0.2482,
   "b_pct_100mva": 1.5911,
   "winter_mva": 1093.0,
   "spring_mva": 1031.0,
   "summer_mva": 925.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIM2B",
   "node_2": "TOTT22",
   "ohl_km": 7.305,
   "cable_km": 0.393,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0341,
   "x_pct_100mva": 0.3201,
   "b_pct_100mva": 6.2537,
   "winter_mva": 1085.0,
   "spring_mva": 1031.0,
   "summer_mva": 925.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIM2B",
   "node_2": "WALX22",
   "ohl_km": 5.997,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0274,
   "x_pct_100mva": 0.2538,
   "b_pct_100mva": 1.6269,
   "winter_mva": 1093.0,
   "spring_mva": 1031.0,
   "summer_mva": 925.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIM2C",
   "node_2": "TOTT24",
   "ohl_km": 7.455,
   "cable_km": 0.235,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0344,
   "x_pct_100mva": 0.3223,
   "b_pct_100mva": 4.5788,
   "winter_mva": 1085.0,
   "spring_mva": 1031.0,
   "summer_mva": 925.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIM2C",
   "node_2": "WALX21",
   "ohl_km": 5.97,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0273,
   "x_pct_100mva": 0.2528,
   "b_pct_100mva": 1.6211,
   "winter_mva": 1093.0,
   "spring_mva": 1031.0,
   "summer_mva": 925.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIM2D",
   "node_2": "TOTT21",
   "ohl_km": 7.455,
   "cable_km": 0.384,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0347,
   "x_pct_100mva": 0.3264,
   "b_pct_100mva": 6.1984,
   "winter_mva": 1085.0,
   "spring_mva": 1031.0,
   "summer_mva": 925.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIM2D",
   "node_2": "WALX21",
   "ohl_km": 5.97,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0273,
   "x_pct_100mva": 0.2528,
   "b_pct_100mva": 1.6211,
   "winter_mva": 1093.0,
   "spring_mva": 1031.0,
   "summer_mva": 925.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIN21",
   "node_2": "CHTE21",
   "ohl_km": 22.464,
   "cable_km": 0.22,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0519,
   "x_pct_100mva": 0.8305,
   "b_pct_100mva": 9.3505,
   "winter_mva": 934.0,
   "spring_mva": 934.0,
   "summer_mva": 753.0,
   "autumn_mva": 753.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIN21",
   "node_2": "JORD21",
   "ohl_km": 13.257,
   "cable_km": 1.489,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0647,
   "x_pct_100mva": 0.5918,
   "b_pct_100mva": 16.0432,
   "winter_mva": 557.0,
   "spring_mva": 557.0,
   "summer_mva": 499.0,
   "autumn_mva": 499.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIN21",
   "node_2": "NORL2A",
   "ohl_km": 13.257,
   "cable_km": 2.845,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0708,
   "x_pct_100mva": 0.6085,
   "b_pct_100mva": 24.8202,
   "winter_mva": 419.0,
   "spring_mva": 419.0,
   "summer_mva": 381.0,
   "autumn_mva": 381.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIN21",
   "node_2": "TEMP21",
   "ohl_km": 2.757,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0126,
   "x_pct_100mva": 0.117,
   "b_pct_100mva": 0.7458,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIN21",
   "node_2": "TEMP22",
   "ohl_km": 2.757,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0126,
   "x_pct_100mva": 0.117,
   "b_pct_100mva": 0.7458,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIN22",
   "node_2": "CHTE21",
   "ohl_km": 22.375,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0513,
   "x_pct_100mva": 0.8236,
   "b_pct_100mva": 6.9689,
   "winter_mva": 1204.0,
   "spring_mva": 1115.0,
   "summer_mva": 1018.0,
   "autumn_mva": 1115.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIN22",
   "node_2": "THUR21",
   "ohl_km": 5.704,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0599,
   "x_pct_100mva": 0.2384,
   "b_pct_100mva": 1.5621,
   "winter_mva": 626.0,
   "spring_mva": 591.0,
   "summer_mva": 535.0,
   "autumn_mva": 591.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIN22",
   "node_2": "TINP21",
   "ohl_km": 3.17,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0145,
   "x_pct_100mva": 0.1342,
   "b_pct_100mva": 0.86,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIN22",
   "node_2": "TINP22",
   "ohl_km": 3.17,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0145,
   "x_pct_100mva": 0.1342,
   "b_pct_100mva": 0.86,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIN41",
   "node_2": "THOM41",
   "ohl_km": 36.285,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0394,
   "x_pct_100mva": 0.6315,
   "b_pct_100mva": 23.9068,
   "winter_mva": 2518.0,
   "spring_mva": 2395.0,
   "summer_mva": 2188.0,
   "autumn_mva": 2395.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIN41",
   "node_2": "THOM42",
   "ohl_km": 36.302,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0394,
   "x_pct_100mva": 0.6318,
   "b_pct_100mva": 23.9168,
   "winter_mva": 2545.0,
   "spring_mva": 2421.0,
   "summer_mva": 2211.0,
   "autumn_mva": 2421.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRLE41",
   "node_2": "DIDC41",
   "ohl_km": 37.691,
   "cable_km": 5.7,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.0419,
   "x_pct_100mva": 0.6724,
   "b_pct_100mva": 87.0663,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2245.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRLE41",
   "node_2": "DIDC41",
   "ohl_km": 37.691,
   "cable_km": 5.7,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.0419,
   "x_pct_100mva": 0.6719,
   "b_pct_100mva": 134.3668,
   "winter_mva": 2277.0,
   "spring_mva": 2277.0,
   "summer_mva": 2037.0,
   "autumn_mva": 2037.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRLE41",
   "node_2": "FLEE41",
   "ohl_km": 17.555,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.019,
   "x_pct_100mva": 0.3053,
   "b_pct_100mva": 11.5725,
   "winter_mva": 2779.0,
   "spring_mva": 2569.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2569.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRLE41",
   "node_2": "FLEE41",
   "ohl_km": 17.555,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.019,
   "x_pct_100mva": 0.3053,
   "b_pct_100mva": 11.5725,
   "winter_mva": 2779.0,
   "spring_mva": 2569.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2569.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRLE41",
   "node_2": "MELK41",
   "ohl_km": 81.569,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1052,
   "x_pct_100mva": 1.5315,
   "b_pct_100mva": 50.3377,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRLE41",
   "node_2": "MELK41",
   "ohl_km": 82.134,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1052,
   "x_pct_100mva": 1.5315,
   "b_pct_100mva": 50.3377,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRLE41",
   "node_2": "WWEY4A",
   "ohl_km": 49.375,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0789,
   "x_pct_100mva": 0.9495,
   "b_pct_100mva": 29.6914,
   "winter_mva": 2199.0,
   "spring_mva": 2092.0,
   "summer_mva": 1911.0,
   "autumn_mva": 2092.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRLE41",
   "node_2": "WWEY4B",
   "ohl_km": 49.375,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0789,
   "x_pct_100mva": 0.9495,
   "b_pct_100mva": 29.6914,
   "winter_mva": 2199.0,
   "spring_mva": 2092.0,
   "summer_mva": 1911.0,
   "autumn_mva": 2092.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRWA41",
   "node_2": "BRWA4A",
   "ohl_km": 4.371,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0079,
   "x_pct_100mva": 0.087,
   "b_pct_100mva": 2.5326,
   "winter_mva": 2030.0,
   "spring_mva": 1930.0,
   "summer_mva": 1770.0,
   "autumn_mva": 1930.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRWA42",
   "node_2": "BRWA4B",
   "ohl_km": 4.0,
   "cable_km": 0.462,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0076,
   "x_pct_100mva": 0.085,
   "b_pct_100mva": 7.3611,
   "winter_mva": 2030.0,
   "spring_mva": 1930.0,
   "summer_mva": 1770.0,
   "autumn_mva": 1930.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRWA4A",
   "node_2": "SHUR41",
   "ohl_km": 14.02,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0218,
   "x_pct_100mva": 0.269,
   "b_pct_100mva": 8.4136,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRWA4B",
   "node_2": "SHUR41",
   "ohl_km": 14.02,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0218,
   "x_pct_100mva": 0.269,
   "b_pct_100mva": 8.4136,
   "winter_mva": 411.0,
   "spring_mva": 411.0,
   "summer_mva": 380.0,
   "autumn_mva": 380.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BULL41",
   "node_2": "RAYL41",
   "ohl_km": 20.646,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0224,
   "x_pct_100mva": 0.3591,
   "b_pct_100mva": 13.6101,
   "winter_mva": 2779.0,
   "spring_mva": 2569.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2569.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BURW41",
   "node_2": "PELH41",
   "ohl_km": 42.782,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0379,
   "x_pct_100mva": 0.7348,
   "b_pct_100mva": 28.7545,
   "winter_mva": 3326.0,
   "spring_mva": 3159.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3159.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BURW41",
   "node_2": "PELH41",
   "ohl_km": 42.934,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0381,
   "x_pct_100mva": 0.7374,
   "b_pct_100mva": 28.8562,
   "winter_mva": 3035.0,
   "spring_mva": 2876.0,
   "summer_mva": 2238.0,
   "autumn_mva": 2515.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BURW41",
   "node_2": "WALP41",
   "ohl_km": 51.189,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0454,
   "x_pct_100mva": 0.8792,
   "b_pct_100mva": 34.4056,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BURW41",
   "node_2": "WALP41",
   "ohl_km": 51.183,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0454,
   "x_pct_100mva": 0.8791,
   "b_pct_100mva": 34.4016,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BUSH21",
   "node_2": "DRAK21",
   "ohl_km": 38.153,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.146,
   "x_pct_100mva": 1.6016,
   "b_pct_100mva": 10.4839,
   "winter_mva": 1204.0,
   "spring_mva": 1115.0,
   "summer_mva": 1018.0,
   "autumn_mva": 1115.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BUSH21",
   "node_2": "PENN21",
   "ohl_km": 21.653,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0824,
   "x_pct_100mva": 0.9078,
   "b_pct_100mva": 5.9595,
   "winter_mva": 1038.0,
   "spring_mva": 1038.0,
   "summer_mva": 762.0,
   "autumn_mva": 762.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BUSH21",
   "node_2": "WIEN2B",
   "ohl_km": 5.197,
   "cable_km": 4.318,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0311,
   "x_pct_100mva": 0.3404,
   "b_pct_100mva": 48.3427,
   "winter_mva": 762.0,
   "spring_mva": 762.0,
   "summer_mva": 681.0,
   "autumn_mva": 681.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BUST21",
   "node_2": "NECH21",
   "ohl_km": 2.648,
   "cable_km": 7.619,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.026,
   "x_pct_100mva": 0.3163,
   "b_pct_100mva": 76.3606,
   "winter_mva": 725.0,
   "spring_mva": 713.0,
   "summer_mva": 599.0,
   "autumn_mva": 635.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BUST21",
   "node_2": "NECH21",
   "ohl_km": 2.648,
   "cable_km": 7.648,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.026,
   "x_pct_100mva": 0.3169,
   "b_pct_100mva": 76.528,
   "winter_mva": 725.0,
   "spring_mva": 713.0,
   "summer_mva": 599.0,
   "autumn_mva": 635.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BUST4A",
   "node_2": "DRAK41",
   "ohl_km": 34.592,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0375,
   "x_pct_100mva": 0.6017,
   "b_pct_100mva": 22.8026,
   "winter_mva": 1203.0,
   "spring_mva": 1203.0,
   "summer_mva": 1103.0,
   "autumn_mva": 1119.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BUST4B",
   "node_2": "DRAK41",
   "ohl_km": 34.537,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0375,
   "x_pct_100mva": 0.6007,
   "b_pct_100mva": 22.7664,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CANT41",
   "node_2": "CLEH41",
   "ohl_km": 14.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0229,
   "x_pct_100mva": 0.282,
   "b_pct_100mva": 8.8214,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2853.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CANT41",
   "node_2": "KEMS4A",
   "ohl_km": 28.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0439,
   "x_pct_100mva": 0.5411,
   "b_pct_100mva": 16.9228,
   "winter_mva": 3102.0,
   "spring_mva": 2935.0,
   "summer_mva": 2765.0,
   "autumn_mva": 2935.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CANT41",
   "node_2": "RICH41",
   "ohl_km": 20.72,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.033,
   "x_pct_100mva": 0.4092,
   "b_pct_100mva": 12.1374,
   "winter_mva": 2038.0,
   "spring_mva": 2038.0,
   "summer_mva": 1801.0,
   "autumn_mva": 1801.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CANT41",
   "node_2": "RICH41",
   "ohl_km": 20.72,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.033,
   "x_pct_100mva": 0.4092,
   "b_pct_100mva": 12.1374,
   "winter_mva": 2038.0,
   "spring_mva": 2038.0,
   "summer_mva": 1801.0,
   "autumn_mva": 1801.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CANT41",
   "node_2": "SELL4C",
   "ohl_km": 26.711,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0416,
   "x_pct_100mva": 0.5125,
   "b_pct_100mva": 16.0297,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CANT41",
   "node_2": "SELL4D",
   "ohl_km": 26.711,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0416,
   "x_pct_100mva": 0.5125,
   "b_pct_100mva": 16.0297,
   "winter_mva": 3103.0,
   "spring_mva": 3048.0,
   "summer_mva": 2959.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CAPE1A",
   "node_2": "INCE11",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.2226,
   "x_pct_100mva": 2.0652,
   "b_pct_100mva": 0.992,
   "winter_mva": 258.0,
   "spring_mva": 258.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CAPE1B",
   "node_2": "INCE11",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.2204,
   "x_pct_100mva": 2.0451,
   "b_pct_100mva": 0.999,
   "winter_mva": 240.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CAPE4A",
   "node_2": "CONQ41",
   "ohl_km": 11.543,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0102,
   "x_pct_100mva": 0.1983,
   "b_pct_100mva": 7.7586,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CAPE4A",
   "node_2": "FROD41",
   "ohl_km": 18.404,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0199,
   "x_pct_100mva": 0.2926,
   "b_pct_100mva": 13.3521,
   "winter_mva": 2889.0,
   "spring_mva": 2748.0,
   "summer_mva": 2418.0,
   "autumn_mva": 2748.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CAPE4B",
   "node_2": "CONQ41",
   "ohl_km": 11.543,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0102,
   "x_pct_100mva": 0.1983,
   "b_pct_100mva": 7.7586,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CAPE4B",
   "node_2": "FROD41",
   "ohl_km": 18.315,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0198,
   "x_pct_100mva": 0.2912,
   "b_pct_100mva": 13.2878,
   "winter_mva": 2890.0,
   "spring_mva": 2749.0,
   "summer_mva": 2418.0,
   "autumn_mva": 2749.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARE21",
   "node_2": "COWT2A",
   "ohl_km": 27.881,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1533,
   "x_pct_100mva": 1.4488,
   "b_pct_100mva": 6.2406,
   "winter_mva": 682.0,
   "spring_mva": 629.0,
   "summer_mva": 538.0,
   "autumn_mva": 629.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARE21",
   "node_2": "USKM2B",
   "ohl_km": 19.94,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1096,
   "x_pct_100mva": 1.0362,
   "b_pct_100mva": 4.4651,
   "winter_mva": 682.0,
   "spring_mva": 629.0,
   "summer_mva": 538.0,
   "autumn_mva": 629.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARR21",
   "node_2": "SMAN21",
   "ohl_km": 9.294,
   "cable_km": 0.133,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0414,
   "x_pct_100mva": 0.4101,
   "b_pct_100mva": 3.8882,
   "winter_mva": 835.0,
   "spring_mva": 835.0,
   "summer_mva": 665.0,
   "autumn_mva": 665.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARR21",
   "node_2": "SMAN21",
   "ohl_km": 10.747,
   "cable_km": 0.23,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0475,
   "x_pct_100mva": 0.476,
   "b_pct_100mva": 5.3274,
   "winter_mva": 835.0,
   "spring_mva": 835.0,
   "summer_mva": 665.0,
   "autumn_mva": 665.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARR41",
   "node_2": "DAIN41",
   "ohl_km": 2.545,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0043,
   "x_pct_100mva": 0.0496,
   "b_pct_100mva": 1.5076,
   "winter_mva": 2169.0,
   "spring_mva": 2084.0,
   "summer_mva": 1940.0,
   "autumn_mva": 2084.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARR41",
   "node_2": "DAIN41",
   "ohl_km": 3.352,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0059,
   "x_pct_100mva": 0.0653,
   "b_pct_100mva": 1.9782,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARR41",
   "node_2": "KEAR41",
   "ohl_km": 13.154,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0225,
   "x_pct_100mva": 0.2574,
   "b_pct_100mva": 7.7626,
   "winter_mva": 2212.0,
   "spring_mva": 2125.0,
   "summer_mva": 1979.0,
   "autumn_mva": 2125.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARR41",
   "node_2": "PEWO4A",
   "ohl_km": 56.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0988,
   "x_pct_100mva": 1.1179,
   "b_pct_100mva": 33.4404,
   "winter_mva": 2169.0,
   "spring_mva": 2084.0,
   "summer_mva": 1940.0,
   "autumn_mva": 2084.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARR4A",
   "node_2": "DAIN41",
   "ohl_km": 2.063,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0035,
   "x_pct_100mva": 0.0404,
   "b_pct_100mva": 1.2165,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARR4B",
   "node_2": "DAIN41",
   "ohl_km": 2.036,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0037,
   "x_pct_100mva": 0.0405,
   "b_pct_100mva": 1.1791,
   "winter_mva": 1553.0,
   "spring_mva": 1553.0,
   "summer_mva": 1553.0,
   "autumn_mva": 1553.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CELL41",
   "node_2": "DAIN41",
   "ohl_km": 53.412,
   "cable_km": 2.31,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.0842,
   "x_pct_100mva": 1.0304,
   "b_pct_100mva": 76.9149,
   "winter_mva": 2508.0,
   "spring_mva": 2508.0,
   "summer_mva": 2300.0,
   "autumn_mva": 2300.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CELL41",
   "node_2": "DRAK41",
   "ohl_km": 45.012,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0719,
   "x_pct_100mva": 0.8656,
   "b_pct_100mva": 27.0675,
   "winter_mva": 2397.0,
   "spring_mva": 2302.0,
   "summer_mva": 2144.0,
   "autumn_mva": 2302.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CELL41",
   "node_2": "DRAK41",
   "ohl_km": 45.712,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.073,
   "x_pct_100mva": 0.8791,
   "b_pct_100mva": 27.4871,
   "winter_mva": 2397.0,
   "spring_mva": 2302.0,
   "summer_mva": 2144.0,
   "autumn_mva": 2302.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CELL41",
   "node_2": "MACC41",
   "ohl_km": 31.617,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0494,
   "x_pct_100mva": 0.6065,
   "b_pct_100mva": 18.9844,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHIC41",
   "node_2": "EXET41",
   "ohl_km": 67.12,
   "cable_km": 8.8,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0759,
   "x_pct_100mva": 1.2212,
   "b_pct_100mva": 258.3265,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHIC41",
   "node_2": "MANN41",
   "ohl_km": 53.913,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0585,
   "x_pct_100mva": 0.9377,
   "b_pct_100mva": 35.5401,
   "winter_mva": 3065.0,
   "spring_mva": 2829.0,
   "summer_mva": 2418.0,
   "autumn_mva": 2829.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHIC4A",
   "node_2": "MANN41",
   "ohl_km": 54.066,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0587,
   "x_pct_100mva": 0.9404,
   "b_pct_100mva": 35.6406,
   "winter_mva": 3065.0,
   "spring_mva": 2829.0,
   "summer_mva": 2418.0,
   "autumn_mva": 2829.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHIL41",
   "node_2": "FAWL41",
   "ohl_km": 0.0,
   "cable_km": 3.73,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0037,
   "x_pct_100mva": 0.0235,
   "b_pct_100mva": 56.9944,
   "winter_mva": 970.0,
   "spring_mva": 928.0,
   "summer_mva": 800.0,
   "autumn_mva": 928.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHIL41",
   "node_2": "FAWL41",
   "ohl_km": 0.0,
   "cable_km": 3.69,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0037,
   "x_pct_100mva": 0.0232,
   "b_pct_100mva": 56.3832,
   "winter_mva": 970.0,
   "spring_mva": 928.0,
   "summer_mva": 800.0,
   "autumn_mva": 928.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHIL41",
   "node_2": "LOVE41",
   "ohl_km": 22.379,
   "cable_km": 0.315,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0201,
   "x_pct_100mva": 0.389,
   "b_pct_100mva": 20.2483,
   "winter_mva": 1109.0,
   "spring_mva": 1109.0,
   "summer_mva": 901.0,
   "autumn_mva": 901.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHSI21",
   "node_2": "WWEY21",
   "ohl_km": 15.318,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0519,
   "x_pct_100mva": 0.6229,
   "b_pct_100mva": 4.351,
   "winter_mva": 1316.0,
   "spring_mva": 1213.0,
   "summer_mva": 1104.0,
   "autumn_mva": 1213.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHSI21",
   "node_2": "WWEY22",
   "ohl_km": 15.347,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.052,
   "x_pct_100mva": 0.6241,
   "b_pct_100mva": 4.3592,
   "winter_mva": 1316.0,
   "spring_mva": 1213.0,
   "summer_mva": 1104.0,
   "autumn_mva": 1213.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHTE21",
   "node_2": "HIGM21",
   "ohl_km": 43.792,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1218,
   "x_pct_100mva": 1.806,
   "b_pct_100mva": 12.2763,
   "winter_mva": 1381.0,
   "spring_mva": 1339.0,
   "summer_mva": 1258.0,
   "autumn_mva": 1339.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHTE21",
   "node_2": "HIGM21",
   "ohl_km": 43.651,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1214,
   "x_pct_100mva": 1.8002,
   "b_pct_100mva": 12.2369,
   "winter_mva": 1381.0,
   "spring_mva": 1381.0,
   "summer_mva": 1375.0,
   "autumn_mva": 1381.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHUE4A",
   "node_2": "TILB41",
   "ohl_km": 13.045,
   "cable_km": 0.48,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0207,
   "x_pct_100mva": 0.2569,
   "b_pct_100mva": 13.0341,
   "winter_mva": 2827.0,
   "spring_mva": 2827.0,
   "summer_mva": 2591.0,
   "autumn_mva": 2591.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHUE4A",
   "node_2": "WTHU4D",
   "ohl_km": 2.419,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0038,
   "x_pct_100mva": 0.0488,
   "b_pct_100mva": 1.378,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHUE4B",
   "node_2": "TILB41",
   "ohl_km": 13.045,
   "cable_km": 0.48,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0207,
   "x_pct_100mva": 0.2569,
   "b_pct_100mva": 13.0341,
   "winter_mva": 2924.0,
   "spring_mva": 2924.0,
   "summer_mva": 2591.0,
   "autumn_mva": 2591.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHUE4B",
   "node_2": "WTHU4C",
   "ohl_km": 2.581,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.004,
   "x_pct_100mva": 0.0519,
   "b_pct_100mva": 1.4744,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CILF2A",
   "node_2": "UPPB21",
   "ohl_km": 6.975,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0319,
   "x_pct_100mva": 0.2952,
   "b_pct_100mva": 1.8923,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CILF2B",
   "node_2": "UPPB22",
   "ohl_km": 6.975,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0319,
   "x_pct_100mva": 0.2952,
   "b_pct_100mva": 1.8923,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CILF41",
   "node_2": "IMPP41",
   "ohl_km": 25.119,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0273,
   "x_pct_100mva": 0.4396,
   "b_pct_100mva": 16.4758,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CILF41",
   "node_2": "RASS41",
   "ohl_km": 26.901,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.03,
   "x_pct_100mva": 0.5141,
   "b_pct_100mva": 16.2899,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CILF41",
   "node_2": "RHIG41",
   "ohl_km": 25.011,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0275,
   "x_pct_100mva": 0.4568,
   "b_pct_100mva": 15.8083,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CILF41",
   "node_2": "SWAN41",
   "ohl_km": 61.595,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0668,
   "x_pct_100mva": 1.0713,
   "b_pct_100mva": 40.6034,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CILF41",
   "node_2": "SWAN42",
   "ohl_km": 61.655,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0669,
   "x_pct_100mva": 1.0724,
   "b_pct_100mva": 40.6428,
   "winter_mva": 3180.0,
   "spring_mva": 3000.0,
   "summer_mva": 2692.0,
   "autumn_mva": 3000.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CILF41",
   "node_2": "WHSO4A",
   "ohl_km": 35.208,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0383,
   "x_pct_100mva": 0.6151,
   "b_pct_100mva": 23.1262,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CITR41",
   "node_2": "PUDM41",
   "ohl_km": 0.0,
   "cable_km": 7.29,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0066,
   "x_pct_100mva": 0.0598,
   "b_pct_100mva": 131.22,
   "winter_mva": 1282.0,
   "spring_mva": 1136.0,
   "summer_mva": 984.0,
   "autumn_mva": 1136.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CITR41",
   "node_2": "SJOW41",
   "ohl_km": 0.0,
   "cable_km": 7.243,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0065,
   "x_pct_100mva": 0.0594,
   "b_pct_100mva": 130.374,
   "winter_mva": 1282.0,
   "spring_mva": 1136.0,
   "summer_mva": 984.0,
   "autumn_mva": 1136.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CITR41",
   "node_2": "SJOW41",
   "ohl_km": 0.0,
   "cable_km": 6.776,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0061,
   "x_pct_100mva": 0.0556,
   "b_pct_100mva": 121.968,
   "winter_mva": 1282.0,
   "spring_mva": 1136.0,
   "summer_mva": 984.0,
   "autumn_mva": 1136.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CITR41",
   "node_2": "WHAM4B",
   "ohl_km": 0.0,
   "cable_km": 9.39,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0085,
   "x_pct_100mva": 0.077,
   "b_pct_100mva": 169.02,
   "winter_mva": 1282.0,
   "spring_mva": 1136.0,
   "summer_mva": 984.0,
   "autumn_mva": 1136.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CLEH41",
   "node_2": "KEMS4B",
   "ohl_km": 13.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.021,
   "x_pct_100mva": 0.259,
   "b_pct_100mva": 8.1013,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2853.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CONQ41",
   "node_2": "DAIN41",
   "ohl_km": 60.331,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.094,
   "x_pct_100mva": 1.1575,
   "b_pct_100mva": 36.2038,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2853.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CONQ41",
   "node_2": "DAIN41",
   "ohl_km": 60.294,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0938,
   "x_pct_100mva": 1.1562,
   "b_pct_100mva": 36.2009,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2853.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CONQ41",
   "node_2": "FLIB41",
   "ohl_km": 0.0,
   "cable_km": 3.495,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0022,
   "x_pct_100mva": 0.05,
   "b_pct_100mva": 43.9195,
   "winter_mva": 1438.0,
   "spring_mva": 1438.0,
   "summer_mva": 1389.0,
   "autumn_mva": 1389.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CONQ41",
   "node_2": "FLIB41",
   "ohl_km": 0.0,
   "cable_km": 3.388,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0022,
   "x_pct_100mva": 0.0485,
   "b_pct_100mva": 42.5749,
   "winter_mva": 1438.0,
   "spring_mva": 1438.0,
   "summer_mva": 1389.0,
   "autumn_mva": 1389.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CONQ41",
   "node_2": "GWYN4A",
   "ohl_km": 30.217,
   "cable_km": 0.21,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.0053,
   "b_pct_100mva": 0.2221,
   "winter_mva": 2665.0,
   "spring_mva": 2561.0,
   "summer_mva": 2384.0,
   "autumn_mva": 2561.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CONQ41",
   "node_2": "GWYN4B",
   "ohl_km": 30.217,
   "cable_km": 0.21,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.0053,
   "b_pct_100mva": 0.2221,
   "winter_mva": 2665.0,
   "spring_mva": 2561.0,
   "summer_mva": 2384.0,
   "autumn_mva": 2561.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CONQ41",
   "node_2": "TREU4A",
   "ohl_km": 14.323,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0245,
   "x_pct_100mva": 0.2802,
   "b_pct_100mva": 8.4568,
   "winter_mva": 2397.0,
   "spring_mva": 2302.0,
   "summer_mva": 2144.0,
   "autumn_mva": 2302.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CONQ41",
   "node_2": "TREU4B",
   "ohl_km": 14.323,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0245,
   "x_pct_100mva": 0.2802,
   "b_pct_100mva": 8.4568,
   "winter_mva": 2212.0,
   "spring_mva": 2125.0,
   "summer_mva": 1979.0,
   "autumn_mva": 2125.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COSO41",
   "node_2": "RAYL41",
   "ohl_km": 13.913,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0217,
   "x_pct_100mva": 0.2698,
   "b_pct_100mva": 8.2601,
   "winter_mva": 3075.0,
   "spring_mva": 2876.0,
   "summer_mva": 2663.0,
   "autumn_mva": 2876.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COSO41",
   "node_2": "TILB4B",
   "ohl_km": 12.363,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0193,
   "x_pct_100mva": 0.24,
   "b_pct_100mva": 7.3306,
   "winter_mva": 3075.0,
   "spring_mva": 2876.0,
   "summer_mva": 2663.0,
   "autumn_mva": 2876.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COTT41",
   "node_2": "KEAD4C",
   "ohl_km": 34.628,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0419,
   "x_pct_100mva": 0.6393,
   "b_pct_100mva": 21.7427,
   "winter_mva": 2750.0,
   "spring_mva": 2750.0,
   "summer_mva": 2663.0,
   "autumn_mva": 2750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COTT41",
   "node_2": "KEAD4D",
   "ohl_km": 34.479,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0417,
   "x_pct_100mva": 0.6365,
   "b_pct_100mva": 21.651,
   "winter_mva": 2750.0,
   "spring_mva": 2550.0,
   "summer_mva": 2380.0,
   "autumn_mva": 2550.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COTT41",
   "node_2": "MARH4B",
   "ohl_km": 100.853,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1677,
   "x_pct_100mva": 1.9593,
   "b_pct_100mva": 59.8778,
   "winter_mva": 2009.0,
   "spring_mva": 1912.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1912.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COTT41",
   "node_2": "RYHA4A",
   "ohl_km": 76.891,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0008,
   "x_pct_100mva": 0.0141,
   "b_pct_100mva": 0.4865,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3317.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COTT41",
   "node_2": "STAY41",
   "ohl_km": 27.788,
   "cable_km": 0.5,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.0504,
   "x_pct_100mva": 0.5522,
   "b_pct_100mva": 21.6211,
   "winter_mva": 2213.0,
   "spring_mva": 2126.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2052.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COTT42",
   "node_2": "RYHA4B",
   "ohl_km": 76.816,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0846,
   "x_pct_100mva": 1.4085,
   "b_pct_100mva": 48.5917,
   "winter_mva": 2807.0,
   "spring_mva": 2696.0,
   "summer_mva": 2511.0,
   "autumn_mva": 2696.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COTT42",
   "node_2": "STAY41",
   "ohl_km": 27.698,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0441,
   "x_pct_100mva": 0.5297,
   "b_pct_100mva": 16.7334,
   "winter_mva": 2212.0,
   "spring_mva": 2125.0,
   "summer_mva": 1979.0,
   "autumn_mva": 2125.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COTT42",
   "node_2": "WBUR42",
   "ohl_km": 6.76,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0102,
   "x_pct_100mva": 0.1298,
   "b_pct_100mva": 4.0622,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COVE21",
   "node_2": "NECH21",
   "ohl_km": 30.715,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0715,
   "x_pct_100mva": 1.1726,
   "b_pct_100mva": 9.309,
   "winter_mva": 1204.0,
   "spring_mva": 1115.0,
   "summer_mva": 1018.0,
   "autumn_mva": 1115.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COVE21",
   "node_2": "RATS2A",
   "ohl_km": 64.863,
   "cable_km": 0.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2171,
   "x_pct_100mva": 2.6384,
   "b_pct_100mva": 23.342,
   "winter_mva": 1000.0,
   "spring_mva": 1000.0,
   "summer_mva": 1000.0,
   "autumn_mva": 1000.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COWL41",
   "node_2": "CULJ4A",
   "ohl_km": 6.496,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0085,
   "x_pct_100mva": 0.1266,
   "b_pct_100mva": 3.8528,
   "winter_mva": 2771.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COWL41",
   "node_2": "DIDC41",
   "ohl_km": 11.503,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0151,
   "x_pct_100mva": 0.2242,
   "b_pct_100mva": 6.8223,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COWL41",
   "node_2": "ECLA41",
   "ohl_km": 36.086,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0376,
   "x_pct_100mva": 0.6259,
   "b_pct_100mva": 23.8903,
   "winter_mva": 2779.0,
   "spring_mva": 2569.0,
   "summer_mva": 2219.0,
   "autumn_mva": 2569.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COWL41",
   "node_2": "LEIB4A",
   "ohl_km": 52.28,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0518,
   "x_pct_100mva": 0.904,
   "b_pct_100mva": 34.7923,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COWL41",
   "node_2": "MITY41",
   "ohl_km": 100.105,
   "cable_km": 2.092,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1418,
   "x_pct_100mva": 1.8493,
   "b_pct_100mva": 98.0711,
   "winter_mva": 1180.0,
   "spring_mva": 1132.0,
   "summer_mva": 877.0,
   "autumn_mva": 979.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COWL41",
   "node_2": "WALH41",
   "ohl_km": 89.553,
   "cable_km": 2.092,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.113,
   "x_pct_100mva": 1.6366,
   "b_pct_100mva": 92.0801,
   "winter_mva": 1180.0,
   "spring_mva": 1132.0,
   "summer_mva": 877.0,
   "autumn_mva": 979.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COWT2A",
   "node_2": "PYLE21",
   "ohl_km": 22.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1334,
   "x_pct_100mva": 0.9291,
   "b_pct_100mva": 6.3441,
   "winter_mva": 932.0,
   "spring_mva": 879.0,
   "summer_mva": 790.0,
   "autumn_mva": 879.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CREB21",
   "node_2": "HEDO21",
   "ohl_km": 19.648,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0544,
   "x_pct_100mva": 0.7327,
   "b_pct_100mva": 6.0951,
   "winter_mva": 1749.0,
   "spring_mva": 1664.0,
   "summer_mva": 1520.0,
   "autumn_mva": 1664.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CREB22",
   "node_2": "SAEN21",
   "ohl_km": 20.412,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0566,
   "x_pct_100mva": 0.7611,
   "b_pct_100mva": 6.3321,
   "winter_mva": 1749.0,
   "spring_mva": 1664.0,
   "summer_mva": 1520.0,
   "autumn_mva": 1664.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CREB41",
   "node_2": "GART4A",
   "ohl_km": 32.109,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0348,
   "x_pct_100mva": 0.5585,
   "b_pct_100mva": 21.1659,
   "winter_mva": 3075.0,
   "spring_mva": 2876.0,
   "summer_mva": 2663.0,
   "autumn_mva": 2876.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CREB41",
   "node_2": "GART4B",
   "ohl_km": 32.109,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0348,
   "x_pct_100mva": 0.5585,
   "b_pct_100mva": 21.1659,
   "winter_mva": 3326.0,
   "spring_mva": 3159.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3159.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CREB41",
   "node_2": "THTO41",
   "ohl_km": 29.671,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0263,
   "x_pct_100mva": 0.5096,
   "b_pct_100mva": 19.9438,
   "winter_mva": 3075.0,
   "spring_mva": 2876.0,
   "summer_mva": 2663.0,
   "autumn_mva": 2876.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CREB41",
   "node_2": "THTO42",
   "ohl_km": 29.809,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0264,
   "x_pct_100mva": 0.512,
   "b_pct_100mva": 20.0362,
   "winter_mva": 3075.0,
   "spring_mva": 2876.0,
   "summer_mva": 2663.0,
   "autumn_mva": 2876.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CULJ4A",
   "node_2": "DIDC41",
   "ohl_km": 4.898,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0064,
   "x_pct_100mva": 0.0955,
   "b_pct_100mva": 2.905,
   "winter_mva": 2771.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DAIN41",
   "node_2": "MACC41",
   "ohl_km": 33.593,
   "cable_km": 2.4,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.0535,
   "x_pct_100mva": 0.6504,
   "b_pct_100mva": 66.7805,
   "winter_mva": 2397.0,
   "spring_mva": 2302.0,
   "summer_mva": 2144.0,
   "autumn_mva": 2300.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DAMC41",
   "node_2": "KINO41",
   "ohl_km": 0.0,
   "cable_km": 0.919,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0005,
   "b_pct_100mva": 2.6467,
   "winter_mva": 1528.0,
   "spring_mva": 1528.0,
   "summer_mva": 1528.0,
   "autumn_mva": 1528.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DIDC41",
   "node_2": "DIDC41",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0063,
   "x_pct_100mva": 0.5,
   "b_pct_100mva": 0.0,
   "winter_mva": 2640.0,
   "spring_mva": 2640.0,
   "summer_mva": 2640.0,
   "autumn_mva": 2640.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DINO41",
   "node_2": "PENT41",
   "ohl_km": 0.0,
   "cable_km": 10.762,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0075,
   "x_pct_100mva": 0.1184,
   "b_pct_100mva": 215.24,
   "winter_mva": 1604.0,
   "spring_mva": 1604.0,
   "summer_mva": 1557.0,
   "autumn_mva": 1557.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DINO41",
   "node_2": "PENT41",
   "ohl_km": 4.545,
   "cable_km": 7.305,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0093,
   "x_pct_100mva": 0.1892,
   "b_pct_100mva": 94.6439,
   "winter_mva": 1623.0,
   "spring_mva": 1623.0,
   "summer_mva": 1571.0,
   "autumn_mva": 1571.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DINO41",
   "node_2": "PENT41",
   "ohl_km": 0.0,
   "cable_km": 10.605,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0056,
   "x_pct_100mva": 0.153,
   "b_pct_100mva": 133.2664,
   "winter_mva": 916.0,
   "spring_mva": 916.0,
   "summer_mva": 710.0,
   "autumn_mva": 710.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DRAK41",
   "node_2": "HAMH41",
   "ohl_km": 29.434,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0534,
   "x_pct_100mva": 0.5857,
   "b_pct_100mva": 17.0575,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DRAK41",
   "node_2": "OLDB4A",
   "ohl_km": 48.818,
   "cable_km": 0.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0921,
   "x_pct_100mva": 0.9799,
   "b_pct_100mva": 36.5074,
   "winter_mva": 1169.0,
   "spring_mva": 1169.0,
   "summer_mva": 1068.0,
   "autumn_mva": 1068.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DRAK41",
   "node_2": "RATS41",
   "ohl_km": 32.907,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0582,
   "x_pct_100mva": 0.6532,
   "b_pct_100mva": 19.1262,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DRAK41",
   "node_2": "RUGE41",
   "ohl_km": 20.966,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0379,
   "x_pct_100mva": 0.4173,
   "b_pct_100mva": 12.1495,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DRAK41",
   "node_2": "WILE41",
   "ohl_km": 16.937,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0308,
   "x_pct_100mva": 0.337,
   "b_pct_100mva": 9.8147,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DRAX41",
   "node_2": "DRAX42",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.006,
   "x_pct_100mva": 2.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 1320.0,
   "spring_mva": 1320.0,
   "summer_mva": 1320.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DRAX41",
   "node_2": "EGGB42",
   "ohl_km": 11.188,
   "cable_km": 0.64,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0128,
   "x_pct_100mva": 0.2017,
   "b_pct_100mva": 30.2999,
   "winter_mva": 2089.0,
   "spring_mva": 2089.0,
   "summer_mva": 1878.0,
   "autumn_mva": 1878.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DRAX41",
   "node_2": "FENW4A",
   "ohl_km": 13.443,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0146,
   "x_pct_100mva": 0.2338,
   "b_pct_100mva": 8.8618,
   "winter_mva": 3180.0,
   "spring_mva": 3000.0,
   "summer_mva": 2692.0,
   "autumn_mva": 3000.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DRAX41",
   "node_2": "THTO42",
   "ohl_km": 22.579,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0198,
   "x_pct_100mva": 0.3877,
   "b_pct_100mva": 15.2046,
   "winter_mva": 3075.0,
   "spring_mva": 2876.0,
   "summer_mva": 2663.0,
   "autumn_mva": 2876.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DRAX42",
   "node_2": "EGGB41",
   "ohl_km": 11.188,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0124,
   "x_pct_100mva": 0.1983,
   "b_pct_100mva": 7.2605,
   "winter_mva": 2973.0,
   "spring_mva": 2778.0,
   "summer_mva": 2447.0,
   "autumn_mva": 2778.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DRAX42",
   "node_2": "THOM41",
   "ohl_km": 21.73,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0311,
   "x_pct_100mva": 0.3992,
   "b_pct_100mva": 13.6444,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 2993.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DRAX42",
   "node_2": "THTO41",
   "ohl_km": 22.579,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0198,
   "x_pct_100mva": 0.3877,
   "b_pct_100mva": 15.2046,
   "winter_mva": 3075.0,
   "spring_mva": 2876.0,
   "summer_mva": 2663.0,
   "autumn_mva": 2876.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DUNG41",
   "node_2": "NINF41",
   "ohl_km": 44.081,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0391,
   "x_pct_100mva": 0.7571,
   "b_pct_100mva": 29.6278,
   "winter_mva": 3065.0,
   "spring_mva": 2829.0,
   "summer_mva": 2418.0,
   "autumn_mva": 2829.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DUNG41",
   "node_2": "NINF41",
   "ohl_km": 44.056,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0391,
   "x_pct_100mva": 0.7567,
   "b_pct_100mva": 29.6111,
   "winter_mva": 3066.0,
   "spring_mva": 2830.0,
   "summer_mva": 2418.0,
   "autumn_mva": 2830.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DUNG41",
   "node_2": "SELL4E",
   "ohl_km": 25.387,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0395,
   "x_pct_100mva": 0.4871,
   "b_pct_100mva": 15.2346,
   "winter_mva": 3066.0,
   "spring_mva": 2830.0,
   "summer_mva": 2418.0,
   "autumn_mva": 2830.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DUNG41",
   "node_2": "SELL4F",
   "ohl_km": 25.403,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0396,
   "x_pct_100mva": 0.4874,
   "b_pct_100mva": 15.2441,
   "winter_mva": 3066.0,
   "spring_mva": 2830.0,
   "summer_mva": 2418.0,
   "autumn_mva": 2830.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EALI21",
   "node_2": "LALE21",
   "ohl_km": 0.0,
   "cable_km": 19.658,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0531,
   "x_pct_100mva": 0.3912,
   "b_pct_100mva": 167.2896,
   "winter_mva": 524.0,
   "spring_mva": 518.0,
   "summer_mva": 401.0,
   "autumn_mva": 401.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EALI21",
   "node_2": "LALE21",
   "ohl_km": 0.0,
   "cable_km": 19.658,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0531,
   "x_pct_100mva": 0.3912,
   "b_pct_100mva": 167.2896,
   "winter_mva": 525.0,
   "spring_mva": 525.0,
   "summer_mva": 426.0,
   "autumn_mva": 426.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EALI21",
   "node_2": "WISD2A",
   "ohl_km": 0.0,
   "cable_km": 6.075,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0121,
   "x_pct_100mva": 0.1391,
   "b_pct_100mva": 61.5397,
   "winter_mva": 750.0,
   "spring_mva": 750.0,
   "summer_mva": 735.0,
   "autumn_mva": 735.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EASO41",
   "node_2": "WYMO41",
   "ohl_km": 35.272,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0383,
   "x_pct_100mva": 0.6135,
   "b_pct_100mva": 23.2517,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EASO4A",
   "node_2": "RYHA4B",
   "ohl_km": 58.95,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0523,
   "x_pct_100mva": 1.0125,
   "b_pct_100mva": 39.6215,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EASO4B",
   "node_2": "RYHA4A",
   "ohl_km": 58.769,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0521,
   "x_pct_100mva": 1.0094,
   "b_pct_100mva": 39.5003,
   "winter_mva": 2779.0,
   "spring_mva": 2569.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2569.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EASO4B",
   "node_2": "WYMO41",
   "ohl_km": 35.272,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0383,
   "x_pct_100mva": 0.6135,
   "b_pct_100mva": 23.2517,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ECLA41",
   "node_2": "LEIB4B",
   "ohl_km": 15.985,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.014,
   "x_pct_100mva": 0.2745,
   "b_pct_100mva": 10.7642,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ECLA41",
   "node_2": "PAFB4A",
   "ohl_km": 44.72,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0814,
   "x_pct_100mva": 0.8898,
   "b_pct_100mva": 25.9172,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ECLA41",
   "node_2": "PAFB4B",
   "ohl_km": 44.886,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0817,
   "x_pct_100mva": 0.8931,
   "b_pct_100mva": 26.0131,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EGGB41",
   "node_2": "MONF4A",
   "ohl_km": 10.37,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0113,
   "x_pct_100mva": 0.1804,
   "b_pct_100mva": 6.836,
   "winter_mva": 1970.0,
   "spring_mva": 1970.0,
   "summer_mva": 1970.0,
   "autumn_mva": 1970.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EGGB41",
   "node_2": "ROCH4A",
   "ohl_km": 84.875,
   "cable_km": 0.7,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1416,
   "x_pct_100mva": 1.6214,
   "b_pct_100mva": 64.456,
   "winter_mva": 1239.0,
   "spring_mva": 1239.0,
   "summer_mva": 1122.0,
   "autumn_mva": 1122.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EGGB41",
   "node_2": "THOM41",
   "ohl_km": 28.07,
   "cable_km": 0.197,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0281,
   "x_pct_100mva": 0.4884,
   "b_pct_100mva": 21.9218,
   "winter_mva": 2217.0,
   "spring_mva": 2217.0,
   "summer_mva": 1801.0,
   "autumn_mva": 1801.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EGGB42",
   "node_2": "FERR4A",
   "ohl_km": 11.864,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0128,
   "x_pct_100mva": 0.2063,
   "b_pct_100mva": 7.8228,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EGGB42",
   "node_2": "MONF41",
   "ohl_km": 10.37,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0113,
   "x_pct_100mva": 0.1804,
   "b_pct_100mva": 6.836,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EGGB42",
   "node_2": "STSB4B",
   "ohl_km": 48.084,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0459,
   "x_pct_100mva": 0.8295,
   "b_pct_100mva": 32.1013,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELLA21",
   "node_2": "FERR22",
   "ohl_km": 45.565,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1573,
   "x_pct_100mva": 1.8245,
   "b_pct_100mva": 13.1474,
   "winter_mva": 1324.0,
   "spring_mva": 1260.0,
   "summer_mva": 1151.0,
   "autumn_mva": 1260.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELLA21",
   "node_2": "KIRK21",
   "ohl_km": 33.995,
   "cable_km": 5.044,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1618,
   "x_pct_100mva": 1.5765,
   "b_pct_100mva": 64.0738,
   "winter_mva": 762.0,
   "spring_mva": 762.0,
   "summer_mva": 619.0,
   "autumn_mva": 619.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELLA21",
   "node_2": "STAL21",
   "ohl_km": 39.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1647,
   "x_pct_100mva": 1.6624,
   "b_pct_100mva": 10.8691,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST12",
   "node_2": "HEND11",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.081,
   "x_pct_100mva": 0.634,
   "b_pct_100mva": 16.01,
   "winter_mva": 299.0,
   "spring_mva": 275.0,
   "summer_mva": 218.0,
   "autumn_mva": 275.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST21",
   "node_2": "MILH2A",
   "ohl_km": 6.375,
   "cable_km": 6.338,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0548,
   "x_pct_100mva": 0.3963,
   "b_pct_100mva": 55.677,
   "winter_mva": 524.0,
   "spring_mva": 524.0,
   "summer_mva": 430.0,
   "autumn_mva": 430.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST21",
   "node_2": "MILH2B",
   "ohl_km": 6.375,
   "cable_km": 6.282,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0546,
   "x_pct_100mva": 0.3952,
   "b_pct_100mva": 55.2004,
   "winter_mva": 524.0,
   "spring_mva": 524.0,
   "summer_mva": 430.0,
   "autumn_mva": 430.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST21",
   "node_2": "WARL21",
   "ohl_km": 59.208,
   "cable_km": 0.261,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2449,
   "x_pct_100mva": 2.4665,
   "b_pct_100mva": 19.2619,
   "winter_mva": 762.0,
   "spring_mva": 762.0,
   "summer_mva": 619.0,
   "autumn_mva": 619.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST21",
   "node_2": "WATS21",
   "ohl_km": 5.398,
   "cable_km": 0.399,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0254,
   "x_pct_100mva": 0.2396,
   "b_pct_100mva": 5.8016,
   "winter_mva": 762.0,
   "spring_mva": 762.0,
   "summer_mva": 619.0,
   "autumn_mva": 619.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST22",
   "node_2": "WARL21",
   "ohl_km": 59.244,
   "cable_km": 0.59,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2456,
   "x_pct_100mva": 2.4772,
   "b_pct_100mva": 22.8481,
   "winter_mva": 762.0,
   "spring_mva": 762.0,
   "summer_mva": 619.0,
   "autumn_mva": 619.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST22",
   "node_2": "WATS22",
   "ohl_km": 5.398,
   "cable_km": 0.222,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0251,
   "x_pct_100mva": 0.2347,
   "b_pct_100mva": 3.8776,
   "winter_mva": 762.0,
   "spring_mva": 762.0,
   "summer_mva": 619.0,
   "autumn_mva": 619.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST41",
   "node_2": "ELST4A",
   "ohl_km": 0.1,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 2000.0,
   "spring_mva": 2000.0,
   "summer_mva": 2000.0,
   "autumn_mva": 2000.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST41",
   "node_2": "ELST4A",
   "ohl_km": 0.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 2000.0,
   "spring_mva": 2000.0,
   "summer_mva": 2000.0,
   "autumn_mva": 2000.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST41",
   "node_2": "SJOW41",
   "ohl_km": 0.0,
   "cable_km": 20.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.014,
   "x_pct_100mva": 0.176,
   "b_pct_100mva": 244.29,
   "winter_mva": 1767.0,
   "spring_mva": 1732.0,
   "summer_mva": 1663.0,
   "autumn_mva": 1732.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST4A",
   "node_2": "SUND41",
   "ohl_km": 34.834,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0646,
   "x_pct_100mva": 0.6825,
   "b_pct_100mva": 20.4656,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST4B",
   "node_2": "SUND42",
   "ohl_km": 34.706,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0646,
   "x_pct_100mva": 0.6803,
   "b_pct_100mva": 20.3822,
   "winter_mva": 1590.0,
   "spring_mva": 1500.0,
   "summer_mva": 1346.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ENDE41",
   "node_2": "PAFB4A",
   "ohl_km": 41.13,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0709,
   "x_pct_100mva": 0.8051,
   "b_pct_100mva": 24.2569,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ENDE41",
   "node_2": "PAFB4B",
   "ohl_km": 41.13,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0709,
   "x_pct_100mva": 0.8051,
   "b_pct_100mva": 24.2569,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ENDE41",
   "node_2": "RATS41",
   "ohl_km": 36.941,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0399,
   "x_pct_100mva": 0.5872,
   "b_pct_100mva": 26.8034,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ENDE41",
   "node_2": "RATS41",
   "ohl_km": 36.873,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0398,
   "x_pct_100mva": 0.5862,
   "b_pct_100mva": 26.7543,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EXET41",
   "node_2": "TAUN41",
   "ohl_km": 38.147,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0694,
   "x_pct_100mva": 0.759,
   "b_pct_100mva": 22.1074,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EXET41",
   "node_2": "TAUN42",
   "ohl_km": 38.107,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0693,
   "x_pct_100mva": 0.7582,
   "b_pct_100mva": 22.0842,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FAWL41",
   "node_2": "MANN41",
   "ohl_km": 61.115,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.066,
   "x_pct_100mva": 1.0014,
   "b_pct_100mva": 43.0253,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FAWL41",
   "node_2": "MAWO41",
   "ohl_km": 18.639,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0214,
   "x_pct_100mva": 0.3062,
   "b_pct_100mva": 13.1667,
   "winter_mva": 2423.0,
   "spring_mva": 2327.0,
   "summer_mva": 2167.0,
   "autumn_mva": 2327.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FECK41",
   "node_2": "HAMH41",
   "ohl_km": 43.314,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.078,
   "x_pct_100mva": 0.8621,
   "b_pct_100mva": 25.1018,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FECK41",
   "node_2": "IRON41",
   "ohl_km": 66.123,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.123,
   "x_pct_100mva": 1.3148,
   "b_pct_100mva": 38.3377,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FECK41",
   "node_2": "MITY41",
   "ohl_km": 78.649,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1527,
   "x_pct_100mva": 1.5677,
   "b_pct_100mva": 45.4527,
   "winter_mva": 1967.0,
   "spring_mva": 1874.0,
   "summer_mva": 1712.0,
   "autumn_mva": 1874.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FECK41",
   "node_2": "WALH41",
   "ohl_km": 67.986,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1237,
   "x_pct_100mva": 1.3527,
   "b_pct_100mva": 39.4005,
   "winter_mva": 1967.0,
   "spring_mva": 1875.0,
   "summer_mva": 1712.0,
   "autumn_mva": 1875.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FENW4A",
   "node_2": "KEAD42",
   "ohl_km": 42.517,
   "cable_km": 0.0,
   "circuit_type": "parallel OHL",
   "r_pct_100mva": 0.0198,
   "x_pct_100mva": 0.2161,
   "b_pct_100mva": 24.6399,
   "winter_mva": 3075.0,
   "spring_mva": 2876.0,
   "summer_mva": 2663.0,
   "autumn_mva": 2876.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FENW4A",
   "node_2": "THOM42",
   "ohl_km": 8.287,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0165,
   "x_pct_100mva": 0.1653,
   "b_pct_100mva": 4.7826,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FERR21",
   "node_2": "FERR2B",
   "ohl_km": 0.0,
   "cable_km": 0.285,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0018,
   "x_pct_100mva": 0.0044,
   "b_pct_100mva": 1.9295,
   "winter_mva": 380.0,
   "spring_mva": 380.0,
   "summer_mva": 380.0,
   "autumn_mva": 380.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FERR21",
   "node_2": "FERR2C",
   "ohl_km": 0.586,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0013,
   "x_pct_100mva": 0.0216,
   "b_pct_100mva": 0.1825,
   "winter_mva": 1381.0,
   "spring_mva": 1307.0,
   "summer_mva": 1227.0,
   "autumn_mva": 1307.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FERR21",
   "node_2": "MONF21",
   "ohl_km": 4.485,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0103,
   "x_pct_100mva": 0.1651,
   "b_pct_100mva": 1.3966,
   "winter_mva": 1372.0,
   "spring_mva": 1307.0,
   "summer_mva": 1207.0,
   "autumn_mva": 1307.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FERR21",
   "node_2": "SKLG21",
   "ohl_km": 20.033,
   "cable_km": 0.685,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0991,
   "x_pct_100mva": 0.9874,
   "b_pct_100mva": 9.8077,
   "winter_mva": 865.0,
   "spring_mva": 823.0,
   "summer_mva": 752.0,
   "autumn_mva": 823.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FERR22",
   "node_2": "FERR2C",
   "ohl_km": 0.554,
   "cable_km": 0.16,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.002,
   "x_pct_100mva": 0.0234,
   "b_pct_100mva": 1.3262,
   "winter_mva": 1031.0,
   "spring_mva": 1031.0,
   "summer_mva": 981.0,
   "autumn_mva": 981.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FERR2A",
   "node_2": "FERR2B",
   "ohl_km": 0.416,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0019,
   "x_pct_100mva": 0.0176,
   "b_pct_100mva": 0.1129,
   "winter_mva": 525.0,
   "spring_mva": 495.0,
   "summer_mva": 445.0,
   "autumn_mva": 495.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FERR2A",
   "node_2": "FERR2B",
   "ohl_km": 0.416,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0019,
   "x_pct_100mva": 0.0176,
   "b_pct_100mva": 0.1129,
   "winter_mva": 525.0,
   "spring_mva": 495.0,
   "summer_mva": 445.0,
   "autumn_mva": 495.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FERR2A",
   "node_2": "MONF22",
   "ohl_km": 3.922,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.009,
   "x_pct_100mva": 0.1444,
   "b_pct_100mva": 1.2212,
   "winter_mva": 1204.0,
   "spring_mva": 1115.0,
   "summer_mva": 1018.0,
   "autumn_mva": 1115.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FERR2B",
   "node_2": "FERR2C",
   "ohl_km": 0.0,
   "cable_km": 0.816,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0027,
   "x_pct_100mva": 0.0204,
   "b_pct_100mva": 6.0881,
   "winter_mva": 435.0,
   "spring_mva": 435.0,
   "summer_mva": 395.0,
   "autumn_mva": 395.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FERR2B",
   "node_2": "FERR2C",
   "ohl_km": 0.0,
   "cable_km": 0.726,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0024,
   "x_pct_100mva": 0.0182,
   "b_pct_100mva": 5.4162,
   "winter_mva": 435.0,
   "spring_mva": 435.0,
   "summer_mva": 395.0,
   "autumn_mva": 395.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FERR2B",
   "node_2": "SKLG21",
   "ohl_km": 19.545,
   "cable_km": 0.56,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0975,
   "x_pct_100mva": 0.9671,
   "b_pct_100mva": 8.7544,
   "winter_mva": 865.0,
   "spring_mva": 823.0,
   "summer_mva": 752.0,
   "autumn_mva": 823.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FFES21",
   "node_2": "TRAW21",
   "ohl_km": 7.291,
   "cable_km": 0.133,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0771,
   "x_pct_100mva": 0.3081,
   "b_pct_100mva": 2.8868,
   "winter_mva": 551.0,
   "spring_mva": 512.0,
   "summer_mva": 442.0,
   "autumn_mva": 512.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FFES22",
   "node_2": "TRAW21",
   "ohl_km": 7.358,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0772,
   "x_pct_100mva": 0.3075,
   "b_pct_100mva": 2.0153,
   "winter_mva": 551.0,
   "spring_mva": 512.0,
   "summer_mva": 442.0,
   "autumn_mva": 512.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FIDF21",
   "node_2": "FIDF21",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0125,
   "x_pct_100mva": 1.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 750.0,
   "spring_mva": 750.0,
   "summer_mva": 750.0,
   "autumn_mva": 750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FIDF21",
   "node_2": "FIDF21",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0125,
   "x_pct_100mva": 1.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 750.0,
   "spring_mva": 750.0,
   "summer_mva": 750.0,
   "autumn_mva": 750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FIDF21",
   "node_2": "FROD21",
   "ohl_km": 9.145,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.021,
   "x_pct_100mva": 0.3366,
   "b_pct_100mva": 2.8484,
   "winter_mva": 1316.0,
   "spring_mva": 1213.0,
   "summer_mva": 1104.0,
   "autumn_mva": 1213.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FIDF21",
   "node_2": "FROD22",
   "ohl_km": 9.145,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.021,
   "x_pct_100mva": 0.3366,
   "b_pct_100mva": 2.8484,
   "winter_mva": 1316.0,
   "spring_mva": 1213.0,
   "summer_mva": 1104.0,
   "autumn_mva": 1213.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FIDF21",
   "node_2": "RAIN21",
   "ohl_km": 7.963,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0183,
   "x_pct_100mva": 0.2678,
   "b_pct_100mva": 2.7299,
   "winter_mva": 1316.0,
   "spring_mva": 1213.0,
   "summer_mva": 1104.0,
   "autumn_mva": 1213.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FIDF21",
   "node_2": "RAIN21",
   "ohl_km": 7.963,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0183,
   "x_pct_100mva": 0.2678,
   "b_pct_100mva": 2.7299,
   "winter_mva": 1316.0,
   "spring_mva": 1213.0,
   "summer_mva": 1104.0,
   "autumn_mva": 1213.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FLEE41",
   "node_2": "LOVE41",
   "ohl_km": 41.095,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.064,
   "x_pct_100mva": 0.7885,
   "b_pct_100mva": 24.661,
   "winter_mva": 3140.0,
   "spring_mva": 3086.0,
   "summer_mva": 2999.0,
   "autumn_mva": 3086.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FLEE41",
   "node_2": "LOVE41",
   "ohl_km": 41.095,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.064,
   "x_pct_100mva": 0.7885,
   "b_pct_100mva": 24.661,
   "winter_mva": 3140.0,
   "spring_mva": 3086.0,
   "summer_mva": 2999.0,
   "autumn_mva": 3086.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FOUR21",
   "node_2": "HARK24",
   "ohl_km": 55.711,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3289,
   "x_pct_100mva": 2.3608,
   "b_pct_100mva": 15.2112,
   "winter_mva": 854.0,
   "spring_mva": 795.0,
   "summer_mva": 700.0,
   "autumn_mva": 795.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FOUR21",
   "node_2": "STEW21",
   "ohl_km": 27.731,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1637,
   "x_pct_100mva": 1.1751,
   "b_pct_100mva": 7.5717,
   "winter_mva": 854.0,
   "spring_mva": 795.0,
   "summer_mva": 700.0,
   "autumn_mva": 795.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FROD41",
   "node_2": "ROCK41",
   "ohl_km": 1.197,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0022,
   "x_pct_100mva": 0.0238,
   "b_pct_100mva": 0.6917,
   "winter_mva": 1100.0,
   "spring_mva": 1100.0,
   "summer_mva": 1100.0,
   "autumn_mva": 1100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GART4A",
   "node_2": "HUMR41",
   "ohl_km": 37.372,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0413,
   "x_pct_100mva": 0.7015,
   "b_pct_100mva": 23.0779,
   "winter_mva": 3156.0,
   "spring_mva": 3032.0,
   "summer_mva": 2823.0,
   "autumn_mva": 3032.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GART4A",
   "node_2": "KEAD43",
   "ohl_km": 5.711,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0062,
   "x_pct_100mva": 0.0993,
   "b_pct_100mva": 3.7642,
   "winter_mva": 3075.0,
   "spring_mva": 2876.0,
   "summer_mva": 2663.0,
   "autumn_mva": 2876.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GART4B",
   "node_2": "KEAD41",
   "ohl_km": 5.689,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0062,
   "x_pct_100mva": 0.0989,
   "b_pct_100mva": 3.7497,
   "winter_mva": 3326.0,
   "spring_mva": 3256.0,
   "summer_mva": 2978.0,
   "autumn_mva": 3256.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GART4B",
   "node_2": "KILL41",
   "ohl_km": 34.462,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.038,
   "x_pct_100mva": 0.6467,
   "b_pct_100mva": 21.2883,
   "winter_mva": 3156.0,
   "spring_mva": 3032.0,
   "summer_mva": 2823.0,
   "autumn_mva": 3032.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GRAI41",
   "node_2": "GRAI41",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0027,
   "x_pct_100mva": 2.3091,
   "b_pct_100mva": 0.0,
   "winter_mva": 2002.0,
   "spring_mva": 2002.0,
   "summer_mva": 2002.0,
   "autumn_mva": 2002.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GRAI41",
   "node_2": "KEMS41",
   "ohl_km": 7.992,
   "cable_km": 1.93,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0106,
   "x_pct_100mva": 0.1512,
   "b_pct_100mva": 34.7588,
   "winter_mva": 2643.0,
   "spring_mva": 2570.0,
   "summer_mva": 2397.0,
   "autumn_mva": 2570.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GRAI41",
   "node_2": "KEMS41",
   "ohl_km": 7.992,
   "cable_km": 1.93,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0106,
   "x_pct_100mva": 0.1512,
   "b_pct_100mva": 34.7588,
   "winter_mva": 2643.0,
   "spring_mva": 2570.0,
   "summer_mva": 2397.0,
   "autumn_mva": 2570.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GRAI41",
   "node_2": "KINO41",
   "ohl_km": 11.507,
   "cable_km": 0.8,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.0126,
   "x_pct_100mva": 0.2028,
   "b_pct_100mva": 18.5632,
   "winter_mva": 3326.0,
   "spring_mva": 3159.0,
   "summer_mva": 2633.0,
   "autumn_mva": 2813.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GRAI41",
   "node_2": "TILB41",
   "ohl_km": 26.642,
   "cable_km": 2.049,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0304,
   "x_pct_100mva": 0.4847,
   "b_pct_100mva": 57.4011,
   "winter_mva": 2003.0,
   "spring_mva": 2003.0,
   "summer_mva": 1939.0,
   "autumn_mva": 2003.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GREN41",
   "node_2": "MARH4A",
   "ohl_km": 28.74,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0485,
   "x_pct_100mva": 0.5616,
   "b_pct_100mva": 16.9528,
   "winter_mva": 2514.0,
   "spring_mva": 2439.0,
   "summer_mva": 2314.0,
   "autumn_mva": 2439.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GREN41",
   "node_2": "MARH4B",
   "ohl_km": 28.56,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0482,
   "x_pct_100mva": 0.5581,
   "b_pct_100mva": 16.8451,
   "winter_mva": 2009.0,
   "spring_mva": 1912.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1912.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GREN41",
   "node_2": "MARV4A",
   "ohl_km": 26.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0473,
   "x_pct_100mva": 0.5173,
   "b_pct_100mva": 15.0681,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GREN41",
   "node_2": "MARV4B",
   "ohl_km": 26.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0473,
   "x_pct_100mva": 0.5173,
   "b_pct_100mva": 15.0681,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GRIW41",
   "node_2": "KEAD41",
   "ohl_km": 49.379,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.047,
   "x_pct_100mva": 0.873,
   "b_pct_100mva": 32.3362,
   "winter_mva": 3075.0,
   "spring_mva": 2876.0,
   "summer_mva": 2663.0,
   "autumn_mva": 2876.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GRIW41",
   "node_2": "SHBA41",
   "ohl_km": 12.673,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0127,
   "x_pct_100mva": 0.2284,
   "b_pct_100mva": 8.1498,
   "winter_mva": 2860.0,
   "spring_mva": 2720.0,
   "summer_mva": 2484.0,
   "autumn_mva": 2720.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GRST2A",
   "node_2": "LACK2A",
   "ohl_km": 1.016,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0046,
   "x_pct_100mva": 0.0441,
   "b_pct_100mva": 0.2687,
   "winter_mva": 1175.0,
   "spring_mva": 1119.0,
   "summer_mva": 1023.0,
   "autumn_mva": 1119.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GRST2A",
   "node_2": "LACK2B",
   "ohl_km": 1.016,
   "cable_km": 0.138,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0049,
   "x_pct_100mva": 0.0464,
   "b_pct_100mva": 1.7453,
   "winter_mva": 1129.0,
   "spring_mva": 1119.0,
   "summer_mva": 1000.0,
   "autumn_mva": 1000.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GRST2A",
   "node_2": "WILT2A",
   "ohl_km": 0.0,
   "cable_km": 0.73,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0026,
   "x_pct_100mva": 0.0111,
   "b_pct_100mva": 4.5883,
   "winter_mva": 207.0,
   "spring_mva": 196.0,
   "summer_mva": 183.0,
   "autumn_mva": 196.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GRST2A",
   "node_2": "WILT2B",
   "ohl_km": 0.0,
   "cable_km": 0.741,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0027,
   "x_pct_100mva": 0.0112,
   "b_pct_100mva": 4.6575,
   "winter_mva": 207.0,
   "spring_mva": 198.0,
   "summer_mva": 185.0,
   "autumn_mva": 198.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GRST2B",
   "node_2": "LACK2B",
   "ohl_km": 0.63,
   "cable_km": 0.08,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.003,
   "x_pct_100mva": 0.0287,
   "b_pct_100mva": 1.0226,
   "winter_mva": 1129.0,
   "spring_mva": 1119.0,
   "summer_mva": 1000.0,
   "autumn_mva": 1000.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GRST2B",
   "node_2": "LACK2C",
   "ohl_km": 0.63,
   "cable_km": 0.162,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0032,
   "x_pct_100mva": 0.03,
   "b_pct_100mva": 1.9,
   "winter_mva": 1129.0,
   "spring_mva": 1119.0,
   "summer_mva": 1000.0,
   "autumn_mva": 1000.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GRST2B",
   "node_2": "WILT2C",
   "ohl_km": 0.0,
   "cable_km": 0.399,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0014,
   "x_pct_100mva": 0.006,
   "b_pct_100mva": 2.5079,
   "winter_mva": 198.0,
   "spring_mva": 198.0,
   "summer_mva": 180.0,
   "autumn_mva": 180.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GRST2B",
   "node_2": "WILT2D",
   "ohl_km": 0.0,
   "cable_km": 0.389,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0014,
   "x_pct_100mva": 0.0059,
   "b_pct_100mva": 2.445,
   "winter_mva": 206.0,
   "spring_mva": 204.0,
   "summer_mva": 190.0,
   "autumn_mva": 204.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GWYN4A",
   "node_2": "PENT41",
   "ohl_km": 49.211,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0645,
   "x_pct_100mva": 0.9572,
   "b_pct_100mva": 29.2535,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GWYN4B",
   "node_2": "PENT41",
   "ohl_km": 49.211,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0645,
   "x_pct_100mva": 0.9572,
   "b_pct_100mva": 29.2535,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HACK2A",
   "node_2": "TOTT2B",
   "ohl_km": 5.754,
   "cable_km": 0.292,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0268,
   "x_pct_100mva": 0.2517,
   "b_pct_100mva": 4.735,
   "winter_mva": 1093.0,
   "spring_mva": 1031.0,
   "summer_mva": 926.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HACK2B",
   "node_2": "TOTT2A",
   "ohl_km": 5.754,
   "cable_km": 0.292,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0268,
   "x_pct_100mva": 0.2517,
   "b_pct_100mva": 4.735,
   "winter_mva": 1093.0,
   "spring_mva": 1031.0,
   "summer_mva": 926.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HACK41",
   "node_2": "HIBU41",
   "ohl_km": 0.0,
   "cable_km": 6.858,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0043,
   "x_pct_100mva": 0.0827,
   "b_pct_100mva": 72.4072,
   "winter_mva": 1770.0,
   "spring_mva": 1730.0,
   "summer_mva": 1600.0,
   "autumn_mva": 1730.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HACK41",
   "node_2": "HIBU41",
   "ohl_km": 0.0,
   "cable_km": 6.858,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0043,
   "x_pct_100mva": 0.0827,
   "b_pct_100mva": 72.4072,
   "winter_mva": 1770.0,
   "spring_mva": 1730.0,
   "summer_mva": 1600.0,
   "autumn_mva": 1730.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HACK41",
   "node_2": "WHAM41",
   "ohl_km": 0.0,
   "cable_km": 6.148,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0049,
   "x_pct_100mva": 0.0904,
   "b_pct_100mva": 101.6264,
   "winter_mva": 1857.0,
   "spring_mva": 1729.0,
   "summer_mva": 1587.0,
   "autumn_mva": 1729.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HACK41",
   "node_2": "WHAM41",
   "ohl_km": 0.0,
   "cable_km": 6.148,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0049,
   "x_pct_100mva": 0.0904,
   "b_pct_100mva": 101.6264,
   "winter_mva": 1857.0,
   "spring_mva": 1729.0,
   "summer_mva": 1587.0,
   "autumn_mva": 1729.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAKB1-",
   "node_2": "HARK13",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7047,
   "x_pct_100mva": 2.0317,
   "b_pct_100mva": 0.451,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAKB4-",
   "node_2": "HARK41",
   "ohl_km": 9.857,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0176,
   "x_pct_100mva": 0.1957,
   "b_pct_100mva": 5.7308,
   "winter_mva": 2213.0,
   "spring_mva": 2126.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2126.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAKB4B",
   "node_2": "HARK41",
   "ohl_km": 9.857,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0176,
   "x_pct_100mva": 0.1957,
   "b_pct_100mva": 5.7308,
   "winter_mva": 2170.0,
   "spring_mva": 2084.0,
   "summer_mva": 1941.0,
   "autumn_mva": 2084.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAMB4A",
   "node_2": "HEYS41",
   "ohl_km": 25.85,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0229,
   "x_pct_100mva": 0.444,
   "b_pct_100mva": 17.3733,
   "winter_mva": 3326.0,
   "spring_mva": 3299.0,
   "summer_mva": 3098.0,
   "autumn_mva": 3299.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAMB4A",
   "node_2": "PEWO41",
   "ohl_km": 19.698,
   "cable_km": 0.752,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.0308,
   "x_pct_100mva": 0.3917,
   "b_pct_100mva": 24.9792,
   "winter_mva": 2473.0,
   "spring_mva": 2473.0,
   "summer_mva": 2189.0,
   "autumn_mva": 2189.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAMB4A",
   "node_2": "STAH4A",
   "ohl_km": 3.926,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0085,
   "x_pct_100mva": 0.0806,
   "b_pct_100mva": 2.1967,
   "winter_mva": 240.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAMB4B",
   "node_2": "HEYS41",
   "ohl_km": 26.02,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0231,
   "x_pct_100mva": 0.4469,
   "b_pct_100mva": 17.4871,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3152.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAMB4B",
   "node_2": "PEWO41",
   "ohl_km": 19.698,
   "cable_km": 0.592,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.0308,
   "x_pct_100mva": 0.3911,
   "b_pct_100mva": 20.9006,
   "winter_mva": 2473.0,
   "spring_mva": 2473.0,
   "summer_mva": 2189.0,
   "autumn_mva": 2189.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAMB4B",
   "node_2": "STAH4B",
   "ohl_km": 3.926,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0085,
   "x_pct_100mva": 0.0806,
   "b_pct_100mva": 2.1967,
   "winter_mva": 240.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAMH2A",
   "node_2": "NECH21",
   "ohl_km": 10.439,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0239,
   "x_pct_100mva": 0.3843,
   "b_pct_100mva": 3.2511,
   "winter_mva": 1362.0,
   "spring_mva": 1285.0,
   "summer_mva": 1202.0,
   "autumn_mva": 1285.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAMH41",
   "node_2": "WILE41",
   "ohl_km": 84.14,
   "cable_km": 0.7,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1249,
   "x_pct_100mva": 1.6005,
   "b_pct_100mva": 76.5151,
   "winter_mva": 2009.0,
   "spring_mva": 1912.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1912.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HARK13",
   "node_2": "JUNV1-",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.1033,
   "x_pct_100mva": 2.8058,
   "b_pct_100mva": 0.6023,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HARK21",
   "node_2": "HARK22",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "SSSC",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 2.6446,
   "b_pct_100mva": 0.0,
   "winter_mva": 1524.0,
   "spring_mva": 1524.0,
   "summer_mva": 1524.0,
   "autumn_mva": 1524.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HARK21",
   "node_2": "HARK22",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "SSSC",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 2.6446,
   "b_pct_100mva": 0.0,
   "winter_mva": 1524.0,
   "spring_mva": 1524.0,
   "summer_mva": 1524.0,
   "autumn_mva": 1524.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HARK23",
   "node_2": "STEW21",
   "ohl_km": 83.682,
   "cable_km": 0.117,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4944,
   "x_pct_100mva": 3.549,
   "b_pct_100mva": 23.7211,
   "winter_mva": 774.0,
   "spring_mva": 774.0,
   "summer_mva": 676.0,
   "autumn_mva": 676.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HARK41",
   "node_2": "HUTT41",
   "ohl_km": 81.444,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1269,
   "x_pct_100mva": 1.564,
   "b_pct_100mva": 48.8314,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2663.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HARK41",
   "node_2": "HUTT42",
   "ohl_km": 81.444,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1269,
   "x_pct_100mva": 1.564,
   "b_pct_100mva": 48.8314,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HARM21",
   "node_2": "HATL21",
   "ohl_km": 13.983,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0472,
   "x_pct_100mva": 0.5702,
   "b_pct_100mva": 3.9648,
   "winter_mva": 1093.0,
   "spring_mva": 1031.0,
   "summer_mva": 925.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HARM21",
   "node_2": "HAWP21",
   "ohl_km": 17.287,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0584,
   "x_pct_100mva": 0.7033,
   "b_pct_100mva": 4.9126,
   "winter_mva": 1204.0,
   "spring_mva": 1115.0,
   "summer_mva": 1018.0,
   "autumn_mva": 1115.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HATL21",
   "node_2": "HAWP2A",
   "ohl_km": 31.443,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1066,
   "x_pct_100mva": 1.2811,
   "b_pct_100mva": 8.9228,
   "winter_mva": 1093.0,
   "spring_mva": 1031.0,
   "summer_mva": 926.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HATL21",
   "node_2": "SALH21",
   "ohl_km": 7.794,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0327,
   "x_pct_100mva": 0.3353,
   "b_pct_100mva": 2.0878,
   "winter_mva": 1381.0,
   "spring_mva": 1279.0,
   "summer_mva": 1157.0,
   "autumn_mva": 1279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HATL21",
   "node_2": "TODP21",
   "ohl_km": 18.314,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0678,
   "x_pct_100mva": 0.7732,
   "b_pct_100mva": 4.9952,
   "winter_mva": 1381.0,
   "spring_mva": 1279.0,
   "summer_mva": 1157.0,
   "autumn_mva": 1279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAWP21",
   "node_2": "HAWP22",
   "ohl_km": 0.0,
   "cable_km": 0.256,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.0057,
   "b_pct_100mva": 2.7392,
   "winter_mva": 908.0,
   "spring_mva": 874.0,
   "summer_mva": 720.0,
   "autumn_mva": 801.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAWP22",
   "node_2": "NORT21",
   "ohl_km": 30.238,
   "cable_km": 0.203,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0715,
   "x_pct_100mva": 1.131,
   "b_pct_100mva": 11.4977,
   "winter_mva": 1381.0,
   "spring_mva": 1381.0,
   "summer_mva": 1285.0,
   "autumn_mva": 1381.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAWP22",
   "node_2": "OFFE21",
   "ohl_km": 9.514,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0435,
   "x_pct_100mva": 0.4027,
   "b_pct_100mva": 2.5811,
   "winter_mva": 1176.0,
   "spring_mva": 1119.0,
   "summer_mva": 1024.0,
   "autumn_mva": 1119.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAWP2A",
   "node_2": "WBOL21",
   "ohl_km": 17.721,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0008,
   "x_pct_100mva": 0.0075,
   "b_pct_100mva": 0.0481,
   "winter_mva": 1176.0,
   "spring_mva": 1119.0,
   "summer_mva": 1024.0,
   "autumn_mva": 1119.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAWP4A",
   "node_2": "NORT41",
   "ohl_km": 30.157,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0335,
   "x_pct_100mva": 0.531,
   "b_pct_100mva": 19.6771,
   "winter_mva": 2545.0,
   "spring_mva": 2421.0,
   "summer_mva": 2211.0,
   "autumn_mva": 2421.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HEDO21",
   "node_2": "SAES21",
   "ohl_km": 1.371,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0038,
   "x_pct_100mva": 0.0511,
   "b_pct_100mva": 0.4252,
   "winter_mva": 1749.0,
   "spring_mva": 1664.0,
   "summer_mva": 1520.0,
   "autumn_mva": 1664.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HEYS41",
   "node_2": "MIDL41",
   "ohl_km": 0.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0008,
   "x_pct_100mva": 0.0155,
   "b_pct_100mva": 0.6049,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HEYS41",
   "node_2": "QUER4B",
   "ohl_km": 9.604,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0085,
   "x_pct_100mva": 0.165,
   "b_pct_100mva": 6.4553,
   "winter_mva": 3326.0,
   "spring_mva": 3299.0,
   "summer_mva": 3098.0,
   "autumn_mva": 3299.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HIBU41",
   "node_2": "SJOW41",
   "ohl_km": 0.0,
   "cable_km": 5.814,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0037,
   "x_pct_100mva": 0.0701,
   "b_pct_100mva": 61.3846,
   "winter_mva": 1770.0,
   "spring_mva": 1730.0,
   "summer_mva": 1600.0,
   "autumn_mva": 1730.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HIBU41",
   "node_2": "SJOW41",
   "ohl_km": 0.0,
   "cable_km": 5.814,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0037,
   "x_pct_100mva": 0.0701,
   "b_pct_100mva": 61.3846,
   "winter_mva": 1770.0,
   "spring_mva": 1730.0,
   "summer_mva": 1600.0,
   "autumn_mva": 1730.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HIGM21",
   "node_2": "THUR2A",
   "ohl_km": 46.867,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.492,
   "x_pct_100mva": 1.9585,
   "b_pct_100mva": 12.7959,
   "winter_mva": 626.0,
   "spring_mva": 591.0,
   "summer_mva": 535.0,
   "autumn_mva": 591.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HIGM41",
   "node_2": "WBUR41",
   "ohl_km": 14.852,
   "cable_km": 0.229,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0247,
   "x_pct_100mva": 0.2903,
   "b_pct_100mva": 13.416,
   "winter_mva": 2212.0,
   "spring_mva": 2125.0,
   "summer_mva": 1979.0,
   "autumn_mva": 2125.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HIGM4A",
   "node_2": "STOB41",
   "ohl_km": 40.547,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0738,
   "x_pct_100mva": 0.8067,
   "b_pct_100mva": 23.4963,
   "winter_mva": 2147.0,
   "spring_mva": 2056.0,
   "summer_mva": 1904.0,
   "autumn_mva": 2056.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HINP41",
   "node_2": "MELK41",
   "ohl_km": 86.136,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1564,
   "x_pct_100mva": 1.7133,
   "b_pct_100mva": 49.9342,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HINP41",
   "node_2": "SAFO42",
   "ohl_km": 26.58,
   "cable_km": 8.94,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0421,
   "x_pct_100mva": 0.5573,
   "b_pct_100mva": 218.3267,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HINP41",
   "node_2": "SEAB41",
   "ohl_km": 57.813,
   "cable_km": 8.99,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0765,
   "x_pct_100mva": 1.1045,
   "b_pct_100mva": 239.9146,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HINP41",
   "node_2": "SHUR41",
   "ohl_km": 1.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0019,
   "x_pct_100mva": 0.0235,
   "b_pct_100mva": 0.7057,
   "winter_mva": 3103.0,
   "spring_mva": 3048.0,
   "summer_mva": 2959.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HINP41",
   "node_2": "SHUR41",
   "ohl_km": 1.213,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.002,
   "x_pct_100mva": 0.024,
   "b_pct_100mva": 0.707,
   "winter_mva": 3103.0,
   "spring_mva": 3048.0,
   "summer_mva": 2959.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HUMR41",
   "node_2": "KILL41",
   "ohl_km": 2.879,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0032,
   "x_pct_100mva": 0.0543,
   "b_pct_100mva": 1.7706,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HURS21",
   "node_2": "LITT2A",
   "ohl_km": 5.164,
   "cable_km": 2.841,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0536,
   "x_pct_100mva": 0.2993,
   "b_pct_100mva": 17.9365,
   "winter_mva": 844.0,
   "spring_mva": 837.0,
   "summer_mva": 761.0,
   "autumn_mva": 774.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HURS21",
   "node_2": "LITT2B",
   "ohl_km": 5.14,
   "cable_km": 2.771,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0527,
   "x_pct_100mva": 0.2963,
   "b_pct_100mva": 17.5227,
   "winter_mva": 867.0,
   "spring_mva": 837.0,
   "summer_mva": 761.0,
   "autumn_mva": 798.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HURS21",
   "node_2": "NEWX21",
   "ohl_km": 0.0,
   "cable_km": 21.864,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0437,
   "x_pct_100mva": 0.5007,
   "b_pct_100mva": 221.4823,
   "winter_mva": 890.0,
   "spring_mva": 882.0,
   "summer_mva": 704.0,
   "autumn_mva": 784.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HURS21",
   "node_2": "NEWX21",
   "ohl_km": 0.0,
   "cable_km": 21.106,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0422,
   "x_pct_100mva": 0.4833,
   "b_pct_100mva": 213.8038,
   "winter_mva": 890.0,
   "spring_mva": 882.0,
   "summer_mva": 704.0,
   "autumn_mva": 784.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HUTT41",
   "node_2": "HUTT41",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Capacitor",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.5114,
   "b_pct_100mva": 0.0,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HUTT41",
   "node_2": "HUTT41",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0702,
   "b_pct_100mva": 0.0,
   "winter_mva": 2472.0,
   "spring_mva": 2472.0,
   "summer_mva": 2472.0,
   "autumn_mva": 2472.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HUTT41",
   "node_2": "QUER4A",
   "ohl_km": 34.42,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0536,
   "x_pct_100mva": 0.6617,
   "b_pct_100mva": 20.6138,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HUTT41",
   "node_2": "QUER4B",
   "ohl_km": 34.42,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0536,
   "x_pct_100mva": 0.6617,
   "b_pct_100mva": 20.6138,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HUTT42",
   "node_2": "HUTT42",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Capacitor",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.5114,
   "b_pct_100mva": 0.0,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HUTT42",
   "node_2": "HUTT42",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0702,
   "b_pct_100mva": 0.0,
   "winter_mva": 2472.0,
   "spring_mva": 2472.0,
   "summer_mva": 2472.0,
   "autumn_mva": 2472.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IMPP41",
   "node_2": "MELK41",
   "ohl_km": 78.775,
   "cable_km": 3.913,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0882,
   "x_pct_100mva": 1.4129,
   "b_pct_100mva": 130.2038,
   "winter_mva": 1424.0,
   "spring_mva": 1424.0,
   "summer_mva": 1424.0,
   "autumn_mva": 1424.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "INDQ41",
   "node_2": "LAND41",
   "ohl_km": 49.565,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.107,
   "x_pct_100mva": 0.9921,
   "b_pct_100mva": 28.4764,
   "winter_mva": 2199.0,
   "spring_mva": 2092.0,
   "summer_mva": 1911.0,
   "autumn_mva": 2092.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "INDQ41",
   "node_2": "LAND42",
   "ohl_km": 49.565,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.107,
   "x_pct_100mva": 0.9921,
   "b_pct_100mva": 28.4764,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IROA11",
   "node_2": "OLDS12",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.298,
   "x_pct_100mva": 2.366,
   "b_pct_100mva": 3.453,
   "winter_mva": 452.0,
   "spring_mva": 423.0,
   "summer_mva": 365.0,
   "autumn_mva": 372.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IROA12",
   "node_2": "OLDS12",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.297,
   "x_pct_100mva": 2.361,
   "b_pct_100mva": 2.693,
   "winter_mva": 457.0,
   "spring_mva": 424.0,
   "summer_mva": 366.0,
   "autumn_mva": 372.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IROA21",
   "node_2": "MELK2A",
   "ohl_km": 33.683,
   "cable_km": 0.38,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1862,
   "x_pct_100mva": 1.7591,
   "b_pct_100mva": 10.7703,
   "winter_mva": 581.0,
   "spring_mva": 581.0,
   "summer_mva": 524.0,
   "autumn_mva": 524.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IROA21",
   "node_2": "MELK2B",
   "ohl_km": 33.683,
   "cable_km": 0.951,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1877,
   "x_pct_100mva": 1.7704,
   "b_pct_100mva": 15.6295,
   "winter_mva": 581.0,
   "spring_mva": 581.0,
   "summer_mva": 524.0,
   "autumn_mva": 524.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IROA21",
   "node_2": "WHSO2A",
   "ohl_km": 34.621,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2033,
   "x_pct_100mva": 1.4667,
   "b_pct_100mva": 9.4554,
   "winter_mva": 750.0,
   "spring_mva": 750.0,
   "summer_mva": 715.0,
   "autumn_mva": 750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IROA21",
   "node_2": "WHSO2B",
   "ohl_km": 34.555,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2034,
   "x_pct_100mva": 1.4638,
   "b_pct_100mva": 9.4375,
   "winter_mva": 750.0,
   "spring_mva": 750.0,
   "summer_mva": 715.0,
   "autumn_mva": 750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IRON41",
   "node_2": "LEGA4B",
   "ohl_km": 62.073,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0991,
   "x_pct_100mva": 1.1937,
   "b_pct_100mva": 37.3273,
   "winter_mva": 2002.0,
   "spring_mva": 2002.0,
   "summer_mva": 2002.0,
   "autumn_mva": 2002.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IRON41",
   "node_2": "PENN4A",
   "ohl_km": 27.761,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0574,
   "x_pct_100mva": 0.5549,
   "b_pct_100mva": 15.9851,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IRON41",
   "node_2": "PENN4B",
   "ohl_km": 24.617,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0488,
   "x_pct_100mva": 0.491,
   "b_pct_100mva": 14.2132,
   "winter_mva": 1590.0,
   "spring_mva": 1500.0,
   "summer_mva": 1346.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IRON41",
   "node_2": "RUGE41",
   "ohl_km": 58.681,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1135,
   "x_pct_100mva": 1.1701,
   "b_pct_100mva": 33.9045,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IRON41",
   "node_2": "SHRE4A",
   "ohl_km": 15.129,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0242,
   "x_pct_100mva": 0.2909,
   "b_pct_100mva": 9.0977,
   "winter_mva": 2397.0,
   "spring_mva": 2302.0,
   "summer_mva": 2144.0,
   "autumn_mva": 2302.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IVER21",
   "node_2": "NHYD2A",
   "ohl_km": 0.0,
   "cable_km": 13.63,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.06,
   "x_pct_100mva": 0.3489,
   "b_pct_100mva": 91.1847,
   "winter_mva": 419.0,
   "spring_mva": 419.0,
   "summer_mva": 381.0,
   "autumn_mva": 381.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IVER21",
   "node_2": "WWEY22",
   "ohl_km": 25.652,
   "cable_km": 0.342,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0975,
   "x_pct_100mva": 1.059,
   "b_pct_100mva": 10.9579,
   "winter_mva": 960.0,
   "spring_mva": 960.0,
   "summer_mva": 839.0,
   "autumn_mva": 839.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IVER22",
   "node_2": "NHYD2B",
   "ohl_km": 0.0,
   "cable_km": 13.63,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.06,
   "x_pct_100mva": 0.3489,
   "b_pct_100mva": 91.1847,
   "winter_mva": 419.0,
   "spring_mva": 419.0,
   "summer_mva": 381.0,
   "autumn_mva": 381.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IVER22",
   "node_2": "WATS21",
   "ohl_km": 13.881,
   "cable_km": 0.483,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0643,
   "x_pct_100mva": 0.601,
   "b_pct_100mva": 9.0158,
   "winter_mva": 776.0,
   "spring_mva": 776.0,
   "summer_mva": 631.0,
   "autumn_mva": 631.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IVER22",
   "node_2": "WATS22",
   "ohl_km": 13.881,
   "cable_km": 0.436,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0642,
   "x_pct_100mva": 0.5997,
   "b_pct_100mva": 8.5049,
   "winter_mva": 776.0,
   "spring_mva": 776.0,
   "summer_mva": 631.0,
   "autumn_mva": 631.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IVER2A",
   "node_2": "LALE21",
   "ohl_km": 17.186,
   "cable_km": 0.402,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0656,
   "x_pct_100mva": 0.7143,
   "b_pct_100mva": 9.2206,
   "winter_mva": 841.0,
   "spring_mva": 841.0,
   "summer_mva": 665.0,
   "autumn_mva": 665.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "JORD21",
   "node_2": "NORL2B",
   "ohl_km": 0.0,
   "cable_km": 2.843,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0109,
   "x_pct_100mva": 0.0719,
   "b_pct_100mva": 20.1177,
   "winter_mva": 419.0,
   "spring_mva": 419.0,
   "summer_mva": 381.0,
   "autumn_mva": 381.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAD42",
   "node_2": "WBUR42",
   "ohl_km": 28.425,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0252,
   "x_pct_100mva": 0.4882,
   "b_pct_100mva": 19.1053,
   "winter_mva": 3326.0,
   "spring_mva": 3249.0,
   "summer_mva": 3098.0,
   "autumn_mva": 3249.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAD43",
   "node_2": "KEAD44",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "SSSC",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.25,
   "b_pct_100mva": 0.0,
   "winter_mva": 3326.0,
   "spring_mva": 3159.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3159.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAD43",
   "node_2": "KILL41",
   "ohl_km": 41.067,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0403,
   "x_pct_100mva": 0.7345,
   "b_pct_100mva": 26.6033,
   "winter_mva": 3060.0,
   "spring_mva": 2931.0,
   "summer_mva": 2715.0,
   "autumn_mva": 2931.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAD43",
   "node_2": "WBUR41",
   "ohl_km": 28.266,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0251,
   "x_pct_100mva": 0.4855,
   "b_pct_100mva": 18.9987,
   "winter_mva": 3326.0,
   "spring_mva": 3159.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3159.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAR21",
   "node_2": "WHGA21",
   "ohl_km": 14.509,
   "cable_km": 0.241,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0667,
   "x_pct_100mva": 0.6208,
   "b_pct_100mva": 6.5558,
   "winter_mva": 835.0,
   "spring_mva": 835.0,
   "summer_mva": 665.0,
   "autumn_mva": 665.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAR21",
   "node_2": "WHGA21",
   "ohl_km": 14.509,
   "cable_km": 0.129,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0665,
   "x_pct_100mva": 0.6177,
   "b_pct_100mva": 5.3384,
   "winter_mva": 213.0,
   "spring_mva": 213.0,
   "summer_mva": 289.0,
   "autumn_mva": 289.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAR41",
   "node_2": "PADI41",
   "ohl_km": 39.101,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0567,
   "x_pct_100mva": 0.7296,
   "b_pct_100mva": 24.2055,
   "winter_mva": 2169.0,
   "spring_mva": 2084.0,
   "summer_mva": 1940.0,
   "autumn_mva": 2084.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEMS41",
   "node_2": "LOFI4A",
   "ohl_km": 38.035,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0594,
   "x_pct_100mva": 0.7324,
   "b_pct_100mva": 22.7265,
   "winter_mva": 3102.0,
   "spring_mva": 2935.0,
   "summer_mva": 2765.0,
   "autumn_mva": 2935.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEMS41",
   "node_2": "LOFI4B",
   "ohl_km": 37.572,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0587,
   "x_pct_100mva": 0.7235,
   "b_pct_100mva": 22.4507,
   "winter_mva": 3102.0,
   "spring_mva": 2935.0,
   "summer_mva": 2765.0,
   "autumn_mva": 2935.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KENG41",
   "node_2": "SJOW41",
   "ohl_km": 0.0,
   "cable_km": 4.769,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0032,
   "x_pct_100mva": 0.0564,
   "b_pct_100mva": 52.0546,
   "winter_mva": 1770.0,
   "spring_mva": 1730.0,
   "summer_mva": 1600.0,
   "autumn_mva": 1730.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KENG41",
   "node_2": "SJOW41",
   "ohl_km": 0.0,
   "cable_km": 4.769,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0032,
   "x_pct_100mva": 0.0564,
   "b_pct_100mva": 52.0546,
   "winter_mva": 1770.0,
   "spring_mva": 1730.0,
   "summer_mva": 1600.0,
   "autumn_mva": 1730.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KENG41",
   "node_2": "WIMB41",
   "ohl_km": 0.0,
   "cable_km": 12.329,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0085,
   "x_pct_100mva": 0.1557,
   "b_pct_100mva": 134.5735,
   "winter_mva": 1770.0,
   "spring_mva": 1730.0,
   "summer_mva": 1600.0,
   "autumn_mva": 1730.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KENG41",
   "node_2": "WIMB41",
   "ohl_km": 0.0,
   "cable_km": 12.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0084,
   "x_pct_100mva": 0.1541,
   "b_pct_100mva": 133.1654,
   "winter_mva": 1770.0,
   "spring_mva": 1730.0,
   "summer_mva": 1600.0,
   "autumn_mva": 1730.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KENG41",
   "node_2": "WISD41",
   "ohl_km": 0.0,
   "cable_km": 2.939,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.002,
   "x_pct_100mva": 0.0347,
   "b_pct_100mva": 32.0798,
   "winter_mva": 1770.0,
   "spring_mva": 1730.0,
   "summer_mva": 1600.0,
   "autumn_mva": 1730.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KENG41",
   "node_2": "WISD42",
   "ohl_km": 0.0,
   "cable_km": 2.989,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.002,
   "x_pct_100mva": 0.0353,
   "b_pct_100mva": 32.6255,
   "winter_mva": 1770.0,
   "spring_mva": 1730.0,
   "summer_mva": 1600.0,
   "autumn_mva": 1730.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KIBY21",
   "node_2": "LISD21",
   "ohl_km": 0.0,
   "cable_km": 10.239,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0173,
   "x_pct_100mva": 0.2966,
   "b_pct_100mva": 60.8154,
   "winter_mva": 762.0,
   "spring_mva": 762.0,
   "summer_mva": 698.0,
   "autumn_mva": 698.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KIBY21",
   "node_2": "LISD21",
   "ohl_km": 0.0,
   "cable_km": 9.518,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0228,
   "x_pct_100mva": 0.2008,
   "b_pct_100mva": 86.3283,
   "winter_mva": 762.0,
   "spring_mva": 762.0,
   "summer_mva": 619.0,
   "autumn_mva": 619.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KIBY21",
   "node_2": "RAIN21",
   "ohl_km": 11.236,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0258,
   "x_pct_100mva": 0.3778,
   "b_pct_100mva": 3.8519,
   "winter_mva": 1416.0,
   "spring_mva": 1339.0,
   "summer_mva": 1258.0,
   "autumn_mva": 1339.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KIBY21",
   "node_2": "RAIN21",
   "ohl_km": 11.236,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0258,
   "x_pct_100mva": 0.3778,
   "b_pct_100mva": 3.8519,
   "winter_mva": 1416.0,
   "spring_mva": 1339.0,
   "summer_mva": 1258.0,
   "autumn_mva": 1339.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KIBY21",
   "node_2": "WASF2A",
   "ohl_km": 10.945,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0414,
   "x_pct_100mva": 0.4478,
   "b_pct_100mva": 3.0891,
   "winter_mva": 1521.0,
   "spring_mva": 1461.0,
   "summer_mva": 1360.0,
   "autumn_mva": 1461.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KIBY21",
   "node_2": "WASF2B",
   "ohl_km": 10.978,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0415,
   "x_pct_100mva": 0.4491,
   "b_pct_100mva": 3.0984,
   "winter_mva": 1521.0,
   "spring_mva": 1461.0,
   "summer_mva": 1360.0,
   "autumn_mva": 1461.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KILL41",
   "node_2": "SHBA41",
   "ohl_km": 17.05,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0179,
   "x_pct_100mva": 0.3134,
   "b_pct_100mva": 10.7556,
   "winter_mva": 2860.0,
   "spring_mva": 2720.0,
   "summer_mva": 2484.0,
   "autumn_mva": 2720.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KINO41",
   "node_2": "NFLE41",
   "ohl_km": 23.626,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0284,
   "x_pct_100mva": 0.4216,
   "b_pct_100mva": 15.2234,
   "winter_mva": 3102.0,
   "spring_mva": 2935.0,
   "summer_mva": 2692.0,
   "autumn_mva": 2935.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KINO41",
   "node_2": "SING41",
   "ohl_km": 17.685,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0192,
   "x_pct_100mva": 0.3076,
   "b_pct_100mva": 11.6582,
   "winter_mva": 2889.0,
   "spring_mva": 2748.0,
   "summer_mva": 2510.0,
   "autumn_mva": 2748.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KINO41",
   "node_2": "TILB41",
   "ohl_km": 15.478,
   "cable_km": 1.835,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0181,
   "x_pct_100mva": 0.2893,
   "b_pct_100mva": 46.9053,
   "winter_mva": 2003.0,
   "spring_mva": 2003.0,
   "summer_mva": 1948.0,
   "autumn_mva": 1948.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KIRK2A",
   "node_2": "SKLG21",
   "ohl_km": 0.0,
   "cable_km": 8.608,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0146,
   "x_pct_100mva": 0.2402,
   "b_pct_100mva": 93.5689,
   "winter_mva": 762.0,
   "spring_mva": 762.0,
   "summer_mva": 619.0,
   "autumn_mva": 619.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KITW21",
   "node_2": "OLDB21",
   "ohl_km": 7.704,
   "cable_km": 0.597,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0301,
   "x_pct_100mva": 0.3318,
   "b_pct_100mva": 8.6639,
   "winter_mva": 667.0,
   "spring_mva": 667.0,
   "summer_mva": 619.0,
   "autumn_mva": 619.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KITW21",
   "node_2": "OLDB2A",
   "ohl_km": 8.278,
   "cable_km": 0.222,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0317,
   "x_pct_100mva": 0.3449,
   "b_pct_100mva": 4.7492,
   "winter_mva": 772.0,
   "spring_mva": 772.0,
   "summer_mva": 619.0,
   "autumn_mva": 619.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KNAR21",
   "node_2": "MONF21",
   "ohl_km": 38.531,
   "cable_km": 0.141,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2716,
   "x_pct_100mva": 1.7712,
   "b_pct_100mva": 11.0429,
   "winter_mva": 551.0,
   "spring_mva": 513.0,
   "summer_mva": 443.0,
   "autumn_mva": 513.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KNAR21",
   "node_2": "POPP21",
   "ohl_km": 49.192,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3299,
   "x_pct_100mva": 2.3254,
   "b_pct_100mva": 12.2192,
   "winter_mva": 551.0,
   "spring_mva": 512.0,
   "summer_mva": 442.0,
   "autumn_mva": 512.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LACK21",
   "node_2": "TODP21",
   "ohl_km": 5.955,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0196,
   "x_pct_100mva": 0.2454,
   "b_pct_100mva": 1.6636,
   "winter_mva": 1408.0,
   "spring_mva": 1332.0,
   "summer_mva": 1251.0,
   "autumn_mva": 1332.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LACK41",
   "node_2": "SALH41",
   "ohl_km": 10.108,
   "cable_km": 0.25,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.016,
   "x_pct_100mva": 0.1998,
   "b_pct_100mva": 10.4648,
   "winter_mva": 1831.0,
   "spring_mva": 1739.0,
   "summer_mva": 1588.0,
   "autumn_mva": 1739.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LACK41",
   "node_2": "THTO41",
   "ohl_km": 92.075,
   "cable_km": 5.7,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1057,
   "x_pct_100mva": 1.6537,
   "b_pct_100mva": 264.9969,
   "winter_mva": 2418.0,
   "spring_mva": 2418.0,
   "summer_mva": 2030.0,
   "autumn_mva": 2030.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LACK41",
   "node_2": "THTO42",
   "ohl_km": 92.075,
   "cable_km": 5.7,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1057,
   "x_pct_100mva": 1.6537,
   "b_pct_100mva": 264.9969,
   "winter_mva": 2418.0,
   "spring_mva": 2418.0,
   "summer_mva": 2030.0,
   "autumn_mva": 2030.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LAGA41",
   "node_2": "LAND41",
   "ohl_km": 21.224,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0339,
   "x_pct_100mva": 0.4081,
   "b_pct_100mva": 12.7626,
   "winter_mva": 2423.0,
   "spring_mva": 2327.0,
   "summer_mva": 2168.0,
   "autumn_mva": 2327.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LAGA41",
   "node_2": "LAND42",
   "ohl_km": 21.355,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0341,
   "x_pct_100mva": 0.4108,
   "b_pct_100mva": 12.8374,
   "winter_mva": 2423.0,
   "spring_mva": 2327.0,
   "summer_mva": 2168.0,
   "autumn_mva": 2327.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LALE21",
   "node_2": "WWEY2A",
   "ohl_km": 8.395,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0317,
   "x_pct_100mva": 0.3434,
   "b_pct_100mva": 2.3695,
   "winter_mva": 1316.0,
   "spring_mva": 1213.0,
   "summer_mva": 1104.0,
   "autumn_mva": 1213.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LEGA41",
   "node_2": "TREU4A",
   "ohl_km": 12.119,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0135,
   "x_pct_100mva": 0.2316,
   "b_pct_100mva": 7.3388,
   "winter_mva": 2860.0,
   "spring_mva": 2720.0,
   "summer_mva": 2484.0,
   "autumn_mva": 2720.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LEGA41",
   "node_2": "TREU4B",
   "ohl_km": 12.119,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0135,
   "x_pct_100mva": 0.2316,
   "b_pct_100mva": 7.3388,
   "winter_mva": 2860.0,
   "spring_mva": 2720.0,
   "summer_mva": 2484.0,
   "autumn_mva": 2720.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LEGA4A",
   "node_2": "SHRE4A",
   "ohl_km": 46.944,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.075,
   "x_pct_100mva": 0.9028,
   "b_pct_100mva": 28.2295,
   "winter_mva": 2002.0,
   "spring_mva": 2002.0,
   "summer_mva": 2002.0,
   "autumn_mva": 2002.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LEIB4A",
   "node_2": "SUND42",
   "ohl_km": 13.455,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0119,
   "x_pct_100mva": 0.2311,
   "b_pct_100mva": 9.0472,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LEIB4B",
   "node_2": "SUND41",
   "ohl_km": 13.455,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0119,
   "x_pct_100mva": 0.2311,
   "b_pct_100mva": 9.0472,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LEIS11",
   "node_2": "SIZE11",
   "ohl_km": 0.0,
   "cable_km": 2.149,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0196,
   "x_pct_100mva": 0.2155,
   "b_pct_100mva": 4.8028,
   "winter_mva": 301.0,
   "spring_mva": 301.0,
   "summer_mva": 243.0,
   "autumn_mva": 243.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LEIS11",
   "node_2": "SIZE11",
   "ohl_km": 0.0,
   "cable_km": 2.148,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0195,
   "x_pct_100mva": 0.2154,
   "b_pct_100mva": 4.8006,
   "winter_mva": 301.0,
   "spring_mva": 301.0,
   "summer_mva": 243.0,
   "autumn_mva": 243.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LEIS11",
   "node_2": "SIZE1A",
   "ohl_km": 0.0,
   "cable_km": 1.65,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.015,
   "x_pct_100mva": 0.1655,
   "b_pct_100mva": 3.6876,
   "winter_mva": 301.0,
   "spring_mva": 301.0,
   "summer_mva": 243.0,
   "autumn_mva": 243.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LEIS11",
   "node_2": "SIZE1B",
   "ohl_km": 0.0,
   "cable_km": 1.65,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.015,
   "x_pct_100mva": 0.1655,
   "b_pct_100mva": 3.6876,
   "winter_mva": 301.0,
   "spring_mva": 301.0,
   "summer_mva": 243.0,
   "autumn_mva": 243.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LEIS4A",
   "node_2": "SIZE41",
   "ohl_km": 0.81,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0009,
   "x_pct_100mva": 0.0141,
   "b_pct_100mva": 0.534,
   "winter_mva": 2779.0,
   "spring_mva": 2569.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2569.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LHOR4B",
   "node_2": "NINF41",
   "ohl_km": 23.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0252,
   "x_pct_100mva": 0.4035,
   "b_pct_100mva": 15.2937,
   "winter_mva": 3102.0,
   "spring_mva": 2935.0,
   "summer_mva": 2765.0,
   "autumn_mva": 2935.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LISD21",
   "node_2": "LISD2A",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0173,
   "x_pct_100mva": 1.387,
   "b_pct_100mva": 0.0,
   "winter_mva": 750.0,
   "spring_mva": 750.0,
   "summer_mva": 740.0,
   "autumn_mva": 740.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LITT41",
   "node_2": "LOFI4A",
   "ohl_km": 8.152,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0127,
   "x_pct_100mva": 0.157,
   "b_pct_100mva": 4.8712,
   "winter_mva": 3103.0,
   "spring_mva": 3048.0,
   "summer_mva": 2959.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LITT41",
   "node_2": "LOFI4B",
   "ohl_km": 8.152,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0127,
   "x_pct_100mva": 0.157,
   "b_pct_100mva": 4.8712,
   "winter_mva": 3103.0,
   "spring_mva": 3048.0,
   "summer_mva": 2959.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LITT41",
   "node_2": "WTHU4E",
   "ohl_km": 1.847,
   "cable_km": 1.853,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0041,
   "x_pct_100mva": 0.0575,
   "b_pct_100mva": 21.3295,
   "winter_mva": 1936.0,
   "spring_mva": 1883.0,
   "summer_mva": 1666.0,
   "autumn_mva": 1815.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LITT41",
   "node_2": "WTHU4F",
   "ohl_km": 1.847,
   "cable_km": 1.853,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0041,
   "x_pct_100mva": 0.0575,
   "b_pct_100mva": 21.3295,
   "winter_mva": 1936.0,
   "spring_mva": 1883.0,
   "summer_mva": 1666.0,
   "autumn_mva": 1815.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LOFI4A",
   "node_2": "ROWD4A",
   "ohl_km": 26.714,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0576,
   "x_pct_100mva": 0.5347,
   "b_pct_100mva": 15.3479,
   "winter_mva": 1590.0,
   "spring_mva": 1500.0,
   "summer_mva": 1346.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LOFI4B",
   "node_2": "ROWD4B",
   "ohl_km": 26.714,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0576,
   "x_pct_100mva": 0.5347,
   "b_pct_100mva": 15.3479,
   "winter_mva": 1590.0,
   "spring_mva": 1500.0,
   "summer_mva": 1346.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LOVE41",
   "node_2": "NURS41",
   "ohl_km": 36.477,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0396,
   "x_pct_100mva": 0.6344,
   "b_pct_100mva": 24.0461,
   "winter_mva": 2771.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LOVE41",
   "node_2": "NURS4A",
   "ohl_km": 36.477,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0396,
   "x_pct_100mva": 0.6344,
   "b_pct_100mva": 24.0461,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MACC41",
   "node_2": "STAL4B",
   "ohl_km": 31.196,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.057,
   "x_pct_100mva": 0.6101,
   "b_pct_100mva": 18.4203,
   "winter_mva": 1710.0,
   "spring_mva": 1627.0,
   "summer_mva": 1488.0,
   "autumn_mva": 1627.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MAGA21",
   "node_2": "PYLE21",
   "ohl_km": 6.238,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0211,
   "x_pct_100mva": 0.2537,
   "b_pct_100mva": 1.7667,
   "winter_mva": 1204.0,
   "spring_mva": 1115.0,
   "summer_mva": 1018.0,
   "autumn_mva": 1115.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MANN41",
   "node_2": "NURS4A",
   "ohl_km": 39.823,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.043,
   "x_pct_100mva": 0.6631,
   "b_pct_100mva": 27.5672,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MARH41",
   "node_2": "MARH4A",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Zero Length",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 2860.0,
   "spring_mva": 2860.0,
   "summer_mva": 2860.0,
   "autumn_mva": 2860.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MARH42",
   "node_2": "MARH4B",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Zero Length",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 2860.0,
   "spring_mva": 2860.0,
   "summer_mva": 2860.0,
   "autumn_mva": 2860.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MARH4A",
   "node_2": "STAY41",
   "ohl_km": 73.027,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0012,
   "x_pct_100mva": 0.0143,
   "b_pct_100mva": 0.4307,
   "winter_mva": 2514.0,
   "spring_mva": 2439.0,
   "summer_mva": 2314.0,
   "autumn_mva": 2439.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MARV4A",
   "node_2": "SUND41",
   "ohl_km": 13.75,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.025,
   "x_pct_100mva": 0.2736,
   "b_pct_100mva": 7.9687,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MARV4B",
   "node_2": "SUND42",
   "ohl_km": 13.955,
   "cable_km": 1.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0254,
   "x_pct_100mva": 0.2777,
   "b_pct_100mva": 8.0872,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MAWO41",
   "node_2": "NURS41",
   "ohl_km": 7.441,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0093,
   "x_pct_100mva": 0.1281,
   "b_pct_100mva": 5.0417,
   "winter_mva": 2423.0,
   "spring_mva": 2327.0,
   "summer_mva": 2167.0,
   "autumn_mva": 2327.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MEDB4A",
   "node_2": "STEW41",
   "ohl_km": 7.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0062,
   "x_pct_100mva": 0.1202,
   "b_pct_100mva": 4.705,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MEDB4A",
   "node_2": "STWB4R",
   "ohl_km": 87.852,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0779,
   "x_pct_100mva": 1.5089,
   "b_pct_100mva": 59.0491,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MEDB4B",
   "node_2": "STEW41",
   "ohl_km": 7.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0062,
   "x_pct_100mva": 0.1202,
   "b_pct_100mva": 4.705,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MEDB4B",
   "node_2": "STWB4Q",
   "ohl_km": 87.852,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0779,
   "x_pct_100mva": 1.5089,
   "b_pct_100mva": 59.0491,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MELK41",
   "node_2": "MITY41",
   "ohl_km": 28.101,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0511,
   "x_pct_100mva": 0.5591,
   "b_pct_100mva": 16.2853,
   "winter_mva": 2105.0,
   "spring_mva": 2016.0,
   "summer_mva": 1867.0,
   "autumn_mva": 2016.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MELK41",
   "node_2": "MITY41",
   "ohl_km": 28.052,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.051,
   "x_pct_100mva": 0.5581,
   "b_pct_100mva": 16.257,
   "winter_mva": 2105.0,
   "spring_mva": 2016.0,
   "summer_mva": 1867.0,
   "autumn_mva": 2016.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MELK41",
   "node_2": "SAFO41",
   "ohl_km": 85.26,
   "cable_km": 8.94,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1484,
   "x_pct_100mva": 1.7246,
   "b_pct_100mva": 252.3421,
   "winter_mva": 2009.0,
   "spring_mva": 1912.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1912.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MELK41",
   "node_2": "SEAB41",
   "ohl_km": 53.558,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0598,
   "x_pct_100mva": 0.9451,
   "b_pct_100mva": 34.8897,
   "winter_mva": 2545.0,
   "spring_mva": 2421.0,
   "summer_mva": 2211.0,
   "autumn_mva": 2421.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MIDL41",
   "node_2": "QUER4A",
   "ohl_km": 9.704,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0086,
   "x_pct_100mva": 0.1667,
   "b_pct_100mva": 6.5225,
   "winter_mva": 3326.0,
   "spring_mva": 3159.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3159.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MONF22",
   "node_2": "POPP21",
   "ohl_km": 37.84,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.208,
   "x_pct_100mva": 2.0034,
   "b_pct_100mva": 8.337,
   "winter_mva": 682.0,
   "spring_mva": 629.0,
   "summer_mva": 538.0,
   "autumn_mva": 629.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MONF41",
   "node_2": "PADI41",
   "ohl_km": 87.851,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0885,
   "x_pct_100mva": 1.5682,
   "b_pct_100mva": 57.0689,
   "winter_mva": 2518.0,
   "spring_mva": 2395.0,
   "summer_mva": 2188.0,
   "autumn_mva": 2395.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NECT41",
   "node_2": "NECT41",
   "ohl_km": 0.0,
   "cable_km": 0.129,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0016,
   "b_pct_100mva": 1.6211,
   "winter_mva": 1940.0,
   "spring_mva": 1940.0,
   "summer_mva": 1940.0,
   "autumn_mva": 1940.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NECT41",
   "node_2": "NECT4A",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Zero Length",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 1364.0,
   "spring_mva": 1364.0,
   "summer_mva": 1250.0,
   "autumn_mva": 1250.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NECT41",
   "node_2": "NECT4B",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Zero Length",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 3326.0,
   "spring_mva": 3159.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3159.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NECT4A",
   "node_2": "NORM41",
   "ohl_km": 35.652,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0316,
   "x_pct_100mva": 0.6124,
   "b_pct_100mva": 23.9626,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3317.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NECT4A",
   "node_2": "WALP41",
   "ohl_km": 43.459,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0385,
   "x_pct_100mva": 0.7464,
   "b_pct_100mva": 29.2107,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3317.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NECT4B",
   "node_2": "NORM41",
   "ohl_km": 35.652,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0316,
   "x_pct_100mva": 0.6124,
   "b_pct_100mva": 23.9626,
   "winter_mva": 3326.0,
   "spring_mva": 3258.0,
   "summer_mva": 3060.0,
   "autumn_mva": 3258.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NECT4B",
   "node_2": "WALP41",
   "ohl_km": 43.459,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0385,
   "x_pct_100mva": 0.7464,
   "b_pct_100mva": 29.2107,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NEEP21",
   "node_2": "PITS21",
   "ohl_km": 0.851,
   "cable_km": 3.975,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0214,
   "x_pct_100mva": 0.1378,
   "b_pct_100mva": 26.8236,
   "winter_mva": 419.0,
   "spring_mva": 419.0,
   "summer_mva": 381.0,
   "autumn_mva": 381.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NEEP21",
   "node_2": "SHEC21",
   "ohl_km": 0.851,
   "cable_km": 4.428,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0234,
   "x_pct_100mva": 0.1494,
   "b_pct_100mva": 29.8542,
   "winter_mva": 419.0,
   "spring_mva": 419.0,
   "summer_mva": 381.0,
   "autumn_mva": 381.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NEEP4A",
   "node_2": "STSB4B",
   "ohl_km": 12.801,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0276,
   "x_pct_100mva": 0.2627,
   "b_pct_100mva": 7.1402,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NEWX41",
   "node_2": "WIMB41",
   "ohl_km": 0.0,
   "cable_km": 12.688,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0087,
   "x_pct_100mva": 0.1697,
   "b_pct_100mva": 102.5891,
   "winter_mva": 1100.0,
   "spring_mva": 1100.0,
   "summer_mva": 1100.0,
   "autumn_mva": 1100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NFLE41",
   "node_2": "SING41",
   "ohl_km": 5.941,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0093,
   "x_pct_100mva": 0.114,
   "b_pct_100mva": 3.5652,
   "winter_mva": 2889.0,
   "spring_mva": 2748.0,
   "summer_mva": 2510.0,
   "autumn_mva": 2748.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NFLE41",
   "node_2": "WTHU4A",
   "ohl_km": 7.511,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0137,
   "x_pct_100mva": 0.1494,
   "b_pct_100mva": 4.3529,
   "winter_mva": 2004.0,
   "spring_mva": 1907.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1907.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NFLE41",
   "node_2": "WTHU4B",
   "ohl_km": 7.511,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0137,
   "x_pct_100mva": 0.1494,
   "b_pct_100mva": 4.3529,
   "winter_mva": 2004.0,
   "spring_mva": 1907.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1907.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORL2A",
   "node_2": "SHEC21",
   "ohl_km": 0.0,
   "cable_km": 4.372,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0192,
   "x_pct_100mva": 0.1119,
   "b_pct_100mva": 29.2487,
   "winter_mva": 419.0,
   "spring_mva": 419.0,
   "summer_mva": 381.0,
   "autumn_mva": 381.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORL2B",
   "node_2": "PITS21",
   "ohl_km": 0.0,
   "cable_km": 10.751,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0473,
   "x_pct_100mva": 0.2752,
   "b_pct_100mva": 71.9242,
   "winter_mva": 419.0,
   "spring_mva": 419.0,
   "summer_mva": 381.0,
   "autumn_mva": 381.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORM11",
   "node_2": "NOTR11",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.236,
   "x_pct_100mva": 0.778,
   "b_pct_100mva": 0.315,
   "winter_mva": 265.0,
   "spring_mva": 246.0,
   "summer_mva": 212.0,
   "autumn_mva": 246.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORM12",
   "node_2": "NOTR12",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2362,
   "x_pct_100mva": 0.778,
   "b_pct_100mva": 0.3149,
   "winter_mva": 346.0,
   "spring_mva": 290.0,
   "summer_mva": 265.0,
   "autumn_mva": 290.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORT21",
   "node_2": "SALH21",
   "ohl_km": 12.178,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0464,
   "x_pct_100mva": 0.526,
   "b_pct_100mva": 3.2482,
   "winter_mva": 1381.0,
   "spring_mva": 1293.0,
   "summer_mva": 1197.0,
   "autumn_mva": 1293.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORT41",
   "node_2": "OSBA41",
   "ohl_km": 83.839,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1132,
   "x_pct_100mva": 1.593,
   "b_pct_100mva": 51.0467,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORT41",
   "node_2": "OSBA42",
   "ohl_km": 83.839,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1132,
   "x_pct_100mva": 1.593,
   "b_pct_100mva": 51.0467,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORT41",
   "node_2": "SALH42",
   "ohl_km": 12.206,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.022,
   "x_pct_100mva": 0.2492,
   "b_pct_100mva": 6.888,
   "winter_mva": 2009.0,
   "spring_mva": 1912.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1912.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORT41",
   "node_2": "SPEN41",
   "ohl_km": 21.134,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0276,
   "x_pct_100mva": 0.4062,
   "b_pct_100mva": 12.7287,
   "winter_mva": 2545.0,
   "spring_mva": 2421.0,
   "summer_mva": 2211.0,
   "autumn_mva": 2421.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORT41",
   "node_2": "SPEN42",
   "ohl_km": 21.134,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0276,
   "x_pct_100mva": 0.4062,
   "b_pct_100mva": 12.7287,
   "winter_mva": 2545.0,
   "spring_mva": 2421.0,
   "summer_mva": 2211.0,
   "autumn_mva": 2421.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORW11",
   "node_2": "NOTR11",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.236,
   "x_pct_100mva": 0.778,
   "b_pct_100mva": 0.315,
   "winter_mva": 265.0,
   "spring_mva": 246.0,
   "summer_mva": 212.0,
   "autumn_mva": 246.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORW12",
   "node_2": "NOTR12",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2362,
   "x_pct_100mva": 0.778,
   "b_pct_100mva": 0.3149,
   "winter_mva": 346.0,
   "spring_mva": 290.0,
   "summer_mva": 265.0,
   "autumn_mva": 290.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "OCKH21",
   "node_2": "OLDB2A",
   "ohl_km": 5.46,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0208,
   "x_pct_100mva": 0.2294,
   "b_pct_100mva": 1.4988,
   "winter_mva": 1416.0,
   "spring_mva": 1339.0,
   "summer_mva": 1258.0,
   "autumn_mva": 1339.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "OCKH21",
   "node_2": "WIEN2A",
   "ohl_km": 4.623,
   "cable_km": 0.283,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0216,
   "x_pct_100mva": 0.202,
   "b_pct_100mva": 4.2819,
   "winter_mva": 672.0,
   "spring_mva": 672.0,
   "summer_mva": 599.0,
   "autumn_mva": 599.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "OCKH2A",
   "node_2": "WIEN2B",
   "ohl_km": 4.67,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0213,
   "x_pct_100mva": 0.1977,
   "b_pct_100mva": 1.2665,
   "winter_mva": 760.0,
   "spring_mva": 760.0,
   "summer_mva": 760.0,
   "autumn_mva": 760.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "OFFE21",
   "node_2": "WBOL21",
   "ohl_km": 8.207,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0327,
   "x_pct_100mva": 0.3406,
   "b_pct_100mva": 2.2784,
   "winter_mva": 1176.0,
   "spring_mva": 1115.0,
   "summer_mva": 1018.0,
   "autumn_mva": 1115.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "OSBA41",
   "node_2": "THTO43",
   "ohl_km": 16.79,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0182,
   "x_pct_100mva": 0.292,
   "b_pct_100mva": 11.0682,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "OSBA42",
   "node_2": "THTO41",
   "ohl_km": 16.79,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0182,
   "x_pct_100mva": 0.292,
   "b_pct_100mva": 11.0682,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PADI41",
   "node_2": "PEWO4B",
   "ohl_km": 37.608,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0556,
   "x_pct_100mva": 0.7049,
   "b_pct_100mva": 23.1779,
   "winter_mva": 2169.0,
   "spring_mva": 2084.0,
   "summer_mva": 1940.0,
   "autumn_mva": 2084.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PELH41",
   "node_2": "RYEH4A",
   "ohl_km": 23.015,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.025,
   "x_pct_100mva": 0.4003,
   "b_pct_100mva": 15.1704,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PELH41",
   "node_2": "RYEH4B",
   "ohl_km": 23.439,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0254,
   "x_pct_100mva": 0.4077,
   "b_pct_100mva": 15.4489,
   "winter_mva": 2779.0,
   "spring_mva": 2569.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2569.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PELH41",
   "node_2": "SUND42",
   "ohl_km": 45.13,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0487,
   "x_pct_100mva": 0.752,
   "b_pct_100mva": 31.2185,
   "winter_mva": 3180.0,
   "spring_mva": 3000.0,
   "summer_mva": 2692.0,
   "autumn_mva": 3000.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PELH41",
   "node_2": "WYMO41",
   "ohl_km": 26.856,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.029,
   "x_pct_100mva": 0.4469,
   "b_pct_100mva": 18.6034,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2692.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEMB41",
   "node_2": "SWAN41",
   "ohl_km": 84.697,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0919,
   "x_pct_100mva": 1.4731,
   "b_pct_100mva": 55.833,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEMB41",
   "node_2": "SWAN41",
   "ohl_km": 83.975,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0911,
   "x_pct_100mva": 1.4606,
   "b_pct_100mva": 55.3574,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEMB41",
   "node_2": "SWAN42",
   "ohl_km": 84.57,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0918,
   "x_pct_100mva": 1.4709,
   "b_pct_100mva": 55.7496,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEMB41",
   "node_2": "WALH41",
   "ohl_km": 217.727,
   "cable_km": 5.468,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.2376,
   "x_pct_100mva": 3.8305,
   "b_pct_100mva": 206.6595,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PENT41",
   "node_2": "TRAW41",
   "ohl_km": 45.1,
   "cable_km": 6.308,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0638,
   "x_pct_100mva": 0.9671,
   "b_pct_100mva": 131.0985,
   "winter_mva": 1769.0,
   "spring_mva": 1633.0,
   "summer_mva": 1401.0,
   "autumn_mva": 1633.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PENT41",
   "node_2": "WYLF41",
   "ohl_km": 35.24,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0382,
   "x_pct_100mva": 0.6129,
   "b_pct_100mva": 23.2307,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PENT41",
   "node_2": "WYLF41",
   "ohl_km": 35.24,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0382,
   "x_pct_100mva": 0.6129,
   "b_pct_100mva": 23.2307,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEWO21",
   "node_2": "PEWO2A",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "SSSC",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 2.6446,
   "b_pct_100mva": 0.0,
   "winter_mva": 1524.0,
   "spring_mva": 1524.0,
   "summer_mva": 1524.0,
   "autumn_mva": 1524.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEWO22",
   "node_2": "PEWO2B",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "SSSC",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 2.6446,
   "b_pct_100mva": 0.0,
   "winter_mva": 1524.0,
   "spring_mva": 1524.0,
   "summer_mva": 1524.0,
   "autumn_mva": 1524.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEWO21",
   "node_2": "WASF2A",
   "ohl_km": 23.481,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0887,
   "x_pct_100mva": 0.9606,
   "b_pct_100mva": 6.6274,
   "winter_mva": 1521.0,
   "spring_mva": 1461.0,
   "summer_mva": 1360.0,
   "autumn_mva": 1461.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEWO22",
   "node_2": "WASF2B",
   "ohl_km": 23.521,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0889,
   "x_pct_100mva": 0.9623,
   "b_pct_100mva": 6.6386,
   "winter_mva": 1521.0,
   "spring_mva": 1461.0,
   "summer_mva": 1360.0,
   "autumn_mva": 1461.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEWO41",
   "node_2": "QUER4A",
   "ohl_km": 31.939,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0498,
   "x_pct_100mva": 0.6128,
   "b_pct_100mva": 19.1665,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2853.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEWO41",
   "node_2": "QUER4B",
   "ohl_km": 32.087,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.05,
   "x_pct_100mva": 0.6156,
   "b_pct_100mva": 19.2551,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2853.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PITS21",
   "node_2": "TEMP21",
   "ohl_km": 0.0,
   "cable_km": 6.69,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0294,
   "x_pct_100mva": 0.1713,
   "b_pct_100mva": 44.7561,
   "winter_mva": 419.0,
   "spring_mva": 419.0,
   "summer_mva": 381.0,
   "autumn_mva": 381.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PITS21",
   "node_2": "WIBA21",
   "ohl_km": 0.0,
   "cable_km": 2.324,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0077,
   "x_pct_100mva": 0.0581,
   "b_pct_100mva": 17.337,
   "winter_mva": 439.0,
   "spring_mva": 439.0,
   "summer_mva": 381.0,
   "autumn_mva": 381.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PUDM41",
   "node_2": "WHAM4A",
   "ohl_km": 0.0,
   "cable_km": 2.17,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.002,
   "x_pct_100mva": 0.0178,
   "b_pct_100mva": 39.06,
   "winter_mva": 1282.0,
   "spring_mva": 1136.0,
   "summer_mva": 984.0,
   "autumn_mva": 1136.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PYLE21",
   "node_2": "PYLE21",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0025,
   "b_pct_100mva": 0.676,
   "winter_mva": 1416.0,
   "spring_mva": 1339.0,
   "summer_mva": 1258.0,
   "autumn_mva": 1339.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PYLE21",
   "node_2": "PYLE21",
   "ohl_km": 0.0,
   "cable_km": 0.25,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0063,
   "b_pct_100mva": 1.69,
   "winter_mva": 1416.0,
   "spring_mva": 1339.0,
   "summer_mva": 1258.0,
   "autumn_mva": 1339.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RASS41",
   "node_2": "WALH41",
   "ohl_km": 72.788,
   "cable_km": 5.269,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.0799,
   "x_pct_100mva": 1.2848,
   "b_pct_100mva": 109.6557,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RATS41",
   "node_2": "STAY4A",
   "ohl_km": 43.662,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0794,
   "x_pct_100mva": 0.8687,
   "b_pct_100mva": 25.3035,
   "winter_mva": 2147.0,
   "spring_mva": 2057.0,
   "summer_mva": 1905.0,
   "autumn_mva": 2057.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RATS41",
   "node_2": "STOB41",
   "ohl_km": 24.492,
   "cable_km": 0.179,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0446,
   "x_pct_100mva": 0.4882,
   "b_pct_100mva": 20.1119,
   "winter_mva": 2147.0,
   "spring_mva": 2056.0,
   "summer_mva": 1904.0,
   "autumn_mva": 2056.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RATS41",
   "node_2": "WILE41",
   "ohl_km": 21.748,
   "cable_km": 0.216,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0397,
   "x_pct_100mva": 0.435,
   "b_pct_100mva": 16.174,
   "winter_mva": 1309.0,
   "spring_mva": 1309.0,
   "summer_mva": 1067.0,
   "autumn_mva": 1067.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RATS41",
   "node_2": "WILE41",
   "ohl_km": 21.684,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0394,
   "x_pct_100mva": 0.4314,
   "b_pct_100mva": 12.5666,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RAYL41",
   "node_2": "TILB4A",
   "ohl_km": 20.499,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0319,
   "x_pct_100mva": 0.3933,
   "b_pct_100mva": 12.3014,
   "winter_mva": 3102.0,
   "spring_mva": 2935.0,
   "summer_mva": 2765.0,
   "autumn_mva": 2935.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "REBR21",
   "node_2": "TOTT23",
   "ohl_km": 3.305,
   "cable_km": 9.678,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.0166,
   "x_pct_100mva": 0.2027,
   "b_pct_100mva": 106.1327,
   "winter_mva": 1205.0,
   "spring_mva": 1127.0,
   "summer_mva": 1044.0,
   "autumn_mva": 1127.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "REBR22",
   "node_2": "TOTT24",
   "ohl_km": 3.305,
   "cable_km": 11.448,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.0174,
   "x_pct_100mva": 0.2151,
   "b_pct_100mva": 125.3726,
   "winter_mva": 1205.0,
   "spring_mva": 1127.0,
   "summer_mva": 1044.0,
   "autumn_mva": 1127.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RHIG41",
   "node_2": "SWAN41",
   "ohl_km": 34.34,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0373,
   "x_pct_100mva": 0.5973,
   "b_pct_100mva": 22.6374,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ROCH21",
   "node_2": "STAL21",
   "ohl_km": 31.256,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1235,
   "x_pct_100mva": 1.3183,
   "b_pct_100mva": 8.54,
   "winter_mva": 1324.0,
   "spring_mva": 1260.0,
   "summer_mva": 1151.0,
   "autumn_mva": 1260.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ROCH21",
   "node_2": "WHGA21",
   "ohl_km": 11.489,
   "cable_km": 0.257,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.053,
   "x_pct_100mva": 0.4934,
   "b_pct_100mva": 5.9105,
   "winter_mva": 841.0,
   "spring_mva": 841.0,
   "summer_mva": 665.0,
   "autumn_mva": 665.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ROCH21",
   "node_2": "WHGA21",
   "ohl_km": 11.489,
   "cable_km": 0.238,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0529,
   "x_pct_100mva": 0.4929,
   "b_pct_100mva": 5.7039,
   "winter_mva": 419.0,
   "spring_mva": 419.0,
   "summer_mva": 404.0,
   "autumn_mva": 404.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RYEH41",
   "node_2": "RYEH4B",
   "ohl_km": 0.137,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0024,
   "b_pct_100mva": 0.0903,
   "winter_mva": 2779.0,
   "spring_mva": 2569.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2569.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RYEH41",
   "node_2": "WALX4A",
   "ohl_km": 5.324,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0058,
   "x_pct_100mva": 0.0926,
   "b_pct_100mva": 3.5096,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RYEH4A",
   "node_2": "RYEH43",
   "ohl_km": 0.264,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0051,
   "b_pct_100mva": 0.1585,
   "winter_mva": 2779.0,
   "spring_mva": 2569.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2569.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RYEH4A",
   "node_2": "WALX4B",
   "ohl_km": 5.461,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0059,
   "x_pct_100mva": 0.095,
   "b_pct_100mva": 3.6,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RYEH4B",
   "node_2": "RYEH42",
   "ohl_km": 0.215,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.0041,
   "b_pct_100mva": 0.1291,
   "winter_mva": 2779.0,
   "spring_mva": 2569.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2569.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SAEN21",
   "node_2": "SAES21",
   "ohl_km": 0.484,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0013,
   "x_pct_100mva": 0.018,
   "b_pct_100mva": 0.1501,
   "winter_mva": 1749.0,
   "spring_mva": 1664.0,
   "summer_mva": 1520.0,
   "autumn_mva": 1664.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SAFO41",
   "node_2": "SEAB41",
   "ohl_km": 31.28,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0345,
   "x_pct_100mva": 0.5479,
   "b_pct_100mva": 20.4859,
   "winter_mva": 3190.0,
   "spring_mva": 3060.0,
   "summer_mva": 2850.0,
   "autumn_mva": 3060.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SALH41",
   "node_2": "SALH42",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "SSSC",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 1.25,
   "b_pct_100mva": 0.0,
   "winter_mva": 2217.0,
   "spring_mva": 2217.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2217.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SEAB41",
   "node_2": "SEAB4A",
   "ohl_km": 0.03,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0006,
   "b_pct_100mva": 0.018,
   "winter_mva": 2545.0,
   "spring_mva": 2421.0,
   "summer_mva": 2211.0,
   "autumn_mva": 2421.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SEAB41",
   "node_2": "WHSO4A",
   "ohl_km": 30.426,
   "cable_km": 3.89,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0374,
   "x_pct_100mva": 0.5858,
   "b_pct_100mva": 97.4265,
   "winter_mva": 1424.0,
   "spring_mva": 1424.0,
   "summer_mva": 1424.0,
   "autumn_mva": 1424.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SELL4A",
   "node_2": "SELL4A",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0125,
   "x_pct_100mva": 1.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 1860.0,
   "spring_mva": 1860.0,
   "summer_mva": 1860.0,
   "autumn_mva": 1860.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SELL4A",
   "node_2": "SELL4C",
   "ohl_km": 0.0,
   "cable_km": 0.257,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0013,
   "b_pct_100mva": 9.9716,
   "winter_mva": 2369.0,
   "spring_mva": 2369.0,
   "summer_mva": 1642.0,
   "autumn_mva": 1642.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SELL4A",
   "node_2": "SELL4D",
   "ohl_km": 0.0,
   "cable_km": 0.257,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0013,
   "b_pct_100mva": 9.9716,
   "winter_mva": 2369.0,
   "spring_mva": 2369.0,
   "summer_mva": 1642.0,
   "autumn_mva": 1642.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SELL4A",
   "node_2": "SELL4E",
   "ohl_km": 0.0,
   "cable_km": 0.415,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.0022,
   "b_pct_100mva": 14.94,
   "winter_mva": 2369.0,
   "spring_mva": 2369.0,
   "summer_mva": 1642.0,
   "autumn_mva": 1642.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SELL4A",
   "node_2": "SELL4F",
   "ohl_km": 0.0,
   "cable_km": 0.415,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.0022,
   "b_pct_100mva": 14.94,
   "winter_mva": 2369.0,
   "spring_mva": 2369.0,
   "summer_mva": 1642.0,
   "autumn_mva": 1642.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SELL4B",
   "node_2": "SELL4C",
   "ohl_km": 0.257,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0049,
   "b_pct_100mva": 0.1542,
   "winter_mva": 3326.0,
   "spring_mva": 3159.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3159.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SELL4B",
   "node_2": "SELL4D",
   "ohl_km": 0.257,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0049,
   "b_pct_100mva": 0.1542,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SELL4B",
   "node_2": "SELL4E",
   "ohl_km": 0.39,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0006,
   "x_pct_100mva": 0.0075,
   "b_pct_100mva": 0.234,
   "winter_mva": 3326.0,
   "spring_mva": 3159.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3159.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SELL4B",
   "node_2": "SELL4F",
   "ohl_km": 0.39,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0006,
   "x_pct_100mva": 0.0075,
   "b_pct_100mva": 0.234,
   "winter_mva": 3326.0,
   "spring_mva": 3159.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3159.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SHRE4A",
   "node_2": "SHRE4B",
   "ohl_km": 0.054,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.001,
   "b_pct_100mva": 0.0324,
   "winter_mva": 240.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SHUR41",
   "node_2": "SHUR41",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 2.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 2400.0,
   "spring_mva": 2400.0,
   "summer_mva": 2400.0,
   "autumn_mva": 2400.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SHUR41",
   "node_2": "TAUN41",
   "ohl_km": 27.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0487,
   "x_pct_100mva": 0.5369,
   "b_pct_100mva": 15.6574,
   "winter_mva": 2213.0,
   "spring_mva": 2126.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2126.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SHUR41",
   "node_2": "TAUN42",
   "ohl_km": 27.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0487,
   "x_pct_100mva": 0.5369,
   "b_pct_100mva": 15.6574,
   "winter_mva": 2213.0,
   "spring_mva": 2126.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2126.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SPEN41",
   "node_2": "STEW41",
   "ohl_km": 37.795,
   "cable_km": 0.126,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0498,
   "x_pct_100mva": 0.7386,
   "b_pct_100mva": 24.4993,
   "winter_mva": 2470.0,
   "spring_mva": 2350.0,
   "summer_mva": 2146.0,
   "autumn_mva": 2350.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SPEN42",
   "node_2": "STEW41",
   "ohl_km": 37.795,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0497,
   "x_pct_100mva": 0.7368,
   "b_pct_100mva": 22.4165,
   "winter_mva": 2470.0,
   "spring_mva": 2350.0,
   "summer_mva": 2146.0,
   "autumn_mva": 2350.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SPLN41",
   "node_2": "WALP41",
   "ohl_km": 29.234,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0272,
   "x_pct_100mva": 0.5117,
   "b_pct_100mva": 19.3195,
   "winter_mva": 3189.0,
   "spring_mva": 3063.0,
   "summer_mva": 2853.0,
   "autumn_mva": 3063.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SSHI22",
   "node_2": "TYNE2A",
   "ohl_km": 7.028,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.031,
   "x_pct_100mva": 0.2985,
   "b_pct_100mva": 1.9072,
   "winter_mva": 1247.0,
   "spring_mva": 1180.0,
   "summer_mva": 1065.0,
   "autumn_mva": 1180.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SSHI22",
   "node_2": "WBOL21",
   "ohl_km": 4.366,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.02,
   "x_pct_100mva": 0.1848,
   "b_pct_100mva": 1.1845,
   "winter_mva": 1176.0,
   "spring_mva": 1119.0,
   "summer_mva": 1024.0,
   "autumn_mva": 1119.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STAL4A",
   "node_2": "THOM41",
   "ohl_km": 69.271,
   "cable_km": 6.952,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0721,
   "x_pct_100mva": 1.2648,
   "b_pct_100mva": 151.7118,
   "winter_mva": 1442.0,
   "spring_mva": 1442.0,
   "summer_mva": 1314.0,
   "autumn_mva": 1314.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STAL4B",
   "node_2": "STSB4A",
   "ohl_km": 26.581,
   "cable_km": 7.031,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0345,
   "x_pct_100mva": 0.532,
   "b_pct_100mva": 124.2199,
   "winter_mva": 1436.0,
   "spring_mva": 1436.0,
   "summer_mva": 1308.0,
   "autumn_mva": 1308.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STEN11",
   "node_2": "STES11",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0266,
   "x_pct_100mva": 0.1193,
   "b_pct_100mva": 0.1077,
   "winter_mva": 198.0,
   "spring_mva": 198.0,
   "summer_mva": 181.0,
   "autumn_mva": 181.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SUND41",
   "node_2": "WYMO41",
   "ohl_km": 18.156,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0196,
   "x_pct_100mva": 0.302,
   "b_pct_100mva": 12.5826,
   "winter_mva": 3048.0,
   "spring_mva": 3000.0,
   "summer_mva": 2692.0,
   "autumn_mva": 3000.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SWAN41",
   "node_2": "SWAN4B",
   "ohl_km": 0.64,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0014,
   "x_pct_100mva": 0.0128,
   "b_pct_100mva": 0.3677,
   "winter_mva": 3048.0,
   "spring_mva": 3048.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SWAN42",
   "node_2": "SWAN4A",
   "ohl_km": 0.64,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0014,
   "x_pct_100mva": 0.0128,
   "b_pct_100mva": 0.3677,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TEMP22",
   "node_2": "WIBA21",
   "ohl_km": 0.0,
   "cable_km": 3.607,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0159,
   "x_pct_100mva": 0.0923,
   "b_pct_100mva": 24.1308,
   "winter_mva": 421.0,
   "spring_mva": 421.0,
   "summer_mva": 381.0,
   "autumn_mva": 381.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "THOM21",
   "node_2": "WMEL21",
   "ohl_km": 23.791,
   "cable_km": 0.947,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1105,
   "x_pct_100mva": 1.0548,
   "b_pct_100mva": 15.8849,
   "winter_mva": 764.0,
   "spring_mva": 764.0,
   "summer_mva": 698.0,
   "autumn_mva": 698.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "THOM2A",
   "node_2": "WMEL21",
   "ohl_km": 24.413,
   "cable_km": 0.8,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1126,
   "x_pct_100mva": 1.0793,
   "b_pct_100mva": 10.588,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "THUR21",
   "node_2": "THUR2A",
   "ohl_km": 4.653,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0488,
   "x_pct_100mva": 0.1944,
   "b_pct_100mva": 1.2745,
   "winter_mva": 551.0,
   "spring_mva": 512.0,
   "summer_mva": 442.0,
   "autumn_mva": 512.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "THUR2A",
   "node_2": "WMEL21",
   "ohl_km": 16.348,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0746,
   "x_pct_100mva": 0.7099,
   "b_pct_100mva": 4.3235,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TILB21",
   "node_2": "WARL21",
   "ohl_km": 13.065,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0597,
   "x_pct_100mva": 0.553,
   "b_pct_100mva": 3.5441,
   "winter_mva": 1175.0,
   "spring_mva": 1119.0,
   "summer_mva": 1023.0,
   "autumn_mva": 1119.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TILB21",
   "node_2": "WARL21",
   "ohl_km": 12.897,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.059,
   "x_pct_100mva": 0.5459,
   "b_pct_100mva": 3.4987,
   "winter_mva": 1175.0,
   "spring_mva": 1119.0,
   "summer_mva": 1023.0,
   "autumn_mva": 1119.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TILB41",
   "node_2": "TILB4A",
   "ohl_km": 0.058,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0012,
   "b_pct_100mva": 0.033,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TILB41",
   "node_2": "TILB4B",
   "ohl_km": 0.059,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0011,
   "b_pct_100mva": 0.0353,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2853.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TOTT2A",
   "node_2": "TOTT22",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Zero Length",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 904.0,
   "spring_mva": 904.0,
   "summer_mva": 904.0,
   "autumn_mva": 904.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TOTT2A",
   "node_2": "TOTT24",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Zero Length",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 950.0,
   "spring_mva": 950.0,
   "summer_mva": 830.0,
   "autumn_mva": 830.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TOTT2B",
   "node_2": "TOTT21",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Zero Length",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 904.0,
   "spring_mva": 904.0,
   "summer_mva": 904.0,
   "autumn_mva": 904.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TOTT2B",
   "node_2": "TOTT23",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Zero Length",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 950.0,
   "spring_mva": 950.0,
   "summer_mva": 830.0,
   "autumn_mva": 830.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TRAW41",
   "node_2": "TREU4A",
   "ohl_km": 64.278,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1002,
   "x_pct_100mva": 1.2333,
   "b_pct_100mva": 38.5731,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TRAW41",
   "node_2": "TREU4B",
   "ohl_km": 64.278,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1002,
   "x_pct_100mva": 1.2333,
   "b_pct_100mva": 38.5731,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TREM21",
   "node_2": "USKM2A",
   "ohl_km": 15.048,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0854,
   "x_pct_100mva": 0.7095,
   "b_pct_100mva": 3.7487,
   "winter_mva": 695.0,
   "spring_mva": 641.0,
   "summer_mva": 548.0,
   "autumn_mva": 641.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TYNE21",
   "node_2": "WBOL21",
   "ohl_km": 11.399,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.051,
   "x_pct_100mva": 0.4835,
   "b_pct_100mva": 3.093,
   "winter_mva": 1131.0,
   "spring_mva": 1052.0,
   "summer_mva": 912.0,
   "autumn_mva": 1052.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "USKM11",
   "node_2": "USKM12",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.25,
   "x_pct_100mva": 20.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 90.0,
   "spring_mva": 90.0,
   "summer_mva": 90.0,
   "autumn_mva": 90.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "USKM21",
   "node_2": "USKM2A",
   "ohl_km": 0.692,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0038,
   "x_pct_100mva": 0.036,
   "b_pct_100mva": 0.1546,
   "winter_mva": 695.0,
   "spring_mva": 642.0,
   "summer_mva": 548.0,
   "autumn_mva": 642.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "USKM21",
   "node_2": "USKM2B",
   "ohl_km": 0.391,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0039,
   "x_pct_100mva": 0.0167,
   "b_pct_100mva": 0.1052,
   "winter_mva": 682.0,
   "spring_mva": 629.0,
   "summer_mva": 538.0,
   "autumn_mva": 629.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "USKM21",
   "node_2": "WHSO21",
   "ohl_km": 5.841,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0345,
   "x_pct_100mva": 0.2401,
   "b_pct_100mva": 1.6394,
   "winter_mva": 1005.0,
   "spring_mva": 956.0,
   "summer_mva": 874.0,
   "autumn_mva": 956.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "USKM21",
   "node_2": "WHSO22",
   "ohl_km": 5.849,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0345,
   "x_pct_100mva": 0.2405,
   "b_pct_100mva": 1.6417,
   "winter_mva": 1005.0,
   "spring_mva": 956.0,
   "summer_mva": 873.0,
   "autumn_mva": 956.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "USKM2A",
   "node_2": "WHSO21",
   "ohl_km": 5.562,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0306,
   "x_pct_100mva": 0.289,
   "b_pct_100mva": 1.2455,
   "winter_mva": 695.0,
   "spring_mva": 641.0,
   "summer_mva": 548.0,
   "autumn_mva": 641.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "USKM2B",
   "node_2": "WHSO22",
   "ohl_km": 5.851,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0322,
   "x_pct_100mva": 0.304,
   "b_pct_100mva": 1.3103,
   "winter_mva": 682.0,
   "spring_mva": 629.0,
   "summer_mva": 538.0,
   "autumn_mva": 629.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WBUR41",
   "node_2": "WBUR42",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0026,
   "x_pct_100mva": 2.3169,
   "b_pct_100mva": 0.0,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WHSO41",
   "node_2": "WHSO4A",
   "ohl_km": 0.077,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0013,
   "b_pct_100mva": 0.0506,
   "winter_mva": 2780.0,
   "spring_mva": 2570.0,
   "summer_mva": 2220.0,
   "autumn_mva": 2570.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WIMB21",
   "node_2": "WIMB2A",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Zero Length",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 995.0,
   "spring_mva": 930.0,
   "summer_mva": 728.0,
   "autumn_mva": 806.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WTHU4C",
   "node_2": "WTHU4E",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 1.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 2400.0,
   "spring_mva": 2400.0,
   "summer_mva": 2400.0,
   "autumn_mva": 2400.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WTHU4D",
   "node_2": "WTHU4F",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 1.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 2400.0,
   "spring_mva": 2400.0,
   "summer_mva": 2400.0,
   "autumn_mva": 2400.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BOSO11",
   "node_2": "BOSW11",
   "labels": [
    "TC Barrow OFTO Limited",
    "Barrow Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 29.45,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.634,
   "x_pct_100mva": 2.451,
   "b_pct_100mva": 25.197,
   "winter_mva": 106.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BEIW21",
   "node_2": "BEIW22",
   "labels": [
    "TC Beatrice OFTO Limited",
    "Beatrice Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 1.315,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.033,
   "x_pct_100mva": 0.014,
   "b_pct_100mva": 4.119,
   "winter_mva": 321.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BEIW21",
   "node_2": "BEAT21",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 89.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.822,
   "x_pct_100mva": 2.262,
   "b_pct_100mva": 291.875,
   "winter_mva": 321.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BEIW22",
   "node_2": "BEAT22",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 89.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.822,
   "x_pct_100mva": 2.262,
   "b_pct_100mva": 291.875,
   "winter_mva": 321.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BODE41",
   "node_2": "BBWO41",
   "labels": [
    "Diamond Transmission Partners BBE Limited",
    "Burbo Bank Extension Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 0.6,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0009,
   "x_pct_100mva": 0.0064,
   "b_pct_100mva": 5.1271,
   "winter_mva": 277.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BBWO21",
   "node_2": "BBWW21",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 34.622001,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.3875,
   "x_pct_100mva": 0.9335,
   "b_pct_100mva": 103.7511,
   "winter_mva": 277.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "DBAOD",
   "node_2": "DBAWD",
   "labels": [
    "DOGGERBANK OFFSHORE WIND FARM PROJECT 1 PROJCO LIMITED",
    "Dogger Bank A Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 205.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0024,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 1940.0,
   "spring_mva": null,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "CREB41",
   "node_2": "DBAO41",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 1.6,
   "circuit_type": "Cable",
   "r_pct_100mva": 6e-06,
   "x_pct_100mva": 8e-05,
   "b_pct_100mva": 0.3796,
   "winter_mva": 2044.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "DUDW11",
   "node_2": "DUDO11",
   "labels": [
    "TC Dudgeon OFTO plc",
    "Dudgeon Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 89.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.816018,
   "x_pct_100mva": 6.818228,
   "b_pct_100mva": 110.669344,
   "winter_mva": 172.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "DUDW12",
   "node_2": "DUDO12",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 89.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.816018,
   "x_pct_100mva": 6.818228,
   "b_pct_100mva": 110.669344,
   "winter_mva": 172.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BRFO41",
   "node_2": "BRST41",
   "labels": [
    "East Anglia One Limited",
    "East Anglia Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 0.47,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.001209,
   "x_pct_100mva": 0.005962,
   "b_pct_100mva": 3.850842,
   "winter_mva": 369.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BRFO41",
   "node_2": "BRST42",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.47,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.001209,
   "x_pct_100mva": 0.005962,
   "b_pct_100mva": 3.850842,
   "winter_mva": 369.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BRST21",
   "node_2": "EAAW21",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 122.358,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.771533,
   "x_pct_100mva": 3.271491,
   "b_pct_100mva": 411.039973,
   "winter_mva": 344.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BRST22",
   "node_2": "EAAW22",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 122.358,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.771533,
   "x_pct_100mva": 3.271491,
   "b_pct_100mva": 411.039973,
   "winter_mva": 344.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GALO11",
   "node_2": "LEIS11",
   "labels": [
    "Diamond Transmission Partners Galloper Limited",
    "Galloper Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 0.28,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.01,
   "x_pct_100mva": 0.03,
   "b_pct_100mva": 0.38,
   "winter_mva": 208.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GALO12",
   "node_2": "LEIS11",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.28,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.01,
   "x_pct_100mva": 0.03,
   "b_pct_100mva": 0.38,
   "winter_mva": 208.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GALO11",
   "node_2": "GANW11",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 45.8,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.23,
   "x_pct_100mva": 2.83,
   "b_pct_100mva": 58.38,
   "winter_mva": 180.6,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GALO12",
   "node_2": "GANW12",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 45.8,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.23,
   "x_pct_100mva": 2.83,
   "b_pct_100mva": 58.38,
   "winter_mva": 180.6,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GGON11",
   "node_2": "LEIS11",
   "labels": [
    "Greater Gabbard OFTO Plc",
    "Greater Gabbard Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 180.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GGON12",
   "node_2": "LEIS11",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 180.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GGON13",
   "node_2": "LEIS11",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 180.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GREG11",
   "node_2": "GGON11",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 45.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.04,
   "x_pct_100mva": 3.17,
   "b_pct_100mva": 59.93,
   "winter_mva": 180.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GREG12",
   "node_2": "GGON12",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 45.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.04,
   "x_pct_100mva": 3.17,
   "b_pct_100mva": 59.93,
   "winter_mva": 180.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GREG13",
   "node_2": "GGON13",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 45.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.04,
   "x_pct_100mva": 3.17,
   "b_pct_100mva": 59.93,
   "winter_mva": 180.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GREG12",
   "node_2": "GREG14",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 17.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.36,
   "x_pct_100mva": 1.07,
   "b_pct_100mva": 20.5,
   "winter_mva": 150.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "CLTO11",
   "node_2": "GUNS11",
   "labels": [
    "TC Gunfleet Sands OFTO Limited",
    "Gunfleet Sands Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 12.789,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.3254,
   "x_pct_100mva": 0.8061,
   "b_pct_100mva": 15.5518,
   "winter_mva": 158.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GWYO11",
   "node_2": "GWBW11",
   "labels": [
    "Gwynt y Môr OFTO plc",
    "Gwynt Y Mor Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 33.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.973,
   "x_pct_100mva": 2.5403,
   "b_pct_100mva": 37.6879,
   "winter_mva": 149.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GWYO11",
   "node_2": "GWBW12",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 33.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.973,
   "x_pct_100mva": 2.5403,
   "b_pct_100mva": 37.6879,
   "winter_mva": 149.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GWYO12",
   "node_2": "GWAW11",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 30.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.8763,
   "x_pct_100mva": 2.3371,
   "b_pct_100mva": 34.6335,
   "winter_mva": 149.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GWYO12",
   "node_2": "GWAW12",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 30.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.8763,
   "x_pct_100mva": 2.3371,
   "b_pct_100mva": 34.6335,
   "winter_mva": 149.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "KILL41",
   "node_2": "HOWA41",
   "labels": [
    "Diamond Transmission Partners Hornsea One Limited",
    "Hornsea One Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 0.52,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.000387,
   "x_pct_100mva": 0.007298,
   "b_pct_100mva": 5.7608,
   "winter_mva": 1328.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "KILL41",
   "node_2": "HOWA41",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.000387,
   "x_pct_100mva": 0.007298,
   "b_pct_100mva": 5.760827,
   "winter_mva": 1328.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWA21",
   "node_2": "HOWR2A",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 105.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.683842,
   "x_pct_100mva": 3.270059,
   "b_pct_100mva": 292.128289,
   "winter_mva": 380.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWR2A",
   "node_2": "HOWW2A",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 66.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.492396,
   "x_pct_100mva": 1.641322,
   "b_pct_100mva": 175.1469,
   "winter_mva": 380.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWA21",
   "node_2": "HOWR2A",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 104.9,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.696279,
   "x_pct_100mva": 3.195472,
   "b_pct_100mva": 303.897255,
   "winter_mva": 380.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWR2A",
   "node_2": "HOWW2B",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 72.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.477356,
   "x_pct_100mva": 1.715496,
   "b_pct_100mva": 203.0972,
   "winter_mva": 380.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWA21",
   "node_2": "HOWR2A",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 104.7,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.6809,
   "x_pct_100mva": 3.2601,
   "b_pct_100mva": 291.07,
   "winter_mva": 380.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWR2A",
   "node_2": "HOWW2C",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 85.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.632232,
   "x_pct_100mva": 2.107438,
   "b_pct_100mva": 224.8866,
   "winter_mva": 380.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWW2A",
   "node_2": "HOWW2B",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 12.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.157562,
   "x_pct_100mva": 0.304959,
   "b_pct_100mva": 34.59968,
   "winter_mva": 364.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWW2B",
   "node_2": "HOWW2C",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 13.9,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.178058,
   "x_pct_100mva": 0.344628,
   "b_pct_100mva": 39.10045,
   "winter_mva": 364.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "KILL41",
   "node_2": "HOWB41",
   "labels": [
    "Breesea Limited",
    "Hornsea Two Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 0.315,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.004,
   "b_pct_100mva": 3.7,
   "winter_mva": 935.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "KILL41",
   "node_2": "HOWB41",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.315,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.004,
   "b_pct_100mva": 3.7,
   "winter_mva": 935.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWB21",
   "node_2": "HOWR2B",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 103.7,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.59,
   "x_pct_100mva": 2.69,
   "b_pct_100mva": 338.42,
   "winter_mva": 415.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWR2B",
   "node_2": "HOWW2D",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 60.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.4,
   "x_pct_100mva": 1.5,
   "b_pct_100mva": 165.42,
   "winter_mva": 412.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWB21",
   "node_2": "HOWR2B",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 103.55,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.59,
   "x_pct_100mva": 2.69,
   "b_pct_100mva": 337.97,
   "winter_mva": 415.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWR2B",
   "node_2": "HOWW2D",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 61.6,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.42,
   "x_pct_100mva": 1.52,
   "b_pct_100mva": 169.26,
   "winter_mva": 412.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWB21",
   "node_2": "HOWR2B",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 103.4,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.59,
   "x_pct_100mva": 2.69,
   "b_pct_100mva": 382.85,
   "winter_mva": 415.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWR2B",
   "node_2": "HOWW2D",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 62.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.42,
   "x_pct_100mva": 1.54,
   "b_pct_100mva": 170.9,
   "winter_mva": 412.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HUMO11",
   "node_2": "HUMW11",
   "labels": [
    "Humber Gateway OFTO Limited",
    "Humber Gateway Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 39.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.417,
   "x_pct_100mva": 3.447,
   "b_pct_100mva": 46.189,
   "winter_mva": 121.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HUMO12",
   "node_2": "HUMW12",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 39.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.417,
   "x_pct_100mva": 3.447,
   "b_pct_100mva": 46.189,
   "winter_mva": 121.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HUMO21",
   "node_2": "HEDO21",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 121.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HUMO22",
   "node_2": "HEDO21",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 121.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LINO41",
   "node_2": "WALP41",
   "labels": [
    "TC Lincs OFTO Limited",
    "Lincs Offshore Windfarm"
   ],
   "ohl_km": 0.0,
   "cable_km": 0.13,
   "circuit_type": "Cable",
   "r_pct_100mva": 9.4e-05,
   "x_pct_100mva": 0.001641,
   "b_pct_100mva": 1.6336,
   "winter_mva": 492.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LINO11",
   "node_2": "LINO13",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.129,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.000178,
   "x_pct_100mva": 0.002903,
   "b_pct_100mva": 1.491377,
   "winter_mva": 301.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LINO12",
   "node_2": "LINO14",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.078,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.000108,
   "x_pct_100mva": 0.001755,
   "b_pct_100mva": 0.901763,
   "winter_mva": 301.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LINO13",
   "node_2": "LINS11",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 60.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 2.0442,
   "x_pct_100mva": 4.3446,
   "b_pct_100mva": 69.5405,
   "winter_mva": 152.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LINO14",
   "node_2": "LINS12",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 60.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 2.0442,
   "x_pct_100mva": 4.3446,
   "b_pct_100mva": 69.5405,
   "winter_mva": 152.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "CLEH41",
   "node_2": "LONO4A",
   "labels": [
    "Blue Transmission London Array Limited",
    "London Array Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 0.08,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.00021,
   "x_pct_100mva": 0.00052,
   "b_pct_100mva": 0.764134,
   "winter_mva": 360.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "CLEH41",
   "node_2": "LONO4B",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.13,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.000341,
   "x_pct_100mva": 0.000845,
   "b_pct_100mva": 1.241718,
   "winter_mva": 360.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LONO11",
   "node_2": "LOAW11",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 53.798,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.58289,
   "x_pct_100mva": 2.9755,
   "b_pct_100mva": 73.1044,
   "winter_mva": 167.0,
   "spring_mva": 150.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LONO12",
   "node_2": "LOYW11",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 53.848,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.58366,
   "x_pct_100mva": 2.9776,
   "b_pct_100mva": 73.1539,
   "winter_mva": 167.0,
   "spring_mva": 150.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LONO13",
   "node_2": "LOAW12",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 52.657,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.54875,
   "x_pct_100mva": 2.9125,
   "b_pct_100mva": 71.5816,
   "winter_mva": 167.0,
   "spring_mva": 150.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LONO14",
   "node_2": "LOYW12",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 52.682,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.54919,
   "x_pct_100mva": 2.9137,
   "b_pct_100mva": 71.6099,
   "winter_mva": 167.0,
   "spring_mva": 150.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "MOWE21",
   "node_2": "MORO21",
   "labels": [
    "Moray East Offshore Wind Limited",
    "Moray East Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 90.69,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.632,
   "x_pct_100mva": 2.405,
   "b_pct_100mva": 284.21,
   "winter_mva": 312.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "MOWE22",
   "node_2": "MORO22",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 97.8,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.632,
   "x_pct_100mva": 2.405,
   "b_pct_100mva": 304.75,
   "winter_mva": 312.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "MOWE23",
   "node_2": "MORO23",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 91.48,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.632,
   "x_pct_100mva": 2.405,
   "b_pct_100mva": 286.49,
   "winter_mva": 312.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "NEDE4K",
   "node_2": "MORF41",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.06,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0027,
   "x_pct_100mva": 0.001,
   "b_pct_100mva": 0.27,
   "winter_mva": 398.0,
   "spring_mva": 275.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "NEDE4K",
   "node_2": "MORF42",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0043,
   "x_pct_100mva": 0.002,
   "b_pct_100mva": 0.42,
   "winter_mva": 398.0,
   "spring_mva": 275.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "NEDE4K",
   "node_2": "MORF43",
   "labels": [
    "Moray East Offshore Wind Limited",
    "Moray East Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 0.15,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.001,
   "x_pct_100mva": 0.003,
   "b_pct_100mva": 0.67,
   "winter_mva": 398.0,
   "spring_mva": 275.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "MOWW2A",
   "node_2": "MOWO21",
   "labels": [
    "MORAY WEST OFTO LIMITED",
    "Moray West Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 29.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.10961,
   "x_pct_100mva": 0.79111,
   "b_pct_100mva": 133.64784,
   "winter_mva": 440.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "MOWW22",
   "node_2": "MOWO22",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 29.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.10961,
   "x_pct_100mva": 0.79111,
   "b_pct_100mva": 133.64784,
   "winter_mva": 440.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "MOWW21",
   "node_2": "MOWW2A",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 49.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.3341,
   "x_pct_100mva": 1.0428,
   "b_pct_100mva": 175.83419,
   "winter_mva": 440.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "MOWW2B",
   "node_2": "MOWW22",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 51.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.3477,
   "x_pct_100mva": 1.0853,
   "b_pct_100mva": 183.01109,
   "winter_mva": 440.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "CRYR4-",
   "node_2": "NNGO41",
   "labels": [
    "NEART NA GAOITHE OFFSHORE WIND LIMITED",
    "Neart na Gaoithe Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 0.58,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0015,
   "x_pct_100mva": 0.0059,
   "b_pct_100mva": 0.0,
   "winter_mva": 245.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "CRYR4-",
   "node_2": "NNGO42",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.58,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0015,
   "x_pct_100mva": 0.0059,
   "b_pct_100mva": 0.0,
   "winter_mva": 245.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "NNGO21",
   "node_2": "NNGW21",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 50.659,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.7591,
   "x_pct_100mva": 1.4011,
   "b_pct_100mva": 0.006,
   "winter_mva": 230.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "NNGO22",
   "node_2": "NNGW22",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 50.917,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.7592,
   "x_pct_100mva": 1.4081,
   "b_pct_100mva": 0.0006,
   "winter_mva": 230.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "ORMO11",
   "node_2": "ORMW11",
   "labels": [
    "TC Ormonde OFTO Limited",
    "Ormonde Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 44.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.7323,
   "x_pct_100mva": 3.104,
   "b_pct_100mva": 46.68,
   "winter_mva": 158.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "RACW22",
   "node_2": "RACO22",
   "labels": [
    "Diamond Transmission Partners RB Limited",
    "Race Bank Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 82.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.487,
   "x_pct_100mva": 2.1111,
   "b_pct_100mva": 247.8447,
   "winter_mva": 302.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "RACW21",
   "node_2": "RACO21",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 83.499999,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.4934,
   "x_pct_100mva": 2.1359,
   "b_pct_100mva": 250.7489,
   "winter_mva": 302.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WALP41",
   "node_2": "RACO41",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0011,
   "b_pct_100mva": 0.8093,
   "winter_mva": 450.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WALP41",
   "node_2": "RACO42",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0011,
   "b_pct_100mva": 0.8093,
   "winter_mva": 450.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "RACW21",
   "node_2": "RACW22",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 6.7,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0433,
   "x_pct_100mva": 0.1661,
   "b_pct_100mva": 19.4582,
   "winter_mva": 302.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BOLN41",
   "node_2": "TWNE41",
   "labels": [
    "TC Rampion OFTO Limited",
    "Rampion Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 0.602,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0028,
   "x_pct_100mva": 0.0042,
   "b_pct_100mva": 4.4179,
   "winter_mva": 411.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BOLN41",
   "node_2": "TWNE42",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.764,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0036,
   "x_pct_100mva": 0.0053,
   "b_pct_100mva": 5.6068,
   "winter_mva": 411.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "TWNE11",
   "node_2": "RAMW11",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 42.35,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.7285,
   "x_pct_100mva": 1.9531,
   "b_pct_100mva": 75.9552,
   "winter_mva": 210.0,
   "spring_mva": 150.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "TWNE12",
   "node_2": "RAMW12",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 42.29,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.7275,
   "x_pct_100mva": 1.9502,
   "b_pct_100mva": 75.842,
   "winter_mva": 210.0,
   "spring_mva": 150.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "RORE11",
   "node_2": "RREW11",
   "labels": [
    "TC Robin Rigg OFTO Limited",
    "Robin Rigg East Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 14.4,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.78,
   "x_pct_100mva": 1.17,
   "b_pct_100mva": 12.06,
   "winter_mva": 103.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "RORW11",
   "node_2": "RRWW11",
   "labels": [
    "Robin Rigg West Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 14.4,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.78,
   "x_pct_100mva": 1.17,
   "b_pct_100mva": 12.06,
   "winter_mva": 103.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "SGRO21",
   "node_2": "SGRW21",
   "labels": [
    "Seagreen Wind Energy Limited",
    "Seagreen One Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 84.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.61407,
   "x_pct_100mva": 2.1131,
   "b_pct_100mva": 283.19,
   "winter_mva": 362.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "SGRO22",
   "node_2": "SGRW22",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 84.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.61407,
   "x_pct_100mva": 2.1131,
   "b_pct_100mva": 283.19,
   "winter_mva": 362.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "SGRO22",
   "node_2": "SGRW22",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 84.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.61407,
   "x_pct_100mva": 2.1131,
   "b_pct_100mva": 283.19,
   "winter_mva": 362.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "SSAW11",
   "node_2": "SALL11",
   "labels": [
    "Blue Transmission Sheringham Shoal Limited",
    "Sheringham Shoal Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 44.8,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.0219,
   "x_pct_100mva": 3.6202,
   "b_pct_100mva": 55.2715,
   "winter_mva": 178.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "SSBW11",
   "node_2": "SALL12",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 42.9,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.9695,
   "x_pct_100mva": 3.4676,
   "b_pct_100mva": 53.1915,
   "winter_mva": 178.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "THAW11",
   "node_2": "THOW11",
   "labels": [
    "Thanet OFTO Limited",
    "Thanet Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 28.89,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.9305,
   "x_pct_100mva": 1.9682,
   "b_pct_100mva": 33.0484,
   "winter_mva": 155.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "THAW12",
   "node_2": "THOW12",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 28.89,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.9305,
   "x_pct_100mva": 1.9682,
   "b_pct_100mva": 33.0484,
   "winter_mva": 155.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "TKNO22",
   "node_2": "TKNW21",
   "labels": [
    "Triton Knoll Wind Farm Limited",
    "Triton Knoll Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 107.8,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.57,
   "x_pct_100mva": 3.15,
   "b_pct_100mva": 313.0,
   "winter_mva": 427.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "TKNO21",
   "node_2": "TKNE21",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 106.8,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.56,
   "x_pct_100mva": 3.13,
   "b_pct_100mva": 310.0,
   "winter_mva": 427.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BICF41",
   "node_2": "TKNO41",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 2.01,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.004,
   "x_pct_100mva": 0.02,
   "b_pct_100mva": 18.6,
   "winter_mva": 505.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BICF41",
   "node_2": "TKNO42",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 1.78,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.004,
   "x_pct_100mva": 0.02,
   "b_pct_100mva": 16.5,
   "winter_mva": 505.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WOWE21",
   "node_2": "WACW21",
   "labels": [
    "Diamond Transmission Partners Walney Extension Limited",
    "Walney Extension Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 80.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.9432,
   "x_pct_100mva": 1.99,
   "b_pct_100mva": 251.59,
   "winter_mva": 347.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WADW21",
   "node_2": "WACW21",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 22.9,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.4826,
   "x_pct_100mva": 0.6719,
   "b_pct_100mva": 50.0868,
   "winter_mva": 220.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WOWE22",
   "node_2": "WADW21",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 66.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.7713,
   "x_pct_100mva": 1.6434,
   "b_pct_100mva": 207.5336,
   "winter_mva": 347.0,
   "spring_mva": 220.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "MIDL41",
   "node_2": "WOWE41",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0015,
   "x_pct_100mva": 0.0023,
   "b_pct_100mva": 2.7143,
   "winter_mva": 470.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "MIDL41",
   "node_2": "WOWE42",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0015,
   "x_pct_100mva": 0.0023,
   "b_pct_100mva": 2.7143,
   "winter_mva": 470.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WAAO11",
   "node_2": "WAAO1A",
   "labels": [
    "Blue Transmission Walney 1 OFTO Limited",
    "Walney 1 Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 2.9,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.076045,
   "x_pct_100mva": 0.13688,
   "b_pct_100mva": 3.553937,
   "winter_mva": 192.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WAAO1A",
   "node_2": "WAAW11",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 43.7,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.294307,
   "x_pct_100mva": 2.329752,
   "b_pct_100mva": 55.05765,
   "winter_mva": 164.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WABO11",
   "node_2": "WABO1A",
   "labels": [
    "Blue Transmission Walney 2 OFTO Limited",
    "Walney 2 Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 5.23,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.15,
   "x_pct_100mva": 0.27,
   "b_pct_100mva": 6.384,
   "winter_mva": 192.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WABO1A",
   "node_2": "WABW11",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 44.13,
   "circuit_type": "Cable",
   "r_pct_100mva": 1.266,
   "x_pct_100mva": 2.279,
   "b_pct_100mva": 53.869,
   "winter_mva": 164.0,
   "spring_mva": 132.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WDSW11",
   "node_2": "WDSO11",
   "labels": [
    "WoDS Transmission plc",
    "West of Duddon Sands Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 42.075,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.663,
   "x_pct_100mva": 1.9978,
   "b_pct_100mva": 69.3823,
   "winter_mva": 209.0,
   "spring_mva": 155.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WDSW12",
   "node_2": "WDSO12",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 42.075,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.663,
   "x_pct_100mva": 1.9978,
   "b_pct_100mva": 69.3823,
   "winter_mva": 209.0,
   "spring_mva": 155.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HEYS41",
   "node_2": "WDSO41",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.225,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0024,
   "b_pct_100mva": 1.7417,
   "winter_mva": 346.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HEYS41",
   "node_2": "WDSO42",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.225,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0024,
   "b_pct_100mva": 1.7417,
   "winter_mva": 346.0,
   "spring_mva": 400.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WERO11",
   "node_2": "WERW11",
   "labels": [
    "TC Westermost Rough OFTO Limited",
    "Westermost Rough Offshore Wind Farm"
   ],
   "ohl_km": 0.0,
   "cable_km": 25.8335,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.2949,
   "x_pct_100mva": 1.4823,
   "b_pct_100mva": 45.7125,
   "winter_mva": 140.0,
   "spring_mva": 150.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HEDO21",
   "node_2": "WERO21",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.368,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.003,
   "x_pct_100mva": 0.0122,
   "b_pct_100mva": 1.2704,
   "winter_mva": 256.780862,
   "spring_mva": 275.0,
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HEDO21",
   "node_2": "WERO22",
   "labels": [],
   "ohl_km": 0.0,
   "cable_km": 0.329,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0027,
   "x_pct_100mva": 0.0109,
   "b_pct_100mva": 1.1357,
   "winter_mva": 256.780862,
   "spring_mva": 275.0,
   "transmission_owner": "OFTO"
  }
 ],
 "transformers": [
  {
   "node_1": "ABNE1Q",
   "node_2": "ABNE3-",
   "r_pct_100mva": 0.2265,
   "x_pct_100mva": 24.724,
   "b_pct_100mva": -0.0048,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ABNE1R",
   "node_2": "ABNE3-",
   "r_pct_100mva": 0.2283,
   "x_pct_100mva": 24.6239,
   "b_pct_100mva": -0.0018,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "AIGA1Q",
   "node_2": "AIGA5-",
   "r_pct_100mva": 1.7562,
   "x_pct_100mva": 44.8545,
   "b_pct_100mva": -0.0001,
   "rating_mva": 23.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ALNE1Q",
   "node_2": "ALNE3J",
   "r_pct_100mva": 0.3715,
   "x_pct_100mva": 26.189,
   "b_pct_100mva": -0.0002,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ALNE1R",
   "node_2": "ALNE3J",
   "r_pct_100mva": 0.3696,
   "x_pct_100mva": 26.0307,
   "b_pct_100mva": -0.0031,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ANSU1-",
   "node_2": "ANSU3-",
   "r_pct_100mva": 0.8997,
   "x_pct_100mva": 24.8949,
   "b_pct_100mva": -0.0163,
   "rating_mva": 45.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ARBR1Q",
   "node_2": "ARBR3-",
   "r_pct_100mva": 0.7044,
   "x_pct_100mva": 28.2801,
   "b_pct_100mva": -0.0117,
   "rating_mva": 45.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ARBR1R",
   "node_2": "ARBR3-",
   "r_pct_100mva": 0.7038,
   "x_pct_100mva": 28.2579,
   "b_pct_100mva": -0.0117,
   "rating_mva": 45.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ARDK1-",
   "node_2": "ARDK3-",
   "r_pct_100mva": 0.8056,
   "x_pct_100mva": 24.8758,
   "b_pct_100mva": -0.0163,
   "rating_mva": 45.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ARMO1-",
   "node_2": "ARMO3-",
   "r_pct_100mva": 0.615,
   "x_pct_100mva": 17.8227,
   "b_pct_100mva": -0.0129,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU11",
   "node_2": "BEAU1A",
   "r_pct_100mva": 0.1833,
   "x_pct_100mva": 3.7288,
   "b_pct_100mva": 0.0,
   "rating_mva": 150.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU11",
   "node_2": "BEAU1B",
   "r_pct_100mva": 0.1833,
   "x_pct_100mva": 3.7288,
   "b_pct_100mva": 0.0,
   "rating_mva": 150.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU11",
   "node_2": "BEAU3-",
   "r_pct_100mva": 1.0404,
   "x_pct_100mva": 27.736,
   "b_pct_100mva": -0.0117,
   "rating_mva": 45.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU11",
   "node_2": "BEAU3-",
   "r_pct_100mva": 1.0404,
   "x_pct_100mva": 27.736,
   "b_pct_100mva": -0.0117,
   "rating_mva": 45.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU21",
   "node_2": "BEAU11",
   "r_pct_100mva": 0.6786,
   "x_pct_100mva": 12.1644,
   "b_pct_100mva": -0.0003,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU21",
   "node_2": "BEAU11",
   "r_pct_100mva": 0.6785,
   "x_pct_100mva": 12.1895,
   "b_pct_100mva": -0.0003,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU21",
   "node_2": "BEAU11",
   "r_pct_100mva": 0.6786,
   "x_pct_100mva": 12.2312,
   "b_pct_100mva": -0.0003,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU4-",
   "node_2": "BEAU21",
   "r_pct_100mva": 0.0374,
   "x_pct_100mva": 1.5937,
   "b_pct_100mva": -0.0004,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU4-",
   "node_2": "BEAU21",
   "r_pct_100mva": 0.0376,
   "x_pct_100mva": 1.5954,
   "b_pct_100mva": -0.1302,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEAU4-",
   "node_2": "BEAU21",
   "r_pct_100mva": 0.0374,
   "x_pct_100mva": 1.5937,
   "b_pct_100mva": -0.1258,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BEIN1-",
   "node_2": "BEIN31",
   "r_pct_100mva": 0.1925,
   "x_pct_100mva": 10.3315,
   "b_pct_100mva": -0.0031,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BERB2Q",
   "node_2": "BERB3-",
   "r_pct_100mva": 0.292,
   "x_pct_100mva": 19.8312,
   "b_pct_100mva": -0.0092,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BHLA1-",
   "node_2": "BHLA3-",
   "r_pct_100mva": 0.1987,
   "x_pct_100mva": 17.5739,
   "b_pct_100mva": -0.0199,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BLHI21",
   "node_2": "BLHI11",
   "r_pct_100mva": 0.1506,
   "x_pct_100mva": 5.3034,
   "b_pct_100mva": -0.022,
   "rating_mva": 360.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BLHI21",
   "node_2": "BLHI11",
   "r_pct_100mva": 0.1486,
   "x_pct_100mva": 5.3035,
   "b_pct_100mva": -0.0319,
   "rating_mva": 360.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BLHI41",
   "node_2": "BLHI21",
   "r_pct_100mva": 0.0264,
   "x_pct_100mva": 1.5331,
   "b_pct_100mva": -0.0947,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BLHI41",
   "node_2": "BLHI21",
   "r_pct_100mva": 0.0262,
   "x_pct_100mva": 1.5331,
   "b_pct_100mva": -0.0911,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BOAG1Q",
   "node_2": "BOAG3-",
   "r_pct_100mva": 0.6105,
   "x_pct_100mva": 24.9925,
   "b_pct_100mva": -0.0002,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BOAG1R",
   "node_2": "BOAG3-",
   "r_pct_100mva": 0.6051,
   "x_pct_100mva": 24.826,
   "b_pct_100mva": -0.0118,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BRCW2J",
   "node_2": "BRCW3-",
   "r_pct_100mva": 0.2893,
   "x_pct_100mva": 19.9146,
   "b_pct_100mva": -0.0155,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BRCW2K",
   "node_2": "BRCW3-",
   "r_pct_100mva": 0.2893,
   "x_pct_100mva": 19.9146,
   "b_pct_100mva": -0.0159,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BRID1J",
   "node_2": "BRID3-",
   "r_pct_100mva": 0.6331,
   "x_pct_100mva": 28.7597,
   "b_pct_100mva": -0.1392,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BRID1K",
   "node_2": "BRID3-",
   "r_pct_100mva": 0.6369,
   "x_pct_100mva": 28.943,
   "b_pct_100mva": -0.1392,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BROA1Q",
   "node_2": "BROA3-",
   "r_pct_100mva": 2.4822,
   "x_pct_100mva": 38.9209,
   "b_pct_100mva": -0.076,
   "rating_mva": 30.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BROR1-",
   "node_2": "BROR3-",
   "r_pct_100mva": 0.809,
   "x_pct_100mva": 24.8757,
   "b_pct_100mva": -0.0164,
   "rating_mva": 45.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BUMU1Q",
   "node_2": "BUMU3-",
   "r_pct_100mva": 0.3661,
   "x_pct_100mva": 25.3751,
   "b_pct_100mva": -0.0694,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "BUMU1R",
   "node_2": "BUMU3-",
   "r_pct_100mva": 0.3758,
   "x_pct_100mva": 25.4194,
   "b_pct_100mva": -0.0694,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CAAD1Q",
   "node_2": "CAAD31",
   "r_pct_100mva": 0.2543,
   "x_pct_100mva": 24.832,
   "b_pct_100mva": -0.0049,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CAAD1Q",
   "node_2": "CAAD32",
   "r_pct_100mva": 0.2546,
   "x_pct_100mva": 24.832,
   "b_pct_100mva": -0.0049,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CAAD1R",
   "node_2": "CAAD31",
   "r_pct_100mva": 0.2558,
   "x_pct_100mva": 24.832,
   "b_pct_100mva": -0.007,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CAAD1R",
   "node_2": "CAAD32",
   "r_pct_100mva": 0.2558,
   "x_pct_100mva": 24.832,
   "b_pct_100mva": -0.007,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CAIN2-",
   "node_2": "CAIN3J",
   "r_pct_100mva": 0.379,
   "x_pct_100mva": 18.0794,
   "b_pct_100mva": -0.0241,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CASS1Q",
   "node_2": "CASS3-",
   "r_pct_100mva": 1.5181,
   "x_pct_100mva": 39.6376,
   "b_pct_100mva": -0.0263,
   "rating_mva": 30.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CEAN1Q",
   "node_2": "CEAN5-",
   "r_pct_100mva": 0.9943,
   "x_pct_100mva": 36.7199,
   "b_pct_100mva": -0.012,
   "rating_mva": 30.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CHAR11",
   "node_2": "CHAR3-",
   "r_pct_100mva": 0.4409,
   "x_pct_100mva": 26.9742,
   "b_pct_100mva": -0.0494,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CHAR11",
   "node_2": "CHAR3-",
   "r_pct_100mva": 0.442,
   "x_pct_100mva": 27.0408,
   "b_pct_100mva": -0.0494,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CLAC1Q",
   "node_2": "CLAC5-",
   "r_pct_100mva": 0.7672,
   "x_pct_100mva": 25.5718,
   "b_pct_100mva": -0.0851,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CLAY1Q",
   "node_2": "CLAY3-",
   "r_pct_100mva": 0.8719,
   "x_pct_100mva": 24.9014,
   "b_pct_100mva": -0.2968,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CLAY1T",
   "node_2": "CLAY3-",
   "r_pct_100mva": 0.8719,
   "x_pct_100mva": 24.9014,
   "b_pct_100mva": -0.2968,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CLUN1Q",
   "node_2": "CLUN5J",
   "r_pct_100mva": 0.7305,
   "x_pct_100mva": 19.5197,
   "b_pct_100mva": -0.0851,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CLUN1R",
   "node_2": "CLUN5K",
   "r_pct_100mva": 0.7051,
   "x_pct_100mva": 19.5373,
   "b_pct_100mva": -0.0788,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "COGA1-",
   "node_2": "COGA3-",
   "r_pct_100mva": 0.2691,
   "x_pct_100mva": 17.8869,
   "b_pct_100mva": -0.0097,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CONN2Q",
   "node_2": "CONN1J",
   "r_pct_100mva": 0.143,
   "x_pct_100mva": 5.3036,
   "b_pct_100mva": -0.0252,
   "rating_mva": 360.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CORI11",
   "node_2": "CORI3-",
   "r_pct_100mva": 0.4571,
   "x_pct_100mva": 19.8836,
   "b_pct_100mva": -0.0158,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CORI11",
   "node_2": "CORI3B",
   "r_pct_100mva": 0.3843,
   "x_pct_100mva": 17.7403,
   "b_pct_100mva": -0.0056,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "COUA1N",
   "node_2": "COUA3-",
   "r_pct_100mva": 0.2143,
   "x_pct_100mva": 25.0741,
   "b_pct_100mva": -0.0002,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "COUA1S",
   "node_2": "COUA3-",
   "r_pct_100mva": 0.2152,
   "x_pct_100mva": 25.1241,
   "b_pct_100mva": -0.0002,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRAI11",
   "node_2": "CRAI3-",
   "r_pct_100mva": 1.7798,
   "x_pct_100mva": 29.847,
   "b_pct_100mva": -0.0541,
   "rating_mva": 30.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRAI12",
   "node_2": "CRAI3-",
   "r_pct_100mva": 1.7486,
   "x_pct_100mva": 30.2161,
   "b_pct_100mva": -0.0475,
   "rating_mva": 30.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRAR1R",
   "node_2": "CRAR3-",
   "r_pct_100mva": 0.4031,
   "x_pct_100mva": 17.7732,
   "b_pct_100mva": -0.0172,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CREA1-",
   "node_2": "CREA3-",
   "r_pct_100mva": 0.329,
   "x_pct_100mva": 9.9362,
   "b_pct_100mva": -0.0533,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRSS11",
   "node_2": "CRSS3-",
   "r_pct_100mva": 0.4099,
   "x_pct_100mva": 17.9953,
   "b_pct_100mva": -0.0168,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRSS1A",
   "node_2": "CRSS11",
   "r_pct_100mva": 0.0582,
   "x_pct_100mva": 2.145,
   "b_pct_100mva": -0.0058,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRSS1B",
   "node_2": "CRSS11",
   "r_pct_100mva": 0.0582,
   "x_pct_100mva": 2.1492,
   "b_pct_100mva": -0.0003,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRSS2A",
   "node_2": "CRSS11",
   "r_pct_100mva": 0.2466,
   "x_pct_100mva": 9.0008,
   "b_pct_100mva": -0.0169,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CRSS2B",
   "node_2": "CRSS11",
   "r_pct_100mva": 0.2459,
   "x_pct_100mva": 9.0175,
   "b_pct_100mva": -0.0242,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "CULL1-",
   "node_2": "CULL5-",
   "r_pct_100mva": 1.5094,
   "x_pct_100mva": 37.5697,
   "b_pct_100mva": -0.2165,
   "rating_mva": 25.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DAAS2-",
   "node_2": "DAAS3-",
   "r_pct_100mva": 0.292,
   "x_pct_100mva": 19.8312,
   "b_pct_100mva": -0.0092,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DEAN1Q",
   "node_2": "DEAN5-",
   "r_pct_100mva": 1.0125,
   "x_pct_100mva": 25.0796,
   "b_pct_100mva": -0.1926,
   "rating_mva": 40.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DORE1J",
   "node_2": "DORE3J",
   "r_pct_100mva": 0.2099,
   "x_pct_100mva": 9.8894,
   "b_pct_100mva": -0.0003,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DORE1K",
   "node_2": "DORE3K",
   "r_pct_100mva": 0.2099,
   "x_pct_100mva": 9.8894,
   "b_pct_100mva": -0.0003,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DOUN11",
   "node_2": "DOUN3-",
   "r_pct_100mva": 0.4796,
   "x_pct_100mva": 26.0734,
   "b_pct_100mva": -0.0407,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DOUN11",
   "node_2": "DOUN3-",
   "r_pct_100mva": 0.4573,
   "x_pct_100mva": 25.9515,
   "b_pct_100mva": -0.0405,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DOUN21",
   "node_2": "DOUN11",
   "r_pct_100mva": 0.2112,
   "x_pct_100mva": 7.7054,
   "b_pct_100mva": -0.0236,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DOUN21",
   "node_2": "DOUN11",
   "r_pct_100mva": 0.2237,
   "x_pct_100mva": 7.9135,
   "b_pct_100mva": -0.0246,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DUBE1-",
   "node_2": "DUBE3-",
   "r_pct_100mva": 1.5189,
   "x_pct_100mva": 39.3707,
   "b_pct_100mva": -0.0261,
   "rating_mva": 30.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DUDH1Q",
   "node_2": "DUDH3-",
   "r_pct_100mva": 0.7798,
   "x_pct_100mva": 24.9211,
   "b_pct_100mva": -0.0118,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DUDH1R",
   "node_2": "DUDH3-",
   "r_pct_100mva": 0.7797,
   "x_pct_100mva": 23.9206,
   "b_pct_100mva": -0.0118,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DUGR1Q",
   "node_2": "DUGR3-",
   "r_pct_100mva": 0.6165,
   "x_pct_100mva": 17.6559,
   "b_pct_100mva": -0.0129,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DUNM1-",
   "node_2": "DUNM3-",
   "r_pct_100mva": 0.1823,
   "x_pct_100mva": 17.6657,
   "b_pct_100mva": -0.0212,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DUNO1Q",
   "node_2": "DUNO3-",
   "r_pct_100mva": 1.9925,
   "x_pct_100mva": 24.4077,
   "b_pct_100mva": -0.0163,
   "rating_mva": 45.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DUNO1R",
   "node_2": "DUNO3-",
   "r_pct_100mva": 1.9932,
   "x_pct_100mva": 24.4968,
   "b_pct_100mva": -0.0163,
   "rating_mva": 45.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DYCE1J",
   "node_2": "DYCE3-",
   "r_pct_100mva": 0.3975,
   "x_pct_100mva": 24.7301,
   "b_pct_100mva": -0.0165,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "DYCE1K",
   "node_2": "DYCE3-",
   "r_pct_100mva": 0.4015,
   "x_pct_100mva": 24.819,
   "b_pct_100mva": -0.0169,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "EDIN1-",
   "node_2": "EDIN3-",
   "r_pct_100mva": 0.5584,
   "x_pct_100mva": 16.9908,
   "b_pct_100mva": -0.0118,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ELGI1Q",
   "node_2": "ELGI3-",
   "r_pct_100mva": 0.6255,
   "x_pct_100mva": 27.9708,
   "b_pct_100mva": -0.1022,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ELGI1R",
   "node_2": "ELGI3-",
   "r_pct_100mva": 0.6289,
   "x_pct_100mva": 27.7707,
   "b_pct_100mva": -0.1949,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ERRO11",
   "node_2": "ERRO1C",
   "r_pct_100mva": 0.1833,
   "x_pct_100mva": 3.7288,
   "b_pct_100mva": 0.0,
   "rating_mva": 150.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ERRO11",
   "node_2": "ERRO1A",
   "r_pct_100mva": 0.04,
   "x_pct_100mva": 1.9413,
   "b_pct_100mva": 0.0,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ERRO11",
   "node_2": "ERRO1B",
   "r_pct_100mva": 0.04,
   "x_pct_100mva": 1.9413,
   "b_pct_100mva": 0.0,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ERRO11",
   "node_2": "ERRO5J",
   "r_pct_100mva": 0.7049,
   "x_pct_100mva": 26.0405,
   "b_pct_100mva": -0.0851,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ERRO11",
   "node_2": "ERRO5L",
   "r_pct_100mva": 0.7108,
   "x_pct_100mva": 26.2571,
   "b_pct_100mva": -0.0851,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FAAR1Q",
   "node_2": "FAAR3J",
   "r_pct_100mva": 0.8997,
   "x_pct_100mva": 28.3302,
   "b_pct_100mva": -0.0492,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FAAR1R",
   "node_2": "FAAR3K",
   "r_pct_100mva": 0.8968,
   "x_pct_100mva": 28.2413,
   "b_pct_100mva": -0.0492,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FARI2J",
   "node_2": "FARI1J",
   "r_pct_100mva": 0.4989,
   "x_pct_100mva": 8.2933,
   "b_pct_100mva": -0.0546,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FARI2K",
   "node_2": "FARI1K",
   "r_pct_100mva": 0.4955,
   "x_pct_100mva": 8.3186,
   "b_pct_100mva": -0.0546,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FASN2Q",
   "node_2": "FASN31",
   "r_pct_100mva": 0.2896,
   "x_pct_100mva": 19.9146,
   "b_pct_100mva": -0.0075,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FASN2R",
   "node_2": "FASN31",
   "r_pct_100mva": 0.2892,
   "x_pct_100mva": 20.1646,
   "b_pct_100mva": -0.0146,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FAUG11",
   "node_2": "FAUG3-",
   "r_pct_100mva": 0.5432,
   "x_pct_100mva": 24.9941,
   "b_pct_100mva": -0.0141,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FAUG2Q",
   "node_2": "FAUG11",
   "r_pct_100mva": 0.2606,
   "x_pct_100mva": 7.7039,
   "b_pct_100mva": -0.02,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FAUG2R",
   "node_2": "FAUG11",
   "r_pct_100mva": 0.2629,
   "x_pct_100mva": 7.7038,
   "b_pct_100mva": -0.0247,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FAUG41",
   "node_2": "FAUG12",
   "r_pct_100mva": 0.106,
   "x_pct_100mva": 4.0403,
   "b_pct_100mva": -0.0815,
   "rating_mva": 480.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FAUG41",
   "node_2": "FAUG12",
   "r_pct_100mva": 0.1047,
   "x_pct_100mva": 4.0403,
   "b_pct_100mva": -0.076,
   "rating_mva": 480.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FAUG41",
   "node_2": "FAUG11",
   "r_pct_100mva": 0.2149,
   "x_pct_100mva": 8.0138,
   "b_pct_100mva": -0.0749,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FAUG41",
   "node_2": "FAUG11",
   "r_pct_100mva": 0.3185,
   "x_pct_100mva": 8.4523,
   "b_pct_100mva": -0.1495,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FERO1-",
   "node_2": "FERO3-",
   "r_pct_100mva": 0.3506,
   "x_pct_100mva": 10.5053,
   "b_pct_100mva": -0.0744,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FETT1-",
   "node_2": "FETT3S",
   "r_pct_100mva": 0.38,
   "x_pct_100mva": 25.0638,
   "b_pct_100mva": -0.0263,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FETT21",
   "node_2": "FETT1-",
   "r_pct_100mva": 0.217,
   "x_pct_100mva": 4.2737,
   "b_pct_100mva": -0.0329,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FIDD1Q",
   "node_2": "FIDD3-",
   "r_pct_100mva": 0.4568,
   "x_pct_100mva": 26.2294,
   "b_pct_100mva": -0.0404,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FIDD1R",
   "node_2": "FIDD11",
   "r_pct_100mva": 0.1042,
   "x_pct_100mva": 3.8919,
   "b_pct_100mva": 0.0,
   "rating_mva": 150.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FIDD1R",
   "node_2": "FIDD3-",
   "r_pct_100mva": 0.4564,
   "x_pct_100mva": 26.0849,
   "b_pct_100mva": -0.0406,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FINL1Q",
   "node_2": "FINL5-",
   "r_pct_100mva": 0.9554,
   "x_pct_100mva": 27.0943,
   "b_pct_100mva": -0.0051,
   "rating_mva": 45.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FRAS1Q",
   "node_2": "FRAS3-",
   "r_pct_100mva": 0.7452,
   "x_pct_100mva": 26.9008,
   "b_pct_100mva": -0.0467,
   "rating_mva": 45.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FRAS1R",
   "node_2": "FRAS3-",
   "r_pct_100mva": 0.7452,
   "x_pct_100mva": 26.9008,
   "b_pct_100mva": -0.0467,
   "rating_mva": 45.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FWIL1Q",
   "node_2": "FWIL3-",
   "r_pct_100mva": 0.3663,
   "x_pct_100mva": 26.2141,
   "b_pct_100mva": -0.0266,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FWIL1R",
   "node_2": "FWIL3-",
   "r_pct_100mva": 0.3693,
   "x_pct_100mva": 26.3141,
   "b_pct_100mva": -0.0264,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FYRI2J",
   "node_2": "FYRI11",
   "r_pct_100mva": 0.0971,
   "x_pct_100mva": 3.8738,
   "b_pct_100mva": -0.0474,
   "rating_mva": 480.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "FYRI2K",
   "node_2": "FYRI11",
   "r_pct_100mva": 0.0967,
   "x_pct_100mva": 3.8863,
   "b_pct_100mva": -0.0589,
   "rating_mva": 480.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "GLEN1-",
   "node_2": "GLEN5-",
   "r_pct_100mva": 0.5499,
   "x_pct_100mva": 21.936,
   "b_pct_100mva": -0.3488,
   "rating_mva": 70.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "GLFA1-",
   "node_2": "GLFA3-",
   "r_pct_100mva": 0.5915,
   "x_pct_100mva": 27.2269,
   "b_pct_100mva": -0.0002,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "GORW2-",
   "node_2": "GORW3-",
   "r_pct_100mva": 0.2579,
   "x_pct_100mva": 20.0567,
   "b_pct_100mva": -0.0395,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "GREM1J",
   "node_2": "GREM3-",
   "r_pct_100mva": 0.5828,
   "x_pct_100mva": 24.9932,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "GREM1K",
   "node_2": "GREM3-",
   "r_pct_100mva": 0.5828,
   "x_pct_100mva": 24.9932,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "GRIF1S",
   "node_2": "GRIF3J",
   "r_pct_100mva": 0.2479,
   "x_pct_100mva": 16.2981,
   "b_pct_100mva": -0.0105,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "GRIF1T",
   "node_2": "GRIF3K",
   "r_pct_100mva": 0.2466,
   "x_pct_100mva": 16.2481,
   "b_pct_100mva": -0.0116,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "GRUB1Q",
   "node_2": "GRUB3-",
   "r_pct_100mva": 0.4445,
   "x_pct_100mva": 24.8738,
   "b_pct_100mva": -0.0505,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "GRUB1R",
   "node_2": "GRUB3-",
   "r_pct_100mva": 0.4364,
   "x_pct_100mva": 24.9962,
   "b_pct_100mva": -0.0505,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "INGA1Q",
   "node_2": "INGA5-",
   "r_pct_100mva": 1.1691,
   "x_pct_100mva": 25.006,
   "b_pct_100mva": -0.0053,
   "rating_mva": 30.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "INNE1J",
   "node_2": "INNE3-",
   "r_pct_100mva": 0.45,
   "x_pct_100mva": 26.774,
   "b_pct_100mva": -0.0494,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "INNE1K",
   "node_2": "INNE3-",
   "r_pct_100mva": 0.8987,
   "x_pct_100mva": 27.9856,
   "b_pct_100mva": -0.1392,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "INNE1L",
   "node_2": "INNE3-",
   "r_pct_100mva": 0.8959,
   "x_pct_100mva": 27.8523,
   "b_pct_100mva": -0.108,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "INVB2A",
   "node_2": "INVR11",
   "r_pct_100mva": 0.2217,
   "x_pct_100mva": 4.3026,
   "b_pct_100mva": -0.0409,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "INVB2B",
   "node_2": "INVR11",
   "r_pct_100mva": 0.2164,
   "x_pct_100mva": 4.257,
   "b_pct_100mva": -0.0381,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KEIT11",
   "node_2": "KEIT31",
   "r_pct_100mva": 0.555,
   "x_pct_100mva": 28.5502,
   "b_pct_100mva": -0.0492,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KEIT11",
   "node_2": "KEIT32",
   "r_pct_100mva": 0.3504,
   "x_pct_100mva": 25.2753,
   "b_pct_100mva": -0.0601,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KEIT12",
   "node_2": "KEIT31",
   "r_pct_100mva": 0.5567,
   "x_pct_100mva": 28.639,
   "b_pct_100mva": -0.0492,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KEIT12",
   "node_2": "KEIT32",
   "r_pct_100mva": 0.4521,
   "x_pct_100mva": 25.8961,
   "b_pct_100mva": -0.0492,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KEIT2Q",
   "node_2": "KEIT11",
   "r_pct_100mva": 0.2735,
   "x_pct_100mva": 8.6123,
   "b_pct_100mva": -0.029,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KEIT2R",
   "node_2": "KEIT12",
   "r_pct_100mva": 0.3328,
   "x_pct_100mva": 8.9105,
   "b_pct_100mva": -0.2242,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KIIN11",
   "node_2": "KIIN3-",
   "r_pct_100mva": 0.7745,
   "x_pct_100mva": 24.8768,
   "b_pct_100mva": -0.0079,
   "rating_mva": 45.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KIIN12",
   "node_2": "KIIN3-",
   "r_pct_100mva": 0.7689,
   "x_pct_100mva": 24.5213,
   "b_pct_100mva": -0.0079,
   "rating_mva": 45.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KILO1-",
   "node_2": "KILO3-",
   "r_pct_100mva": 0.8801,
   "x_pct_100mva": 27.7861,
   "b_pct_100mva": -0.0117,
   "rating_mva": 45.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KINT11",
   "node_2": "KINT3-",
   "r_pct_100mva": 1.0391,
   "x_pct_100mva": 27.6305,
   "b_pct_100mva": -0.0002,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KINT11",
   "node_2": "KINT3-",
   "r_pct_100mva": 0.4561,
   "x_pct_100mva": 26.1071,
   "b_pct_100mva": -0.0405,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KINT11",
   "node_2": "KINT3-",
   "r_pct_100mva": 1.0391,
   "x_pct_100mva": 27.6305,
   "b_pct_100mva": -0.0002,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KINT21",
   "node_2": "KINT11",
   "r_pct_100mva": 0.3751,
   "x_pct_100mva": 10.2306,
   "b_pct_100mva": -0.0845,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KINT2A",
   "node_2": "KINT11",
   "r_pct_100mva": 0.3771,
   "x_pct_100mva": 10.193,
   "b_pct_100mva": -0.1037,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KINT2B",
   "node_2": "KINT11",
   "r_pct_100mva": 0.6786,
   "x_pct_100mva": 12.1477,
   "b_pct_100mva": -0.0003,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KINT4A",
   "node_2": "KINT21",
   "r_pct_100mva": 0.0271,
   "x_pct_100mva": 1.6306,
   "b_pct_100mva": -0.126,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KINT4B",
   "node_2": "KINT21",
   "r_pct_100mva": 0.0266,
   "x_pct_100mva": 1.6248,
   "b_pct_100mva": -0.1115,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KIOR1-",
   "node_2": "KIOR5-",
   "r_pct_100mva": 1.7809,
   "x_pct_100mva": 45.4318,
   "b_pct_100mva": -0.0001,
   "rating_mva": 22.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KNOC21",
   "node_2": "KNOC11",
   "r_pct_100mva": 0.2216,
   "x_pct_100mva": 4.311,
   "b_pct_100mva": -0.0437,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "KNOC21",
   "node_2": "KNOC11",
   "r_pct_100mva": 0.2205,
   "x_pct_100mva": 4.3319,
   "b_pct_100mva": -0.0355,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LAIR1Q",
   "node_2": "LAIR3-",
   "r_pct_100mva": 0.4521,
   "x_pct_100mva": 24.6736,
   "b_pct_100mva": -0.0491,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LIMK1-",
   "node_2": "LIMK3-",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LOCB21",
   "node_2": "LOCB11",
   "r_pct_100mva": 0.22,
   "x_pct_100mva": 8.197,
   "b_pct_100mva": -0.0263,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LOCB21",
   "node_2": "LOCB11",
   "r_pct_100mva": 0.2181,
   "x_pct_100mva": 8.1262,
   "b_pct_100mva": -0.025,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LOCH1-",
   "node_2": "LOCH5J",
   "r_pct_100mva": 0.9531,
   "x_pct_100mva": 38.8216,
   "b_pct_100mva": -0.012,
   "rating_mva": 36.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LOCH1-",
   "node_2": "LOCH5K",
   "r_pct_100mva": 0.9553,
   "x_pct_100mva": 38.766,
   "b_pct_100mva": -0.0122,
   "rating_mva": 36.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LUIC1Q",
   "node_2": "LUIC5A",
   "r_pct_100mva": 0.7632,
   "x_pct_100mva": 37.5478,
   "b_pct_100mva": -0.0059,
   "rating_mva": 45.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LUIC1R",
   "node_2": "LUIC5B",
   "r_pct_100mva": 0.7669,
   "x_pct_100mva": 37.5477,
   "b_pct_100mva": -0.0075,
   "rating_mva": 45.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LUNA1Q",
   "node_2": "LUNA3-",
   "r_pct_100mva": 0.4555,
   "x_pct_100mva": 25.0181,
   "b_pct_100mva": -0.049,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LUNA1R",
   "node_2": "LUNA3-",
   "r_pct_100mva": 0.2621,
   "x_pct_100mva": 24.6736,
   "b_pct_100mva": -0.0263,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LYND1Q",
   "node_2": "LYND3-",
   "r_pct_100mva": 0.7797,
   "x_pct_100mva": 24.2875,
   "b_pct_100mva": -0.0118,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "LYND1R",
   "node_2": "LYND3-",
   "r_pct_100mva": 0.7796,
   "x_pct_100mva": 24.721,
   "b_pct_100mva": -0.0118,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MACD1Q",
   "node_2": "MACD3-",
   "r_pct_100mva": 0.3691,
   "x_pct_100mva": 25.264,
   "b_pct_100mva": -0.0505,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MACD1R",
   "node_2": "MACD3-",
   "r_pct_100mva": 0.3678,
   "x_pct_100mva": 25.3418,
   "b_pct_100mva": -0.0601,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MELG41",
   "node_2": "MELG11",
   "r_pct_100mva": 0.108,
   "x_pct_100mva": 3.9569,
   "b_pct_100mva": -0.078,
   "rating_mva": 480.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MELG41",
   "node_2": "MELG11",
   "r_pct_100mva": 0.1061,
   "x_pct_100mva": 3.9569,
   "b_pct_100mva": -0.0772,
   "rating_mva": 480.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MILC1T",
   "node_2": "MILC3-",
   "r_pct_100mva": 0.7798,
   "x_pct_100mva": 24.8211,
   "b_pct_100mva": -0.0118,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MILC1V",
   "node_2": "MILC3-",
   "r_pct_100mva": 0.8796,
   "x_pct_100mva": 28.1196,
   "b_pct_100mva": -0.1392,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MILW1-",
   "node_2": "MILW3-",
   "r_pct_100mva": 0.4654,
   "x_pct_100mva": 24.8957,
   "b_pct_100mva": -0.0165,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MOSS1Q",
   "node_2": "MOSS5A",
   "r_pct_100mva": 1.1913,
   "x_pct_100mva": 36.8474,
   "b_pct_100mva": -0.0049,
   "rating_mva": 30.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MOSS1R",
   "node_2": "MOSS5B",
   "r_pct_100mva": 1.2135,
   "x_pct_100mva": 36.9134,
   "b_pct_100mva": -0.0056,
   "rating_mva": 30.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MYBS1S",
   "node_2": "MYBS31",
   "r_pct_100mva": 0.2645,
   "x_pct_100mva": 24.6069,
   "b_pct_100mva": -0.0264,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MYBS1S",
   "node_2": "MYBS31",
   "r_pct_100mva": 0.3837,
   "x_pct_100mva": 24.9804,
   "b_pct_100mva": -0.002,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MYBS1S",
   "node_2": "MYBS31",
   "r_pct_100mva": 0.3773,
   "x_pct_100mva": 24.9805,
   "b_pct_100mva": -0.0268,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MYBS1T",
   "node_2": "MYBS31",
   "r_pct_100mva": 0.2578,
   "x_pct_100mva": 24.757,
   "b_pct_100mva": -0.0412,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MYBS1T",
   "node_2": "MYBS31",
   "r_pct_100mva": 0.3773,
   "x_pct_100mva": 24.9805,
   "b_pct_100mva": -0.0268,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "MYBS1T",
   "node_2": "MYBS31",
   "r_pct_100mva": 0.3837,
   "x_pct_100mva": 24.9804,
   "b_pct_100mva": -0.002,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "NAIR1Q",
   "node_2": "NAIR3-",
   "r_pct_100mva": 1.0542,
   "x_pct_100mva": 28.5806,
   "b_pct_100mva": -0.0135,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "NAIR1R",
   "node_2": "NAIR3-",
   "r_pct_100mva": 1.0488,
   "x_pct_100mva": 28.5808,
   "b_pct_100mva": -0.0148,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "NANT1-",
   "node_2": "NANT5-",
   "r_pct_100mva": 1.4756,
   "x_pct_100mva": 56.6475,
   "b_pct_100mva": -0.1494,
   "rating_mva": 30.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ORRI1Q",
   "node_2": "ORRI5-",
   "r_pct_100mva": 2.1751,
   "x_pct_100mva": 48.7015,
   "b_pct_100mva": -0.0933,
   "rating_mva": 20.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ORRI1R",
   "node_2": "ORRI3-",
   "r_pct_100mva": 0.5634,
   "x_pct_100mva": 16.8239,
   "b_pct_100mva": -0.0122,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHE11",
   "node_2": "PEHS5-",
   "r_pct_100mva": 2.5547,
   "x_pct_100mva": 41.9222,
   "b_pct_100mva": 0.0,
   "rating_mva": 15.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHE21",
   "node_2": "PEHE11",
   "r_pct_100mva": 0.4842,
   "x_pct_100mva": 9.9549,
   "b_pct_100mva": -0.1024,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHE21",
   "node_2": "PEHE11",
   "r_pct_100mva": 0.3422,
   "x_pct_100mva": 8.8892,
   "b_pct_100mva": -0.2099,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHE21",
   "node_2": "PEHE11",
   "r_pct_100mva": 0.2649,
   "x_pct_100mva": 9.2254,
   "b_pct_100mva": -0.0285,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHE2A",
   "node_2": "PEHE21",
   "r_pct_100mva": 0.026,
   "x_pct_100mva": 1.533,
   "b_pct_100mva": -0.0005,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHE2B",
   "node_2": "PEHE21",
   "r_pct_100mva": 0.026,
   "x_pct_100mva": 1.533,
   "b_pct_100mva": -0.0005,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHE41",
   "node_2": "PEHE21",
   "r_pct_100mva": 0.0263,
   "x_pct_100mva": 1.6265,
   "b_pct_100mva": -0.1101,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHE41",
   "node_2": "PEHE21",
   "r_pct_100mva": 0.0265,
   "x_pct_100mva": 1.624,
   "b_pct_100mva": -0.121,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHG1Q",
   "node_2": "PEHG3-",
   "r_pct_100mva": 1.05,
   "x_pct_100mva": 28.4028,
   "b_pct_100mva": -0.0117,
   "rating_mva": 45.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PEHG1R",
   "node_2": "PEHG3-",
   "r_pct_100mva": 1.05,
   "x_pct_100mva": 28.4028,
   "b_pct_100mva": -0.0117,
   "rating_mva": 45.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PERS11",
   "node_2": "PERS3-",
   "r_pct_100mva": 0.4492,
   "x_pct_100mva": 25.9961,
   "b_pct_100mva": -0.0149,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PERS11",
   "node_2": "PERS3-",
   "r_pct_100mva": 0.4411,
   "x_pct_100mva": 25.9296,
   "b_pct_100mva": -0.0151,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PERS2Q",
   "node_2": "PERS11",
   "r_pct_100mva": 0.3363,
   "x_pct_100mva": 8.9062,
   "b_pct_100mva": -0.2373,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PERS2R",
   "node_2": "PERS11",
   "r_pct_100mva": 0.3341,
   "x_pct_100mva": 8.8645,
   "b_pct_100mva": -0.2414,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PORA1Q",
   "node_2": "PORA3-",
   "r_pct_100mva": 1.8024,
   "x_pct_100mva": 29.8122,
   "b_pct_100mva": -0.0503,
   "rating_mva": 30.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "PORA1R",
   "node_2": "PORA3-",
   "r_pct_100mva": 1.8024,
   "x_pct_100mva": 29.8122,
   "b_pct_100mva": -0.0503,
   "rating_mva": 30.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "QUOI1-",
   "node_2": "QUOI5-",
   "r_pct_100mva": 1.3392,
   "x_pct_100mva": 33.1063,
   "b_pct_100mva": -0.012,
   "rating_mva": 30.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "RANN1Q",
   "node_2": "RANN3-",
   "r_pct_100mva": 0.4331,
   "x_pct_100mva": 24.6629,
   "b_pct_100mva": -0.0042,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "RANN1R",
   "node_2": "RANN3-",
   "r_pct_100mva": 0.4312,
   "x_pct_100mva": 24.5518,
   "b_pct_100mva": -0.0042,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "REDM1Q",
   "node_2": "REDM3-",
   "r_pct_100mva": 0.9095,
   "x_pct_100mva": 26.9847,
   "b_pct_100mva": -0.0157,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "REDM1R",
   "node_2": "REDM3-",
   "r_pct_100mva": 0.8997,
   "x_pct_100mva": 27.8188,
   "b_pct_100mva": -0.0157,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ROTI41",
   "node_2": "ROTI3J",
   "r_pct_100mva": 0.2061,
   "x_pct_100mva": 24.5241,
   "b_pct_100mva": -0.0378,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "ROTI41",
   "node_2": "ROTI3K",
   "r_pct_100mva": 0.2106,
   "x_pct_100mva": 24.5158,
   "b_pct_100mva": -0.0382,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SFEE1Q",
   "node_2": "SFEE5-",
   "r_pct_100mva": 1.3274,
   "x_pct_100mva": 76.6552,
   "b_pct_100mva": -0.0088,
   "rating_mva": 36.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SFEE1R",
   "node_2": "SFEE5-",
   "r_pct_100mva": 1.3287,
   "x_pct_100mva": 76.6552,
   "b_pct_100mva": -0.0001,
   "rating_mva": 36.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SFIL1Q",
   "node_2": "SFIL5-",
   "r_pct_100mva": 2.0136,
   "x_pct_100mva": 39.9493,
   "b_pct_100mva": -0.0199,
   "rating_mva": 25.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SHIN11",
   "node_2": "SHIN3-",
   "r_pct_100mva": 0.4495,
   "x_pct_100mva": 26.0517,
   "b_pct_100mva": -0.0002,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SHIN11",
   "node_2": "SHIN3-",
   "r_pct_100mva": 0.4614,
   "x_pct_100mva": 26.2182,
   "b_pct_100mva": -0.0183,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SHIN11",
   "node_2": "SHIN5-",
   "r_pct_100mva": 1.5767,
   "x_pct_100mva": 75.5085,
   "b_pct_100mva": -0.0038,
   "rating_mva": 40.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SLOY1L",
   "node_2": "SLOY5L",
   "r_pct_100mva": 0.791,
   "x_pct_100mva": 23.0664,
   "b_pct_100mva": -0.0157,
   "rating_mva": 50.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SLOY1M",
   "node_2": "SLOY5M",
   "r_pct_100mva": 0.79,
   "x_pct_100mva": 22.8864,
   "b_pct_100mva": -0.0157,
   "rating_mva": 50.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SLOY1N",
   "node_2": "SLOY5N",
   "r_pct_100mva": 0.7941,
   "x_pct_100mva": 22.9663,
   "b_pct_100mva": -0.0144,
   "rating_mva": 50.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SLOY1P",
   "node_2": "SLOY5P",
   "r_pct_100mva": 0.8001,
   "x_pct_100mva": 23.1862,
   "b_pct_100mva": -0.0149,
   "rating_mva": 50.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SPIT21",
   "node_2": "SPIT11",
   "r_pct_100mva": 0.2184,
   "x_pct_100mva": 8.2304,
   "b_pct_100mva": -0.0228,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SPIT21",
   "node_2": "SPIT11",
   "r_pct_100mva": 0.2184,
   "x_pct_100mva": 8.1846,
   "b_pct_100mva": -0.0213,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SPIT21",
   "node_2": "SPIT11",
   "r_pct_100mva": 0.1287,
   "x_pct_100mva": 4.99,
   "b_pct_100mva": -0.0382,
   "rating_mva": 360.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "SPIT21",
   "node_2": "SPIT11",
   "r_pct_100mva": 0.1307,
   "x_pct_100mva": 4.99,
   "b_pct_100mva": -0.0407,
   "rating_mva": 360.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "STRB2-",
   "node_2": "STRB3-",
   "r_pct_100mva": 0.2098,
   "x_pct_100mva": 19.8739,
   "b_pct_100mva": -0.0215,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "STRI1Q",
   "node_2": "STRI3-",
   "r_pct_100mva": 0.5028,
   "x_pct_100mva": 24.4393,
   "b_pct_100mva": -0.0019,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "STRI1R",
   "node_2": "STRI3-",
   "r_pct_100mva": 0.497,
   "x_pct_100mva": 24.3283,
   "b_pct_100mva": -0.0002,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "STRL1-",
   "node_2": "STRL3A",
   "r_pct_100mva": 0.2008,
   "x_pct_100mva": 17.6489,
   "b_pct_100mva": -0.0003,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "STRL1-",
   "node_2": "STRL3B",
   "r_pct_100mva": 0.2009,
   "x_pct_100mva": 17.7405,
   "b_pct_100mva": -0.0003,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "STRL1-",
   "node_2": "STRL3C",
   "r_pct_100mva": 0.2021,
   "x_pct_100mva": 17.6655,
   "b_pct_100mva": -0.0003,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "STRW1-",
   "node_2": "STRW3-",
   "r_pct_100mva": 0.3634,
   "x_pct_100mva": 17.5518,
   "b_pct_100mva": -0.0002,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "TARL1J",
   "node_2": "TARL3-",
   "r_pct_100mva": 1.0755,
   "x_pct_100mva": 40.9859,
   "b_pct_100mva": -0.0216,
   "rating_mva": 30.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "TARL1K",
   "node_2": "TARL3-",
   "r_pct_100mva": 1.0396,
   "x_pct_100mva": 39.6197,
   "b_pct_100mva": -0.0261,
   "rating_mva": 30.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "TAYN1Q",
   "node_2": "TAYN3-",
   "r_pct_100mva": 0.3145,
   "x_pct_100mva": 28.6983,
   "b_pct_100mva": -0.0033,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "TAYN1R",
   "node_2": "TAYN3-",
   "r_pct_100mva": 0.3154,
   "x_pct_100mva": 28.7872,
   "b_pct_100mva": -0.0033,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "TEAL21",
   "node_2": "TEAL11",
   "r_pct_100mva": 0.3619,
   "x_pct_100mva": 10.1602,
   "b_pct_100mva": -0.0384,
   "rating_mva": 180.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "TEAL21",
   "node_2": "TEAL11",
   "r_pct_100mva": 0.2564,
   "x_pct_100mva": 11.7305,
   "b_pct_100mva": -0.0424,
   "rating_mva": 180.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "TEAL21",
   "node_2": "TEAL11",
   "r_pct_100mva": 0.5506,
   "x_pct_100mva": 11.8761,
   "b_pct_100mva": -0.0004,
   "rating_mva": 180.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "THUS11",
   "node_2": "THUS3-",
   "r_pct_100mva": 0.2621,
   "x_pct_100mva": 24.6736,
   "b_pct_100mva": -0.0263,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "THUS11",
   "node_2": "THUS3-",
   "r_pct_100mva": 0.2613,
   "x_pct_100mva": 24.7403,
   "b_pct_100mva": -0.0266,
   "rating_mva": 120.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "THUS21",
   "node_2": "THUS11",
   "r_pct_100mva": 0.0985,
   "x_pct_100mva": 3.9363,
   "b_pct_100mva": -0.0584,
   "rating_mva": 480.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "THUS21",
   "node_2": "THUS11",
   "r_pct_100mva": 0.1,
   "x_pct_100mva": 3.9362,
   "b_pct_100mva": -0.049,
   "rating_mva": 480.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "TOMT2J",
   "node_2": "TOMT11",
   "r_pct_100mva": 0.098,
   "x_pct_100mva": 3.905,
   "b_pct_100mva": -0.0541,
   "rating_mva": 480.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "TOMT2K",
   "node_2": "TOMT11",
   "r_pct_100mva": 0.0981,
   "x_pct_100mva": 3.9384,
   "b_pct_100mva": -0.0517,
   "rating_mva": 480.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "TUMB1Q",
   "node_2": "TUMB5-",
   "r_pct_100mva": 1.6295,
   "x_pct_100mva": 77.7448,
   "b_pct_100mva": -0.0986,
   "rating_mva": 21.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "TUMB1R",
   "node_2": "TUMB5-",
   "r_pct_100mva": 1.6066,
   "x_pct_100mva": 76.6498,
   "b_pct_100mva": -0.0986,
   "rating_mva": 21.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "TUMM2J",
   "node_2": "TUMM1J",
   "r_pct_100mva": 0.259,
   "x_pct_100mva": 7.7457,
   "b_pct_100mva": -0.0239,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "TUMM2K",
   "node_2": "TUMM1K",
   "r_pct_100mva": 0.2595,
   "x_pct_100mva": 7.829,
   "b_pct_100mva": -0.0229,
   "rating_mva": 240.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "VIKE1P",
   "node_2": "VIKE3P",
   "r_pct_100mva": 0.3704,
   "x_pct_100mva": 11.1049,
   "b_pct_100mva": -0.0003,
   "rating_mva": 135.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "VIKE1Q",
   "node_2": "VIKE3Q",
   "r_pct_100mva": 0.3704,
   "x_pct_100mva": 11.1049,
   "b_pct_100mva": -0.0003,
   "rating_mva": 135.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "VIKE1R",
   "node_2": "VIKE3R",
   "r_pct_100mva": 0.3704,
   "x_pct_100mva": 11.1049,
   "b_pct_100mva": -0.0003,
   "rating_mva": 135.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "VIKE1S",
   "node_2": "VIKE3S",
   "r_pct_100mva": 0.3704,
   "x_pct_100mva": 11.1049,
   "b_pct_100mva": -0.0003,
   "rating_mva": 135.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "WIOW1Q",
   "node_2": "WIOW3-",
   "r_pct_100mva": 0.8854,
   "x_pct_100mva": 24.6508,
   "b_pct_100mva": -0.0118,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "WIOW1R",
   "node_2": "WIOW3-",
   "r_pct_100mva": 0.8795,
   "x_pct_100mva": 24.4842,
   "b_pct_100mva": -0.0118,
   "rating_mva": 60.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "WOHI1Q",
   "node_2": "WOHI3-",
   "r_pct_100mva": 0.6199,
   "x_pct_100mva": 27.2374,
   "b_pct_100mva": -0.0494,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "WOHI1R",
   "node_2": "WOHI3-",
   "r_pct_100mva": 0.6099,
   "x_pct_100mva": 27.3043,
   "b_pct_100mva": -0.0494,
   "rating_mva": 90.0,
   "transmission_owner": "SHET"
  },
  {
   "node_1": "AREC1-",
   "node_2": "AREC3-",
   "r_pct_100mva": 0.4634,
   "x_pct_100mva": 24.4456,
   "b_pct_100mva": -0.0064,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "AREC1-",
   "node_2": "AREC3A",
   "r_pct_100mva": 0.3886,
   "x_pct_100mva": 16.84,
   "b_pct_100mva": -0.0241,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "AREC1-",
   "node_2": "AREC3B",
   "r_pct_100mva": 0.3915,
   "x_pct_100mva": 16.7288,
   "b_pct_100mva": -0.0227,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "AYR-2Q",
   "node_2": "AYR-3-",
   "r_pct_100mva": 0.4868,
   "x_pct_100mva": 20.2441,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "AYR-2R",
   "node_2": "AYR-3-",
   "r_pct_100mva": 0.2752,
   "x_pct_100mva": 25.1818,
   "b_pct_100mva": -0.0142,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BAGA1Q",
   "node_2": "BAGA3-",
   "r_pct_100mva": 0.741,
   "x_pct_100mva": 27.0343,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BAGA1R",
   "node_2": "BAGA3-",
   "r_pct_100mva": 0.741,
   "x_pct_100mva": 27.2233,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BAIN1Q",
   "node_2": "BAIN3-",
   "r_pct_100mva": 0.5545,
   "x_pct_100mva": 26.2275,
   "b_pct_100mva": -0.0056,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BAIN1R",
   "node_2": "BAIN3-",
   "r_pct_100mva": 0.491,
   "x_pct_100mva": 26.2454,
   "b_pct_100mva": -0.0056,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BENB1-",
   "node_2": "BENB3-",
   "r_pct_100mva": 0.2347,
   "x_pct_100mva": 14.4814,
   "b_pct_100mva": -0.011,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BERW1Q",
   "node_2": "BERW3-",
   "r_pct_100mva": 0.9683,
   "x_pct_100mva": 26.4656,
   "b_pct_100mva": -0.0061,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BERW1R",
   "node_2": "BERW3-",
   "r_pct_100mva": 0.7912,
   "x_pct_100mva": 26.5549,
   "b_pct_100mva": -0.0061,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BLAH1-",
   "node_2": "BLAH3A",
   "r_pct_100mva": 0.3363,
   "x_pct_100mva": 27.798,
   "b_pct_100mva": -0.0152,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BLAH1-",
   "node_2": "BLAH3A",
   "r_pct_100mva": 0.3386,
   "x_pct_100mva": 27.9313,
   "b_pct_100mva": -0.0106,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BLAH1-",
   "node_2": "BLAH3B",
   "r_pct_100mva": 0.3394,
   "x_pct_100mva": 27.9424,
   "b_pct_100mva": -0.015,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BLAH1-",
   "node_2": "BLAH3B",
   "r_pct_100mva": 0.342,
   "x_pct_100mva": 28.0646,
   "b_pct_100mva": -0.0103,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BLCW1-",
   "node_2": "BLCW3-",
   "r_pct_100mva": 0.3083,
   "x_pct_100mva": 16.9083,
   "b_pct_100mva": -0.0283,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BLKL1-",
   "node_2": "BLKL3A",
   "r_pct_100mva": 0.0943,
   "x_pct_100mva": 18.6775,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BLKL1-",
   "node_2": "BLKL3B",
   "r_pct_100mva": 0.0955,
   "x_pct_100mva": 18.6553,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BLLX1-",
   "node_2": "BLLX3-",
   "r_pct_100mva": 0.2833,
   "x_pct_100mva": 16.8643,
   "b_pct_100mva": -0.0133,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BONN1-",
   "node_2": "BONN3-",
   "r_pct_100mva": 0.4288,
   "x_pct_100mva": 27.1188,
   "b_pct_100mva": -0.0146,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BONN1-",
   "node_2": "BONN3-",
   "r_pct_100mva": 0.4334,
   "x_pct_100mva": 27.5521,
   "b_pct_100mva": -0.0092,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BONN2A",
   "node_2": "BONN1-",
   "r_pct_100mva": 0.1559,
   "x_pct_100mva": 8.9445,
   "b_pct_100mva": -0.1694,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BONN2B",
   "node_2": "BONN1-",
   "r_pct_100mva": 0.1559,
   "x_pct_100mva": 8.9445,
   "b_pct_100mva": -0.1694,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BRAP1-",
   "node_2": "BRAP3-",
   "r_pct_100mva": 0.728,
   "x_pct_100mva": 26.6656,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BRAP1-",
   "node_2": "BRAP3-",
   "r_pct_100mva": 0.728,
   "x_pct_100mva": 26.6656,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BROX1Q",
   "node_2": "BROX3-",
   "r_pct_100mva": 0.6814,
   "x_pct_100mva": 27.7694,
   "b_pct_100mva": -0.0487,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "BROX1R",
   "node_2": "BROX3-",
   "r_pct_100mva": 0.6814,
   "x_pct_100mva": 27.7694,
   "b_pct_100mva": -0.0487,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CAFA1Q",
   "node_2": "CAFA5R",
   "r_pct_100mva": 1.0894,
   "x_pct_100mva": 32.6818,
   "b_pct_100mva": 0.0,
   "rating_mva": 30.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CATY1Q",
   "node_2": "CATY3-",
   "r_pct_100mva": 1.015,
   "x_pct_100mva": 25.8801,
   "b_pct_100mva": -0.1318,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CATY1R",
   "node_2": "CATY3-",
   "r_pct_100mva": 0.4179,
   "x_pct_100mva": 27.6524,
   "b_pct_100mva": -0.0125,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CCSS1-",
   "node_2": "CCSS3-",
   "r_pct_100mva": 0.273,
   "x_pct_100mva": 13.8306,
   "b_pct_100mva": -0.0276,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CHAP1-",
   "node_2": "CHAP3-",
   "r_pct_100mva": 0.4338,
   "x_pct_100mva": 27.5299,
   "b_pct_100mva": -0.0175,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CHAP1-",
   "node_2": "CHAP3-",
   "r_pct_100mva": 0.4294,
   "x_pct_100mva": 27.5633,
   "b_pct_100mva": -0.0188,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CHAS2Q",
   "node_2": "CHAS3C",
   "r_pct_100mva": 0.4875,
   "x_pct_100mva": 18.1601,
   "b_pct_100mva": -0.1331,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CHAS2R",
   "node_2": "CHAS3A",
   "r_pct_100mva": 0.5292,
   "x_pct_100mva": 27.5616,
   "b_pct_100mva": -0.1031,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CLYM2-",
   "node_2": "CLYM3A",
   "r_pct_100mva": 0.4722,
   "x_pct_100mva": 20.2028,
   "b_pct_100mva": -0.1542,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CLYM2-",
   "node_2": "CLYM3B",
   "r_pct_100mva": 0.4917,
   "x_pct_100mva": 19.994,
   "b_pct_100mva": -0.1425,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CLYN2Q",
   "node_2": "CLYN3A",
   "r_pct_100mva": 0.3432,
   "x_pct_100mva": 13.0038,
   "b_pct_100mva": -0.0115,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CLYN2Q",
   "node_2": "CLYN3B",
   "r_pct_100mva": 0.3423,
   "x_pct_100mva": 12.9455,
   "b_pct_100mva": -0.0108,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CLYN2Q",
   "node_2": "CLYN3C",
   "r_pct_100mva": 0.3414,
   "x_pct_100mva": 13.0205,
   "b_pct_100mva": -0.0094,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CLYN2Q",
   "node_2": "CLYN3D",
   "r_pct_100mva": 0.3472,
   "x_pct_100mva": 12.9954,
   "b_pct_100mva": -0.0133,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CLYS2R",
   "node_2": "CLYS3A",
   "r_pct_100mva": 0.3406,
   "x_pct_100mva": 12.9789,
   "b_pct_100mva": -0.0112,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CLYS2R",
   "node_2": "CLYS3B",
   "r_pct_100mva": 0.3475,
   "x_pct_100mva": 13.0037,
   "b_pct_100mva": -0.0112,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COAL4-",
   "node_2": "COAL1A",
   "r_pct_100mva": 0.1055,
   "x_pct_100mva": 6.777,
   "b_pct_100mva": -0.0931,
   "rating_mva": 360.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COAL4-",
   "node_2": "COAL1A",
   "r_pct_100mva": 0.1258,
   "x_pct_100mva": 9.7909,
   "b_pct_100mva": -0.0801,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COAL4-",
   "node_2": "COAL1B",
   "r_pct_100mva": 0.1258,
   "x_pct_100mva": 9.7909,
   "b_pct_100mva": -0.0801,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COAL4-",
   "node_2": "COAL1B",
   "r_pct_100mva": 0.0914,
   "x_pct_100mva": 6.4382,
   "b_pct_100mva": -0.0751,
   "rating_mva": 360.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COAT2Q",
   "node_2": "COAT3-",
   "r_pct_100mva": 0.2681,
   "x_pct_100mva": 24.3152,
   "b_pct_100mva": -0.021,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COAT2R",
   "node_2": "COAT3-",
   "r_pct_100mva": 0.2681,
   "x_pct_100mva": 24.3152,
   "b_pct_100mva": -0.021,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COCK2-",
   "node_2": "COCK3-",
   "r_pct_100mva": 0.2841,
   "x_pct_100mva": 27.8235,
   "b_pct_100mva": -0.0171,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COCK2-",
   "node_2": "COCK3-",
   "r_pct_100mva": 0.4792,
   "x_pct_100mva": 18.7022,
   "b_pct_100mva": -0.2214,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COCK4Q",
   "node_2": "COCK2-",
   "r_pct_100mva": 0.0135,
   "x_pct_100mva": 1.6479,
   "b_pct_100mva": -0.3338,
   "rating_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COCK4R",
   "node_2": "COCK2-",
   "r_pct_100mva": 0.013,
   "x_pct_100mva": 1.5999,
   "b_pct_100mva": -0.2252,
   "rating_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COYL1-",
   "node_2": "COYL3-",
   "r_pct_100mva": 0.9944,
   "x_pct_100mva": 20.8596,
   "b_pct_100mva": -0.0881,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COYL1-",
   "node_2": "COYL3-",
   "r_pct_100mva": 0.9217,
   "x_pct_100mva": 21.6804,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COYL2-",
   "node_2": "COYL1-",
   "r_pct_100mva": 0.1035,
   "x_pct_100mva": 8.6744,
   "b_pct_100mva": -0.051,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "COYL2-",
   "node_2": "COYL1-",
   "r_pct_100mva": 0.1036,
   "x_pct_100mva": 8.7952,
   "b_pct_100mva": -0.0513,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CROO1Q",
   "node_2": "CROO3J",
   "r_pct_100mva": 0.9311,
   "x_pct_100mva": 19.9449,
   "b_pct_100mva": -0.3719,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CROO1Q",
   "node_2": "CROO3K",
   "r_pct_100mva": 0.9748,
   "x_pct_100mva": 26.6155,
   "b_pct_100mva": -0.0058,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CROO1R",
   "node_2": "CROO3J",
   "r_pct_100mva": 0.9311,
   "x_pct_100mva": 19.9449,
   "b_pct_100mva": -0.3719,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CROO1R",
   "node_2": "CROO3K",
   "r_pct_100mva": 0.9758,
   "x_pct_100mva": 26.6321,
   "b_pct_100mva": -0.0063,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CRYR1-",
   "node_2": "CRYR31",
   "r_pct_100mva": 0.2951,
   "x_pct_100mva": 16.6641,
   "b_pct_100mva": -0.2002,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CRYR1-",
   "node_2": "CRYR32",
   "r_pct_100mva": 0.2951,
   "x_pct_100mva": 16.6641,
   "b_pct_100mva": -0.2002,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CRYR4-",
   "node_2": "CRYR1-",
   "r_pct_100mva": 0.1496,
   "x_pct_100mva": 10.0489,
   "b_pct_100mva": -0.0583,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CRYR4-",
   "node_2": "CRYR1A",
   "r_pct_100mva": 0.1217,
   "x_pct_100mva": 9.8451,
   "b_pct_100mva": -0.067,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CUMB1Q",
   "node_2": "CUMB3-",
   "r_pct_100mva": 0.7407,
   "x_pct_100mva": 29.324,
   "b_pct_100mva": -0.129,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CUMB1R",
   "node_2": "CUMB3-",
   "r_pct_100mva": 0.741,
   "x_pct_100mva": 27.111,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CUMW1-",
   "node_2": "CUMW3-",
   "r_pct_100mva": 0.2341,
   "x_pct_100mva": 14.4564,
   "b_pct_100mva": -0.0113,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CUPA1Q",
   "node_2": "CUPA3-",
   "r_pct_100mva": 0.4473,
   "x_pct_100mva": 26.3962,
   "b_pct_100mva": -0.0195,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CUPA1R",
   "node_2": "CUPA3-",
   "r_pct_100mva": 0.4518,
   "x_pct_100mva": 26.4517,
   "b_pct_100mva": -0.0195,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CURR1A",
   "node_2": "CURR5-",
   "r_pct_100mva": 3.225,
   "x_pct_100mva": 79.0009,
   "b_pct_100mva": 0.0,
   "rating_mva": 30.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CURR1B",
   "node_2": "CURR5-",
   "r_pct_100mva": 3.23,
   "x_pct_100mva": 79.0007,
   "b_pct_100mva": 0.0,
   "rating_mva": 30.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CURR2-",
   "node_2": "CURR1A",
   "r_pct_100mva": 0.1079,
   "x_pct_100mva": 8.5702,
   "b_pct_100mva": -0.0341,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CURR2-",
   "node_2": "CURR1A",
   "r_pct_100mva": 0.1148,
   "x_pct_100mva": 8.4492,
   "b_pct_100mva": -0.073,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "CURR2-",
   "node_2": "CURR1B",
   "r_pct_100mva": 0.1205,
   "x_pct_100mva": 8.4741,
   "b_pct_100mva": -0.084,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DALM1-",
   "node_2": "DALM3-",
   "r_pct_100mva": 0.447,
   "x_pct_100mva": 27.333,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DALM1-",
   "node_2": "DALM3-",
   "r_pct_100mva": 0.469,
   "x_pct_100mva": 27.3326,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DALM2Q",
   "node_2": "DALM1-",
   "r_pct_100mva": 0.1653,
   "x_pct_100mva": 8.7484,
   "b_pct_100mva": -0.1176,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DALM2R",
   "node_2": "DALM1-",
   "r_pct_100mva": 0.1653,
   "x_pct_100mva": 8.7484,
   "b_pct_100mva": -0.1176,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DENN2-",
   "node_2": "DENN1-",
   "r_pct_100mva": 0.1452,
   "x_pct_100mva": 8.6093,
   "b_pct_100mva": -0.1299,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DENN4-",
   "node_2": "DENN2-",
   "r_pct_100mva": 0.0164,
   "x_pct_100mva": 1.6449,
   "b_pct_100mva": -0.1161,
   "rating_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DESA1Q",
   "node_2": "DESA3-",
   "r_pct_100mva": 0.2828,
   "x_pct_100mva": 16.831,
   "b_pct_100mva": -0.0195,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DEVM1-",
   "node_2": "DEVM3-",
   "r_pct_100mva": 0.5537,
   "x_pct_100mva": 26.9276,
   "b_pct_100mva": -0.0087,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DEVM4-",
   "node_2": "DEVM1-",
   "r_pct_100mva": 0.1335,
   "x_pct_100mva": 8.3739,
   "b_pct_100mva": -0.1562,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DEVM4-",
   "node_2": "DEVM1-",
   "r_pct_100mva": 0.1338,
   "x_pct_100mva": 8.3739,
   "b_pct_100mva": -0.2103,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DEVO1-",
   "node_2": "DEVO3-",
   "r_pct_100mva": 0.74,
   "x_pct_100mva": 29.6674,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DEVO1-",
   "node_2": "DEVO3-",
   "r_pct_100mva": 0.4705,
   "x_pct_100mva": 26.4736,
   "b_pct_100mva": -0.0191,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DEWP2Q",
   "node_2": "DEWP3-",
   "r_pct_100mva": 0.2932,
   "x_pct_100mva": 21.048,
   "b_pct_100mva": -0.093,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DEWP2R",
   "node_2": "DEWP3-",
   "r_pct_100mva": 0.2936,
   "x_pct_100mva": 21.0667,
   "b_pct_100mva": -0.079,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DONO1-",
   "node_2": "DONO3A",
   "r_pct_100mva": 0.2348,
   "x_pct_100mva": 14.4481,
   "b_pct_100mva": -0.0068,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DRCR1Q",
   "node_2": "DRCR3-",
   "r_pct_100mva": 0.5273,
   "x_pct_100mva": 27.0838,
   "b_pct_100mva": -0.0105,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DRCR1R",
   "node_2": "DRCR3-",
   "r_pct_100mva": 0.5227,
   "x_pct_100mva": 26.8727,
   "b_pct_100mva": -0.0109,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DRUM2Q",
   "node_2": "DRUM3-",
   "r_pct_100mva": 0.3963,
   "x_pct_100mva": 23.9134,
   "b_pct_100mva": -0.0247,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DRUM2R",
   "node_2": "DRUM3-",
   "r_pct_100mva": 0.3917,
   "x_pct_100mva": 24.4135,
   "b_pct_100mva": -0.0224,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUMF1-",
   "node_2": "DUMF3A",
   "r_pct_100mva": 0.367,
   "x_pct_100mva": 11.7276,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUMF1-",
   "node_2": "DUMF3B",
   "r_pct_100mva": 0.375,
   "x_pct_100mva": 11.794,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUMF1-",
   "node_2": "DUMF3I",
   "r_pct_100mva": 0.766,
   "x_pct_100mva": 20.5657,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNB1Q",
   "node_2": "DUNB3A",
   "r_pct_100mva": 0.8069,
   "x_pct_100mva": 21.4849,
   "b_pct_100mva": -0.3294,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNB1R",
   "node_2": "DUNB3A",
   "r_pct_100mva": 0.8069,
   "x_pct_100mva": 21.4849,
   "b_pct_100mva": -0.3294,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNB1S",
   "node_2": "DUNB3B",
   "r_pct_100mva": 0.4121,
   "x_pct_100mva": 28.9304,
   "b_pct_100mva": -0.0087,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNB1T",
   "node_2": "DUNB3B",
   "r_pct_100mva": 0.3569,
   "x_pct_100mva": 28.82,
   "b_pct_100mva": -0.0089,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNE1-",
   "node_2": "DUNE3-",
   "r_pct_100mva": 0.4271,
   "x_pct_100mva": 19.5731,
   "b_pct_100mva": -0.0091,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNE1-",
   "node_2": "DUNE3-",
   "r_pct_100mva": 0.4249,
   "x_pct_100mva": 19.3175,
   "b_pct_100mva": -0.0084,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNF1Q",
   "node_2": "DUNF3-",
   "r_pct_100mva": 0.7383,
   "x_pct_100mva": 24.7112,
   "b_pct_100mva": -0.0936,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNF1R",
   "node_2": "DUNF3-",
   "r_pct_100mva": 0.7383,
   "x_pct_100mva": 24.7112,
   "b_pct_100mva": -0.0936,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNH1S",
   "node_2": "DUNH3-",
   "r_pct_100mva": 0.3428,
   "x_pct_100mva": 28.2868,
   "b_pct_100mva": -0.0105,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "DUNH1T",
   "node_2": "DUNH3-",
   "r_pct_100mva": 0.3495,
   "x_pct_100mva": 28.1867,
   "b_pct_100mva": -0.0166,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EAST1Q",
   "node_2": "EAST5-",
   "r_pct_100mva": 4.1511,
   "x_pct_100mva": 74.885,
   "b_pct_100mva": -0.1943,
   "rating_mva": 15.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ECCL1-",
   "node_2": "ECCL3-",
   "r_pct_100mva": 1.054,
   "x_pct_100mva": 26.8827,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ECCL1-",
   "node_2": "ECCL3-",
   "r_pct_100mva": 1.04,
   "x_pct_100mva": 26.7314,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ECCL4A",
   "node_2": "ECCL1-",
   "r_pct_100mva": 0.1103,
   "x_pct_100mva": 9.7952,
   "b_pct_100mva": -0.0791,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ECCL4B",
   "node_2": "ECCL1-",
   "r_pct_100mva": 0.1103,
   "x_pct_100mva": 9.7952,
   "b_pct_100mva": -0.0791,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EERH2-",
   "node_2": "EERH3-",
   "r_pct_100mva": 0.2569,
   "x_pct_100mva": 25.607,
   "b_pct_100mva": -0.0414,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EERH2-",
   "node_2": "EERH3-",
   "r_pct_100mva": 0.306,
   "x_pct_100mva": 18.0724,
   "b_pct_100mva": -0.0486,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EKIL2S",
   "node_2": "EKIL3A",
   "r_pct_100mva": 0.303,
   "x_pct_100mva": 17.9224,
   "b_pct_100mva": -0.0436,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EKIL2T",
   "node_2": "EKIL3B",
   "r_pct_100mva": 0.303,
   "x_pct_100mva": 17.8441,
   "b_pct_100mva": -0.0485,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EKIS2-",
   "node_2": "EKIS3A",
   "r_pct_100mva": 0.4948,
   "x_pct_100mva": 24.3283,
   "b_pct_100mva": -0.2487,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EKIS2-",
   "node_2": "EKIS3B",
   "r_pct_100mva": 0.4773,
   "x_pct_100mva": 24.2453,
   "b_pct_100mva": -0.2651,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ELDE1Q",
   "node_2": "ELDE3-",
   "r_pct_100mva": 0.9136,
   "x_pct_100mva": 19.8123,
   "b_pct_100mva": -0.3053,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ELDE1R",
   "node_2": "ELDE3-",
   "r_pct_100mva": 0.9136,
   "x_pct_100mva": 19.9791,
   "b_pct_100mva": -0.3053,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ELVA1-",
   "node_2": "ELVA3A",
   "r_pct_100mva": 0.5819,
   "x_pct_100mva": 24.9432,
   "b_pct_100mva": -0.0054,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ELVA2R",
   "node_2": "ELVA1-",
   "r_pct_100mva": 0.0687,
   "x_pct_100mva": 6.5302,
   "b_pct_100mva": -0.7765,
   "rating_mva": 360.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ELVA4-",
   "node_2": "ELVA2Q",
   "r_pct_100mva": 0.0309,
   "x_pct_100mva": 3.2879,
   "b_pct_100mva": -0.8983,
   "rating_mva": 500.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ELVA4-",
   "node_2": "ELVA2R",
   "r_pct_100mva": 0.031,
   "x_pct_100mva": 3.2859,
   "b_pct_100mva": -0.8082,
   "rating_mva": 500.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ENHI1-",
   "node_2": "ENHI3-",
   "r_pct_100mva": 0.3063,
   "x_pct_100mva": 17.2084,
   "b_pct_100mva": -0.0081,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ERSK1Q",
   "node_2": "ERSK3-",
   "r_pct_100mva": 0.5259,
   "x_pct_100mva": 26.8282,
   "b_pct_100mva": -0.0075,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ERSK1R",
   "node_2": "ERSK3-",
   "r_pct_100mva": 0.5296,
   "x_pct_100mva": 27.1115,
   "b_pct_100mva": -0.0073,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "EWEH1Q",
   "node_2": "EWEH3-",
   "r_pct_100mva": 0.2827,
   "x_pct_100mva": 16.8532,
   "b_pct_100mva": -0.0191,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "FALL4-",
   "node_2": "FALL3A",
   "r_pct_100mva": 0.2564,
   "x_pct_100mva": 16.6647,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "FALL4-",
   "node_2": "FALL3B",
   "r_pct_100mva": 0.2564,
   "x_pct_100mva": 16.6647,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "FINN1Q",
   "node_2": "FINN3-",
   "r_pct_100mva": 0.5198,
   "x_pct_100mva": 26.0837,
   "b_pct_100mva": -0.0091,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "FINN1R",
   "node_2": "FINN3-",
   "r_pct_100mva": 0.5221,
   "x_pct_100mva": 25.9836,
   "b_pct_100mva": -0.0092,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GALA1-",
   "node_2": "GALA3-",
   "r_pct_100mva": 0.4311,
   "x_pct_100mva": 25.9297,
   "b_pct_100mva": -0.0244,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GALA1-",
   "node_2": "GALA3-",
   "r_pct_100mva": 0.4452,
   "x_pct_100mva": 26.6074,
   "b_pct_100mva": -0.0132,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GAWH1Q",
   "node_2": "GAWH3-",
   "r_pct_100mva": 0.2843,
   "x_pct_100mva": 16.9754,
   "b_pct_100mva": -0.0173,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GIFF2Q",
   "node_2": "GIFF3A",
   "r_pct_100mva": 0.4557,
   "x_pct_100mva": 30.1188,
   "b_pct_100mva": -0.0331,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GIFF2R",
   "node_2": "GIFF3B",
   "r_pct_100mva": 0.4868,
   "x_pct_100mva": 18.3352,
   "b_pct_100mva": -0.2147,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLGL1Q",
   "node_2": "GLGL3-",
   "r_pct_100mva": 0.3327,
   "x_pct_100mva": 27.8536,
   "b_pct_100mva": -0.0092,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLGL1R",
   "node_2": "GLGL3-",
   "r_pct_100mva": 0.3349,
   "x_pct_100mva": 27.9091,
   "b_pct_100mva": -0.0086,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLLE1-",
   "node_2": "GLLE5-",
   "r_pct_100mva": 2.3889,
   "x_pct_100mva": 72.9609,
   "b_pct_100mva": 0.0,
   "rating_mva": 30.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLLU1Q",
   "node_2": "GLLU3-",
   "r_pct_100mva": 0.961,
   "x_pct_100mva": 24.5329,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLLU1R",
   "node_2": "GLLU3-",
   "r_pct_100mva": 1.069,
   "x_pct_100mva": 25.0839,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLNI1-",
   "node_2": "GLNI3-",
   "r_pct_100mva": 0.6998,
   "x_pct_100mva": 27.8134,
   "b_pct_100mva": -0.1093,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLNI1-",
   "node_2": "GLNI3-",
   "r_pct_100mva": 0.6894,
   "x_pct_100mva": 27.7692,
   "b_pct_100mva": -0.1102,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLRO2-",
   "node_2": "GLRO3A",
   "r_pct_100mva": 0.479,
   "x_pct_100mva": 24.4953,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GLRO2-",
   "node_2": "GLRO3B",
   "r_pct_100mva": 0.4763,
   "x_pct_100mva": 24.412,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GORG1Q",
   "node_2": "GORG3-",
   "r_pct_100mva": 0.7875,
   "x_pct_100mva": 26.555,
   "b_pct_100mva": -0.0062,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GORG1R",
   "node_2": "GORG3-",
   "r_pct_100mva": 0.8167,
   "x_pct_100mva": 26.9876,
   "b_pct_100mva": -0.0071,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GOVA1Q",
   "node_2": "GOVA3-",
   "r_pct_100mva": 0.5223,
   "x_pct_100mva": 26.1503,
   "b_pct_100mva": -0.0083,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GOVA1R",
   "node_2": "GOVA3-",
   "r_pct_100mva": 0.5155,
   "x_pct_100mva": 26.1727,
   "b_pct_100mva": -0.0108,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GRMO2-",
   "node_2": "BPGR3J",
   "r_pct_100mva": 0.3876,
   "x_pct_100mva": 19.4628,
   "b_pct_100mva": -0.0275,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GRMO2-",
   "node_2": "BPGR3K",
   "r_pct_100mva": 0.3093,
   "x_pct_100mva": 18.8225,
   "b_pct_100mva": -0.0373,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GRMO2-",
   "node_2": "GRMO3C",
   "r_pct_100mva": 0.4781,
   "x_pct_100mva": 25.1621,
   "b_pct_100mva": -0.0871,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GRMO2-",
   "node_2": "GRMO3C",
   "r_pct_100mva": 0.4985,
   "x_pct_100mva": 25.2451,
   "b_pct_100mva": -0.0869,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GRNA4-",
   "node_2": "GRNA1-",
   "r_pct_100mva": 0.1472,
   "x_pct_100mva": 10.0573,
   "b_pct_100mva": -0.0558,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "GRNA4-",
   "node_2": "GRNA1-",
   "r_pct_100mva": 0.1252,
   "x_pct_100mva": 9.7909,
   "b_pct_100mva": -0.081,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HADH1-",
   "node_2": "HADH3-",
   "r_pct_100mva": 0.438,
   "x_pct_100mva": 13.3003,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HAGR1Q",
   "node_2": "HAGR3-",
   "r_pct_100mva": 0.5381,
   "x_pct_100mva": 25.2943,
   "b_pct_100mva": -0.0108,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HAGR1R",
   "node_2": "HAGR3-",
   "r_pct_100mva": 0.5478,
   "x_pct_100mva": 25.8775,
   "b_pct_100mva": -0.008,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HARE1-",
   "node_2": "HARE3A",
   "r_pct_100mva": 0.2433,
   "x_pct_100mva": 16.789,
   "b_pct_100mva": -0.0205,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HARE1-",
   "node_2": "HARE3B",
   "r_pct_100mva": 0.2411,
   "x_pct_100mva": 16.8111,
   "b_pct_100mva": -0.0205,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HAWI1-",
   "node_2": "HAWI3-",
   "r_pct_100mva": 1.0278,
   "x_pct_100mva": 25.6127,
   "b_pct_100mva": -0.1152,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HAWI1-",
   "node_2": "HAWI3-",
   "r_pct_100mva": 1.0136,
   "x_pct_100mva": 25.8802,
   "b_pct_100mva": -0.1316,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HELE1Q",
   "node_2": "HELE3-",
   "r_pct_100mva": 0.9544,
   "x_pct_100mva": 20.8615,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HELE1R",
   "node_2": "HELE3-",
   "r_pct_100mva": 0.6843,
   "x_pct_100mva": 28.6252,
   "b_pct_100mva": -0.0082,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUER4-",
   "node_2": "HUER1-",
   "r_pct_100mva": 0.1122,
   "x_pct_100mva": 9.3465,
   "b_pct_100mva": -0.2007,
   "rating_mva": 360.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUER4-",
   "node_2": "HUER1-",
   "r_pct_100mva": 0.1134,
   "x_pct_100mva": 9.4715,
   "b_pct_100mva": -0.1992,
   "rating_mva": 360.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUNF1Q",
   "node_2": "HUNF3-",
   "r_pct_100mva": 0.8042,
   "x_pct_100mva": 16.5638,
   "b_pct_100mva": -0.06,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUNF1R",
   "node_2": "HUNF3-",
   "r_pct_100mva": 0.7893,
   "x_pct_100mva": 16.4144,
   "b_pct_100mva": -0.0596,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUNN4A",
   "node_2": "HUNN2A",
   "r_pct_100mva": 0.0538,
   "x_pct_100mva": 2.9466,
   "b_pct_100mva": -0.0947,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "HUNN4B",
   "node_2": "HUNN2B",
   "r_pct_100mva": 0.0537,
   "x_pct_100mva": 2.9441,
   "b_pct_100mva": -0.0946,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "INKE1Q",
   "node_2": "INKE3-",
   "r_pct_100mva": 0.6185,
   "x_pct_100mva": 23.7697,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "INKE1R",
   "node_2": "INKE3-",
   "r_pct_100mva": 0.6222,
   "x_pct_100mva": 23.7696,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "JOHN1Q",
   "node_2": "JOHN3-",
   "r_pct_100mva": 0.7058,
   "x_pct_100mva": 27.8077,
   "b_pct_100mva": -0.0092,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "JOHN1R",
   "node_2": "JOHN3-",
   "r_pct_100mva": 0.7078,
   "x_pct_100mva": 27.9911,
   "b_pct_100mva": -0.013,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KAIM2-",
   "node_2": "KAIM3A",
   "r_pct_100mva": 0.4944,
   "x_pct_100mva": 20.244,
   "b_pct_100mva": -0.245,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KAIM2-",
   "node_2": "KAIM3B",
   "r_pct_100mva": 0.4972,
   "x_pct_100mva": 19.1602,
   "b_pct_100mva": -0.2454,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KEOO1-",
   "node_2": "KEOO5-",
   "r_pct_100mva": 2.9,
   "x_pct_100mva": 71.608,
   "b_pct_100mva": -0.028,
   "rating_mva": 30.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KIER1Q",
   "node_2": "KIER3-",
   "r_pct_100mva": 0.4314,
   "x_pct_100mva": 27.1188,
   "b_pct_100mva": -0.0087,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KIER1R",
   "node_2": "KIER3-",
   "r_pct_100mva": 0.7227,
   "x_pct_100mva": 25.3341,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILB1Q",
   "node_2": "KILB3-",
   "r_pct_100mva": 0.9214,
   "x_pct_100mva": 23.8656,
   "b_pct_100mva": -0.6492,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILB1Q",
   "node_2": "KILB5-",
   "r_pct_100mva": 4.3575,
   "x_pct_100mva": 97.6528,
   "b_pct_100mva": -0.0539,
   "rating_mva": 20.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILB1R",
   "node_2": "KILB3-",
   "r_pct_100mva": 0.8919,
   "x_pct_100mva": 23.8333,
   "b_pct_100mva": -0.6287,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILB1R",
   "node_2": "KILB5-",
   "r_pct_100mva": 4.3825,
   "x_pct_100mva": 97.2012,
   "b_pct_100mva": -0.059,
   "rating_mva": 20.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILG2-",
   "node_2": "KILG3A",
   "r_pct_100mva": 0.1883,
   "x_pct_100mva": 12.5319,
   "b_pct_100mva": -0.0338,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILG2-",
   "node_2": "KILG3B",
   "r_pct_100mva": 0.1869,
   "x_pct_100mva": 12.5153,
   "b_pct_100mva": -0.028,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILG2-",
   "node_2": "KILG3C",
   "r_pct_100mva": 0.1866,
   "x_pct_100mva": 12.4236,
   "b_pct_100mva": -0.0359,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILS2-",
   "node_2": "KILS1-",
   "r_pct_100mva": 0.143,
   "x_pct_100mva": 8.6447,
   "b_pct_100mva": -0.1299,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILS2-",
   "node_2": "KILS3-",
   "r_pct_100mva": 0.4823,
   "x_pct_100mva": 24.1619,
   "b_pct_100mva": -0.2177,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILS2-",
   "node_2": "KILS3-",
   "r_pct_100mva": 0.5013,
   "x_pct_100mva": 24.0114,
   "b_pct_100mva": -0.1726,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILS4-",
   "node_2": "KILS2-",
   "r_pct_100mva": 0.018,
   "x_pct_100mva": 1.6069,
   "b_pct_100mva": -0.5085,
   "rating_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILS4-",
   "node_2": "KILS2-",
   "r_pct_100mva": 0.0134,
   "x_pct_100mva": 1.6649,
   "b_pct_100mva": -0.5095,
   "rating_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILS4T",
   "node_2": "KILS2-",
   "r_pct_100mva": 0.0148,
   "x_pct_100mva": 1.6509,
   "b_pct_100mva": -0.1193,
   "rating_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILT2Q",
   "node_2": "KILT3A",
   "r_pct_100mva": 0.5309,
   "x_pct_100mva": 28.5451,
   "b_pct_100mva": -0.0524,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILT2R",
   "node_2": "KILT3A",
   "r_pct_100mva": 0.5379,
   "x_pct_100mva": 28.745,
   "b_pct_100mva": -0.0524,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILW1Q",
   "node_2": "KILW3-",
   "r_pct_100mva": 0.6968,
   "x_pct_100mva": 27.7023,
   "b_pct_100mva": -0.1233,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KILW1R",
   "node_2": "KILW3-",
   "r_pct_100mva": 0.6968,
   "x_pct_100mva": 27.7023,
   "b_pct_100mva": -0.1233,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KYPE1-",
   "node_2": "KYPE3-",
   "r_pct_100mva": 0.1922,
   "x_pct_100mva": 14.207,
   "b_pct_100mva": -0.0113,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "KYPE1-",
   "node_2": "KYPE3A",
   "r_pct_100mva": 0.3076,
   "x_pct_100mva": 16.875,
   "b_pct_100mva": -0.0289,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LEVE1Q",
   "node_2": "LEVE3-",
   "r_pct_100mva": 0.979,
   "x_pct_100mva": 20.6001,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LEVE1R",
   "node_2": "LEVE3-",
   "r_pct_100mva": 0.944,
   "x_pct_100mva": 20.7502,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LING1Q",
   "node_2": "LING3-",
   "r_pct_100mva": 0.7346,
   "x_pct_100mva": 29.6576,
   "b_pct_100mva": -0.1478,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LING1R",
   "node_2": "LING3-",
   "r_pct_100mva": 0.7309,
   "x_pct_100mva": 28.7685,
   "b_pct_100mva": -0.109,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LINM1Q",
   "node_2": "LINM3-",
   "r_pct_100mva": 0.4309,
   "x_pct_100mva": 27.7078,
   "b_pct_100mva": -0.0186,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "LINM1R",
   "node_2": "LINM3-",
   "r_pct_100mva": 0.4283,
   "x_pct_100mva": 27.73,
   "b_pct_100mva": -0.0186,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MAHI2-",
   "node_2": "MAHI1-",
   "r_pct_100mva": 0.1284,
   "x_pct_100mva": 8.6824,
   "b_pct_100mva": -0.2535,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MAHI2-",
   "node_2": "MAHI3-",
   "r_pct_100mva": 0.2928,
   "x_pct_100mva": 12.1973,
   "b_pct_100mva": -0.0267,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MAYB1-",
   "node_2": "MAYB3-",
   "r_pct_100mva": 1.84,
   "x_pct_100mva": 33.2825,
   "b_pct_100mva": 0.0,
   "rating_mva": 30.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MAYB1-",
   "node_2": "MAYB3-",
   "r_pct_100mva": 1.84,
   "x_pct_100mva": 34.3174,
   "b_pct_100mva": 0.0,
   "rating_mva": 30.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MIDM1-",
   "node_2": "KENE3-",
   "r_pct_100mva": 0.3875,
   "x_pct_100mva": 17.9673,
   "b_pct_100mva": -0.0311,
   "rating_mva": 70.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MIDM1-",
   "node_2": "MIDM3-",
   "r_pct_100mva": 0.4664,
   "x_pct_100mva": 13.6087,
   "b_pct_100mva": -0.0075,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MOFF1-",
   "node_2": "MOFF3A",
   "r_pct_100mva": 0.4635,
   "x_pct_100mva": 24.1789,
   "b_pct_100mva": -0.0101,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MOFF4-",
   "node_2": "MOFF1-",
   "r_pct_100mva": 0.1483,
   "x_pct_100mva": 10.0614,
   "b_pct_100mva": -0.3432,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MOFF4-",
   "node_2": "MOFF1-",
   "r_pct_100mva": 0.1483,
   "x_pct_100mva": 10.0614,
   "b_pct_100mva": -0.3432,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MOSH1Q",
   "node_2": "MOSH5J",
   "r_pct_100mva": 1.1896,
   "x_pct_100mva": 19.9646,
   "b_pct_100mva": 0.0,
   "rating_mva": 37.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MOSH1R",
   "node_2": "MOSH5K",
   "r_pct_100mva": 1.1896,
   "x_pct_100mva": 19.9646,
   "b_pct_100mva": 0.0,
   "rating_mva": 37.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MOSM1A",
   "node_2": "MOSM3Q",
   "r_pct_100mva": 1.4321,
   "x_pct_100mva": 26.6282,
   "b_pct_100mva": 0.0,
   "rating_mva": 45.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MOSM1B",
   "node_2": "MOSM3R",
   "r_pct_100mva": 1.4321,
   "x_pct_100mva": 26.6282,
   "b_pct_100mva": 0.0,
   "rating_mva": 45.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MOSM2-",
   "node_2": "MOSM1A",
   "r_pct_100mva": 0.151,
   "x_pct_100mva": 8.332,
   "b_pct_100mva": -0.1299,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "MOSM2-",
   "node_2": "MOSM1B",
   "r_pct_100mva": 0.157,
   "x_pct_100mva": 8.7486,
   "b_pct_100mva": -0.1299,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NEAR2Q",
   "node_2": "NEAR3A",
   "r_pct_100mva": 0.4856,
   "x_pct_100mva": 18.2435,
   "b_pct_100mva": -0.1614,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NEAR2R",
   "node_2": "NEAR3B",
   "r_pct_100mva": 0.4856,
   "x_pct_100mva": 18.1602,
   "b_pct_100mva": -0.1723,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NECU2-",
   "node_2": "NECU1-",
   "r_pct_100mva": 0.1173,
   "x_pct_100mva": 8.6992,
   "b_pct_100mva": -0.0311,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NECU2-",
   "node_2": "NECU1-",
   "r_pct_100mva": 0.1173,
   "x_pct_100mva": 8.5659,
   "b_pct_100mva": -0.0322,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NECU2-",
   "node_2": "NECU1-",
   "r_pct_100mva": 0.1167,
   "x_pct_100mva": 8.7367,
   "b_pct_100mva": -0.0297,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NECU2-",
   "node_2": "NECU1B",
   "r_pct_100mva": 0.1042,
   "x_pct_100mva": 8.7827,
   "b_pct_100mva": -0.0556,
   "rating_mva": 27.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NECU2-",
   "node_2": "NECU1B",
   "r_pct_100mva": 0.1161,
   "x_pct_100mva": 8.5534,
   "b_pct_100mva": -0.0293,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NECU2-",
   "node_2": "NECU1B",
   "r_pct_100mva": 0.1164,
   "x_pct_100mva": 8.5534,
   "b_pct_100mva": -0.0287,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NECU2-",
   "node_2": "NECU1C",
   "r_pct_100mva": 0.0687,
   "x_pct_100mva": 6.4941,
   "b_pct_100mva": -0.0395,
   "rating_mva": 360.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NECU2-",
   "node_2": "NECU1C",
   "r_pct_100mva": 0.0691,
   "x_pct_100mva": 6.5052,
   "b_pct_100mva": -0.0487,
   "rating_mva": 360.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NEIL2-",
   "node_2": "NEIL1-",
   "r_pct_100mva": 0.1397,
   "x_pct_100mva": 8.9572,
   "b_pct_100mva": -0.0841,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NEIL4Q",
   "node_2": "NEIL1C",
   "r_pct_100mva": 0.1122,
   "x_pct_100mva": 9.3882,
   "b_pct_100mva": -0.2007,
   "rating_mva": 360.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NEIL4Q",
   "node_2": "NEIL2C",
   "r_pct_100mva": 0.0181,
   "x_pct_100mva": 1.6169,
   "b_pct_100mva": -0.4986,
   "rating_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NEIL4R",
   "node_2": "NEIL2D",
   "r_pct_100mva": 0.0133,
   "x_pct_100mva": 1.6749,
   "b_pct_100mva": -0.3581,
   "rating_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NETS1-",
   "node_2": "NETS3-",
   "r_pct_100mva": 0.8311,
   "x_pct_100mva": 28.2878,
   "b_pct_100mva": -0.0097,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NOKY1-",
   "node_2": "NOKY3A",
   "r_pct_100mva": 0.2226,
   "x_pct_100mva": 14.49,
   "b_pct_100mva": -0.0076,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "NOKY1-",
   "node_2": "NOKY3B",
   "r_pct_100mva": 0.2344,
   "x_pct_100mva": 14.3231,
   "b_pct_100mva": -0.0107,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "PAIS1S",
   "node_2": "PAIS3-",
   "r_pct_100mva": 0.5609,
   "x_pct_100mva": 26.1773,
   "b_pct_100mva": -0.004,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "PAIS1T",
   "node_2": "PAIS3-",
   "r_pct_100mva": 0.7736,
   "x_pct_100mva": 20.352,
   "b_pct_100mva": -0.216,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "PART1Q",
   "node_2": "PART3-",
   "r_pct_100mva": 0.9103,
   "x_pct_100mva": 21.2972,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "PART1R",
   "node_2": "PART3-",
   "r_pct_100mva": 0.93,
   "x_pct_100mva": 21.5299,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "POOB2Q",
   "node_2": "POOB3-",
   "r_pct_100mva": 0.3244,
   "x_pct_100mva": 20.4558,
   "b_pct_100mva": -0.0158,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "POOB2R",
   "node_2": "POOB3-",
   "r_pct_100mva": 0.3244,
   "x_pct_100mva": 20.4558,
   "b_pct_100mva": -0.0158,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "PORD2Q",
   "node_2": "PORD3-",
   "r_pct_100mva": 0.3702,
   "x_pct_100mva": 18.3296,
   "b_pct_100mva": -0.1621,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "PORD2R",
   "node_2": "PORD3-",
   "r_pct_100mva": 0.4559,
   "x_pct_100mva": 30.0743,
   "b_pct_100mva": -0.0337,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "REDH1-",
   "node_2": "REDH3-",
   "r_pct_100mva": 0.6267,
   "x_pct_100mva": 27.5484,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "REDH1-",
   "node_2": "REDH3-",
   "r_pct_100mva": 0.94,
   "x_pct_100mva": 20.7787,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "SACO1Q",
   "node_2": "SACO3J",
   "r_pct_100mva": 0.9444,
   "x_pct_100mva": 24.4484,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "SACO1Q",
   "node_2": "SACO3K",
   "r_pct_100mva": 0.9542,
   "x_pct_100mva": 21.1451,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "SACO1R",
   "node_2": "SACO3J",
   "r_pct_100mva": 0.9444,
   "x_pct_100mva": 24.4484,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "SACO1R",
   "node_2": "SACO3K",
   "r_pct_100mva": 0.9683,
   "x_pct_100mva": 21.4114,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "SAKN1-",
   "node_2": "SAKN3-",
   "r_pct_100mva": 0.325,
   "x_pct_100mva": 9.9364,
   "b_pct_100mva": -0.0113,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "SANX1Q",
   "node_2": "SANX3-",
   "r_pct_100mva": 0.7366,
   "x_pct_100mva": 27.1233,
   "b_pct_100mva": -0.009,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "SANX1R",
   "node_2": "SANX3-",
   "r_pct_100mva": 0.7377,
   "x_pct_100mva": 27.19,
   "b_pct_100mva": -0.0098,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "SHRU2Q",
   "node_2": "SHRU3A",
   "r_pct_100mva": 0.535,
   "x_pct_100mva": 28.5617,
   "b_pct_100mva": -0.0629,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "SHRU2R",
   "node_2": "SHRU3B",
   "r_pct_100mva": 0.2914,
   "x_pct_100mva": 23.7232,
   "b_pct_100mva": -0.0252,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "SIGH2Q",
   "node_2": "SIGH3A",
   "r_pct_100mva": 0.4272,
   "x_pct_100mva": 27.5522,
   "b_pct_100mva": -0.032,
   "rating_mva": 180.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "SIGH2R",
   "node_2": "SIGH3A",
   "r_pct_100mva": 0.4296,
   "x_pct_100mva": 27.53,
   "b_pct_100mva": -0.0372,
   "rating_mva": 180.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "SMEA2-",
   "node_2": "SMEA1-",
   "r_pct_100mva": 0.1271,
   "x_pct_100mva": 8.7241,
   "b_pct_100mva": -0.043,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "SMEA4R",
   "node_2": "SMEA2-",
   "r_pct_100mva": 0.0134,
   "x_pct_100mva": 1.6639,
   "b_pct_100mva": -0.2312,
   "rating_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "SPAV1Q",
   "node_2": "SPAV3-",
   "r_pct_100mva": 0.728,
   "x_pct_100mva": 26.6656,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "SPAV1R",
   "node_2": "SPAV3-",
   "r_pct_100mva": 0.728,
   "x_pct_100mva": 26.6656,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "STHA2A",
   "node_2": "STHA3-",
   "r_pct_100mva": 0.4557,
   "x_pct_100mva": 30.1188,
   "b_pct_100mva": -0.0331,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "STHA2B",
   "node_2": "STHA3-",
   "r_pct_100mva": 0.4917,
   "x_pct_100mva": 19.994,
   "b_pct_100mva": -0.1424,
   "rating_mva": 114.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "STHA4A",
   "node_2": "STHA2A",
   "r_pct_100mva": 0.018,
   "x_pct_100mva": 1.7059,
   "b_pct_100mva": -0.2252,
   "rating_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "STHA4B",
   "node_2": "STHA2B",
   "r_pct_100mva": 0.0134,
   "x_pct_100mva": 1.6949,
   "b_pct_100mva": -2.0384,
   "rating_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "STIR1S",
   "node_2": "STIR3-",
   "r_pct_100mva": 0.6,
   "x_pct_100mva": 27.5446,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "STIR1T",
   "node_2": "STIR3-",
   "r_pct_100mva": 0.503,
   "x_pct_100mva": 27.1331,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "STLE1Q",
   "node_2": "STLE3S",
   "r_pct_100mva": 0.4217,
   "x_pct_100mva": 25.741,
   "b_pct_100mva": -0.028,
   "rating_mva": 87.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "STLE1R",
   "node_2": "STLE3S",
   "r_pct_100mva": 0.4235,
   "x_pct_100mva": 25.6743,
   "b_pct_100mva": -0.0254,
   "rating_mva": 87.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "TELR1Q",
   "node_2": "TELR3-",
   "r_pct_100mva": 0.9688,
   "x_pct_100mva": 26.4656,
   "b_pct_100mva": -0.0572,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "TELR1R",
   "node_2": "TELR3-",
   "r_pct_100mva": 0.6325,
   "x_pct_100mva": 28.5763,
   "b_pct_100mva": -0.0081,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "TONG1-",
   "node_2": "TONG3-",
   "r_pct_100mva": 0.533,
   "x_pct_100mva": 26.9114,
   "b_pct_100mva": -0.0078,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "TONG1-",
   "node_2": "TONG3-",
   "r_pct_100mva": 0.5309,
   "x_pct_100mva": 27.0615,
   "b_pct_100mva": -0.008,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "TONG1-",
   "node_2": "TONG5-",
   "r_pct_100mva": 1.6834,
   "x_pct_100mva": 33.9917,
   "b_pct_100mva": -0.01,
   "rating_mva": 30.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "TONG1-",
   "node_2": "TONG5-",
   "r_pct_100mva": 1.6721,
   "x_pct_100mva": 34.0924,
   "b_pct_100mva": -0.0269,
   "rating_mva": 30.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "TONG1R",
   "node_2": "TONG1-",
   "r_pct_100mva": 0.0267,
   "x_pct_100mva": 1.3331,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "TONG1R",
   "node_2": "TONG1Q",
   "r_pct_100mva": 0.0125,
   "x_pct_100mva": 2.5,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "TORN4-",
   "node_2": "TORN1-",
   "r_pct_100mva": 0.1674,
   "x_pct_100mva": 8.0399,
   "b_pct_100mva": -0.0509,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "TORN4-",
   "node_2": "TORN1-",
   "r_pct_100mva": 0.1688,
   "x_pct_100mva": 8.0816,
   "b_pct_100mva": -0.0663,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WESE1-",
   "node_2": "AIKE3A",
   "r_pct_100mva": 0.5667,
   "x_pct_100mva": 13.2333,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WESE1-",
   "node_2": "AIKE3B",
   "r_pct_100mva": 0.5667,
   "x_pct_100mva": 13.2333,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WFIE1A",
   "node_2": "WFIE3-",
   "r_pct_100mva": 0.6617,
   "x_pct_100mva": 28.7591,
   "b_pct_100mva": -0.0062,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WFIE1B",
   "node_2": "WFIE3-",
   "r_pct_100mva": 0.6619,
   "x_pct_100mva": 28.6257,
   "b_pct_100mva": -0.0112,
   "rating_mva": 60.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WFIE2-",
   "node_2": "WFIE1A",
   "r_pct_100mva": 0.1408,
   "x_pct_100mva": 8.6113,
   "b_pct_100mva": -0.1827,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WFIE2-",
   "node_2": "WFIE1B",
   "r_pct_100mva": 0.1264,
   "x_pct_100mva": 8.7366,
   "b_pct_100mva": -0.1602,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WGEO2Q",
   "node_2": "WGEO3-",
   "r_pct_100mva": 0.4889,
   "x_pct_100mva": 18.2518,
   "b_pct_100mva": -0.2083,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WGEO2R",
   "node_2": "WGEO3-",
   "r_pct_100mva": 0.4557,
   "x_pct_100mva": 30.1188,
   "b_pct_100mva": -0.0331,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WHHO2Q",
   "node_2": "WHHO3-",
   "r_pct_100mva": 0.4128,
   "x_pct_100mva": 24.9549,
   "b_pct_100mva": -0.0345,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WHHO2R",
   "node_2": "WHHO3-",
   "r_pct_100mva": 0.5236,
   "x_pct_100mva": 20.1599,
   "b_pct_100mva": -0.1959,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WHTL1S",
   "node_2": "WHTL3-",
   "r_pct_100mva": 2.0,
   "x_pct_100mva": 27.1108,
   "b_pct_100mva": 0.0,
   "rating_mva": 45.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WHTL1T",
   "node_2": "WHTL3-",
   "r_pct_100mva": 2.0,
   "x_pct_100mva": 27.1108,
   "b_pct_100mva": 0.0,
   "rating_mva": 45.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WISH2-",
   "node_2": "WISH1-",
   "r_pct_100mva": 0.1297,
   "x_pct_100mva": 8.8874,
   "b_pct_100mva": -0.2192,
   "rating_mva": 215.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WISH2-",
   "node_2": "WISH3-",
   "r_pct_100mva": 0.4944,
   "x_pct_100mva": 20.1606,
   "b_pct_100mva": -0.2477,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WISH2-",
   "node_2": "WISH3-",
   "r_pct_100mva": 0.4824,
   "x_pct_100mva": 24.1285,
   "b_pct_100mva": -0.2277,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WISH2-",
   "node_2": "WISH3S",
   "r_pct_100mva": 0.4382,
   "x_pct_100mva": 19.1617,
   "b_pct_100mva": -0.195,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WISH2-",
   "node_2": "WISH3T",
   "r_pct_100mva": 0.4889,
   "x_pct_100mva": 18.3268,
   "b_pct_100mva": -0.1166,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WISH4-",
   "node_2": "WISH2-",
   "r_pct_100mva": 0.0163,
   "x_pct_100mva": 1.6529,
   "b_pct_100mva": -0.0792,
   "rating_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WISH4-",
   "node_2": "WISH2-",
   "r_pct_100mva": 0.0134,
   "x_pct_100mva": 1.6849,
   "b_pct_100mva": -0.0814,
   "rating_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WIYH2-",
   "node_2": "WIYH1-",
   "r_pct_100mva": 0.1568,
   "x_pct_100mva": 8.4569,
   "b_pct_100mva": -0.3494,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WIYH2-",
   "node_2": "WIYH1-",
   "r_pct_100mva": 0.1524,
   "x_pct_100mva": 8.457,
   "b_pct_100mva": -0.3487,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WIYH2-",
   "node_2": "WIYH1-",
   "r_pct_100mva": 0.0987,
   "x_pct_100mva": 8.8078,
   "b_pct_100mva": -0.0518,
   "rating_mva": 240.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WIYH4Q",
   "node_2": "WIYH2-",
   "r_pct_100mva": 0.0133,
   "x_pct_100mva": 1.6699,
   "b_pct_100mva": -0.3581,
   "rating_mva": 1000.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WLEE2-",
   "node_2": "WLEE3A",
   "r_pct_100mva": 0.2583,
   "x_pct_100mva": 12.2648,
   "b_pct_100mva": -0.0357,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WLEE2-",
   "node_2": "WLEE3B",
   "r_pct_100mva": 0.2592,
   "x_pct_100mva": 12.1922,
   "b_pct_100mva": -0.0271,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WLEE2-",
   "node_2": "WLEE3C",
   "r_pct_100mva": 0.26,
   "x_pct_100mva": 12.3048,
   "b_pct_100mva": -0.0301,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WLEX2-",
   "node_2": "WLEX3A",
   "r_pct_100mva": 0.2306,
   "x_pct_100mva": 12.2562,
   "b_pct_100mva": -0.0292,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WLEX2-",
   "node_2": "WLEX3B",
   "r_pct_100mva": 0.2306,
   "x_pct_100mva": 12.2728,
   "b_pct_100mva": -0.0271,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "WLEX2-",
   "node_2": "WLEX3C",
   "r_pct_100mva": 0.2306,
   "x_pct_100mva": 12.2728,
   "b_pct_100mva": -0.0275,
   "rating_mva": 120.0,
   "transmission_owner": "SPT"
  },
  {
   "node_1": "ABHA4A",
   "node_2": "ABHA11",
   "r_pct_100mva": 0.1658,
   "x_pct_100mva": 8.4025,
   "b_pct_100mva": -1.5604,
   "rating_mva": 275.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ABHA4B",
   "node_2": "ABHA12",
   "r_pct_100mva": 0.1658,
   "x_pct_100mva": 8.4025,
   "b_pct_100mva": -1.5604,
   "rating_mva": 264.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ABTH21",
   "node_2": "ABTH11",
   "r_pct_100mva": 0.1338,
   "x_pct_100mva": 8.0531,
   "b_pct_100mva": -0.1824,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ABTH21",
   "node_2": "ABTH12",
   "r_pct_100mva": 0.1646,
   "x_pct_100mva": 8.0383,
   "b_pct_100mva": -0.1808,
   "rating_mva": 211.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ABTH21",
   "node_2": "ABTH13",
   "r_pct_100mva": 0.0977,
   "x_pct_100mva": 8.1994,
   "b_pct_100mva": -1.7127,
   "rating_mva": 212.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ALDW21",
   "node_2": "ALDW31",
   "r_pct_100mva": 0.4848,
   "x_pct_100mva": 24.6692,
   "b_pct_100mva": -0.018,
   "rating_mva": 135.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ALDW21",
   "node_2": "ALDW31",
   "r_pct_100mva": 0.3543,
   "x_pct_100mva": 25.4142,
   "b_pct_100mva": -0.4983,
   "rating_mva": 135.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ALDW21",
   "node_2": "ALDW31",
   "r_pct_100mva": 0.7076,
   "x_pct_100mva": 26.5771,
   "b_pct_100mva": -0.0784,
   "rating_mva": 83.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ALDW21",
   "node_2": "ALDW32",
   "r_pct_100mva": 0.656,
   "x_pct_100mva": 25.925,
   "b_pct_100mva": -0.297,
   "rating_mva": 98.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ALDW21",
   "node_2": "ALDW32",
   "r_pct_100mva": 0.656,
   "x_pct_100mva": 25.925,
   "b_pct_100mva": -0.297,
   "rating_mva": 98.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ALVE4A",
   "node_2": "ALVE11",
   "r_pct_100mva": 0.1118,
   "x_pct_100mva": 8.3874,
   "b_pct_100mva": -0.0906,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ALVE4B",
   "node_2": "ALVE11",
   "r_pct_100mva": 0.1621,
   "x_pct_100mva": 8.0984,
   "b_pct_100mva": -0.0747,
   "rating_mva": 275.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "AMEM4A",
   "node_2": "AMEM11",
   "r_pct_100mva": 0.1471,
   "x_pct_100mva": 8.4008,
   "b_pct_100mva": -0.1719,
   "rating_mva": 270.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "AMEM4B",
   "node_2": "AMEM11",
   "r_pct_100mva": 0.1471,
   "x_pct_100mva": 8.4008,
   "b_pct_100mva": -0.1719,
   "rating_mva": 255.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "AXMI41",
   "node_2": "AXMI11",
   "r_pct_100mva": 0.148,
   "x_pct_100mva": 7.4973,
   "b_pct_100mva": -0.3849,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "AXMI41",
   "node_2": "AXMI11",
   "r_pct_100mva": 0.148,
   "x_pct_100mva": 7.4973,
   "b_pct_100mva": -0.3849,
   "rating_mva": 277.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BARK21",
   "node_2": "BARK11",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0449,
   "b_pct_100mva": -0.2391,
   "rating_mva": 217.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BARK21",
   "node_2": "BARK11",
   "r_pct_100mva": 0.093,
   "x_pct_100mva": 8.3787,
   "b_pct_100mva": -0.0308,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BARK21",
   "node_2": "BARW31",
   "r_pct_100mva": 0.618,
   "x_pct_100mva": 29.2635,
   "b_pct_100mva": -0.2527,
   "rating_mva": 109.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BARK21",
   "node_2": "BARW32",
   "r_pct_100mva": 0.618,
   "x_pct_100mva": 29.2635,
   "b_pct_100mva": -0.2527,
   "rating_mva": 110.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BARK22",
   "node_2": "BARK11",
   "r_pct_100mva": 0.1264,
   "x_pct_100mva": 8.6657,
   "b_pct_100mva": -0.0342,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BARK22",
   "node_2": "BARK11",
   "r_pct_100mva": 0.1264,
   "x_pct_100mva": 8.6657,
   "b_pct_100mva": -0.0342,
   "rating_mva": 268.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BARK22",
   "node_2": "BARW31",
   "r_pct_100mva": 0.618,
   "x_pct_100mva": 29.2635,
   "b_pct_100mva": -0.2527,
   "rating_mva": 110.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BARK22",
   "node_2": "BARW32",
   "r_pct_100mva": 0.5135,
   "x_pct_100mva": 18.2164,
   "b_pct_100mva": -0.5477,
   "rating_mva": 100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BARK22",
   "node_2": "BARW32",
   "r_pct_100mva": 0.618,
   "x_pct_100mva": 29.2635,
   "b_pct_100mva": -0.2527,
   "rating_mva": 109.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BARK41",
   "node_2": "BARK21",
   "r_pct_100mva": 0.0268,
   "x_pct_100mva": 2.7989,
   "b_pct_100mva": -0.3188,
   "rating_mva": 817.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BARK41",
   "node_2": "BARK22",
   "r_pct_100mva": 0.0268,
   "x_pct_100mva": 2.7989,
   "b_pct_100mva": -0.3188,
   "rating_mva": 817.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BEDD21",
   "node_2": "BEDD11",
   "r_pct_100mva": 0.1041,
   "x_pct_100mva": 8.1035,
   "b_pct_100mva": -0.0269,
   "rating_mva": 258.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BEDD21",
   "node_2": "BEDD12",
   "r_pct_100mva": 0.1067,
   "x_pct_100mva": 8.0868,
   "b_pct_100mva": -0.034,
   "rating_mva": 264.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BEDD21",
   "node_2": "BEDT1A",
   "r_pct_100mva": 0.1007,
   "x_pct_100mva": 8.1333,
   "b_pct_100mva": -0.2371,
   "rating_mva": 133.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BEDD22",
   "node_2": "BEDD12",
   "r_pct_100mva": 0.1067,
   "x_pct_100mva": 8.0868,
   "b_pct_100mva": -0.034,
   "rating_mva": 273.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BEDD23",
   "node_2": "BEDD11",
   "r_pct_100mva": 0.1041,
   "x_pct_100mva": 8.1035,
   "b_pct_100mva": -0.0269,
   "rating_mva": 273.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BEDD23",
   "node_2": "BEDT1B",
   "r_pct_100mva": 0.2264,
   "x_pct_100mva": 12.2479,
   "b_pct_100mva": -0.6062,
   "rating_mva": 126.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BEDD4A",
   "node_2": "BEDD21",
   "r_pct_100mva": 0.0258,
   "x_pct_100mva": 2.6799,
   "b_pct_100mva": -1.2431,
   "rating_mva": 797.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BEDD4A",
   "node_2": "BEDD23",
   "r_pct_100mva": 0.0258,
   "x_pct_100mva": 2.6799,
   "b_pct_100mva": -1.2431,
   "rating_mva": 797.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BEDD4B",
   "node_2": "BEDD21",
   "r_pct_100mva": 0.0258,
   "x_pct_100mva": 2.6799,
   "b_pct_100mva": -1.2431,
   "rating_mva": 800.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BEDD4B",
   "node_2": "BEDD22",
   "r_pct_100mva": 0.0211,
   "x_pct_100mva": 2.6631,
   "b_pct_100mva": -0.1477,
   "rating_mva": 950.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BESW21",
   "node_2": "BESW11",
   "r_pct_100mva": 0.1004,
   "x_pct_100mva": 8.1994,
   "b_pct_100mva": -0.2371,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BESW21",
   "node_2": "BESW11",
   "r_pct_100mva": 0.1411,
   "x_pct_100mva": 8.6331,
   "b_pct_100mva": -0.2264,
   "rating_mva": 273.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BESW21",
   "node_2": "BESW12",
   "r_pct_100mva": 0.1411,
   "x_pct_100mva": 8.6331,
   "b_pct_100mva": -0.2264,
   "rating_mva": 267.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BESW21",
   "node_2": "BESW12",
   "r_pct_100mva": 0.1411,
   "x_pct_100mva": 8.6331,
   "b_pct_100mva": -0.2264,
   "rating_mva": 267.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BICF41",
   "node_2": "BICF11",
   "r_pct_100mva": 0.1307,
   "x_pct_100mva": 7.9515,
   "b_pct_100mva": -0.1098,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BICF41",
   "node_2": "BICF11",
   "r_pct_100mva": 0.1307,
   "x_pct_100mva": 7.9515,
   "b_pct_100mva": -0.1098,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BIRK21",
   "node_2": "BIRK11",
   "r_pct_100mva": 0.1594,
   "x_pct_100mva": 8.6081,
   "b_pct_100mva": -0.2215,
   "rating_mva": 261.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BIRK21",
   "node_2": "BIRK11",
   "r_pct_100mva": 0.1594,
   "x_pct_100mva": 8.6081,
   "b_pct_100mva": -0.2215,
   "rating_mva": 261.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BISW21",
   "node_2": "BISW11",
   "r_pct_100mva": 0.1,
   "x_pct_100mva": 8.0952,
   "b_pct_100mva": -0.2374,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BISW21",
   "node_2": "BISW11",
   "r_pct_100mva": 0.1623,
   "x_pct_100mva": 8.097,
   "b_pct_100mva": -1.5978,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BISW21",
   "node_2": "BISW11",
   "r_pct_100mva": 0.0918,
   "x_pct_100mva": 8.7537,
   "b_pct_100mva": -0.0575,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BISW21",
   "node_2": "BISW11",
   "r_pct_100mva": 0.1623,
   "x_pct_100mva": 8.097,
   "b_pct_100mva": -1.5978,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BLYT21",
   "node_2": "BLYT1A",
   "r_pct_100mva": 0.1666,
   "x_pct_100mva": 8.378,
   "b_pct_100mva": -0.1047,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BLYT21",
   "node_2": "BLYT1B",
   "r_pct_100mva": 0.1666,
   "x_pct_100mva": 8.378,
   "b_pct_100mva": -0.1047,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BLYT21",
   "node_2": "BLYT61",
   "r_pct_100mva": 0.2275,
   "x_pct_100mva": 10.8456,
   "b_pct_100mva": -0.0697,
   "rating_mva": 209.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BLYT21",
   "node_2": "BLYT61",
   "r_pct_100mva": 0.45,
   "x_pct_100mva": 16.8273,
   "b_pct_100mva": -1.3475,
   "rating_mva": 138.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BLYT21",
   "node_2": "BLYT61",
   "r_pct_100mva": 0.45,
   "x_pct_100mva": 16.8273,
   "b_pct_100mva": -1.3475,
   "rating_mva": 138.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BLYT41",
   "node_2": "BLYT21",
   "r_pct_100mva": 0.0152,
   "x_pct_100mva": 1.6463,
   "b_pct_100mva": -0.1118,
   "rating_mva": 1148.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BLYT41",
   "node_2": "BLYT21",
   "r_pct_100mva": 0.0152,
   "x_pct_100mva": 1.6463,
   "b_pct_100mva": -0.1118,
   "rating_mva": 1148.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BODE41",
   "node_2": "SASA11",
   "r_pct_100mva": 0.1311,
   "x_pct_100mva": 7.9055,
   "b_pct_100mva": -0.1016,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BOLN41",
   "node_2": "BOLN11",
   "r_pct_100mva": 0.137,
   "x_pct_100mva": 7.9818,
   "b_pct_100mva": -0.1471,
   "rating_mva": 310.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BOLN41",
   "node_2": "BOLN11",
   "r_pct_100mva": 0.137,
   "x_pct_100mva": 7.9818,
   "b_pct_100mva": -0.1471,
   "rating_mva": 309.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BOLN41",
   "node_2": "BOLN12",
   "r_pct_100mva": 0.1557,
   "x_pct_100mva": 8.3319,
   "b_pct_100mva": -0.4146,
   "rating_mva": 276.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BOLN41",
   "node_2": "BOLN12",
   "r_pct_100mva": 0.1264,
   "x_pct_100mva": 8.4534,
   "b_pct_100mva": -0.357,
   "rating_mva": 277.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BOLN41",
   "node_2": "BOLN12",
   "r_pct_100mva": 0.137,
   "x_pct_100mva": 7.9818,
   "b_pct_100mva": -0.1471,
   "rating_mva": 309.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BOTW41",
   "node_2": "BOTW11",
   "r_pct_100mva": 0.1139,
   "x_pct_100mva": 8.1036,
   "b_pct_100mva": -2.059,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BOTW41",
   "node_2": "BOTW11",
   "r_pct_100mva": 0.1139,
   "x_pct_100mva": 8.1036,
   "b_pct_100mva": -2.059,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRAI4A",
   "node_2": "BRAI11",
   "r_pct_100mva": 0.1057,
   "x_pct_100mva": 8.1789,
   "b_pct_100mva": -0.088,
   "rating_mva": 266.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRAI4B",
   "node_2": "BRAI11",
   "r_pct_100mva": 0.1301,
   "x_pct_100mva": 7.8864,
   "b_pct_100mva": -0.4559,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRAW21",
   "node_2": "BRAW11",
   "r_pct_100mva": 0.1643,
   "x_pct_100mva": 8.2692,
   "b_pct_100mva": -0.5236,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRAW21",
   "node_2": "BRAW11",
   "r_pct_100mva": 0.1719,
   "x_pct_100mva": 8.2312,
   "b_pct_100mva": -0.9928,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRAW21",
   "node_2": "BRAW12",
   "r_pct_100mva": 0.1719,
   "x_pct_100mva": 8.2312,
   "b_pct_100mva": -0.9928,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRAW21",
   "node_2": "BRAW12",
   "r_pct_100mva": 0.1719,
   "x_pct_100mva": 8.2312,
   "b_pct_100mva": -0.9928,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRAW4A",
   "node_2": "BRAW21",
   "r_pct_100mva": 0.0175,
   "x_pct_100mva": 1.5879,
   "b_pct_100mva": -4.0069,
   "rating_mva": 1094.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRED21",
   "node_2": "BRED11",
   "r_pct_100mva": 0.1057,
   "x_pct_100mva": 7.8601,
   "b_pct_100mva": -0.432,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRED21",
   "node_2": "BRED11",
   "r_pct_100mva": 0.1266,
   "x_pct_100mva": 8.6449,
   "b_pct_100mva": -1.9406,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRED21",
   "node_2": "BRED11",
   "r_pct_100mva": 0.1266,
   "x_pct_100mva": 8.6449,
   "b_pct_100mva": -1.9406,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRFO41",
   "node_2": "BRFO11",
   "r_pct_100mva": 0.1123,
   "x_pct_100mva": 8.3367,
   "b_pct_100mva": -0.1053,
   "rating_mva": 272.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRFO41",
   "node_2": "BRFO11",
   "r_pct_100mva": 0.1658,
   "x_pct_100mva": 8.4025,
   "b_pct_100mva": -1.5604,
   "rating_mva": 271.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRFO41",
   "node_2": "BRFO11",
   "r_pct_100mva": 0.1307,
   "x_pct_100mva": 7.9515,
   "b_pct_100mva": -0.1098,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRFO41",
   "node_2": "BRFO12",
   "r_pct_100mva": 0.1658,
   "x_pct_100mva": 8.4025,
   "b_pct_100mva": -1.5604,
   "rating_mva": 267.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRFO41",
   "node_2": "BRFO12",
   "r_pct_100mva": 0.1658,
   "x_pct_100mva": 8.4025,
   "b_pct_100mva": -1.5604,
   "rating_mva": 267.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIM2A",
   "node_2": "BRIM11",
   "r_pct_100mva": 0.1688,
   "x_pct_100mva": 8.3316,
   "b_pct_100mva": -1.1711,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIM2B",
   "node_2": "BRIM11",
   "r_pct_100mva": 0.1266,
   "x_pct_100mva": 8.6449,
   "b_pct_100mva": -1.9406,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIM2C",
   "node_2": "BRIM11",
   "r_pct_100mva": 0.1688,
   "x_pct_100mva": 8.3316,
   "b_pct_100mva": -1.1711,
   "rating_mva": 262.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIM2D",
   "node_2": "BRIM11",
   "r_pct_100mva": 0.1688,
   "x_pct_100mva": 8.3316,
   "b_pct_100mva": -1.1711,
   "rating_mva": 262.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIN41",
   "node_2": "BRIN21",
   "r_pct_100mva": 0.0146,
   "x_pct_100mva": 1.609,
   "b_pct_100mva": -1.8746,
   "rating_mva": 1117.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRIN41",
   "node_2": "BRIN22",
   "r_pct_100mva": 0.0132,
   "x_pct_100mva": 1.6756,
   "b_pct_100mva": -0.4337,
   "rating_mva": 1117.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRLE41",
   "node_2": "BRLE11",
   "r_pct_100mva": 0.103,
   "x_pct_100mva": 7.9231,
   "b_pct_100mva": -0.0638,
   "rating_mva": 275.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRLE41",
   "node_2": "BRLE12",
   "r_pct_100mva": 0.1471,
   "x_pct_100mva": 8.4008,
   "b_pct_100mva": -0.1719,
   "rating_mva": 253.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRLE41",
   "node_2": "BRLE13",
   "r_pct_100mva": 0.1471,
   "x_pct_100mva": 8.4008,
   "b_pct_100mva": -0.1719,
   "rating_mva": 253.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRLE41",
   "node_2": "BRLE14",
   "r_pct_100mva": 0.103,
   "x_pct_100mva": 7.9231,
   "b_pct_100mva": -0.0638,
   "rating_mva": 270.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRLE41",
   "node_2": "BRLE1A",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRLE41",
   "node_2": "BRLE1B",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRWA41",
   "node_2": "BRWA11",
   "r_pct_100mva": 0.1123,
   "x_pct_100mva": 8.3367,
   "b_pct_100mva": -0.1053,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BRWA42",
   "node_2": "BRWA11",
   "r_pct_100mva": 0.1123,
   "x_pct_100mva": 8.3367,
   "b_pct_100mva": -0.1053,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BURW41",
   "node_2": "BURW11",
   "r_pct_100mva": 0.1059,
   "x_pct_100mva": 8.3327,
   "b_pct_100mva": -0.671,
   "rating_mva": 264.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BURW41",
   "node_2": "BURW11",
   "r_pct_100mva": 0.1347,
   "x_pct_100mva": 7.9905,
   "b_pct_100mva": -0.1259,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BURW41",
   "node_2": "BURW11",
   "r_pct_100mva": 0.1059,
   "x_pct_100mva": 8.3327,
   "b_pct_100mva": -0.671,
   "rating_mva": 264.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BUSH21",
   "node_2": "BUSH11",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0449,
   "b_pct_100mva": -0.2391,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BUSH21",
   "node_2": "BUSH11",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0449,
   "b_pct_100mva": -0.2391,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BUSH21",
   "node_2": "BUSH11",
   "r_pct_100mva": 0.1048,
   "x_pct_100mva": 8.8443,
   "b_pct_100mva": -0.0335,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BUST21",
   "node_2": "BUST11",
   "r_pct_100mva": 0.1688,
   "x_pct_100mva": 8.3316,
   "b_pct_100mva": -1.1711,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BUST21",
   "node_2": "BUST11",
   "r_pct_100mva": 0.1719,
   "x_pct_100mva": 8.2312,
   "b_pct_100mva": -0.9928,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BUST21",
   "node_2": "BUST11",
   "r_pct_100mva": 0.1719,
   "x_pct_100mva": 8.2312,
   "b_pct_100mva": -0.9928,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BUST21",
   "node_2": "BUST11",
   "r_pct_100mva": 0.1688,
   "x_pct_100mva": 8.3316,
   "b_pct_100mva": -1.1711,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BUST4A",
   "node_2": "BUST21",
   "r_pct_100mva": 0.018,
   "x_pct_100mva": 1.6146,
   "b_pct_100mva": -1.5533,
   "rating_mva": 1100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BUST4B",
   "node_2": "BUST21",
   "r_pct_100mva": 0.018,
   "x_pct_100mva": 1.6146,
   "b_pct_100mva": -1.5533,
   "rating_mva": 1100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CANT41",
   "node_2": "CANT13",
   "r_pct_100mva": 0.1509,
   "x_pct_100mva": 8.2849,
   "b_pct_100mva": -0.3279,
   "rating_mva": 264.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CANT41",
   "node_2": "CANT14",
   "r_pct_100mva": 0.1658,
   "x_pct_100mva": 8.426,
   "b_pct_100mva": -0.2939,
   "rating_mva": 264.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CAPE21",
   "node_2": "CAPE11",
   "r_pct_100mva": 0.1927,
   "x_pct_100mva": 8.5256,
   "b_pct_100mva": -0.5357,
   "rating_mva": 211.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CAPE21",
   "node_2": "CAPE11",
   "r_pct_100mva": 0.1927,
   "x_pct_100mva": 8.5256,
   "b_pct_100mva": -0.5357,
   "rating_mva": 211.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CAPE21",
   "node_2": "CAPE11",
   "r_pct_100mva": 0.196,
   "x_pct_100mva": 8.3446,
   "b_pct_100mva": -0.7059,
   "rating_mva": 198.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CAPE21",
   "node_2": "CAPE1A",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0467,
   "b_pct_100mva": -0.0391,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CAPE21",
   "node_2": "CAPE1B",
   "r_pct_100mva": 0.171,
   "x_pct_100mva": 8.8392,
   "b_pct_100mva": -0.0268,
   "rating_mva": 211.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CAPE4A",
   "node_2": "CAPE21",
   "r_pct_100mva": 0.0178,
   "x_pct_100mva": 1.5995,
   "b_pct_100mva": -1.2431,
   "rating_mva": 845.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CAPE4B",
   "node_2": "CAPE21",
   "r_pct_100mva": 0.0185,
   "x_pct_100mva": 1.614,
   "b_pct_100mva": -0.5638,
   "rating_mva": 886.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARE21",
   "node_2": "CARE11",
   "r_pct_100mva": 0.0918,
   "x_pct_100mva": 8.7537,
   "b_pct_100mva": -0.0575,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARE21",
   "node_2": "CARE11",
   "r_pct_100mva": 0.0918,
   "x_pct_100mva": 8.7537,
   "b_pct_100mva": -0.0575,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARR21",
   "node_2": "CARR11",
   "r_pct_100mva": 0.1927,
   "x_pct_100mva": 8.5256,
   "b_pct_100mva": -0.5357,
   "rating_mva": 211.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARR21",
   "node_2": "CARR11",
   "r_pct_100mva": 0.1681,
   "x_pct_100mva": 8.3396,
   "b_pct_100mva": -1.4878,
   "rating_mva": 201.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARR21",
   "node_2": "CARR12",
   "r_pct_100mva": 0.1927,
   "x_pct_100mva": 8.5256,
   "b_pct_100mva": -0.5357,
   "rating_mva": 211.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARR21",
   "node_2": "CARR12",
   "r_pct_100mva": 0.2264,
   "x_pct_100mva": 12.2479,
   "b_pct_100mva": -0.6062,
   "rating_mva": 129.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARR21",
   "node_2": "CARR12",
   "r_pct_100mva": 0.2847,
   "x_pct_100mva": 12.2467,
   "b_pct_100mva": -1.4346,
   "rating_mva": 120.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARR41",
   "node_2": "CARR11",
   "r_pct_100mva": 0.1372,
   "x_pct_100mva": 8.0197,
   "b_pct_100mva": -0.1238,
   "rating_mva": 272.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARR4A",
   "node_2": "CARR21",
   "r_pct_100mva": 0.0185,
   "x_pct_100mva": 1.614,
   "b_pct_100mva": -0.5638,
   "rating_mva": 886.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CARR4B",
   "node_2": "CARR21",
   "r_pct_100mva": 0.0185,
   "x_pct_100mva": 1.614,
   "b_pct_100mva": -0.5638,
   "rating_mva": 886.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CELL41",
   "node_2": "CELL11",
   "r_pct_100mva": 0.1056,
   "x_pct_100mva": 8.2208,
   "b_pct_100mva": -0.6711,
   "rating_mva": 280.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CELL41",
   "node_2": "CELL11",
   "r_pct_100mva": 0.1056,
   "x_pct_100mva": 8.2208,
   "b_pct_100mva": -0.6711,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CELL41",
