   "node_2": "CELL11",
   "r_pct_100mva": 0.1307,
   "x_pct_100mva": 7.9515,
   "b_pct_100mva": -0.1098,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CELL41",
   "node_2": "CELL12",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CELL41",
   "node_2": "CELL12",
   "r_pct_100mva": 0.1373,
   "x_pct_100mva": 8.1976,
   "b_pct_100mva": -0.1719,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHIC41",
   "node_2": "CHIC11",
   "r_pct_100mva": 0.1471,
   "x_pct_100mva": 8.4008,
   "b_pct_100mva": -0.1719,
   "rating_mva": 254.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHIC41",
   "node_2": "CHIC11",
   "r_pct_100mva": 0.1471,
   "x_pct_100mva": 8.4008,
   "b_pct_100mva": -0.1719,
   "rating_mva": 253.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHSI21",
   "node_2": "CHSI11",
   "r_pct_100mva": 0.0978,
   "x_pct_100mva": 8.1332,
   "b_pct_100mva": -0.0252,
   "rating_mva": 153.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHSI21",
   "node_2": "CHSI11",
   "r_pct_100mva": 0.0932,
   "x_pct_100mva": 8.4078,
   "b_pct_100mva": -0.0347,
   "rating_mva": 153.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHSI21",
   "node_2": "CHSI1A",
   "r_pct_100mva": 0.167,
   "x_pct_100mva": 7.9774,
   "b_pct_100mva": -0.2092,
   "rating_mva": 255.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHSI21",
   "node_2": "CHSI1B",
   "r_pct_100mva": 0.1411,
   "x_pct_100mva": 8.6331,
   "b_pct_100mva": -0.2264,
   "rating_mva": 249.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHTE21",
   "node_2": "CHTE11",
   "r_pct_100mva": 0.1,
   "x_pct_100mva": 8.0952,
   "b_pct_100mva": -0.2374,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHTE21",
   "node_2": "CHTE11",
   "r_pct_100mva": 0.1594,
   "x_pct_100mva": 8.6081,
   "b_pct_100mva": -0.2215,
   "rating_mva": 261.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHTE21",
   "node_2": "CHTE12",
   "r_pct_100mva": 0.0918,
   "x_pct_100mva": 8.7537,
   "b_pct_100mva": -0.0575,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CHTE21",
   "node_2": "CHTE12",
   "r_pct_100mva": 0.1545,
   "x_pct_100mva": 7.6337,
   "b_pct_100mva": -0.562,
   "rating_mva": 251.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CILF41",
   "node_2": "CILF2A",
   "r_pct_100mva": 0.017,
   "x_pct_100mva": 1.6132,
   "b_pct_100mva": -5.1203,
   "rating_mva": 750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CILF41",
   "node_2": "CILF2B",
   "r_pct_100mva": 0.017,
   "x_pct_100mva": 1.6132,
   "b_pct_100mva": -5.1203,
   "rating_mva": 750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CITR41",
   "node_2": "CITR11",
   "r_pct_100mva": 0.1373,
   "x_pct_100mva": 8.1976,
   "b_pct_100mva": -0.1719,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CITR41",
   "node_2": "CITR11",
   "r_pct_100mva": 0.1373,
   "x_pct_100mva": 8.1976,
   "b_pct_100mva": -0.1719,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CITR41",
   "node_2": "CITR11",
   "r_pct_100mva": 0.1229,
   "x_pct_100mva": 8.3873,
   "b_pct_100mva": -0.1147,
   "rating_mva": 269.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CITR41",
   "node_2": "CITR12",
   "r_pct_100mva": 0.1373,
   "x_pct_100mva": 8.1976,
   "b_pct_100mva": -0.1719,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CITR41",
   "node_2": "CITR12",
   "r_pct_100mva": 0.0997,
   "x_pct_100mva": 8.0088,
   "b_pct_100mva": -0.093,
   "rating_mva": 266.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CITR41",
   "node_2": "CITR12",
   "r_pct_100mva": 0.1264,
   "x_pct_100mva": 7.974,
   "b_pct_100mva": -0.1303,
   "rating_mva": 277.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CONQ41",
   "node_2": "CONQ11",
   "r_pct_100mva": 0.1044,
   "x_pct_100mva": 7.8701,
   "b_pct_100mva": -0.103,
   "rating_mva": 261.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CONQ41",
   "node_2": "CONQ11",
   "r_pct_100mva": 0.1036,
   "x_pct_100mva": 7.8606,
   "b_pct_100mva": -0.1003,
   "rating_mva": 259.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CONQ41",
   "node_2": "CONQ12",
   "r_pct_100mva": 0.1045,
   "x_pct_100mva": 7.8806,
   "b_pct_100mva": -0.0998,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CONQ41",
   "node_2": "CONQ13",
   "r_pct_100mva": 0.1264,
   "x_pct_100mva": 8.4534,
   "b_pct_100mva": -0.357,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COVE21",
   "node_2": "COVE11",
   "r_pct_100mva": 0.1623,
   "x_pct_100mva": 8.097,
   "b_pct_100mva": -1.5978,
   "rating_mva": 273.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COVE21",
   "node_2": "COVE11",
   "r_pct_100mva": 0.1623,
   "x_pct_100mva": 8.097,
   "b_pct_100mva": -1.5978,
   "rating_mva": 272.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COVE21",
   "node_2": "COVE12",
   "r_pct_100mva": 0.1748,
   "x_pct_100mva": 8.3565,
   "b_pct_100mva": -0.2684,
   "rating_mva": 266.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COVE21",
   "node_2": "COVE12",
   "r_pct_100mva": 0.1392,
   "x_pct_100mva": 8.4361,
   "b_pct_100mva": -0.781,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COWL41",
   "node_2": "COWL11",
   "r_pct_100mva": 0.1307,
   "x_pct_100mva": 7.9515,
   "b_pct_100mva": -0.1098,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COWL41",
   "node_2": "COWL11",
   "r_pct_100mva": 0.1847,
   "x_pct_100mva": 8.1296,
   "b_pct_100mva": -0.2979,
   "rating_mva": 269.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COWL41",
   "node_2": "COWL11",
   "r_pct_100mva": 0.1847,
   "x_pct_100mva": 8.1296,
   "b_pct_100mva": -0.2979,
   "rating_mva": 269.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COWL41",
   "node_2": "COWL12",
   "r_pct_100mva": 0.1847,
   "x_pct_100mva": 8.1296,
   "b_pct_100mva": -0.2979,
   "rating_mva": 269.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "COWL41",
   "node_2": "COWL12",
   "r_pct_100mva": 0.1847,
   "x_pct_100mva": 8.1296,
   "b_pct_100mva": -0.2979,
   "rating_mva": 269.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CREB41",
   "node_2": "CREB12",
   "r_pct_100mva": 0.1046,
   "x_pct_100mva": 7.8493,
   "b_pct_100mva": -0.0881,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CREB41",
   "node_2": "CREB21",
   "r_pct_100mva": 0.0175,
   "x_pct_100mva": 1.5799,
   "b_pct_100mva": -0.1148,
   "rating_mva": 750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CREB41",
   "node_2": "CREB21",
   "r_pct_100mva": 0.0175,
   "x_pct_100mva": 1.5799,
   "b_pct_100mva": -0.1148,
   "rating_mva": 750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CREB41",
   "node_2": "CREB22",
   "r_pct_100mva": 0.0175,
   "x_pct_100mva": 1.5799,
   "b_pct_100mva": -0.1148,
   "rating_mva": 750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CREB41",
   "node_2": "CREB11",
   "r_pct_100mva": 0.1621,
   "x_pct_100mva": 8.0984,
   "b_pct_100mva": -0.0747,
   "rating_mva": 253.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CREB41",
   "node_2": "CREB12",
   "r_pct_100mva": 0.1621,
   "x_pct_100mva": 8.0984,
   "b_pct_100mva": -0.0747,
   "rating_mva": 253.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CREB41",
   "node_2": "CREB12",
   "r_pct_100mva": 0.1621,
   "x_pct_100mva": 8.0984,
   "b_pct_100mva": -0.0747,
   "rating_mva": 253.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CREB41",
   "node_2": "CREB22",
   "r_pct_100mva": 0.0176,
   "x_pct_100mva": 1.5826,
   "b_pct_100mva": -0.1148,
   "rating_mva": 750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CULJ4A",
   "node_2": "CULJ31",
   "r_pct_100mva": 0.069,
   "x_pct_100mva": 25.0,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CULJ4A",
   "node_2": "CULJ32",
   "r_pct_100mva": 0.069,
   "x_pct_100mva": 25.0,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "CULJ4A",
   "node_2": "CULJ33",
   "r_pct_100mva": 0.069,
   "x_pct_100mva": 25.0,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DIDC41",
   "node_2": "DIDC31",
   "r_pct_100mva": 0.2087,
   "x_pct_100mva": 15.2319,
   "b_pct_100mva": -0.0816,
   "rating_mva": 150.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DIDC41",
   "node_2": "DIDC31",
   "r_pct_100mva": 0.2099,
   "x_pct_100mva": 15.2986,
   "b_pct_100mva": -0.0798,
   "rating_mva": 150.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DRAK41",
   "node_2": "DRAK11",
   "r_pct_100mva": 0.1044,
   "x_pct_100mva": 7.881,
   "b_pct_100mva": -0.0832,
   "rating_mva": 272.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DRAK41",
   "node_2": "DRAK11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DRAK41",
   "node_2": "DRAK21",
   "r_pct_100mva": 0.0178,
   "x_pct_100mva": 1.5995,
   "b_pct_100mva": -1.2431,
   "rating_mva": 849.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DRAX41",
   "node_2": "DRAX11",
   "r_pct_100mva": 0.1658,
   "x_pct_100mva": 8.4025,
   "b_pct_100mva": -1.5604,
   "rating_mva": 277.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DRAX41",
   "node_2": "DRAX11",
   "r_pct_100mva": 0.1658,
   "x_pct_100mva": 8.4025,
   "b_pct_100mva": -1.5604,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DRAX42",
   "node_2": "CAML61",
   "r_pct_100mva": 0.2216,
   "x_pct_100mva": 14.1082,
   "b_pct_100mva": -0.1552,
   "rating_mva": 206.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DRAX42",
   "node_2": "CAML61",
   "r_pct_100mva": 0.2216,
   "x_pct_100mva": 14.1082,
   "b_pct_100mva": -0.1552,
   "rating_mva": 206.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DUNG41",
   "node_2": "DUNG21",
   "r_pct_100mva": 0.017,
   "x_pct_100mva": 1.6132,
   "b_pct_100mva": -5.1203,
   "rating_mva": 440.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "DUNG41",
   "node_2": "DUNG21",
   "r_pct_100mva": 0.017,
   "x_pct_100mva": 1.6132,
   "b_pct_100mva": -5.1203,
   "rating_mva": 440.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EALI21",
   "node_2": "EALI61",
   "r_pct_100mva": 0.3062,
   "x_pct_100mva": 11.0235,
   "b_pct_100mva": -0.4552,
   "rating_mva": 134.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EALI21",
   "node_2": "EALI61",
   "r_pct_100mva": 0.3062,
   "x_pct_100mva": 11.0235,
   "b_pct_100mva": -0.4552,
   "rating_mva": 134.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EALI21",
   "node_2": "EALI61",
   "r_pct_100mva": 0.3062,
   "x_pct_100mva": 11.0235,
   "b_pct_100mva": -0.4552,
   "rating_mva": 126.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EALI21",
   "node_2": "EALI61",
   "r_pct_100mva": 0.3062,
   "x_pct_100mva": 11.0235,
   "b_pct_100mva": -0.4552,
   "rating_mva": 126.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EASO41",
   "node_2": "EASO12",
   "r_pct_100mva": 0.103,
   "x_pct_100mva": 7.9231,
   "b_pct_100mva": -0.0638,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EASO41",
   "node_2": "EASO11",
   "r_pct_100mva": 0.1018,
   "x_pct_100mva": 7.841,
   "b_pct_100mva": -0.432,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EASO4A",
   "node_2": "EASO11",
   "r_pct_100mva": 0.103,
   "x_pct_100mva": 7.9231,
   "b_pct_100mva": -0.0638,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ECLA41",
   "node_2": "ECLA11",
   "r_pct_100mva": 0.1175,
   "x_pct_100mva": 8.6648,
   "b_pct_100mva": -0.4173,
   "rating_mva": 264.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ECLA41",
   "node_2": "ECLA11",
   "r_pct_100mva": 0.1175,
   "x_pct_100mva": 8.6648,
   "b_pct_100mva": -0.4173,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ECLA41",
   "node_2": "ECLA12",
   "r_pct_100mva": 0.1139,
   "x_pct_100mva": 8.1036,
   "b_pct_100mva": -2.059,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ECLA41",
   "node_2": "ECLA12",
   "r_pct_100mva": 0.0997,
   "x_pct_100mva": 8.0088,
   "b_pct_100mva": -0.093,
   "rating_mva": 264.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELLA21",
   "node_2": "ELLA11",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0449,
   "b_pct_100mva": -0.2391,
   "rating_mva": 272.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELLA21",
   "node_2": "ELLA11",
   "r_pct_100mva": 0.1681,
   "x_pct_100mva": 8.3396,
   "b_pct_100mva": -1.4878,
   "rating_mva": 198.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELLA21",
   "node_2": "ELLA12",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0467,
   "b_pct_100mva": -0.0391,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELLA21",
   "node_2": "ELLA12",
   "r_pct_100mva": 0.1722,
   "x_pct_100mva": 8.4551,
   "b_pct_100mva": -0.2968,
   "rating_mva": 211.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST21",
   "node_2": "ELST12",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0467,
   "b_pct_100mva": -0.0391,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST21",
   "node_2": "ELST13",
   "r_pct_100mva": 0.1985,
   "x_pct_100mva": 8.1167,
   "b_pct_100mva": -0.4624,
   "rating_mva": 189.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST21",
   "node_2": "ELST13",
   "r_pct_100mva": 0.1954,
   "x_pct_100mva": 8.0796,
   "b_pct_100mva": -0.2295,
   "rating_mva": 189.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST21",
   "node_2": "ELST14",
   "r_pct_100mva": 0.1004,
   "x_pct_100mva": 8.3615,
   "b_pct_100mva": -0.2374,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST22",
   "node_2": "ELST11",
   "r_pct_100mva": 0.1031,
   "x_pct_100mva": 8.1045,
   "b_pct_100mva": -0.0494,
   "rating_mva": 212.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST41",
   "node_2": "ELST12",
   "r_pct_100mva": 0.1039,
   "x_pct_100mva": 7.8456,
   "b_pct_100mva": -0.9345,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST41",
   "node_2": "ELST22",
   "r_pct_100mva": 0.0181,
   "x_pct_100mva": 1.5835,
   "b_pct_100mva": -3.6502,
   "rating_mva": 1201.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ELST4B",
   "node_2": "ELST21",
   "r_pct_100mva": 0.0176,
   "x_pct_100mva": 1.5828,
   "b_pct_100mva": -0.1018,
   "rating_mva": 1137.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ENDE41",
   "node_2": "ENDE11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ENDE41",
   "node_2": "ENDE11",
   "r_pct_100mva": 0.1118,
   "x_pct_100mva": 8.3874,
   "b_pct_100mva": -0.0906,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ENDE41",
   "node_2": "ENDE11",
   "r_pct_100mva": 0.1658,
   "x_pct_100mva": 8.4025,
   "b_pct_100mva": -1.5604,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ENDE41",
   "node_2": "ENDE11",
   "r_pct_100mva": 0.1658,
   "x_pct_100mva": 8.4025,
   "b_pct_100mva": -1.5604,
   "rating_mva": 273.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EXET41",
   "node_2": "EXET11",
   "r_pct_100mva": 0.1307,
   "x_pct_100mva": 7.9515,
   "b_pct_100mva": -0.1098,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EXET41",
   "node_2": "EXET11",
   "r_pct_100mva": 0.1509,
   "x_pct_100mva": 8.2849,
   "b_pct_100mva": -0.3279,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "EXET41",
   "node_2": "EXET11",
   "r_pct_100mva": 0.1509,
   "x_pct_100mva": 8.2849,
   "b_pct_100mva": -0.3279,
   "rating_mva": 269.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FAWL41",
   "node_2": "FAWL11",
   "r_pct_100mva": 0.105,
   "x_pct_100mva": 8.1922,
   "b_pct_100mva": -0.0663,
   "rating_mva": 269.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FAWL41",
   "node_2": "FAWL11",
   "r_pct_100mva": 0.1509,
   "x_pct_100mva": 7.9231,
   "b_pct_100mva": -0.5982,
   "rating_mva": 268.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FAWL41",
   "node_2": "FAWL11",
   "r_pct_100mva": 0.1509,
   "x_pct_100mva": 7.9231,
   "b_pct_100mva": -0.5982,
   "rating_mva": 268.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FECK21",
   "node_2": "FECK61",
   "r_pct_100mva": 0.3142,
   "x_pct_100mva": 15.7855,
   "b_pct_100mva": -1.1826,
   "rating_mva": 139.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FECK41",
   "node_2": "FECK21",
   "r_pct_100mva": 0.0161,
   "x_pct_100mva": 1.6372,
   "b_pct_100mva": -0.1085,
   "rating_mva": 1189.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FECK41",
   "node_2": "FECK61",
   "r_pct_100mva": 0.1832,
   "x_pct_100mva": 14.0317,
   "b_pct_100mva": -0.1803,
   "rating_mva": 199.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FECK41",
   "node_2": "FECK61",
   "r_pct_100mva": 0.1867,
   "x_pct_100mva": 13.8218,
   "b_pct_100mva": -0.1803,
   "rating_mva": 194.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FECK41",
   "node_2": "FECK61",
   "r_pct_100mva": 0.1867,
   "x_pct_100mva": 13.8218,
   "b_pct_100mva": -0.1803,
   "rating_mva": 194.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FERR21",
   "node_2": "FERR11",
   "r_pct_100mva": 0.1147,
   "x_pct_100mva": 8.673,
   "b_pct_100mva": -0.0358,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FERR21",
   "node_2": "FERR61",
   "r_pct_100mva": 0.237,
   "x_pct_100mva": 10.8633,
   "b_pct_100mva": -0.263,
   "rating_mva": 204.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FERR23",
   "node_2": "FERR11",
   "r_pct_100mva": 0.1147,
   "x_pct_100mva": 8.673,
   "b_pct_100mva": -0.0358,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FERR23",
   "node_2": "FERR61",
   "r_pct_100mva": 0.237,
   "x_pct_100mva": 10.8633,
   "b_pct_100mva": -0.263,
   "rating_mva": 203.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FERR2A",
   "node_2": "FERR11",
   "r_pct_100mva": 0.0918,
   "x_pct_100mva": 8.7537,
   "b_pct_100mva": -0.0575,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FERR4A",
   "node_2": "FERR22",
   "r_pct_100mva": 0.0133,
   "x_pct_100mva": 1.5936,
   "b_pct_100mva": -1.2059,
   "rating_mva": 1100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FERR4A",
   "node_2": "FERR23",
   "r_pct_100mva": 0.0186,
   "x_pct_100mva": 1.5729,
   "b_pct_100mva": -7.729,
   "rating_mva": 1113.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FIDF21",
   "node_2": "FIDF11",
   "r_pct_100mva": 0.1392,
   "x_pct_100mva": 8.4361,
   "b_pct_100mva": -0.781,
   "rating_mva": 271.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FIDF21",
   "node_2": "FIDF12",
   "r_pct_100mva": 0.1594,
   "x_pct_100mva": 8.6081,
   "b_pct_100mva": -0.2215,
   "rating_mva": 261.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FLEE41",
   "node_2": "FLEE11",
   "r_pct_100mva": 0.1056,
   "x_pct_100mva": 8.2208,
   "b_pct_100mva": -0.6711,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FLEE41",
   "node_2": "FLEE11",
   "r_pct_100mva": 0.1368,
   "x_pct_100mva": 8.5406,
   "b_pct_100mva": -0.262,
   "rating_mva": 232.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FLEE41",
   "node_2": "FLEE11",
   "r_pct_100mva": 0.1557,
   "x_pct_100mva": 8.3736,
   "b_pct_100mva": -0.4146,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FLEE41",
   "node_2": "FLEE11",
   "r_pct_100mva": 0.1372,
   "x_pct_100mva": 8.0197,
   "b_pct_100mva": -0.1238,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FLEE41",
   "node_2": "FLEE12",
   "r_pct_100mva": 0.1557,
   "x_pct_100mva": 8.3736,
   "b_pct_100mva": -0.4146,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FLEE41",
   "node_2": "FLEE12",
   "r_pct_100mva": 0.1557,
   "x_pct_100mva": 8.3736,
   "b_pct_100mva": -0.4146,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FLEE41",
   "node_2": "FLEE12",
   "r_pct_100mva": 0.1557,
   "x_pct_100mva": 8.3736,
   "b_pct_100mva": -0.4146,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FOUR21",
   "node_2": "FOUR31",
   "r_pct_100mva": 0.306,
   "x_pct_100mva": 19.9977,
   "b_pct_100mva": -0.5499,
   "rating_mva": 100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FOUR21",
   "node_2": "FOUR71",
   "r_pct_100mva": 1.255,
   "x_pct_100mva": 65.8688,
   "b_pct_100mva": -0.0404,
   "rating_mva": 45.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FOUR21",
   "node_2": "FOUR71",
   "r_pct_100mva": 1.2544,
   "x_pct_100mva": 65.7103,
   "b_pct_100mva": -0.0257,
   "rating_mva": 45.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FROD21",
   "node_2": "FROD11",
   "r_pct_100mva": 0.1927,
   "x_pct_100mva": 8.5256,
   "b_pct_100mva": -0.5357,
   "rating_mva": 211.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FROD22",
   "node_2": "FROD11",
   "r_pct_100mva": 0.1392,
   "x_pct_100mva": 8.4361,
   "b_pct_100mva": -0.781,
   "rating_mva": 269.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FROD41",
   "node_2": "FROD11",
   "r_pct_100mva": 0.054,
   "x_pct_100mva": 4.8906,
   "b_pct_100mva": -0.1253,
   "rating_mva": 499.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FROD41",
   "node_2": "FROD21",
   "r_pct_100mva": 0.0175,
   "x_pct_100mva": 1.5799,
   "b_pct_100mva": -0.1148,
   "rating_mva": 1000.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "FROD41",
   "node_2": "FROD22",
   "r_pct_100mva": 0.0132,
   "x_pct_100mva": 1.6756,
   "b_pct_100mva": -0.4337,
   "rating_mva": 1063.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GRAI41",
   "node_2": "GRAI11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GRAI41",
   "node_2": "GRAI11",
   "r_pct_100mva": 0.1307,
   "x_pct_100mva": 7.9515,
   "b_pct_100mva": -0.1098,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GREN41",
   "node_2": "GREN11",
   "r_pct_100mva": 0.1557,
   "x_pct_100mva": 8.3736,
   "b_pct_100mva": -0.4146,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GREN41",
   "node_2": "GREN11",
   "r_pct_100mva": 0.1312,
   "x_pct_100mva": 7.9156,
   "b_pct_100mva": -0.537,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GREN41",
   "node_2": "GREN11",
   "r_pct_100mva": 0.1557,
   "x_pct_100mva": 8.3736,
   "b_pct_100mva": -0.4146,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GREN41",
   "node_2": "GREN12",
   "r_pct_100mva": 0.1035,
   "x_pct_100mva": 7.8472,
   "b_pct_100mva": -0.0758,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GREN41",
   "node_2": "GREN12",
   "r_pct_100mva": 0.1557,
   "x_pct_100mva": 8.3736,
   "b_pct_100mva": -0.4146,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GRIW41",
   "node_2": "GRIW11",
   "r_pct_100mva": 0.1658,
   "x_pct_100mva": 8.4025,
   "b_pct_100mva": -1.5604,
   "rating_mva": 273.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "GRIW41",
   "node_2": "GRIW12",
   "r_pct_100mva": 0.1658,
   "x_pct_100mva": 8.4025,
   "b_pct_100mva": -1.5604,
   "rating_mva": 268.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HACK2A",
   "node_2": "HACK61",
   "r_pct_100mva": 0.3231,
   "x_pct_100mva": 13.4739,
   "b_pct_100mva": -0.688,
   "rating_mva": 191.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HACK2B",
   "node_2": "HACK61",
   "r_pct_100mva": 0.2901,
   "x_pct_100mva": 13.3302,
   "b_pct_100mva": -0.6072,
   "rating_mva": 191.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HACK41",
   "node_2": "HACK11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HACK41",
   "node_2": "HACK11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HACK41",
   "node_2": "HACK11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HACK41",
   "node_2": "HACK2A",
   "r_pct_100mva": 0.0182,
   "x_pct_100mva": 1.5763,
   "b_pct_100mva": -0.0904,
   "rating_mva": 1210.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HACK41",
   "node_2": "HACK2B",
   "r_pct_100mva": 0.0182,
   "x_pct_100mva": 1.5763,
   "b_pct_100mva": -0.0904,
   "rating_mva": 1210.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAMH41",
   "node_2": "HAMH2A",
   "r_pct_100mva": 0.0175,
   "x_pct_100mva": 1.5879,
   "b_pct_100mva": -4.0069,
   "rating_mva": 1147.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAMH41",
   "node_2": "LEMR11",
   "r_pct_100mva": 0.1094,
   "x_pct_100mva": 8.5335,
   "b_pct_100mva": -0.0989,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAMH41",
   "node_2": "LEMR11",
   "r_pct_100mva": 0.1118,
   "x_pct_100mva": 8.3874,
   "b_pct_100mva": -0.0906,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAMH41",
   "node_2": "LEMR11",
   "r_pct_100mva": 0.1118,
   "x_pct_100mva": 8.3874,
   "b_pct_100mva": -0.0906,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAMH41",
   "node_2": "LEMR11",
   "r_pct_100mva": 0.1094,
   "x_pct_100mva": 8.5335,
   "b_pct_100mva": -0.0989,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HARK21",
   "node_2": "HARK11",
   "r_pct_100mva": 0.3328,
   "x_pct_100mva": 11.6619,
   "b_pct_100mva": -0.9523,
   "rating_mva": 137.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HARK21",
   "node_2": "HARK11",
   "r_pct_100mva": 0.2264,
   "x_pct_100mva": 12.2479,
   "b_pct_100mva": -0.6062,
   "rating_mva": 137.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HARK21",
   "node_2": "HARK12",
   "r_pct_100mva": 0.3328,
   "x_pct_100mva": 11.6619,
   "b_pct_100mva": -0.9523,
   "rating_mva": 137.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HARK21",
   "node_2": "HARK12",
   "r_pct_100mva": 0.3328,
   "x_pct_100mva": 11.6619,
   "b_pct_100mva": -0.9523,
   "rating_mva": 137.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HARK21",
   "node_2": "HARK13",
   "r_pct_100mva": 0.1147,
   "x_pct_100mva": 8.673,
   "b_pct_100mva": -0.0358,
   "rating_mva": 222.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HARK41",
   "node_2": "HARK21",
   "r_pct_100mva": 0.0192,
   "x_pct_100mva": 2.6599,
   "b_pct_100mva": -3.6035,
   "rating_mva": 751.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HARK41",
   "node_2": "HARK21",
   "r_pct_100mva": 0.0292,
   "x_pct_100mva": 2.402,
   "b_pct_100mva": -0.2732,
   "rating_mva": 438.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HARK41",
   "node_2": "HARK21",
   "r_pct_100mva": 0.0192,
   "x_pct_100mva": 2.6599,
   "b_pct_100mva": -3.6035,
   "rating_mva": 844.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HARK41",
   "node_2": "HARK21",
   "r_pct_100mva": 0.0376,
   "x_pct_100mva": 2.3797,
   "b_pct_100mva": -3.9009,
   "rating_mva": 547.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HARM21",
   "node_2": "HARM61",
   "r_pct_100mva": 0.3688,
   "x_pct_100mva": 16.996,
   "b_pct_100mva": -0.6416,
   "rating_mva": 127.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HARM21",
   "node_2": "HARM61",
   "r_pct_100mva": 0.3688,
   "x_pct_100mva": 16.996,
   "b_pct_100mva": -0.6416,
   "rating_mva": 127.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAWP21",
   "node_2": "HAWP61",
   "r_pct_100mva": 0.3198,
   "x_pct_100mva": 13.3295,
   "b_pct_100mva": -0.6714,
   "rating_mva": 191.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAWP21",
   "node_2": "HAWP61",
   "r_pct_100mva": 0.2793,
   "x_pct_100mva": 13.3304,
   "b_pct_100mva": -0.6737,
   "rating_mva": 192.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HAWP4A",
   "node_2": "HAWP21",
   "r_pct_100mva": 0.0132,
   "x_pct_100mva": 1.6756,
   "b_pct_100mva": -0.4337,
   "rating_mva": 1063.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HEYS41",
   "node_2": "HEYS11",
   "r_pct_100mva": 0.1372,
   "x_pct_100mva": 8.0197,
   "b_pct_100mva": -0.1238,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HEYS41",
   "node_2": "HEYS11",
   "r_pct_100mva": 0.122,
   "x_pct_100mva": 8.1963,
   "b_pct_100mva": -0.2446,
   "rating_mva": 277.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HEYS41",
   "node_2": "HEYS11",
   "r_pct_100mva": 0.1658,
   "x_pct_100mva": 8.4025,
   "b_pct_100mva": -1.5604,
   "rating_mva": 275.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HIBU41",
   "node_2": "ISLI11",
   "r_pct_100mva": 0.1138,
   "x_pct_100mva": 8.3534,
   "b_pct_100mva": -0.0976,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HIBU41",
   "node_2": "ISLI11",
   "r_pct_100mva": 0.1264,
   "x_pct_100mva": 8.4534,
   "b_pct_100mva": -0.357,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HIBU41",
   "node_2": "ISLI11",
   "r_pct_100mva": 0.1264,
   "x_pct_100mva": 8.4534,
   "b_pct_100mva": -0.357,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HIGM41",
   "node_2": "HIGM21",
   "r_pct_100mva": 0.0186,
   "x_pct_100mva": 1.5729,
   "b_pct_100mva": -7.729,
   "rating_mva": 1044.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HIGM41",
   "node_2": "HIGM4A",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.2873,
   "b_pct_100mva": 0.0,
   "rating_mva": 2750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HINP41",
   "node_2": "HINP21",
   "r_pct_100mva": 0.0376,
   "x_pct_100mva": 2.3797,
   "b_pct_100mva": -3.9009,
   "rating_mva": 539.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HINP41",
   "node_2": "HINP22",
   "r_pct_100mva": 0.0376,
   "x_pct_100mva": 2.3797,
   "b_pct_100mva": -3.9009,
   "rating_mva": 539.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HUMR41",
   "node_2": "HUMR31",
   "r_pct_100mva": 0.6667,
   "x_pct_100mva": 22.467,
   "b_pct_100mva": -0.1612,
   "rating_mva": 90.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HUMR41",
   "node_2": "HUMR31",
   "r_pct_100mva": 0.6667,
   "x_pct_100mva": 22.256,
   "b_pct_100mva": -0.1612,
   "rating_mva": 90.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HURS21",
   "node_2": "HURS1B",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0467,
   "b_pct_100mva": -0.0391,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HURS21",
   "node_2": "HURS1C",
   "r_pct_100mva": 0.1441,
   "x_pct_100mva": 8.6238,
   "b_pct_100mva": -0.2707,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HURS21",
   "node_2": "HURS1D",
   "r_pct_100mva": 0.1392,
   "x_pct_100mva": 8.4361,
   "b_pct_100mva": -0.781,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HUTT41",
   "node_2": "HUTT11",
   "r_pct_100mva": 0.1621,
   "x_pct_100mva": 8.0984,
   "b_pct_100mva": -0.0747,
   "rating_mva": 265.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "HUTT41",
   "node_2": "HUTT11",
   "r_pct_100mva": 0.1621,
   "x_pct_100mva": 8.0984,
   "b_pct_100mva": -0.0747,
   "rating_mva": 264.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IMPP41",
   "node_2": "IMPP31",
   "r_pct_100mva": 0.2262,
   "x_pct_100mva": 15.019,
   "b_pct_100mva": -0.0538,
   "rating_mva": 171.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IMPP41",
   "node_2": "IMPP31",
   "r_pct_100mva": 0.2262,
   "x_pct_100mva": 15.019,
   "b_pct_100mva": -0.0538,
   "rating_mva": 171.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "INDQ41",
   "node_2": "INDQ11",
   "r_pct_100mva": 0.1302,
   "x_pct_100mva": 8.4532,
   "b_pct_100mva": -10.3672,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "INDQ41",
   "node_2": "INDQ11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "INDQ41",
   "node_2": "INDQ11",
   "r_pct_100mva": 0.1278,
   "x_pct_100mva": 8.0061,
   "b_pct_100mva": -0.2276,
   "rating_mva": 256.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "INDQ41",
   "node_2": "INDQ11",
   "r_pct_100mva": 0.1471,
   "x_pct_100mva": 8.4008,
   "b_pct_100mva": -0.1719,
   "rating_mva": 254.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "INDQ41",
   "node_2": "INDQ31",
   "r_pct_100mva": 0.2141,
   "x_pct_100mva": 15.3985,
   "b_pct_100mva": -0.0916,
   "rating_mva": 150.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IROA21",
   "node_2": "IROA11",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0449,
   "b_pct_100mva": -0.2391,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IROA21",
   "node_2": "IROA11",
   "r_pct_100mva": 0.1366,
   "x_pct_100mva": 8.0648,
   "b_pct_100mva": -0.0471,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IROA21",
   "node_2": "IROA12",
   "r_pct_100mva": 0.1053,
   "x_pct_100mva": 8.0652,
   "b_pct_100mva": -0.0304,
   "rating_mva": 217.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IROA21",
   "node_2": "IROA12",
   "r_pct_100mva": 0.1685,
   "x_pct_100mva": 7.8148,
   "b_pct_100mva": -1.385,
   "rating_mva": 210.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IROA21",
   "node_2": "IROA13",
   "r_pct_100mva": 0.1266,
   "x_pct_100mva": 8.6449,
   "b_pct_100mva": -1.9406,
   "rating_mva": 250.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IROA21",
   "node_2": "IROA13",
   "r_pct_100mva": 0.1685,
   "x_pct_100mva": 7.8148,
   "b_pct_100mva": -1.385,
   "rating_mva": 210.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IRON41",
   "node_2": "IRON11",
   "r_pct_100mva": 0.1557,
   "x_pct_100mva": 8.3736,
   "b_pct_100mva": -0.4146,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IRON41",
   "node_2": "IRON12",
   "r_pct_100mva": 0.1557,
   "x_pct_100mva": 8.3736,
   "b_pct_100mva": -0.4146,
   "rating_mva": 277.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IRON41",
   "node_2": "IRON13",
   "r_pct_100mva": 0.158,
   "x_pct_100mva": 8.362,
   "b_pct_100mva": -2.2121,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IVER21",
   "node_2": "IVER11",
   "r_pct_100mva": 0.136,
   "x_pct_100mva": 8.0364,
   "b_pct_100mva": -0.2504,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IVER21",
   "node_2": "IVER11",
   "r_pct_100mva": 0.1145,
   "x_pct_100mva": 8.0992,
   "b_pct_100mva": -0.2495,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IVER21",
   "node_2": "IVER11",
   "r_pct_100mva": 0.136,
   "x_pct_100mva": 8.0364,
   "b_pct_100mva": -0.2504,
   "rating_mva": 265.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IVER21",
   "node_2": "IVER61",
   "r_pct_100mva": 0.2156,
   "x_pct_100mva": 10.909,
   "b_pct_100mva": -0.0589,
   "rating_mva": 153.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IVER21",
   "node_2": "IVER61",
   "r_pct_100mva": 0.6246,
   "x_pct_100mva": 18.124,
   "b_pct_100mva": -9.5679,
   "rating_mva": 125.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IVER21",
   "node_2": "IVER61",
   "r_pct_100mva": 0.4958,
   "x_pct_100mva": 18.1599,
   "b_pct_100mva": -9.5679,
   "rating_mva": 125.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IVER22",
   "node_2": "IVER11",
   "r_pct_100mva": 0.136,
   "x_pct_100mva": 8.0364,
   "b_pct_100mva": -0.2504,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IVER22",
   "node_2": "IVER61",
   "r_pct_100mva": 0.2124,
   "x_pct_100mva": 10.9368,
   "b_pct_100mva": -0.1254,
   "rating_mva": 153.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IVER4A",
   "node_2": "IVER21",
   "r_pct_100mva": 0.0176,
   "x_pct_100mva": 1.5828,
   "b_pct_100mva": -0.1018,
   "rating_mva": 1135.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IVER4A",
   "node_2": "IVER22",
   "r_pct_100mva": 0.0133,
   "x_pct_100mva": 1.5936,
   "b_pct_100mva": -1.2059,
   "rating_mva": 1100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IVER4B",
   "node_2": "IVER21",
   "r_pct_100mva": 0.0326,
   "x_pct_100mva": 2.3798,
   "b_pct_100mva": -3.9003,
   "rating_mva": 572.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "IVER4B",
   "node_2": "IVER2A",
   "r_pct_100mva": 0.0132,
   "x_pct_100mva": 1.4627,
   "b_pct_100mva": -2.0624,
   "rating_mva": 841.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "JORD21",
   "node_2": "JORD31",
   "r_pct_100mva": 0.593,
   "x_pct_100mva": 20.7915,
   "b_pct_100mva": -0.122,
   "rating_mva": 110.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "JORD21",
   "node_2": "JORD31",
   "r_pct_100mva": 0.593,
   "x_pct_100mva": 20.7915,
   "b_pct_100mva": -0.122,
   "rating_mva": 110.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAD41",
   "node_2": "KEAD11",
   "r_pct_100mva": 0.1621,
   "x_pct_100mva": 8.2484,
   "b_pct_100mva": -0.0747,
   "rating_mva": 256.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAD41",
   "node_2": "KEAD11",
   "r_pct_100mva": 0.1056,
   "x_pct_100mva": 8.2208,
   "b_pct_100mva": -0.6711,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAD42",
   "node_2": "KEAD11",
   "r_pct_100mva": 0.1118,
   "x_pct_100mva": 8.3874,
   "b_pct_100mva": -0.0906,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAD4C",
   "node_2": "KEAD41",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.4178,
   "b_pct_100mva": 0.0,
   "rating_mva": 2750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAD4D",
   "node_2": "KEAD41",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.2873,
   "b_pct_100mva": 0.0,
   "rating_mva": 2750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAR21",
   "node_2": "KEAR11",
   "r_pct_100mva": 0.1041,
   "x_pct_100mva": 8.1035,
   "b_pct_100mva": -0.0269,
   "rating_mva": 280.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAR21",
   "node_2": "KEAR11",
   "r_pct_100mva": 0.1266,
   "x_pct_100mva": 8.6449,
   "b_pct_100mva": -1.9406,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAR21",
   "node_2": "KEAR11",
   "r_pct_100mva": 0.1266,
   "x_pct_100mva": 8.6449,
   "b_pct_100mva": -1.9406,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAR21",
   "node_2": "KEAR11",
   "r_pct_100mva": 0.1266,
   "x_pct_100mva": 8.6449,
   "b_pct_100mva": -1.9406,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAR21",
   "node_2": "KEAR31",
   "r_pct_100mva": 0.4848,
   "x_pct_100mva": 24.6692,
   "b_pct_100mva": -0.018,
   "rating_mva": 96.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAR21",
   "node_2": "KEAR31",
   "r_pct_100mva": 0.4848,
   "x_pct_100mva": 24.6692,
   "b_pct_100mva": -0.018,
   "rating_mva": 96.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAR41",
   "node_2": "KEAR21",
   "r_pct_100mva": 0.0117,
   "x_pct_100mva": 1.591,
   "b_pct_100mva": -4.4806,
   "rating_mva": 1098.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEAR41",
   "node_2": "KEAR21",
   "r_pct_100mva": 0.0175,
   "x_pct_100mva": 1.5879,
   "b_pct_100mva": -4.0069,
   "rating_mva": 1000.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEMS41",
   "node_2": "KEMS11",
   "r_pct_100mva": 0.1658,
   "x_pct_100mva": 8.426,
   "b_pct_100mva": -0.2939,
   "rating_mva": 268.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEMS41",
   "node_2": "KEMS11",
   "r_pct_100mva": 0.1139,
   "x_pct_100mva": 8.1036,
   "b_pct_100mva": -2.059,
   "rating_mva": 264.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEMS41",
   "node_2": "KEMS4A",
   "r_pct_100mva": 0.0071,
   "x_pct_100mva": 0.2875,
   "b_pct_100mva": 0.0,
   "rating_mva": 2750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEMS41",
   "node_2": "KEMS4B",
   "r_pct_100mva": 0.0071,
   "x_pct_100mva": 0.2875,
   "b_pct_100mva": 0.0,
   "rating_mva": 2750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KEMS41",
   "node_2": "SHEE11",
   "r_pct_100mva": 0.1621,
   "x_pct_100mva": 8.0984,
   "b_pct_100mva": -0.0747,
   "rating_mva": 236.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KIBY21",
   "node_2": "KIBY11",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0449,
   "b_pct_100mva": -0.2391,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KIBY21",
   "node_2": "KIBY11",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0449,
   "b_pct_100mva": -0.2391,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KIBY21",
   "node_2": "KIBY11",
   "r_pct_100mva": 0.1392,
   "x_pct_100mva": 8.4361,
   "b_pct_100mva": -0.781,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KIBY21",
   "node_2": "KIBY11",
   "r_pct_100mva": 0.1594,
   "x_pct_100mva": 8.6081,
   "b_pct_100mva": -0.2215,
   "rating_mva": 261.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KIBY21",
   "node_2": "KIBY11",
   "r_pct_100mva": 0.1681,
   "x_pct_100mva": 8.3396,
   "b_pct_100mva": -1.4878,
   "rating_mva": 211.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KINO41",
   "node_2": "KINO11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KINO41",
   "node_2": "KINO11",
   "r_pct_100mva": 0.1056,
   "x_pct_100mva": 8.2208,
   "b_pct_100mva": -0.6711,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KIRK21",
   "node_2": "KIRK11",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0467,
   "b_pct_100mva": -0.0391,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KIRK21",
   "node_2": "KIRK11",
   "r_pct_100mva": 0.1147,
   "x_pct_100mva": 8.673,
   "b_pct_100mva": -0.0358,
   "rating_mva": 264.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KIRK21",
   "node_2": "KIRK11",
   "r_pct_100mva": 0.097,
   "x_pct_100mva": 8.0997,
   "b_pct_100mva": -0.027,
   "rating_mva": 266.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KIRK21",
   "node_2": "KIRK2A",
   "r_pct_100mva": 0.002,
   "x_pct_100mva": 0.9802,
   "b_pct_100mva": 0.0,
   "rating_mva": 760.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KITW21",
   "node_2": "KITW11",
   "r_pct_100mva": 0.1688,
   "x_pct_100mva": 8.3316,
   "b_pct_100mva": -1.1711,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KITW21",
   "node_2": "KITW11",
   "r_pct_100mva": 0.1688,
   "x_pct_100mva": 8.3316,
   "b_pct_100mva": -1.1711,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KITW21",
   "node_2": "KITW11",
   "r_pct_100mva": 0.1688,
   "x_pct_100mva": 8.3316,
   "b_pct_100mva": -1.1711,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KITW21",
   "node_2": "KITW11",
   "r_pct_100mva": 0.1688,
   "x_pct_100mva": 8.3316,
   "b_pct_100mva": -1.1711,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KNAR21",
   "node_2": "KNAR11",
   "r_pct_100mva": 0.0981,
   "x_pct_100mva": 8.0536,
   "b_pct_100mva": -0.0541,
   "rating_mva": 280.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "KNAR21",
   "node_2": "KNAR11",
   "r_pct_100mva": 0.0993,
   "x_pct_100mva": 8.0911,
   "b_pct_100mva": -0.031,
   "rating_mva": 280.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LACK21",
   "node_2": "GRTO61",
   "r_pct_100mva": 0.262,
   "x_pct_100mva": 16.5813,
   "b_pct_100mva": -0.4096,
   "rating_mva": 133.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LACK21",
   "node_2": "GRTO61",
   "r_pct_100mva": 0.262,
   "x_pct_100mva": 16.5813,
   "b_pct_100mva": -0.4096,
   "rating_mva": 133.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LACK21",
   "node_2": "LACK61",
   "r_pct_100mva": 0.3726,
   "x_pct_100mva": 16.7215,
   "b_pct_100mva": -0.6945,
   "rating_mva": 128.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LACK21",
   "node_2": "LACK61",
   "r_pct_100mva": 0.4736,
   "x_pct_100mva": 16.5344,
   "b_pct_100mva": -0.54,
   "rating_mva": 126.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LACK21",
   "node_2": "LACK61",
   "r_pct_100mva": 0.3726,
   "x_pct_100mva": 16.7215,
   "b_pct_100mva": -0.6945,
   "rating_mva": 126.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LACK41",
   "node_2": "LACK21",
   "r_pct_100mva": 0.0175,
   "x_pct_100mva": 1.5879,
   "b_pct_100mva": -4.0069,
   "rating_mva": 1100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LACK41",
   "node_2": "LACK21",
   "r_pct_100mva": 0.0174,
   "x_pct_100mva": 1.598,
   "b_pct_100mva": -0.1503,
   "rating_mva": 1154.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LACK41",
   "node_2": "LACK2A",
   "r_pct_100mva": 0.0152,
   "x_pct_100mva": 1.6463,
   "b_pct_100mva": -0.1118,
   "rating_mva": 1185.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LACK41",
   "node_2": "LACK2B",
   "r_pct_100mva": 0.0182,
   "x_pct_100mva": 1.5763,
   "b_pct_100mva": -0.0904,
   "rating_mva": 1210.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LALE21",
   "node_2": "LALE11",
   "r_pct_100mva": 0.1266,
   "x_pct_100mva": 8.6449,
   "b_pct_100mva": -1.9406,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LALE21",
   "node_2": "LALE11",
   "r_pct_100mva": 0.1266,
   "x_pct_100mva": 8.6449,
   "b_pct_100mva": -1.9406,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LALE21",
   "node_2": "LALE11",
   "r_pct_100mva": 0.1954,
   "x_pct_100mva": 8.0796,
   "b_pct_100mva": -0.2295,
   "rating_mva": 201.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LALE21",
   "node_2": "LALE11",
   "r_pct_100mva": 0.196,
   "x_pct_100mva": 8.3446,
   "b_pct_100mva": -0.7059,
   "rating_mva": 200.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LAND41",
   "node_2": "LAND11",
   "r_pct_100mva": 0.1372,
   "x_pct_100mva": 8.0197,
   "b_pct_100mva": -0.1238,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LAND41",
   "node_2": "LAND11",
   "r_pct_100mva": 0.148,
   "x_pct_100mva": 7.4973,
   "b_pct_100mva": -0.3849,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LAND42",
   "node_2": "LAND11",
   "r_pct_100mva": 0.1057,
   "x_pct_100mva": 7.9352,
   "b_pct_100mva": -0.339,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LEGA41",
   "node_2": "LEGA11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LEGA41",
   "node_2": "LEGA11",
   "r_pct_100mva": 0.1372,
   "x_pct_100mva": 8.0197,
   "b_pct_100mva": -0.1238,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LEGA41",
   "node_2": "LEGA11",
   "r_pct_100mva": 0.1372,
   "x_pct_100mva": 8.0197,
   "b_pct_100mva": -0.1238,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LEGA41",
   "node_2": "LEGA11",
   "r_pct_100mva": 0.1175,
   "x_pct_100mva": 8.6648,
   "b_pct_100mva": -0.4173,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LEGA4A",
   "node_2": "LEGA41",
   "r_pct_100mva": 0.001,
   "x_pct_100mva": 0.35,
   "b_pct_100mva": 0.0,
   "rating_mva": 2002.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LEGA4B",
   "node_2": "LEGA41",
   "r_pct_100mva": 0.001,
   "x_pct_100mva": 0.35,
   "b_pct_100mva": 0.0,
   "rating_mva": 2002.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LEIS4A",
   "node_2": "LEIS11",
   "r_pct_100mva": 0.1057,
   "x_pct_100mva": 7.8601,
   "b_pct_100mva": -0.432,
   "rating_mva": 272.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LISD21",
   "node_2": "LISD11",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0467,
   "b_pct_100mva": -0.0391,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LISD21",
   "node_2": "LISD11",
   "r_pct_100mva": 0.1441,
   "x_pct_100mva": 8.6238,
   "b_pct_100mva": -0.2707,
   "rating_mva": 266.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LISD21",
   "node_2": "LISD11",
   "r_pct_100mva": 0.1441,
   "x_pct_100mva": 8.6238,
   "b_pct_100mva": -0.2707,
   "rating_mva": 266.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LISD21",
   "node_2": "LISD11",
   "r_pct_100mva": 0.1266,
   "x_pct_100mva": 8.6449,
   "b_pct_100mva": -1.9406,
   "rating_mva": 262.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LITT41",
   "node_2": "LITT11",
   "r_pct_100mva": 0.1621,
   "x_pct_100mva": 8.0984,
   "b_pct_100mva": -0.0747,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LITT41",
   "node_2": "LITT11",
   "r_pct_100mva": 0.0997,
   "x_pct_100mva": 8.0088,
   "b_pct_100mva": -0.093,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LITT41",
   "node_2": "LITT11",
   "r_pct_100mva": 0.103,
   "x_pct_100mva": 7.9231,
   "b_pct_100mva": -0.0638,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LITT41",
   "node_2": "LITT2A",
   "r_pct_100mva": 0.014,
   "x_pct_100mva": 2.6567,
   "b_pct_100mva": -0.1528,
   "rating_mva": 1028.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LITT41",
   "node_2": "LITT2B",
   "r_pct_100mva": 0.014,
   "x_pct_100mva": 2.6567,
   "b_pct_100mva": -0.1528,
   "rating_mva": 1028.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LOVE41",
   "node_2": "LOVE11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LOVE41",
   "node_2": "LOVE11",
   "r_pct_100mva": 0.1042,
   "x_pct_100mva": 7.831,
   "b_pct_100mva": 0.0,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LOVE41",
   "node_2": "LOVE12",
   "r_pct_100mva": 0.1046,
   "x_pct_100mva": 7.8493,
   "b_pct_100mva": -0.0881,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "LOVE41",
   "node_2": "LOVE12",
   "r_pct_100mva": 0.1847,
   "x_pct_100mva": 8.1296,
   "b_pct_100mva": -0.2979,
   "rating_mva": 269.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MACC21",
   "node_2": "MACC31",
   "r_pct_100mva": 0.688,
   "x_pct_100mva": 24.5904,
   "b_pct_100mva": -0.1031,
   "rating_mva": 113.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MACC21",
   "node_2": "MACC31",
   "r_pct_100mva": 0.688,
   "x_pct_100mva": 24.5904,
   "b_pct_100mva": -0.1031,
   "rating_mva": 113.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MACC41",
   "node_2": "MACC21",
   "r_pct_100mva": 0.018,
   "x_pct_100mva": 1.6146,
   "b_pct_100mva": -1.5533,
   "rating_mva": 884.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MAGA21",
   "node_2": "GRAN61",
   "r_pct_100mva": 0.1642,
   "x_pct_100mva": 10.921,
   "b_pct_100mva": -0.0326,
   "rating_mva": 207.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MAGA21",
   "node_2": "GRAN61",
   "r_pct_100mva": 0.1757,
   "x_pct_100mva": 10.5541,
   "b_pct_100mva": -0.0326,
   "rating_mva": 205.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MANN41",
   "node_2": "MANN11",
   "r_pct_100mva": 0.1459,
   "x_pct_100mva": 8.045,
   "b_pct_100mva": -0.2605,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MANN41",
   "node_2": "MANN11",
   "r_pct_100mva": 0.1758,
   "x_pct_100mva": 8.1226,
   "b_pct_100mva": -0.2746,
   "rating_mva": 272.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MANN41",
   "node_2": "MANN11",
   "r_pct_100mva": 0.1758,
   "x_pct_100mva": 8.1226,
   "b_pct_100mva": -0.2746,
   "rating_mva": 272.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MANN41",
   "node_2": "MANN11",
   "r_pct_100mva": 0.1326,
   "x_pct_100mva": 8.774,
   "b_pct_100mva": -0.7141,
   "rating_mva": 259.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MANN41",
   "node_2": "MANN11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MELK41",
   "node_2": "MELK11",
   "r_pct_100mva": 0.119,
   "x_pct_100mva": 8.3617,
   "b_pct_100mva": -1.9877,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MELK41",
   "node_2": "MELK11",
   "r_pct_100mva": 0.1041,
   "x_pct_100mva": 7.8535,
   "b_pct_100mva": -0.0851,
   "rating_mva": 265.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MELK41",
   "node_2": "MELK11",
   "r_pct_100mva": 0.1184,
   "x_pct_100mva": 8.3643,
   "b_pct_100mva": -0.0435,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MELK41",
   "node_2": "MELK11",
   "r_pct_100mva": 0.1184,
   "x_pct_100mva": 8.3643,
   "b_pct_100mva": -0.0435,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MELK41",
   "node_2": "MELK2A",
   "r_pct_100mva": 0.017,
   "x_pct_100mva": 1.6132,
   "b_pct_100mva": -5.1203,
   "rating_mva": 750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MELK41",
   "node_2": "MELK2B",
   "r_pct_100mva": 0.021,
   "x_pct_100mva": 1.6919,
   "b_pct_100mva": -12.3815,
   "rating_mva": 886.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MILH2A",
   "node_2": "MILH11",
   "r_pct_100mva": 0.179,
   "x_pct_100mva": 8.3648,
   "b_pct_100mva": -4.7616,
   "rating_mva": 211.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MILH2A",
   "node_2": "MILH11",
   "r_pct_100mva": 0.1266,
   "x_pct_100mva": 8.6449,
   "b_pct_100mva": -1.9406,
   "rating_mva": 264.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MILH2B",
   "node_2": "MILH12",
   "r_pct_100mva": 0.1004,
   "x_pct_100mva": 8.1994,
   "b_pct_100mva": -0.2371,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MILH2B",
   "node_2": "MILH12",
   "r_pct_100mva": 0.1266,
   "x_pct_100mva": 8.6449,
   "b_pct_100mva": -1.9406,
   "rating_mva": 264.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MITY41",
   "node_2": "MITY11",
   "r_pct_100mva": 0.1375,
   "x_pct_100mva": 7.9905,
   "b_pct_100mva": -0.1246,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MITY41",
   "node_2": "MITY11",
   "r_pct_100mva": 0.122,
   "x_pct_100mva": 8.1963,
   "b_pct_100mva": -0.2446,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MITY41",
   "node_2": "MITY12",
   "r_pct_100mva": 0.1044,
   "x_pct_100mva": 7.8701,
   "b_pct_100mva": -0.103,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MITY41",
   "node_2": "MITY12",
   "r_pct_100mva": 0.1812,
   "x_pct_100mva": 9.1787,
   "b_pct_100mva": -0.1253,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MITY41",
   "node_2": "MITY31",
   "r_pct_100mva": 0.2087,
   "x_pct_100mva": 15.2319,
   "b_pct_100mva": -0.2971,
   "rating_mva": 150.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MITY41",
   "node_2": "MITY31",
   "r_pct_100mva": 0.2087,
   "x_pct_100mva": 15.2319,
   "b_pct_100mva": -0.2971,
   "rating_mva": 150.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MITY41",
   "node_2": "MITY31",
   "r_pct_100mva": 0.2087,
   "x_pct_100mva": 15.2319,
   "b_pct_100mva": -0.2971,
   "rating_mva": 150.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MONF41",
   "node_2": "MONF21",
   "r_pct_100mva": 0.0181,
   "x_pct_100mva": 1.6409,
   "b_pct_100mva": -0.1418,
   "rating_mva": 1100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MONF41",
   "node_2": "MONF22",
   "r_pct_100mva": 0.0181,
   "x_pct_100mva": 1.6409,
   "b_pct_100mva": -0.1418,
   "rating_mva": 1100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "MONF4A",
   "node_2": "MONF21",
   "r_pct_100mva": 0.0176,
   "x_pct_100mva": 1.5828,
   "b_pct_100mva": -0.1018,
   "rating_mva": 1138.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NECH21",
   "node_2": "NECH11",
   "r_pct_100mva": 0.1411,
   "x_pct_100mva": 8.6331,
   "b_pct_100mva": -0.2264,
   "rating_mva": 270.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NECH21",
   "node_2": "NECH11",
   "r_pct_100mva": 0.1411,
   "x_pct_100mva": 8.6331,
   "b_pct_100mva": -0.2264,
   "rating_mva": 269.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NECH21",
   "node_2": "NECH12",
   "r_pct_100mva": 0.1411,
   "x_pct_100mva": 8.6331,
   "b_pct_100mva": -0.2264,
   "rating_mva": 270.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NECH21",
   "node_2": "NECH12",
   "r_pct_100mva": 0.1411,
   "x_pct_100mva": 8.6331,
   "b_pct_100mva": -0.2264,
   "rating_mva": 267.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NEEP21",
   "node_2": "NEEP31",
   "r_pct_100mva": 0.4243,
   "x_pct_100mva": 23.4128,
   "b_pct_100mva": -0.2038,
   "rating_mva": 120.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NEEP21",
   "node_2": "NEEP31",
   "r_pct_100mva": 0.5083,
   "x_pct_100mva": 24.0899,
   "b_pct_100mva": -0.1921,
   "rating_mva": 120.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NEEP4A",
   "node_2": "NEEP21",
   "r_pct_100mva": 0.0133,
   "x_pct_100mva": 1.5936,
   "b_pct_100mva": -1.2059,
   "rating_mva": 1100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NEWX21",
   "node_2": "NEWX11",
   "r_pct_100mva": 0.1053,
   "x_pct_100mva": 8.0451,
   "b_pct_100mva": -0.0277,
   "rating_mva": 280.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NEWX21",
   "node_2": "NEWX11",
   "r_pct_100mva": 0.1338,
   "x_pct_100mva": 8.0531,
   "b_pct_100mva": -0.1824,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NEWX21",
   "node_2": "NEWX11",
   "r_pct_100mva": 0.1338,
   "x_pct_100mva": 8.0531,
   "b_pct_100mva": -0.1824,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NEWX21",
   "node_2": "NEWX61",
   "r_pct_100mva": 0.2188,
   "x_pct_100mva": 10.8367,
   "b_pct_100mva": -0.1908,
   "rating_mva": 180.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NEWX21",
   "node_2": "NEWX61",
   "r_pct_100mva": 0.3204,
   "x_pct_100mva": 14.3298,
   "b_pct_100mva": -0.2424,
   "rating_mva": 180.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NEWX21",
   "node_2": "NEWX62",
   "r_pct_100mva": 0.1868,
   "x_pct_100mva": 10.9484,
   "b_pct_100mva": -0.0207,
   "rating_mva": 207.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NEWX21",
   "node_2": "NEWX62",
   "r_pct_100mva": 0.2972,
   "x_pct_100mva": 12.4333,
   "b_pct_100mva": -0.1533,
   "rating_mva": 209.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NFLE41",
   "node_2": "NFLE11",
   "r_pct_100mva": 0.139,
   "x_pct_100mva": 8.0987,
   "b_pct_100mva": -0.1363,
   "rating_mva": 268.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NFLE41",
   "node_2": "NFLE11",
   "r_pct_100mva": 0.139,
   "x_pct_100mva": 8.0987,
   "b_pct_100mva": -0.1363,
   "rating_mva": 261.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NFLE41",
   "node_2": "NFLE12",
   "r_pct_100mva": 0.139,
   "x_pct_100mva": 8.0987,
   "b_pct_100mva": -0.1363,
   "rating_mva": 269.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NFLE41",
   "node_2": "NFLE12",
   "r_pct_100mva": 0.139,
   "x_pct_100mva": 8.0987,
   "b_pct_100mva": -0.1363,
   "rating_mva": 260.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NHYD2A",
   "node_2": "NHYD61",
   "r_pct_100mva": 0.3061,
   "x_pct_100mva": 13.2187,
   "b_pct_100mva": -0.4552,
   "rating_mva": 187.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NHYD2B",
   "node_2": "NHYD61",
   "r_pct_100mva": 0.3061,
   "x_pct_100mva": 13.2187,
   "b_pct_100mva": -0.4552,
   "rating_mva": 187.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NHYD2B",
   "node_2": "NHYD61",
   "r_pct_100mva": 0.2364,
   "x_pct_100mva": 13.3312,
   "b_pct_100mva": -0.1929,
   "rating_mva": 180.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NINF41",
   "node_2": "NINF11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NINF41",
   "node_2": "NINF11",
   "r_pct_100mva": 0.1658,
   "x_pct_100mva": 8.4025,
   "b_pct_100mva": -1.5604,
   "rating_mva": 273.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NINF41",
   "node_2": "NINF12",
   "r_pct_100mva": 0.1054,
   "x_pct_100mva": 7.888,
   "b_pct_100mva": -0.0861,
   "rating_mva": 259.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NINF41",
   "node_2": "NINF12",
   "r_pct_100mva": 0.1658,
   "x_pct_100mva": 8.4025,
   "b_pct_100mva": -1.5604,
   "rating_mva": 273.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORL2A",
   "node_2": "NORL31",
   "r_pct_100mva": 0.545,
   "x_pct_100mva": 19.7925,
   "b_pct_100mva": -0.1407,
   "rating_mva": 114.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORL2B",
   "node_2": "NORL31",
   "r_pct_100mva": 0.545,
   "x_pct_100mva": 19.7925,
   "b_pct_100mva": -0.1407,
   "rating_mva": 114.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORM41",
   "node_2": "NORM11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORM41",
   "node_2": "NORM11",
   "r_pct_100mva": 0.1264,
   "x_pct_100mva": 8.4534,
   "b_pct_100mva": -0.357,
   "rating_mva": 277.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORM41",
   "node_2": "NORM12",
   "r_pct_100mva": 0.1118,
   "x_pct_100mva": 8.3874,
   "b_pct_100mva": -0.0906,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORM41",
   "node_2": "NORM1A",
   "r_pct_100mva": 0.1509,
   "x_pct_100mva": 7.9378,
   "b_pct_100mva": -0.9251,
   "rating_mva": 253.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORM41",
   "node_2": "NORM1B",
   "r_pct_100mva": 0.1509,
   "x_pct_100mva": 7.9378,
   "b_pct_100mva": -0.9251,
   "rating_mva": 267.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORM41",
   "node_2": "NORM31",
   "r_pct_100mva": 0.2331,
   "x_pct_100mva": 15.3182,
   "b_pct_100mva": -0.0967,
   "rating_mva": 150.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORT21",
   "node_2": "NORT11",
   "r_pct_100mva": 0.1041,
   "x_pct_100mva": 8.1035,
   "b_pct_100mva": -0.0269,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORT21",
   "node_2": "NORT11",
   "r_pct_100mva": 0.0964,
   "x_pct_100mva": 8.0828,
   "b_pct_100mva": -0.0344,
   "rating_mva": 280.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORT21",
   "node_2": "NORT11",
   "r_pct_100mva": 0.1594,
   "x_pct_100mva": 8.6081,
   "b_pct_100mva": -0.2215,
   "rating_mva": 262.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORT21",
   "node_2": "NORT11",
   "r_pct_100mva": 0.1594,
   "x_pct_100mva": 8.6081,
   "b_pct_100mva": -0.2215,
   "rating_mva": 262.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORT41",
   "node_2": "NORT21",
   "r_pct_100mva": 0.0186,
   "x_pct_100mva": 1.5729,
   "b_pct_100mva": -7.729,
   "rating_mva": 1136.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NORT41",
   "node_2": "NORT21",
   "r_pct_100mva": 0.0117,
   "x_pct_100mva": 1.591,
   "b_pct_100mva": -4.4806,
   "rating_mva": 1133.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NURS41",
   "node_2": "NURS11",
   "r_pct_100mva": 0.1307,
   "x_pct_100mva": 8.3156,
   "b_pct_100mva": -0.7141,
   "rating_mva": 252.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NURS41",
   "node_2": "NURS11",
   "r_pct_100mva": 0.1307,
   "x_pct_100mva": 8.3156,
   "b_pct_100mva": -0.7141,
   "rating_mva": 253.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "NURS4A",
   "node_2": "NURS11",
   "r_pct_100mva": 0.1003,
   "x_pct_100mva": 7.916,
   "b_pct_100mva": -0.065,
   "rating_mva": 262.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "OCKH21",
   "node_2": "OCKH11",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0449,
   "b_pct_100mva": -0.2391,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "OCKH21",
   "node_2": "OCKH11",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0449,
   "b_pct_100mva": -0.2391,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "OCKH21",
   "node_2": "OCKH11",
   "r_pct_100mva": 0.179,
   "x_pct_100mva": 8.3648,
   "b_pct_100mva": -4.7616,
   "rating_mva": 202.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "OCKH21",
   "node_2": "OCKH2A",
   "r_pct_100mva": 0.0104,
   "x_pct_100mva": 0.867,
   "b_pct_100mva": -4.0354,
   "rating_mva": 760.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "OFFE21",
   "node_2": "OFFE31",
   "r_pct_100mva": 0.5135,
   "x_pct_100mva": 18.2228,
   "b_pct_100mva": -0.5477,
   "rating_mva": 115.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "OFFE21",
   "node_2": "OFFE32",
   "r_pct_100mva": 0.593,
   "x_pct_100mva": 20.7915,
   "b_pct_100mva": -0.122,
   "rating_mva": 113.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "OLDB21",
   "node_2": "OLDB11",
   "r_pct_100mva": 0.0985,
   "x_pct_100mva": 8.1944,
   "b_pct_100mva": -0.0158,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "OLDB21",
   "node_2": "OLDB11",
   "r_pct_100mva": 0.1594,
   "x_pct_100mva": 8.6081,
   "b_pct_100mva": -0.2215,
   "rating_mva": 261.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "OLDB2A",
   "node_2": "OLDB11",
   "r_pct_100mva": 0.1004,
   "x_pct_100mva": 8.3615,
   "b_pct_100mva": -0.2374,
   "rating_mva": 261.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "OLDB4A",
   "node_2": "OLDB21",
   "r_pct_100mva": 0.0107,
   "x_pct_100mva": 1.5596,
   "b_pct_100mva": -0.0734,
   "rating_mva": 1172.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "OSBA41",
   "node_2": "OSBA11",
   "r_pct_100mva": 0.103,
   "x_pct_100mva": 7.9231,
   "b_pct_100mva": -0.0638,
   "rating_mva": 269.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "OSBA41",
   "node_2": "OSBA11",
   "r_pct_100mva": 0.103,
   "x_pct_100mva": 7.9231,
   "b_pct_100mva": -0.0638,
   "rating_mva": 269.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "OSBA42",
   "node_2": "OSBA11",
   "r_pct_100mva": 0.1372,
   "x_pct_100mva": 8.0197,
   "b_pct_100mva": -0.1238,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PADI41",
   "node_2": "PADI11",
   "r_pct_100mva": 0.1064,
   "x_pct_100mva": 8.1768,
   "b_pct_100mva": -0.0914,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PADI41",
   "node_2": "PADI11",
   "r_pct_100mva": 0.1051,
   "x_pct_100mva": 7.8585,
   "b_pct_100mva": -0.0834,
   "rating_mva": 262.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PELH41",
   "node_2": "PELH11",
   "r_pct_100mva": 0.1175,
   "x_pct_100mva": 8.6648,
   "b_pct_100mva": -0.4173,
   "rating_mva": 264.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PELH41",
   "node_2": "PELH12",
   "r_pct_100mva": 0.1175,
   "x_pct_100mva": 8.6648,
   "b_pct_100mva": -0.4173,
   "rating_mva": 264.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEMB41",
   "node_2": "PEMB11",
   "r_pct_100mva": 0.1658,
   "x_pct_100mva": 8.4025,
   "b_pct_100mva": -1.5604,
   "rating_mva": 276.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEMB41",
   "node_2": "PEMB11",
   "r_pct_100mva": 0.1471,
   "x_pct_100mva": 8.4008,
   "b_pct_100mva": -0.1719,
   "rating_mva": 275.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PENN21",
   "node_2": "PENN11",
   "r_pct_100mva": 0.1623,
   "x_pct_100mva": 8.097,
   "b_pct_100mva": -1.5978,
   "rating_mva": 266.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PENN21",
   "node_2": "PENN11",
   "r_pct_100mva": 0.1441,
   "x_pct_100mva": 8.6238,
   "b_pct_100mva": -0.2707,
   "rating_mva": 266.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PENN21",
   "node_2": "PENN11",
   "r_pct_100mva": 0.1623,
   "x_pct_100mva": 8.097,
   "b_pct_100mva": -1.5978,
   "rating_mva": 266.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PENN21",
   "node_2": "PENN11",
   "r_pct_100mva": 0.1623,
   "x_pct_100mva": 8.097,
   "b_pct_100mva": -1.5978,
   "rating_mva": 266.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PENN4A",
   "node_2": "PENN21",
   "r_pct_100mva": 0.0176,
   "x_pct_100mva": 1.5828,
   "b_pct_100mva": -0.1018,
   "rating_mva": 1138.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PENN4B",
   "node_2": "PENN21",
   "r_pct_100mva": 0.0132,
   "x_pct_100mva": 1.6756,
   "b_pct_100mva": -0.4337,
   "rating_mva": 1063.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PENT41",
   "node_2": "PENT11",
   "r_pct_100mva": 0.1307,
   "x_pct_100mva": 8.3156,
   "b_pct_100mva": -0.7141,
   "rating_mva": 257.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PENT41",
   "node_2": "PENT11",
   "r_pct_100mva": 0.1621,
   "x_pct_100mva": 8.0984,
   "b_pct_100mva": -0.0747,
   "rating_mva": 255.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEWO2A",
   "node_2": "PENW11",
   "r_pct_100mva": 0.1594,
   "x_pct_100mva": 8.6081,
   "b_pct_100mva": -0.2215,
   "rating_mva": 261.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEWO2B",
   "node_2": "PENW11",
   "r_pct_100mva": 0.1594,
   "x_pct_100mva": 8.6081,
   "b_pct_100mva": -0.2215,
   "rating_mva": 261.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEWO41",
   "node_2": "PENE11",
   "r_pct_100mva": 0.1372,
   "x_pct_100mva": 8.0197,
   "b_pct_100mva": -0.1238,
   "rating_mva": 265.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEWO41",
   "node_2": "PENE11",
   "r_pct_100mva": 0.1372,
   "x_pct_100mva": 8.0197,
   "b_pct_100mva": -0.1238,
   "rating_mva": 265.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEWO41",
   "node_2": "PENE11",
   "r_pct_100mva": 0.1372,
   "x_pct_100mva": 8.0197,
   "b_pct_100mva": -0.1238,
   "rating_mva": 265.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEWO41",
   "node_2": "PENW11",
   "r_pct_100mva": 0.1311,
   "x_pct_100mva": 7.9055,
   "b_pct_100mva": -0.1016,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEWO41",
   "node_2": "PEWO2A",
   "r_pct_100mva": 0.0182,
   "x_pct_100mva": 1.5763,
   "b_pct_100mva": -0.0904,
   "rating_mva": 1129.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEWO41",
   "node_2": "PEWO2A",
   "r_pct_100mva": 0.0178,
   "x_pct_100mva": 1.5995,
   "b_pct_100mva": -1.2431,
   "rating_mva": 845.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEWO41",
   "node_2": "PEWO2B",
   "r_pct_100mva": 0.0175,
   "x_pct_100mva": 1.5879,
   "b_pct_100mva": -4.0069,
   "rating_mva": 1139.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEWO41",
   "node_2": "PEWO2B",
   "r_pct_100mva": 0.021,
   "x_pct_100mva": 1.669,
   "b_pct_100mva": -12.6082,
   "rating_mva": 876.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEWO41",
   "node_2": "PEWO4A",
   "r_pct_100mva": 0.0046,
   "x_pct_100mva": 0.2858,
   "b_pct_100mva": -16.2245,
   "rating_mva": 2750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PEWO41",
   "node_2": "PEWO4B",
   "r_pct_100mva": 0.0071,
   "x_pct_100mva": 0.2875,
   "b_pct_100mva": -16.2245,
   "rating_mva": 2750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PITS21",
   "node_2": "PITS31",
   "r_pct_100mva": 0.4975,
   "x_pct_100mva": 20.4439,
   "b_pct_100mva": -0.2606,
   "rating_mva": 110.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PITS21",
   "node_2": "PITS31",
   "r_pct_100mva": 0.4975,
   "x_pct_100mva": 20.4439,
   "b_pct_100mva": -0.2606,
   "rating_mva": 110.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PITS21",
   "node_2": "PITS32",
   "r_pct_100mva": 0.2998,
   "x_pct_100mva": 20.1311,
   "b_pct_100mva": -0.3705,
   "rating_mva": 120.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PITS21",
   "node_2": "PITS32",
   "r_pct_100mva": 0.2998,
   "x_pct_100mva": 20.1311,
   "b_pct_100mva": -0.3705,
   "rating_mva": 120.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "POPP21",
   "node_2": "POPP31",
   "r_pct_100mva": 0.335,
   "x_pct_100mva": 30.5815,
   "b_pct_100mva": -0.0453,
   "rating_mva": 110.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "POPP21",
   "node_2": "POPP31",
   "r_pct_100mva": 0.2731,
   "x_pct_100mva": 30.5821,
   "b_pct_100mva": -0.0312,
   "rating_mva": 110.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PYLE21",
   "node_2": "PYLE11",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0467,
   "b_pct_100mva": -0.0391,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "PYLE21",
   "node_2": "PYLE11",
   "r_pct_100mva": 0.2009,
   "x_pct_100mva": 8.1596,
   "b_pct_100mva": -0.5003,
   "rating_mva": 211.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RAIN21",
   "node_2": "RAIN11",
   "r_pct_100mva": 0.1927,
   "x_pct_100mva": 8.5256,
   "b_pct_100mva": -0.5357,
   "rating_mva": 211.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RAIN21",
   "node_2": "RAIN11",
   "r_pct_100mva": 0.1927,
   "x_pct_100mva": 8.5256,
   "b_pct_100mva": -0.5357,
   "rating_mva": 211.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RAIN21",
   "node_2": "RAIN12",
   "r_pct_100mva": 0.1927,
   "x_pct_100mva": 8.5256,
   "b_pct_100mva": -0.5357,
   "rating_mva": 211.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RAIN21",
   "node_2": "RAIN12",
   "r_pct_100mva": 0.1927,
   "x_pct_100mva": 8.5256,
   "b_pct_100mva": -0.5357,
   "rating_mva": 211.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RASS41",
   "node_2": "RASS11",
   "r_pct_100mva": 0.0996,
   "x_pct_100mva": 8.0568,
   "b_pct_100mva": -1.1981,
   "rating_mva": 270.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RASS41",
   "node_2": "RASS11",
   "r_pct_100mva": 0.0996,
   "x_pct_100mva": 8.0568,
   "b_pct_100mva": -1.1981,
   "rating_mva": 273.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RATS41",
   "node_2": "RATS11",
   "r_pct_100mva": 0.1042,
   "x_pct_100mva": 7.841,
   "b_pct_100mva": -0.0895,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RATS41",
   "node_2": "RATS11",
   "r_pct_100mva": 0.1047,
   "x_pct_100mva": 8.2285,
   "b_pct_100mva": -0.0886,
   "rating_mva": 262.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RATS41",
   "node_2": "RATS12",
   "r_pct_100mva": 0.1373,
   "x_pct_100mva": 8.1976,
   "b_pct_100mva": -0.1719,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RATS41",
   "node_2": "RATS12",
   "r_pct_100mva": 0.1278,
   "x_pct_100mva": 8.0061,
   "b_pct_100mva": -0.2276,
   "rating_mva": 277.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RATS41",
   "node_2": "RATS2A",
   "r_pct_100mva": 0.0146,
   "x_pct_100mva": 1.609,
   "b_pct_100mva": -1.8746,
   "rating_mva": 1125.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RAYL41",
   "node_2": "RAYM11",
   "r_pct_100mva": 0.1045,
   "x_pct_100mva": 7.8618,
   "b_pct_100mva": -0.0882,
   "rating_mva": 271.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RAYL41",
   "node_2": "RAYM11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 262.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RAYL41",
   "node_2": "RAYM11",
   "r_pct_100mva": 0.1035,
   "x_pct_100mva": 7.8568,
   "b_pct_100mva": -0.0758,
   "rating_mva": 271.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RAYL41",
   "node_2": "RAYM11",
   "r_pct_100mva": 0.1309,
   "x_pct_100mva": 7.8656,
   "b_pct_100mva": -0.4549,
   "rating_mva": 262.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "REBR21",
   "node_2": "REBR32",
   "r_pct_100mva": 0.665,
   "x_pct_100mva": 28.1922,
   "b_pct_100mva": -0.151,
   "rating_mva": 111.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "REBR22",
   "node_2": "REBR31",
   "r_pct_100mva": 0.3375,
   "x_pct_100mva": 30.6481,
   "b_pct_100mva": -0.1769,
   "rating_mva": 132.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "REBR22",
   "node_2": "REBR31",
   "r_pct_100mva": 0.665,
   "x_pct_100mva": 28.1922,
   "b_pct_100mva": -0.151,
   "rating_mva": 112.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RICH41",
   "node_2": "RICH11",
   "r_pct_100mva": 0.1186,
   "x_pct_100mva": 7.8741,
   "b_pct_100mva": -0.456,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RICH41",
   "node_2": "RICH11",
   "r_pct_100mva": 0.1181,
   "x_pct_100mva": 7.9033,
   "b_pct_100mva": -0.4117,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ROCH21",
   "node_2": "ROCH11",
   "r_pct_100mva": 0.1183,
   "x_pct_100mva": 8.3928,
   "b_pct_100mva": -0.0783,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ROCH21",
   "node_2": "ROCH11",
   "r_pct_100mva": 0.1183,
   "x_pct_100mva": 8.3928,
   "b_pct_100mva": -0.0783,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ROCH21",
   "node_2": "ROCH11",
   "r_pct_100mva": 0.1183,
   "x_pct_100mva": 8.3927,
   "b_pct_100mva": -0.0783,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ROCH21",
   "node_2": "ROCH12",
   "r_pct_100mva": 0.0926,
   "x_pct_100mva": 8.387,
   "b_pct_100mva": -0.0404,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ROCH4A",
   "node_2": "ROCH21",
   "r_pct_100mva": 0.0098,
   "x_pct_100mva": 1.5863,
   "b_pct_100mva": -0.0631,
   "rating_mva": 1100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "ROCK41",
   "node_2": "ROCK1A",
   "r_pct_100mva": 0.054,
   "x_pct_100mva": 4.8906,
   "b_pct_100mva": -0.1253,
   "rating_mva": 460.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RUGE41",
   "node_2": "RUGE11",
   "r_pct_100mva": 0.1147,
   "x_pct_100mva": 8.1595,
   "b_pct_100mva": -1.9621,
   "rating_mva": 267.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RUGE41",
   "node_2": "RUGE11",
   "r_pct_100mva": 0.1147,
   "x_pct_100mva": 8.1595,
   "b_pct_100mva": -1.9621,
   "rating_mva": 267.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RYEH41",
   "node_2": "RYEH13",
   "r_pct_100mva": 0.1372,
   "x_pct_100mva": 8.0197,
   "b_pct_100mva": -0.1238,
   "rating_mva": 253.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RYEH42",
   "node_2": "RYEH12",
   "r_pct_100mva": 0.1055,
   "x_pct_100mva": 8.2414,
   "b_pct_100mva": -0.0848,
   "rating_mva": 267.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "RYEH43",
   "node_2": "RYEH11",
   "r_pct_100mva": 0.1326,
   "x_pct_100mva": 8.774,
   "b_pct_100mva": -0.7141,
   "rating_mva": 260.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SAEN21",
   "node_2": "SAEN11",
   "r_pct_100mva": 0.1531,
   "x_pct_100mva": 8.6564,
   "b_pct_100mva": -0.0254,
   "rating_mva": 211.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SAEN21",
   "node_2": "SAEN11",
   "r_pct_100mva": 0.1531,
   "x_pct_100mva": 8.6564,
   "b_pct_100mva": -0.0254,
   "rating_mva": 211.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SAFO41",
   "node_2": "SAFO11",
   "r_pct_100mva": 0.1054,
   "x_pct_100mva": 8.1656,
   "b_pct_100mva": -0.1095,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SAFO41",
   "node_2": "SAFO11",
   "r_pct_100mva": 0.1054,
   "x_pct_100mva": 8.1606,
   "b_pct_100mva": -0.1098,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SALH21",
   "node_2": "SALH11",
   "r_pct_100mva": 0.1392,
   "x_pct_100mva": 8.4361,
   "b_pct_100mva": -0.781,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SALH21",
   "node_2": "SALH11",
   "r_pct_100mva": 0.1392,
   "x_pct_100mva": 8.4361,
   "b_pct_100mva": -0.781,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SEAB41",
   "node_2": "SEAB11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 256.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SEAB41",
   "node_2": "SEAB11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 256.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SELL4A",
   "node_2": "SELL11",
   "r_pct_100mva": 0.0996,
   "x_pct_100mva": 8.0568,
   "b_pct_100mva": -1.1981,
   "rating_mva": 275.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SELL4A",
   "node_2": "SELL11",
   "r_pct_100mva": 0.0996,
   "x_pct_100mva": 8.0568,
   "b_pct_100mva": -1.1981,
   "rating_mva": 273.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SELL4A",
   "node_2": "SELL12",
   "r_pct_100mva": 0.103,
   "x_pct_100mva": 7.9231,
   "b_pct_100mva": -0.0638,
   "rating_mva": 270.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SELL4A",
   "node_2": "SELL13",
   "r_pct_100mva": 0.1621,
   "x_pct_100mva": 8.0984,
   "b_pct_100mva": -0.0747,
   "rating_mva": 256.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SHEC21",
   "node_2": "SHEC31",
   "r_pct_100mva": 0.593,
   "x_pct_100mva": 20.7915,
   "b_pct_100mva": -0.122,
   "rating_mva": 115.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SHEC21",
   "node_2": "SHEC31",
   "r_pct_100mva": 0.593,
   "x_pct_100mva": 20.7915,
   "b_pct_100mva": -0.122,
   "rating_mva": 114.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SHRE4B",
   "node_2": "SHRE11",
   "r_pct_100mva": 0.1068,
   "x_pct_100mva": 7.9576,
   "b_pct_100mva": -0.1072,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SIZE41",
   "node_2": "SIZE11",
   "r_pct_100mva": 0.103,
   "x_pct_100mva": 7.9231,
   "b_pct_100mva": -0.0638,
   "rating_mva": 267.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SIZE41",
   "node_2": "SIZE12",
   "r_pct_100mva": 0.103,
   "x_pct_100mva": 7.9231,
   "b_pct_100mva": -0.0638,
   "rating_mva": 268.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SIZE41",
   "node_2": "SIZE1A",
   "r_pct_100mva": 0.103,
   "x_pct_100mva": 7.9231,
   "b_pct_100mva": -0.0638,
   "rating_mva": 268.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SIZE41",
   "node_2": "SIZE1B",
   "r_pct_100mva": 0.103,
   "x_pct_100mva": 7.9231,
   "b_pct_100mva": -0.0638,
   "rating_mva": 269.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SJOW21",
   "node_2": "LODR61",
   "r_pct_100mva": 0.3062,
   "x_pct_100mva": 11.0235,
   "b_pct_100mva": -0.4552,
   "rating_mva": 198.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SJOW21",
   "node_2": "SJOW13",
   "r_pct_100mva": 0.1845,
   "x_pct_100mva": 7.8956,
   "b_pct_100mva": -0.1938,
   "rating_mva": 249.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SJOW41",
   "node_2": "LODR61",
   "r_pct_100mva": 0.1529,
   "x_pct_100mva": 12.1324,
   "b_pct_100mva": -0.0623,
   "rating_mva": 273.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SJOW41",
   "node_2": "LODR61",
   "r_pct_100mva": 0.1403,
   "x_pct_100mva": 12.3367,
   "b_pct_100mva": -0.6356,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SJOW41",
   "node_2": "LODR62",
   "r_pct_100mva": 0.1455,
   "x_pct_100mva": 13.3242,
   "b_pct_100mva": -0.0759,
   "rating_mva": 265.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SJOW41",
   "node_2": "LODR62",
   "r_pct_100mva": 0.1307,
   "x_pct_100mva": 7.9515,
   "b_pct_100mva": -0.1098,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SJOW41",
   "node_2": "SJOW11",
   "r_pct_100mva": 0.1229,
   "x_pct_100mva": 8.3873,
   "b_pct_100mva": -0.1147,
   "rating_mva": 271.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SJOW41",
   "node_2": "SJOW11",
   "r_pct_100mva": 0.1229,
   "x_pct_100mva": 8.3873,
   "b_pct_100mva": -0.1147,
   "rating_mva": 272.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SJOW41",
   "node_2": "SJOW12",
   "r_pct_100mva": 0.1229,
   "x_pct_100mva": 8.3873,
   "b_pct_100mva": -0.1147,
   "rating_mva": 270.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SJOW41",
   "node_2": "SJOW12",
   "r_pct_100mva": 0.1229,
   "x_pct_100mva": 8.3873,
   "b_pct_100mva": -0.1147,
   "rating_mva": 271.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SJOW41",
   "node_2": "SJOW13",
   "r_pct_100mva": 0.1055,
   "x_pct_100mva": 8.1881,
   "b_pct_100mva": -0.0865,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SJOW41",
   "node_2": "SJOW21",
   "r_pct_100mva": 0.0224,
   "x_pct_100mva": 2.5703,
   "b_pct_100mva": -0.5831,
   "rating_mva": 804.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SKLG21",
   "node_2": "SKLG11",
   "r_pct_100mva": 0.1147,
   "x_pct_100mva": 8.673,
   "b_pct_100mva": -0.0358,
   "rating_mva": 264.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SKLG21",
   "node_2": "SKLG11",
   "r_pct_100mva": 0.1264,
   "x_pct_100mva": 8.6657,
   "b_pct_100mva": -0.0342,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SKLG21",
   "node_2": "SKLG11",
   "r_pct_100mva": 0.1264,
   "x_pct_100mva": 8.6657,
   "b_pct_100mva": -0.0342,
   "rating_mva": 270.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SKLG21",
   "node_2": "SKLG11",
   "r_pct_100mva": 0.1147,
   "x_pct_100mva": 8.673,
   "b_pct_100mva": -0.0358,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SMAN21",
   "node_2": "SMAN11",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0449,
   "b_pct_100mva": -0.2391,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SMAN21",
   "node_2": "SMAN11",
   "r_pct_100mva": 0.1441,
   "x_pct_100mva": 8.6238,
   "b_pct_100mva": -0.2707,
   "rating_mva": 266.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SMAN21",
   "node_2": "SMAN12",
   "r_pct_100mva": 0.1441,
   "x_pct_100mva": 8.6238,
   "b_pct_100mva": -0.2707,
   "rating_mva": 266.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SMAN21",
   "node_2": "SMAN12",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0467,
   "b_pct_100mva": -0.0391,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SPEN41",
   "node_2": "SPEN11",
   "r_pct_100mva": 0.1293,
   "x_pct_100mva": 7.8614,
   "b_pct_100mva": -0.537,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SPEN41",
   "node_2": "SPEN11",
   "r_pct_100mva": 0.1305,
   "x_pct_100mva": 7.8823,
   "b_pct_100mva": -0.5369,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SPEN42",
   "node_2": "SPEN11",
   "r_pct_100mva": 0.1315,
   "x_pct_100mva": 7.8822,
   "b_pct_100mva": -0.5369,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SSHI22",
   "node_2": "SSHI31",
   "r_pct_100mva": 0.4975,
   "x_pct_100mva": 20.4439,
   "b_pct_100mva": -0.2606,
   "rating_mva": 110.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SSHI22",
   "node_2": "SSHI31",
   "r_pct_100mva": 0.4975,
   "x_pct_100mva": 20.4439,
   "b_pct_100mva": -0.2606,
   "rating_mva": 110.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STAH4A",
   "node_2": "STAH11",
   "r_pct_100mva": 0.1056,
   "x_pct_100mva": 8.2208,
   "b_pct_100mva": -0.6711,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STAH4B",
   "node_2": "STAH11",
   "r_pct_100mva": 0.1046,
   "x_pct_100mva": 7.8493,
   "b_pct_100mva": -0.0881,
   "rating_mva": 271.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STAL21",
   "node_2": "STAL11",
   "r_pct_100mva": 0.0964,
   "x_pct_100mva": 8.0828,
   "b_pct_100mva": -0.0344,
   "rating_mva": 280.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STAL21",
   "node_2": "STAL11",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0449,
   "b_pct_100mva": -0.2391,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STAL21",
   "node_2": "STAL11",
   "r_pct_100mva": 0.1681,
   "x_pct_100mva": 8.3396,
   "b_pct_100mva": -1.4878,
   "rating_mva": 198.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STAL21",
   "node_2": "STAL11",
   "r_pct_100mva": 0.1954,
   "x_pct_100mva": 8.0796,
   "b_pct_100mva": -0.2295,
   "rating_mva": 189.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STAL4A",
   "node_2": "STAL21",
   "r_pct_100mva": 0.0146,
   "x_pct_100mva": 1.609,
   "b_pct_100mva": -1.8746,
   "rating_mva": 1117.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STAY41",
   "node_2": "STAY4A",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.4178,
   "b_pct_100mva": -13.831,
   "rating_mva": 2695.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STAY41",
   "node_2": "STYC11",
   "r_pct_100mva": 0.103,
   "x_pct_100mva": 7.9231,
   "b_pct_100mva": -0.0638,
   "rating_mva": 266.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STAY41",
   "node_2": "STYC12",
   "r_pct_100mva": 0.1046,
   "x_pct_100mva": 7.8493,
   "b_pct_100mva": -0.0881,
   "rating_mva": 271.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STEW21",
   "node_2": "STEN11",
   "r_pct_100mva": 0.0933,
   "x_pct_100mva": 8.4245,
   "b_pct_100mva": -0.0402,
   "rating_mva": 179.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STEW21",
   "node_2": "STEN11",
   "r_pct_100mva": 0.3328,
   "x_pct_100mva": 11.6619,
   "b_pct_100mva": -0.9523,
   "rating_mva": 138.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STEW21",
   "node_2": "STEN11",
   "r_pct_100mva": 0.3328,
   "x_pct_100mva": 11.6619,
   "b_pct_100mva": -0.9523,
   "rating_mva": 137.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STEW21",
   "node_2": "STES11",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0467,
   "b_pct_100mva": -0.0391,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STEW21",
   "node_2": "STES11",
   "r_pct_100mva": 0.3328,
   "x_pct_100mva": 11.6619,
   "b_pct_100mva": -0.9523,
   "rating_mva": 137.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STEW21",
   "node_2": "STES11",
   "r_pct_100mva": 0.3328,
   "x_pct_100mva": 11.6619,
   "b_pct_100mva": -0.9523,
   "rating_mva": 137.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STEW41",
   "node_2": "STEW21",
   "r_pct_100mva": 0.0107,
   "x_pct_100mva": 1.5596,
   "b_pct_100mva": -0.0734,
   "rating_mva": 1172.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STEW41",
   "node_2": "STEW21",
   "r_pct_100mva": 0.0107,
   "x_pct_100mva": 1.5596,
   "b_pct_100mva": -0.0734,
   "rating_mva": 1165.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STOB41",
   "node_2": "STOB11",
   "r_pct_100mva": 0.1057,
   "x_pct_100mva": 7.8601,
   "b_pct_100mva": -0.432,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STOB41",
   "node_2": "STOB11",
   "r_pct_100mva": 0.1057,
   "x_pct_100mva": 7.8601,
   "b_pct_100mva": -0.432,
   "rating_mva": 271.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "STSB4B",
   "node_2": "STSB4A",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.1825,
   "b_pct_100mva": 0.0,
   "rating_mva": 1999.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SUND41",
   "node_2": "SUND11",
   "r_pct_100mva": 0.13,
   "x_pct_100mva": 7.8739,
   "b_pct_100mva": -0.4746,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SUND41",
   "node_2": "SUND11",
   "r_pct_100mva": 0.1675,
   "x_pct_100mva": 8.2453,
   "b_pct_100mva": -0.6567,
   "rating_mva": 252.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SUND41",
   "node_2": "SUND31",
   "r_pct_100mva": 0.2106,
   "x_pct_100mva": 15.2133,
   "b_pct_100mva": -0.0768,
   "rating_mva": 150.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SUND42",
   "node_2": "SUND11",
   "r_pct_100mva": 0.1675,
   "x_pct_100mva": 8.2453,
   "b_pct_100mva": -0.6567,
   "rating_mva": 254.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SUND42",
   "node_2": "SUND11",
   "r_pct_100mva": 0.1675,
   "x_pct_100mva": 8.2453,
   "b_pct_100mva": -0.6567,
   "rating_mva": 250.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SWAN22",
   "node_2": "SWAN11",
   "r_pct_100mva": 0.179,
   "x_pct_100mva": 6.6532,
   "b_pct_100mva": -4.7616,
   "rating_mva": 211.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SWAN22",
   "node_2": "SWAN11",
   "r_pct_100mva": 0.1923,
   "x_pct_100mva": 8.2361,
   "b_pct_100mva": -0.4425,
   "rating_mva": 211.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SWAN41",
   "node_2": "SWAN11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 256.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SWAN41",
   "node_2": "SWAN12",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 256.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SWAN41",
   "node_2": "SWAN21",
   "r_pct_100mva": 0.0182,
   "x_pct_100mva": 1.5763,
   "b_pct_100mva": -0.0904,
   "rating_mva": 1210.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SWAN4A",
   "node_2": "SWAN22",
   "r_pct_100mva": 0.0178,
   "x_pct_100mva": 1.5995,
   "b_pct_100mva": -1.2431,
   "rating_mva": 851.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "SWAN4B",
   "node_2": "SWAN12",
   "r_pct_100mva": 0.1307,
   "x_pct_100mva": 7.9515,
   "b_pct_100mva": -0.1098,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TAUN41",
   "node_2": "TAUN11",
   "r_pct_100mva": 0.1049,
   "x_pct_100mva": 8.1792,
   "b_pct_100mva": -0.1104,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TAUN42",
   "node_2": "TAUN11",
   "r_pct_100mva": 0.1459,
   "x_pct_100mva": 8.045,
   "b_pct_100mva": -0.2605,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TEMP21",
   "node_2": "TEMP31",
   "r_pct_100mva": 0.7076,
   "x_pct_100mva": 26.5771,
   "b_pct_100mva": -0.0784,
   "rating_mva": 76.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TEMP22",
   "node_2": "TEMP31",
   "r_pct_100mva": 0.7076,
   "x_pct_100mva": 26.5771,
   "b_pct_100mva": -0.0784,
   "rating_mva": 76.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "THOM21",
   "node_2": "THOM61",
   "r_pct_100mva": 0.3985,
   "x_pct_100mva": 16.203,
   "b_pct_100mva": -0.4431,
   "rating_mva": 122.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "THOM41",
   "node_2": "THOM21",
   "r_pct_100mva": 0.0186,
   "x_pct_100mva": 1.5729,
   "b_pct_100mva": -7.729,
   "rating_mva": 879.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "THOM41",
   "node_2": "THOM21",
   "r_pct_100mva": 0.0185,
   "x_pct_100mva": 1.614,
   "b_pct_100mva": -0.5638,
   "rating_mva": 879.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "THOM42",
   "node_2": "THOM2A",
   "r_pct_100mva": 0.0133,
   "x_pct_100mva": 1.5936,
   "b_pct_100mva": -1.2059,
   "rating_mva": 1100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "THOM42",
   "node_2": "THOM61",
   "r_pct_100mva": 0.1844,
   "x_pct_100mva": 13.1765,
   "b_pct_100mva": -0.0474,
   "rating_mva": 180.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "THUR21",
   "node_2": "THUR61",
   "r_pct_100mva": 0.2288,
   "x_pct_100mva": 10.3241,
   "b_pct_100mva": -0.0437,
   "rating_mva": 209.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "THUR21",
   "node_2": "THUR61",
   "r_pct_100mva": 0.2288,
   "x_pct_100mva": 10.3241,
   "b_pct_100mva": -0.0437,
   "rating_mva": 209.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "THUR21",
   "node_2": "THUR61",
   "r_pct_100mva": 0.1699,
   "x_pct_100mva": 10.8431,
   "b_pct_100mva": -0.0403,
   "rating_mva": 200.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TILB21",
   "node_2": "TILB11",
   "r_pct_100mva": 0.1381,
   "x_pct_100mva": 7.9571,
   "b_pct_100mva": -0.0844,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TILB21",
   "node_2": "TILB12",
   "r_pct_100mva": 0.1,
   "x_pct_100mva": 8.0952,
   "b_pct_100mva": -0.2374,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TILB41",
   "node_2": "TILB13",
   "r_pct_100mva": 0.1004,
   "x_pct_100mva": 8.1994,
   "b_pct_100mva": -0.2371,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TILB41",
   "node_2": "TILB14",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TILB4A",
   "node_2": "TILB21",
   "r_pct_100mva": 0.0376,
   "x_pct_100mva": 2.1949,
   "b_pct_100mva": -10.6848,
   "rating_mva": 829.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TILB4B",
   "node_2": "TILB21",
   "r_pct_100mva": 0.0117,
   "x_pct_100mva": 1.591,
   "b_pct_100mva": -4.4806,
   "rating_mva": 1102.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TINP21",
   "node_2": "TINP31",
   "r_pct_100mva": 0.4758,
   "x_pct_100mva": 20.0944,
   "b_pct_100mva": -0.4489,
   "rating_mva": 111.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TINP21",
   "node_2": "TINP32",
   "r_pct_100mva": 0.3028,
   "x_pct_100mva": 23.5814,
   "b_pct_100mva": -0.4756,
   "rating_mva": 135.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TINP22",
   "node_2": "TINP31",
   "r_pct_100mva": 0.4758,
   "x_pct_100mva": 20.0944,
   "b_pct_100mva": -0.4489,
   "rating_mva": 111.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TINP22",
   "node_2": "TINP32",
   "r_pct_100mva": 0.3028,
   "x_pct_100mva": 23.5814,
   "b_pct_100mva": -0.4756,
   "rating_mva": 120.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TODP21",
   "node_2": "TODP61",
   "r_pct_100mva": 0.3931,
   "x_pct_100mva": 16.5106,
   "b_pct_100mva": -2.1281,
   "rating_mva": 139.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TODP21",
   "node_2": "TODP61",
   "r_pct_100mva": 0.3931,
   "x_pct_100mva": 16.6317,
   "b_pct_100mva": -0.6202,
   "rating_mva": 101.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TOTT21",
   "node_2": "TOTT11",
   "r_pct_100mva": 0.1266,
   "x_pct_100mva": 8.6449,
   "b_pct_100mva": -1.9406,
   "rating_mva": 265.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TOTT22",
   "node_2": "TOTT11",
   "r_pct_100mva": 0.1266,
   "x_pct_100mva": 8.6449,
   "b_pct_100mva": -1.9406,
   "rating_mva": 265.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TOTT23",
   "node_2": "TOTT12",
   "r_pct_100mva": 0.1688,
   "x_pct_100mva": 8.3316,
   "b_pct_100mva": -1.1711,
   "rating_mva": 265.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TOTT24",
   "node_2": "TOTT12",
   "r_pct_100mva": 0.179,
   "x_pct_100mva": 8.3648,
   "b_pct_100mva": -4.7616,
   "rating_mva": 198.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TRAW21",
   "node_2": "TRAW11",
   "r_pct_100mva": 0.0998,
   "x_pct_100mva": 8.1961,
   "b_pct_100mva": -0.0206,
   "rating_mva": 176.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TRAW21",
   "node_2": "TRAW11",
   "r_pct_100mva": 0.0937,
   "x_pct_100mva": 8.437,
   "b_pct_100mva": -0.1095,
   "rating_mva": 150.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TRAW41",
   "node_2": "TRAW21",
   "r_pct_100mva": 0.0132,
   "x_pct_100mva": 1.6756,
   "b_pct_100mva": -0.4337,
   "rating_mva": 966.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TRAW41",
   "node_2": "TRAW21",
   "r_pct_100mva": 0.021,
   "x_pct_100mva": 1.669,
   "b_pct_100mva": -12.6082,
   "rating_mva": 888.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TREM21",
   "node_2": "TREM31",
   "r_pct_100mva": 0.4636,
   "x_pct_100mva": 17.894,
   "b_pct_100mva": -0.1238,
   "rating_mva": 116.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TREM21",
   "node_2": "TREM31",
   "r_pct_100mva": 0.593,
   "x_pct_100mva": 20.7915,
   "b_pct_100mva": -0.122,
   "rating_mva": 115.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TYNE21",
   "node_2": "TYNE11",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0449,
   "b_pct_100mva": -0.2391,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TYNE21",
   "node_2": "TYNE11",
   "r_pct_100mva": 0.1411,
   "x_pct_100mva": 8.6331,
   "b_pct_100mva": -0.2264,
   "rating_mva": 267.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TYNE21",
   "node_2": "TYNE51",
   "r_pct_100mva": 1.2306,
   "x_pct_100mva": 53.1493,
   "b_pct_100mva": -0.0143,
   "rating_mva": 44.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "TYNE2A",
   "node_2": "TYNE51",
   "r_pct_100mva": 1.2306,
   "x_pct_100mva": 53.1493,
   "b_pct_100mva": -0.0143,
   "rating_mva": 44.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "UPPB21",
   "node_2": "UPPB31",
   "r_pct_100mva": 0.4636,
   "x_pct_100mva": 17.894,
   "b_pct_100mva": -0.1238,
   "rating_mva": 113.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "UPPB21",
   "node_2": "UPPB31",
   "r_pct_100mva": 0.5107,
   "x_pct_100mva": 17.9527,
   "b_pct_100mva": -0.2251,
   "rating_mva": 113.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "UPPB22",
   "node_2": "UPPB11",
   "r_pct_100mva": 0.0979,
   "x_pct_100mva": 8.4411,
   "b_pct_100mva": -0.0271,
   "rating_mva": 262.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "UPPB22",
   "node_2": "UPPB11",
   "r_pct_100mva": 0.097,
   "x_pct_100mva": 8.457,
   "b_pct_100mva": -0.0263,
   "rating_mva": 222.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "USKM21",
   "node_2": "ALST31",
   "r_pct_100mva": 0.5135,
   "x_pct_100mva": 18.2228,
   "b_pct_100mva": -0.5477,
   "rating_mva": 116.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "USKM21",
   "node_2": "ALST32",
   "r_pct_100mva": 0.5107,
   "x_pct_100mva": 17.9527,
   "b_pct_100mva": -0.2251,
   "rating_mva": 116.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "USKM21",
   "node_2": "USKM11",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0467,
   "b_pct_100mva": -0.0391,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "USKM21",
   "node_2": "USKM11",
   "r_pct_100mva": 0.1145,
   "x_pct_100mva": 8.1367,
   "b_pct_100mva": -0.2304,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "USKM21",
   "node_2": "USKM12",
   "r_pct_100mva": 0.1145,
   "x_pct_100mva": 8.1367,
   "b_pct_100mva": -0.2304,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WALH41",
   "node_2": "PORH11",
   "r_pct_100mva": 0.1307,
   "x_pct_100mva": 8.3156,
   "b_pct_100mva": -0.7141,
   "rating_mva": 253.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WALH41",
   "node_2": "PORH11",
   "r_pct_100mva": 0.103,
   "x_pct_100mva": 7.9231,
   "b_pct_100mva": -0.0638,
   "rating_mva": 275.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WALH41",
   "node_2": "PORH11",
   "r_pct_100mva": 0.1372,
   "x_pct_100mva": 8.0197,
   "b_pct_100mva": -0.1238,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WALH41",
   "node_2": "PORH11",
   "r_pct_100mva": 0.1036,
   "x_pct_100mva": 7.8597,
   "b_pct_100mva": -0.0784,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WALP41",
   "node_2": "WALP11",
   "r_pct_100mva": 0.1057,
   "x_pct_100mva": 7.8601,
   "b_pct_100mva": -0.432,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WALP41",
   "node_2": "WALP11",
   "r_pct_100mva": 0.1304,
   "x_pct_100mva": 7.9364,
   "b_pct_100mva": -0.479,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WALP41",
   "node_2": "WALP11",
   "r_pct_100mva": 0.1509,
   "x_pct_100mva": 8.2849,
   "b_pct_100mva": -0.3279,
   "rating_mva": 275.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WALP41",
   "node_2": "WALP11",
   "r_pct_100mva": 0.1621,
   "x_pct_100mva": 8.0984,
   "b_pct_100mva": -0.0747,
   "rating_mva": 275.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WALP41",
   "node_2": "WALP11",
   "r_pct_100mva": 0.1759,
   "x_pct_100mva": 7.9134,
   "b_pct_100mva": -0.4285,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WALX4A",
   "node_2": "WALX21",
   "r_pct_100mva": 0.0176,
   "x_pct_100mva": 1.5828,
   "b_pct_100mva": -0.1018,
   "rating_mva": 1136.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WALX4A",
   "node_2": "WALX22",
   "r_pct_100mva": 0.0176,
   "x_pct_100mva": 1.5828,
   "b_pct_100mva": -0.1018,
   "rating_mva": 1136.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WALX4B",
   "node_2": "WALX21",
   "r_pct_100mva": 0.0176,
   "x_pct_100mva": 1.5828,
   "b_pct_100mva": -0.1018,
   "rating_mva": 1137.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WALX4B",
   "node_2": "WALX22",
   "r_pct_100mva": 0.0176,
   "x_pct_100mva": 1.5828,
   "b_pct_100mva": -0.1018,
   "rating_mva": 1137.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WARL21",
   "node_2": "WARL11",
   "r_pct_100mva": 0.1266,
   "x_pct_100mva": 8.6449,
   "b_pct_100mva": -1.9406,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WARL21",
   "node_2": "WARL11",
   "r_pct_100mva": 0.1266,
   "x_pct_100mva": 8.6449,
   "b_pct_100mva": -1.9406,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WARL21",
   "node_2": "WARL11",
   "r_pct_100mva": 0.1266,
   "x_pct_100mva": 8.6449,
   "b_pct_100mva": -1.9406,
   "rating_mva": 264.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WASF2A",
   "node_2": "WASF1A",
   "r_pct_100mva": 0.197,
   "x_pct_100mva": 7.9698,
   "b_pct_100mva": -0.2553,
   "rating_mva": 207.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WASF2B",
   "node_2": "WASF1B",
   "r_pct_100mva": 0.197,
   "x_pct_100mva": 7.9698,
   "b_pct_100mva": -0.2553,
   "rating_mva": 207.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WATS21",
   "node_2": "WATS11",
   "r_pct_100mva": 0.1441,
   "x_pct_100mva": 8.6238,
   "b_pct_100mva": -0.2707,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WATS21",
   "node_2": "WATS12",
   "r_pct_100mva": 0.3567,
   "x_pct_100mva": 11.136,
   "b_pct_100mva": -0.7303,
   "rating_mva": 127.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WATS21",
   "node_2": "WATS12",
   "r_pct_100mva": 0.3567,
   "x_pct_100mva": 11.136,
   "b_pct_100mva": -0.7303,
   "rating_mva": 126.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WATS22",
   "node_2": "WATS11",
   "r_pct_100mva": 0.1392,
   "x_pct_100mva": 8.4361,
   "b_pct_100mva": -0.781,
   "rating_mva": 266.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WATS22",
   "node_2": "WATS11",
   "r_pct_100mva": 0.1923,
   "x_pct_100mva": 8.081,
   "b_pct_100mva": -1.4418,
   "rating_mva": 189.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WBOL21",
   "node_2": "WBOL61",
   "r_pct_100mva": 0.1868,
   "x_pct_100mva": 10.9484,
   "b_pct_100mva": -0.0207,
   "rating_mva": 180.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WBOL21",
   "node_2": "WBOL61",
   "r_pct_100mva": 0.4736,
   "x_pct_100mva": 16.5344,
   "b_pct_100mva": -0.54,
   "rating_mva": 134.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WBOL21",
   "node_2": "WBOL61",
   "r_pct_100mva": 0.3726,
   "x_pct_100mva": 16.7215,
   "b_pct_100mva": -0.6945,
   "rating_mva": 127.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WBOL21",
   "node_2": "WBOL61",
   "r_pct_100mva": 0.3726,
   "x_pct_100mva": 16.7215,
   "b_pct_100mva": -0.6945,
   "rating_mva": 127.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WBUR41",
   "node_2": "WBUR11",
   "r_pct_100mva": 0.1056,
   "x_pct_100mva": 8.2208,
   "b_pct_100mva": -0.6711,
   "rating_mva": 274.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WBUR42",
   "node_2": "WBUR11",
   "r_pct_100mva": 0.1175,
   "x_pct_100mva": 8.6648,
   "b_pct_100mva": -0.4173,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WBUR42",
   "node_2": "WBUR12",
   "r_pct_100mva": 0.1175,
   "x_pct_100mva": 8.6648,
   "b_pct_100mva": -0.4173,
   "rating_mva": 265.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WHAM41",
   "node_2": "WHAM11",
   "r_pct_100mva": 0.1068,
   "x_pct_100mva": 7.9576,
   "b_pct_100mva": -0.1072,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WHAM41",
   "node_2": "WHAM11",
   "r_pct_100mva": 0.1057,
   "x_pct_100mva": 7.9352,
   "b_pct_100mva": -0.339,
   "rating_mva": 264.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WHAM41",
   "node_2": "WHAM12",
   "r_pct_100mva": 0.0997,
   "x_pct_100mva": 8.0088,
   "b_pct_100mva": -0.093,
   "rating_mva": 271.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WHAM41",
   "node_2": "WHAM12",
   "r_pct_100mva": 0.1057,
   "x_pct_100mva": 7.9352,
   "b_pct_100mva": -0.339,
   "rating_mva": 263.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WHAM41",
   "node_2": "WHAM4A",
   "r_pct_100mva": 0.001,
   "x_pct_100mva": 0.35,
   "b_pct_100mva": 0.0,
   "rating_mva": 2000.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WHAM41",
   "node_2": "WHAM4B",
   "r_pct_100mva": 0.001,
   "x_pct_100mva": 0.35,
   "b_pct_100mva": 0.0,
   "rating_mva": 2000.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WHGA21",
   "node_2": "WHGA11",
   "r_pct_100mva": 0.1,
   "x_pct_100mva": 8.0952,
   "b_pct_100mva": -0.2374,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WHGA21",
   "node_2": "WHGA11",
   "r_pct_100mva": 0.1623,
   "x_pct_100mva": 8.097,
   "b_pct_100mva": -1.5978,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WHGA21",
   "node_2": "WHGA11",
   "r_pct_100mva": 0.1623,
   "x_pct_100mva": 8.097,
   "b_pct_100mva": -1.5978,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WHSO21",
   "node_2": "WHSO2A",
   "r_pct_100mva": 0.005,
   "x_pct_100mva": 0.463,
   "b_pct_100mva": 0.0,
   "rating_mva": 750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WHSO21",
   "node_2": "WHSO31",
   "r_pct_100mva": 0.4435,
   "x_pct_100mva": 14.3532,
   "b_pct_100mva": -0.577,
   "rating_mva": 100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WHSO21",
   "node_2": "WHSO31",
   "r_pct_100mva": 0.4435,
   "x_pct_100mva": 14.3532,
   "b_pct_100mva": -0.577,
   "rating_mva": 100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WHSO21",
   "node_2": "WHSO32",
   "r_pct_100mva": 0.4435,
   "x_pct_100mva": 14.3131,
   "b_pct_100mva": -0.577,
   "rating_mva": 100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WHSO22",
   "node_2": "WHSO2B",
   "r_pct_100mva": 0.005,
   "x_pct_100mva": 0.463,
   "b_pct_100mva": 0.0,
   "rating_mva": 750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WHSO22",
   "node_2": "WHSO32",
   "r_pct_100mva": 0.4435,
   "x_pct_100mva": 14.3532,
   "b_pct_100mva": -0.577,
   "rating_mva": 100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WHSO41",
   "node_2": "WHSO22",
   "r_pct_100mva": 0.0185,
   "x_pct_100mva": 1.614,
   "b_pct_100mva": -0.5638,
   "rating_mva": 886.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WIBA21",
   "node_2": "WIBA31",
   "r_pct_100mva": 0.6006,
   "x_pct_100mva": 25.9931,
   "b_pct_100mva": -0.0335,
   "rating_mva": 114.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WIBA21",
   "node_2": "WIBA31",
   "r_pct_100mva": 0.6006,
   "x_pct_100mva": 25.9931,
   "b_pct_100mva": -0.0335,
   "rating_mva": 114.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WIEN2A",
   "node_2": "WIEN11",
   "r_pct_100mva": 0.1,
   "x_pct_100mva": 8.1202,
   "b_pct_100mva": -0.2373,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WIEN2B",
   "node_2": "WIEN11",
   "r_pct_100mva": 0.1366,
   "x_pct_100mva": 8.0648,
   "b_pct_100mva": -0.0471,
   "rating_mva": 279.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WILE41",
   "node_2": "WILL11",
   "r_pct_100mva": 0.1056,
   "x_pct_100mva": 8.2208,
   "b_pct_100mva": -0.6711,
   "rating_mva": 253.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WILE41",
   "node_2": "WILL11",
   "r_pct_100mva": 0.1046,
   "x_pct_100mva": 7.8493,
   "b_pct_100mva": -0.0881,
   "rating_mva": 271.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WILE41",
   "node_2": "WILL11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 269.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WILE41",
   "node_2": "WILL12",
   "r_pct_100mva": 0.1035,
   "x_pct_100mva": 8.3458,
   "b_pct_100mva": -0.0962,
   "rating_mva": 278.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WILT2A",
   "node_2": "GRST61",
   "r_pct_100mva": 0.3151,
   "x_pct_100mva": 12.4456,
   "b_pct_100mva": -0.1391,
   "rating_mva": 207.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WILT2B",
   "node_2": "GRST61",
   "r_pct_100mva": 0.3151,
   "x_pct_100mva": 12.4456,
   "b_pct_100mva": -0.1391,
   "rating_mva": 207.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WILT2C",
   "node_2": "GRST61",
   "r_pct_100mva": 0.2275,
   "x_pct_100mva": 10.8456,
   "b_pct_100mva": -0.0697,
   "rating_mva": 198.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WILT2D",
   "node_2": "GRST61",
   "r_pct_100mva": 0.2972,
   "x_pct_100mva": 12.4333,
   "b_pct_100mva": -0.1533,
   "rating_mva": 206.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WIMB41",
   "node_2": "WIMB11",
   "r_pct_100mva": 0.1354,
   "x_pct_100mva": 7.753,
   "b_pct_100mva": -0.4285,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WIMB41",
   "node_2": "WIMB11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WIMB41",
   "node_2": "WIMB11",
   "r_pct_100mva": 0.1366,
   "x_pct_100mva": 7.753,
   "b_pct_100mva": -0.4285,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WIMB41",
   "node_2": "WIMB11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WIMB41",
   "node_2": "WIMB11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WIMB41",
   "node_2": "WIMB11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WIMB41",
   "node_2": "WIMB21",
   "r_pct_100mva": 0.0187,
   "x_pct_100mva": 2.6578,
   "b_pct_100mva": -0.1527,
   "rating_mva": 950.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WIMB41",
   "node_2": "WIMB21",
   "r_pct_100mva": 0.0187,
   "x_pct_100mva": 2.6578,
   "b_pct_100mva": -0.1527,
   "rating_mva": 950.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WISD21",
   "node_2": "WISD11",
   "r_pct_100mva": 0.1,
   "x_pct_100mva": 8.0952,
   "b_pct_100mva": -0.2374,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WISD21",
   "node_2": "WISD11",
   "r_pct_100mva": 0.0932,
   "x_pct_100mva": 8.3661,
   "b_pct_100mva": -0.0408,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WISD21",
   "node_2": "WISD11",
   "r_pct_100mva": 0.167,
   "x_pct_100mva": 7.9774,
   "b_pct_100mva": -0.2092,
   "rating_mva": 257.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WISD21",
   "node_2": "WISD11",
   "r_pct_100mva": 0.167,
   "x_pct_100mva": 7.9774,
   "b_pct_100mva": -0.2092,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WISD21",
   "node_2": "WISD2A",
   "r_pct_100mva": 0.002,
   "x_pct_100mva": 0.6673,
   "b_pct_100mva": 0.0,
   "rating_mva": 750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WISD21",
   "node_2": "WISD61",
   "r_pct_100mva": 0.3204,
   "x_pct_100mva": 14.3298,
   "b_pct_100mva": -0.2424,
   "rating_mva": 200.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WISD21",
   "node_2": "WISD61",
   "r_pct_100mva": 0.3204,
   "x_pct_100mva": 14.3298,
   "b_pct_100mva": -0.2424,
   "rating_mva": 201.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WISD21",
   "node_2": "WISD61",
   "r_pct_100mva": 0.3204,
   "x_pct_100mva": 14.3298,
   "b_pct_100mva": -0.2424,
   "rating_mva": 200.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WISD41",
   "node_2": "WISD21",
   "r_pct_100mva": 0.0188,
   "x_pct_100mva": 2.6115,
   "b_pct_100mva": -1.4373,
   "rating_mva": 949.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WISD42",
   "node_2": "WISD21",
   "r_pct_100mva": 0.019,
   "x_pct_100mva": 2.602,
   "b_pct_100mva": -1.3261,
   "rating_mva": 949.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WMEL21",
   "node_2": "WMEL11",
   "r_pct_100mva": 0.2889,
   "x_pct_100mva": 13.4969,
   "b_pct_100mva": -0.3904,
   "rating_mva": 130.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WMEL21",
   "node_2": "WMEL11",
   "r_pct_100mva": 0.2925,
   "x_pct_100mva": 13.4802,
   "b_pct_100mva": -0.528,
   "rating_mva": 130.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WMEL21",
   "node_2": "WMEL11",
   "r_pct_100mva": 0.2264,
   "x_pct_100mva": 12.2479,
   "b_pct_100mva": -0.6062,
   "rating_mva": 129.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WMEL21",
   "node_2": "WMEL11",
   "r_pct_100mva": 0.2264,
   "x_pct_100mva": 12.2479,
   "b_pct_100mva": -0.6062,
   "rating_mva": 129.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WMEL21",
   "node_2": "WMEL12",
   "r_pct_100mva": 0.1492,
   "x_pct_100mva": 8.2209,
   "b_pct_100mva": -0.7333,
   "rating_mva": 199.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WMEL21",
   "node_2": "WMEL12",
   "r_pct_100mva": 0.1492,
   "x_pct_100mva": 8.2209,
   "b_pct_100mva": -0.7333,
   "rating_mva": 199.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WMEL21",
   "node_2": "WMEL12",
   "r_pct_100mva": 0.1923,
   "x_pct_100mva": 8.2361,
   "b_pct_100mva": -0.4425,
   "rating_mva": 197.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WTHU4A",
   "node_2": "WTHU31",
   "r_pct_100mva": 0.5201,
   "x_pct_100mva": 31.2457,
   "b_pct_100mva": -0.1063,
   "rating_mva": 100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WTHU4B",
   "node_2": "WTHU31",
   "r_pct_100mva": 0.5201,
   "x_pct_100mva": 31.2457,
   "b_pct_100mva": -0.1063,
   "rating_mva": 100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WWEY21",
   "node_2": "WWEY11",
   "r_pct_100mva": 0.1067,
   "x_pct_100mva": 8.0868,
   "b_pct_100mva": -0.034,
   "rating_mva": 280.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WWEY21",
   "node_2": "WWEY12",
   "r_pct_100mva": 0.1382,
   "x_pct_100mva": 8.4614,
   "b_pct_100mva": -0.1786,
   "rating_mva": 250.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WWEY22",
   "node_2": "WWEY11",
   "r_pct_100mva": 0.1007,
   "x_pct_100mva": 8.1333,
   "b_pct_100mva": -0.2371,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WWEY22",
   "node_2": "WWEY12",
   "r_pct_100mva": 0.1382,
   "x_pct_100mva": 8.4489,
   "b_pct_100mva": -0.1786,
   "rating_mva": 240.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WWEY4A",
   "node_2": "WWEY21",
   "r_pct_100mva": 0.017,
   "x_pct_100mva": 1.6132,
   "b_pct_100mva": -5.1203,
   "rating_mva": 750.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WWEY4A",
   "node_2": "WWEY22",
   "r_pct_100mva": 0.0185,
   "x_pct_100mva": 1.614,
   "b_pct_100mva": -0.5638,
   "rating_mva": 1100.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WWEY4B",
   "node_2": "WWEY21",
   "r_pct_100mva": 0.0178,
   "x_pct_100mva": 1.5995,
   "b_pct_100mva": -1.2431,
   "rating_mva": 845.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WWEY4B",
   "node_2": "WWEY2A",
   "r_pct_100mva": 0.0178,
   "x_pct_100mva": 1.5995,
   "b_pct_100mva": -1.2431,
   "rating_mva": 845.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WYLF41",
   "node_2": "WYLF11",
   "r_pct_100mva": 0.1509,
   "x_pct_100mva": 8.2849,
   "b_pct_100mva": -0.3279,
   "rating_mva": 276.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WYLF41",
   "node_2": "WYLF11",
   "r_pct_100mva": 0.1229,
   "x_pct_100mva": 8.3873,
   "b_pct_100mva": -0.1147,
   "rating_mva": 269.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WYMO41",
   "node_2": "WYMO11",
   "r_pct_100mva": 0.1509,
   "x_pct_100mva": 8.2849,
   "b_pct_100mva": -0.3279,
   "rating_mva": 273.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "WYMO41",
   "node_2": "WYMO11",
   "r_pct_100mva": 0.1303,
   "x_pct_100mva": 7.8698,
   "b_pct_100mva": -0.4285,
   "rating_mva": 273.0,
   "transmission_owner": "NGET"
  },
  {
   "node_1": "BOSW11",
   "node_2": "BOSW31",
   "labels": [
    "TC Barrow OFTO Limited",
    "Barrow Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.316,
   "x_pct_100mva": 15.0833,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BEAT41",
   "node_2": "BEAT21",
   "labels": [
    "TC Beatrice OFTO Limited",
    "Beatrice Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.054,
   "x_pct_100mva": 5.009,
   "b_pct_100mva": 0.0,
   "rating_mva": 320.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BEAT41",
   "node_2": "BEAT22",
   "labels": [],
   "r_pct_100mva": 0.054,
   "x_pct_100mva": 5.009,
   "b_pct_100mva": 0.0,
   "rating_mva": 320.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BEIW21",
   "node_2": "BEIW31",
   "labels": [],
   "r_pct_100mva": 0.076,
   "x_pct_100mva": 5.65,
   "b_pct_100mva": 0.0,
   "rating_mva": 310.0,
   "voltage_ratio_kv": "220/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BEIW22",
   "node_2": "BEIW32",
   "labels": [],
   "r_pct_100mva": 0.076,
   "x_pct_100mva": 5.65,
   "b_pct_100mva": 0.0,
   "rating_mva": 310.0,
   "voltage_ratio_kv": "220/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BBWO41",
   "node_2": "BBWO21",
   "labels": [
    "Diamond Transmission Partners BBE Limited",
    "Burbo Bank Extension Wind Farm"
   ],
   "r_pct_100mva": 0.0141,
   "x_pct_100mva": 11.9334,
   "b_pct_100mva": -0.3558,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BBWO41",
   "node_2": "BBWO21",
   "labels": [],
   "r_pct_100mva": 0.0141,
   "x_pct_100mva": 11.9334,
   "b_pct_100mva": -0.3558,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BBWW21",
   "node_2": "BBWW31",
   "labels": [],
   "r_pct_100mva": 0.115077,
   "x_pct_100mva": 6.088915,
   "b_pct_100mva": -0.8147,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "220/34",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BBWW21",
   "node_2": "BBWW32",
   "labels": [],
   "r_pct_100mva": 0.115733,
   "x_pct_100mva": 6.073895,
   "b_pct_100mva": -0.8147,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "220/34",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "DBAWD",
   "node_2": "DBAW61",
   "labels": [
    "DOGGERBANK OFFSHORE WIND FARM PROJECT 1 PROJCO LIMITED",
    "Dogger Bank A Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.001,
   "x_pct_100mva": 5.72,
   "b_pct_100mva": 0.0,
   "rating_mva": 664.0,
   "voltage_ratio_kv": "392/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "DBAO41",
   "node_2": "DBAOD",
   "labels": [],
   "r_pct_100mva": 0.001,
   "x_pct_100mva": 3.52,
   "b_pct_100mva": 0.0,
   "rating_mva": 426.0,
   "voltage_ratio_kv": "400/379",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "DUDW11",
   "node_2": "DUDW31",
   "labels": [
    "TC Dudgeon OFTO plc",
    "Dudgeon Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.13,
   "x_pct_100mva": 6.0,
   "b_pct_100mva": 0.0,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "DUDW12",
   "node_2": "DUDW32",
   "labels": [],
   "r_pct_100mva": 0.13,
   "x_pct_100mva": 6.0,
   "b_pct_100mva": 0.0,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "NECT41",
   "node_2": "DUDO11",
   "labels": [],
   "r_pct_100mva": 0.09,
   "x_pct_100mva": 6.0,
   "b_pct_100mva": -0.2956,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "400/132",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "NECT41",
   "node_2": "DUDO12",
   "labels": [],
   "r_pct_100mva": 0.09,
   "x_pct_100mva": 6.0,
   "b_pct_100mva": -0.2956,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "400/132",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BRST41",
   "node_2": "BRST21",
   "labels": [
    "East Anglia One Limited",
    "East Anglia Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.0296,
   "x_pct_100mva": 3.44,
   "b_pct_100mva": 0.0,
   "rating_mva": 400.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BRST42",
   "node_2": "BRST22",
   "labels": [],
   "r_pct_100mva": 0.0296,
   "x_pct_100mva": 3.44,
   "b_pct_100mva": 0.0,
   "rating_mva": 400.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "EAAW21",
   "node_2": "EAAW61",
   "labels": [],
   "r_pct_100mva": 0.1037,
   "x_pct_100mva": 7.035,
   "b_pct_100mva": 0.0,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "EAAW21",
   "node_2": "EAAW63",
   "labels": [],
   "r_pct_100mva": 0.1037,
   "x_pct_100mva": 7.035,
   "b_pct_100mva": 0.0,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "EAAW22",
   "node_2": "EAAW62",
   "labels": [],
   "r_pct_100mva": 0.1037,
   "x_pct_100mva": 7.035,
   "b_pct_100mva": 0.0,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "EAAW22",
   "node_2": "EAAW64",
   "labels": [],
   "r_pct_100mva": 0.1037,
   "x_pct_100mva": 7.035,
   "b_pct_100mva": 0.0,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GANW11",
   "node_2": "GANW31",
   "labels": [
    "Diamond Transmission Partners Galloper Limited",
    "Galloper Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.378,
   "x_pct_100mva": 12.122,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GANW11",
   "node_2": "GANW33",
   "labels": [],
   "r_pct_100mva": 0.378,
   "x_pct_100mva": 12.122,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GANW12",
   "node_2": "GANW32",
   "labels": [],
   "r_pct_100mva": 0.378,
   "x_pct_100mva": 12.222,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GANW12",
   "node_2": "GANW34",
   "labels": [],
   "r_pct_100mva": 0.378,
   "x_pct_100mva": 12.222,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GREG14",
   "node_2": "GREG3A",
   "labels": [
    "Greater Gabbard OFTO Plc",
    "Greater Gabbard Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.411,
   "x_pct_100mva": 23.33,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GREG14",
   "node_2": "GREG3B",
   "labels": [],
   "r_pct_100mva": 0.411,
   "x_pct_100mva": 23.33,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GREG11",
   "node_2": "GREG31",
   "labels": [],
   "r_pct_100mva": 0.4,
   "x_pct_100mva": 23.44,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GREG11",
   "node_2": "GREG32",
   "labels": [],
   "r_pct_100mva": 0.4,
   "x_pct_100mva": 23.44,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GREG12",
   "node_2": "GREG33",
   "labels": [],
   "r_pct_100mva": 0.4,
   "x_pct_100mva": 23.44,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GREG12",
   "node_2": "GREG34",
   "labels": [],
   "r_pct_100mva": 0.4,
   "x_pct_100mva": 23.44,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GREG13",
   "node_2": "GREG35",
   "labels": [],
   "r_pct_100mva": 0.4,
   "x_pct_100mva": 23.44,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GREG13",
   "node_2": "GREG36",
   "labels": [],
   "r_pct_100mva": 0.4,
   "x_pct_100mva": 23.44,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GUNS11",
   "node_2": "GUNS31",
   "labels": [
    "TC Gunfleet Sands OFTO Limited",
    "Gunfleet Sands Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.2372,
   "x_pct_100mva": 8.5717,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GUNS11",
   "node_2": "GUNS32",
   "labels": [],
   "r_pct_100mva": 0.2372,
   "x_pct_100mva": 8.5717,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BODE41",
   "node_2": "GWYO11",
   "labels": [
    "Gwynt y Môr OFTO plc",
    "Gwynt Y Mor Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.054688,
   "x_pct_100mva": 3.5313,
   "b_pct_100mva": 0.0,
   "rating_mva": 320.0,
   "voltage_ratio_kv": "400/132",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "BODE41",
   "node_2": "GWYO12",
   "labels": [],
   "r_pct_100mva": 0.054688,
   "x_pct_100mva": 3.5313,
   "b_pct_100mva": 0.0,
   "rating_mva": 320.0,
   "voltage_ratio_kv": "400/132",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GWAW11",
   "node_2": "GWAW31",
   "labels": [],
   "r_pct_100mva": 0.15625,
   "x_pct_100mva": 11.3313,
   "b_pct_100mva": 0.0,
   "rating_mva": 160.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GWAW12",
   "node_2": "GWAW32",
   "labels": [],
   "r_pct_100mva": 0.15625,
   "x_pct_100mva": 11.3625,
   "b_pct_100mva": 0.0,
   "rating_mva": 160.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GWBW11",
   "node_2": "GWBW31",
   "labels": [],
   "r_pct_100mva": 0.15625,
   "x_pct_100mva": 11.3438,
   "b_pct_100mva": 0.0,
   "rating_mva": 160.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "GWBW12",
   "node_2": "GWBW32",
   "labels": [],
   "r_pct_100mva": 0.15625,
   "x_pct_100mva": 11.375,
   "b_pct_100mva": 0.0,
   "rating_mva": 160.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWA41",
   "node_2": "HOWA21",
   "labels": [
    "Diamond Transmission Partners Hornsea One Limited",
    "Hornsea One Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.016279,
   "x_pct_100mva": 2.676744,
   "b_pct_100mva": 0.0,
   "rating_mva": 430.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWA41",
   "node_2": "HOWA21",
   "labels": [],
   "r_pct_100mva": 0.016279,
   "x_pct_100mva": 2.674419,
   "b_pct_100mva": 0.0,
   "rating_mva": 430.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWA41",
   "node_2": "HOWA21",
   "labels": [],
   "r_pct_100mva": 0.016279,
   "x_pct_100mva": 2.674419,
   "b_pct_100mva": 0.0,
   "rating_mva": 430.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWW2A",
   "node_2": "HOWW3A",
   "labels": [],
   "r_pct_100mva": 0.0875,
   "x_pct_100mva": 5.904167,
   "b_pct_100mva": 0.0,
   "rating_mva": 240.0,
   "voltage_ratio_kv": "220/34",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWW2A",
   "node_2": "HOWW3A",
   "labels": [],
   "r_pct_100mva": 0.0875,
   "x_pct_100mva": 5.904167,
   "b_pct_100mva": 0.0,
   "rating_mva": 240.0,
   "voltage_ratio_kv": "220/34",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWW2B",
   "node_2": "HOWW3B",
   "labels": [],
   "r_pct_100mva": 0.0875,
   "x_pct_100mva": 5.925,
   "b_pct_100mva": 0.0,
   "rating_mva": 240.0,
   "voltage_ratio_kv": "220/34",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWW2B",
   "node_2": "HOWW3B",
   "labels": [],
   "r_pct_100mva": 0.0875,
   "x_pct_100mva": 5.925,
   "b_pct_100mva": 0.0,
   "rating_mva": 240.0,
   "voltage_ratio_kv": "220/34",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWW2C",
   "node_2": "HOWW3C",
   "labels": [],
   "r_pct_100mva": 0.0875,
   "x_pct_100mva": 5.9208,
   "b_pct_100mva": 0.0,
   "rating_mva": 240.0,
   "voltage_ratio_kv": "220/34",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWW2C",
   "node_2": "HOWW3C",
   "labels": [],
   "r_pct_100mva": 0.0875,
   "x_pct_100mva": 5.9042,
   "b_pct_100mva": 0.0,
   "rating_mva": 240.0,
   "voltage_ratio_kv": "220/34",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWB41",
   "node_2": "HOWB21",
   "labels": [
    "Breesea Limited",
    "Hornsea Two Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.029474,
   "x_pct_100mva": 2.4968,
   "b_pct_100mva": 0.0,
   "rating_mva": 475.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWB41",
   "node_2": "HOWB21",
   "labels": [],
   "r_pct_100mva": 0.0295,
   "x_pct_100mva": 2.4968,
   "b_pct_100mva": 0.0,
   "rating_mva": 475.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWB41",
   "node_2": "HOWB21",
   "labels": [],
   "r_pct_100mva": 0.029474,
   "x_pct_100mva": 2.4968,
   "b_pct_100mva": 0.0,
   "rating_mva": 475.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWW2D",
   "node_2": "HOWW6D",
   "labels": [],
   "r_pct_100mva": 0.081481,
   "x_pct_100mva": 4.92963,
   "b_pct_100mva": 0.0,
   "rating_mva": 270.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWW2D",
   "node_2": "HOWW6D",
   "labels": [],
   "r_pct_100mva": 0.081481,
   "x_pct_100mva": 4.92963,
   "b_pct_100mva": 0.0,
   "rating_mva": 270.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWW2D",
   "node_2": "HOWW6D",
   "labels": [],
   "r_pct_100mva": 0.081481,
   "x_pct_100mva": 4.92963,
   "b_pct_100mva": 0.0,
   "rating_mva": 270.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWW2D",
   "node_2": "HOWW6D",
   "labels": [],
   "r_pct_100mva": 0.081481,
   "x_pct_100mva": 4.92963,
   "b_pct_100mva": 0.0,
   "rating_mva": 270.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWW2D",
   "node_2": "HOWW6D",
   "labels": [],
   "r_pct_100mva": 0.081481,
   "x_pct_100mva": 4.92963,
   "b_pct_100mva": 0.0,
   "rating_mva": 270.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HOWW2D",
   "node_2": "HOWW6D",
   "labels": [],
   "r_pct_100mva": 0.081481,
   "x_pct_100mva": 4.92963,
   "b_pct_100mva": 0.0,
   "rating_mva": 270.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HUMO21",
   "node_2": "HUMO11",
   "labels": [
    "Humber Gateway OFTO Limited",
    "Humber Gateway Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.1875,
   "x_pct_100mva": 11.4375,
   "b_pct_100mva": 0.0,
   "rating_mva": 160.0,
   "voltage_ratio_kv": "275/132",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HUMO22",
   "node_2": "HUMO12",
   "labels": [],
   "r_pct_100mva": 0.1875,
   "x_pct_100mva": 11.4375,
   "b_pct_100mva": 0.0,
   "rating_mva": 160.0,
   "voltage_ratio_kv": "275/132",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HUMW11",
   "node_2": "HUMW31",
   "labels": [],
   "r_pct_100mva": 0.23192,
   "x_pct_100mva": 8.57143,
   "b_pct_100mva": 0.0,
   "rating_mva": 140.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "HUMW12",
   "node_2": "HUMW32",
   "labels": [],
   "r_pct_100mva": 0.23192,
   "x_pct_100mva": 8.57143,
   "b_pct_100mva": 0.0,
   "rating_mva": 140.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LINO41",
   "node_2": "LINO11",
   "labels": [
    "TC Lincs OFTO Limited",
    "Lincs Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.0417,
   "x_pct_100mva": 4.6665,
   "b_pct_100mva": 0.0,
   "rating_mva": 300.0,
   "voltage_ratio_kv": "400/132",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LINO41",
   "node_2": "LINO12",
   "labels": [],
   "r_pct_100mva": 0.0417,
   "x_pct_100mva": 4.6665,
   "b_pct_100mva": 0.0,
   "rating_mva": 300.0,
   "voltage_ratio_kv": "400/132",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LINS11",
   "node_2": "LINS31",
   "labels": [],
   "r_pct_100mva": 0.05,
   "x_pct_100mva": 5.83,
   "b_pct_100mva": 0.0,
   "rating_mva": 240.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LINS12",
   "node_2": "LINS32",
   "labels": [],
   "r_pct_100mva": 0.05,
   "x_pct_100mva": 5.83,
   "b_pct_100mva": 0.0,
   "rating_mva": 240.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LONO4A",
   "node_2": "LONO11",
   "labels": [
    "Blue Transmission London Array Limited",
    "London Array Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.33,
   "x_pct_100mva": 6.455556,
   "b_pct_100mva": 0.0,
   "rating_mva": 180.0,
   "voltage_ratio_kv": "400/150",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LONO4B",
   "node_2": "LONO12",
   "labels": [],
   "r_pct_100mva": 0.33,
   "x_pct_100mva": 6.411111,
   "b_pct_100mva": 0.0,
   "rating_mva": 180.0,
   "voltage_ratio_kv": "400/150",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LONO4A",
   "node_2": "LONO13",
   "labels": [],
   "r_pct_100mva": 0.33,
   "x_pct_100mva": 6.461111,
   "b_pct_100mva": 0.0,
   "rating_mva": 180.0,
   "voltage_ratio_kv": "400/150",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LONO4B",
   "node_2": "LONO14",
   "labels": [],
   "r_pct_100mva": 0.33,
   "x_pct_100mva": 6.438889,
   "b_pct_100mva": 0.0,
   "rating_mva": 180.0,
   "voltage_ratio_kv": "400/150",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LOAW11",
   "node_2": "LOAW31",
   "labels": [],
   "r_pct_100mva": 0.402,
   "x_pct_100mva": 6.56,
   "b_pct_100mva": 0.0,
   "rating_mva": 180.0,
   "voltage_ratio_kv": "150/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LOAW12",
   "node_2": "LOAW32",
   "labels": [],
   "r_pct_100mva": 0.4045,
   "x_pct_100mva": 6.57,
   "b_pct_100mva": 0.0,
   "rating_mva": 180.0,
   "voltage_ratio_kv": "150/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LOYW11",
   "node_2": "LOYW31",
   "labels": [],
   "r_pct_100mva": 0.407,
   "x_pct_100mva": 6.58,
   "b_pct_100mva": 0.0,
   "rating_mva": 180.0,
   "voltage_ratio_kv": "150/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "LOYW12",
   "node_2": "LOAW34",
   "labels": [],
   "r_pct_100mva": 0.4045,
   "x_pct_100mva": 6.57,
   "b_pct_100mva": 0.0,
   "rating_mva": 180.0,
   "voltage_ratio_kv": "150/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "MOWE21",
   "node_2": "MOWE61",
   "labels": [
    "Moray East Offshore Wind Limited",
    "Moray East Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.08,
   "x_pct_100mva": 4.53,
   "b_pct_100mva": 0.0,
   "rating_mva": 315.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "MOWE22",
   "node_2": "MOWE62",
   "labels": [],
   "r_pct_100mva": 0.08,
   "x_pct_100mva": 4.53,
   "b_pct_100mva": 0.0,
   "rating_mva": 315.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "MOWE23",
   "node_2": "MOWE63",
   "labels": [],
   "r_pct_100mva": 0.08,
   "x_pct_100mva": 4.53,
   "b_pct_100mva": 0.0,
   "rating_mva": 315.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "MORF41",
   "node_2": "MORO21",
   "labels": [],
   "r_pct_100mva": 0.079,
   "x_pct_100mva": 5.21,
   "b_pct_100mva": 0.0,
   "rating_mva": 340.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "MORF42",
   "node_2": "MORO22",
   "labels": [],
   "r_pct_100mva": 0.079,
   "x_pct_100mva": 5.21,
   "b_pct_100mva": 0.0,
   "rating_mva": 340.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "MORF43",
   "node_2": "MORO23",
   "labels": [],
   "r_pct_100mva": 0.079,
   "x_pct_100mva": 5.21,
   "b_pct_100mva": 0.0,
   "rating_mva": 340.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "MOWO41",
   "node_2": "MOWO21",
   "labels": [
    "Ocean Winds Limited",
    "Moray West Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.16,
   "x_pct_100mva": 11.63,
   "b_pct_100mva": 0.0,
   "rating_mva": 470.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "MOWO42",
   "node_2": "MOWO22",
   "labels": [],
   "r_pct_100mva": 0.16,
   "x_pct_100mva": 11.63,
   "b_pct_100mva": 0.0,
   "rating_mva": 470.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "MOWW21",
   "node_2": "MOWW61",
   "labels": [],
   "r_pct_100mva": 0.25,
   "x_pct_100mva": 11.99,
   "b_pct_100mva": 0.0,
   "rating_mva": 440.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "MOWW22",
   "node_2": "MOWW62",
   "labels": [],
   "r_pct_100mva": 0.25,
   "x_pct_100mva": 11.99,
   "b_pct_100mva": 0.0,
   "rating_mva": 440.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "NNGO41",
   "node_2": "NNGO21",
   "labels": [
    "NEART NA GAOITHE OFFSHORE WIND LIMITED",
    "Neart na Gaoithe Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.111538,
   "x_pct_100mva": 4.446154,
   "b_pct_100mva": 0.0,
   "rating_mva": 260.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "NNGO42",
   "node_2": "NNGO22",
   "labels": [],
   "r_pct_100mva": 0.111538,
   "x_pct_100mva": 4.446154,
   "b_pct_100mva": 0.0,
   "rating_mva": 260.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "NNGW21",
   "node_2": "NNGW61",
   "labels": [],
   "r_pct_100mva": 0.134783,
   "x_pct_100mva": 5.421739,
   "b_pct_100mva": 0.0,
   "rating_mva": 230.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "NNGW22",
   "node_2": "NNGW62",
   "labels": [],
   "r_pct_100mva": 0.134783,
   "x_pct_100mva": 5.421739,
   "b_pct_100mva": 0.0,
   "rating_mva": 230.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "ORMW11",
   "node_2": "ORMW31",
   "labels": [
    "TC Ormonde OFTO Limited",
    "Ormonde Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.464,
   "x_pct_100mva": 14.421,
   "b_pct_100mva": 0.0,
   "rating_mva": 85.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "ORMW11",
   "node_2": "ORMW32",
   "labels": [],
   "r_pct_100mva": 0.465,
   "x_pct_100mva": 14.479,
   "b_pct_100mva": 0.0,
   "rating_mva": 85.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "ORMO11",
   "node_2": "ORMO31",
   "labels": [],
   "r_pct_100mva": 0.348,
   "x_pct_100mva": 13.465,
   "b_pct_100mva": 0.0,
   "rating_mva": 110.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "RACO41",
   "node_2": "RACO21",
   "labels": [
    "Diamond Transmission Partners RB Limited",
    "Race Bank Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.03165,
   "x_pct_100mva": 3.152619,
   "b_pct_100mva": 0.0,
   "rating_mva": 360.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "RACO42",
   "node_2": "RACO22",
   "labels": [],
   "r_pct_100mva": 0.031779,
   "x_pct_100mva": 3.158173,
   "b_pct_100mva": 0.0,
   "rating_mva": 360.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "RACW21",
   "node_2": "RACW31",
   "labels": [],
   "r_pct_100mva": 0.114485,
   "x_pct_100mva": 6.038915,
   "b_pct_100mva": 0.0,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "220/34",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "RACW21",
   "node_2": "RACW32",
   "labels": [],
   "r_pct_100mva": 0.114653,
   "x_pct_100mva": 6.078919,
   "b_pct_100mva": 0.0,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "220/34",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "RACW22",
   "node_2": "RACW33",
   "labels": [],
   "r_pct_100mva": 0.11476,
   "x_pct_100mva": 6.09892,
   "b_pct_100mva": 0.0,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "220/34",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "RACW22",
   "node_2": "RACW34",
   "labels": [],
   "r_pct_100mva": 0.11435,
   "x_pct_100mva": 6.068923,
   "b_pct_100mva": 0.0,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "220/34",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "RAMW11",
   "node_2": "RAMW3A",
   "labels": [
    "TC Rampion OFTO Limited",
    "Rampion Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.14,
   "x_pct_100mva": 5.31,
   "b_pct_100mva": 0.0,
   "rating_mva": 240.0,
   "voltage_ratio_kv": "150/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "RAMW12",
   "node_2": "RAMW3B",
   "labels": [],
   "r_pct_100mva": 0.14,
   "x_pct_100mva": 5.32,
   "b_pct_100mva": 0.0,
   "rating_mva": 240.0,
   "voltage_ratio_kv": "150/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "TWNE41",
   "node_2": "TWNE11",
   "labels": [],
   "r_pct_100mva": 0.073,
   "x_pct_100mva": 5.1,
   "b_pct_100mva": 0.0,
   "rating_mva": 240.0,
   "voltage_ratio_kv": "400/150",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "TWNE42",
   "node_2": "TWNE12",
   "labels": [],
   "r_pct_100mva": 0.073,
   "x_pct_100mva": 5.1,
   "b_pct_100mva": 0.0,
   "rating_mva": 240.0,
   "voltage_ratio_kv": "400/150",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "RORE11",
   "node_2": "RORE31",
   "labels": [
    "TC Robin Rigg OFTO Limited",
    "Robin Rigg East Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.87,
   "x_pct_100mva": 41.4,
   "b_pct_100mva": 0.0,
   "rating_mva": 20.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "RORW11",
   "node_2": "RORW31",
   "labels": [
    "Robin Rigg West Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.87,
   "x_pct_100mva": 41.4,
   "b_pct_100mva": 0.0,
   "rating_mva": 20.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "SGRX21",
   "node_2": "SGRO21",
   "labels": [
    "Seagreen Wind Energy Limited",
    "Seagreen One Wind Farm"
   ],
   "r_pct_100mva": 0.03,
   "x_pct_100mva": 2.97,
   "b_pct_100mva": 0.0,
   "rating_mva": 410.0,
   "voltage_ratio_kv": "275/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "SGRX22",
   "node_2": "SGRO22",
   "labels": [],
   "r_pct_100mva": 0.03,
   "x_pct_100mva": 2.94,
   "b_pct_100mva": 0.0,
   "rating_mva": 410.0,
   "voltage_ratio_kv": "275/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "SGRX23",
   "node_2": "SGRO23",
   "labels": [],
   "r_pct_100mva": 0.03,
   "x_pct_100mva": 2.94,
   "b_pct_100mva": 0.0,
   "rating_mva": 410.0,
   "voltage_ratio_kv": "275/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "SGRW21",
   "node_2": "SGRW61",
   "labels": [],
   "r_pct_100mva": 0.052,
   "x_pct_100mva": 3.71,
   "b_pct_100mva": 0.0,
   "rating_mva": 390.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "SGRW22",
   "node_2": "SGRW62",
   "labels": [],
   "r_pct_100mva": 0.052,
   "x_pct_100mva": 3.71,
   "b_pct_100mva": 0.0,
   "rating_mva": 390.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "SGRW22",
   "node_2": "SGRW62",
   "labels": [],
   "r_pct_100mva": 0.052,
   "x_pct_100mva": 3.71,
   "b_pct_100mva": 0.0,
   "rating_mva": 390.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "SSAW11",
   "node_2": "SSAW31",
   "labels": [
    "Blue Transmission Sheringham Shoal Limited",
    "Sheringham Shoal Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.23,
   "x_pct_100mva": 12.07,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "SSAW11",
   "node_2": "SSAW32",
   "labels": [],
   "r_pct_100mva": 0.23,
   "x_pct_100mva": 12.07,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "SSBW11",
   "node_2": "SSBW31",
   "labels": [],
   "r_pct_100mva": 0.23,
   "x_pct_100mva": 12.07,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "SSBW11",
   "node_2": "SSBW32",
   "labels": [],
   "r_pct_100mva": 0.23,
   "x_pct_100mva": 12.07,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "THOW11",
   "node_2": "THOW31",
   "labels": [
    "Thanet OFTO Limited",
    "Thanet Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.0093,
   "x_pct_100mva": 1.1111,
   "b_pct_100mva": -0.0063,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "THOW11",
   "node_2": "THOW33",
   "labels": [],
   "r_pct_100mva": 0.0093,
   "x_pct_100mva": 1.1111,
   "b_pct_100mva": -0.0063,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "THOW12",
   "node_2": "THOW32",
   "labels": [],
   "r_pct_100mva": 0.0093,
   "x_pct_100mva": 1.1111,
   "b_pct_100mva": -0.0063,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "THOW12",
   "node_2": "THOW34",
   "labels": [],
   "r_pct_100mva": 0.0093,
   "x_pct_100mva": 1.1111,
   "b_pct_100mva": -0.0063,
   "rating_mva": 90.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "TKNW21",
   "node_2": "TKNW61",
   "labels": [
    "Triton Knoll Wind Farm Limited",
    "Triton Knoll Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.07,
   "x_pct_100mva": 3.33,
   "b_pct_100mva": 0.0,
   "rating_mva": 420.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "TKNE21",
   "node_2": "TKNE61",
   "labels": [],
   "r_pct_100mva": 0.07,
   "x_pct_100mva": 3.33,
   "b_pct_100mva": 0.0,
   "rating_mva": 420.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "TKNO41",
   "node_2": "TKNO21",
   "labels": [],
   "r_pct_100mva": 0.036,
   "x_pct_100mva": 3.78,
   "b_pct_100mva": 0.0,
   "rating_mva": 450.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "TKNO42",
   "node_2": "TKNO22",
   "labels": [],
   "r_pct_100mva": 0.036,
   "x_pct_100mva": 3.78,
   "b_pct_100mva": 0.0,
   "rating_mva": 450.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WACW21",
   "node_2": "WACW31",
   "labels": [
    "Diamond Transmission Partners Walney Extension Limited",
    "Walney Extension Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.115,
   "x_pct_100mva": 6.02,
   "b_pct_100mva": -0.9268,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "220/34",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WACW21",
   "node_2": "WACW32",
   "labels": [],
   "r_pct_100mva": 0.115,
   "x_pct_100mva": 6.02,
   "b_pct_100mva": -0.9268,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "220/34",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WADW21",
   "node_2": "WADW31",
   "labels": [],
   "r_pct_100mva": 0.115,
   "x_pct_100mva": 6.02,
   "b_pct_100mva": 0.0,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "220/34",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WADW21",
   "node_2": "WADW32",
   "labels": [],
   "r_pct_100mva": 0.115,
   "x_pct_100mva": 6.02,
   "b_pct_100mva": 0.0,
   "rating_mva": 200.0,
   "voltage_ratio_kv": "220/34",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WOWE41",
   "node_2": "WOWE21",
   "labels": [],
   "r_pct_100mva": 0.0255,
   "x_pct_100mva": 2.617,
   "b_pct_100mva": 0.0,
   "rating_mva": 470.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WOWE42",
   "node_2": "WOWE22",
   "labels": [],
   "r_pct_100mva": 0.0255,
   "x_pct_100mva": 2.617,
   "b_pct_100mva": 0.0,
   "rating_mva": 470.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WAAW11",
   "node_2": "WAAW31",
   "labels": [
    "Blue Transmission Walney 1 OFTO Limited",
    "Walney 1 Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.42,
   "x_pct_100mva": 8.75,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WAAW11",
   "node_2": "WAAW32",
   "labels": [],
   "r_pct_100mva": 0.42,
   "x_pct_100mva": 8.75,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WABW11",
   "node_2": "WABW31",
   "labels": [
    "Blue Transmission Walney 2 OFTO Limited",
    "Walney 2 Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.2395,
   "x_pct_100mva": 8.2882,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WABW11",
   "node_2": "WABW32",
   "labels": [],
   "r_pct_100mva": 0.2432,
   "x_pct_100mva": 8.3214,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "voltage_ratio_kv": "132/33",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WDSO41",
   "node_2": "WDSO11",
   "labels": [
    "WoDS Transmission plc",
    "West of Duddon Sands Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.208333,
   "x_pct_100mva": 5.0,
   "b_pct_100mva": 0.0,
   "rating_mva": 240.0,
   "voltage_ratio_kv": "400/155",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WDSO42",
   "node_2": "WDSO12",
   "labels": [],
   "r_pct_100mva": 0.208333,
   "x_pct_100mva": 5.0,
   "b_pct_100mva": 0.0,
   "rating_mva": 240.0,
   "voltage_ratio_kv": "400/155",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WDSW11",
   "node_2": "WDSW31",
   "labels": [],
   "r_pct_100mva": 0.208333,
   "x_pct_100mva": 5.0,
   "b_pct_100mva": 0.0,
   "rating_mva": 240.0,
   "voltage_ratio_kv": "155/34",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WDSW12",
   "node_2": "WDSW32",
   "labels": [],
   "r_pct_100mva": 0.208333,
   "x_pct_100mva": 5.0,
   "b_pct_100mva": 0.0,
   "rating_mva": 240.0,
   "voltage_ratio_kv": "155/34",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WERO21",
   "node_2": "WERO11",
   "labels": [
    "TC Westermost Rough OFTO Limited",
    "Westermost Rough Offshore Wind Farm"
   ],
   "r_pct_100mva": 0.09,
   "x_pct_100mva": 6.62,
   "b_pct_100mva": 0.0,
   "rating_mva": 180.0,
   "voltage_ratio_kv": "275/150",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WERO22",
   "node_2": "WERO11",
   "labels": [],
   "r_pct_100mva": 0.09,
   "x_pct_100mva": 6.58,
   "b_pct_100mva": 0.0,
   "rating_mva": 180.0,
   "voltage_ratio_kv": "275/150",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WERW11",
   "node_2": "WERW31",
   "labels": [],
   "r_pct_100mva": 0.12,
   "x_pct_100mva": 7.14,
   "b_pct_100mva": 0.0,
   "rating_mva": 140.0,
   "voltage_ratio_kv": "150/34",
   "transmission_owner": "OFTO"
  },
  {
   "node_1": "WERW11",
   "node_2": "WERW32",
   "labels": [],
   "r_pct_100mva": 0.12,
   "x_pct_100mva": 7.14,
   "b_pct_100mva": 0.0,
   "rating_mva": 140.0,
   "voltage_ratio_kv": "150/34",
   "transmission_owner": "OFTO"
  }
 ],
 "planned_changes": [
  {
   "node_1": "CHAR1S",
   "node_2": "GLAG1S",
   "year": "2026",
   "status": "Change",
   "ohl_km": 1.4,
   "cable_km": 2.395,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1389,
   "x_pct_100mva": 0.5114,
   "b_pct_100mva": 3.2329,
   "winter_mva": 113.0,
   "spring_mva": 105.0,
   "summer_mva": 105.0,
   "autumn_mva": 105.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CHAR1T",
   "node_2": "GLAG1N",
   "year": "2026",
   "status": "Change",
   "ohl_km": 1.4,
   "cable_km": 2.395,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1389,
   "x_pct_100mva": 0.5114,
   "b_pct_100mva": 3.2329,
   "winter_mva": 113.0,
   "spring_mva": 105.0,
   "summer_mva": 105.0,
   "autumn_mva": 105.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CLAY1Q",
   "node_2": "REDM1Q",
   "year": "2026",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 4.8,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.1508,
   "x_pct_100mva": 0.2841,
   "b_pct_100mva": 6.9377,
   "winter_mva": 120.0,
   "spring_mva": 120.0,
   "summer_mva": 120.0,
   "autumn_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CLAY1T",
   "node_2": "REDM1R",
   "year": "2026",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 4.8,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.1508,
   "x_pct_100mva": 0.2841,
   "b_pct_100mva": 6.9377,
   "winter_mva": 120.0,
   "spring_mva": 120.0,
   "summer_mva": 120.0,
   "autumn_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ELGI1Q",
   "node_2": "KEIT11",
   "year": "2026",
   "status": "Change",
   "ohl_km": 27.4,
   "cable_km": 1.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.3811,
   "x_pct_100mva": 6.056,
   "b_pct_100mva": 3.0895,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ELGI1R",
   "node_2": "KEIT11",
   "year": "2026",
   "status": "Change",
   "ohl_km": 27.4,
   "cable_km": 1.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.3786,
   "x_pct_100mva": 6.0376,
   "b_pct_100mva": 2.991,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ERRO11",
   "node_2": "ERRO1B",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0001,
   "winter_mva": 22861.0,
   "spring_mva": 22861.0,
   "summer_mva": 22861.0,
   "autumn_mva": 22861.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ERRO11",
   "node_2": "ERRO1A",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0001,
   "winter_mva": 22861.0,
   "spring_mva": 22861.0,
   "summer_mva": 22861.0,
   "autumn_mva": 22861.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GARB1Q",
   "node_2": "SLOY11",
   "year": "2026",
   "status": "Change",
   "ohl_km": 14.9,
   "cable_km": 0.13,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7524,
   "x_pct_100mva": 3.549,
   "b_pct_100mva": 0.9158,
   "winter_mva": 148.0,
   "spring_mva": 139.0,
   "summer_mva": 139.0,
   "autumn_mva": 139.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GARB1R",
   "node_2": "SLOY11",
   "year": "2026",
   "status": "Change",
   "ohl_km": 14.9,
   "cable_km": 0.15,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7535,
   "x_pct_100mva": 3.5502,
   "b_pct_100mva": 0.9437,
   "winter_mva": 148.0,
   "spring_mva": 140.0,
   "summer_mva": 140.0,
   "autumn_mva": 140.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GARB1S",
   "node_2": "SLOY11",
   "year": "2026",
   "status": "Change",
   "ohl_km": 14.9,
   "cable_km": 0.12,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7514,
   "x_pct_100mva": 3.5485,
   "b_pct_100mva": 0.9018,
   "winter_mva": 153.0,
   "spring_mva": 147.0,
   "summer_mva": 147.0,
   "autumn_mva": 147.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GARB1T",
   "node_2": "SLOY11",
   "year": "2026",
   "status": "Change",
   "ohl_km": 14.9,
   "cable_km": 0.16,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.754,
   "x_pct_100mva": 3.5508,
   "b_pct_100mva": 0.9576,
   "winter_mva": 148.0,
   "spring_mva": 140.0,
   "summer_mva": 140.0,
   "autumn_mva": 140.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GLFA1-",
   "node_2": "KEIT11",
   "year": "2026",
   "status": "Change",
   "ohl_km": 29.6,
   "cable_km": 1.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 2.7101,
   "x_pct_100mva": 6.9191,
   "b_pct_100mva": 2.8576,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GREM1J",
   "node_2": "KERG11",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 10.2,
   "cable_km": 10.7,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5896,
   "x_pct_100mva": 2.9812,
   "b_pct_100mva": 20.0181,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GREM1K",
   "node_2": "KERG11",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 11.1,
   "cable_km": 9.6,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.6262,
   "x_pct_100mva": 3.0796,
   "b_pct_100mva": 18.0693,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ABED11",
   "node_2": "DUNM1A",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 5.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2495,
   "x_pct_100mva": 1.0387,
   "b_pct_100mva": 0.2799,
   "winter_mva": 195.0,
   "spring_mva": 181.0,
   "summer_mva": 157.0,
   "autumn_mva": 181.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ABNE1R",
   "node_2": "GRIF1T",
   "year": "2028",
   "status": "Change",
   "ohl_km": 34.95,
   "cable_km": 8.62,
   "circuit_type": "Composite",
   "r_pct_100mva": 3.4267,
   "x_pct_100mva": 8.7981,
   "b_pct_100mva": 11.9578,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "AIGA1Q",
   "node_2": "KIOR1A",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 2.39,
   "cable_km": 0.32,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2456,
   "x_pct_100mva": 0.6107,
   "b_pct_100mva": 0.137,
   "winter_mva": 132.6,
   "spring_mva": 123.5,
   "summer_mva": 106.3,
   "autumn_mva": 123.5,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "AIGN11",
   "node_2": "KIOR1A",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 2.71,
   "cable_km": 0.43,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2588,
   "x_pct_100mva": 0.6721,
   "b_pct_100mva": 0.7025,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ALYT21",
   "node_2": "TEAL21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 16.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0638,
   "x_pct_100mva": 0.675,
   "b_pct_100mva": 4.5064,
   "winter_mva": 1615.0,
   "spring_mva": 1558.0,
   "summer_mva": 1458.0,
   "autumn_mva": 1558.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ALYT21",
   "node_2": "TEAL21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 16.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0638,
   "x_pct_100mva": 0.675,
   "b_pct_100mva": 4.5064,
   "winter_mva": 1615.0,
   "spring_mva": 1558.0,
   "summer_mva": 1458.0,
   "autumn_mva": 1558.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ALYT41",
   "node_2": "FETT41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 67.41,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1222,
   "x_pct_100mva": 1.1964,
   "b_pct_100mva": 42.8402,
   "winter_mva": 2349.0,
   "spring_mva": 2266.0,
   "summer_mva": 2120.0,
   "autumn_mva": 2266.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ALYT41",
   "node_2": "FETT41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 67.41,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1222,
   "x_pct_100mva": 1.1964,
   "b_pct_100mva": 42.8402,
   "winter_mva": 2349.0,
   "spring_mva": 2266.0,
   "summer_mva": 2120.0,
   "autumn_mva": 2266.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ALYT41",
   "node_2": "KINB4J",
   "year": "2028",
   "status": "Change",
   "ohl_km": 70.04,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.127,
   "x_pct_100mva": 1.2431,
   "b_pct_100mva": 44.5116,
   "winter_mva": 2349.0,
   "spring_mva": 2266.0,
   "summer_mva": 2120.0,
   "autumn_mva": 2266.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ALYT41",
   "node_2": "KINB4K",
   "year": "2028",
   "status": "Change",
   "ohl_km": 70.04,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.127,
   "x_pct_100mva": 1.2431,
   "b_pct_100mva": 44.5116,
   "winter_mva": 2349.0,
   "spring_mva": 2266.0,
   "summer_mva": 2120.0,
   "autumn_mva": 2266.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ANSN2-",
   "node_2": "CRDH21",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 20.25,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0752,
   "x_pct_100mva": 0.8961,
   "b_pct_100mva": 5.35,
   "winter_mva": 1543.0,
   "spring_mva": 1477.0,
   "summer_mva": 1372.0,
   "autumn_mva": 1477.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ANSN2-",
   "node_2": "CRMU21",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 24.95,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0927,
   "x_pct_100mva": 1.1041,
   "b_pct_100mva": 6.5918,
   "winter_mva": 1543.0,
   "spring_mva": 1477.0,
   "summer_mva": 1372.0,
   "autumn_mva": 1477.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ANSU1-",
   "node_2": "INVE11",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 11.35,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1783,
   "x_pct_100mva": 1.8641,
   "b_pct_100mva": 0.7847,
   "winter_mva": 741.0,
   "spring_mva": 709.0,
   "summer_mva": 658.0,
   "autumn_mva": 709.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ANSU1-",
   "node_2": "PORA1A",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 24.95,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3919,
   "x_pct_100mva": 4.0977,
   "b_pct_100mva": 1.725,
   "winter_mva": 741.0,
   "spring_mva": 709.0,
   "summer_mva": 658.0,
   "autumn_mva": 709.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ARBR1R",
   "node_2": "TEAL11",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 23.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.6542,
   "x_pct_100mva": 5.1082,
   "b_pct_100mva": 1.201,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ARBR1R",
   "node_2": "TEAS1-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 18.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.4586,
   "x_pct_100mva": 4.0482,
   "b_pct_100mva": 0.9315,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEAU11",
   "node_2": "CULL1A",
   "year": "2028",
   "status": "Change",
   "ohl_km": 12.7,
   "cable_km": 1.54,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.1793,
   "x_pct_100mva": 3.0706,
   "b_pct_100mva": 3.1444,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEAU11",
   "node_2": "KIOR1A",
   "year": "2028",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 1.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0242,
   "x_pct_100mva": 0.1264,
   "b_pct_100mva": 2.4508,
   "winter_mva": 203.0,
   "spring_mva": 203.0,
   "summer_mva": 203.0,
   "autumn_mva": 203.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEAU11",
   "node_2": "KNOC11",
   "year": "2028",
   "status": "Change",
   "ohl_km": 17.1,
   "cable_km": 1.09,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.5776,
   "x_pct_100mva": 3.9235,
   "b_pct_100mva": 2.3223,
   "winter_mva": 133.0,
   "spring_mva": 133.0,
   "summer_mva": 133.0,
   "autumn_mva": 133.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEAU11",
   "node_2": "KNOC11",
   "year": "2028",
   "status": "Change",
   "ohl_km": 17.1,
   "cable_km": 1.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.5748,
   "x_pct_100mva": 3.9177,
   "b_pct_100mva": 2.2076,
   "winter_mva": 133.0,
   "spring_mva": 133.0,
   "summer_mva": 133.0,
   "autumn_mva": 133.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEAU4-",
   "node_2": "FAUG41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 48.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0632,
   "x_pct_100mva": 0.9322,
   "b_pct_100mva": 29.3196,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEIB11",
   "node_2": "COGA11",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.05,
   "cable_km": 1.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0182,
   "x_pct_100mva": 0.0792,
   "b_pct_100mva": 1.5199,
   "winter_mva": 228.0,
   "spring_mva": 228.0,
   "summer_mva": 228.0,
   "autumn_mva": 228.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BONB2J",
   "node_2": "BRCW2K",
   "year": "2028",
   "status": "Change",
   "ohl_km": 10.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0278,
   "x_pct_100mva": 0.415,
   "b_pct_100mva": 2.8741,
   "winter_mva": 1905.0,
   "spring_mva": 1839.0,
   "summer_mva": 1705.0,
   "autumn_mva": 1839.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BONB4-",
   "node_2": "MELG41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 126.483,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1637,
   "x_pct_100mva": 2.4049,
   "b_pct_100mva": 76.9816,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BRCW2J",
   "node_2": "KINA21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 59.185,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.163,
   "x_pct_100mva": 2.4317,
   "b_pct_100mva": 16.8418,
   "winter_mva": 1905.0,
   "spring_mva": 1839.0,
   "summer_mva": 1705.0,
   "autumn_mva": 1839.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BUMU1Q",
   "node_2": "CHAR11",
   "year": "2028",
   "status": "Change",
   "ohl_km": 42.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 3.8318,
   "x_pct_100mva": 9.6079,
   "b_pct_100mva": 2.1174,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CASS1Q",
   "node_2": "DLCH11",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 26.21,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.3764,
   "x_pct_100mva": 6.262,
   "b_pct_100mva": 1.2538,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CASS1Q",
   "node_2": "DLCH11",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 26.21,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.3762,
   "x_pct_100mva": 6.2502,
   "b_pct_100mva": 1.2558,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CHLS11",
   "node_2": "DLCH11",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 10.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.524,
   "x_pct_100mva": 2.1813,
   "b_pct_100mva": 0.5877,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CLAC1Q",
   "node_2": "INVE11",
   "year": "2028",
   "status": "Change",
   "ohl_km": 8.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7621,
   "x_pct_100mva": 1.911,
   "b_pct_100mva": 0.4216,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CLAC1Q",
   "node_2": "SLOY11",
   "year": "2028",
   "status": "Change",
   "ohl_km": 13.05,
   "cable_km": 1.37,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.2548,
   "x_pct_100mva": 2.9741,
   "b_pct_100mva": 2.584,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CLOI11",
   "node_2": "MELG11",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 7.2,
   "cable_km": 2.3,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3092,
   "x_pct_100mva": 1.812,
   "b_pct_100mva": 3.8565,
   "winter_mva": 228.0,
   "spring_mva": 228.0,
   "summer_mva": 228.0,
   "autumn_mva": 228.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "COGA1-",
   "node_2": "COGA11",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 6.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3444,
   "x_pct_100mva": 1.4334,
   "b_pct_100mva": 0.3862,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "COGA1-",
   "node_2": "FARI1J",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 13.9,
   "cable_km": 4.11,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7576,
   "x_pct_100mva": 3.1671,
   "b_pct_100mva": 6.9378,
   "winter_mva": 228.0,
   "spring_mva": 228.0,
   "summer_mva": 228.0,
   "autumn_mva": 228.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "COGA11",
   "node_2": "FARI1J",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 7.0,
   "cable_km": 4.11,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4132,
   "x_pct_100mva": 1.7337,
   "b_pct_100mva": 6.5516,
   "winter_mva": 228.0,
   "spring_mva": 228.0,
   "summer_mva": 228.0,
   "autumn_mva": 228.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CONN2Q",
   "node_2": "LOCB21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 76.34,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4749,
   "x_pct_100mva": 3.8965,
   "b_pct_100mva": 16.5501,
   "winter_mva": 702.0,
   "spring_mva": 665.0,
   "summer_mva": 599.0,
   "autumn_mva": 665.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CONN2R",
   "node_2": "GORW2-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 47.76,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2976,
   "x_pct_100mva": 2.4553,
   "b_pct_100mva": 10.3104,
   "winter_mva": 702.0,
   "spring_mva": 665.0,
   "summer_mva": 599.0,
   "autumn_mva": 665.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRAI11",
   "node_2": "KINT11",
   "year": "2028",
   "status": "Change",
   "ohl_km": 16.4,
   "cable_km": 1.37,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.8406,
   "x_pct_100mva": 3.7374,
   "b_pct_100mva": 3.022,
   "winter_mva": 203.0,
   "spring_mva": 203.0,
   "summer_mva": 203.0,
   "autumn_mva": 203.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRAI11",
   "node_2": "KINT11",
   "year": "2028",
   "status": "Change",
   "ohl_km": 16.4,
   "cable_km": 1.36,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.8405,
   "x_pct_100mva": 3.7363,
   "b_pct_100mva": 3.0062,
   "winter_mva": 203.0,
   "spring_mva": 203.0,
   "summer_mva": 203.0,
   "autumn_mva": 203.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRAI11",
   "node_2": "TARL1A",
   "year": "2028",
   "status": "Change",
   "ohl_km": 4.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4283,
   "x_pct_100mva": 1.1171,
   "b_pct_100mva": 0.2279,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRAI11",
   "node_2": "TARL1A",
   "year": "2028",
   "status": "Change",
   "ohl_km": 4.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4283,
   "x_pct_100mva": 1.1171,
   "b_pct_100mva": 0.2279,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRAR1R",
   "node_2": "INVE11",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 22.58,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3547,
   "x_pct_100mva": 3.7085,
   "b_pct_100mva": 1.5611,
   "winter_mva": 741.0,
   "spring_mva": 709.0,
   "summer_mva": 658.0,
   "autumn_mva": 709.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRAR1R",
   "node_2": "PORA11",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 13.72,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2155,
   "x_pct_100mva": 2.2533,
   "b_pct_100mva": 0.9486,
   "winter_mva": 741.0,
   "spring_mva": 709.0,
   "summer_mva": 658.0,
   "autumn_mva": 709.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRAS2-",
   "node_2": "CRDH21",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 31.48,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1169,
   "x_pct_100mva": 1.393,
   "b_pct_100mva": 8.317,
   "winter_mva": 1543.0,
   "spring_mva": 1477.0,
   "summer_mva": 1372.0,
   "autumn_mva": 1477.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRAS2-",
   "node_2": "CRMU21",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 13.72,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.051,
   "x_pct_100mva": 0.6071,
   "b_pct_100mva": 3.6248,
   "winter_mva": 1543.0,
   "spring_mva": 1477.0,
   "summer_mva": 1372.0,
   "autumn_mva": 1477.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRDH11",
   "node_2": "FERO1A",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 6.21,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7891,
   "x_pct_100mva": 1.47,
   "b_pct_100mva": 0.3018,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRDH11",
   "node_2": "NANT1A",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 4.98,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.6328,
   "x_pct_100mva": 1.1789,
   "b_pct_100mva": 0.242,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRDH21",
   "node_2": "DALB2A",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 13.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0501,
   "x_pct_100mva": 0.5974,
   "b_pct_100mva": 3.5667,
   "winter_mva": 1543.0,
   "spring_mva": 1477.0,
   "summer_mva": 1372.0,
   "autumn_mva": 1477.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRDH21",
   "node_2": "DALB2B",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 13.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0501,
   "x_pct_100mva": 0.5974,
   "b_pct_100mva": 3.5667,
   "winter_mva": 1543.0,
   "spring_mva": 1477.0,
   "summer_mva": 1372.0,
   "autumn_mva": 1477.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRMU21",
   "node_2": "CRSN21",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 44.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1673,
   "x_pct_100mva": 1.9767,
   "b_pct_100mva": 11.8097,
   "winter_mva": 1543.0,
   "spring_mva": 1477.0,
   "summer_mva": 1372.0,
   "autumn_mva": 1477.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRMU21",
   "node_2": "CRSN21",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 44.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1673,
   "x_pct_100mva": 1.9767,
   "b_pct_100mva": 11.8097,
   "winter_mva": 1543.0,
   "spring_mva": 1477.0,
   "summer_mva": 1372.0,
   "autumn_mva": 1477.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRSN11",
   "node_2": "CRSS11",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0005,
   "winter_mva": 22861.0,
   "spring_mva": 22861.0,
   "summer_mva": 22861.0,
   "autumn_mva": 22861.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRSN11",
   "node_2": "CRSS11",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0005,
   "winter_mva": 22861.0,
   "spring_mva": 22861.0,
   "summer_mva": 22861.0,
   "autumn_mva": 22861.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRSS11",
   "node_2": "HICL11",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 3.9,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0702,
   "x_pct_100mva": 0.546,
   "b_pct_100mva": 4.68,
   "winter_mva": 158.0,
   "spring_mva": 158.0,
   "summer_mva": 158.0,
   "autumn_mva": 158.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRSS11",
   "node_2": "PORA1A",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 44.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7021,
   "x_pct_100mva": 7.3414,
   "b_pct_100mva": 3.0905,
   "winter_mva": 741.0,
   "spring_mva": 709.0,
   "summer_mva": 658.0,
   "autumn_mva": 709.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRSS12",
   "node_2": "PORA11",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 44.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7021,
   "x_pct_100mva": 7.3414,
   "b_pct_100mva": 3.0905,
   "winter_mva": 741.0,
   "spring_mva": 709.0,
   "summer_mva": 658.0,
   "autumn_mva": 709.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DLCH11",
   "node_2": "LAIR1Q",
   "year": "2028",
   "status": "Change",
   "ohl_km": 4.52,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.41,
   "x_pct_100mva": 1.0761,
   "b_pct_100mva": 0.2172,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DLCH11",
   "node_2": "LAIS1A",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 3.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0854,
   "x_pct_100mva": 0.743,
   "b_pct_100mva": 0.2125,
   "winter_mva": 464.0,
   "spring_mva": 446.0,
   "summer_mva": 414.0,
   "autumn_mva": 446.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DLCH11",
   "node_2": "LOCB11",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 17.0,
   "cable_km": 0.83,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4024,
   "x_pct_100mva": 3.4774,
   "b_pct_100mva": 2.4655,
   "winter_mva": 373.0,
   "spring_mva": 373.0,
   "summer_mva": 373.0,
   "autumn_mva": 373.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DONW21",
   "node_2": "DOUN21",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.35,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0009,
   "x_pct_100mva": 0.0064,
   "b_pct_100mva": 2.004,
   "winter_mva": 585.0,
   "spring_mva": 585.0,
   "summer_mva": 585.0,
   "autumn_mva": 585.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DONW21",
   "node_2": "FINS21",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 66.749,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.6535,
   "x_pct_100mva": 1.5542,
   "b_pct_100mva": 164.8261,
   "winter_mva": 224.0,
   "spring_mva": 224.0,
   "summer_mva": 224.0,
   "autumn_mva": 224.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DUNM1-",
   "node_2": "DUNM1A",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 2.76,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1377,
   "x_pct_100mva": 0.5734,
   "b_pct_100mva": 0.1545,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DUNM1-",
   "node_2": "FARI1K",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 6.0,
   "cable_km": 4.07,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3635,
   "x_pct_100mva": 1.5267,
   "b_pct_100mva": 6.5106,
   "winter_mva": 228.0,
   "spring_mva": 228.0,
   "summer_mva": 228.0,
   "autumn_mva": 228.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DUNM1A",
   "node_2": "FARI1K",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 3.24,
   "cable_km": 4.07,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2257,
   "x_pct_100mva": 0.9533,
   "b_pct_100mva": 6.3561,
   "winter_mva": 228.0,
   "spring_mva": 228.0,
   "summer_mva": 228.0,
   "autumn_mva": 228.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DYCE1J",
   "node_2": "KINT11",
   "year": "2028",
   "status": "Change",
   "ohl_km": 10.17,
   "cable_km": 1.9,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7474,
   "x_pct_100mva": 2.4256,
   "b_pct_100mva": 3.5243,
   "winter_mva": 145.0,
   "spring_mva": 131.0,
   "summer_mva": 116.0,
   "autumn_mva": 131.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DYCE1K",
   "node_2": "KINT11",
   "year": "2028",
   "status": "Change",
   "ohl_km": 10.17,
   "cable_km": 1.9,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5381,
   "x_pct_100mva": 2.4328,
   "b_pct_100mva": 3.529,
   "winter_mva": 203.0,
   "spring_mva": 203.0,
   "summer_mva": 203.0,
   "autumn_mva": 203.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FARI2J",
   "node_2": "FOYE2-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 8.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0491,
   "x_pct_100mva": 0.3665,
   "b_pct_100mva": 2.2471,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FARI2J",
   "node_2": "KNOC21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 14.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0871,
   "x_pct_100mva": 0.6501,
   "b_pct_100mva": 3.986,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FARI2K",
   "node_2": "FOYE2-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 8.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0491,
   "x_pct_100mva": 0.3665,
   "b_pct_100mva": 2.2471,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FARI2K",
   "node_2": "KNOC21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 14.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0871,
   "x_pct_100mva": 0.6501,
   "b_pct_100mva": 3.986,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FASN2R",
   "node_2": "FAUG2R",
   "year": "2028",
   "status": "Change",
   "ohl_km": 25.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0707,
   "x_pct_100mva": 1.0666,
   "b_pct_100mva": 7.0845,
   "winter_mva": 1905.0,
   "spring_mva": 1839.0,
   "summer_mva": 1705.0,
   "autumn_mva": 1839.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FAUG11",
   "node_2": "FWIL1A",
   "year": "2028",
   "status": "Change",
   "ohl_km": 8.5,
   "cable_km": 0.25,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5918,
   "x_pct_100mva": 1.9651,
   "b_pct_100mva": 0.8738,
   "winter_mva": 255.0,
   "spring_mva": 247.0,
   "summer_mva": 237.0,
   "autumn_mva": 247.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FAUG11",
   "node_2": "FWIL1R",
   "year": "2028",
   "status": "Change",
   "ohl_km": 43.4,
   "cable_km": 0.17,
   "circuit_type": "Composite",
   "r_pct_100mva": 3.0094,
   "x_pct_100mva": 9.9692,
   "b_pct_100mva": 2.4696,
   "winter_mva": 255.0,
   "spring_mva": 247.0,
   "summer_mva": 237.0,
   "autumn_mva": 247.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FAUG11",
   "node_2": "GLDO1G",
   "year": "2028",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 7.539,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.2512,
   "x_pct_100mva": 0.8622,
   "b_pct_100mva": 7.5701,
   "winter_mva": 120.0,
   "spring_mva": 120.0,
   "summer_mva": 120.0,
   "autumn_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FAUG11",
   "node_2": "GLEN1-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 11.29,
   "cable_km": 0.36,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7827,
   "x_pct_100mva": 2.6487,
   "b_pct_100mva": 0.5499,
   "winter_mva": 270.0,
   "spring_mva": 265.0,
   "summer_mva": 260.0,
   "autumn_mva": 265.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FAUG11",
   "node_2": "MILW1A",
   "year": "2028",
   "status": "Change",
   "ohl_km": 12.19,
   "cable_km": 0.34,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.845,
   "x_pct_100mva": 2.8607,
   "b_pct_100mva": 0.5933,
   "winter_mva": 270.0,
   "spring_mva": 265.0,
   "summer_mva": 260.0,
   "autumn_mva": 265.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FAUG2Q",
   "node_2": "TUMM2J",
   "year": "2028",
   "status": "Change",
   "ohl_km": 77.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2105,
   "x_pct_100mva": 3.0631,
   "b_pct_100mva": 22.3618,
   "winter_mva": 1905.0,
   "spring_mva": 1839.0,
   "summer_mva": 1705.0,
   "autumn_mva": 1839.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FAUG41",
   "node_2": "MELG41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 24.01,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0313,
   "x_pct_100mva": 0.4663,
   "b_pct_100mva": 14.4552,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FERO1-",
   "node_2": "FERO1A",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 5.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.6451,
   "x_pct_100mva": 1.1203,
   "b_pct_100mva": 0.2657,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FERO1-",
   "node_2": "TAYN1A",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 5.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.6451,
   "x_pct_100mva": 1.1203,
   "b_pct_100mva": 0.2657,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FERO1A",
   "node_2": "TAYN1R",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 6.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.8006,
   "x_pct_100mva": 1.4914,
   "b_pct_100mva": 0.3062,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FETT41",
   "node_2": "KINT41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 32.21,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0584,
   "x_pct_100mva": 0.5717,
   "b_pct_100mva": 20.47,
   "winter_mva": 2349.0,
   "spring_mva": 2266.0,
   "summer_mva": 2120.0,
   "autumn_mva": 2266.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FETT41",
   "node_2": "KINT41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 32.21,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0584,
   "x_pct_100mva": 0.5717,
   "b_pct_100mva": 20.47,
   "winter_mva": 2349.0,
   "spring_mva": 2266.0,
   "summer_mva": 2120.0,
   "autumn_mva": 2266.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FRAS1Q",
   "node_2": "STRI1A",
   "year": "2028",
   "status": "Change",
   "ohl_km": 10.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.9205,
   "x_pct_100mva": 2.4007,
   "b_pct_100mva": 0.4898,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FRAS1R",
   "node_2": "STRI1B",
   "year": "2028",
   "status": "Change",
   "ohl_km": 10.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.9205,
   "x_pct_100mva": 2.4007,
   "b_pct_100mva": 0.4898,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FWIL1A",
   "node_2": "FWIL1Q",
   "year": "2028",
   "status": "Change",
   "ohl_km": 34.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.4185,
   "x_pct_100mva": 8.0087,
   "b_pct_100mva": 1.7399,
   "winter_mva": 255.0,
   "spring_mva": 247.0,
   "summer_mva": 237.0,
   "autumn_mva": 247.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GLRB2-",
   "node_2": "TEAL21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 38.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1582,
   "x_pct_100mva": 1.3783,
   "b_pct_100mva": 12.2465,
   "winter_mva": 1911.0,
   "spring_mva": 1870.0,
   "summer_mva": 1828.0,
   "autumn_mva": 1870.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "INVE11",
   "node_2": "NANT1A",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 15.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.9103,
   "x_pct_100mva": 3.4005,
   "b_pct_100mva": 0.7609,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "INVE11",
   "node_2": "SLOY11",
   "year": "2028",
   "status": "Change",
   "ohl_km": 21.4,
   "cable_km": 1.28,
   "circuit_type": "Composite",
   "r_pct_100mva": 2.0092,
   "x_pct_100mva": 4.9655,
   "b_pct_100mva": 2.8547,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "INVE11",
   "node_2": "TAYN1A",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 16.29,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.0608,
   "x_pct_100mva": 3.6685,
   "b_pct_100mva": 0.8208,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KEIC1-",
   "node_2": "KEIT11",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.31,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0043,
   "x_pct_100mva": 0.0315,
   "b_pct_100mva": 0.4989,
   "winter_mva": 160.0,
   "spring_mva": 160.0,
   "summer_mva": 160.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KEIC1-",
   "node_2": "KEIT11",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 0.31,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0043,
   "x_pct_100mva": 0.0315,
   "b_pct_100mva": 0.4989,
   "winter_mva": 160.0,
   "spring_mva": 160.0,
   "summer_mva": 160.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KINA21",
   "node_2": "TUMM2K",
   "year": "2028",
   "status": "Change",
   "ohl_km": 4.008,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.011,
   "x_pct_100mva": 0.1647,
   "b_pct_100mva": 1.1405,
   "winter_mva": 1905.0,
   "spring_mva": 1839.0,
   "summer_mva": 1705.0,
   "autumn_mva": 1839.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KINT11",
   "node_2": "TARL1A",
   "year": "2028",
   "status": "Change",
   "ohl_km": 15.55,
   "cable_km": 0.12,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.6395,
   "x_pct_100mva": 3.6453,
   "b_pct_100mva": 0.9505,
   "winter_mva": 112.0,
   "spring_mva": 104.0,
   "summer_mva": 90.0,
   "autumn_mva": 104.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KINT21",
   "node_2": "PERS2R",
   "year": "2028",
   "status": "Change",
   "ohl_km": 28.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1285,
   "x_pct_100mva": 1.2228,
   "b_pct_100mva": 7.4248,
   "winter_mva": 1096.0,
   "spring_mva": 1029.0,
   "summer_mva": 924.0,
   "autumn_mva": 1029.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LAIS11",
   "node_2": "LAIS1A",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.6,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0125,
   "x_pct_100mva": 0.046,
   "b_pct_100mva": 0.8214,
   "winter_mva": 112.0,
   "spring_mva": 112.0,
   "summer_mva": 112.0,
   "autumn_mva": 112.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LAIS1A",
   "node_2": "LOCB11",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 13.3,
   "cable_km": 0.83,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.317,
   "x_pct_100mva": 2.7344,
   "b_pct_100mva": 2.2529,
   "winter_mva": 373.0,
   "spring_mva": 373.0,
   "summer_mva": 373.0,
   "autumn_mva": 373.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "PEHE21",
   "node_2": "PERS2Q",
   "year": "2028",
   "status": "Change",
   "ohl_km": 47.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.216,
   "x_pct_100mva": 2.0277,
   "b_pct_100mva": 12.6919,
   "winter_mva": 1096.0,
   "spring_mva": 1029.0,
   "summer_mva": 924.0,
   "autumn_mva": 1029.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "PEHG1A",
   "node_2": "PEHG1Q",
   "year": "2028",
   "status": "Change",
   "ohl_km": 1.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0907,
   "x_pct_100mva": 0.4113,
   "b_pct_100mva": 0.0918,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "PEHG1A",
   "node_2": "SFER1K",
   "year": "2028",
   "status": "Change",
   "ohl_km": 6.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3073,
   "x_pct_100mva": 1.3939,
   "b_pct_100mva": 0.3112,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "PEHG1B",
   "node_2": "PEHG1R",
   "year": "2028",
   "status": "Change",
   "ohl_km": 1.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0907,
   "x_pct_100mva": 0.4113,
   "b_pct_100mva": 0.0918,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "PEHG1B",
   "node_2": "SFER1J",
   "year": "2028",
   "status": "Change",
   "ohl_km": 6.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3073,
   "x_pct_100mva": 1.3939,
   "b_pct_100mva": 0.3112,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "PORA11",
   "node_2": "PORA1R",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 6.14,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7766,
   "x_pct_100mva": 1.383,
   "b_pct_100mva": 0.3092,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "PORA1A",
   "node_2": "PORA1Q",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 6.14,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7766,
   "x_pct_100mva": 1.383,
   "b_pct_100mva": 0.3092,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "SFEE1A",
   "node_2": "SFEG1S",
   "year": "2028",
   "status": "Change",
   "ohl_km": 0.39,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0354,
   "x_pct_100mva": 0.0911,
   "b_pct_100mva": 0.0192,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "SFEE1A",
   "node_2": "SFER11",
   "year": "2028",
   "status": "Change",
   "ohl_km": 1.71,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1554,
   "x_pct_100mva": 0.3995,
   "b_pct_100mva": 0.0842,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "SFEE1B",
   "node_2": "SFEG1T",
   "year": "2028",
   "status": "Change",
   "ohl_km": 0.39,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0354,
   "x_pct_100mva": 0.0911,
   "b_pct_100mva": 0.0192,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "SFEE1B",
   "node_2": "SFER11",
   "year": "2028",
   "status": "Change",
   "ohl_km": 1.71,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1554,
   "x_pct_100mva": 0.3995,
   "b_pct_100mva": 0.0842,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "SFER11",
   "node_2": "STRI1A",
   "year": "2028",
   "status": "Change",
   "ohl_km": 6.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.5742,
   "x_pct_100mva": 1.4974,
   "b_pct_100mva": 0.3055,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "SFER11",
   "node_2": "STRI1B",
   "year": "2028",
   "status": "Change",
   "ohl_km": 6.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.5742,
   "x_pct_100mva": 1.4974,
   "b_pct_100mva": 0.3055,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "STRI1A",
   "node_2": "STRI1Q",
   "year": "2028",
   "status": "Change",
   "ohl_km": 7.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.72,
   "x_pct_100mva": 1.8777,
   "b_pct_100mva": 0.3831,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "STRI1B",
   "node_2": "STRI1R",
   "year": "2028",
   "status": "Change",
   "ohl_km": 7.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.72,
   "x_pct_100mva": 1.8777,
   "b_pct_100mva": 0.3831,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "STRW1-",
   "node_2": "STWO11",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 4.25,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1344,
   "x_pct_100mva": 0.928,
   "b_pct_100mva": 0.226,
   "winter_mva": 336.0,
   "spring_mva": 320.0,
   "summer_mva": 290.0,
   "autumn_mva": 320.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "TARL1A",
   "node_2": "TARL1J",
   "year": "2028",
   "status": "Change",
   "ohl_km": 34.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 3.1392,
   "x_pct_100mva": 7.8715,
   "b_pct_100mva": 1.7364,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "TARL1A",
   "node_2": "TARL1K",
   "year": "2028",
   "status": "Change",
   "ohl_km": 34.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 3.1392,
   "x_pct_100mva": 7.8715,
   "b_pct_100mva": 1.7364,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "TAYN1A",
   "node_2": "TAYN1R",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 6.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.797,
   "x_pct_100mva": 1.4188,
   "b_pct_100mva": 0.3175,
   "winter_mva": 99.0,
   "spring_mva": 92.0,
   "summer_mva": 79.0,
   "autumn_mva": 92.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "TEAL11",
   "node_2": "TEAS1-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 5.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1956,
   "x_pct_100mva": 1.06,
   "b_pct_100mva": 0.2695,
   "winter_mva": 183.0,
   "spring_mva": 160.0,
   "summer_mva": 149.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "TEAL21",
   "node_2": "WFIB2-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 38.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1582,
   "x_pct_100mva": 1.3783,
   "b_pct_100mva": 12.2465,
   "winter_mva": 1911.0,
   "spring_mva": 1870.0,
   "summer_mva": 1828.0,
   "autumn_mva": 1870.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ACHE11",
   "node_2": "SHIN11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 16.0,
   "cable_km": 1.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.8441,
   "x_pct_100mva": 3.4638,
   "b_pct_100mva": 2.6691,
   "winter_mva": 126.0,
   "spring_mva": 126.0,
   "summer_mva": 126.0,
   "autumn_mva": 126.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ALYT21",
   "node_2": "TEAL21",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 16.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0638,
   "x_pct_100mva": 0.675,
   "b_pct_100mva": 4.5064,
   "winter_mva": 1615.0,
   "spring_mva": 1558.0,
   "summer_mva": 1458.0,
   "autumn_mva": 1558.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ALYT22",
   "node_2": "TEAL21",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 16.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0638,
   "x_pct_100mva": 0.675,
   "b_pct_100mva": 4.5064,
   "winter_mva": 1615.0,
   "spring_mva": 1558.0,
   "summer_mva": 1458.0,
   "autumn_mva": 1558.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ALYT41",
   "node_2": "EMMO41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 16.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0301,
   "x_pct_100mva": 0.3193,
   "b_pct_100mva": 9.5731,
   "winter_mva": 2349.0,
   "spring_mva": 2266.0,
   "summer_mva": 2120.0,
   "autumn_mva": 2266.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ALYT41",
   "node_2": "EMMO41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 16.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0301,
   "x_pct_100mva": 0.3193,
   "b_pct_100mva": 9.5731,
   "winter_mva": 2349.0,
   "spring_mva": 2266.0,
   "summer_mva": 2120.0,
   "autumn_mva": 2266.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ARMO1-",
   "node_2": "DUGR1Q",
   "year": "2030",
   "status": "Change",
   "ohl_km": 14.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.6987,
   "x_pct_100mva": 2.9084,
   "b_pct_100mva": 0.7836,
   "winter_mva": 195.0,
   "spring_mva": 181.0,
   "summer_mva": 157.0,
   "autumn_mva": 181.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BALA11",
   "node_2": "HARI1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 32.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.622,
   "x_pct_100mva": 6.7516,
   "b_pct_100mva": 1.8191,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BALA11",
   "node_2": "LEWI11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 26.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.2976,
   "x_pct_100mva": 5.4013,
   "b_pct_100mva": 1.4553,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BALA11",
   "node_2": "MUAI11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 13.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.6488,
   "x_pct_100mva": 2.7007,
   "b_pct_100mva": 0.7276,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BANN21",
   "node_2": "SPIT21",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.9,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0008,
   "x_pct_100mva": 0.0234,
   "b_pct_100mva": 20.2491,
   "winter_mva": 1560.0,
   "spring_mva": 1560.0,
   "summer_mva": 1560.0,
   "autumn_mva": 1560.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BANN21",
   "node_2": "SPIT21",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.9,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0008,
   "x_pct_100mva": 0.0234,
   "b_pct_100mva": 20.2491,
   "winter_mva": 1560.0,
   "spring_mva": 1560.0,
   "summer_mva": 1560.0,
   "autumn_mva": 1560.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BANN41",
   "node_2": "BANN4A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BANN4A",
   "node_2": "BANN41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BANN41",
   "node_2": "CAAI41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 97.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0854,
   "x_pct_100mva": 1.7387,
   "b_pct_100mva": 63.6096,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BANN41",
   "node_2": "CAAI41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 97.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0854,
   "x_pct_100mva": 1.7387,
   "b_pct_100mva": 63.6096,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BANN41",
   "node_2": "OWPL41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BANN41",
   "node_2": "OWPL41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEAU11",
   "node_2": "KNOC11",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 17.1,
   "cable_km": 1.09,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.5776,
   "x_pct_100mva": 3.9235,
   "b_pct_100mva": 2.3223,
   "winter_mva": 133.0,
   "spring_mva": 133.0,
   "summer_mva": 133.0,
   "autumn_mva": 133.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEAU11",
   "node_2": "KNOC11",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 17.1,
   "cable_km": 1.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.5748,
   "x_pct_100mva": 3.9177,
   "b_pct_100mva": 2.2076,
   "winter_mva": 133.0,
   "spring_mva": 133.0,
   "summer_mva": 133.0,
   "autumn_mva": 133.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEAU11",
   "node_2": "SHIN11",
   "year": "2030",
   "status": "Change",
   "ohl_km": 58.62,
   "cable_km": 4.25,
   "circuit_type": "Composite",
   "r_pct_100mva": 5.4645,
   "x_pct_100mva": 13.5151,
   "b_pct_100mva": 8.045,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEAU11",
   "node_2": "SHIN11",
   "year": "2030",
   "status": "Change",
   "ohl_km": 58.62,
   "cable_km": 4.28,
   "circuit_type": "Composite",
   "r_pct_100mva": 5.4653,
   "x_pct_100mva": 13.5178,
   "b_pct_100mva": 8.0848,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEAU21",
   "node_2": "FASN2Q",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 25.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0687,
   "x_pct_100mva": 0.9878,
   "b_pct_100mva": 7.3866,
   "winter_mva": 1905.0,
   "spring_mva": 1839.0,
   "summer_mva": 1705.0,
   "autumn_mva": 1839.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEAU21",
   "node_2": "FYRI2J",
   "year": "2030",
   "status": "Change",
   "ohl_km": 29.0,
   "cable_km": 1.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1822,
   "x_pct_100mva": 1.5002,
   "b_pct_100mva": 14.8807,
   "winter_mva": 780.0,
   "spring_mva": 750.0,
   "summer_mva": 700.0,
   "autumn_mva": 750.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEAU21",
   "node_2": "FYRI2K",
   "year": "2030",
   "status": "Change",
   "ohl_km": 29.0,
   "cable_km": 1.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1822,
   "x_pct_100mva": 1.5002,
   "b_pct_100mva": 14.8807,
   "winter_mva": 780.0,
   "spring_mva": 750.0,
   "summer_mva": 700.0,
   "autumn_mva": 750.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEAU4-",
   "node_2": "FAUG41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 48.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0632,
   "x_pct_100mva": 0.9322,
   "b_pct_100mva": 29.3196,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEAU4-",
   "node_2": "FNLN41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 5.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0064,
   "x_pct_100mva": 0.0923,
   "b_pct_100mva": 3.0885,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEAU4A",
   "node_2": "FNLN41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 5.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0064,
   "x_pct_100mva": 0.0923,
   "b_pct_100mva": 3.0885,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BERB2Q",
   "node_2": "BLHI21",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 46.26,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2661,
   "x_pct_100mva": 1.8527,
   "b_pct_100mva": 13.0844,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BERB2Q",
   "node_2": "CLGO2K",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.46,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0026,
   "x_pct_100mva": 0.0184,
   "b_pct_100mva": 0.1301,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BERB2Q",
   "node_2": "KNOC21",
   "year": "2030",
   "status": "Change",
   "ohl_km": 36.1,
   "cable_km": 7.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2407,
   "x_pct_100mva": 1.7715,
   "b_pct_100mva": 51.223,
   "winter_mva": 931.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BERB2R",
   "node_2": "CLGO2J",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.46,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0026,
   "x_pct_100mva": 0.0184,
   "b_pct_100mva": 0.1301,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BERB2R",
   "node_2": "KNOC21",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 39.98,
   "cable_km": 7.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2407,
   "x_pct_100mva": 1.7715,
   "b_pct_100mva": 51.223,
   "winter_mva": 931.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BING11",
   "node_2": "FASN1A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 8.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.1832,
   "x_pct_100mva": 0.6763,
   "b_pct_100mva": 10.9478,
   "winter_mva": 186.0,
   "spring_mva": 186.0,
   "summer_mva": 186.0,
   "autumn_mva": 186.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BING11",
   "node_2": "FASN1B",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 8.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.1832,
   "x_pct_100mva": 0.6763,
   "b_pct_100mva": 10.9478,
   "winter_mva": 186.0,
   "spring_mva": 186.0,
   "summer_mva": 186.0,
   "autumn_mva": 186.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BING11",
   "node_2": "TOSY11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 16.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.4948,
   "x_pct_100mva": 3.5249,
   "b_pct_100mva": 0.885,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BING41",
   "node_2": "FAUG41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 25.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0335,
   "x_pct_100mva": 0.5057,
   "b_pct_100mva": 14.9584,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BING41",
   "node_2": "FNLN41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 20.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.026,
   "x_pct_100mva": 0.3746,
   "b_pct_100mva": 12.5394,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BLEX1-",
   "node_2": "FAUG11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 14.4,
   "cable_km": 5.2,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.9604,
   "x_pct_100mva": 3.3019,
   "b_pct_100mva": 10.1655,
   "winter_mva": 120.0,
   "spring_mva": 120.0,
   "summer_mva": 120.0,
   "autumn_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BLGH11",
   "node_2": "CRDH11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 10.0,
   "cable_km": 0.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5095,
   "x_pct_100mva": 2.1158,
   "b_pct_100mva": 1.2442,
   "winter_mva": 112.0,
   "spring_mva": 112.0,
   "summer_mva": 112.0,
   "autumn_mva": 112.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BLHI11",
   "node_2": "ELCH11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 24.3,
   "cable_km": 1.7,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.2395,
   "x_pct_100mva": 5.1652,
   "b_pct_100mva": 3.9393,
   "winter_mva": 228.0,
   "spring_mva": 228.0,
   "summer_mva": 228.0,
   "autumn_mva": 228.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BLHI21",
   "node_2": "CLGO2K",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 44.72,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2573,
   "x_pct_100mva": 1.7911,
   "b_pct_100mva": 12.6489,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BLHI4Q",
   "node_2": "FNLN41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 110.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0968,
   "x_pct_100mva": 1.9717,
   "b_pct_100mva": 72.1346,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BLHI4Q",
   "node_2": "GRNS41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 60.37,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0545,
   "x_pct_100mva": 1.0838,
   "b_pct_100mva": 39.5705,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BLHI4R",
   "node_2": "FNLN41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 110.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0968,
   "x_pct_100mva": 1.9717,
   "b_pct_100mva": 72.1346,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BLHI4R",
   "node_2": "GRNS41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 60.37,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0545,
   "x_pct_100mva": 1.0838,
   "b_pct_100mva": 39.5705,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BONB2J",
   "node_2": "BRCW2K",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 10.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0278,
   "x_pct_100mva": 0.415,
   "b_pct_100mva": 2.8741,
   "winter_mva": 1905.0,
   "spring_mva": 1839.0,
   "summer_mva": 1705.0,
   "autumn_mva": 1839.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BONB4-",
   "node_2": "MELG41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 125.99,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.163,
   "x_pct_100mva": 2.3924,
   "b_pct_100mva": 76.7317,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BONB4A",
   "node_2": "CMBS41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 10.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.013,
   "x_pct_100mva": 0.1942,
   "b_pct_100mva": 6.0205,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BRCW11",
   "node_2": "CMBS11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0011,
   "x_pct_100mva": 0.0058,
   "b_pct_100mva": 0.18,
   "winter_mva": 319.0,
   "spring_mva": 319.0,
   "summer_mva": 319.0,
   "autumn_mva": 319.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BRCW11",
   "node_2": "CMBS11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0011,
   "x_pct_100mva": 0.0058,
   "b_pct_100mva": 0.18,
   "winter_mva": 319.0,
   "spring_mva": 319.0,
   "summer_mva": 319.0,
   "autumn_mva": 319.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BRCW2J",
   "node_2": "KINA21",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 59.185,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.163,
   "x_pct_100mva": 2.4317,
   "b_pct_100mva": 16.8418,
   "winter_mva": 1905.0,
   "spring_mva": 1839.0,
   "summer_mva": 1705.0,
   "autumn_mva": 1839.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BROA1A",
   "node_2": "BROA11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0001,
   "winter_mva": 22861.0,
   "spring_mva": 22861.0,
   "summer_mva": 22861.0,
   "autumn_mva": 22861.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BROA1B",
   "node_2": "BROA11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0001,
   "winter_mva": 22861.0,
   "spring_mva": 22861.0,
   "summer_mva": 22861.0,
   "autumn_mva": 22861.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BROA11",
   "node_2": "EDIN11",
   "year": "2030",
   "status": "Change",
   "ohl_km": 28.0,
   "cable_km": 15.131,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7241,
   "x_pct_100mva": 6.7434,
   "b_pct_100mva": 60.6017,
   "winter_mva": 414.0,
   "spring_mva": 400.0,
   "summer_mva": 366.0,
   "autumn_mva": 400.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BROA11",
   "node_2": "EDIN11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 28.0,
   "cable_km": 15.158,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7242,
   "x_pct_100mva": 6.7445,
   "b_pct_100mva": 60.7071,
   "winter_mva": 414.0,
   "spring_mva": 400.0,
   "summer_mva": 366.0,
   "autumn_mva": 400.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BROA11",
   "node_2": "FAUG11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 82.0,
   "cable_km": 9.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.9634,
   "x_pct_100mva": 18.4101,
   "b_pct_100mva": 39.5248,
   "winter_mva": 414.0,
   "spring_mva": 400.0,
   "summer_mva": 366.0,
   "autumn_mva": 400.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BROA11",
   "node_2": "QUOI1Q",
   "year": "2030",
   "status": "Change",
   "ohl_km": 63.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.4777,
   "x_pct_100mva": 13.8822,
   "b_pct_100mva": 3.3538,
   "winter_mva": 421.0,
   "spring_mva": 400.0,
   "summer_mva": 366.0,
   "autumn_mva": 400.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BROR1A",
   "node_2": "DUBE1-",
   "year": "2030",
   "status": "Change",
   "ohl_km": 34.58,
   "cable_km": 4.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 3.2792,
   "x_pct_100mva": 8.1349,
   "b_pct_100mva": 6.4872,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CAAD1Q",
   "node_2": "TNGF11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 13.5,
   "cable_km": 6.25,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4933,
   "x_pct_100mva": 3.5174,
   "b_pct_100mva": 12.766,
   "winter_mva": 301.0,
   "spring_mva": 301.0,
   "summer_mva": 301.0,
   "autumn_mva": 301.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CAAD1R",
   "node_2": "CNBH1A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 13.5,
   "cable_km": 0.65,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4356,
   "x_pct_100mva": 3.1059,
   "b_pct_100mva": 1.9531,
   "winter_mva": 301.0,
   "spring_mva": 301.0,
   "summer_mva": 301.0,
   "autumn_mva": 301.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CAAI11",
   "node_2": "DLCH11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 17.0,
   "cable_km": 1.2,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4068,
   "x_pct_100mva": 3.5057,
   "b_pct_100mva": 3.1292,
   "winter_mva": 373.0,
   "spring_mva": 373.0,
   "summer_mva": 373.0,
   "autumn_mva": 373.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CAAI11",
   "node_2": "LAIS1A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 13.3,
   "cable_km": 1.2,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3214,
   "x_pct_100mva": 2.7627,
   "b_pct_100mva": 2.9167,
   "winter_mva": 373.0,
   "spring_mva": 373.0,
   "summer_mva": 373.0,
   "autumn_mva": 373.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CAAI41",
   "node_2": "FNLN41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 75.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.066,
   "x_pct_100mva": 1.3443,
   "b_pct_100mva": 49.1827,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CAAI41",
   "node_2": "FNLN41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 75.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.066,
   "x_pct_100mva": 1.3443,
   "b_pct_100mva": 49.1827,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CLAT1-",
   "node_2": "INVE11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 9.18,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.8329,
   "x_pct_100mva": 2.0884,
   "b_pct_100mva": 0.4607,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CLAT1-",
   "node_2": "SLOY11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 12.22,
   "cable_km": 1.28,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.1766,
   "x_pct_100mva": 2.8765,
   "b_pct_100mva": 2.394,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CLGO11",
   "node_2": "OURA1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 9.0,
   "cable_km": 1.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4772,
   "x_pct_100mva": 1.9582,
   "b_pct_100mva": 1.8275,
   "winter_mva": 149.0,
   "spring_mva": 149.0,
   "summer_mva": 149.0,
   "autumn_mva": 149.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CLGO2J",
   "node_2": "DAAS2-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 12.77,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0735,
   "x_pct_100mva": 0.5137,
   "b_pct_100mva": 3.6019,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CMBS41",
   "node_2": "KINA41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 59.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0779,
   "x_pct_100mva": 1.1613,
   "b_pct_100mva": 36.0025,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CONN11",
   "node_2": "STCS11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 12.0,
   "cable_km": 0.76,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2087,
   "x_pct_100mva": 2.0271,
   "b_pct_100mva": 1.9014,
   "winter_mva": 200.0,
   "spring_mva": 200.0,
   "summer_mva": 200.0,
   "autumn_mva": 200.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CONN11",
   "node_2": "STRW1-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 12.0,
   "cable_km": 1.11,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.6221,
   "x_pct_100mva": 2.5859,
   "b_pct_100mva": 2.1934,
   "winter_mva": 200.0,
   "spring_mva": 200.0,
   "summer_mva": 200.0,
   "autumn_mva": 200.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CONN1J",
   "node_2": "KRKN11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 1.5,
   "cable_km": 0.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0853,
   "x_pct_100mva": 0.3535,
   "b_pct_100mva": 0.7694,
   "winter_mva": 200.0,
   "spring_mva": 200.0,
   "summer_mva": 200.0,
   "autumn_mva": 200.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CONN1J",
   "node_2": "STCS11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 12.0,
   "cable_km": 0.76,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2087,
   "x_pct_100mva": 2.0271,
   "b_pct_100mva": 1.9014,
   "winter_mva": 200.0,
   "spring_mva": 200.0,
   "summer_mva": 200.0,
   "autumn_mva": 200.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CONN2Q",
   "node_2": "LOCB21",
   "year": "2030",
   "status": "Change",
   "ohl_km": 75.34,
   "cable_km": 1.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4702,
   "x_pct_100mva": 3.8704,
   "b_pct_100mva": 22.034,
   "winter_mva": 702.0,
   "spring_mva": 665.0,
   "summer_mva": 599.0,
   "autumn_mva": 665.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRAI11",
   "node_2": "WOHI1Q",
   "year": "2030",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 3.75,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0937,
   "x_pct_100mva": 0.3188,
   "b_pct_100mva": 4.3125,
   "winter_mva": 160.0,
   "spring_mva": 160.0,
   "summer_mva": 160.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRAI11",
   "node_2": "WOHI1R",
   "year": "2030",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 3.75,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0937,
   "x_pct_100mva": 0.3188,
   "b_pct_100mva": 4.3125,
   "winter_mva": 160.0,
   "spring_mva": 160.0,
   "summer_mva": 160.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRDH11",
   "node_2": "LAFD11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 7.5,
   "cable_km": 0.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3883,
   "x_pct_100mva": 1.6023,
   "b_pct_100mva": 1.0818,
   "winter_mva": 149.0,
   "spring_mva": 149.0,
   "summer_mva": 149.0,
   "autumn_mva": 149.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRSN11",
   "node_2": "CRSS11",
   "year": "2030",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.011,
   "x_pct_100mva": 0.058,
   "b_pct_100mva": 1.8001,
   "winter_mva": 319.0,
   "spring_mva": 319.0,
   "summer_mva": 319.0,
   "autumn_mva": 319.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRSN11",
   "node_2": "CRSS11",
   "year": "2030",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.011,
   "x_pct_100mva": 0.058,
   "b_pct_100mva": 1.8001,
   "winter_mva": 319.0,
   "spring_mva": 319.0,
   "summer_mva": 319.0,
   "autumn_mva": 319.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CULL1A",
   "node_2": "DEAW1-",
   "year": "2030",
   "status": "Change",
   "ohl_km": 5.2,
   "cable_km": 3.8,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5786,
   "x_pct_100mva": 1.5375,
   "b_pct_100mva": 5.2886,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DAAS2-",
   "node_2": "KNOC21",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 60.22,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3465,
   "x_pct_100mva": 2.4118,
   "b_pct_100mva": 17.033,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DELL11",
   "node_2": "MELG11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 7.2,
   "cable_km": 8.1,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4004,
   "x_pct_100mva": 2.2113,
   "b_pct_100mva": 12.656,
   "winter_mva": 228.0,
   "spring_mva": 228.0,
   "summer_mva": 228.0,
   "autumn_mva": 228.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DLCH11",
   "node_2": "LAIS1A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 3.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0854,
   "x_pct_100mva": 0.743,
   "b_pct_100mva": 0.2125,
   "winter_mva": 464.0,
   "spring_mva": 446.0,
   "summer_mva": 414.0,
   "autumn_mva": 446.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DLCH11",
   "node_2": "LAIS1A",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 3.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0854,
   "x_pct_100mva": 0.743,
   "b_pct_100mva": 0.2125,
   "winter_mva": 464.0,
   "spring_mva": 446.0,
   "summer_mva": 414.0,
   "autumn_mva": 446.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DLCH11",
   "node_2": "LOCB11",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 17.0,
   "cable_km": 0.92,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4035,
   "x_pct_100mva": 3.4843,
   "b_pct_100mva": 2.6269,
   "winter_mva": 373.0,
   "spring_mva": 373.0,
   "summer_mva": 373.0,
   "autumn_mva": 373.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DOUN11",
   "node_2": "OWFD11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0205,
   "x_pct_100mva": 0.0848,
   "b_pct_100mva": 1.3486,
   "winter_mva": 190.0,
   "spring_mva": 190.0,
   "summer_mva": 190.0,
   "autumn_mva": 190.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DUDH1Q",
   "node_2": "GLAG1S",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 1.95,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0585,
   "x_pct_100mva": 0.115,
   "b_pct_100mva": 2.73,
   "winter_mva": 124.0,
   "spring_mva": 124.0,
   "summer_mva": 124.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DUDH1Q",
   "node_2": "MILC1T",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 4.8,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.255,
   "x_pct_100mva": 0.442,
   "b_pct_100mva": 5.304,
   "winter_mva": 131.0,
   "spring_mva": 131.0,
   "summer_mva": 131.0,
   "autumn_mva": 131.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DUDH1R",
   "node_2": "GLAG1N",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 1.95,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0585,
   "x_pct_100mva": 0.115,
   "b_pct_100mva": 2.73,
   "winter_mva": 124.0,
   "spring_mva": 124.0,
   "summer_mva": 124.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DUDH1R",
   "node_2": "MILC1V",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 4.8,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.255,
   "x_pct_100mva": 0.442,
   "b_pct_100mva": 5.304,
   "winter_mva": 131.0,
   "spring_mva": 131.0,
   "summer_mva": 131.0,
   "autumn_mva": 131.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DUGR1Q",
   "node_2": "EDIN11",
   "year": "2030",
   "status": "Change",
   "ohl_km": 9.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4492,
   "x_pct_100mva": 1.8697,
   "b_pct_100mva": 0.5037,
   "winter_mva": 195.0,
   "spring_mva": 181.0,
   "summer_mva": 157.0,
   "autumn_mva": 181.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DUNO1Q",
   "node_2": "WHTB1S",
   "year": "2030",
   "status": "Change",
   "ohl_km": 18.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.906,
   "x_pct_100mva": 4.3138,
   "b_pct_100mva": 0.8885,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DUNO1R",
   "node_2": "WHTB1T",
   "year": "2030",
   "status": "Change",
   "ohl_km": 18.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.906,
   "x_pct_100mva": 4.3138,
   "b_pct_100mva": 0.8885,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DYCE1J",
   "node_2": "KINT11",
   "year": "2030",
   "status": "Change",
   "ohl_km": 10.17,
   "cable_km": 1.9,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5381,
   "x_pct_100mva": 2.4328,
   "b_pct_100mva": 3.5291,
   "winter_mva": 203.0,
   "spring_mva": 203.0,
   "summer_mva": 203.0,
   "autumn_mva": 203.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "DYCE1K",
   "node_2": "KINT11",
   "year": "2030",
   "status": "Change",
   "ohl_km": 10.17,
   "cable_km": 1.9,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5381,
   "x_pct_100mva": 2.4328,
   "b_pct_100mva": 3.5291,
   "winter_mva": 203.0,
   "spring_mva": 203.0,
   "summer_mva": 203.0,
   "autumn_mva": 203.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "EDIN1A",
   "node_2": "EDIN11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0001,
   "winter_mva": 22861.0,
   "spring_mva": 22861.0,
   "summer_mva": 22861.0,
   "autumn_mva": 22861.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "EDIN1B",
   "node_2": "EDIN11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0001,
   "winter_mva": 22861.0,
   "spring_mva": 22861.0,
   "summer_mva": 22861.0,
   "autumn_mva": 22861.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "EDIN11",
   "node_2": "GLUE1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 2.8,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0166,
   "x_pct_100mva": 0.214,
   "b_pct_100mva": 5.0189,
   "winter_mva": 348.0,
   "spring_mva": 348.0,
   "summer_mva": 348.0,
   "autumn_mva": 348.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ELGI1Q",
   "node_2": "KEIT11",
   "year": "2030",
   "status": "Change",
   "ohl_km": 22.9,
   "cable_km": 5.5,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 1.2154,
   "x_pct_100mva": 5.4442,
   "b_pct_100mva": 10.2417,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ELGI1R",
   "node_2": "KEIT11",
   "year": "2030",
   "status": "Change",
   "ohl_km": 22.9,
   "cable_km": 5.5,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 1.2129,
   "x_pct_100mva": 5.4258,
   "b_pct_100mva": 10.1433,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "EMMO21",
   "node_2": "TEAL21",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0123,
   "b_pct_100mva": 10.6574,
   "winter_mva": 1560.0,
   "spring_mva": 1560.0,
   "summer_mva": 1560.0,
   "autumn_mva": 1560.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "EMMO21",
   "node_2": "TEAL21",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0123,
   "b_pct_100mva": 10.6574,
   "winter_mva": 1560.0,
   "spring_mva": 1560.0,
   "summer_mva": 1560.0,
   "autumn_mva": 1560.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "EMMO21",
   "node_2": "TEAL21",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0123,
   "b_pct_100mva": 10.6574,
   "winter_mva": 1560.0,
   "spring_mva": 1560.0,
   "summer_mva": 1560.0,
   "autumn_mva": 1560.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "EMMO41",
   "node_2": "GLRB4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 38.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0747,
   "x_pct_100mva": 0.6444,
   "b_pct_100mva": 26.2939,
   "winter_mva": 2780.0,
   "spring_mva": 2720.0,
   "summer_mva": 2660.0,
   "autumn_mva": 2720.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "EMMO41",
   "node_2": "HURL41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 59.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0519,
   "x_pct_100mva": 1.0575,
   "b_pct_100mva": 38.6904,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "EMMO41",
   "node_2": "HURL41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 59.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0519,
   "x_pct_100mva": 1.0575,
   "b_pct_100mva": 38.6904,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "EMMO41",
   "node_2": "WFIB4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 38.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0747,
   "x_pct_100mva": 0.6444,
   "b_pct_100mva": 26.2939,
   "winter_mva": 2780.0,
   "spring_mva": 2720.0,
   "summer_mva": 2660.0,
   "autumn_mva": 2720.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ERRO11",
   "node_2": "KINA1A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 4.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0186,
   "x_pct_100mva": 0.1613,
   "b_pct_100mva": 13.9908,
   "winter_mva": 240.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ERRO11",
   "node_2": "KINA1B",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 4.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0186,
   "x_pct_100mva": 0.1613,
   "b_pct_100mva": 13.9908,
   "winter_mva": 240.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ERRO11",
   "node_2": "TUMM1J",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 1.33,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0137,
   "x_pct_100mva": 0.0977,
   "b_pct_100mva": 2.5681,
   "winter_mva": 301.0,
   "spring_mva": 301.0,
   "summer_mva": 301.0,
   "autumn_mva": 301.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ERRO11",
   "node_2": "TUMM1K",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 1.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0134,
   "x_pct_100mva": 0.0955,
   "b_pct_100mva": 2.5101,
   "winter_mva": 301.0,
   "spring_mva": 301.0,
   "summer_mva": 301.0,
   "autumn_mva": 301.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FASN2R",
   "node_2": "FAUG2R",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 25.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0707,
   "x_pct_100mva": 1.0666,
   "b_pct_100mva": 7.0845,
   "winter_mva": 1905.0,
   "spring_mva": 1839.0,
   "summer_mva": 1705.0,
   "autumn_mva": 1839.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FAUG11",
   "node_2": "FWIL1A",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 8.5,
   "cable_km": 0.25,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5918,
   "x_pct_100mva": 1.9651,
   "b_pct_100mva": 0.8738,
   "winter_mva": 255.0,
   "spring_mva": 247.0,
   "summer_mva": 237.0,
   "autumn_mva": 247.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FAUG11",
   "node_2": "FWIL1R",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 43.4,
   "cable_km": 0.17,
   "circuit_type": "Composite",
   "r_pct_100mva": 3.0094,
   "x_pct_100mva": 9.9692,
   "b_pct_100mva": 2.4696,
   "winter_mva": 255.0,
   "spring_mva": 247.0,
   "summer_mva": 237.0,
   "autumn_mva": 247.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FAUG11",
   "node_2": "QUOI1Q",
   "year": "2030",
   "status": "Change",
   "ohl_km": 19.0,
   "cable_km": 9.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4857,
   "x_pct_100mva": 4.5279,
   "b_pct_100mva": 36.1711,
   "winter_mva": 414.0,
   "spring_mva": 400.0,
   "summer_mva": 366.0,
   "autumn_mva": 400.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FAUG2Q",
   "node_2": "TUMM2J",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 77.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2105,
   "x_pct_100mva": 3.0631,
   "b_pct_100mva": 22.3618,
   "winter_mva": 1905.0,
   "spring_mva": 1839.0,
   "summer_mva": 1705.0,
   "autumn_mva": 1839.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FAUG41",
   "node_2": "FAUG42",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.721,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0036,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FAUG42",
   "node_2": "FAUG41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.721,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0036,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FAUG41",
   "node_2": "FNLN41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 45.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0595,
   "x_pct_100mva": 0.8803,
   "b_pct_100mva": 27.4978,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FAUG41",
   "node_2": "KINA41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 80.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1034,
   "x_pct_100mva": 1.5032,
   "b_pct_100mva": 49.164,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FAUG41",
   "node_2": "LOCL41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 8.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0112,
   "x_pct_100mva": 0.1692,
   "b_pct_100mva": 5.0055,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FAUG41",
   "node_2": "LOCL41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 8.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0112,
   "x_pct_100mva": 0.1692,
   "b_pct_100mva": 5.0055,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FETT11",
   "node_2": "GLDY11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 20.75,
   "cable_km": 0.75,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.0476,
   "x_pct_100mva": 4.3929,
   "b_pct_100mva": 2.3431,
   "winter_mva": 203.0,
   "spring_mva": 203.0,
   "summer_mva": 203.0,
   "autumn_mva": 203.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FINS11",
   "node_2": "HEST11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 31.4,
   "cable_km": 12.3,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.8244,
   "x_pct_100mva": 7.5539,
   "b_pct_100mva": 18.6206,
   "winter_mva": 200.0,
   "spring_mva": 200.0,
   "summer_mva": 200.0,
   "autumn_mva": 200.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FNLN41",
   "node_2": "FNLN4A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FNLN41",
   "node_2": "FNLN4A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FOYE2-",
   "node_2": "LKEM21",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 7.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0177,
   "x_pct_100mva": 0.2328,
   "b_pct_100mva": 44.3686,
   "winter_mva": 850.0,
   "spring_mva": 850.0,
   "summer_mva": 850.0,
   "autumn_mva": 850.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FWIL1A",
   "node_2": "INGA1Q",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 2.4,
   "cable_km": 0.13,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2176,
   "x_pct_100mva": 0.5738,
   "b_pct_100mva": 0.1148,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FWIL1R",
   "node_2": "LOCL11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 34.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.4235,
   "x_pct_100mva": 8.1468,
   "b_pct_100mva": 1.7136,
   "winter_mva": 255.0,
   "spring_mva": 247.0,
   "summer_mva": 237.0,
   "autumn_mva": 247.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GARV11",
   "node_2": "LOCB11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 4.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0283,
   "x_pct_100mva": 0.1548,
   "b_pct_100mva": 13.5231,
   "winter_mva": 444.0,
   "spring_mva": 444.0,
   "summer_mva": 444.0,
   "autumn_mva": 444.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GILB11",
   "node_2": "HOME11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.015,
   "x_pct_100mva": 0.0295,
   "b_pct_100mva": 0.7,
   "winter_mva": 124.0,
   "spring_mva": 124.0,
   "summer_mva": 124.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GILB11",
   "node_2": "MEYG11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0011,
   "x_pct_100mva": 0.0058,
   "b_pct_100mva": 0.18,
   "winter_mva": 319.0,
   "spring_mva": 319.0,
   "summer_mva": 319.0,
   "autumn_mva": 319.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GILB11",
   "node_2": "MEYG11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0011,
   "x_pct_100mva": 0.0058,
   "b_pct_100mva": 0.18,
   "winter_mva": 319.0,
   "spring_mva": 319.0,
   "summer_mva": 319.0,
   "autumn_mva": 319.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GILB11",
   "node_2": "MEYG11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0011,
   "x_pct_100mva": 0.0058,
   "b_pct_100mva": 0.18,
   "winter_mva": 319.0,
   "spring_mva": 319.0,
   "summer_mva": 319.0,
   "autumn_mva": 319.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GILB11",
   "node_2": "SLCK11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 7.0,
   "cable_km": 0.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3644,
   "x_pct_100mva": 1.4837,
   "b_pct_100mva": 1.0918,
   "winter_mva": 124.0,
   "spring_mva": 124.0,
   "summer_mva": 124.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GILB11",
   "node_2": "THUS11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 13.1,
   "cable_km": 10.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3664,
   "x_pct_100mva": 3.6507,
   "b_pct_100mva": 18.6221,
   "winter_mva": 348.0,
   "spring_mva": 348.0,
   "summer_mva": 348.0,
   "autumn_mva": 348.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GILB11",
   "node_2": "THUS11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 13.1,
   "cable_km": 10.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3664,
   "x_pct_100mva": 3.6507,
   "b_pct_100mva": 18.6221,
   "winter_mva": 348.0,
   "spring_mva": 348.0,
   "summer_mva": 348.0,
   "autumn_mva": 348.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GLAG1N",
   "node_2": "STNG11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 2.76,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0828,
   "x_pct_100mva": 0.1628,
   "b_pct_100mva": 3.864,
   "winter_mva": 124.0,
   "spring_mva": 124.0,
   "summer_mva": 124.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GLAG1S",
   "node_2": "STNG11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 2.76,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0828,
   "x_pct_100mva": 0.1628,
   "b_pct_100mva": 3.864,
   "winter_mva": 124.0,
   "spring_mva": 124.0,
   "summer_mva": 124.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GLRB2-",
   "node_2": "TEAL21",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 38.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1582,
   "x_pct_100mva": 1.3783,
   "b_pct_100mva": 12.2465,
   "winter_mva": 1911.0,
   "spring_mva": 1870.0,
   "summer_mva": 1828.0,
   "autumn_mva": 1870.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GREM1J",
   "node_2": "KERG11",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 10.2,
   "cable_km": 10.7,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5896,
   "x_pct_100mva": 2.9812,
   "b_pct_100mva": 20.0181,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GREM1J",
   "node_2": "MSHL11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.7,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0128,
   "x_pct_100mva": 0.137,
   "b_pct_100mva": 3.0897,
   "winter_mva": 286.0,
   "spring_mva": 286.0,
   "summer_mva": 286.0,
   "autumn_mva": 286.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GRNS41",
   "node_2": "LOSD41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 22.39,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0202,
   "x_pct_100mva": 0.4019,
   "b_pct_100mva": 14.6759,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GRNS41",
   "node_2": "LOSD41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 22.39,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0202,
   "x_pct_100mva": 0.4019,
   "b_pct_100mva": 14.6759,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GRNS41",
   "node_2": "NEDE41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 3.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.002,
   "x_pct_100mva": 0.0164,
   "b_pct_100mva": 33.651,
   "winter_mva": 1299.0,
   "spring_mva": 1299.0,
   "summer_mva": 1299.0,
   "autumn_mva": 1299.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GRNS41",
   "node_2": "NEDE41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 3.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.002,
   "x_pct_100mva": 0.0164,
   "b_pct_100mva": 33.651,
   "winter_mva": 1299.0,
   "spring_mva": 1299.0,
   "summer_mva": 1299.0,
   "autumn_mva": 1299.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GRNS41",
   "node_2": "NEDE41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 3.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.002,
   "x_pct_100mva": 0.0164,
   "b_pct_100mva": 33.651,
   "winter_mva": 1299.0,
   "spring_mva": 1299.0,
   "summer_mva": 1299.0,
   "autumn_mva": 1299.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GRNV41",
   "node_2": "NEDE41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "HEBW11",
   "node_2": "LEWI11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 1.9,
   "cable_km": 0.6,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1027,
   "x_pct_100mva": 0.444,
   "b_pct_100mva": 1.0917,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "HURL41",
   "node_2": "KINT41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 41.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0361,
   "x_pct_100mva": 0.7349,
   "b_pct_100mva": 26.8865,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "HURL41",
   "node_2": "KINT41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 41.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0361,
   "x_pct_100mva": 0.7349,
   "b_pct_100mva": 26.8865,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "INGA1Q",
   "node_2": "LOCL11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 2.4,
   "cable_km": 0.13,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2276,
   "x_pct_100mva": 0.5838,
   "b_pct_100mva": 0.1247,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "INVE11",
   "node_2": "SLOY11",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 21.4,
   "cable_km": 1.28,
   "circuit_type": "Composite",
   "r_pct_100mva": 2.0092,
   "x_pct_100mva": 4.9655,
   "b_pct_100mva": 2.8547,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KERG11",
   "node_2": "MSHL11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 10.2,
   "cable_km": 9.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5768,
   "x_pct_100mva": 2.8442,
   "b_pct_100mva": 16.9284,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KINA21",
   "node_2": "TUMM2K",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 4.008,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.011,
   "x_pct_100mva": 0.1647,
   "b_pct_100mva": 1.1405,
   "winter_mva": 1905.0,
   "spring_mva": 1839.0,
   "summer_mva": 1705.0,
   "autumn_mva": 1839.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KINT21",
   "node_2": "PEHE21",
   "year": "2030",
   "status": "Change",
   "ohl_km": 50.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1934,
   "x_pct_100mva": 1.8928,
   "b_pct_100mva": 15.1047,
   "winter_mva": 1615.0,
   "spring_mva": 1558.0,
   "summer_mva": 1458.0,
   "autumn_mva": 1558.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KINT21",
   "node_2": "PERS2R",
   "year": "2030",
   "status": "Change",
   "ohl_km": 28.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1095,
   "x_pct_100mva": 1.1114,
   "b_pct_100mva": 8.1774,
   "winter_mva": 1615.0,
   "spring_mva": 1558.0,
   "summer_mva": 1458.0,
   "autumn_mva": 1558.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KINT21",
   "node_2": "TEAL21",
   "year": "2030",
   "status": "Change",
   "ohl_km": 99.1,
   "cable_km": 1.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5402,
   "x_pct_100mva": 5.0779,
   "b_pct_100mva": 30.918,
   "winter_mva": 695.0,
   "spring_mva": 643.0,
   "summer_mva": 548.0,
   "autumn_mva": 643.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KINT21",
   "node_2": "TEAL21",
   "year": "2030",
   "status": "Change",
   "ohl_km": 99.1,
   "cable_km": 1.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5402,
   "x_pct_100mva": 5.0779,
   "b_pct_100mva": 30.918,
   "winter_mva": 695.0,
   "spring_mva": 643.0,
   "summer_mva": 548.0,
   "autumn_mva": 643.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KION11",
   "node_2": "KIOR1A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.28,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0079,
   "x_pct_100mva": 0.0247,
   "b_pct_100mva": 0.3707,
   "winter_mva": 149.0,
   "spring_mva": 149.0,
   "summer_mva": 149.0,
   "autumn_mva": 149.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KIOR1-",
   "node_2": "KIOR1A",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.48,
   "cable_km": 0.21,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0435,
   "x_pct_100mva": 0.1149,
   "b_pct_100mva": 0.023,
   "winter_mva": 133.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KNOC21",
   "node_2": "LOCA2-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 9.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0244,
   "x_pct_100mva": 0.1645,
   "b_pct_100mva": 51.5317,
   "winter_mva": 585.0,
   "spring_mva": 585.0,
   "summer_mva": 585.0,
   "autumn_mva": 585.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LAIS1A",
   "node_2": "LOCB11",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 13.3,
   "cable_km": 0.83,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.317,
   "x_pct_100mva": 2.7344,
   "b_pct_100mva": 2.2529,
   "winter_mva": 373.0,
   "spring_mva": 373.0,
   "summer_mva": 373.0,
   "autumn_mva": 373.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LEWI11",
   "node_2": "STOR1Q",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0522,
   "x_pct_100mva": 0.0608,
   "b_pct_100mva": 1.395,
   "winter_mva": 148.0,
   "spring_mva": 148.0,
   "summer_mva": 148.0,
   "autumn_mva": 148.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LEWI11",
   "node_2": "STOR1R",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0522,
   "x_pct_100mva": 0.0608,
   "b_pct_100mva": 1.395,
   "winter_mva": 148.0,
   "spring_mva": 148.0,
   "summer_mva": 148.0,
   "autumn_mva": 148.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LEWI41",
   "node_2": "LEWI4A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.35,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0018,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LEWI41",
   "node_2": "LEWI4A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.35,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0018,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LOCB11",
   "node_2": "MYBS1Q",
   "year": "2030",
   "status": "Change",
   "ohl_km": 81.3,
   "cable_km": 4.38,
   "circuit_type": "Composite",
   "r_pct_100mva": 7.5233,
   "x_pct_100mva": 18.6631,
   "b_pct_100mva": 9.3536,
   "winter_mva": 126.0,
   "spring_mva": 117.0,
   "summer_mva": 101.0,
   "autumn_mva": 117.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LOCB11",
   "node_2": "SHIN11",
   "year": "2030",
   "status": "Change",
   "ohl_km": 8.5,
   "cable_km": 2.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2264,
   "x_pct_100mva": 1.9323,
   "b_pct_100mva": 4.9633,
   "winter_mva": 373.0,
   "spring_mva": 373.0,
   "summer_mva": 373.0,
   "autumn_mva": 373.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LOCB11",
   "node_2": "SHIN11",
   "year": "2030",
   "status": "Change",
   "ohl_km": 8.5,
   "cable_km": 2.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2264,
   "x_pct_100mva": 1.9323,
   "b_pct_100mva": 4.9633,
   "winter_mva": 373.0,
   "spring_mva": 373.0,
   "summer_mva": 373.0,
   "autumn_mva": 373.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LOCB21",
   "node_2": "STRB2-",
   "year": "2030",
   "status": "Change",
   "ohl_km": 17.9,
   "cable_km": 1.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1126,
   "x_pct_100mva": 0.9278,
   "b_pct_100mva": 9.6078,
   "winter_mva": 780.0,
   "spring_mva": 750.0,
   "summer_mva": 700.0,
   "autumn_mva": 750.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LOSD41",
   "node_2": "LOSD4A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LOSD41",
   "node_2": "LOSD4A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LOSD41",
   "node_2": "NEDE41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 24.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.049,
   "x_pct_100mva": 0.4825,
   "b_pct_100mva": 14.0885,
   "winter_mva": 1995.0,
   "spring_mva": 1926.0,
   "summer_mva": 1787.0,
   "autumn_mva": 1926.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LOSD41",
   "node_2": "NEDE41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 24.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.049,
   "x_pct_100mva": 0.4825,
   "b_pct_100mva": 14.0885,
   "winter_mva": 1995.0,
   "spring_mva": 1926.0,
   "summer_mva": 1787.0,
   "autumn_mva": 1926.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LOSD41",
   "node_2": "PEHE41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 8.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.016,
   "x_pct_100mva": 0.1575,
   "b_pct_100mva": 4.6003,
   "winter_mva": 1995.0,
   "spring_mva": 1926.0,
   "summer_mva": 1787.0,
   "autumn_mva": 1926.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LOSD41",
   "node_2": "PEHE41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 8.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.016,
   "x_pct_100mva": 0.1575,
   "b_pct_100mva": 4.6003,
   "winter_mva": 1995.0,
   "spring_mva": 1926.0,
   "summer_mva": 1787.0,
   "autumn_mva": 1926.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "MILC1T",
   "node_2": "STNG11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 5.43,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.2739,
   "x_pct_100mva": 0.4792,
   "b_pct_100mva": 6.186,
   "winter_mva": 130.0,
   "spring_mva": 130.0,
   "summer_mva": 130.0,
   "autumn_mva": 130.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "MILC1V",
   "node_2": "STNG11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 5.43,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.2843,
   "x_pct_100mva": 0.4796,
   "b_pct_100mva": 6.4379,
   "winter_mva": 130.0,
   "spring_mva": 130.0,
   "summer_mva": 130.0,
   "autumn_mva": 130.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "NEDE41",
   "node_2": "PEHE41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 30.04,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0601,
   "x_pct_100mva": 0.5916,
   "b_pct_100mva": 17.2743,
   "winter_mva": 1995.0,
   "spring_mva": 1926.0,
   "summer_mva": 1787.0,
   "autumn_mva": 1926.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "NEDE41",
   "node_2": "PEHE41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 30.04,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0601,
   "x_pct_100mva": 0.5916,
   "b_pct_100mva": 17.2743,
   "winter_mva": 1995.0,
   "spring_mva": 1926.0,
   "summer_mva": 1787.0,
   "autumn_mva": 1926.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "PEHE21",
   "node_2": "PERS2Q",
   "year": "2030",
   "status": "Change",
   "ohl_km": 47.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1839,
   "x_pct_100mva": 1.8396,
   "b_pct_100mva": 13.9931,
   "winter_mva": 1615.0,
   "spring_mva": 1558.0,
   "summer_mva": 1458.0,
   "autumn_mva": 1558.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "PEHE4A",
   "node_2": "PEHE41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.63,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0081,
   "b_pct_100mva": 18.672,
   "winter_mva": 1170.0,
   "spring_mva": 1170.0,
   "summer_mva": 1170.0,
   "autumn_mva": 1170.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "PEHE4A",
   "node_2": "PEHE41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.61,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0092,
   "b_pct_100mva": 19.28,
   "winter_mva": 1170.0,
   "spring_mva": 1170.0,
   "summer_mva": 1170.0,
   "autumn_mva": 1170.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "PEHG1A",
   "node_2": "SALM1C",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 3.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1504,
   "x_pct_100mva": 0.7133,
   "b_pct_100mva": 0.1478,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "PEHG1A",
   "node_2": "SFER1K",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 6.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3073,
   "x_pct_100mva": 1.3939,
   "b_pct_100mva": 0.3112,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "PEHG1B",
   "node_2": "SALM1D",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 3.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1504,
   "x_pct_100mva": 0.7133,
   "b_pct_100mva": 0.1478,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "PEHG1B",
   "node_2": "SFER1J",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 6.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3073,
   "x_pct_100mva": 1.3939,
   "b_pct_100mva": 0.3112,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "SALM1A",
   "node_2": "SALM1D",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 2.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1002,
   "x_pct_100mva": 0.4755,
   "b_pct_100mva": 0.0986,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "SALM1B",
   "node_2": "SALM1C",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 2.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1002,
   "x_pct_100mva": 0.4755,
   "b_pct_100mva": 0.0986,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "SALM1C",
   "node_2": "SFER1K",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 3.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1554,
   "x_pct_100mva": 0.737,
   "b_pct_100mva": 0.1528,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "SALM1D",
   "node_2": "SFER1J",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 3.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1554,
   "x_pct_100mva": 0.737,
   "b_pct_100mva": 0.1528,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "STCS11",
   "node_2": "STRW1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.35,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0073,
   "x_pct_100mva": 0.0293,
   "b_pct_100mva": 0.4798,
   "winter_mva": 200.0,
   "spring_mva": 200.0,
   "summer_mva": 200.0,
   "autumn_mva": 200.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "STCS11",
   "node_2": "STSO11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 4.25,
   "cable_km": 6.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2531,
   "x_pct_100mva": 1.1361,
   "b_pct_100mva": 4.9198,
   "winter_mva": 200.0,
   "spring_mva": 200.0,
   "summer_mva": 200.0,
   "autumn_mva": 200.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "STRW1-",
   "node_2": "STWO11",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 4.25,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.135,
   "x_pct_100mva": 0.9627,
   "b_pct_100mva": 0.2198,
   "winter_mva": 336.0,
   "spring_mva": 320.0,
   "summer_mva": 290.0,
   "autumn_mva": 320.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "STRW1-",
   "node_2": "STWO11",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 4.25,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1344,
   "x_pct_100mva": 0.928,
   "b_pct_100mva": 0.226,
   "winter_mva": 336.0,
   "spring_mva": 320.0,
   "summer_mva": 290.0,
   "autumn_mva": 320.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "TEAL21",
   "node_2": "WFIB2-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 38.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1582,
   "x_pct_100mva": 1.3783,
   "b_pct_100mva": 12.2465,
   "winter_mva": 1911.0,
   "spring_mva": 1870.0,
   "summer_mva": 1828.0,
   "autumn_mva": 1870.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ACHE11",
   "node_2": "SHIN11",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 16.0,
   "cable_km": 1.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.8441,
   "x_pct_100mva": 3.4638,
   "b_pct_100mva": 2.6691,
   "winter_mva": 126.0,
   "spring_mva": 126.0,
   "summer_mva": 126.0,
   "autumn_mva": 126.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ACHE11",
   "node_2": "SOYK11",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 15.0,
   "cable_km": 1.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7942,
   "x_pct_100mva": 3.256,
   "b_pct_100mva": 2.6131,
   "winter_mva": 126.0,
   "spring_mva": 126.0,
   "summer_mva": 126.0,
   "autumn_mva": 126.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ARBR1A",
   "node_2": "ARBR1Q",
   "year": "2033",
   "status": "Change",
   "ohl_km": 14.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7239,
   "x_pct_100mva": 3.1785,
   "b_pct_100mva": 0.7618,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ARBR1A",
   "node_2": "BREC1R",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 26.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.7415,
   "x_pct_100mva": 6.2598,
   "b_pct_100mva": 1.2479,
   "winter_mva": 112.0,
   "spring_mva": 104.0,
   "summer_mva": 90.0,
   "autumn_mva": 104.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ARBR1A",
   "node_2": "TEAL11",
   "year": "2033",
   "status": "Change",
   "ohl_km": 8.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4343,
   "x_pct_100mva": 1.9071,
   "b_pct_100mva": 0.4571,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ARBR1R",
   "node_2": "TEAS1-",
   "year": "2033",
   "status": "Change",
   "ohl_km": 18.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.9086,
   "x_pct_100mva": 3.9895,
   "b_pct_100mva": 0.9562,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "AYRE41",
   "node_2": "BANN41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0008,
   "x_pct_100mva": 0.0102,
   "b_pct_100mva": 9.5504,
   "winter_mva": 500.0,
   "spring_mva": 500.0,
   "summer_mva": 500.0,
   "autumn_mva": 500.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "AYRE41",
   "node_2": "BANN41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0008,
   "x_pct_100mva": 0.0102,
   "b_pct_100mva": 9.5504,
   "winter_mva": 500.0,
   "spring_mva": 500.0,
   "summer_mva": 500.0,
   "autumn_mva": 500.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEAU21",
   "node_2": "FYRI2J",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 29.0,
   "cable_km": 1.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1822,
   "x_pct_100mva": 1.5002,
   "b_pct_100mva": 14.8807,
   "winter_mva": 780.0,
   "spring_mva": 750.0,
   "summer_mva": 700.0,
   "autumn_mva": 750.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEAU21",
   "node_2": "FYRI2K",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 29.0,
   "cable_km": 1.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1822,
   "x_pct_100mva": 1.5002,
   "b_pct_100mva": 14.8807,
   "winter_mva": 780.0,
   "spring_mva": 750.0,
   "summer_mva": 700.0,
   "autumn_mva": 750.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEAU21",
   "node_2": "KIWF21",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 10.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0631,
   "x_pct_100mva": 0.5505,
   "b_pct_100mva": 2.0375,
   "winter_mva": 780.0,
   "spring_mva": 750.0,
   "summer_mva": 700.0,
   "autumn_mva": 750.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEAU21",
   "node_2": "KIWF21",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 10.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0631,
   "x_pct_100mva": 0.5505,
   "b_pct_100mva": 2.0375,
   "winter_mva": 780.0,
   "spring_mva": 750.0,
   "summer_mva": 700.0,
   "autumn_mva": 750.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BELK41",
   "node_2": "HURL41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BELK41",
   "node_2": "HURL41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BEWF1-",
   "node_2": "YELL11",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0235,
   "x_pct_100mva": 0.0937,
   "b_pct_100mva": 1.5296,
   "winter_mva": 213.0,
   "spring_mva": 213.0,
   "summer_mva": 213.0,
   "autumn_mva": 213.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BLHI21",
   "node_2": "NCCS21",
   "year": "2033",
   "status": "Change",
   "ohl_km": 9.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0518,
   "x_pct_100mva": 0.3605,
   "b_pct_100mva": 2.5456,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BLHI21",
   "node_2": "NCCS21",
   "year": "2033",
   "status": "Change",
   "ohl_km": 9.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0518,
   "x_pct_100mva": 0.3605,
   "b_pct_100mva": 2.5456,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BONB4-",
   "node_2": "COIM41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 112.99,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1463,
   "x_pct_100mva": 2.1525,
   "b_pct_100mva": 68.7016,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BONB4-",
   "node_2": "MELG41",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 125.99,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.163,
   "x_pct_100mva": 2.3924,
   "b_pct_100mva": 76.7317,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BREC1Q",
   "node_2": "BRID1J",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 5.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.5358,
   "x_pct_100mva": 1.1593,
   "b_pct_100mva": 0.2548,
   "winter_mva": 112.0,
   "spring_mva": 104.0,
   "summer_mva": 90.0,
   "autumn_mva": 104.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BREC1Q",
   "node_2": "FIDD11",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 29.85,
   "cable_km": 0.55,
   "circuit_type": "Composite",
   "r_pct_100mva": 3.1469,
   "x_pct_100mva": 6.4992,
   "b_pct_100mva": 2.3331,
   "winter_mva": 112.0,
   "spring_mva": 104.0,
   "summer_mva": 90.0,
   "autumn_mva": 104.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BREC1R",
   "node_2": "BRID1K",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 5.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.5358,
   "x_pct_100mva": 1.1593,
   "b_pct_100mva": 0.2548,
   "winter_mva": 112.0,
   "spring_mva": 104.0,
   "summer_mva": 90.0,
   "autumn_mva": 104.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BRID1J",
   "node_2": "NECS11",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 5.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2547,
   "x_pct_100mva": 1.1223,
   "b_pct_100mva": 0.2667,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BRID1K",
   "node_2": "NECS11",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 5.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2547,
   "x_pct_100mva": 1.1223,
   "b_pct_100mva": 0.2667,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "BUCH41",
   "node_2": "PEHE41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CAAD1R",
   "node_2": "CNBH11",
   "year": "2033",
   "status": "Change",
   "ohl_km": 13.5,
   "cable_km": 1.3,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4423,
   "x_pct_100mva": 3.1537,
   "b_pct_100mva": 3.2082,
   "winter_mva": 301.0,
   "spring_mva": 301.0,
   "summer_mva": 301.0,
   "autumn_mva": 301.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CAIN2-",
   "node_2": "KINT21",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 41.08,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2363,
   "x_pct_100mva": 1.6453,
   "b_pct_100mva": 11.6193,
   "winter_mva": 934.0,
   "spring_mva": 881.0,
   "summer_mva": 791.0,
   "autumn_mva": 881.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CAIN3J",
   "node_2": "NCCS3-",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0001,
   "b_pct_100mva": 0.0,
   "winter_mva": 5715.0,
   "spring_mva": 5715.0,
   "summer_mva": 5715.0,
   "autumn_mva": 5715.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CALO41",
   "node_2": "GRNS41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CALO41",
   "node_2": "GRNS41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CENS11",
   "node_2": "KERG11",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 8.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0587,
   "x_pct_100mva": 0.7194,
   "b_pct_100mva": 15.8196,
   "winter_mva": 320.0,
   "spring_mva": 320.0,
   "summer_mva": 320.0,
   "autumn_mva": 320.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CENS11",
   "node_2": "KERG11",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 8.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0587,
   "x_pct_100mva": 0.7194,
   "b_pct_100mva": 15.8196,
   "winter_mva": 320.0,
   "spring_mva": 320.0,
   "summer_mva": 320.0,
   "autumn_mva": 320.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CENS11",
   "node_2": "KERG11",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 8.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0587,
   "x_pct_100mva": 0.7194,
   "b_pct_100mva": 15.8196,
   "winter_mva": 320.0,
   "spring_mva": 320.0,
   "summer_mva": 320.0,
   "autumn_mva": 320.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CENS21",
   "node_2": "NORS21",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 12.0,
   "cable_km": 3.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1423,
   "x_pct_100mva": 0.993,
   "b_pct_100mva": 13.7755,
   "winter_mva": 461.0,
   "spring_mva": 461.0,
   "summer_mva": 461.0,
   "autumn_mva": 461.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CENS21",
   "node_2": "NORS21",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 12.0,
   "cable_km": 3.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1423,
   "x_pct_100mva": 0.993,
   "b_pct_100mva": 13.7755,
   "winter_mva": 461.0,
   "spring_mva": 461.0,
   "summer_mva": 461.0,
   "autumn_mva": 461.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "COGL41",
   "node_2": "COGL4J",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 6.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.017,
   "x_pct_100mva": 0.0448,
   "b_pct_100mva": 51.1565,
   "winter_mva": 930.0,
   "spring_mva": 930.0,
   "summer_mva": 930.0,
   "autumn_mva": 930.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "COGL41",
   "node_2": "COGL4K",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 6.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.017,
   "x_pct_100mva": 0.0448,
   "b_pct_100mva": 51.1565,
   "winter_mva": 930.0,
   "spring_mva": 930.0,
   "summer_mva": 930.0,
   "autumn_mva": 930.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "COGL4J",
   "node_2": "LOCL41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 3.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0046,
   "x_pct_100mva": 0.0697,
   "b_pct_100mva": 2.0611,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "COGL4K",
   "node_2": "LOCL41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 3.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0046,
   "x_pct_100mva": 0.0697,
   "b_pct_100mva": 2.0611,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "COIM41",
   "node_2": "EABA41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 15.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0095,
   "x_pct_100mva": 0.1922,
   "b_pct_100mva": 444.5714,
   "winter_mva": 1170.0,
   "spring_mva": 1170.0,
   "summer_mva": 1170.0,
   "autumn_mva": 1170.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "COIM41",
   "node_2": "EABA41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 15.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0095,
   "x_pct_100mva": 0.2272,
   "b_pct_100mva": 474.0984,
   "winter_mva": 1170.0,
   "spring_mva": 1170.0,
   "summer_mva": 1170.0,
   "autumn_mva": 1170.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "COIM41",
   "node_2": "FAUG41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 37.01,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0479,
   "x_pct_100mva": 0.7062,
   "b_pct_100mva": 22.4853,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "COIM41",
   "node_2": "KINA41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 43.19,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0554,
   "x_pct_100mva": 0.797,
   "b_pct_100mva": 26.6787,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "COIM41",
   "node_2": "MELG41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 13.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0167,
   "x_pct_100mva": 0.2399,
   "b_pct_100mva": 8.0302,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "COUA1A",
   "node_2": "COUA1N",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 14.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7289,
   "x_pct_100mva": 3.1936,
   "b_pct_100mva": 0.7686,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "COUA1A",
   "node_2": "COUA1Q",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 13.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.679,
   "x_pct_100mva": 2.9749,
   "b_pct_100mva": 0.716,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "COUA1B",
   "node_2": "COUA1R",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 13.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.679,
   "x_pct_100mva": 2.9749,
   "b_pct_100mva": 0.716,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "COUA1B",
   "node_2": "COUA1S",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 14.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7289,
   "x_pct_100mva": 3.1936,
   "b_pct_100mva": 0.7686,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "COUA1N",
   "node_2": "COUA1Q",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0499,
   "x_pct_100mva": 0.2187,
   "b_pct_100mva": 0.0526,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "COUA1R",
   "node_2": "COUA1S",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0499,
   "x_pct_100mva": 0.2187,
   "b_pct_100mva": 0.0526,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRDH11",
   "node_2": "FERO1A",
   "year": "2033",
   "status": "Change",
   "ohl_km": 6.21,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0998,
   "x_pct_100mva": 1.1643,
   "b_pct_100mva": 0.3867,
   "winter_mva": 741.0,
   "spring_mva": 709.0,
   "summer_mva": 658.0,
   "autumn_mva": 709.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CRDH11",
   "node_2": "NANT1A",
   "year": "2033",
   "status": "Change",
   "ohl_km": 4.98,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.08,
   "x_pct_100mva": 0.9339,
   "b_pct_100mva": 0.3101,
   "winter_mva": 741.0,
   "spring_mva": 709.0,
   "summer_mva": 658.0,
   "autumn_mva": 709.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CWIN41",
   "node_2": "NEMA41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "CWIN41",
   "node_2": "NEMA41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "EDAY11",
   "node_2": "FINS11",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 14.9,
   "cable_km": 21.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.4026,
   "x_pct_100mva": 4.4909,
   "b_pct_100mva": 29.5809,
   "winter_mva": 189.0,
   "spring_mva": 200.0,
   "summer_mva": 200.0,
   "autumn_mva": 200.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ELGI11",
   "node_2": "KEIT11",
   "year": "2033",
   "status": "Change",
   "ohl_km": 22.9,
   "cable_km": 5.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.2154,
   "x_pct_100mva": 5.4442,
   "b_pct_100mva": 10.2417,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "ELGI11",
   "node_2": "KEIT11",
   "year": "2033",
   "status": "Change",
   "ohl_km": 22.9,
   "cable_km": 5.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.2129,
   "x_pct_100mva": 5.4258,
   "b_pct_100mva": 10.1433,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "EMMO4A",
   "node_2": "EMMO41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "EMMO4A",
   "node_2": "EMMO41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FAUG41",
   "node_2": "KINA41",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 80.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1034,
   "x_pct_100mva": 1.5032,
   "b_pct_100mva": 49.164,
   "winter_mva": 2771.0,
   "spring_mva": 2674.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2674.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FERO1A",
   "node_2": "TAYN1R",
   "year": "2033",
   "status": "Change",
   "ohl_km": 6.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1012,
   "x_pct_100mva": 1.1814,
   "b_pct_100mva": 0.3922,
   "winter_mva": 741.0,
   "spring_mva": 709.0,
   "summer_mva": 658.0,
   "autumn_mva": 709.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FETT11",
   "node_2": "FIDD1Q",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 5.0,
   "cable_km": 3.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3212,
   "x_pct_100mva": 1.4328,
   "b_pct_100mva": 4.3535,
   "winter_mva": 186.0,
   "spring_mva": 186.0,
   "summer_mva": 186.0,
   "autumn_mva": 186.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FETT11",
   "node_2": "FIDD1R",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 5.0,
   "cable_km": 3.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3212,
   "x_pct_100mva": 1.4328,
   "b_pct_100mva": 4.3535,
   "winter_mva": 186.0,
   "spring_mva": 186.0,
   "summer_mva": 186.0,
   "autumn_mva": 186.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FIDD1Q",
   "node_2": "TARL1A",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 25.0,
   "cable_km": 0.55,
   "circuit_type": "Composite",
   "r_pct_100mva": 2.6452,
   "x_pct_100mva": 6.016,
   "b_pct_100mva": 2.2253,
   "winter_mva": 112.0,
   "spring_mva": 104.0,
   "summer_mva": 90.0,
   "autumn_mva": 104.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FOYE2-",
   "node_2": "FOYE2J",
   "year": "2033",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 0.85,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0056,
   "x_pct_100mva": 0.0161,
   "b_pct_100mva": 3.4319,
   "winter_mva": 319.0,
   "spring_mva": 319.0,
   "summer_mva": 319.0,
   "autumn_mva": 319.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FYRI2J",
   "node_2": "KIWF21",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 20.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1294,
   "x_pct_100mva": 1.1285,
   "b_pct_100mva": 4.1769,
   "winter_mva": 780.0,
   "spring_mva": 750.0,
   "summer_mva": 700.0,
   "autumn_mva": 750.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "FYRI2K",
   "node_2": "KIWF21",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 20.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1294,
   "x_pct_100mva": 1.1285,
   "b_pct_100mva": 4.1769,
   "winter_mva": 780.0,
   "spring_mva": 750.0,
   "summer_mva": 700.0,
   "autumn_mva": 750.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GRNS41",
   "node_2": "STMR41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.0106,
   "b_pct_100mva": 5.7552,
   "winter_mva": 1596.0,
   "spring_mva": 1596.0,
   "summer_mva": 1596.0,
   "autumn_mva": 1596.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "GRNS41",
   "node_2": "STMR41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.0106,
   "b_pct_100mva": 5.7552,
   "winter_mva": 1596.0,
   "spring_mva": 1596.0,
   "summer_mva": 1596.0,
   "autumn_mva": 1596.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KINM4A",
   "node_2": "NEMA41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 11.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0207,
   "x_pct_100mva": 0.2186,
   "b_pct_100mva": 6.5322,
   "winter_mva": 2349.0,
   "spring_mva": 2266.0,
   "summer_mva": 2120.0,
   "autumn_mva": 2266.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KINM4B",
   "node_2": "PEHE41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 23.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0443,
   "x_pct_100mva": 0.4687,
   "b_pct_100mva": 14.006,
   "winter_mva": 2349.0,
   "spring_mva": 2266.0,
   "summer_mva": 2120.0,
   "autumn_mva": 2266.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KINT21",
   "node_2": "NECS21",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 64.1,
   "cable_km": 1.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3502,
   "x_pct_100mva": 3.2974,
   "b_pct_100mva": 23.0192,
   "winter_mva": 695.0,
   "spring_mva": 643.0,
   "summer_mva": 548.0,
   "autumn_mva": 643.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KINT21",
   "node_2": "NECS21",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 64.1,
   "cable_km": 1.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3502,
   "x_pct_100mva": 3.2974,
   "b_pct_100mva": 23.0192,
   "winter_mva": 695.0,
   "spring_mva": 643.0,
   "summer_mva": 548.0,
   "autumn_mva": 643.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KINT21",
   "node_2": "PEHE21",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 50.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1934,
   "x_pct_100mva": 1.8928,
   "b_pct_100mva": 15.1047,
   "winter_mva": 1615.0,
   "spring_mva": 1558.0,
   "summer_mva": 1458.0,
   "autumn_mva": 1558.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KINT21",
   "node_2": "PERS2R",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 28.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1095,
   "x_pct_100mva": 1.1114,
   "b_pct_100mva": 8.1774,
   "winter_mva": 1615.0,
   "spring_mva": 1558.0,
   "summer_mva": 1458.0,
   "autumn_mva": 1558.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KINT21",
   "node_2": "TEAL21",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 99.1,
   "cable_km": 1.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5402,
   "x_pct_100mva": 5.0779,
   "b_pct_100mva": 30.918,
   "winter_mva": 695.0,
   "spring_mva": 643.0,
   "summer_mva": 548.0,
   "autumn_mva": 643.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KINT21",
   "node_2": "TEAL21",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 99.1,
   "cable_km": 1.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5402,
   "x_pct_100mva": 5.0779,
   "b_pct_100mva": 30.918,
   "winter_mva": 695.0,
   "spring_mva": 643.0,
   "summer_mva": 548.0,
   "autumn_mva": 643.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KINT41",
   "node_2": "NEMA41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 15.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0281,
   "x_pct_100mva": 0.2751,
   "b_pct_100mva": 9.8286,
   "winter_mva": 2349.0,
   "spring_mva": 2266.0,
   "summer_mva": 2120.0,
   "autumn_mva": 2266.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KINT41",
   "node_2": "NEMA41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 15.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0281,
   "x_pct_100mva": 0.2751,
   "b_pct_100mva": 9.8286,
   "winter_mva": 2349.0,
   "spring_mva": 2266.0,
   "summer_mva": 2120.0,
   "autumn_mva": 2266.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KIWF21",
   "node_2": "KIWF2A",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 25.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1579,
   "x_pct_100mva": 1.3763,
   "b_pct_100mva": 5.0938,
   "winter_mva": 702.0,
   "spring_mva": 665.0,
   "summer_mva": 599.0,
   "autumn_mva": 665.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "KIWF21",
   "node_2": "KIWF2B",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 25.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1579,
   "x_pct_100mva": 1.3763,
   "b_pct_100mva": 5.0938,
   "winter_mva": 702.0,
   "spring_mva": 665.0,
   "summer_mva": 599.0,
   "autumn_mva": 665.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LEWI41",
   "node_2": "NPIC41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LEWI41",
   "node_2": "NPIC41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LEWI41",
   "node_2": "TLSK41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LEWI41",
   "node_2": "TLSK41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0005,
   "winter_mva": 69275.0,
   "spring_mva": 69275.0,
   "summer_mva": 69275.0,
   "autumn_mva": 69275.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LOCL41",
   "node_2": "LOFA41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 24.5,
   "cable_km": 1.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.061,
   "x_pct_100mva": 0.4235,
   "b_pct_100mva": 49.6198,
   "winter_mva": 350.0,
   "spring_mva": 350.0,
   "summer_mva": 350.0,
   "autumn_mva": 350.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LOSD11",
   "node_2": "SINC11",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0005,
   "winter_mva": 22861.0,
   "spring_mva": 22861.0,
   "summer_mva": 22861.0,
   "autumn_mva": 22861.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LOSD11",
   "node_2": "SINC11",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0005,
   "winter_mva": 22861.0,
   "spring_mva": 22861.0,
   "summer_mva": 22861.0,
   "autumn_mva": 22861.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LOSD4A",
   "node_2": "LOSD41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0006,
   "x_pct_100mva": 0.0128,
   "b_pct_100mva": 29.6381,
   "winter_mva": 1170.0,
   "spring_mva": 1170.0,
   "summer_mva": 1170.0,
   "autumn_mva": 1170.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LOSD4A",
   "node_2": "LOSD41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0006,
   "x_pct_100mva": 0.0151,
   "b_pct_100mva": 31.6066,
   "winter_mva": 1170.0,
   "spring_mva": 1170.0,
   "summer_mva": 1170.0,
   "autumn_mva": 1170.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LOSD41",
   "node_2": "PEHE41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 8.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0067,
   "x_pct_100mva": 0.1269,
   "b_pct_100mva": 5.6906,
   "winter_mva": 3464.0,
   "spring_mva": 3464.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3464.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LOSD41",
   "node_2": "PEHE41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 8.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0067,
   "x_pct_100mva": 0.1269,
   "b_pct_100mva": 5.6906,
   "winter_mva": 3464.0,
   "spring_mva": 3464.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3464.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LUNH21",
   "node_2": "NECS21",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.01,
   "x_pct_100mva": 0.024,
   "b_pct_100mva": 6.22,
   "winter_mva": 400.0,
   "spring_mva": 400.0,
   "summer_mva": 400.0,
   "autumn_mva": 400.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "LUNH21",
   "node_2": "NECS21",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.01,
   "x_pct_100mva": 0.024,
   "b_pct_100mva": 6.22,
   "winter_mva": 400.0,
   "spring_mva": 400.0,
   "summer_mva": 400.0,
   "autumn_mva": 400.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "NANT1-",
   "node_2": "NANT1A",
   "year": "2033",
   "status": "Change",
   "ohl_km": 4.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2058,
   "x_pct_100mva": 0.9331,
   "b_pct_100mva": 0.2098,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "NANT1A",
   "node_2": "TAYN1Q",
   "year": "2033",
   "status": "Change",
   "ohl_km": 7.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 1.4246,
   "b_pct_100mva": 0.4733,
   "winter_mva": 741.0,
   "spring_mva": 709.0,
   "summer_mva": 658.0,
   "autumn_mva": 709.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "NECS21",
   "node_2": "OSSI21",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0123,
   "b_pct_100mva": 10.6574,
   "winter_mva": 1560.0,
   "spring_mva": 1560.0,
   "summer_mva": 1560.0,
   "autumn_mva": 1560.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "NECS21",
   "node_2": "TEAL21",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 35.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.19,
   "x_pct_100mva": 1.7805,
   "b_pct_100mva": 7.8988,
   "winter_mva": 695.0,
   "spring_mva": 643.0,
   "summer_mva": 548.0,
   "autumn_mva": 643.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "NECS21",
   "node_2": "TEAL21",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 35.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.19,
   "x_pct_100mva": 1.7805,
   "b_pct_100mva": 7.8988,
   "winter_mva": 695.0,
   "spring_mva": 643.0,
   "summer_mva": 548.0,
   "autumn_mva": 643.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "NEMA1Q",
   "node_2": "PERS11",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 12.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.298,
   "x_pct_100mva": 3.1604,
   "b_pct_100mva": 0.5988,
   "winter_mva": 464.0,
   "spring_mva": 446.0,
   "summer_mva": 414.0,
   "autumn_mva": 446.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "NEMA1R",
   "node_2": "PERS11",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 12.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.298,
   "x_pct_100mva": 3.1604,
   "b_pct_100mva": 0.5988,
   "winter_mva": 464.0,
   "spring_mva": 446.0,
   "summer_mva": 414.0,
   "autumn_mva": 446.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "NEMA41",
   "node_2": "PEHE41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 34.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.065,
   "x_pct_100mva": 0.6873,
   "b_pct_100mva": 20.5382,
   "winter_mva": 2349.0,
   "spring_mva": 2266.0,
   "summer_mva": 2120.0,
   "autumn_mva": 2266.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "NORS21",
   "node_2": "YELL21",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 19.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.1568,
   "x_pct_100mva": 0.7048,
   "b_pct_100mva": 67.3595,
   "winter_mva": 461.0,
   "spring_mva": 461.0,
   "summer_mva": 461.0,
   "autumn_mva": 461.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "NWGL4-",
   "node_2": "PEHE41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.0106,
   "b_pct_100mva": 46.242,
   "winter_mva": 1600.0,
   "spring_mva": 1600.0,
   "summer_mva": 1600.0,
   "autumn_mva": 1600.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "PEHE21",
   "node_2": "PERS2Q",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 47.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1839,
   "x_pct_100mva": 1.8396,
   "b_pct_100mva": 13.9931,
   "winter_mva": 1615.0,
   "spring_mva": 1558.0,
   "summer_mva": 1458.0,
   "autumn_mva": 1558.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "SHIN11",
   "node_2": "SOYK11",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0499,
   "x_pct_100mva": 0.2077,
   "b_pct_100mva": 0.056,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "TEAL11",
   "node_2": "TEAS1-",
   "year": "2033",
   "status": "Change",
   "ohl_km": 5.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2496,
   "x_pct_100mva": 1.096,
   "b_pct_100mva": 0.2627,
   "winter_mva": 242.0,
   "spring_mva": 229.0,
   "summer_mva": 209.0,
   "autumn_mva": 229.0,
   "transmission_owner": "SHET",
   "asset": "circuit"
  },
  {
   "node_1": "AIGA1Q",
   "node_2": "AIGA5-",
   "year": "2026",
   "status": "Change",
   "r_pct_100mva": 1.7562,
   "x_pct_100mva": 44.8545,
   "b_pct_100mva": -0.0041,
   "rating_mva": 22.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "ERRO1A",
   "node_2": "ERRO3-",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.5828,
   "x_pct_100mva": 24.9932,
   "b_pct_100mva": -0.0002,
   "rating_mva": 90.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "ERRO1A",
   "node_2": "ERRO3-",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.5828,
   "x_pct_100mva": 24.9932,
   "b_pct_100mva": -0.0002,
   "rating_mva": 90.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "GREM1J",
   "node_2": "GREM31",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.5828,
   "x_pct_100mva": 24.9932,
   "b_pct_100mva": -0.0002,
   "rating_mva": 90.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "GREM1K",
   "node_2": "GREM31",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.5828,
   "x_pct_100mva": 24.9932,
   "b_pct_100mva": -0.0002,
   "rating_mva": 90.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "TEAL2A",
   "node_2": "TEAL21",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.0143,
   "x_pct_100mva": 1.1276,
   "b_pct_100mva": -0.001,
   "rating_mva": 675.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "TEAL2A",
   "node_2": "TEAL21",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.0143,
   "x_pct_100mva": 1.1276,
   "b_pct_100mva": -0.001,
   "rating_mva": 675.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "TUMB1Q",
   "node_2": "TUMB5-",
   "year": "2026",
   "status": "Removed",
   "r_pct_100mva": 1.6295,
   "x_pct_100mva": 77.7448,
   "b_pct_100mva": -0.0986,
   "rating_mva": 21.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "TUMB1R",
   "node_2": "TUMB5-",
   "year": "2026",
   "status": "Removed",
   "r_pct_100mva": 1.6066,
   "x_pct_100mva": 76.6498,
   "b_pct_100mva": -0.0986,
   "rating_mva": 21.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "ABED11",
   "node_2": "ABED31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.9139,
   "x_pct_100mva": 24.9833,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "AIGA1Q",
   "node_2": "AIGA5-",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 1.7562,
   "x_pct_100mva": 44.8545,
   "b_pct_100mva": -0.0041,
   "rating_mva": 22.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "AIGN11",
   "node_2": "AIGN51",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 1.7577,
   "x_pct_100mva": 44.8906,
   "b_pct_100mva": -0.0002,
   "rating_mva": 36.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "ALYT41",
   "node_2": "ALYT21",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0377,
   "x_pct_100mva": 1.5996,
   "b_pct_100mva": -0.1302,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "ALYT41",
   "node_2": "ALYT21",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0377,
   "x_pct_100mva": 1.5996,
   "b_pct_100mva": -0.1302,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "ANSN2-",
   "node_2": "ANSN3-",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.3937,
   "x_pct_100mva": 17.9957,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "ANSU1-",
   "node_2": "ANSU3-",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.8997,
   "x_pct_100mva": 24.8949,
   "b_pct_100mva": -0.0163,
   "rating_mva": 45.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "ARBR1Q",
   "node_2": "ARBR3-",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "ARBR1R",
   "node_2": "ARBR3-",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BEAU21",
   "node_2": "BEAU11",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.1494,
   "x_pct_100mva": 5.3312,
   "b_pct_100mva": -0.0319,
   "rating_mva": 360.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BEAU21",
   "node_2": "BEAU11",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.1494,
   "x_pct_100mva": 5.3312,
   "b_pct_100mva": -0.0319,
   "rating_mva": 360.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BEAU21",
   "node_2": "BEAU11",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.1494,
   "x_pct_100mva": 5.3312,
   "b_pct_100mva": -0.0319,
   "rating_mva": 360.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BEIB11",
   "node_2": "BEIB31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.3405,
   "x_pct_100mva": 17.9968,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BLHI21",
   "node_2": "BLHI11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1494,
   "x_pct_100mva": 5.3312,
   "b_pct_100mva": -0.0319,
   "rating_mva": 360.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CHLS11",
   "node_2": "CHLS31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CLOI11",
   "node_2": "CLOI31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1333,
   "x_pct_100mva": 7.9989,
   "b_pct_100mva": -0.0173,
   "rating_mva": 150.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CONN2Q",
   "node_2": "CONN11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1001,
   "x_pct_100mva": 3.9987,
   "b_pct_100mva": -0.0584,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CRAR1R",
   "node_2": "CRAR3-",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.4031,
   "x_pct_100mva": 17.7732,
   "b_pct_100mva": -0.0172,
   "rating_mva": 90.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CRAS2-",
   "node_2": "CRAS3-",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.3937,
   "x_pct_100mva": 17.9957,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CRDH21",
   "node_2": "CRDH11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1001,
   "x_pct_100mva": 3.9987,
   "b_pct_100mva": -0.0584,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CRDH21",
   "node_2": "CRDH11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1001,
   "x_pct_100mva": 3.9987,
   "b_pct_100mva": -0.0584,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CRMU21",
   "node_2": "CRMU31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.3937,
   "x_pct_100mva": 17.9957,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CRMU21",
   "node_2": "CRMU31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.3937,
   "x_pct_100mva": 17.9957,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CRSN21",
   "node_2": "CRSN11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1001,
   "x_pct_100mva": 3.9987,
   "b_pct_100mva": -0.0584,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CRSN21",
   "node_2": "CRSN11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1001,
   "x_pct_100mva": 3.9987,
   "b_pct_100mva": -0.0584,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "DONW21",
   "node_2": "DONW2A",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1494,
   "x_pct_100mva": 5.3312,
   "b_pct_100mva": -0.0276,
   "rating_mva": 360.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "FARI2J",
   "node_2": "FARI1J",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.2704,
   "x_pct_100mva": 7.9954,
   "b_pct_100mva": -0.02,
   "rating_mva": 240.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "FARI2K",
   "node_2": "FARI1K",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.2704,
   "x_pct_100mva": 7.9954,
   "b_pct_100mva": -0.02,
   "rating_mva": 240.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "FETT41",
   "node_2": "FETT1-",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.108,
   "x_pct_100mva": 3.9569,
   "b_pct_100mva": -0.078,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "FINS11",
   "node_2": "FINS31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "FINS11",
   "node_2": "FINS31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "FINS21",
   "node_2": "FINS11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.044,
   "x_pct_100mva": 5.833,
   "b_pct_100mva": -0.0276,
   "rating_mva": 360.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "FRAS1Q",
   "node_2": "FRAS3-",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.9139,
   "x_pct_100mva": 24.9833,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "FRAS1R",
   "node_2": "FRAS3-",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.9139,
   "x_pct_100mva": 24.9833,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "HICL11",
   "node_2": "HICL31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.9139,
   "x_pct_100mva": 24.9833,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "KINT11",
   "node_2": "KINT3-",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 1.0391,
   "x_pct_100mva": 27.6305,
   "b_pct_100mva": -0.0002,
   "rating_mva": 60.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "KINT11",
   "node_2": "KINT3-",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "KINT21",
   "node_2": "KINT11",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.2704,
   "x_pct_100mva": 7.9954,
   "b_pct_100mva": -0.02,
   "rating_mva": 240.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "KINT21",
   "node_2": "KINT11",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.2704,
   "x_pct_100mva": 7.9954,
   "b_pct_100mva": -0.02,
   "rating_mva": 240.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "KINT21",
   "node_2": "KINT11",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.2704,
   "x_pct_100mva": 7.9954,
   "b_pct_100mva": -0.02,
   "rating_mva": 240.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "LAIS11",
   "node_2": "LAIS31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.9139,
   "x_pct_100mva": 24.9833,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "LOYE1-",
   "node_2": "LOYE5J",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.9531,
   "x_pct_100mva": 38.8216,
   "b_pct_100mva": -0.012,
   "rating_mva": 36.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "LOYE1-",
   "node_2": "LOYE5K",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.9553,
   "x_pct_100mva": 38.766,
   "b_pct_100mva": -0.0122,
   "rating_mva": 36.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "PORA1Q",
   "node_2": "PORA3-",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 1.8024,
   "x_pct_100mva": 29.8122,
   "b_pct_100mva": -0.0503,
   "rating_mva": 30.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "PORA1R",
   "node_2": "PORA3-",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 1.8024,
   "x_pct_100mva": 29.8122,
   "b_pct_100mva": -0.0503,
   "rating_mva": 30.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "SFIL1Q",
   "node_2": "SFIL5-",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.948,
   "x_pct_100mva": 38.5161,
   "b_pct_100mva": 0.0,
   "rating_mva": 36.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "STWO11",
   "node_2": "STWO31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.3405,
   "x_pct_100mva": 17.9968,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "TEAS1-",
   "node_2": "TEAS31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "ACHE11",
   "node_2": "ACHE31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "ALYT41",
   "node_2": "ALYT21",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.0377,
   "x_pct_100mva": 1.5996,
   "b_pct_100mva": -0.1302,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "ALYT41",
   "node_2": "ALYT21",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.0377,
   "x_pct_100mva": 1.5996,
   "b_pct_100mva": -0.1302,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BANN41",
   "node_2": "BANN21",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0377,
   "x_pct_100mva": 1.5996,
   "b_pct_100mva": -0.1302,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BANN41",
   "node_2": "BANN21",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0377,
   "x_pct_100mva": 1.5996,
   "b_pct_100mva": -0.1302,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BERB2R",
   "node_2": "BERB3A",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.3937,
   "x_pct_100mva": 17.9957,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BING41",
   "node_2": "BING11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.108,
   "x_pct_100mva": 3.9569,
   "b_pct_100mva": -0.078,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BING41",
   "node_2": "BING11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.108,
   "x_pct_100mva": 3.9569,
   "b_pct_100mva": -0.078,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BLEX1-",
   "node_2": "BLEX3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BLGH11",
   "node_2": "BLGH31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.5828,
   "x_pct_100mva": 24.9932,
   "b_pct_100mva": -0.0002,
   "rating_mva": 90.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BLHI2A",
   "node_2": "BLHI21",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0059,
   "x_pct_100mva": 0.4624,
   "b_pct_100mva": 0.0,
   "rating_mva": 865.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BLHI2A",
   "node_2": "BLHI21",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0059,
   "x_pct_100mva": 0.4624,
   "b_pct_100mva": 0.0,
   "rating_mva": 865.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BOAG1Q",
   "node_2": "BOAG3-",
   "year": "2030",
   "status": "Change",
   "r_pct_100mva": 0.2265,
   "x_pct_100mva": 24.724,
   "b_pct_100mva": -0.0048,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BOAG1R",
   "node_2": "BOAG3-",
   "year": "2030",
   "status": "Change",
   "r_pct_100mva": 0.2265,
   "x_pct_100mva": 24.724,
   "b_pct_100mva": -0.0048,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BRCW11",
   "node_2": "BRCW3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BRCW11",
   "node_2": "BRCW3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BRCW2J",
   "node_2": "BRCW3-",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.2893,
   "x_pct_100mva": 19.9146,
   "b_pct_100mva": -0.0155,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BRCW2K",
   "node_2": "BRCW3-",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.2893,
   "x_pct_100mva": 19.9146,
   "b_pct_100mva": -0.0159,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BROA11",
   "node_2": "BROA3A",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 1.1951,
   "x_pct_100mva": 25.0827,
   "b_pct_100mva": 0.0,
   "rating_mva": 45.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CAAI41",
   "node_2": "CAAI11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.108,
   "x_pct_100mva": 3.9569,
   "b_pct_100mva": -0.078,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CAAI41",
   "node_2": "CAAI11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.108,
   "x_pct_100mva": 3.9569,
   "b_pct_100mva": -0.078,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CASS1Q",
   "node_2": "CASS3-",
   "year": "2030",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CLAT1-",
   "node_2": "CLAT3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CLGO11",
   "node_2": "CLGO3A",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CLGO11",
   "node_2": "CLGO3B",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CLGO11",
   "node_2": "CLGO3C",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CLGO2J",
   "node_2": "CLGO11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1494,
   "x_pct_100mva": 5.3312,
   "b_pct_100mva": -0.0319,
   "rating_mva": 360.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CLGO2K",
   "node_2": "CLGO11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1494,
   "x_pct_100mva": 5.3312,
   "b_pct_100mva": -0.0319,
   "rating_mva": 360.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CMBS41",
   "node_2": "CMBS11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.108,
   "x_pct_100mva": 3.9569,
   "b_pct_100mva": -0.078,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CMBS41",
   "node_2": "CMBS11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.108,
   "x_pct_100mva": 3.9569,
   "b_pct_100mva": -0.078,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CULL1-",
   "node_2": "CULL5-",
   "year": "2030",
   "status": "Change",
   "r_pct_100mva": 1.5105,
   "x_pct_100mva": 37.5974,
   "b_pct_100mva": -0.3144,
   "rating_mva": 36.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "DEAN1Q",
   "node_2": "DEAN5-",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 1.0125,
   "x_pct_100mva": 25.0796,
   "b_pct_100mva": -0.1926,
   "rating_mva": 40.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "DEAW1-",
   "node_2": "DEAW5-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 1.0133,
   "x_pct_100mva": 25.0996,
   "b_pct_100mva": -0.2185,
   "rating_mva": 45.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "DELL11",
   "node_2": "DELL31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.9139,
   "x_pct_100mva": 24.9833,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "DUDH1Q",
   "node_2": "DUDH3-",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.7798,
   "x_pct_100mva": 24.9211,
   "b_pct_100mva": -0.0118,
   "rating_mva": 60.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "DUDH1R",
   "node_2": "DUDH3-",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.7797,
   "x_pct_100mva": 23.9206,
   "b_pct_100mva": -0.0118,
   "rating_mva": 60.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "EDIN11",
   "node_2": "EDIN3A",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.7697,
   "x_pct_100mva": 17.9835,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "EDIN11",
   "node_2": "EDIN3B",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "ELCH11",
   "node_2": "ELCH31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "ELCH11",
   "node_2": "ELCH31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "EMMO41",
   "node_2": "EMMO21",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0377,
   "x_pct_100mva": 1.5996,
   "b_pct_100mva": -0.1302,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "EMMO41",
   "node_2": "EMMO21",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0377,
   "x_pct_100mva": 1.5996,
   "b_pct_100mva": -0.1302,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "EMMO41",
   "node_2": "EMMO21",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0377,
   "x_pct_100mva": 1.5996,
   "b_pct_100mva": -0.1302,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "FASN1A",
   "node_2": "FASN31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "FASN1B",
   "node_2": "FASN31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "FASN2Q",
   "node_2": "FASN31",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.2896,
   "x_pct_100mva": 19.9146,
   "b_pct_100mva": -0.0075,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "FASN2R",
   "node_2": "FASN31",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.2892,
   "x_pct_100mva": 20.1646,
   "b_pct_100mva": -0.0146,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "FAUG41",
   "node_2": "FAUG11",
   "year": "2030",
   "status": "Change",
   "r_pct_100mva": 0.2145,
   "x_pct_100mva": 7.9971,
   "b_pct_100mva": -0.0749,
   "rating_mva": 240.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "FAUG41",
   "node_2": "FAUG11",
   "year": "2030",
   "status": "Change",
   "r_pct_100mva": 0.2145,
   "x_pct_100mva": 7.9971,
   "b_pct_100mva": -0.0749,
   "rating_mva": 240.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "FETT41",
   "node_2": "FETT11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.108,
   "x_pct_100mva": 3.9569,
   "b_pct_100mva": -0.078,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "GARV11",
   "node_2": "GARV31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "GARV11",
   "node_2": "GARV31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "GLDY11",
   "node_2": "GLDY31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.7222,
   "x_pct_100mva": 7.2222,
   "b_pct_100mva": 0.0,
   "rating_mva": 180.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "GLUE1-",
   "node_2": "GLUE3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.5828,
   "x_pct_100mva": 24.9932,
   "b_pct_100mva": -0.0002,
   "rating_mva": 90.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "GLUE1-",
   "node_2": "GLUE3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.5828,
   "x_pct_100mva": 24.9932,
   "b_pct_100mva": -0.0002,
   "rating_mva": 90.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "GLUE1-",
   "node_2": "GLUE3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.5828,
   "x_pct_100mva": 24.9932,
   "b_pct_100mva": -0.0002,
   "rating_mva": 90.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "HARI1-",
   "node_2": "HARI3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.6806,
   "x_pct_100mva": 17.9871,
   "b_pct_100mva": -0.0128,
   "rating_mva": 60.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "HEBW11",
   "node_2": "HEBW31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "HEBW11",
   "node_2": "HEBW31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "HEST11",
   "node_2": "HEST31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 1.1951,
   "x_pct_100mva": 25.0827,
   "b_pct_100mva": 0.0,
   "rating_mva": 45.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "HOME11",
   "node_2": "HOME31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.7697,
   "x_pct_100mva": 17.9835,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "KINA41",
   "node_2": "KINA1A",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1248,
   "x_pct_100mva": 8.0824,
   "b_pct_100mva": -0.0644,
   "rating_mva": 240.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "KINA41",
   "node_2": "KINA1B",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1248,
   "x_pct_100mva": 8.0824,
   "b_pct_100mva": -0.0644,
   "rating_mva": 240.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "KION11",
   "node_2": "KION51",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 1.7805,
   "x_pct_100mva": 45.4207,
   "b_pct_100mva": -0.0002,
   "rating_mva": 36.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "KIOR1-",
   "node_2": "KIOR5-",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 1.7809,
   "x_pct_100mva": 45.4318,
   "b_pct_100mva": -0.0001,
   "rating_mva": 22.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "KRKN11",
   "node_2": "KRKN31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.3405,
   "x_pct_100mva": 17.9968,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "LAFD11",
   "node_2": "LAFD31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.5828,
   "x_pct_100mva": 24.9932,
   "b_pct_100mva": -0.0002,
   "rating_mva": 90.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "LEWI41",
   "node_2": "LEWI11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1055,
   "x_pct_100mva": 6.777,
   "b_pct_100mva": -0.0931,
   "rating_mva": 360.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "LEWI41",
   "node_2": "LEWI11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1055,
   "x_pct_100mva": 6.777,
   "b_pct_100mva": -0.0931,
   "rating_mva": 360.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "LEWI41",
   "node_2": "LEWI11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1055,
   "x_pct_100mva": 6.777,
   "b_pct_100mva": -0.0931,
   "rating_mva": 360.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "LOCA21",
   "node_2": "LOCA5D",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1395,
   "x_pct_100mva": 6.8837,
   "b_pct_100mva": 0.0,
   "rating_mva": 215.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "LOCA21",
   "node_2": "LOCA5E",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1395,
   "x_pct_100mva": 6.8837,
   "b_pct_100mva": 0.0,
   "rating_mva": 215.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "LOCA21",
   "node_2": "LOCA5F",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1395,
   "x_pct_100mva": 6.8837,
   "b_pct_100mva": 0.0,
   "rating_mva": 215.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "LOCL41",
   "node_2": "LOCL11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.108,
   "x_pct_100mva": 3.9569,
   "b_pct_100mva": -0.078,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "LOCL41",
   "node_2": "LOCL11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.108,
   "x_pct_100mva": 3.9569,
   "b_pct_100mva": -0.078,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "LOSD41",
   "node_2": "LOSD11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.108,
   "x_pct_100mva": 3.9569,
   "b_pct_100mva": -0.078,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "LOSD41",
   "node_2": "LOSD11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.108,
   "x_pct_100mva": 3.9569,
   "b_pct_100mva": -0.078,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "LUNA1Q",
   "node_2": "LUNA3-",
   "year": "2030",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "LUNA1R",
   "node_2": "LUNA3-",
   "year": "2030",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "MEYG11",
   "node_2": "MEYG31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.7311,
   "x_pct_100mva": 19.9866,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "MEYG11",
   "node_2": "MEYG31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.097,
   "x_pct_100mva": 5.7408,
   "b_pct_100mva": 0.0,
   "rating_mva": 209.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "MEYG11",
   "node_2": "MEYG31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.9518,
   "x_pct_100mva": 19.9773,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "MSHL11",
   "node_2": "MSHL31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.4736,
   "x_pct_100mva": 17.9938,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "MUAI11",
   "node_2": "MUAI31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "MUAI11",
   "node_2": "MUAI31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "OURA1-",
   "node_2": "OURA3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "STOR1Q",
   "node_2": "STOR31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "STOR1R",
   "node_2": "STOR31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "STSO11",
   "node_2": "STSO31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "STSO11",
   "node_2": "STSO31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "TNGF11",
   "node_2": "TNGF31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "TOSY11",
   "node_2": "TOSY31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.3405,
   "x_pct_100mva": 17.9968,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "TUMM2J",
   "node_2": "TUMM1J",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.259,
   "x_pct_100mva": 7.7457,
   "b_pct_100mva": -0.0239,
   "rating_mva": 240.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "TUMM2K",
   "node_2": "TUMM1K",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.2595,
   "x_pct_100mva": 7.829,
   "b_pct_100mva": -0.0229,
   "rating_mva": 240.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "WIOW11",
   "node_2": "WIOW3-",
   "year": "2030",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "WIOW11",
   "node_2": "WIOW3-",
   "year": "2030",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BEWF1-",
   "node_2": "BEWF3-",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.128,
   "x_pct_100mva": 9.4991,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BRID1J",
   "node_2": "BRID3-",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "BRID1K",
   "node_2": "BRID3-",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CAIN2-",
   "node_2": "CAIN3J",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.379,
   "x_pct_100mva": 18.0794,
   "b_pct_100mva": -0.0241,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CENS21",
   "node_2": "CENS11",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.044,
   "x_pct_100mva": 5.833,
   "b_pct_100mva": 0.0,
   "rating_mva": 360.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CENS21",
   "node_2": "CENS11",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.044,
   "x_pct_100mva": 5.833,
   "b_pct_100mva": 0.0,
   "rating_mva": 360.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CENS21",
   "node_2": "CENS11",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.044,
   "x_pct_100mva": 5.833,
   "b_pct_100mva": 0.0,
   "rating_mva": 360.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CNBH11",
   "node_2": "CNBH31",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CNBH11",
   "node_2": "CNBH31",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.2426,
   "x_pct_100mva": 17.9984,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "COUA1Q",
   "node_2": "COUA3-",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "COUA1R",
   "node_2": "COUA3-",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "DUNO1Q",
   "node_2": "DUNO3-",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "DUNO1R",
   "node_2": "DUNO3-",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "EDAY11",
   "node_2": "EDAY31",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "ELGI11",
   "node_2": "ELGI3-",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "ELGI11",
   "node_2": "ELGI3-",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "FIDD1Q",
   "node_2": "FIDD3-",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "FIDD1R",
   "node_2": "FIDD3-",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "INVR1A",
   "node_2": "INVR11",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0565,
   "x_pct_100mva": 2.0826,
   "b_pct_100mva": -0.0058,
   "rating_mva": 240.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "INVR1A",
   "node_2": "INVR11",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0565,
   "x_pct_100mva": 2.0826,
   "b_pct_100mva": -0.0058,
   "rating_mva": 240.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "KINM4A",
   "node_2": "KINM31",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.2916,
   "x_pct_100mva": 14.5804,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "KIWF21",
   "node_2": "KIWF31",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.3937,
   "x_pct_100mva": 17.9957,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "LOFA41",
   "node_2": "LOFA51",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0873,
   "x_pct_100mva": 3.8504,
   "b_pct_100mva": 0.0,
   "rating_mva": 350.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "LUNH21",
   "node_2": "LUNH31",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.3937,
   "x_pct_100mva": 17.9957,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "LUNH21",
   "node_2": "LUNH31",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.3937,
   "x_pct_100mva": 17.9957,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "NAIR1Q",
   "node_2": "NAIR3-",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "NAIR1R",
   "node_2": "NAIR3-",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "NCCS21",
   "node_2": "NCCS11",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1001,
   "x_pct_100mva": 3.9987,
   "b_pct_100mva": -0.0584,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "NCCS21",
   "node_2": "NCCS11",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1001,
   "x_pct_100mva": 3.9987,
   "b_pct_100mva": -0.0584,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "NCCS21",
   "node_2": "NCCS3-",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.379,
   "x_pct_100mva": 18.0794,
   "b_pct_100mva": -0.0241,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "NEMA41",
   "node_2": "NEMA1Q",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.108,
   "x_pct_100mva": 3.9569,
   "b_pct_100mva": -0.078,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "NEMA41",
   "node_2": "NEMA1R",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.108,
   "x_pct_100mva": 3.9569,
   "b_pct_100mva": -0.078,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "NEMA41",
   "node_2": "NEMA4A",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.001,
   "x_pct_100mva": 0.21,
   "b_pct_100mva": 0.0,
   "rating_mva": 2780.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "NEMA41",
   "node_2": "NEMA4A",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.001,
   "x_pct_100mva": 0.21,
   "b_pct_100mva": 0.0,
   "rating_mva": 2780.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "ORRI1Q",
   "node_2": "ORRI5-",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.948,
   "x_pct_100mva": 38.5161,
   "b_pct_100mva": 0.0,
   "rating_mva": 36.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "PEHE21",
   "node_2": "PHCC7B",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1278,
   "x_pct_100mva": 5.4234,
   "b_pct_100mva": -0.1122,
   "rating_mva": 1070.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "PEHE41",
   "node_2": "PEHE21",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0263,
   "x_pct_100mva": 1.6265,
   "b_pct_100mva": -0.1101,
   "rating_mva": 1200.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "PEHG1Q",
   "node_2": "PEHG3-",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.5828,
   "x_pct_100mva": 24.9932,
   "b_pct_100mva": -0.0002,
   "rating_mva": 90.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "PEHG1R",
   "node_2": "PEHG3-",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.5828,
   "x_pct_100mva": 24.9932,
   "b_pct_100mva": -0.0002,
   "rating_mva": 90.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "SHIN11",
   "node_2": "SHIN3-",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "SHIN11",
   "node_2": "SHIN3-",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "SLOY1L",
   "node_2": "SLOY51",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.8557,
   "x_pct_100mva": 25.0,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "SLOY1M",
   "node_2": "SLOY51",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.8557,
   "x_pct_100mva": 25.0,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "SLOY1N",
   "node_2": "SLOY51",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.8557,
   "x_pct_100mva": 25.0,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "SLOY1P",
   "node_2": "SLOY51",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.8557,
   "x_pct_100mva": 25.0,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "SOYK11",
   "node_2": "SOYK31",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.4181,
   "x_pct_100mva": 24.9965,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "YELL21",
   "node_2": "YELL11",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.108,
   "x_pct_100mva": 3.9569,
   "b_pct_100mva": 0.0,
   "rating_mva": 480.0,
   "transmission_owner": "SHET",
   "asset": "transformer"
  },
  {
   "node_1": "CURR2-",
   "node_2": "SIGH2Q",
   "year": "2026",
   "status": "Change",
   "ohl_km": 1.54,
   "cable_km": 1.7,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0169,
   "x_pct_100mva": 0.1036,
   "b_pct_100mva": 6.0402,
   "winter_mva": 180.0,
   "spring_mva": 180.0,
   "summer_mva": 180.0,
   "autumn_mva": 180.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CURR2-",
   "node_2": "SIGH2R",
   "year": "2026",
   "status": "Change",
   "ohl_km": 1.54,
   "cable_km": 1.67,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0168,
   "x_pct_100mva": 0.103,
   "b_pct_100mva": 5.941,
   "winter_mva": 180.0,
   "spring_mva": 180.0,
   "summer_mva": 180.0,
   "autumn_mva": 180.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DUNF1Q",
   "node_2": "INKE1Q",
   "year": "2026",
   "status": "Change",
   "ohl_km": 7.58,
   "cable_km": 0.09,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5757,
   "x_pct_100mva": 1.7891,
   "b_pct_100mva": 0.5513,
   "winter_mva": 132.0,
   "spring_mva": 122.0,
   "summer_mva": 106.0,
   "autumn_mva": 122.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DUNF1R",
   "node_2": "INKE1R",
   "year": "2026",
   "status": "Change",
   "ohl_km": 7.58,
   "cable_km": 0.09,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5757,
   "x_pct_100mva": 1.7891,
   "b_pct_100mva": 0.5513,
   "winter_mva": 132.0,
   "spring_mva": 122.0,
   "summer_mva": 106.0,
   "autumn_mva": 122.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KILS2-",
   "node_2": "KILT2Q",
   "year": "2026",
   "status": "Change",
   "ohl_km": 3.56,
   "cable_km": 0.29,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0165,
   "x_pct_100mva": 0.1465,
   "b_pct_100mva": 2.1425,
   "winter_mva": 204.0,
   "spring_mva": 177.0,
   "summer_mva": 177.0,
   "autumn_mva": 177.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KILS2-",
   "node_2": "KILT2R",
   "year": "2026",
   "status": "Change",
   "ohl_km": 3.56,
   "cable_km": 0.33,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0168,
   "x_pct_100mva": 0.1474,
   "b_pct_100mva": 2.2967,
   "winter_mva": 204.0,
   "spring_mva": 177.0,
   "summer_mva": 177.0,
   "autumn_mva": 177.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "AREX1-",
   "node_2": "AREX1A",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.7,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.048,
   "x_pct_100mva": 0.1103,
   "b_pct_100mva": 2.0938,
   "winter_mva": 85.0,
   "spring_mva": 85.0,
   "summer_mva": 85.0,
   "autumn_mva": 85.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "AREX1A",
   "node_2": "CHMO1T",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 4.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3571,
   "x_pct_100mva": 1.0182,
   "b_pct_100mva": 0.2484,
   "winter_mva": 284.0,
   "spring_mva": 278.0,
   "summer_mva": 270.0,
   "autumn_mva": 278.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "AREX1A",
   "node_2": "MAHI1B",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 7.5,
   "cable_km": 0.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5731,
   "x_pct_100mva": 1.6545,
   "b_pct_100mva": 1.2722,
   "winter_mva": 365.0,
   "spring_mva": 365.0,
   "summer_mva": 365.0,
   "autumn_mva": 365.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "AYR-2Q",
   "node_2": "OLDT2-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 2.37,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0058,
   "x_pct_100mva": 0.042,
   "b_pct_100mva": 12.3876,
   "winter_mva": 776.0,
   "spring_mva": 776.0,
   "summer_mva": 776.0,
   "autumn_mva": 776.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "AYRS4-",
   "node_2": "HBES4-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0013,
   "b_pct_100mva": 1.1119,
   "winter_mva": 2770.0,
   "spring_mva": 2770.0,
   "summer_mva": 2770.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BROX1Q",
   "node_2": "DRUR1-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0373,
   "x_pct_100mva": 0.1268,
   "b_pct_100mva": 1.4374,
   "winter_mva": 134.0,
   "spring_mva": 134.0,
   "summer_mva": 134.0,
   "autumn_mva": 134.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CHMO1-",
   "node_2": "CHMO1T",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0225,
   "x_pct_100mva": 0.066,
   "b_pct_100mva": 0.0158,
   "winter_mva": 167.0,
   "spring_mva": 160.0,
   "summer_mva": 148.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CHMO1T",
   "node_2": "STOC1-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 5.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4426,
   "x_pct_100mva": 1.2993,
   "b_pct_100mva": 0.3103,
   "winter_mva": 167.0,
   "spring_mva": 160.0,
   "summer_mva": 148.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CLAW1-",
   "node_2": "DESA1Q",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 6.4,
   "cable_km": 2.3,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5256,
   "x_pct_100mva": 1.6179,
   "b_pct_100mva": 3.5471,
   "winter_mva": 167.0,
   "spring_mva": 160.0,
   "summer_mva": 147.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CLAW1-",
   "node_2": "NECU1-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 2.21,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0438,
   "x_pct_100mva": 0.2004,
   "b_pct_100mva": 3.0848,
   "winter_mva": 182.0,
   "spring_mva": 182.0,
   "summer_mva": 182.0,
   "autumn_mva": 182.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COAL1A",
   "node_2": "KENN1-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 16.0,
   "cable_km": 3.4,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.2963,
   "x_pct_100mva": 3.7441,
   "b_pct_100mva": 5.0291,
   "winter_mva": 140.0,
   "spring_mva": 140.0,
   "summer_mva": 140.0,
   "autumn_mva": 140.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COAL4-",
   "node_2": "REDS4-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 11.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0192,
   "x_pct_100mva": 0.2085,
   "b_pct_100mva": 6.5859,
   "winter_mva": 2210.0,
   "spring_mva": 2210.0,
   "summer_mva": 2210.0,
   "autumn_mva": 2210.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COAN4-",
   "node_2": "REDS4-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 11.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0192,
   "x_pct_100mva": 0.2085,
   "b_pct_100mva": 6.5859,
   "winter_mva": 2210.0,
   "spring_mva": 2210.0,
   "summer_mva": 2210.0,
   "autumn_mva": 2210.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COAN4-",
   "node_2": "STHA4A",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 21.79,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0381,
   "x_pct_100mva": 0.413,
   "b_pct_100mva": 13.045,
   "winter_mva": 2210.0,
   "spring_mva": 2210.0,
   "summer_mva": 2210.0,
   "autumn_mva": 2210.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COBA4-",
   "node_2": "COAN4-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 2.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0017,
   "x_pct_100mva": 0.032,
   "b_pct_100mva": 27.7981,
   "winter_mva": 1247.0,
   "spring_mva": 1247.0,
   "summer_mva": 1247.0,
   "autumn_mva": 1247.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COYL2-",
   "node_2": "CRCK2-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 25.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1824,
   "x_pct_100mva": 1.4207,
   "b_pct_100mva": 5.0907,
   "winter_mva": 1110.0,
   "spring_mva": 1110.0,
   "summer_mva": 1110.0,
   "autumn_mva": 1110.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CRCK2-",
   "node_2": "MAHI2-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 25.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1824,
   "x_pct_100mva": 1.4207,
   "b_pct_100mva": 5.0907,
   "winter_mva": 1110.0,
   "spring_mva": 1110.0,
   "summer_mva": 1110.0,
   "autumn_mva": 1110.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DAER1-",
   "node_2": "MOFF1A",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 6.1,
   "cable_km": 6.8,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.6601,
   "x_pct_100mva": 1.7847,
   "b_pct_100mva": 8.6959,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 107.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DALB2A",
   "node_2": "DALL2-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 5.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0241,
   "x_pct_100mva": 0.2328,
   "b_pct_100mva": 1.5851,
   "winter_mva": 1380.0,
   "spring_mva": 1320.0,
   "summer_mva": 1230.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DALB2B",
   "node_2": "WIYH2-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 72.45,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3064,
   "x_pct_100mva": 2.9592,
   "b_pct_100mva": 20.1469,
   "winter_mva": 1380.0,
   "spring_mva": 1320.0,
   "summer_mva": 1230.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ELVA4-",
   "node_2": "REDS4-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 15.77,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0276,
   "x_pct_100mva": 0.2989,
   "b_pct_100mva": 9.4418,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ELVA4-",
   "node_2": "REDS4-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 15.77,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0276,
   "x_pct_100mva": 0.2989,
   "b_pct_100mva": 9.4418,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "EWEH1Q",
   "node_2": "HORI1-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 6.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4507,
   "x_pct_100mva": 1.3202,
   "b_pct_100mva": 0.316,
   "winter_mva": 199.0,
   "spring_mva": 191.0,
   "summer_mva": 178.0,
   "autumn_mva": 191.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "FASI1A",
   "node_2": "HAWI1D",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 19.11,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.7391,
   "x_pct_100mva": 4.468,
   "b_pct_100mva": 0.9407,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 107.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "FASI1B",
   "node_2": "HAWI1C",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 19.11,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.7391,
   "x_pct_100mva": 4.468,
   "b_pct_100mva": 0.9407,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 107.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "FIGS2-",
   "node_2": "KINC2-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.7,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0018,
   "x_pct_100mva": 0.0075,
   "b_pct_100mva": 5.395,
   "winter_mva": 352.0,
   "spring_mva": 352.0,
   "summer_mva": 352.0,
   "autumn_mva": 352.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GALA1-",
   "node_2": "HAWI1-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 23.55,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.7838,
   "x_pct_100mva": 5.6307,
   "b_pct_100mva": 1.1502,
   "winter_mva": 167.0,
   "spring_mva": 160.0,
   "summer_mva": 148.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GALA1-",
   "node_2": "HAWI1-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 23.55,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.7838,
   "x_pct_100mva": 5.6307,
   "b_pct_100mva": 1.1502,
   "winter_mva": 167.0,
   "spring_mva": 160.0,
   "summer_mva": 148.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GBRN1-",
   "node_2": "NECU1C",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 8.0,
   "cable_km": 0.4,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.609,
   "x_pct_100mva": 1.7878,
   "b_pct_100mva": 0.8495,
   "winter_mva": 167.0,
   "spring_mva": 167.0,
   "summer_mva": 167.0,
   "autumn_mva": 167.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GLGL1-",
   "node_2": "SANQ1-",
   "year": "2028",
