   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 4.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0629,
   "x_pct_100mva": 0.3444,
   "b_pct_100mva": 6.5906,
   "winter_mva": 283.0,
   "spring_mva": 283.0,
   "summer_mva": 283.0,
   "autumn_mva": 283.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GLLE1-",
   "node_2": "WNUK1-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 17.0,
   "cable_km": 0.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.2996,
   "x_pct_100mva": 3.7201,
   "b_pct_100mva": 1.6799,
   "winter_mva": 200.0,
   "spring_mva": 200.0,
   "summer_mva": 200.0,
   "autumn_mva": 200.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HLND1-",
   "node_2": "WISH1-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 17.0,
   "cable_km": 1.01,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.3056,
   "x_pct_100mva": 3.8061,
   "b_pct_100mva": 2.1392,
   "winter_mva": 167.0,
   "spring_mva": 160.0,
   "summer_mva": 148.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HUNE1-",
   "node_2": "HUNF1Q",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.18,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.003,
   "x_pct_100mva": 0.016,
   "b_pct_100mva": 0.396,
   "winter_mva": 146.0,
   "spring_mva": 146.0,
   "summer_mva": 146.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HUNE1-",
   "node_2": "JUNA1T",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 3.62,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.052,
   "x_pct_100mva": 0.365,
   "b_pct_100mva": 12.94,
   "winter_mva": 175.0,
   "spring_mva": 175.0,
   "summer_mva": 175.0,
   "autumn_mva": 175.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HUNF1R",
   "node_2": "HUNE1-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.003,
   "x_pct_100mva": 0.016,
   "b_pct_100mva": 0.264,
   "winter_mva": 146.0,
   "spring_mva": 146.0,
   "summer_mva": 146.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KILW1A",
   "node_2": "KILW1Q",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.23,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0347,
   "x_pct_100mva": 0.0798,
   "b_pct_100mva": 1.5149,
   "winter_mva": 181.0,
   "spring_mva": 164.0,
   "summer_mva": 164.0,
   "autumn_mva": 164.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KILW1R",
   "node_2": "LYLS1-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.6,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0169,
   "x_pct_100mva": 0.0389,
   "b_pct_100mva": 0.739,
   "winter_mva": 164.0,
   "spring_mva": 164.0,
   "summer_mva": 164.0,
   "autumn_mva": 164.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KINB4J",
   "node_2": "KINN4-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 8.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0181,
   "x_pct_100mva": 0.1864,
   "b_pct_100mva": 4.8531,
   "winter_mva": 2000.0,
   "spring_mva": 1920.0,
   "summer_mva": 1790.0,
   "autumn_mva": 1920.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KINB4K",
   "node_2": "KINN4-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 8.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0181,
   "x_pct_100mva": 0.1864,
   "b_pct_100mva": 4.8531,
   "winter_mva": 2000.0,
   "spring_mva": 1920.0,
   "summer_mva": 1790.0,
   "autumn_mva": 1920.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KINC2-",
   "node_2": "KINN2A",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 1.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0083,
   "x_pct_100mva": 0.0851,
   "b_pct_100mva": 0.4956,
   "winter_mva": 1100.0,
   "spring_mva": 1100.0,
   "summer_mva": 1100.0,
   "autumn_mva": 1100.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KINC2-",
   "node_2": "KINN2B",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 1.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0083,
   "x_pct_100mva": 0.0851,
   "b_pct_100mva": 0.4956,
   "winter_mva": 1100.0,
   "spring_mva": 1100.0,
   "summer_mva": 1100.0,
   "autumn_mva": 1100.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "LOAN2-",
   "node_2": "DEBS2-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 4.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0081,
   "x_pct_100mva": 0.1105,
   "b_pct_100mva": 24.3285,
   "winter_mva": 820.0,
   "spring_mva": 736.0,
   "summer_mva": 674.0,
   "autumn_mva": 736.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "LORG1-",
   "node_2": "SHRG1T",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 10.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7598,
   "x_pct_100mva": 2.1663,
   "b_pct_100mva": 0.5285,
   "winter_mva": 284.0,
   "spring_mva": 284.0,
   "summer_mva": 284.0,
   "autumn_mva": 284.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "MOFF1-",
   "node_2": "SCOP1-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 2.5,
   "cable_km": 0.3,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1924,
   "x_pct_100mva": 0.5661,
   "b_pct_100mva": 0.6908,
   "winter_mva": 293.0,
   "spring_mva": 293.0,
   "summer_mva": 293.0,
   "autumn_mva": 293.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "MOFF1A",
   "node_2": "SCOP1A",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 2.5,
   "cable_km": 0.3,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1924,
   "x_pct_100mva": 0.5661,
   "b_pct_100mva": 0.6908,
   "winter_mva": 293.0,
   "spring_mva": 293.0,
   "summer_mva": 293.0,
   "autumn_mva": 293.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "NECU1B",
   "node_2": "OHLL1-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 3.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0534,
   "x_pct_100mva": 0.2861,
   "b_pct_100mva": 3.5006,
   "winter_mva": 180.0,
   "spring_mva": 180.0,
   "summer_mva": 180.0,
   "autumn_mva": 180.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "NEIL1-",
   "node_2": "SERG1-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.98,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0559,
   "x_pct_100mva": 0.1285,
   "b_pct_100mva": 2.4386,
   "winter_mva": 200.0,
   "spring_mva": 200.0,
   "summer_mva": 200.0,
   "autumn_mva": 200.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "NLAN2-",
   "node_2": "NEAR2Q",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 2.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0102,
   "x_pct_100mva": 0.0284,
   "b_pct_100mva": 16.7258,
   "winter_mva": 695.0,
   "spring_mva": 695.0,
   "summer_mva": 500.0,
   "autumn_mva": 695.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "REDS1A",
   "node_2": "REDS1Q",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0056,
   "x_pct_100mva": 0.013,
   "b_pct_100mva": 0.2463,
   "winter_mva": 134.0,
   "spring_mva": 134.0,
   "summer_mva": 134.0,
   "autumn_mva": 134.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "REDS1A",
   "node_2": "REDS1R",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0056,
   "x_pct_100mva": 0.013,
   "b_pct_100mva": 0.2463,
   "winter_mva": 134.0,
   "spring_mva": 134.0,
   "summer_mva": 134.0,
   "autumn_mva": 134.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "REDS1A",
   "node_2": "SPRB1-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 18.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.3662,
   "x_pct_100mva": 4.0108,
   "b_pct_100mva": 0.9183,
   "winter_mva": 284.0,
   "spring_mva": 278.0,
   "summer_mva": 270.0,
   "autumn_mva": 278.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "REDS1A",
   "node_2": "SPRB1-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 18.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.3662,
   "x_pct_100mva": 4.0108,
   "b_pct_100mva": 0.9183,
   "winter_mva": 284.0,
   "spring_mva": 278.0,
   "summer_mva": 270.0,
   "autumn_mva": 278.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "REDS3A",
   "node_2": "HRCR3A",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 18.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 4.1157,
   "x_pct_100mva": 15.3565,
   "b_pct_100mva": 2.3237,
   "winter_mva": 80.0,
   "spring_mva": 80.0,
   "summer_mva": 80.0,
   "autumn_mva": 80.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "SMEA4Q",
   "node_2": "WISH4-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 61.77,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1313,
   "x_pct_100mva": 1.2264,
   "b_pct_100mva": 35.999,
   "winter_mva": 2770.0,
   "spring_mva": 2730.0,
   "summer_mva": 2660.0,
   "autumn_mva": 2730.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "STHA4B",
   "node_2": "WISH4-",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 11.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0243,
   "x_pct_100mva": 0.2192,
   "b_pct_100mva": 7.0076,
   "winter_mva": 2770.0,
   "spring_mva": 2730.0,
   "summer_mva": 2660.0,
   "autumn_mva": 2730.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BAGA1Q",
   "node_2": "BONN1-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 18.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.6862,
   "x_pct_100mva": 3.8983,
   "b_pct_100mva": 0.9904,
   "winter_mva": 242.0,
   "spring_mva": 223.0,
   "summer_mva": 192.0,
   "autumn_mva": 223.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BAGA1R",
   "node_2": "BONN1-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 18.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.69,
   "x_pct_100mva": 3.9202,
   "b_pct_100mva": 0.9957,
   "winter_mva": 242.0,
   "spring_mva": 223.0,
   "summer_mva": 192.0,
   "autumn_mva": 223.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BENB1T",
   "node_2": "BLCW1-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 32.15,
   "cable_km": 0.9,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.1801,
   "x_pct_100mva": 6.5296,
   "b_pct_100mva": 3.3413,
   "winter_mva": 199.0,
   "spring_mva": 199.0,
   "summer_mva": 199.0,
   "autumn_mva": 199.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BLAH1-",
   "node_2": "GLGL1-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 13.6,
   "cable_km": 0.375,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5207,
   "x_pct_100mva": 2.9382,
   "b_pct_100mva": 1.1932,
   "winter_mva": 297.0,
   "spring_mva": 297.0,
   "summer_mva": 297.0,
   "autumn_mva": 297.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BLAH1-",
   "node_2": "GLGL1-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 13.6,
   "cable_km": 0.375,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5207,
   "x_pct_100mva": 2.9382,
   "b_pct_100mva": 1.1932,
   "winter_mva": 297.0,
   "spring_mva": 297.0,
   "summer_mva": 297.0,
   "autumn_mva": 297.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BRAP1-",
   "node_2": "ERSK1R",
   "year": "2028",
   "status": "Change",
   "ohl_km": 3.17,
   "cable_km": 5.4,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4467,
   "x_pct_100mva": 1.0763,
   "b_pct_100mva": 12.4479,
   "winter_mva": 102.0,
   "spring_mva": 102.0,
   "summer_mva": 102.0,
   "autumn_mva": 102.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CHAP1-",
   "node_2": "GRNA1-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 12.83,
   "cable_km": 0.35,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7983,
   "x_pct_100mva": 3.0495,
   "b_pct_100mva": 1.0029,
   "winter_mva": 198.0,
   "spring_mva": 186.0,
   "summer_mva": 168.0,
   "autumn_mva": 186.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CHAP1-",
   "node_2": "HAKB1-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 14.72,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.781875,
   "x_pct_100mva": 3.131325,
   "b_pct_100mva": 0.803138,
   "winter_mva": 242.0,
   "spring_mva": 225.0,
   "summer_mva": 194.0,
   "autumn_mva": 225.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CRYR4-",
   "node_2": "FALL4-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 13.86,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0182,
   "x_pct_100mva": 0.2732,
   "b_pct_100mva": 8.1821,
   "winter_mva": 2473.0,
   "spring_mva": 2349.0,
   "summer_mva": 2148.0,
   "autumn_mva": 2349.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CRYR4-",
   "node_2": "TORN4-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 9.36,
   "cable_km": 1.97,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0144,
   "x_pct_100mva": 0.2171,
   "b_pct_100mva": 44.1355,
   "winter_mva": 1415.0,
   "spring_mva": 1415.0,
   "summer_mva": 1415.0,
   "autumn_mva": 1415.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DEVM4-",
   "node_2": "WIYH4Q",
   "year": "2028",
   "status": "Change",
   "ohl_km": 28.65,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0545,
   "x_pct_100mva": 0.5243,
   "b_pct_100mva": 17.916,
   "winter_mva": 1390.0,
   "spring_mva": 1280.0,
   "summer_mva": 1110.0,
   "autumn_mva": 1280.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ELDE1Q",
   "node_2": "NEIL1-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 3.82,
   "cable_km": 0.18,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1455,
   "x_pct_100mva": 0.8324,
   "b_pct_100mva": 0.4574,
   "winter_mva": 229.0,
   "spring_mva": 211.0,
   "summer_mva": 183.0,
   "autumn_mva": 211.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ELDE1R",
   "node_2": "NEIL1-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 3.82,
   "cable_km": 0.23,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1461,
   "x_pct_100mva": 0.8373,
   "b_pct_100mva": 0.5271,
   "winter_mva": 229.0,
   "spring_mva": 211.0,
   "summer_mva": 183.0,
   "autumn_mva": 211.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ELVA4-",
   "node_2": "GRNA4C",
   "year": "2028",
   "status": "Change",
   "ohl_km": 65.54,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1406,
   "x_pct_100mva": 1.3109,
   "b_pct_100mva": 37.3092,
   "winter_mva": 2770.0,
   "spring_mva": 2770.0,
   "summer_mva": 2770.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ELVA4-",
   "node_2": "MOFF4-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 23.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0504,
   "x_pct_100mva": 0.47,
   "b_pct_100mva": 13.3784,
   "winter_mva": 2770.0,
   "spring_mva": 2770.0,
   "summer_mva": 2770.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GLLE1-",
   "node_2": "NETS1-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 30.04,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.3011,
   "x_pct_100mva": 7.0802,
   "b_pct_100mva": 1.472,
   "winter_mva": 284.0,
   "spring_mva": 278.0,
   "summer_mva": 270.0,
   "autumn_mva": 278.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GLLE1-",
   "node_2": "NETS1-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 30.04,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.3011,
   "x_pct_100mva": 7.0802,
   "b_pct_100mva": 1.472,
   "winter_mva": 284.0,
   "spring_mva": 278.0,
   "summer_mva": 270.0,
   "autumn_mva": 278.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GRNA4-",
   "node_2": "HAKB4B",
   "year": "2028",
   "status": "Change",
   "ohl_km": 1.97,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0035,
   "x_pct_100mva": 0.0381,
   "b_pct_100mva": 1.1674,
   "winter_mva": 2370.0,
   "spring_mva": 2370.0,
   "summer_mva": 2370.0,
   "autumn_mva": 2370.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HAKB4-",
   "node_2": "MOFF4C",
   "year": "2028",
   "status": "Change",
   "ohl_km": 43.79,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0772,
   "x_pct_100mva": 0.8467,
   "b_pct_100mva": 25.9494,
   "winter_mva": 2370.0,
   "spring_mva": 2370.0,
   "summer_mva": 2370.0,
   "autumn_mva": 2370.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "LAMB2-",
   "node_2": "WIYH2-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 17.88,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0756,
   "x_pct_100mva": 0.7303,
   "b_pct_100mva": 4.9716,
   "winter_mva": 1380.0,
   "spring_mva": 1320.0,
   "summer_mva": 1230.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "LAMB2T",
   "node_2": "WIYH2-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 17.88,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0756,
   "x_pct_100mva": 0.7303,
   "b_pct_100mva": 4.9691,
   "winter_mva": 1380.0,
   "spring_mva": 1320.0,
   "summer_mva": 1230.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "MOSM2-",
   "node_2": "WFIE2-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 8.243,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0378,
   "x_pct_100mva": 0.3641,
   "b_pct_100mva": 2.1507,
   "winter_mva": 1090.0,
   "spring_mva": 1090.0,
   "summer_mva": 1090.0,
   "autumn_mva": 1090.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "NEAR2Q",
   "node_2": "WISH2-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 16.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0726,
   "x_pct_100mva": 0.655,
   "b_pct_100mva": 4.4712,
   "winter_mva": 955.0,
   "spring_mva": 955.0,
   "summer_mva": 955.0,
   "autumn_mva": 955.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "SMEA4Q",
   "node_2": "TORN4-",
   "year": "2028",
   "status": "Change",
   "ohl_km": 54.32,
   "cable_km": 1.94,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0742,
   "x_pct_100mva": 1.1033,
   "b_pct_100mva": 70.0791,
   "winter_mva": 1360.0,
   "spring_mva": 1280.0,
   "summer_mva": 1280.0,
   "autumn_mva": 1280.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BRAP1-",
   "node_2": "ERSK1Q",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 3.17,
   "cable_km": 5.4,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4479,
   "x_pct_100mva": 1.0975,
   "b_pct_100mva": 12.4447,
   "winter_mva": 121.0,
   "spring_mva": 110.0,
   "summer_mva": 106.0,
   "autumn_mva": 110.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COAL4-",
   "node_2": "ELVA4-",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 26.71,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0467,
   "x_pct_100mva": 0.5062,
   "b_pct_100mva": 15.9918,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COYL2-",
   "node_2": "MAHI2-",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 49.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3612,
   "x_pct_100mva": 2.813,
   "b_pct_100mva": 10.0797,
   "winter_mva": 1110.0,
   "spring_mva": 1090.0,
   "summer_mva": 1060.0,
   "autumn_mva": 1090.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DALL2-",
   "node_2": "WIYH2-",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 78.15,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3305,
   "x_pct_100mva": 3.192,
   "b_pct_100mva": 21.732,
   "winter_mva": 570.0,
   "spring_mva": 570.0,
   "summer_mva": 570.0,
   "autumn_mva": 570.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DESA1Q",
   "node_2": "NECU1C",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 6.4,
   "cable_km": 4.3,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5652,
   "x_pct_100mva": 1.7993,
   "b_pct_100mva": 6.3388,
   "winter_mva": 167.0,
   "spring_mva": 160.0,
   "summer_mva": 147.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ELVA4-",
   "node_2": "STHA4A",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 48.56,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.085,
   "x_pct_100mva": 0.9204,
   "b_pct_100mva": 29.0717,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "FASI1A",
   "node_2": "HAWI1-",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 19.11,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.7249,
   "x_pct_100mva": 4.5353,
   "b_pct_100mva": 0.9303,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 107.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "FASI1B",
   "node_2": "HAWI1-",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 19.11,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.7249,
   "x_pct_100mva": 4.5353,
   "b_pct_100mva": 0.9303,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GALA1-",
   "node_2": "HAWI1B",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 23.55,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.211,
   "x_pct_100mva": 2.684,
   "b_pct_100mva": 7.57,
   "winter_mva": 132.0,
   "spring_mva": 122.0,
   "summer_mva": 106.0,
   "autumn_mva": 122.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HUER1-",
   "node_2": "HUNF1Q",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 0.18,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.003,
   "x_pct_100mva": 0.016,
   "b_pct_100mva": 0.396,
   "winter_mva": 146.0,
   "spring_mva": 146.0,
   "summer_mva": 146.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HUER1-",
   "node_2": "HUNF1R",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.003,
   "x_pct_100mva": 0.016,
   "b_pct_100mva": 0.264,
   "winter_mva": 146.0,
   "spring_mva": 146.0,
   "summer_mva": 146.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HUER1-",
   "node_2": "JUNA1T",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 3.62,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.052,
   "x_pct_100mva": 0.365,
   "b_pct_100mva": 12.94,
   "winter_mva": 175.0,
   "spring_mva": 175.0,
   "summer_mva": 175.0,
   "autumn_mva": 175.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KINB2J",
   "node_2": "KINC2-",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 10.703,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0482,
   "x_pct_100mva": 0.4365,
   "b_pct_100mva": 2.9693,
   "winter_mva": 1090.0,
   "spring_mva": 1030.0,
   "summer_mva": 925.0,
   "autumn_mva": 1030.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KINB2K",
   "node_2": "KINC2-",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 10.68,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0386,
   "x_pct_100mva": 0.4264,
   "b_pct_100mva": 3.0603,
   "winter_mva": 830.0,
   "spring_mva": 800.0,
   "summer_mva": 800.0,
   "autumn_mva": 800.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "SMEA4Q",
   "node_2": "STHA4B",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 73.37,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1593,
   "x_pct_100mva": 1.4873,
   "b_pct_100mva": 41.7375,
   "winter_mva": 900.0,
   "spring_mva": 760.0,
   "summer_mva": 760.0,
   "autumn_mva": 760.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "AYRS4-",
   "node_2": "HESF4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0013,
   "b_pct_100mva": 1.1119,
   "winter_mva": 2770.0,
   "spring_mva": 2770.0,
   "summer_mva": 2770.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BANR1-",
   "node_2": "HAZE1T",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 17.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.9083,
   "x_pct_100mva": 3.6376,
   "b_pct_100mva": 0.933,
   "winter_mva": 242.0,
   "spring_mva": 232.0,
   "summer_mva": 214.0,
   "autumn_mva": 232.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BENB1T",
   "node_2": "KEOO1Q",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 20.25,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.5256,
   "x_pct_100mva": 3.9095,
   "b_pct_100mva": 1.2119,
   "winter_mva": 482.0,
   "spring_mva": 460.0,
   "summer_mva": 420.0,
   "autumn_mva": 460.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BILS4-",
   "node_2": "BRNX4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.0134,
   "b_pct_100mva": 11.1192,
   "winter_mva": 831.0,
   "spring_mva": 831.0,
   "summer_mva": 831.0,
   "autumn_mva": 831.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BLCW1-",
   "node_2": "GNSH1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 1.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1352,
   "x_pct_100mva": 0.3961,
   "b_pct_100mva": 0.0948,
   "winter_mva": 167.0,
   "spring_mva": 160.0,
   "summer_mva": 148.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BODI1-",
   "node_2": "REDS1C",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.6,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0254,
   "x_pct_100mva": 0.1197,
   "b_pct_100mva": 2.5007,
   "winter_mva": 200.0,
   "spring_mva": 185.0,
   "summer_mva": 175.0,
   "autumn_mva": 185.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BONB4A",
   "node_2": "DENN4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 19.894,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0255,
   "x_pct_100mva": 0.3658,
   "b_pct_100mva": 12.2977,
   "winter_mva": 2570.0,
   "spring_mva": 2570.0,
   "summer_mva": 2508.0,
   "autumn_mva": 2570.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BONN2-",
   "node_2": "CUMB2-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 10.89,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0474,
   "x_pct_100mva": 0.4987,
   "b_pct_100mva": 2.7708,
   "winter_mva": 1380.0,
   "spring_mva": 1320.0,
   "summer_mva": 1230.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BONN2-",
   "node_2": "DENN2T",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 3.25,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0141,
   "x_pct_100mva": 0.1488,
   "b_pct_100mva": 0.8269,
   "winter_mva": 1380.0,
   "spring_mva": 1320.0,
   "summer_mva": 1230.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BONN4-",
   "node_2": "KINN4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 19.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0238,
   "x_pct_100mva": 0.331,
   "b_pct_100mva": 12.5409,
   "winter_mva": 2778.0,
   "spring_mva": 2736.0,
   "summer_mva": 2667.0,
   "autumn_mva": 2736.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BONN4-",
   "node_2": "WISH4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 40.36,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0862,
   "x_pct_100mva": 0.837,
   "b_pct_100mva": 22.708,
   "winter_mva": 2770.0,
   "spring_mva": 2730.0,
   "summer_mva": 2660.0,
   "autumn_mva": 2730.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BREE1-",
   "node_2": "CLAW1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 6.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4883,
   "x_pct_100mva": 1.4302,
   "b_pct_100mva": 0.3423,
   "winter_mva": 199.0,
   "spring_mva": 191.0,
   "summer_mva": 178.0,
   "autumn_mva": 191.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BRNX4-",
   "node_2": "ECCL4B",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 34.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0442,
   "x_pct_100mva": 0.6403,
   "b_pct_100mva": 20.975,
   "winter_mva": 2470.0,
   "spring_mva": 2350.0,
   "summer_mva": 2150.0,
   "autumn_mva": 2350.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BRNX4-",
   "node_2": "SMEA4Q",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 54.32,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0716,
   "x_pct_100mva": 1.0582,
   "b_pct_100mva": 32.3337,
   "winter_mva": 2473.0,
   "spring_mva": 2349.0,
   "summer_mva": 2148.0,
   "autumn_mva": 2349.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BRNX4-",
   "node_2": "TOCS4A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 4.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0012,
   "x_pct_100mva": 0.0243,
   "b_pct_100mva": 112.6449,
   "winter_mva": 1074.0,
   "spring_mva": 1074.0,
   "summer_mva": 1074.0,
   "autumn_mva": 1074.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BRNX4-",
   "node_2": "TORN4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 2.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.014,
   "b_pct_100mva": 46.7008,
   "winter_mva": 1040.0,
   "spring_mva": 900.0,
   "summer_mva": 900.0,
   "autumn_mva": 900.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BRNX4-",
   "node_2": "TORN4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.94,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.013,
   "b_pct_100mva": 43.1426,
   "winter_mva": 945.0,
   "spring_mva": 800.0,
   "summer_mva": 800.0,
   "autumn_mva": 800.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BRNX4Q",
   "node_2": "CRYR4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 9.36,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.012,
   "x_pct_100mva": 0.1717,
   "b_pct_100mva": 5.799,
   "winter_mva": 2522.0,
   "spring_mva": 2397.0,
   "summer_mva": 2189.0,
   "autumn_mva": 2397.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BRNX4Q",
   "node_2": "TORN4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.97,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.002,
   "x_pct_100mva": 0.0326,
   "b_pct_100mva": 38.612,
   "winter_mva": 935.0,
   "spring_mva": 785.0,
   "summer_mva": 785.0,
   "autumn_mva": 785.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BRNX4R",
   "node_2": "ECCL4A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 34.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0442,
   "x_pct_100mva": 0.6403,
   "b_pct_100mva": 20.975,
   "winter_mva": 2470.0,
   "spring_mva": 2350.0,
   "summer_mva": 2150.0,
   "autumn_mva": 2350.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BRNX4R",
   "node_2": "TORN4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.94,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0019,
   "x_pct_100mva": 0.0321,
   "b_pct_100mva": 38.024,
   "winter_mva": 900.0,
   "spring_mva": 760.0,
   "summer_mva": 760.0,
   "autumn_mva": 760.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BUSB2-",
   "node_2": "WESL2-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.0085,
   "b_pct_100mva": 1.5767,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CHAP1-",
   "node_2": "CPCR1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.85,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0134,
   "x_pct_100mva": 0.0732,
   "b_pct_100mva": 1.4005,
   "winter_mva": 180.0,
   "spring_mva": 180.0,
   "summer_mva": 180.0,
   "autumn_mva": 180.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CHAP1-",
   "node_2": "OFOA1T",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 24.82,
   "cable_km": 0.18,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.984,
   "x_pct_100mva": 5.6173,
   "b_pct_100mva": 1.5274,
   "winter_mva": 171.0,
   "spring_mva": 155.0,
   "summer_mva": 155.0,
   "autumn_mva": 155.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CLFO1-",
   "node_2": "CURR1A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 27.0,
   "cable_km": 1.6,
   "circuit_type": "Composite",
   "r_pct_100mva": 2.1169,
   "x_pct_100mva": 6.0497,
   "b_pct_100mva": 3.3907,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 107.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CLYM4-",
   "node_2": "DENN4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 33.63,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0359,
   "x_pct_100mva": 0.5576,
   "b_pct_100mva": 22.7874,
   "winter_mva": 2780.0,
   "spring_mva": 2570.0,
   "summer_mva": 2220.0,
   "autumn_mva": 2570.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COCK4Q",
   "node_2": "GALN4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 35.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0727,
   "x_pct_100mva": 0.7644,
   "b_pct_100mva": 19.1125,
   "winter_mva": 1120.0,
   "spring_mva": 1060.0,
   "summer_mva": 990.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COCK4R",
   "node_2": "GALN4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 35.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0727,
   "x_pct_100mva": 0.7644,
   "b_pct_100mva": 19.1125,
   "winter_mva": 1120.0,
   "spring_mva": 1060.0,
   "summer_mva": 990.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COLD1-",
   "node_2": "ECCL1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0186,
   "x_pct_100mva": 0.024,
   "b_pct_100mva": 0.109,
   "winter_mva": 200.0,
   "spring_mva": 200.0,
   "summer_mva": 200.0,
   "autumn_mva": 200.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CONL2Q",
   "node_2": "GLRO2-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 2.14,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0099,
   "x_pct_100mva": 0.0977,
   "b_pct_100mva": 0.5452,
   "winter_mva": 1096.0,
   "spring_mva": 1029.0,
   "summer_mva": 924.0,
   "autumn_mva": 1029.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CONL2R",
   "node_2": "GLRO2-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 2.14,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0099,
   "x_pct_100mva": 0.0977,
   "b_pct_100mva": 0.5452,
   "winter_mva": 1096.0,
   "spring_mva": 1029.0,
   "summer_mva": 924.0,
   "autumn_mva": 1029.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CONL4-",
   "node_2": "GLRB4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 12.54,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0261,
   "x_pct_100mva": 0.2255,
   "b_pct_100mva": 7.8748,
   "winter_mva": 2770.0,
   "spring_mva": 2730.0,
   "summer_mva": 2660.0,
   "autumn_mva": 2730.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CONL4-",
   "node_2": "WFIE4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 9.94,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0207,
   "x_pct_100mva": 0.1787,
   "b_pct_100mva": 6.242,
   "winter_mva": 2770.0,
   "spring_mva": 2730.0,
   "summer_mva": 2660.0,
   "autumn_mva": 2730.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CRAG4-",
   "node_2": "KILS4T",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 2.6,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.006,
   "x_pct_100mva": 0.0216,
   "b_pct_100mva": 20.1263,
   "winter_mva": 410.0,
   "spring_mva": 410.0,
   "summer_mva": 410.0,
   "autumn_mva": 410.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CRCK3A",
   "node_2": "KNCR3-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 2.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.3459,
   "x_pct_100mva": 1.093,
   "b_pct_100mva": 0.5868,
   "winter_mva": 40.0,
   "spring_mva": 38.0,
   "summer_mva": 38.0,
   "autumn_mva": 38.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CREA1-",
   "node_2": "CLOU1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 2.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.039,
   "x_pct_100mva": 0.1837,
   "b_pct_100mva": 2.7807,
   "winter_mva": 211.0,
   "spring_mva": 211.0,
   "summer_mva": 211.0,
   "autumn_mva": 211.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CREA1-",
   "node_2": "GLGL1B",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.44,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0407,
   "x_pct_100mva": 0.0935,
   "b_pct_100mva": 1.7735,
   "winter_mva": 181.0,
   "spring_mva": 164.0,
   "summer_mva": 164.0,
   "autumn_mva": 164.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CRFO1-",
   "node_2": "REDS1D",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.65,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0135,
   "x_pct_100mva": 0.1348,
   "b_pct_100mva": 3.0726,
   "winter_mva": 293.0,
   "spring_mva": 293.0,
   "summer_mva": 293.0,
   "autumn_mva": 293.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CRUA2S",
   "node_2": "CRUA2A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.4,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0021,
   "x_pct_100mva": 0.0086,
   "b_pct_100mva": 1.5414,
   "winter_mva": 352.0,
   "spring_mva": 352.0,
   "summer_mva": 352.0,
   "autumn_mva": 352.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CRUA2T",
   "node_2": "CRUA2B",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.4,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0021,
   "x_pct_100mva": 0.0086,
   "b_pct_100mva": 1.5414,
   "winter_mva": 352.0,
   "spring_mva": 352.0,
   "summer_mva": 352.0,
   "autumn_mva": 352.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CUMB2-",
   "node_2": "NEAR2S",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 6.11,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0266,
   "x_pct_100mva": 0.2798,
   "b_pct_100mva": 1.5546,
   "winter_mva": 1380.0,
   "spring_mva": 1320.0,
   "summer_mva": 1230.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DEBS2-",
   "node_2": "KINC2-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 4.28,
   "cable_km": 5.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0285,
   "x_pct_100mva": 0.3247,
   "b_pct_100mva": 31.5405,
   "winter_mva": 820.0,
   "spring_mva": 736.0,
   "summer_mva": 674.0,
   "autumn_mva": 736.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DENN2-",
   "node_2": "DENN2T",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 4763.0,
   "spring_mva": 4763.0,
   "summer_mva": 4763.0,
   "autumn_mva": 4763.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DENN2-",
   "node_2": "EERH2-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 24.88,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0561,
   "x_pct_100mva": 0.8727,
   "b_pct_100mva": 7.9683,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DENN2-",
   "node_2": "GARC2-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.97,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.004,
   "x_pct_100mva": 0.0544,
   "b_pct_100mva": 11.9818,
   "winter_mva": 889.0,
   "spring_mva": 889.0,
   "summer_mva": 889.0,
   "autumn_mva": 889.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DENN2T",
   "node_2": "KINC2-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 17.75,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.04,
   "x_pct_100mva": 0.6226,
   "b_pct_100mva": 5.6848,
   "winter_mva": 1910.0,
   "spring_mva": 1770.0,
   "summer_mva": 1520.0,
   "autumn_mva": 1770.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DENN4-",
   "node_2": "KINN4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 16.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0178,
   "x_pct_100mva": 0.273,
   "b_pct_100mva": 10.7108,
   "winter_mva": 2550.0,
   "spring_mva": 2420.0,
   "summer_mva": 2210.0,
   "autumn_mva": 2420.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DENN4-",
   "node_2": "KINN4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 16.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0178,
   "x_pct_100mva": 0.273,
   "b_pct_100mva": 10.7108,
   "winter_mva": 2550.0,
   "spring_mva": 2420.0,
   "summer_mva": 2210.0,
   "autumn_mva": 2420.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DENN4-",
   "node_2": "LAMB4T",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 32.18,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0661,
   "x_pct_100mva": 0.6818,
   "b_pct_100mva": 17.786,
   "winter_mva": 2000.0,
   "spring_mva": 1920.0,
   "summer_mva": 1790.0,
   "autumn_mva": 1920.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DUMF1-",
   "node_2": "OFOA1T",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 2.08,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0822,
   "x_pct_100mva": 0.4694,
   "b_pct_100mva": 0.1069,
   "winter_mva": 229.0,
   "spring_mva": 212.0,
   "summer_mva": 183.0,
   "autumn_mva": 212.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DUNE1-",
   "node_2": "GALN1Q",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 13.34,
   "cable_km": 3.025,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3835,
   "x_pct_100mva": 2.6741,
   "b_pct_100mva": 5.246,
   "winter_mva": 482.0,
   "spring_mva": 460.0,
   "summer_mva": 420.0,
   "autumn_mva": 460.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DUNE1-",
   "node_2": "GALN1R",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 13.34,
   "cable_km": 3.025,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3835,
   "x_pct_100mva": 2.6741,
   "b_pct_100mva": 5.246,
   "winter_mva": 482.0,
   "spring_mva": 460.0,
   "summer_mva": 420.0,
   "autumn_mva": 460.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "EAST1Q",
   "node_2": "GLLE1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 1.5,
   "cable_km": 0.3,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1236,
   "x_pct_100mva": 0.3498,
   "b_pct_100mva": 0.4484,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 107.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ECCL1-",
   "node_2": "GALA1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 30.58,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.6249,
   "x_pct_100mva": 6.7325,
   "b_pct_100mva": 1.5989,
   "winter_mva": 242.0,
   "spring_mva": 232.0,
   "summer_mva": 214.0,
   "autumn_mva": 232.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ECCL1-",
   "node_2": "GALN1Q",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 37.86,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.7993,
   "x_pct_100mva": 8.0292,
   "b_pct_100mva": 2.0633,
   "winter_mva": 242.0,
   "spring_mva": 232.0,
   "summer_mva": 214.0,
   "autumn_mva": 232.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ECCL4A",
   "node_2": "GALN4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 30.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0623,
   "x_pct_100mva": 0.6546,
   "b_pct_100mva": 16.3668,
   "winter_mva": 2000.0,
   "spring_mva": 1920.0,
   "summer_mva": 1790.0,
   "autumn_mva": 1920.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ECCL4B",
   "node_2": "GALN4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 30.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0623,
   "x_pct_100mva": 0.6546,
   "b_pct_100mva": 16.3668,
   "winter_mva": 2000.0,
   "spring_mva": 1920.0,
   "summer_mva": 1790.0,
   "autumn_mva": 1920.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "EERH2T",
   "node_2": "NEAR2S",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 7.74,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.033,
   "x_pct_100mva": 0.3199,
   "b_pct_100mva": 2.1442,
   "winter_mva": 1380.0,
   "spring_mva": 1320.0,
   "summer_mva": 1230.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "EERH2T",
   "node_2": "NEAR2T",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 7.74,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.033,
   "x_pct_100mva": 0.3199,
   "b_pct_100mva": 2.1442,
   "winter_mva": 1380.0,
   "spring_mva": 1320.0,
   "summer_mva": 1230.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ELVA1-",
   "node_2": "NLEI1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 14.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7436,
   "x_pct_100mva": 2.9782,
   "b_pct_100mva": 0.7639,
   "winter_mva": 226.0,
   "spring_mva": 216.0,
   "summer_mva": 200.0,
   "autumn_mva": 216.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "EUCH1-",
   "node_2": "LORG1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 3.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2629,
   "x_pct_100mva": 0.7701,
   "b_pct_100mva": 0.1843,
   "winter_mva": 167.0,
   "spring_mva": 160.0,
   "summer_mva": 148.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "FALL1Q",
   "node_2": "NEWL1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 3.5,
   "cable_km": 2.55,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2579,
   "x_pct_100mva": 0.9101,
   "b_pct_100mva": 3.3316,
   "winter_mva": 181.0,
   "spring_mva": 164.0,
   "summer_mva": 164.0,
   "autumn_mva": 164.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GALA1-",
   "node_2": "GALN1R",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 7.72,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1978,
   "x_pct_100mva": 1.3968,
   "b_pct_100mva": 0.4869,
   "winter_mva": 482.0,
   "spring_mva": 460.0,
   "summer_mva": 420.0,
   "autumn_mva": 460.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GARC2-",
   "node_2": "PLEC2-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0062,
   "x_pct_100mva": 0.0257,
   "b_pct_100mva": 4.6243,
   "winter_mva": 445.0,
   "spring_mva": 445.0,
   "summer_mva": 445.0,
   "autumn_mva": 445.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GHPS1B",
   "node_2": "GLGL1B",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 10.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2554,
   "x_pct_100mva": 1.7761,
   "b_pct_100mva": 0.6376,
   "winter_mva": 12.0,
   "spring_mva": 12.0,
   "summer_mva": 11.0,
   "autumn_mva": 12.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GHPS1B",
   "node_2": "GLGL1B",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 10.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2554,
   "x_pct_100mva": 1.7761,
   "b_pct_100mva": 0.6376,
   "winter_mva": 12.0,
   "spring_mva": 12.0,
   "summer_mva": 11.0,
   "autumn_mva": 12.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GHPS1B",
   "node_2": "LETH1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 3.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0404,
   "x_pct_100mva": 0.2597,
   "b_pct_100mva": 9.3604,
   "winter_mva": 200.0,
   "spring_mva": 200.0,
   "summer_mva": 200.0,
   "autumn_mva": 200.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GLGL3-",
   "node_2": "GLMU3-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 10.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 2.7669,
   "x_pct_100mva": 8.7439,
   "b_pct_100mva": 1.1735,
   "winter_mva": 40.0,
   "spring_mva": 38.0,
   "summer_mva": 38.0,
   "autumn_mva": 38.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GLLE1-",
   "node_2": "GLLE1A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 16.55,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.0058,
   "x_pct_100mva": 3.644,
   "b_pct_100mva": 0.8645,
   "winter_mva": 234.0,
   "spring_mva": 225.0,
   "summer_mva": 209.0,
   "autumn_mva": 225.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GLLE1-",
   "node_2": "HOLM1T",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 18.58,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.479,
   "x_pct_100mva": 3.4684,
   "b_pct_100mva": 1.142,
   "winter_mva": 482.0,
   "spring_mva": 460.0,
   "summer_mva": 420.0,
   "autumn_mva": 460.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GLLE1A",
   "node_2": "TONG1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 16.55,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.0058,
   "x_pct_100mva": 3.644,
   "b_pct_100mva": 0.8645,
   "winter_mva": 234.0,
   "spring_mva": 225.0,
   "summer_mva": 209.0,
   "autumn_mva": 225.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GLLE1B",
   "node_2": "TONG1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 16.55,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.0058,
   "x_pct_100mva": 3.644,
   "b_pct_100mva": 0.8645,
   "winter_mva": 234.0,
   "spring_mva": 225.0,
   "summer_mva": 209.0,
   "autumn_mva": 225.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GLLU1R",
   "node_2": "NETS1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 22.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.0091,
   "x_pct_100mva": 5.2246,
   "b_pct_100mva": 1.0696,
   "winter_mva": 57.0,
   "spring_mva": 57.0,
   "summer_mva": 57.0,
   "autumn_mva": 57.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GNSH1-",
   "node_2": "KEOO1Q",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 10.1,
   "cable_km": 0.9,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7816,
   "x_pct_100mva": 2.2655,
   "b_pct_100mva": 2.0167,
   "winter_mva": 272.0,
   "spring_mva": 231.0,
   "summer_mva": 231.0,
   "autumn_mva": 231.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HALB1T",
   "node_2": "HALB1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.08,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0042,
   "x_pct_100mva": 0.017,
   "b_pct_100mva": 0.0044,
   "winter_mva": 226.0,
   "spring_mva": 216.0,
   "summer_mva": 200.0,
   "autumn_mva": 216.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HALB1T",
   "node_2": "MOSM1B",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 6.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.5008,
   "x_pct_100mva": 1.4589,
   "b_pct_100mva": 0.3393,
   "winter_mva": 215.0,
   "spring_mva": 215.0,
   "summer_mva": 198.0,
   "autumn_mva": 215.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HAZE1-",
   "node_2": "HAZE1T",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 1.75,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1313,
   "x_pct_100mva": 0.3854,
   "b_pct_100mva": 0.092,
   "winter_mva": 112.0,
   "spring_mva": 112.0,
   "summer_mva": 112.0,
   "autumn_mva": 112.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HAZE1T",
   "node_2": "REDS1A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 7.48,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.5334,
   "x_pct_100mva": 1.5447,
   "b_pct_100mva": 1.3203,
   "winter_mva": 112.0,
   "spring_mva": 112.0,
   "summer_mva": 112.0,
   "autumn_mva": 112.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HOLM1T",
   "node_2": "QUAN1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 6.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4559,
   "x_pct_100mva": 1.2998,
   "b_pct_100mva": 0.3171,
   "winter_mva": 284.0,
   "spring_mva": 278.0,
   "summer_mva": 270.0,
   "autumn_mva": 278.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KEOO1-",
   "node_2": "KEOO1Q",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 3.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0779,
   "x_pct_100mva": 0.5792,
   "b_pct_100mva": 0.1795,
   "winter_mva": 482.0,
   "spring_mva": 460.0,
   "summer_mva": 420.0,
   "autumn_mva": 460.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KINC2-",
   "node_2": "KLBG2-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.7,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0036,
   "x_pct_100mva": 0.015,
   "b_pct_100mva": 2.6975,
   "winter_mva": 352.0,
   "spring_mva": 352.0,
   "summer_mva": 352.0,
   "autumn_mva": 352.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KINN4-",
   "node_2": "MOSM4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 36.996,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0718,
   "x_pct_100mva": 0.6743,
   "b_pct_100mva": 23.0985,
   "winter_mva": 2770.0,
   "spring_mva": 2730.0,
   "summer_mva": 2660.0,
   "autumn_mva": 2730.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KINN4-",
   "node_2": "WFIE4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 34.639,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0667,
   "x_pct_100mva": 0.6224,
   "b_pct_100mva": 21.8425,
   "winter_mva": 2770.0,
   "spring_mva": 2730.0,
   "summer_mva": 2660.0,
   "autumn_mva": 2730.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KNOK1-",
   "node_2": "MAHI1C",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 2.5,
   "cable_km": 0.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1407,
   "x_pct_100mva": 0.5692,
   "b_pct_100mva": 0.9179,
   "winter_mva": 241.0,
   "spring_mva": 230.0,
   "summer_mva": 210.0,
   "autumn_mva": 230.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KNSH1-",
   "node_2": "ARFO1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 7.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.5259,
   "x_pct_100mva": 1.5402,
   "b_pct_100mva": 0.3686,
   "winter_mva": 199.0,
   "spring_mva": 191.0,
   "summer_mva": 178.0,
   "autumn_mva": 191.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KNSH1-",
   "node_2": "GLLU1Q",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 4.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3653,
   "x_pct_100mva": 0.9499,
   "b_pct_100mva": 0.1945,
   "winter_mva": 49.0,
   "spring_mva": 49.0,
   "summer_mva": 49.0,
   "autumn_mva": 49.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KNSH1-",
   "node_2": "NETS1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 18.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.6438,
   "x_pct_100mva": 4.2747,
   "b_pct_100mva": 0.8752,
   "winter_mva": 198.0,
   "spring_mva": 186.0,
   "summer_mva": 168.0,
   "autumn_mva": 186.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "LAMB4T",
   "node_2": "WIYH4Q",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 17.88,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0357,
   "x_pct_100mva": 0.3452,
   "b_pct_100mva": 10.5184,
   "winter_mva": 2000.0,
   "spring_mva": 1920.0,
   "summer_mva": 1790.0,
   "autumn_mva": 1920.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "LMEP1-",
   "node_2": "GLLE1B",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.6,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0357,
   "x_pct_100mva": 0.1487,
   "b_pct_100mva": 1.4206,
   "winter_mva": 352.0,
   "spring_mva": 352.0,
   "summer_mva": 352.0,
   "autumn_mva": 352.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "MONB1A",
   "node_2": "SACO1S",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0056,
   "x_pct_100mva": 0.013,
   "b_pct_100mva": 0.2463,
   "winter_mva": 181.0,
   "spring_mva": 164.0,
   "summer_mva": 164.0,
   "autumn_mva": 164.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "MONB1B",
   "node_2": "SACO1T",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0056,
   "x_pct_100mva": 0.013,
   "b_pct_100mva": 0.2463,
   "winter_mva": 181.0,
   "spring_mva": 164.0,
   "summer_mva": 164.0,
   "autumn_mva": 164.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "MOSM4-",
   "node_2": "WFIE4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 8.243,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0174,
   "x_pct_100mva": 0.1577,
   "b_pct_100mva": 4.9523,
   "winter_mva": 2770.0,
   "spring_mva": 2730.0,
   "summer_mva": 2660.0,
   "autumn_mva": 2730.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "NEAR2-",
   "node_2": "NEAR2T",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 7.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0331,
   "x_pct_100mva": 0.3408,
   "b_pct_100mva": 1.9829,
   "winter_mva": 1380.0,
   "spring_mva": 1320.0,
   "summer_mva": 1230.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "NEAR2Q",
   "node_2": "LEGR2-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.001,
   "x_pct_100mva": 0.0043,
   "b_pct_100mva": 0.7707,
   "winter_mva": 370.0,
   "spring_mva": 370.0,
   "summer_mva": 370.0,
   "autumn_mva": 370.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "OFOA1-",
   "node_2": "OFOA1T",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 20.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.5025,
   "x_pct_100mva": 4.4007,
   "b_pct_100mva": 1.0533,
   "winter_mva": 167.0,
   "spring_mva": 160.0,
   "summer_mva": 148.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "OLDH4-",
   "node_2": "BRNX4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.95,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.0127,
   "b_pct_100mva": 10.5633,
   "winter_mva": 533.0,
   "spring_mva": 533.0,
   "summer_mva": 533.0,
   "autumn_mva": 533.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "REDS4-",
   "node_2": "GHPS4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 25.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0514,
   "x_pct_100mva": 0.5412,
   "b_pct_100mva": 13.4707,
   "winter_mva": 1995.0,
   "spring_mva": 1926.0,
   "summer_mva": 1787.0,
   "autumn_mva": 1926.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "REDS4-",
   "node_2": "GHPS4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 25.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0514,
   "x_pct_100mva": 0.5412,
   "b_pct_100mva": 13.4707,
   "winter_mva": 1995.0,
   "spring_mva": 1926.0,
   "summer_mva": 1787.0,
   "autumn_mva": 1926.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "SACO1S",
   "node_2": "SACO1Q",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 4.07,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1543,
   "x_pct_100mva": 0.9166,
   "b_pct_100mva": 0.2112,
   "winter_mva": 151.0,
   "spring_mva": 151.0,
   "summer_mva": 151.0,
   "autumn_mva": 151.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "SACO1T",
   "node_2": "SACO1R",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 4.07,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1543,
   "x_pct_100mva": 0.9166,
   "b_pct_100mva": 0.2112,
   "winter_mva": 146.0,
   "spring_mva": 146.0,
   "summer_mva": 145.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "SHRG1T",
   "node_2": "SHRG1-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 1.01,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0759,
   "x_pct_100mva": 0.2222,
   "b_pct_100mva": 0.0532,
   "winter_mva": 133.0,
   "spring_mva": 124.0,
   "summer_mva": 107.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "WFIB4-",
   "node_2": "WFIE4-",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 22.48,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0468,
   "x_pct_100mva": 0.4042,
   "b_pct_100mva": 14.1168,
   "winter_mva": 2770.0,
   "spring_mva": 2730.0,
   "summer_mva": 2660.0,
   "autumn_mva": 2730.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "WHIF4Q",
   "node_2": "WIYH4Q",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0013,
   "x_pct_100mva": 0.0102,
   "b_pct_100mva": 12.3854,
   "winter_mva": 813.0,
   "spring_mva": 813.0,
   "summer_mva": 813.0,
   "autumn_mva": 813.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "WHIF4R",
   "node_2": "WIYH4Q",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0013,
   "x_pct_100mva": 0.0102,
   "b_pct_100mva": 12.3854,
   "winter_mva": 813.0,
   "spring_mva": 813.0,
   "summer_mva": 813.0,
   "autumn_mva": 813.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BLAH1-",
   "node_2": "GLGL1A",
   "year": "2030",
   "status": "Change",
   "ohl_km": 13.6,
   "cable_km": 0.375,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5207,
   "x_pct_100mva": 2.9382,
   "b_pct_100mva": 1.1932,
   "winter_mva": 297.0,
   "spring_mva": 281.0,
   "summer_mva": 258.0,
   "autumn_mva": 281.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BLAH1-",
   "node_2": "GLGL1A",
   "year": "2030",
   "status": "Change",
   "ohl_km": 13.6,
   "cable_km": 0.375,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.5207,
   "x_pct_100mva": 2.9382,
   "b_pct_100mva": 1.1932,
   "winter_mva": 297.0,
   "spring_mva": 281.0,
   "summer_mva": 258.0,
   "autumn_mva": 281.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BRAP1-",
   "node_2": "ERSK1R",
   "year": "2030",
   "status": "Change",
   "ohl_km": 2.03,
   "cable_km": 6.4,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2508,
   "x_pct_100mva": 1.0434,
   "b_pct_100mva": 9.0367,
   "winter_mva": 156.0,
   "spring_mva": 156.0,
   "summer_mva": 156.0,
   "autumn_mva": 156.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CAFA1Q",
   "node_2": "KEOO1-",
   "year": "2030",
   "status": "Change",
   "ohl_km": 2.58,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.198,
   "x_pct_100mva": 0.5682,
   "b_pct_100mva": 0.1357,
   "winter_mva": 135.0,
   "spring_mva": 126.0,
   "summer_mva": 110.0,
   "autumn_mva": 126.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CHAP1-",
   "node_2": "GRNA1-",
   "year": "2030",
   "status": "Change",
   "ohl_km": 12.83,
   "cable_km": 0.355,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.7981,
   "x_pct_100mva": 3.0459,
   "b_pct_100mva": 1.0231,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COAL1A",
   "node_2": "KENN1-",
   "year": "2030",
   "status": "Change",
   "ohl_km": 16.0,
   "cable_km": 3.4,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.2963,
   "x_pct_100mva": 3.7441,
   "b_pct_100mva": 5.0291,
   "winter_mva": 140.0,
   "spring_mva": 124.0,
   "summer_mva": 124.0,
   "autumn_mva": 124.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COAL4-",
   "node_2": "REDS4-",
   "year": "2030",
   "status": "Change",
   "ohl_km": 11.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0235,
   "x_pct_100mva": 0.2158,
   "b_pct_100mva": 6.3256,
   "winter_mva": 2770.0,
   "spring_mva": 2770.0,
   "summer_mva": 2770.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COAL4-",
   "node_2": "STHA4B",
   "year": "2030",
   "status": "Change",
   "ohl_km": 21.73,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0463,
   "x_pct_100mva": 0.4262,
   "b_pct_100mva": 12.4959,
   "winter_mva": 2770.0,
   "spring_mva": 2770.0,
   "summer_mva": 2770.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COAN4-",
   "node_2": "REDS4-",
   "year": "2030",
   "status": "Change",
   "ohl_km": 11.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0235,
   "x_pct_100mva": 0.2158,
   "b_pct_100mva": 6.3256,
   "winter_mva": 2770.0,
   "spring_mva": 2770.0,
   "summer_mva": 2770.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COAN4-",
   "node_2": "STHA4A",
   "year": "2030",
   "status": "Change",
   "ohl_km": 21.79,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0465,
   "x_pct_100mva": 0.4275,
   "b_pct_100mva": 12.5295,
   "winter_mva": 2770.0,
   "spring_mva": 2770.0,
   "summer_mva": 2770.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COYL2-",
   "node_2": "CRCK2-",
   "year": "2030",
   "status": "Change",
   "ohl_km": 25.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1824,
   "x_pct_100mva": 1.4207,
   "b_pct_100mva": 5.0907,
   "winter_mva": 1110.0,
   "spring_mva": 1090.0,
   "summer_mva": 1060.0,
   "autumn_mva": 1090.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CRCK2-",
   "node_2": "MAHI2-",
   "year": "2030",
   "status": "Change",
   "ohl_km": 25.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1824,
   "x_pct_100mva": 1.4207,
   "b_pct_100mva": 5.0907,
   "winter_mva": 1110.0,
   "spring_mva": 1090.0,
   "summer_mva": 1060.0,
   "autumn_mva": 1090.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DALL2-",
   "node_2": "INVR2-",
   "year": "2030",
   "status": "Change",
   "ohl_km": 22.55,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0954,
   "x_pct_100mva": 0.921,
   "b_pct_100mva": 6.2707,
   "winter_mva": 1380.0,
   "spring_mva": 1320.0,
   "summer_mva": 1230.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DENN2-",
   "node_2": "LAMB2-",
   "year": "2030",
   "status": "Change",
   "ohl_km": 31.991,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1391,
   "x_pct_100mva": 1.4345,
   "b_pct_100mva": 8.3553,
   "winter_mva": 1380.0,
   "spring_mva": 1320.0,
   "summer_mva": 1230.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DEVM4-",
   "node_2": "WIYH4Q",
   "year": "2030",
   "status": "Change",
   "ohl_km": 28.908,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0485,
   "x_pct_100mva": 0.5525,
   "b_pct_100mva": 17.5384,
   "winter_mva": 2000.0,
   "spring_mva": 1920.0,
   "summer_mva": 1790.0,
   "autumn_mva": 1920.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DUNF1R",
   "node_2": "HALB1T",
   "year": "2030",
   "status": "Change",
   "ohl_km": 3.86,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2051,
   "x_pct_100mva": 0.8375,
   "b_pct_100mva": 0.2048,
   "winter_mva": 215.0,
   "spring_mva": 215.0,
   "summer_mva": 198.0,
   "autumn_mva": 215.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ELVA4-",
   "node_2": "REDS4-",
   "year": "2030",
   "status": "Change",
   "ohl_km": 15.77,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0336,
   "x_pct_100mva": 0.3093,
   "b_pct_100mva": 9.0686,
   "winter_mva": 2770.0,
   "spring_mva": 2770.0,
   "summer_mva": 2770.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ELVA4-",
   "node_2": "REDS4-",
   "year": "2030",
   "status": "Change",
   "ohl_km": 15.77,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0336,
   "x_pct_100mva": 0.3093,
   "b_pct_100mva": 9.0686,
   "winter_mva": 2770.0,
   "spring_mva": 2770.0,
   "summer_mva": 2770.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GLGL1B",
   "node_2": "SANQ1-",
   "year": "2030",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 4.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0629,
   "x_pct_100mva": 0.3444,
   "b_pct_100mva": 6.5906,
   "winter_mva": 283.0,
   "spring_mva": 277.0,
   "summer_mva": 269.0,
   "autumn_mva": 277.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GLLE1-",
   "node_2": "GLLE1B",
   "year": "2030",
   "status": "Change",
   "ohl_km": 16.55,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.0058,
   "x_pct_100mva": 3.644,
   "b_pct_100mva": 0.8645,
   "winter_mva": 234.0,
   "spring_mva": 225.0,
   "summer_mva": 209.0,
   "autumn_mva": 225.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GLLE1-",
   "node_2": "KEOO1-",
   "year": "2030",
   "status": "Change",
   "ohl_km": 7.68,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1961,
   "x_pct_100mva": 1.3641,
   "b_pct_100mva": 0.4896,
   "winter_mva": 482.0,
   "spring_mva": 445.0,
   "summer_mva": 385.0,
   "autumn_mva": 445.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GORG1Q",
   "node_2": "TELR1Q",
   "year": "2030",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 4.6,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0433,
   "x_pct_100mva": 0.0995,
   "b_pct_100mva": 18.1296,
   "winter_mva": 72.0,
   "spring_mva": 72.0,
   "summer_mva": 72.0,
   "autumn_mva": 72.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GORG1R",
   "node_2": "TELR1R",
   "year": "2030",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 4.6,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0433,
   "x_pct_100mva": 0.0995,
   "b_pct_100mva": 18.1296,
   "winter_mva": 72.0,
   "spring_mva": 72.0,
   "summer_mva": 72.0,
   "autumn_mva": 72.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GRNA4-",
   "node_2": "HAKB4B",
   "year": "2030",
   "status": "Change",
   "ohl_km": 1.97,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0042,
   "x_pct_100mva": 0.0394,
   "b_pct_100mva": 1.1215,
   "winter_mva": 2770.0,
   "spring_mva": 2770.0,
   "summer_mva": 2770.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HAKB4-",
   "node_2": "MOFF4C",
   "year": "2030",
   "status": "Change",
   "ohl_km": 43.79,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0939,
   "x_pct_100mva": 0.8758,
   "b_pct_100mva": 24.9293,
   "winter_mva": 2770.0,
   "spring_mva": 2770.0,
   "summer_mva": 2770.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HUNF1R",
   "node_2": "SACO1T",
   "year": "2030",
   "status": "Change",
   "ohl_km": 4.502,
   "cable_km": 3.04,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2672,
   "x_pct_100mva": 1.3209,
   "b_pct_100mva": 6.3907,
   "winter_mva": 146.0,
   "spring_mva": 146.0,
   "summer_mva": 145.0,
   "autumn_mva": 146.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "JUNA1T",
   "node_2": "SACO1S",
   "year": "2030",
   "status": "Change",
   "ohl_km": 4.07,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1543,
   "x_pct_100mva": 0.9166,
   "b_pct_100mva": 0.2112,
   "winter_mva": 151.0,
   "spring_mva": 151.0,
   "summer_mva": 151.0,
   "autumn_mva": 151.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "JUNB1-",
   "node_2": "JUNV1-",
   "year": "2030",
   "status": "Change",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0001,
   "b_pct_100mva": 0.0,
   "winter_mva": 2286.0,
   "spring_mva": 2286.0,
   "summer_mva": 2286.0,
   "autumn_mva": 2286.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KINC2-",
   "node_2": "KINN2A",
   "year": "2030",
   "status": "Change",
   "ohl_km": 1.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0043,
   "x_pct_100mva": 0.0666,
   "b_pct_100mva": 0.6085,
   "winter_mva": 1390.0,
   "spring_mva": 1280.0,
   "summer_mva": 1110.0,
   "autumn_mva": 1280.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KINC2-",
   "node_2": "KINN2B",
   "year": "2030",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 1.9,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0025,
   "x_pct_100mva": 0.0212,
   "b_pct_100mva": 18.0563,
   "winter_mva": 660.0,
   "spring_mva": 660.0,
   "summer_mva": 595.0,
   "autumn_mva": 660.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "LORG1-",
   "node_2": "SHRG1T",
   "year": "2030",
   "status": "Change",
   "ohl_km": 10.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.7598,
   "x_pct_100mva": 2.1663,
   "b_pct_100mva": 0.5285,
   "winter_mva": 284.0,
   "spring_mva": 279.0,
   "summer_mva": 270.0,
   "autumn_mva": 279.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "NEAR2-",
   "node_2": "WISH2-",
   "year": "2030",
   "status": "Change",
   "ohl_km": 15.76,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0685,
   "x_pct_100mva": 0.7067,
   "b_pct_100mva": 4.1118,
   "winter_mva": 1380.0,
   "spring_mva": 1320.0,
   "summer_mva": 1230.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "NEIL1-",
   "node_2": "SERG1-",
   "year": "2030",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 1.98,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0559,
   "x_pct_100mva": 0.1285,
   "b_pct_100mva": 2.4386,
   "winter_mva": 200.0,
   "spring_mva": 185.0,
   "summer_mva": 175.0,
   "autumn_mva": 185.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BENB1T",
   "node_2": "BLCW1-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 32.15,
   "cable_km": 0.9,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.1801,
   "x_pct_100mva": 6.5296,
   "b_pct_100mva": 3.3413,
   "winter_mva": 199.0,
   "spring_mva": 199.0,
   "summer_mva": 199.0,
   "autumn_mva": 199.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BONB2J",
   "node_2": "DENN2-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 19.894,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.054,
   "x_pct_100mva": 0.7739,
   "b_pct_100mva": 5.8126,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BONN1-",
   "node_2": "CUMB1Q",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 10.89,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4305,
   "x_pct_100mva": 2.4371,
   "b_pct_100mva": 0.5639,
   "winter_mva": 135.0,
   "spring_mva": 135.0,
   "summer_mva": 135.0,
   "autumn_mva": 135.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BONN1-",
   "node_2": "CUMB1R",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 10.89,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4305,
   "x_pct_100mva": 2.4371,
   "b_pct_100mva": 0.5639,
   "winter_mva": 135.0,
   "spring_mva": 135.0,
   "summer_mva": 135.0,
   "autumn_mva": 135.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BONN2A",
   "node_2": "DENN2-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 3.812,
   "cable_km": 0.55,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0183,
   "x_pct_100mva": 0.1734,
   "b_pct_100mva": 4.382,
   "winter_mva": 722.0,
   "spring_mva": 647.0,
   "summer_mva": 593.0,
   "autumn_mva": 647.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BONN2B",
   "node_2": "DENN2-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 3.812,
   "cable_km": 0.46,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0181,
   "x_pct_100mva": 0.1709,
   "b_pct_100mva": 3.8346,
   "winter_mva": 722.0,
   "spring_mva": 647.0,
   "summer_mva": 593.0,
   "autumn_mva": 647.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CHAP1-",
   "node_2": "DUMF1-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 26.9,
   "cable_km": 0.18,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.0661,
   "x_pct_100mva": 6.0867,
   "b_pct_100mva": 1.6344,
   "winter_mva": 171.0,
   "spring_mva": 155.0,
   "summer_mva": 155.0,
   "autumn_mva": 155.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CLYM2-",
   "node_2": "LOAN2-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 54.57,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1231,
   "x_pct_100mva": 1.9141,
   "b_pct_100mva": 17.477,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COCK4Q",
   "node_2": "ECCL4A",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 65.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.135,
   "x_pct_100mva": 1.4191,
   "b_pct_100mva": 35.4794,
   "winter_mva": 1120.0,
   "spring_mva": 1060.0,
   "summer_mva": 990.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COCK4R",
   "node_2": "ECCL4B",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 65.89,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.135,
   "x_pct_100mva": 1.4189,
   "b_pct_100mva": 35.4739,
   "winter_mva": 1120.0,
   "spring_mva": 1060.0,
   "summer_mva": 990.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "CRYR4-",
   "node_2": "TORN4-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 9.36,
   "cable_km": 1.97,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0144,
   "x_pct_100mva": 0.2171,
   "b_pct_100mva": 44.1355,
   "winter_mva": 1415.0,
   "spring_mva": 1415.0,
   "summer_mva": 1415.0,
   "autumn_mva": 1415.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DENN2-",
   "node_2": "LAMB2T",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 31.991,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1442,
   "x_pct_100mva": 1.3015,
   "b_pct_100mva": 8.8844,
   "winter_mva": 955.0,
   "spring_mva": 885.0,
   "summer_mva": 760.0,
   "autumn_mva": 885.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DENN2-",
   "node_2": "LOAN2-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 21.59,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0498,
   "x_pct_100mva": 0.7694,
   "b_pct_100mva": 6.8256,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DENN2-",
   "node_2": "LOAN2T",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 21.59,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0498,
   "x_pct_100mva": 0.7694,
   "b_pct_100mva": 6.8256,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DUMF1-",
   "node_2": "TONG1Q",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 43.58,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 4.447,
   "x_pct_100mva": 10.71,
   "b_pct_100mva": 2.18,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DUNE1-",
   "node_2": "GALA1-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 23.64,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.1456,
   "x_pct_100mva": 5.5767,
   "b_pct_100mva": 1.1477,
   "winter_mva": 164.0,
   "spring_mva": 151.0,
   "summer_mva": 127.0,
   "autumn_mva": 151.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "DUNE1-",
   "node_2": "SMEA1-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 17.838,
   "cable_km": 0.621,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.098,
   "x_pct_100mva": 3.6602,
   "b_pct_100mva": 1.7709,
   "winter_mva": 154.0,
   "spring_mva": 131.0,
   "summer_mva": 127.0,
   "autumn_mva": 131.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "EAST1Q",
   "node_2": "GLLE1-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 1.69,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1536,
   "x_pct_100mva": 0.3503,
   "b_pct_100mva": 0.094,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ECCL1-",
   "node_2": "GALA1-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 31.37,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.8482,
   "x_pct_100mva": 7.3807,
   "b_pct_100mva": 1.5285,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ECCL1-",
   "node_2": "GALA1-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 30.94,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.8144,
   "x_pct_100mva": 7.1441,
   "b_pct_100mva": 1.5364,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ECCL4A",
   "node_2": "TORN4-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 34.2,
   "cable_km": 2.1,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0447,
   "x_pct_100mva": 0.6543,
   "b_pct_100mva": 67.6758,
   "winter_mva": 2330.0,
   "spring_mva": 1840.0,
   "summer_mva": 1840.0,
   "autumn_mva": 1840.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ECCL4B",
   "node_2": "TORN4-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 34.2,
   "cable_km": 2.1,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0447,
   "x_pct_100mva": 0.6543,
   "b_pct_100mva": 67.6758,
   "winter_mva": 2330.0,
   "spring_mva": 1840.0,
   "summer_mva": 1840.0,
   "autumn_mva": 1840.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "EERH2-",
   "node_2": "LOAN2-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 45.82,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1034,
   "x_pct_100mva": 1.6072,
   "b_pct_100mva": 14.6747,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "EERH2-",
   "node_2": "NEAR2Q",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 15.46,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0705,
   "x_pct_100mva": 0.6545,
   "b_pct_100mva": 4.1829,
   "winter_mva": 950.0,
   "spring_mva": 885.0,
   "summer_mva": 760.0,
   "autumn_mva": 885.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GLLE1-",
   "node_2": "WNUK1-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 17.0,
   "cable_km": 0.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 1.2996,
   "x_pct_100mva": 3.7201,
   "b_pct_100mva": 1.6799,
   "winter_mva": 200.0,
   "spring_mva": 200.0,
   "summer_mva": 200.0,
   "autumn_mva": 200.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GLLU1Q",
   "node_2": "NETS1-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 22.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.0091,
   "x_pct_100mva": 5.2246,
   "b_pct_100mva": 1.0696,
   "winter_mva": 49.0,
   "spring_mva": 49.0,
   "summer_mva": 49.0,
   "autumn_mva": 49.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GLLU1R",
   "node_2": "NETS1-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 22.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 2.0091,
   "x_pct_100mva": 5.2246,
   "b_pct_100mva": 1.0696,
   "winter_mva": 57.0,
   "spring_mva": 57.0,
   "summer_mva": 57.0,
   "autumn_mva": 57.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GLRB2-",
   "node_2": "GLRO2-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 14.68,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0664,
   "x_pct_100mva": 0.6181,
   "b_pct_100mva": 3.956,
   "winter_mva": 1090.0,
   "spring_mva": 1030.0,
   "summer_mva": 925.0,
   "autumn_mva": 1030.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GLRO2-",
   "node_2": "WFIE2-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 12.08,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0547,
   "x_pct_100mva": 0.5102,
   "b_pct_100mva": 3.2488,
   "winter_mva": 1090.0,
   "spring_mva": 1030.0,
   "summer_mva": 925.0,
   "autumn_mva": 1030.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HOLM1T",
   "node_2": "KEOO1-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 10.16,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4101,
   "x_pct_100mva": 2.0583,
   "b_pct_100mva": 0.5825,
   "winter_mva": 132.0,
   "spring_mva": 123.0,
   "summer_mva": 106.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KINC2-",
   "node_2": "LOAN2Q",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 4.28,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0186,
   "x_pct_100mva": 0.1855,
   "b_pct_100mva": 1.1454,
   "winter_mva": 765.0,
   "spring_mva": 620.0,
   "summer_mva": 620.0,
   "autumn_mva": 620.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KINC2-",
   "node_2": "LOAN2R",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 4.28,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0186,
   "x_pct_100mva": 0.1855,
   "b_pct_100mva": 1.1454,
   "winter_mva": 765.0,
   "spring_mva": 620.0,
   "summer_mva": 620.0,
   "autumn_mva": 620.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "LAMB2-",
   "node_2": "LAMB2T",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.001,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 1120.0,
   "spring_mva": 1060.0,
   "summer_mva": 990.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "LAMB2T",
   "node_2": "WIYH2-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 17.88,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0756,
   "x_pct_100mva": 0.7303,
   "b_pct_100mva": 4.9691,
   "winter_mva": 1380.0,
   "spring_mva": 1320.0,
   "summer_mva": 1230.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "LOAN2-",
   "node_2": "DEBS2-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 4.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0081,
   "x_pct_100mva": 0.1105,
   "b_pct_100mva": 24.3285,
   "winter_mva": 820.0,
   "spring_mva": 736.0,
   "summer_mva": 674.0,
   "autumn_mva": 736.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "LOAN2-",
   "node_2": "LOAN2Q",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0047,
   "x_pct_100mva": 1.9355,
   "b_pct_100mva": 0.0,
   "winter_mva": 620.0,
   "spring_mva": 620.0,
   "summer_mva": 620.0,
   "autumn_mva": 620.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "LOAN2-",
   "node_2": "LOAN2R",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0047,
   "x_pct_100mva": 1.9355,
   "b_pct_100mva": 0.0,
   "winter_mva": 620.0,
   "spring_mva": 620.0,
   "summer_mva": 620.0,
   "autumn_mva": 620.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "LOAN2-",
   "node_2": "LOAN2S",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 0.174,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0039,
   "b_pct_100mva": 1.5626,
   "winter_mva": 760.0,
   "spring_mva": 760.0,
   "summer_mva": 760.0,
   "autumn_mva": 760.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "LOAN2-",
   "node_2": "LOAN2S",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 0.174,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0039,
   "b_pct_100mva": 1.5626,
   "winter_mva": 760.0,
   "spring_mva": 760.0,
   "summer_mva": 760.0,
   "autumn_mva": 760.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "LOAN2-",
   "node_2": "LOAN2T",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.025,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "LOAN2S",
   "node_2": "MOSM2-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 31.496,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1426,
   "x_pct_100mva": 1.3291,
   "b_pct_100mva": 8.4753,
   "winter_mva": 1090.0,
   "spring_mva": 1090.0,
   "summer_mva": 1090.0,
   "autumn_mva": 1090.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "LOAN2T",
   "node_2": "WFIE2-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 29.209,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1316,
   "x_pct_100mva": 1.2106,
   "b_pct_100mva": 7.9335,
   "winter_mva": 1090.0,
   "spring_mva": 1030.0,
   "summer_mva": 925.0,
   "autumn_mva": 1030.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "MOSM2-",
   "node_2": "WFIE2-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 8.243,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0378,
   "x_pct_100mva": 0.3641,
   "b_pct_100mva": 2.1507,
   "winter_mva": 1090.0,
   "spring_mva": 1090.0,
   "summer_mva": 1090.0,
   "autumn_mva": 1090.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "NEAR2Q",
   "node_2": "WISH2-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 16.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0726,
   "x_pct_100mva": 0.655,
   "b_pct_100mva": 4.4712,
   "winter_mva": 955.0,
   "spring_mva": 955.0,
   "summer_mva": 955.0,
   "autumn_mva": 955.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "SMEA4Q",
   "node_2": "TORN4-",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 54.32,
   "cable_km": 1.94,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0742,
   "x_pct_100mva": 1.1033,
   "b_pct_100mva": 70.0791,
   "winter_mva": 1360.0,
   "spring_mva": 1280.0,
   "summer_mva": 1280.0,
   "autumn_mva": 1280.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BONN1-",
   "node_2": "BONN1R",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 240.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BONN1-",
   "node_2": "BONN1S",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 240.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BONN1R",
   "node_2": "DENN1-",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 4.04,
   "cable_km": 0.3,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3745,
   "x_pct_100mva": 0.8399,
   "b_pct_100mva": 0.6219,
   "winter_mva": 240.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BONN1R",
   "node_2": "STIR1S",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 3.3,
   "cable_km": 13.05,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2591,
   "x_pct_100mva": 1.8255,
   "b_pct_100mva": 22.5303,
   "winter_mva": 240.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BONN1S",
   "node_2": "DENN1A",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 4.04,
   "cable_km": 0.3,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.3745,
   "x_pct_100mva": 0.8399,
   "b_pct_100mva": 0.6219,
   "winter_mva": 240.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BONN1S",
   "node_2": "STIR1T",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 3.3,
   "cable_km": 13.05,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2591,
   "x_pct_100mva": 1.8255,
   "b_pct_100mva": 22.5303,
   "winter_mva": 240.0,
   "spring_mva": 240.0,
   "summer_mva": 240.0,
   "autumn_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COAN1Q",
   "node_2": "COAN1-",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0099,
   "x_pct_100mva": 0.0149,
   "b_pct_100mva": 0.6569,
   "winter_mva": 200.0,
   "spring_mva": 185.0,
   "summer_mva": 175.0,
   "autumn_mva": 185.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COAN1Q",
   "node_2": "KIRH1-",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 8.36,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4477,
   "x_pct_100mva": 1.9686,
   "b_pct_100mva": 0.415,
   "winter_mva": 176.0,
   "spring_mva": 176.0,
   "summer_mva": 176.0,
   "autumn_mva": 176.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COAN1R",
   "node_2": "COAN1-",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0099,
   "x_pct_100mva": 0.0149,
   "b_pct_100mva": 0.6569,
   "winter_mva": 200.0,
   "spring_mva": 185.0,
   "summer_mva": 175.0,
   "autumn_mva": 185.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COAN1R",
   "node_2": "KIRH1-",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 8.36,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.4477,
   "x_pct_100mva": 1.9686,
   "b_pct_100mva": 0.415,
   "winter_mva": 176.0,
   "spring_mva": 176.0,
   "summer_mva": 176.0,
   "autumn_mva": 176.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COLD1T",
   "node_2": "COLD1-",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.68,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0192,
   "x_pct_100mva": 0.0441,
   "b_pct_100mva": 0.8375,
   "winter_mva": 134.0,
   "spring_mva": 123.0,
   "summer_mva": 123.0,
   "autumn_mva": 123.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ENHI3-",
   "node_2": "MONQ3-",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 7.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 8.424,
   "x_pct_100mva": 21.315,
   "b_pct_100mva": 0.0269,
   "winter_mva": 34.0,
   "spring_mva": 32.0,
   "summer_mva": 28.0,
   "autumn_mva": 32.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GRNA4-",
   "node_2": "WESS4-",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.4,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.0053,
   "b_pct_100mva": 4.4477,
   "winter_mva": 575.0,
   "spring_mva": 575.0,
   "summer_mva": 575.0,
   "autumn_mva": 575.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HARB4Q",
   "node_2": "SMEA4Q",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 33.44,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0711,
   "x_pct_100mva": 0.6639,
   "b_pct_100mva": 19.4885,
   "winter_mva": 2770.0,
   "spring_mva": 2730.0,
   "summer_mva": 2660.0,
   "autumn_mva": 2730.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HARB4Q",
   "node_2": "WISH4-",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 28.33,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0602,
   "x_pct_100mva": 0.5625,
   "b_pct_100mva": 16.5105,
   "winter_mva": 2770.0,
   "spring_mva": 2730.0,
   "summer_mva": 2660.0,
   "autumn_mva": 2730.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HARB4R",
   "node_2": "SMEA4R",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 33.44,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0711,
   "x_pct_100mva": 0.6639,
   "b_pct_100mva": 19.4885,
   "winter_mva": 2770.0,
   "spring_mva": 2730.0,
   "summer_mva": 2660.0,
   "autumn_mva": 2730.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HARB4R",
   "node_2": "WISH4-",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 28.33,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0602,
   "x_pct_100mva": 0.5625,
   "b_pct_100mva": 16.5105,
   "winter_mva": 2770.0,
   "spring_mva": 2730.0,
   "summer_mva": 2660.0,
   "autumn_mva": 2730.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HILB1-",
   "node_2": "MOSM1Q",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 3.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0286,
   "x_pct_100mva": 0.2859,
   "b_pct_100mva": 6.5177,
   "winter_mva": 293.0,
   "spring_mva": 293.0,
   "summer_mva": 293.0,
   "autumn_mva": 293.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HUNE4-",
   "node_2": "KEPP4T",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 1.0,
   "cable_km": 0.3,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0022,
   "x_pct_100mva": 0.0246,
   "b_pct_100mva": 3.8943,
   "winter_mva": 1243.0,
   "spring_mva": 1243.0,
   "summer_mva": 1243.0,
   "autumn_mva": 1243.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "HUNP4-",
   "node_2": "KEPP4T",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 2.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0049,
   "x_pct_100mva": 0.0494,
   "b_pct_100mva": 1.3404,
   "winter_mva": 2000.0,
   "spring_mva": 1920.0,
   "summer_mva": 1790.0,
   "autumn_mva": 1920.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "LALE1-",
   "node_2": "COLD1T",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 3.77,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2828,
   "x_pct_100mva": 0.8302,
   "b_pct_100mva": 0.1983,
   "winter_mva": 167.0,
   "spring_mva": 160.0,
   "summer_mva": 148.0,
   "autumn_mva": 160.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "MAHI2-",
   "node_2": "WMHL2-",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 6.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0064,
   "x_pct_100mva": 0.1695,
   "b_pct_100mva": 31.5334,
   "winter_mva": 575.0,
   "spring_mva": 575.0,
   "summer_mva": 575.0,
   "autumn_mva": 575.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "MOFF4-",
   "node_2": "BTCK4-",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.01,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 6928.0,
   "spring_mva": 6928.0,
   "summer_mva": 6928.0,
   "autumn_mva": 6928.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "MOFF4-",
   "node_2": "BTCK4-",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.01,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 6928.0,
   "spring_mva": 6928.0,
   "summer_mva": 6928.0,
   "autumn_mva": 6928.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "MOIL2-",
   "node_2": "AUCH2-",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 12.21,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0528,
   "x_pct_100mva": 0.5275,
   "b_pct_100mva": 3.2843,
   "winter_mva": 1372.0,
   "spring_mva": 1324.0,
   "summer_mva": 1228.0,
   "autumn_mva": 1324.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "MOIL2-",
   "node_2": "AUCH2-",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 12.21,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0528,
   "x_pct_100mva": 0.5275,
   "b_pct_100mva": 3.2843,
   "winter_mva": 1372.0,
   "spring_mva": 1324.0,
   "summer_mva": 1228.0,
   "autumn_mva": 1324.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "TORN4-",
   "node_2": "THRN4-",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.05,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.007,
   "b_pct_100mva": 23.3504,
   "winter_mva": 1040.0,
   "spring_mva": 900.0,
   "summer_mva": 900.0,
   "autumn_mva": 900.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "TORN4Q",
   "node_2": "THRN4-",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.89,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.0059,
   "b_pct_100mva": 19.7922,
   "winter_mva": 945.0,
   "spring_mva": 800.0,
   "summer_mva": 800.0,
   "autumn_mva": 800.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "WFIE4-",
   "node_2": "WFIE4A",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 2770.0,
   "spring_mva": 2770.0,
   "summer_mva": 2770.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BANK4-",
   "node_2": "ECCL4A",
   "year": "2033",
   "status": "Change",
   "ohl_km": 0.3,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 2000.0,
   "spring_mva": 1920.0,
   "summer_mva": 1790.0,
   "autumn_mva": 1920.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BRNX4-",
   "node_2": "THRN4-",
   "year": "2033",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 1.05,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.007,
   "b_pct_100mva": 23.3504,
   "winter_mva": 1040.0,
   "spring_mva": 900.0,
   "summer_mva": 900.0,
   "autumn_mva": 900.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BRNX4-",
   "node_2": "THRN4-",
   "year": "2033",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 1.05,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.007,
   "b_pct_100mva": 23.3504,
   "winter_mva": 945.0,
   "spring_mva": 800.0,
   "summer_mva": 800.0,
   "autumn_mva": 800.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COAL4-",
   "node_2": "REDS4-",
   "year": "2033",
   "status": "Change",
   "ohl_km": 11.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0192,
   "x_pct_100mva": 0.2085,
   "b_pct_100mva": 6.5859,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COAL4-",
   "node_2": "STHA4B",
   "year": "2033",
   "status": "Change",
   "ohl_km": 21.73,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.038,
   "x_pct_100mva": 0.4118,
   "b_pct_100mva": 13.0101,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COAN4-",
   "node_2": "REDS4-",
   "year": "2033",
   "status": "Change",
   "ohl_km": 11.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0192,
   "x_pct_100mva": 0.2085,
   "b_pct_100mva": 6.5859,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "COAN4-",
   "node_2": "STHA4A",
   "year": "2033",
   "status": "Change",
   "ohl_km": 21.79,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0381,
   "x_pct_100mva": 0.413,
   "b_pct_100mva": 13.045,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "ELVA4-",
   "node_2": "REDS4-",
   "year": "2033",
   "status": "Change",
   "ohl_km": 15.77,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0276,
   "x_pct_100mva": 0.2989,
   "b_pct_100mva": 9.4418,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GORG1Q",
   "node_2": "TELR1Q",
   "year": "2033",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 4.6,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0433,
   "x_pct_100mva": 0.0995,
   "b_pct_100mva": 18.1296,
   "winter_mva": 24.0,
   "spring_mva": 24.0,
   "summer_mva": 24.0,
   "autumn_mva": 24.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GORG1R",
   "node_2": "TELR1R",
   "year": "2033",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 4.6,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0433,
   "x_pct_100mva": 0.0995,
   "b_pct_100mva": 18.1296,
   "winter_mva": 24.0,
   "spring_mva": 24.0,
   "summer_mva": 24.0,
   "autumn_mva": 24.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "JUNB1-",
   "node_2": "JUNV1-",
   "year": "2033",
   "status": "Change",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0001,
   "b_pct_100mva": 0.0,
   "winter_mva": 1000.0,
   "spring_mva": 1000.0,
   "summer_mva": 1000.0,
   "autumn_mva": 1000.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KINB4J",
   "node_2": "KINN4-",
   "year": "2033",
   "status": "Change",
   "ohl_km": 8.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0188,
   "x_pct_100mva": 0.1808,
   "b_pct_100mva": 5.0001,
   "winter_mva": 2410.0,
   "spring_mva": 2320.0,
   "summer_mva": 2160.0,
   "autumn_mva": 2320.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "KINB4K",
   "node_2": "KINN4-",
   "year": "2033",
   "status": "Change",
   "ohl_km": 8.8,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0188,
   "x_pct_100mva": 0.1808,
   "b_pct_100mva": 5.0001,
   "winter_mva": 2410.0,
   "spring_mva": 2320.0,
   "summer_mva": 2160.0,
   "autumn_mva": 2320.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BONN1-",
   "node_2": "DENN1-",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 8.08,
   "cable_km": 0.3,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1876,
   "x_pct_100mva": 0.4239,
   "b_pct_100mva": 1.241,
   "winter_mva": 244.0,
   "spring_mva": 214.0,
   "summer_mva": 214.0,
   "autumn_mva": 214.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BONN1-",
   "node_2": "STIR1S",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 3.3,
   "cable_km": 13.05,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2591,
   "x_pct_100mva": 1.8255,
   "b_pct_100mva": 22.5303,
   "winter_mva": 238.0,
   "spring_mva": 219.0,
   "summer_mva": 191.0,
   "autumn_mva": 219.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "BONN1-",
   "node_2": "STIR1T",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 3.3,
   "cable_km": 13.05,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2591,
   "x_pct_100mva": 1.8255,
   "b_pct_100mva": 22.5303,
   "winter_mva": 238.0,
   "spring_mva": 219.0,
   "summer_mva": 191.0,
   "autumn_mva": 219.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "SMEA4Q",
   "node_2": "WISH4-",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 61.77,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1313,
   "x_pct_100mva": 1.2264,
   "b_pct_100mva": 35.999,
   "winter_mva": 2770.0,
   "spring_mva": 2730.0,
   "summer_mva": 2660.0,
   "autumn_mva": 2730.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "SMEA4R",
   "node_2": "WISH4-",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 61.77,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1313,
   "x_pct_100mva": 1.2264,
   "b_pct_100mva": 35.999,
   "winter_mva": 2770.0,
   "spring_mva": 2730.0,
   "summer_mva": 2660.0,
   "autumn_mva": 2730.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "WFIB2-",
   "node_2": "WFIE2-",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 22.48,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1014,
   "x_pct_100mva": 0.933,
   "b_pct_100mva": 6.1144,
   "winter_mva": 1090.0,
   "spring_mva": 1030.0,
   "summer_mva": 925.0,
   "autumn_mva": 1030.0,
   "transmission_owner": "SPT",
   "asset": "circuit"
  },
  {
   "node_1": "GALA1-",
   "node_2": "GALA7J",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.917,
   "x_pct_100mva": 55.0024,
   "b_pct_100mva": 0.0,
   "rating_mva": 10.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "GALA1-",
   "node_2": "GALA7K",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.917,
   "x_pct_100mva": 55.0024,
   "b_pct_100mva": 0.0,
   "rating_mva": 10.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "GIFF2R",
   "node_2": "GIFF3B",
   "year": "2026",
   "status": "Change",
   "r_pct_100mva": 0.4557,
   "x_pct_100mva": 30.1188,
   "b_pct_100mva": -0.0331,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "MAHI2-",
   "node_2": "MAHI1B",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.1284,
   "x_pct_100mva": 8.6824,
   "b_pct_100mva": -0.2535,
   "rating_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "AREX1-",
   "node_2": "AREX3-",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.306,
   "x_pct_100mva": 17.3751,
   "b_pct_100mva": -0.0002,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "COBA4-",
   "node_2": "COBA3-",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.2383,
   "x_pct_100mva": 11.6642,
   "b_pct_100mva": -0.0232,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "COCK4Q",
   "node_2": "MEAC1-",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1119,
   "x_pct_100mva": 9.3882,
   "b_pct_100mva": -0.1905,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "COYL1-",
   "node_2": "COYL3-",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.4096,
   "x_pct_100mva": 14.4609,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "CROO1Q",
   "node_2": "CROO3J",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.3635,
   "x_pct_100mva": 25.4418,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "CROO1R",
   "node_2": "CROO3J",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.3635,
   "x_pct_100mva": 25.4418,
   "b_pct_100mva": 0.0,
   "rating_mva": 60.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "DAER1-",
   "node_2": "DAER3-",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1922,
   "x_pct_100mva": 14.207,
   "b_pct_100mva": -0.0113,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "DEBS2-",
   "node_2": "DEBS3A",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1883,
   "x_pct_100mva": 12.5319,
   "b_pct_100mva": -0.0338,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "DEBS2-",
   "node_2": "DEBS3B",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1883,
   "x_pct_100mva": 12.5319,
   "b_pct_100mva": -0.0338,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "DEBS2-",
   "node_2": "DEBS3C",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1883,
   "x_pct_100mva": 12.5319,
   "b_pct_100mva": -0.0338,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "DEBS2-",
   "node_2": "DEBS3D",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1883,
   "x_pct_100mva": 12.5319,
   "b_pct_100mva": -0.0338,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "DEBS2-",
   "node_2": "DEBS3E",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1883,
   "x_pct_100mva": 12.5319,
   "b_pct_100mva": -0.0338,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "DEVM1-",
   "node_2": "DEVM3-",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.2481,
   "x_pct_100mva": 17.4427,
   "b_pct_100mva": -0.0228,
   "rating_mva": 60.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "ECCL4A",
   "node_2": "ECCL0B",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0846,
   "x_pct_100mva": 6.5568,
   "b_pct_100mva": -0.8231,
   "rating_mva": 300.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "ECCL4B",
   "node_2": "ECCL0D",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0846,
   "x_pct_100mva": 6.5568,
   "b_pct_100mva": -0.8231,
   "rating_mva": 300.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "HLND1-",
   "node_2": "HLND3-",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.2843,
   "x_pct_100mva": 16.9754,
   "b_pct_100mva": -0.0173,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "HORI1-",
   "node_2": "HORI3A",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.2843,
   "x_pct_100mva": 16.9754,
   "b_pct_100mva": -0.0173,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "HORI1-",
   "node_2": "HORI3B",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.4635,
   "x_pct_100mva": 24.1789,
   "b_pct_100mva": -0.0101,
   "rating_mva": 60.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "HUNE4-",
   "node_2": "HUER1-",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.1122,
   "x_pct_100mva": 9.3465,
   "b_pct_100mva": -0.2007,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "HUNE4-",
   "node_2": "HUER1-",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.1134,
   "x_pct_100mva": 9.4715,
   "b_pct_100mva": -0.1992,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "HUNE4-",
   "node_2": "HUNE1-",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1122,
   "x_pct_100mva": 9.3465,
   "b_pct_100mva": -0.2007,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "HUNE4-",
   "node_2": "HUNE1-",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1134,
   "x_pct_100mva": 9.4715,
   "b_pct_100mva": -0.1992,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "KINN4-",
   "node_2": "KINN2A",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0152,
   "x_pct_100mva": 1.6463,
   "b_pct_100mva": -0.1118,
   "rating_mva": 1100.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "KINN4-",
   "node_2": "KINN2B",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0152,
   "x_pct_100mva": 1.6463,
   "b_pct_100mva": -0.1118,
   "rating_mva": 1100.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "LORG1-",
   "node_2": "LORG3-",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.2843,
   "x_pct_100mva": 16.9754,
   "b_pct_100mva": -0.0173,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "MAHI2-",
   "node_2": "MAHI1C",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1284,
   "x_pct_100mva": 8.6824,
   "b_pct_100mva": -0.2535,
   "rating_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "MOFF1-",
   "node_2": "MOFF3-",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.4635,
   "x_pct_100mva": 24.1789,
   "b_pct_100mva": -0.0101,
   "rating_mva": 60.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "MOFF4-",
   "node_2": "MOFF1A",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0914,
   "x_pct_100mva": 6.4382,
   "b_pct_100mva": -0.0751,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "NETS1-",
   "node_2": "NETS3-",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.8311,
   "x_pct_100mva": 28.2878,
   "b_pct_100mva": -0.0097,
   "rating_mva": 60.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "REDS1A",
   "node_2": "REDS3A",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1922,
   "x_pct_100mva": 14.207,
   "b_pct_100mva": -0.0113,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "REDS1Q",
   "node_2": "REDS3-",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.3635,
   "x_pct_100mva": 25.4418,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "REDS1R",
   "node_2": "REDS3-",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.3635,
   "x_pct_100mva": 25.4418,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "REDS4-",
   "node_2": "REDS1A",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1119,
   "x_pct_100mva": 9.3882,
   "b_pct_100mva": -0.1905,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "REDS4-",
   "node_2": "REDS1A",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1119,
   "x_pct_100mva": 9.3882,
   "b_pct_100mva": -0.1905,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "STOC1-",
   "node_2": "STOC3-",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1922,
   "x_pct_100mva": 14.207,
   "b_pct_100mva": -0.0113,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "BANR1-",
   "node_2": "BANR3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1922,
   "x_pct_100mva": 14.207,
   "b_pct_100mva": -0.0113,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "BONN2A",
   "node_2": "BONN1-",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.1559,
   "x_pct_100mva": 8.9445,
   "b_pct_100mva": -0.1694,
   "rating_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "BONN2B",
   "node_2": "BONN1-",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.1559,
   "x_pct_100mva": 8.9445,
   "b_pct_100mva": -0.1694,
   "rating_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "BONN4-",
   "node_2": "BONN1-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1055,
   "x_pct_100mva": 6.777,
   "b_pct_100mva": -0.0931,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "BONN4-",
   "node_2": "BONN1-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1055,
   "x_pct_100mva": 6.777,
   "b_pct_100mva": -0.0931,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "CLFO1-",
   "node_2": "CLFO3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1922,
   "x_pct_100mva": 14.207,
   "b_pct_100mva": -0.0113,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "CLYM4-",
   "node_2": "CLYM2-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.015,
   "x_pct_100mva": 1.6499,
   "b_pct_100mva": -0.2252,
   "rating_mva": 1000.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "CLYM4-",
   "node_2": "CLYM2-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.015,
   "x_pct_100mva": 1.6499,
   "b_pct_100mva": -0.2252,
   "rating_mva": 1000.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "CONL4-",
   "node_2": "CONL2Q",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.06,
   "x_pct_100mva": 3.2995,
   "b_pct_100mva": 0.0,
   "rating_mva": 500.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "CONL4-",
   "node_2": "CONL2R",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.06,
   "x_pct_100mva": 3.2995,
   "b_pct_100mva": 0.0,
   "rating_mva": 500.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "CRCK2-",
   "node_2": "CRCK3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2857,
   "x_pct_100mva": 19.998,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "CRCK2-",
   "node_2": "CRCK3A",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2857,
   "x_pct_100mva": 19.998,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "CUMB1Q",
   "node_2": "CUMB3-",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.7407,
   "x_pct_100mva": 29.324,
   "b_pct_100mva": -0.129,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "CUMB1R",
   "node_2": "CUMB3-",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.741,
   "x_pct_100mva": 27.111,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "CUMB2-",
   "node_2": "CUMB3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2857,
   "x_pct_100mva": 19.998,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "CUMB2-",
   "node_2": "CUMB3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2857,
   "x_pct_100mva": 19.998,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "CURR1A",
   "node_2": "CURR3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.3635,
   "x_pct_100mva": 25.4418,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "CURR1A",
   "node_2": "CURR5-",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 3.225,
   "x_pct_100mva": 79.0009,
   "b_pct_100mva": 0.0,
   "rating_mva": 30.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "CURR1B",
   "node_2": "CURR3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.3635,
   "x_pct_100mva": 25.4418,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "CURR1B",
   "node_2": "CURR5-",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 3.23,
   "x_pct_100mva": 79.0007,
   "b_pct_100mva": 0.0,
   "rating_mva": 30.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "DUMF1-",
   "node_2": "DUMF3C",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.3635,
   "x_pct_100mva": 25.4418,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "EUCH1-",
   "node_2": "EUCH3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1922,
   "x_pct_100mva": 14.207,
   "b_pct_100mva": -0.0113,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "FALL4-",
   "node_2": "FALL1Q",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.172,
   "x_pct_100mva": 13.3322,
   "b_pct_100mva": -0.1127,
   "rating_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "FALL4-",
   "node_2": "FALL3C",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2564,
   "x_pct_100mva": 16.6647,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "GALN4-",
   "node_2": "GALN1Q",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1055,
   "x_pct_100mva": 6.777,
   "b_pct_100mva": -0.0931,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "GALN4-",
   "node_2": "GALN1R",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1055,
   "x_pct_100mva": 6.777,
   "b_pct_100mva": -0.0931,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "GHPS4-",
   "node_2": "GHPS1A",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1055,
   "x_pct_100mva": 6.777,
   "b_pct_100mva": -0.0931,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "GHPS4-",
   "node_2": "GHPS1A",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1055,
   "x_pct_100mva": 6.777,
   "b_pct_100mva": -0.0931,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "GHPS4-",
   "node_2": "GHPS1B",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1055,
   "x_pct_100mva": 6.777,
   "b_pct_100mva": -0.0931,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "GHPS4-",
   "node_2": "GHPS1B",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1055,
   "x_pct_100mva": 6.777,
   "b_pct_100mva": -0.0931,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "GNSH1-",
   "node_2": "MARG3A",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1922,
   "x_pct_100mva": 14.207,
   "b_pct_100mva": -0.0113,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "GNSH1-",
   "node_2": "MARG3B",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1922,
   "x_pct_100mva": 14.207,
   "b_pct_100mva": -0.0113,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "KNOK1-",
   "node_2": "KNOK3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1922,
   "x_pct_100mva": 14.207,
   "b_pct_100mva": -0.0113,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "LAMB4T",
   "node_2": "LAMB2-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.015,
   "x_pct_100mva": 1.6499,
   "b_pct_100mva": -0.2252,
   "rating_mva": 1000.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "MOSM2-",
   "node_2": "MOSM1A",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.151,
   "x_pct_100mva": 8.332,
   "b_pct_100mva": -0.1299,
   "rating_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "MOSM2-",
   "node_2": "MOSM1B",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.157,
   "x_pct_100mva": 8.7486,
   "b_pct_100mva": -0.1299,
   "rating_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "MOSM4-",
   "node_2": "MOSM1A",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1055,
   "x_pct_100mva": 6.777,
   "b_pct_100mva": -0.0931,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "MOSM4-",
   "node_2": "MOSM1B",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1055,
   "x_pct_100mva": 6.777,
   "b_pct_100mva": -0.0931,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "NEWL1-",
   "node_2": "NEWL3A",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2843,
   "x_pct_100mva": 16.9754,
   "b_pct_100mva": -0.0173,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "NEWL1-",
   "node_2": "NEWL3B",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2843,
   "x_pct_100mva": 16.9754,
   "b_pct_100mva": -0.0173,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "NLEI1-",
   "node_2": "NLEI3A",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2843,
   "x_pct_100mva": 16.9754,
   "b_pct_100mva": -0.0173,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "NLEI1-",
   "node_2": "NLEI3B",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2843,
   "x_pct_100mva": 16.9754,
   "b_pct_100mva": -0.0173,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "OFOA1-",
   "node_2": "OFOA3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.4635,
   "x_pct_100mva": 24.1789,
   "b_pct_100mva": -0.0101,
   "rating_mva": 60.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "OLDH4-",
   "node_2": "OLDH1-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1119,
   "x_pct_100mva": 9.3882,
   "b_pct_100mva": -0.1905,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "OLDH4-",
   "node_2": "OLDH1-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1119,
   "x_pct_100mva": 9.3882,
   "b_pct_100mva": -0.1905,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "QUAN1-",
   "node_2": "QUAN3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1922,
   "x_pct_100mva": 14.207,
   "b_pct_100mva": -0.0113,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "QUAN1-",
   "node_2": "QUAN3A",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.4635,
   "x_pct_100mva": 24.1789,
   "b_pct_100mva": -0.0101,
   "rating_mva": 60.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "REDS4-",
   "node_2": "REDS1C",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1119,
   "x_pct_100mva": 9.3882,
   "b_pct_100mva": -0.1905,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "REDS4-",
   "node_2": "REDS1D",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1119,
   "x_pct_100mva": 9.3882,
   "b_pct_100mva": -0.1905,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "SHRG1-",
   "node_2": "SHRG3-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2843,
   "x_pct_100mva": 16.9754,
   "b_pct_100mva": -0.0173,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "STHA2B",
   "node_2": "STHA3B",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.4557,
   "x_pct_100mva": 30.1188,
   "b_pct_100mva": -0.0331,
   "rating_mva": 27.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "TONG1-",
   "node_2": "TONG1R",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.0267,
   "x_pct_100mva": 1.3331,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "TONG1Q",
   "node_2": "TONG1R",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.0125,
   "x_pct_100mva": 2.5,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "WFIE2-",
   "node_2": "WFIE1A",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.1408,
   "x_pct_100mva": 8.6113,
   "b_pct_100mva": -0.1827,
   "rating_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "WFIE2-",
   "node_2": "WFIE1B",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.1264,
   "x_pct_100mva": 8.7366,
   "b_pct_100mva": -0.1602,
   "rating_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "WFIE4-",
   "node_2": "WFIE1A",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1055,
   "x_pct_100mva": 6.777,
   "b_pct_100mva": -0.0931,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "WFIE4-",
   "node_2": "WFIE1B",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1055,
   "x_pct_100mva": 6.777,
   "b_pct_100mva": -0.0931,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "WIYH4Q",
   "node_2": "WIYH2-",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0133,
   "x_pct_100mva": 1.6699,
   "b_pct_100mva": -0.3581,
   "rating_mva": 1000.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "BONN4-",
   "node_2": "BONN1-",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.1119,
   "x_pct_100mva": 9.3882,
   "b_pct_100mva": -0.1905,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "BONN4-",
   "node_2": "BONN1-",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.1119,
   "x_pct_100mva": 9.3882,
   "b_pct_100mva": -0.1905,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "BTCK1-",
   "node_2": "BTCK3-",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.3635,
   "x_pct_100mva": 25.4418,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "BTCK1-",
   "node_2": "BTCK3-",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.3635,
   "x_pct_100mva": 25.4418,
   "b_pct_100mva": 0.0,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "BTCK4-",
   "node_2": "BTCK1-",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1128,
   "x_pct_100mva": 8.7493,
   "b_pct_100mva": -0.1127,
   "rating_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "BTCK4-",
   "node_2": "BTCK1-",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1128,
   "x_pct_100mva": 8.7493,
   "b_pct_100mva": -0.1127,
   "rating_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "CHAP1-",
   "node_2": "CHAP3B",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.4338,
   "x_pct_100mva": 27.5299,
   "b_pct_100mva": -0.0175,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "CHAP1-",
   "node_2": "CHAP3B",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.4294,
   "x_pct_100mva": 27.5633,
   "b_pct_100mva": -0.0188,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "COAN4-",
   "node_2": "COAN1-",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1119,
   "x_pct_100mva": 9.3882,
   "b_pct_100mva": -0.1905,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "DENN2-",
   "node_2": "DENN1A",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1452,
   "x_pct_100mva": 8.6093,
   "b_pct_100mva": -0.1299,
   "rating_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "HARB1-",
   "node_2": "HARB3-",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.2843,
   "x_pct_100mva": 16.9754,
   "b_pct_100mva": -0.0173,
   "rating_mva": 90.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "HARB4Q",
   "node_2": "HARB1-",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1119,
   "x_pct_100mva": 9.3882,
   "b_pct_100mva": -0.1905,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "HARB4R",
   "node_2": "HARB1-",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1119,
   "x_pct_100mva": 9.3882,
   "b_pct_100mva": -0.1905,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "MOIL2-",
   "node_2": "MOIL1-",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1476,
   "x_pct_100mva": 8.7488,
   "b_pct_100mva": -0.1299,
   "rating_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "MOSM4-",
   "node_2": "MOSM1Q",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1119,
   "x_pct_100mva": 9.3882,
   "b_pct_100mva": -0.1905,
   "rating_mva": 360.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "SMEA4R",
   "node_2": "SMEA2-",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.0115,
   "x_pct_100mva": 1.2692,
   "b_pct_100mva": -0.312,
   "rating_mva": 1000.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "WESS4-",
   "node_2": "WESS1-",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1128,
   "x_pct_100mva": 8.7493,
   "b_pct_100mva": -0.1127,
   "rating_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "WESS4-",
   "node_2": "WESS1-",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1128,
   "x_pct_100mva": 8.7493,
   "b_pct_100mva": -0.1127,
   "rating_mva": 240.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "WMHL2-",
   "node_2": "WMHL3A",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1883,
   "x_pct_100mva": 12.5319,
   "b_pct_100mva": -0.0338,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "WMHL2-",
   "node_2": "WMHL3B",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1883,
   "x_pct_100mva": 12.5319,
   "b_pct_100mva": -0.0338,
   "rating_mva": 120.0,
   "transmission_owner": "SPT",
   "asset": "transformer"
  },
  {
   "node_1": "BENR41",
   "node_2": "NEWX41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 4.14,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0206,
   "x_pct_100mva": 0.0555,
   "b_pct_100mva": 50.9843,
   "winter_mva": 1100.0,
   "spring_mva": 1100.0,
   "summer_mva": 1100.0,
   "autumn_mva": 1100.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BENR41",
   "node_2": "WIMB41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 8.318,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0415,
   "x_pct_100mva": 0.1115,
   "b_pct_100mva": 102.4365,
   "winter_mva": 1250.0,
   "spring_mva": 1250.0,
   "summer_mva": 1250.0,
   "autumn_mva": 1250.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BIGG41",
   "node_2": "EASO41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 16.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0146,
   "x_pct_100mva": 0.2834,
   "b_pct_100mva": 11.0904,
   "winter_mva": 2779.0,
   "spring_mva": 2569.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BIGG41",
   "node_2": "WYMO41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 18.772,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0166,
   "x_pct_100mva": 0.3224,
   "b_pct_100mva": 12.6175,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BOLN41",
   "node_2": "LHOR4A",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 28.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0305,
   "x_pct_100mva": 0.4887,
   "b_pct_100mva": 18.5239,
   "winter_mva": 3102.0,
   "spring_mva": 2935.0,
   "summer_mva": 2765.0,
   "autumn_mva": 2935.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BOLN41",
   "node_2": "LOVE41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 64.961,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0576,
   "x_pct_100mva": 1.1158,
   "b_pct_100mva": 43.6626,
   "winter_mva": 3102.0,
   "spring_mva": 2935.0,
   "summer_mva": 2765.0,
   "autumn_mva": 2935.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BOLN41",
   "node_2": "LOVE41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 64.774,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0574,
   "x_pct_100mva": 1.1125,
   "b_pct_100mva": 43.5374,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRAI4B",
   "node_2": "RAYL41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 33.03,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0325,
   "x_pct_100mva": 0.5709,
   "b_pct_100mva": 22.0036,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO41",
   "node_2": "DISS4A",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 31.4,
   "cable_km": 0.1,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0279,
   "x_pct_100mva": 0.5404,
   "b_pct_100mva": 23.1059,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO41",
   "node_2": "DISS4B",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 31.4,
   "cable_km": 0.1,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0279,
   "x_pct_100mva": 0.5404,
   "b_pct_100mva": 23.1059,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRLE41",
   "node_2": "FLEE41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 17.555,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0156,
   "x_pct_100mva": 0.3015,
   "b_pct_100mva": 11.7995,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRLE41",
   "node_2": "FLEE41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 17.555,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0156,
   "x_pct_100mva": 0.3015,
   "b_pct_100mva": 11.7995,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRLE41",
   "node_2": "MELK41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 77.5,
   "cable_km": 4.4,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1014,
   "x_pct_100mva": 1.4812,
   "b_pct_100mva": 154.8346,
   "winter_mva": 2830.0,
   "spring_mva": 2770.0,
   "summer_mva": 2680.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRLE41",
   "node_2": "MELK41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 78.24,
   "cable_km": 4.4,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1024,
   "x_pct_100mva": 1.4951,
   "b_pct_100mva": 155.2907,
   "winter_mva": 2830.0,
   "spring_mva": 2770.0,
   "summer_mva": 2680.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRWA4A",
   "node_2": "MELK41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 77.004,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1367,
   "x_pct_100mva": 1.519,
   "b_pct_100mva": 45.0376,
   "winter_mva": 2009.0,
   "spring_mva": 1912.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1912.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRWA4B",
   "node_2": "MELK41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 76.264,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1356,
   "x_pct_100mva": 1.5048,
   "b_pct_100mva": 44.5913,
   "winter_mva": 2009.0,
   "spring_mva": 1912.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1912.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BULL41",
   "node_2": "RAYL41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 20.646,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0203,
   "x_pct_100mva": 0.3568,
   "b_pct_100mva": 13.7565,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CILF41",
   "node_2": "RASS41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 26.901,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0296,
   "x_pct_100mva": 0.4899,
   "b_pct_100mva": 17.0456,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CONQ41",
   "node_2": "GWYN4B",
   "year": "2026",
   "status": "Change",
   "ohl_km": 30.217,
   "cable_km": 0.21,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0273,
   "x_pct_100mva": 0.5204,
   "b_pct_100mva": 25.4825,
   "winter_mva": 2830.0,
   "spring_mva": 2770.0,
   "summer_mva": 2680.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CONQ42",
   "node_2": "GWYN4A",
   "year": "2026",
   "status": "Change",
   "ohl_km": 30.217,
   "cable_km": 0.21,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0273,
   "x_pct_100mva": 0.5204,
   "b_pct_100mva": 25.4825,
   "winter_mva": 2830.0,
   "spring_mva": 2770.0,
   "summer_mva": 2680.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COWL41",
   "node_2": "ECLA41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 36.086,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.032,
   "x_pct_100mva": 0.6198,
   "b_pct_100mva": 24.255,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3317.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COWL41",
   "node_2": "FARM41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 11.228,
   "cable_km": 2.092,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0139,
   "x_pct_100mva": 0.226,
   "b_pct_100mva": 41.9824,
   "winter_mva": 1180.0,
   "spring_mva": 1132.0,
   "summer_mva": 877.0,
   "autumn_mva": 979.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COWL41",
   "node_2": "FARM41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 11.228,
   "cable_km": 2.092,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0139,
   "x_pct_100mva": 0.226,
   "b_pct_100mva": 41.9824,
   "winter_mva": 1180.0,
   "spring_mva": 1132.0,
   "summer_mva": 877.0,
   "autumn_mva": 979.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COWL41",
   "node_2": "LEIB4A",
   "year": "2026",
   "status": "Change",
   "ohl_km": 52.28,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0462,
   "x_pct_100mva": 0.8979,
   "b_pct_100mva": 35.1591,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COWL41",
   "node_2": "MITY41",
   "year": "2026",
   "status": "Removed",
   "ohl_km": 100.105,
   "cable_km": 2.092,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1418,
   "x_pct_100mva": 1.8493,
   "b_pct_100mva": 98.0711,
   "winter_mva": 1180.0,
   "spring_mva": 1132.0,
   "summer_mva": 877.0,
   "autumn_mva": 979.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COWL41",
   "node_2": "WALH41",
   "year": "2026",
   "status": "Removed",
   "ohl_km": 89.553,
   "cable_km": 2.092,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.113,
   "x_pct_100mva": 1.6366,
   "b_pct_100mva": 92.0801,
   "winter_mva": 1180.0,
   "spring_mva": 1132.0,
   "summer_mva": 877.0,
   "autumn_mva": 979.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CREB41",
   "node_2": "THTO42",
   "year": "2026",
   "status": "Change",
   "ohl_km": 29.809,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0264,
   "x_pct_100mva": 0.512,
   "b_pct_100mva": 20.0362,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DINO41",
   "node_2": "PENT41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 10.762,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0057,
   "x_pct_100mva": 0.1552,
   "b_pct_100mva": 135.2393,
   "winter_mva": 1604.0,
   "spring_mva": 1604.0,
   "summer_mva": 1557.0,
   "autumn_mva": 1557.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DISS4A",
   "node_2": "NORM41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 29.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0263,
   "x_pct_100mva": 0.5101,
   "b_pct_100mva": 19.9633,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DISS4A",
   "node_2": "YAXL41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 0.05,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0009,
   "b_pct_100mva": 0.0336,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3317.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DISS4B",
   "node_2": "NORM41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 29.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0263,
   "x_pct_100mva": 0.5101,
   "b_pct_100mva": 19.9633,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DISS4B",
   "node_2": "YAXL41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 0.05,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0009,
   "b_pct_100mva": 0.0336,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3317.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAK41",
   "node_2": "RATS41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 32.907,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0566,
   "x_pct_100mva": 0.6488,
   "b_pct_100mva": 19.2536,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAK41",
   "node_2": "WILE41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 16.937,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0285,
   "x_pct_100mva": 0.3306,
   "b_pct_100mva": 10.0005,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 3050.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "EASO41",
   "node_2": "WYMO41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 35.272,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0313,
   "x_pct_100mva": 0.6058,
   "b_pct_100mva": 23.7078,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "EASO41",
   "node_2": "WYMO41",
   "year": "2026",
   "status": "Removed",
   "ohl_km": 35.272,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0383,
   "x_pct_100mva": 0.6135,
   "b_pct_100mva": 23.2517,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "EASO41",
   "node_2": "WYMO41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 35.272,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0313,
   "x_pct_100mva": 0.6058,
   "b_pct_100mva": 23.7078,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "EASO41",
   "node_2": "WYMO41",
   "year": "2026",
   "status": "Removed",
   "ohl_km": 35.272,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0383,
   "x_pct_100mva": 0.6135,
   "b_pct_100mva": 23.2517,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "FARM41",
   "node_2": "MITY41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 88.877,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1144,
   "x_pct_100mva": 1.6098,
   "b_pct_100mva": 56.5224,
   "winter_mva": 2170.0,
   "spring_mva": 2170.0,
   "summer_mva": 1940.0,
   "autumn_mva": 2170.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "FARM41",
   "node_2": "WALH41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 78.325,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0991,
   "x_pct_100mva": 1.4105,
   "b_pct_100mva": 50.0977,
   "winter_mva": 2170.0,
   "spring_mva": 2080.0,
   "summer_mva": 1940.0,
   "autumn_mva": 2080.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "FAWL41",
   "node_2": "MANN41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 61.115,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0583,
   "x_pct_100mva": 1.0223,
   "b_pct_100mva": 42.2225,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "FECK41",
   "node_2": "MITY41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 78.649,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1392,
   "x_pct_100mva": 1.5543,
   "b_pct_100mva": 45.8863,
   "winter_mva": 1967.0,
   "spring_mva": 1874.0,
   "summer_mva": 1712.0,
   "autumn_mva": 1874.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GRAI41",
   "node_2": "KINO41",
   "year": "2026",
   "status": "Removed",
   "ohl_km": 11.507,
   "cable_km": 0.8,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0126,
   "x_pct_100mva": 0.2028,
   "b_pct_100mva": 18.5632,
   "winter_mva": 3326.0,
   "spring_mva": 3159.0,
   "summer_mva": 2633.0,
   "autumn_mva": 2813.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GRAI41",
   "node_2": "TILB41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 26.858,
   "cable_km": 2.049,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0306,
   "x_pct_100mva": 0.4885,
   "b_pct_100mva": 57.5433,
   "winter_mva": 2003.0,
   "spring_mva": 2003.0,
   "summer_mva": 1939.0,
   "autumn_mva": 2003.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GRAI41",
   "node_2": "WAEN41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 1.948,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0021,
   "x_pct_100mva": 0.0339,
   "b_pct_100mva": 1.2841,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2633.0,
   "autumn_mva": 2813.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAMB4A",
   "node_2": "STAH4A",
   "year": "2026",
   "status": "Change",
   "ohl_km": 3.926,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.007,
   "x_pct_100mva": 0.078,
   "b_pct_100mva": 2.2826,
   "winter_mva": 1970.0,
   "spring_mva": 1870.0,
   "summer_mva": 1710.0,
   "autumn_mva": 1870.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAMB4B",
   "node_2": "STAH4B",
   "year": "2026",
   "status": "Change",
   "ohl_km": 3.926,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.007,
   "x_pct_100mva": 0.078,
   "b_pct_100mva": 2.2826,
   "winter_mva": 1970.0,
   "spring_mva": 1870.0,
   "summer_mva": 1710.0,
   "autumn_mva": 1870.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAMH41",
   "node_2": "WILE41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 84.14,
   "cable_km": 0.7,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1244,
   "x_pct_100mva": 1.599,
   "b_pct_100mva": 76.5606,
   "winter_mva": 2009.0,
   "spring_mva": 1912.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1912.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAWP22",
   "node_2": "NORT21",
   "year": "2026",
   "status": "Change",
   "ohl_km": 27.949,
   "cable_km": 0.203,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0668,
   "x_pct_100mva": 1.0519,
   "b_pct_100mva": 10.749,
   "winter_mva": 1381.0,
   "spring_mva": 1381.0,
   "summer_mva": 1285.0,
   "autumn_mva": 1381.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAWP4A",
   "node_2": "NORT41",
   "year": "2026",
   "status": "Change",
   "ohl_km": 27.868,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0313,
   "x_pct_100mva": 0.4936,
   "b_pct_100mva": 18.0929,
   "winter_mva": 2545.0,
   "spring_mva": 2421.0,
   "summer_mva": 2211.0,
   "autumn_mva": 2421.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HINP41",
   "node_2": "MELK41",
   "year": "2026",
   "status": "Removed",
   "ohl_km": 86.136,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1564,
   "x_pct_100mva": 1.7133,
   "b_pct_100mva": 49.9342,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HINP41",
   "node_2": "SAFO41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 26.58,
   "cable_km": 8.94,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0421,
   "x_pct_100mva": 0.5573,
   "b_pct_100mva": 218.3267,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1770.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HINP41",
   "node_2": "SAFO42",
   "year": "2026",
   "status": "Change",
   "ohl_km": 26.571,
   "cable_km": 8.99,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0421,
   "x_pct_100mva": 0.5575,
   "b_pct_100mva": 219.45,
   "winter_mva": 2009.0,
   "spring_mva": 1912.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1912.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HURS21",
   "node_2": "NEWX21",
   "year": "2026",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 18.499,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.1952,
   "x_pct_100mva": 0.5245,
   "b_pct_100mva": 107.6787,
   "winter_mva": 1200.0,
   "spring_mva": 1200.0,
   "summer_mva": 1200.0,
   "autumn_mva": 1200.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HURS21",
   "node_2": "NEWX21",
   "year": "2026",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 18.357,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.1937,
   "x_pct_100mva": 0.5204,
   "b_pct_100mva": 106.8521,
   "winter_mva": 1200.0,
   "spring_mva": 1200.0,
   "summer_mva": 1200.0,
   "autumn_mva": 1200.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HYLC21",
   "node_2": "OFFE21",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 6.65,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0304,
   "x_pct_100mva": 0.2815,
   "b_pct_100mva": 1.8041,
   "winter_mva": 1176.0,
   "spring_mva": 1115.0,
   "summer_mva": 940.0,
   "autumn_mva": 1018.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HYLC21",
   "node_2": "WBOL21",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 1.557,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0071,
   "x_pct_100mva": 0.0659,
   "b_pct_100mva": 0.4224,
   "winter_mva": 1176.0,
   "spring_mva": 1115.0,
   "summer_mva": 940.0,
   "autumn_mva": 1018.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "KEAD43",
   "node_2": "KEAD43",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0015,
   "x_pct_100mva": 0.5,
   "b_pct_100mva": 0.0,
   "winter_mva": 2640.0,
   "spring_mva": 2640.0,
   "summer_mva": 2640.0,
   "autumn_mva": 2640.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "KINO41",
   "node_2": "WAEN41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 9.683,
   "cable_km": 0.8,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.0107,
   "x_pct_100mva": 0.171,
   "b_pct_100mva": 17.3608,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2633.0,
   "autumn_mva": 2813.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LEIB4A",
   "node_2": "SUND42",
   "year": "2026",
   "status": "Change",
   "ohl_km": 13.455,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0119,
   "x_pct_100mva": 0.2311,
   "b_pct_100mva": 9.0472,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LLFG41",
   "node_2": "PEMB41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 55.98,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0607,
   "x_pct_100mva": 0.9737,
   "b_pct_100mva": 36.9025,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LLFG41",
   "node_2": "PEMB41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 55.88,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0606,
   "x_pct_100mva": 0.9719,
   "b_pct_100mva": 36.8368,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LLFG41",
   "node_2": "SWAN41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 28.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0304,
   "x_pct_100mva": 0.487,
   "b_pct_100mva": 18.458,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LLFG41",
   "node_2": "WALH41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 161.956,
   "cable_km": 5.468,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.1766,
   "x_pct_100mva": 2.8363,
   "b_pct_100mva": 170.6498,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MANN41",
   "node_2": "NURS4A",
   "year": "2026",
   "status": "Change",
   "ohl_km": 39.823,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0353,
   "x_pct_100mva": 0.684,
   "b_pct_100mva": 26.7664,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MARV41",
   "node_2": "MARV4A",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 0.145,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.0029,
   "b_pct_100mva": 0.0839,
   "winter_mva": 2009.0,
   "spring_mva": 1912.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1912.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MARV41",
   "node_2": "MARV4B",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 0.077,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0015,
   "b_pct_100mva": 0.0446,
   "winter_mva": 2009.0,
   "spring_mva": 1912.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1912.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MELK41",
   "node_2": "SAFO41",
   "year": "2026",
   "status": "Removed",
   "ohl_km": 85.26,
   "cable_km": 8.94,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1484,
   "x_pct_100mva": 1.7246,
   "b_pct_100mva": 252.3421,
   "winter_mva": 2009.0,
   "spring_mva": 1912.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1912.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NECT41",
   "node_2": "NECT41",
   "year": "2026",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 0.129,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0016,
   "b_pct_100mva": 1.6211,
   "winter_mva": 1940.0,
   "spring_mva": 1940.0,
   "summer_mva": 1940.0,
   "autumn_mva": 1940.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NECT41",
   "node_2": "NECT4A",
   "year": "2026",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Zero Length",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 1364.0,
   "spring_mva": 1364.0,
   "summer_mva": 1250.0,
   "autumn_mva": 1250.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NECT41",
   "node_2": "NECT4B",
   "year": "2026",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Zero Length",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 3326.0,
   "spring_mva": 3159.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3159.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NECT41",
   "node_2": "NORM41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 35.621,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0316,
   "x_pct_100mva": 0.6118,
   "b_pct_100mva": 23.9417,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3317.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NECT41",
   "node_2": "NORM41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 35.621,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0316,
   "x_pct_100mva": 0.6118,
   "b_pct_100mva": 23.9417,
   "winter_mva": 3326.0,
   "spring_mva": 3258.0,
   "summer_mva": 3060.0,
   "autumn_mva": 3258.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NECT41",
   "node_2": "WALP41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 43.23,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0383,
   "x_pct_100mva": 0.7425,
   "b_pct_100mva": 29.057,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NECT41",
   "node_2": "WALP41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 43.23,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0383,
   "x_pct_100mva": 0.7425,
   "b_pct_100mva": 29.057,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3317.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NECT4A",
   "node_2": "NORM41",
   "year": "2026",
   "status": "Removed",
   "ohl_km": 35.652,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0316,
   "x_pct_100mva": 0.6124,
   "b_pct_100mva": 23.9626,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3317.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NECT4A",
   "node_2": "WALP41",
   "year": "2026",
   "status": "Removed",
   "ohl_km": 43.459,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0385,
   "x_pct_100mva": 0.7464,
   "b_pct_100mva": 29.2107,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3317.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NECT4B",
   "node_2": "NORM41",
   "year": "2026",
   "status": "Removed",
   "ohl_km": 35.652,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0316,
   "x_pct_100mva": 0.6124,
   "b_pct_100mva": 23.9626,
   "winter_mva": 3326.0,
   "spring_mva": 3258.0,
   "summer_mva": 3060.0,
   "autumn_mva": 3258.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NECT4B",
   "node_2": "WALP41",
   "year": "2026",
   "status": "Removed",
   "ohl_km": 43.459,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0385,
   "x_pct_100mva": 0.7464,
   "b_pct_100mva": 29.2107,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "PEMB41",
   "node_2": "SWAN41",
   "year": "2026",
   "status": "Removed",
   "ohl_km": 83.975,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0911,
   "x_pct_100mva": 1.4606,
   "b_pct_100mva": 55.3574,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "PEMB41",
   "node_2": "WALH41",
   "year": "2026",
   "status": "Removed",
   "ohl_km": 217.727,
   "cable_km": 5.468,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2376,
   "x_pct_100mva": 3.8305,
   "b_pct_100mva": 206.6595,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "PITS21",
   "node_2": "TEMP21",
   "year": "2026",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 6.69,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0294,
   "x_pct_100mva": 0.1713,
   "b_pct_100mva": 44.7561,
   "winter_mva": 419.0,
   "spring_mva": 419.0,
   "summer_mva": 381.0,
   "autumn_mva": 381.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "PITS21",
   "node_2": "WIBA21",
   "year": "2026",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 2.7,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0041,
   "x_pct_100mva": 0.0722,
   "b_pct_100mva": 16.0368,
   "winter_mva": 530.0,
   "spring_mva": 530.0,
   "summer_mva": 445.0,
   "autumn_mva": 530.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SAFO41",
   "node_2": "SEAB4A",
   "year": "2026",
   "status": "Change",
   "ohl_km": 31.28,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0345,
   "x_pct_100mva": 0.5479,
   "b_pct_100mva": 20.4859,
   "winter_mva": 3028.0,
   "spring_mva": 2909.0,
   "summer_mva": 2712.0,
   "autumn_mva": 2909.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SAFO42",
   "node_2": "SEAB41",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 31.242,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0344,
   "x_pct_100mva": 0.5471,
   "b_pct_100mva": 20.4646,
   "winter_mva": 3028.0,
   "spring_mva": 2909.0,
   "summer_mva": 2712.0,
   "autumn_mva": 2909.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TEMP21",
   "node_2": "TEMP22",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 953.0,
   "spring_mva": 953.0,
   "summer_mva": 953.0,
   "autumn_mva": 953.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TEMP21",
   "node_2": "TEMP22",
   "year": "2026",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 953.0,
   "spring_mva": 953.0,
   "summer_mva": 953.0,
   "autumn_mva": 953.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TEMP22",
   "node_2": "WIBA21",
   "year": "2026",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 3.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0051,
   "x_pct_100mva": 0.0882,
   "b_pct_100mva": 19.6006,
   "winter_mva": 530.0,
   "spring_mva": 530.0,
   "summer_mva": 445.0,
   "autumn_mva": 530.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ABHA41",
   "node_2": "LAGA41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 26.121,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0417,
   "x_pct_100mva": 0.5027,
   "b_pct_100mva": 15.6941,
   "winter_mva": 2423.0,
   "spring_mva": 2327.0,
   "summer_mva": 2168.0,
   "autumn_mva": 2327.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ABHA42",
   "node_2": "LAGA41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 26.121,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0417,
   "x_pct_100mva": 0.5027,
   "b_pct_100mva": 15.6941,
   "winter_mva": 2423.0,
   "spring_mva": 2327.0,
   "summer_mva": 2168.0,
   "autumn_mva": 2327.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BARK41",
   "node_2": "WHAM41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 9.662,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0151,
   "x_pct_100mva": 0.191,
   "b_pct_100mva": 5.623,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BARK41",
   "node_2": "WHAM41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 9.662,
   "cable_km": 0.124,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0151,
   "x_pct_100mva": 0.1915,
   "b_pct_100mva": 10.4342,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BENR41",
   "node_2": "NEWX41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 4.14,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0021,
   "x_pct_100mva": 0.0555,
   "b_pct_100mva": 50.9843,
   "winter_mva": 1100.0,
   "spring_mva": 1100.0,
   "summer_mva": 1100.0,
   "autumn_mva": 1100.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BENR41",
   "node_2": "WIMB41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 8.318,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0041,
   "x_pct_100mva": 0.1115,
   "b_pct_100mva": 102.4365,
   "winter_mva": 1250.0,
   "spring_mva": 1250.0,
   "summer_mva": 1250.0,
   "autumn_mva": 1250.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BESW21",
   "node_2": "FECK21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 35.814,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1425,
   "x_pct_100mva": 1.5095,
   "b_pct_100mva": 9.7917,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BESW21",
   "node_2": "OCKH21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 56.939,
   "cable_km": 0.731,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2318,
   "x_pct_100mva": 2.4208,
   "b_pct_100mva": 22.7971,
   "winter_mva": 819.0,
   "spring_mva": 819.0,
   "summer_mva": 638.0,
   "autumn_mva": 638.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BISW21",
   "node_2": "FECK21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 22.83,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.09,
   "x_pct_100mva": 0.9539,
   "b_pct_100mva": 6.2893,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BISW21",
   "node_2": "KITW21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 24.226,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0923,
   "x_pct_100mva": 1.0003,
   "b_pct_100mva": 6.768,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BISW21",
   "node_2": "KITW21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 27.111,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1043,
   "x_pct_100mva": 1.1209,
   "b_pct_100mva": 7.5619,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BISW21",
   "node_2": "PENN21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 30.172,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1181,
   "x_pct_100mva": 1.2598,
   "b_pct_100mva": 8.3183,
   "winter_mva": 1040.0,
   "spring_mva": 1031.0,
   "summer_mva": 762.0,
   "autumn_mva": 762.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRAI4A",
   "node_2": "BRFO41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 48.267,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0428,
   "x_pct_100mva": 0.829,
   "b_pct_100mva": 32.4419,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3317.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRAI4A",
   "node_2": "BULL41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 12.343,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0109,
   "x_pct_100mva": 0.212,
   "b_pct_100mva": 8.2953,
   "winter_mva": 3066.0,
   "spring_mva": 2830.0,
   "summer_mva": 2418.0,
   "autumn_mva": 2830.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRAI4B",
   "node_2": "BULL41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 12.384,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.011,
   "x_pct_100mva": 0.2127,
   "b_pct_100mva": 8.3227,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRAI4B",
   "node_2": "PELH42",
   "year": "2028",
   "status": "Change",
   "ohl_km": 65.942,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0585,
   "x_pct_100mva": 1.1326,
   "b_pct_100mva": 44.3214,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRAI4B",
   "node_2": "RAYL41",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 33.03,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0358,
   "x_pct_100mva": 0.5745,
   "b_pct_100mva": 21.774,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRAW21",
   "node_2": "KIRK21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 17.279,
   "cable_km": 4.547,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0844,
   "x_pct_100mva": 0.855,
   "b_pct_100mva": 54.1379,
   "winter_mva": 762.0,
   "spring_mva": 762.0,
   "summer_mva": 619.0,
   "autumn_mva": 619.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRED21",
   "node_2": "MACC21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 19.612,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0663,
   "x_pct_100mva": 0.7981,
   "b_pct_100mva": 5.5762,
   "winter_mva": 948.0,
   "spring_mva": 882.0,
   "summer_mva": 753.0,
   "autumn_mva": 753.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO41",
   "node_2": "YAXL4A",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 31.4,
   "cable_km": 0.1,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0279,
   "x_pct_100mva": 0.5404,
   "b_pct_100mva": 23.1059,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO41",
   "node_2": "YAXL4B",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 31.4,
   "cable_km": 0.1,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0279,
   "x_pct_100mva": 0.5404,
   "b_pct_100mva": 23.1059,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO41",
   "node_2": "KILA41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 36.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0391,
   "x_pct_100mva": 0.6261,
   "b_pct_100mva": 23.7317,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO41",
   "node_2": "KILA41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 36.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0391,
   "x_pct_100mva": 0.6261,
   "b_pct_100mva": 23.7317,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO41",
   "node_2": "PELH41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 69.301,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0614,
   "x_pct_100mva": 1.1903,
   "b_pct_100mva": 46.5796,
   "winter_mva": 3102.0,
   "spring_mva": 2935.0,
   "summer_mva": 2765.0,
   "autumn_mva": 2935.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO41",
   "node_2": "SIZE41",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 43.167,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0468,
   "x_pct_100mva": 0.7508,
   "b_pct_100mva": 28.4562,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO41",
   "node_2": "SIZE41",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 43.167,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0468,
   "x_pct_100mva": 0.7508,
   "b_pct_100mva": 28.4562,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO41",
   "node_2": "YAXT41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 31.516,
   "cable_km": 0.1,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0279,
   "x_pct_100mva": 0.5413,
   "b_pct_100mva": 21.1839,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO41",
   "node_2": "YAXT42",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 31.516,
   "cable_km": 0.1,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0279,
   "x_pct_100mva": 0.5413,
   "b_pct_100mva": 21.1839,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRIM2A",
   "node_2": "TOTT21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 7.437,
   "cable_km": 0.311,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.025,
   "x_pct_100mva": 0.3106,
   "b_pct_100mva": 5.4901,
   "winter_mva": 2130.0,
   "spring_mva": 2030.0,
   "summer_mva": 2030.0,
   "autumn_mva": 2100.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRIM2A",
   "node_2": "WALX21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 5.865,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0193,
   "x_pct_100mva": 0.2381,
   "b_pct_100mva": 1.6636,
   "winter_mva": 2130.0,
   "spring_mva": 2030.0,
   "summer_mva": 2030.0,
   "autumn_mva": 2100.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRIM2B",
   "node_2": "TOTT22",
   "year": "2028",
   "status": "Change",
   "ohl_km": 7.305,
   "cable_km": 0.393,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0247,
   "x_pct_100mva": 0.3075,
   "b_pct_100mva": 6.344,
   "winter_mva": 2130.0,
   "spring_mva": 2030.0,
   "summer_mva": 2030.0,
   "autumn_mva": 2100.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRIM2B",
   "node_2": "WALX22",
   "year": "2028",
   "status": "Change",
   "ohl_km": 5.997,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0198,
   "x_pct_100mva": 0.2434,
   "b_pct_100mva": 1.701,
   "winter_mva": 2130.0,
   "spring_mva": 2030.0,
   "summer_mva": 2030.0,
   "autumn_mva": 2100.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRIM2C",
   "node_2": "TOTT24",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 7.455,
   "cable_km": 0.235,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0344,
   "x_pct_100mva": 0.3223,
   "b_pct_100mva": 4.5788,
   "winter_mva": 1085.0,
   "spring_mva": 1031.0,
   "summer_mva": 925.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRIM2C",
   "node_2": "WALX21",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 5.97,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0273,
   "x_pct_100mva": 0.2528,
   "b_pct_100mva": 1.6211,
   "winter_mva": 1093.0,
   "spring_mva": 1031.0,
   "summer_mva": 925.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRIM2D",
   "node_2": "TOTT21",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 7.455,
   "cable_km": 0.384,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0347,
   "x_pct_100mva": 0.3264,
   "b_pct_100mva": 6.1984,
   "winter_mva": 1085.0,
   "spring_mva": 1031.0,
   "summer_mva": 925.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRIM2D",
   "node_2": "WALX21",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 5.97,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0273,
   "x_pct_100mva": 0.2528,
   "b_pct_100mva": 1.6211,
   "winter_mva": 1093.0,
   "spring_mva": 1031.0,
   "summer_mva": 925.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRIM4C",
   "node_2": "HACK41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 13.209,
   "cable_km": 0.527,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0207,
   "x_pct_100mva": 0.257,
   "b_pct_100mva": 20.907,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRIM4C",
   "node_2": "WALX41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 5.97,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0093,
   "x_pct_100mva": 0.1145,
   "b_pct_100mva": 3.5827,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRIM4D",
   "node_2": "HACK41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 13.209,
   "cable_km": 0.676,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0207,
   "x_pct_100mva": 0.258,
   "b_pct_100mva": 24.5769,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRIM4D",
   "node_2": "WALX41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 5.97,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0093,
   "x_pct_100mva": 0.1145,
   "b_pct_100mva": 3.5827,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRWA4A",
   "node_2": "MELK41",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 77.004,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1367,
   "x_pct_100mva": 1.519,
   "b_pct_100mva": 45.0374,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 2850.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRWA4B",
   "node_2": "MELK41",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 76.264,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1356,
   "x_pct_100mva": 1.5048,
   "b_pct_100mva": 44.5915,
   "winter_mva": 2009.0,
   "spring_mva": 2009.0,
   "summer_mva": 2850.0,
   "autumn_mva": 2009.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BULL41",
   "node_2": "RAYL41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 20.646,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0183,
   "x_pct_100mva": 0.3546,
   "b_pct_100mva": 13.8771,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BULL41",
   "node_2": "RAYL41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 20.646,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0183,
   "x_pct_100mva": 0.3546,
   "b_pct_100mva": 13.8771,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BUSH21",
   "node_2": "DRAK21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 38.153,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.146,
   "x_pct_100mva": 1.6016,
   "b_pct_100mva": 10.4839,
   "winter_mva": 1204.0,
   "spring_mva": 1115.0,
   "summer_mva": 1018.0,
   "autumn_mva": 1115.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BUSH21",
   "node_2": "PENN21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 21.653,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0824,
   "x_pct_100mva": 0.9078,
   "b_pct_100mva": 5.9595,
   "winter_mva": 1038.0,
   "spring_mva": 1038.0,
   "summer_mva": 762.0,
   "autumn_mva": 762.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CARR21",
   "node_2": "SMAN21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 9.294,
   "cable_km": 0.133,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0414,
   "x_pct_100mva": 0.4101,
   "b_pct_100mva": 3.8882,
   "winter_mva": 835.0,
   "spring_mva": 835.0,
   "summer_mva": 665.0,
   "autumn_mva": 665.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CARR21",
   "node_2": "SMAN21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 10.747,
   "cable_km": 0.23,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0475,
   "x_pct_100mva": 0.476,
   "b_pct_100mva": 5.3274,
   "winter_mva": 835.0,
   "spring_mva": 835.0,
   "summer_mva": 665.0,
   "autumn_mva": 665.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CARR41",
   "node_2": "DAIN41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 3.352,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0059,
   "x_pct_100mva": 0.0653,
   "b_pct_100mva": 1.9776,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CARR41",
   "node_2": "DAIN41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 2.545,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0043,
   "x_pct_100mva": 0.0496,
   "b_pct_100mva": 1.5076,
   "winter_mva": 2169.0,
   "spring_mva": 2084.0,
   "summer_mva": 1940.0,
   "autumn_mva": 2084.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CARR41",
   "node_2": "KEAR41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 13.154,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0225,
   "x_pct_100mva": 0.2574,
   "b_pct_100mva": 7.7626,
   "winter_mva": 2212.0,
   "spring_mva": 2125.0,
   "summer_mva": 1979.0,
   "autumn_mva": 2125.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CARR41",
   "node_2": "PEWO41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 56.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0988,
   "x_pct_100mva": 1.1179,
   "b_pct_100mva": 33.4404,
   "winter_mva": 2169.0,
   "spring_mva": 2084.0,
   "summer_mva": 1940.0,
   "autumn_mva": 2084.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CARR42",
   "node_2": "DAIN41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 2.063,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0035,
   "x_pct_100mva": 0.0404,
   "b_pct_100mva": 1.2165,
   "winter_mva": 1500.0,
   "spring_mva": 1500.0,
   "summer_mva": 1500.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CELL41",
   "node_2": "CELL41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Compensation",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.375,
   "b_pct_100mva": 0.0,
   "winter_mva": 2420.0,
   "spring_mva": 2420.0,
   "summer_mva": 2420.0,
   "autumn_mva": 2420.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CELL41",
   "node_2": "CELL41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Compensation",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.375,
   "b_pct_100mva": 0.0,
   "winter_mva": 2420.0,
   "spring_mva": 2420.0,
   "summer_mva": 2420.0,
   "autumn_mva": 2420.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CELL41",
   "node_2": "CELL42",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Compensation",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.375,
   "b_pct_100mva": 0.0,
   "winter_mva": 2420.0,
   "spring_mva": 2420.0,
   "summer_mva": 2420.0,
   "autumn_mva": 2420.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CELL41",
   "node_2": "CELL43",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Compensation",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.375,
   "b_pct_100mva": 0.0,
   "winter_mva": 2420.0,
   "spring_mva": 2420.0,
   "summer_mva": 2420.0,
   "autumn_mva": 2420.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CELL41",
   "node_2": "DAIN41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 53.412,
   "cable_km": 2.31,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.0842,
   "x_pct_100mva": 1.0304,
   "b_pct_100mva": 76.9149,
   "winter_mva": 2508.0,
   "spring_mva": 2508.0,
   "summer_mva": 2300.0,
   "autumn_mva": 2300.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CELL41",
   "node_2": "DRAK41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 45.012,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0719,
   "x_pct_100mva": 0.8656,
   "b_pct_100mva": 27.0675,
   "winter_mva": 2420.0,
   "spring_mva": 2420.0,
   "summer_mva": 2420.0,
   "autumn_mva": 2420.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CELL41",
   "node_2": "DRAK41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 45.712,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.073,
   "x_pct_100mva": 0.8791,
   "b_pct_100mva": 27.4871,
   "winter_mva": 2420.0,
   "spring_mva": 2420.0,
   "summer_mva": 2420.0,
   "autumn_mva": 2420.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CELL41",
   "node_2": "MACC41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 31.617,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0494,
   "x_pct_100mva": 0.6065,
   "b_pct_100mva": 18.9844,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CILF41",
   "node_2": "IMPP41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 25.119,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0223,
   "x_pct_100mva": 0.4309,
   "b_pct_100mva": 16.9054,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CILF41",
   "node_2": "WHSO4A",
   "year": "2028",
   "status": "Change",
   "ohl_km": 35.208,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0312,
   "x_pct_100mva": 0.6042,
   "b_pct_100mva": 23.6862,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CONQ41",
   "node_2": "TREU4B",
   "year": "2028",
   "status": "Change",
   "ohl_km": 14.323,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0245,
   "x_pct_100mva": 0.2802,
   "b_pct_100mva": 8.4568,
   "winter_mva": 2212.0,
   "spring_mva": 2125.0,
   "summer_mva": 1979.0,
   "autumn_mva": 2125.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CONQ42",
   "node_2": "TREU4A",
   "year": "2028",
   "status": "Change",
   "ohl_km": 14.323,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0245,
   "x_pct_100mva": 0.2802,
   "b_pct_100mva": 8.4568,
   "winter_mva": 2397.0,
   "spring_mva": 2302.0,
   "summer_mva": 2144.0,
   "autumn_mva": 2302.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COTT41",
   "node_2": "MARH4B",
   "year": "2028",
   "status": "Change",
   "ohl_km": 100.853,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1677,
   "x_pct_100mva": 1.9593,
   "b_pct_100mva": 59.8778,
   "winter_mva": 2009.0,
   "spring_mva": 1912.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1912.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COTT41",
   "node_2": "RYHA41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 76.891,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0846,
   "x_pct_100mva": 1.4096,
   "b_pct_100mva": 48.6457,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3317.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COTT41",
   "node_2": "STAY41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 27.788,
   "cable_km": 0.5,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.0504,
   "x_pct_100mva": 0.5522,
   "b_pct_100mva": 21.6211,
   "winter_mva": 2213.0,
   "spring_mva": 2126.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2052.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COTT42",
   "node_2": "RYHA42",
   "year": "2028",
   "status": "Change",
   "ohl_km": 76.816,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0846,
   "x_pct_100mva": 1.4085,
   "b_pct_100mva": 48.5917,
   "winter_mva": 2807.0,
   "spring_mva": 2696.0,
   "summer_mva": 2511.0,
   "autumn_mva": 2696.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COTT42",
   "node_2": "WBUR42",
   "year": "2028",
   "status": "Change",
   "ohl_km": 6.76,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0102,
   "x_pct_100mva": 0.1298,
   "b_pct_100mva": 4.0622,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COVE21",
   "node_2": "NECH21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 30.715,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0715,
   "x_pct_100mva": 1.1726,
   "b_pct_100mva": 9.309,
   "winter_mva": 1204.0,
   "spring_mva": 1115.0,
   "summer_mva": 1018.0,
   "autumn_mva": 1115.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COVE21",
   "node_2": "RATS2A",
   "year": "2028",
   "status": "Change",
   "ohl_km": 64.863,
   "cable_km": 0.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2171,
   "x_pct_100mva": 2.6384,
   "b_pct_100mva": 23.342,
   "winter_mva": 1000.0,
   "spring_mva": 1000.0,
   "summer_mva": 1000.0,
   "autumn_mva": 1000.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COWL41",
   "node_2": "CULJ4B",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 6.874,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.009,
   "x_pct_100mva": 0.134,
   "b_pct_100mva": 4.077,
   "winter_mva": 2810.0,
   "spring_mva": 2700.0,
   "summer_mva": 2510.0,
   "autumn_mva": 2700.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COWL41",
   "node_2": "DIDC41",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 11.503,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0151,
   "x_pct_100mva": 0.2242,
   "b_pct_100mva": 6.8223,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COWL41",
   "node_2": "FARM41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 11.228,
   "cable_km": 2.092,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0127,
   "x_pct_100mva": 0.2093,
   "b_pct_100mva": 58.9278,
   "winter_mva": 2830.0,
   "spring_mva": 2770.0,
   "summer_mva": 2680.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COWL41",
   "node_2": "FARM41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 11.228,
   "cable_km": 2.092,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0127,
   "x_pct_100mva": 0.2093,
   "b_pct_100mva": 58.9278,
   "winter_mva": 2170.0,
   "spring_mva": 2170.0,
   "summer_mva": 1940.0,
   "autumn_mva": 2170.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CREB41",
   "node_2": "WANB41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0013,
   "b_pct_100mva": 4.926,
   "winter_mva": 2750.0,
   "spring_mva": 2750.0,
   "summer_mva": 2750.0,
   "autumn_mva": 2750.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CREB41",
   "node_2": "WANB41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.25,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0011,
   "b_pct_100mva": 9.2363,
   "winter_mva": 3326.0,
   "spring_mva": 3320.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3320.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CREB42",
   "node_2": "THTO42",
   "year": "2028",
   "status": "Change",
   "ohl_km": 29.671,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0263,
   "x_pct_100mva": 0.5096,
   "b_pct_100mva": 19.9438,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CREB42",
   "node_2": "WANB42",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.03,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0001,
   "b_pct_100mva": 1.1084,
   "winter_mva": 3326.0,
   "spring_mva": 3320.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3320.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CUJT41",
   "node_2": "CULJ41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.457,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0006,
   "x_pct_100mva": 0.0089,
   "b_pct_100mva": 0.2702,
   "winter_mva": 2771.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CULJ41",
   "node_2": "CULJ4B",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.1,
   "cable_km": 0.6,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.006,
   "b_pct_100mva": 14.8372,
   "winter_mva": 2810.0,
   "spring_mva": 2700.0,
   "summer_mva": 2510.0,
   "autumn_mva": 2700.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CULJ4B",
   "node_2": "DIDC42",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 4.629,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0061,
   "x_pct_100mva": 0.0902,
   "b_pct_100mva": 2.7453,
   "winter_mva": 2810.0,
   "spring_mva": 2700.0,
   "summer_mva": 2510.0,
   "autumn_mva": 2700.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DAIN41",
   "node_2": "MACC41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 33.593,
   "cable_km": 2.4,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.0535,
   "x_pct_100mva": 0.6504,
   "b_pct_100mva": 66.7805,
   "winter_mva": 2397.0,
   "spring_mva": 2302.0,
   "summer_mva": 2144.0,
   "autumn_mva": 2300.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DINO41",
   "node_2": "PENT41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 4.545,
   "cable_km": 7.305,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0093,
   "x_pct_100mva": 0.1892,
   "b_pct_100mva": 94.6439,
   "winter_mva": 1623.0,
   "spring_mva": 1623.0,
   "summer_mva": 1571.0,
   "autumn_mva": 1571.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORM41",
   "node_2": "YAXL4A",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 29.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0263,
   "x_pct_100mva": 0.5101,
   "b_pct_100mva": 19.9633,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORM41",
   "node_2": "YAXL4B",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 29.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0263,
   "x_pct_100mva": 0.5101,
   "b_pct_100mva": 19.9633,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DISS4A",
   "node_2": "YAXL41",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 0.05,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0009,
   "b_pct_100mva": 0.0336,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DISS4B",
   "node_2": "YAXL41",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 0.05,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0009,
   "b_pct_100mva": 0.0336,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAK41",
   "node_2": "HAMH41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 29.434,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0534,
   "x_pct_100mva": 0.5857,
   "b_pct_100mva": 17.0575,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAK41",
   "node_2": "OLDB4A",
   "year": "2028",
   "status": "Change",
   "ohl_km": 48.818,
   "cable_km": 0.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0921,
   "x_pct_100mva": 0.9799,
   "b_pct_100mva": 36.5074,
   "winter_mva": 1169.0,
   "spring_mva": 1169.0,
   "summer_mva": 1068.0,
   "autumn_mva": 1068.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAK41",
   "node_2": "RATS41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 32.907,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0566,
   "x_pct_100mva": 0.6488,
   "b_pct_100mva": 19.2536,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAK41",
   "node_2": "RUGE41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 20.966,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0379,
   "x_pct_100mva": 0.4173,
   "b_pct_100mva": 12.1495,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAK41",
   "node_2": "WILE41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 16.937,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0285,
   "x_pct_100mva": 0.3306,
   "b_pct_100mva": 10.0005,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 3050.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAX41",
   "node_2": "EGGB41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 11.188,
   "cable_km": 0.64,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0126,
   "x_pct_100mva": 0.2026,
   "b_pct_100mva": 23.0231,
   "winter_mva": 2691.0,
   "spring_mva": 2691.0,
   "summer_mva": 2394.0,
   "autumn_mva": 2394.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAX42",
   "node_2": "EGGB42",
   "year": "2028",
   "status": "Change",
   "ohl_km": 11.188,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0124,
   "x_pct_100mva": 0.1983,
   "b_pct_100mva": 7.2605,
   "winter_mva": 2973.0,
   "spring_mva": 2778.0,
   "summer_mva": 2447.0,
   "autumn_mva": 2778.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAX42",
   "node_2": "THOM41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 21.73,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0311,
   "x_pct_100mva": 0.3992,
   "b_pct_100mva": 13.6444,
   "winter_mva": 2981.0,
   "spring_mva": 2867.0,
   "summer_mva": 2248.0,
   "autumn_mva": 2505.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "EGGB41",
   "node_2": "MONF42",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 10.37,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0113,
   "x_pct_100mva": 0.1804,
   "b_pct_100mva": 6.836,
   "winter_mva": 2780.0,
   "spring_mva": 2570.0,
   "summer_mva": 2220.0,
   "autumn_mva": 2570.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "EGGB41",
   "node_2": "MONF4A",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 10.37,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0113,
   "x_pct_100mva": 0.1804,
   "b_pct_100mva": 6.836,
   "winter_mva": 1970.0,
   "spring_mva": 1970.0,
   "summer_mva": 1970.0,
   "autumn_mva": 1970.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "EGGB41",
   "node_2": "ROCH4A",
   "year": "2028",
   "status": "Change",
   "ohl_km": 84.875,
   "cable_km": 0.7,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1416,
   "x_pct_100mva": 1.6214,
   "b_pct_100mva": 64.456,
   "winter_mva": 1239.0,
   "spring_mva": 1239.0,
   "summer_mva": 1122.0,
   "autumn_mva": 1122.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ELLA21",
   "node_2": "FERR22",
   "year": "2028",
   "status": "Change",
   "ohl_km": 45.565,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1573,
   "x_pct_100mva": 1.8245,
   "b_pct_100mva": 13.1474,
   "winter_mva": 1324.0,
   "spring_mva": 1260.0,
   "summer_mva": 1151.0,
   "autumn_mva": 1260.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ELLA21",
   "node_2": "KIRK21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 33.995,
   "cable_km": 5.044,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1618,
   "x_pct_100mva": 1.5765,
   "b_pct_100mva": 64.0738,
   "winter_mva": 762.0,
   "spring_mva": 762.0,
   "summer_mva": 619.0,
   "autumn_mva": 619.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ELLA21",
   "node_2": "STAL21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 39.6,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1647,
   "x_pct_100mva": 1.6624,
   "b_pct_100mva": 10.8691,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ELST4A",
   "node_2": "SUND41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 34.834,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0646,
   "x_pct_100mva": 0.6825,
   "b_pct_100mva": 20.4656,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ELST4B",
   "node_2": "SUND42",
   "year": "2028",
   "status": "Change",
   "ohl_km": 34.706,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0646,
   "x_pct_100mva": 0.6803,
   "b_pct_100mva": 20.3822,
   "winter_mva": 1590.0,
   "spring_mva": 1500.0,
   "summer_mva": 1346.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "FECK41",
   "node_2": "HAMH41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 43.314,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.078,
   "x_pct_100mva": 0.8621,
   "b_pct_100mva": 25.1018,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "FECK41",
   "node_2": "HAMH41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 43.314,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.078,
   "x_pct_100mva": 0.8621,
   "b_pct_100mva": 25.1018,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "FECK41",
   "node_2": "IRON41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 66.123,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1101,
   "x_pct_100mva": 1.2908,
   "b_pct_100mva": 39.0421,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "FECK41",
   "node_2": "MITY41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 78.649,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1392,
   "x_pct_100mva": 1.5543,
   "b_pct_100mva": 45.8863,
   "winter_mva": 1967.0,
   "spring_mva": 1874.0,
   "summer_mva": 1712.0,
   "autumn_mva": 1874.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "FENW4A",
   "node_2": "KEAD42",
   "year": "2028",
   "status": "Change",
   "ohl_km": 42.517,
   "cable_km": 0.0,
   "circuit_type": "parallel OHL",
   "r_pct_100mva": 0.0198,
   "x_pct_100mva": 0.2161,
   "b_pct_100mva": 24.6399,
   "winter_mva": 3420.0,
   "spring_mva": 3180.0,
   "summer_mva": 1980.0,
   "autumn_mva": 3180.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "FENW4A",
   "node_2": "THOM42",
   "year": "2028",
   "status": "Change",
   "ohl_km": 8.287,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0165,
   "x_pct_100mva": 0.1653,
   "b_pct_100mva": 4.7826,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "FERR2B",
   "node_2": "FERR2C",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.726,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0077,
   "x_pct_100mva": 0.0206,
   "b_pct_100mva": 4.2261,
   "winter_mva": 953.0,
   "spring_mva": 953.0,
   "summer_mva": 953.0,
   "autumn_mva": 953.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GART4A",
   "node_2": "WANB42",
   "year": "2028",
   "status": "Change",
   "ohl_km": 32.081,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0348,
   "x_pct_100mva": 0.558,
   "b_pct_100mva": 21.1475,
   "winter_mva": 3326.0,
   "spring_mva": 3260.0,
   "summer_mva": 2980.0,
   "autumn_mva": 3260.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GART4B",
   "node_2": "WANB41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 32.109,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0348,
   "x_pct_100mva": 0.5585,
   "b_pct_100mva": 21.1659,
   "winter_mva": 3326.0,
   "spring_mva": 3260.0,
   "summer_mva": 2980.0,
   "autumn_mva": 3260.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GRAI41",
   "node_2": "TILB41",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 26.858,
   "cable_km": 2.049,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0306,
   "x_pct_100mva": 0.4885,
   "b_pct_100mva": 57.5433,
   "winter_mva": 2003.0,
   "spring_mva": 2003.0,
   "summer_mva": 1939.0,
   "autumn_mva": 2003.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GRAI41",
   "node_2": "WAEN41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 1.948,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0021,
   "x_pct_100mva": 0.0339,
   "b_pct_100mva": 1.2841,
   "winter_mva": 2003.0,
   "spring_mva": 2003.0,
   "summer_mva": 1939.0,
   "autumn_mva": 2003.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GREN41",
   "node_2": "MARH4A",
   "year": "2028",
   "status": "Change",
   "ohl_km": 28.74,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0485,
   "x_pct_100mva": 0.5616,
   "b_pct_100mva": 16.9528,
   "winter_mva": 2514.0,
   "spring_mva": 2439.0,
   "summer_mva": 2314.0,
   "autumn_mva": 2439.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GREN41",
   "node_2": "MARH4B",
   "year": "2028",
   "status": "Change",
   "ohl_km": 28.56,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0482,
   "x_pct_100mva": 0.5581,
   "b_pct_100mva": 16.8451,
   "winter_mva": 2009.0,
   "spring_mva": 1912.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1912.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GRIW41",
   "node_2": "KEAD41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 49.379,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.047,
   "x_pct_100mva": 0.873,
   "b_pct_100mva": 32.3362,
   "winter_mva": 3075.0,
   "spring_mva": 2876.0,
   "summer_mva": 2663.0,
   "autumn_mva": 2876.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GRIW41",
   "node_2": "SHBA41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 12.673,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0127,
   "x_pct_100mva": 0.2284,
   "b_pct_100mva": 8.1498,
   "winter_mva": 2860.0,
   "spring_mva": 2720.0,
   "summer_mva": 2484.0,
   "autumn_mva": 2720.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GWYD41",
   "node_2": "TRAW41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 38.945,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0607,
   "x_pct_100mva": 0.7472,
   "b_pct_100mva": 23.3708,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GWYD41",
   "node_2": "TRAW41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 38.945,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0607,
   "x_pct_100mva": 0.7472,
   "b_pct_100mva": 23.3708,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GWYD41",
   "node_2": "TRAW41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 38.945,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0607,
   "x_pct_100mva": 0.7472,
   "b_pct_100mva": 23.3708,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GWYD41",
   "node_2": "TREU4A",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 25.073,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0391,
   "x_pct_100mva": 0.4811,
   "b_pct_100mva": 15.0463,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GWYD41",
   "node_2": "TREU4B",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 25.073,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0391,
   "x_pct_100mva": 0.4811,
   "b_pct_100mva": 15.0463,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HACK21",
   "node_2": "TOTT21",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 5.754,
   "cable_km": 0.292,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0268,
   "x_pct_100mva": 0.2517,
   "b_pct_100mva": 4.735,
   "winter_mva": 1093.0,
   "spring_mva": 1031.0,
   "summer_mva": 926.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HACK22",
   "node_2": "TOTT22",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 5.754,
   "cable_km": 0.292,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0268,
   "x_pct_100mva": 0.2517,
   "b_pct_100mva": 4.735,
   "winter_mva": 1093.0,
   "spring_mva": 1031.0,
   "summer_mva": 926.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAKB4-",
   "node_2": "HARK41",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 9.857,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0176,
   "x_pct_100mva": 0.1957,
   "b_pct_100mva": 5.7308,
   "winter_mva": 2213.0,
   "spring_mva": 2126.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2126.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAKB4-",
   "node_2": "HARK41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 10.107,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0184,
   "x_pct_100mva": 0.2062,
   "b_pct_100mva": 5.7084,
   "winter_mva": 2213.0,
   "spring_mva": 2126.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2126.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAKB4B",
   "node_2": "HARG41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 10.107,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0184,
   "x_pct_100mva": 0.2062,
   "b_pct_100mva": 5.7084,
   "winter_mva": 2170.0,
   "spring_mva": 2084.0,
   "summer_mva": 1941.0,
   "autumn_mva": 2084.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAKB4B",
   "node_2": "HARK41",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 9.857,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0176,
   "x_pct_100mva": 0.1957,
   "b_pct_100mva": 5.7308,
   "winter_mva": 2170.0,
   "spring_mva": 2084.0,
   "summer_mva": 1941.0,
   "autumn_mva": 2084.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAMH41",
   "node_2": "WILE41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 84.14,
   "cable_km": 0.7,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1244,
   "x_pct_100mva": 1.599,
   "b_pct_100mva": 76.5606,
   "winter_mva": 2009.0,
   "spring_mva": 1912.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1912.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HARK12",
   "node_2": "JUNB1A",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.1033,
   "x_pct_100mva": 2.8058,
   "b_pct_100mva": 0.6023,
   "winter_mva": 199.0,
   "spring_mva": 191.0,
   "summer_mva": 178.0,
   "autumn_mva": 191.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HARK12",
   "node_2": "JUNB1A",
   "year": "2028",
   "status": "Change",
   "ohl_km": 1.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 1.1033,
   "x_pct_100mva": 2.8058,
   "b_pct_100mva": 0.6023,
   "winter_mva": 199.0,
   "spring_mva": 191.0,
   "summer_mva": 178.0,
   "autumn_mva": 191.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HARK41",
   "node_2": "HUTT41",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 81.444,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1269,
   "x_pct_100mva": 1.564,
   "b_pct_100mva": 48.8314,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HARK41",
   "node_2": "HUTT41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 81.544,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.127,
   "x_pct_100mva": 1.5659,
   "b_pct_100mva": 48.8916,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HARK41",
   "node_2": "HUTT41",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 81.444,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1269,
   "x_pct_100mva": 1.564,
   "b_pct_100mva": 48.8314,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2663.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HARK41",
   "node_2": "HUTT41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 81.544,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.127,
   "x_pct_100mva": 1.5659,
   "b_pct_100mva": 48.8916,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2663.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HATL21",
   "node_2": "HAWP21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 31.443,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1066,
   "x_pct_100mva": 1.2811,
   "b_pct_100mva": 8.9228,
   "winter_mva": 1093.0,
   "spring_mva": 1031.0,
   "summer_mva": 926.0,
   "autumn_mva": 1031.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HATL21",
   "node_2": "TODP21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 18.314,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0678,
   "x_pct_100mva": 0.7732,
   "b_pct_100mva": 4.9952,
   "winter_mva": 1381.0,
   "spring_mva": 1279.0,
   "summer_mva": 1157.0,
   "autumn_mva": 1279.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HIGM41",
   "node_2": "WBUR41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 14.852,
   "cable_km": 0.229,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0247,
   "x_pct_100mva": 0.2903,
   "b_pct_100mva": 13.416,
   "winter_mva": 2212.0,
   "spring_mva": 2125.0,
   "summer_mva": 1979.0,
   "autumn_mva": 2125.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HINP41",
   "node_2": "SAFO41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 26.58,
   "cable_km": 8.94,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0421,
   "x_pct_100mva": 0.5573,
   "b_pct_100mva": 218.3267,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HINP41",
   "node_2": "SAFO42",
   "year": "2028",
   "status": "Change",
   "ohl_km": 26.571,
   "cable_km": 8.99,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0421,
   "x_pct_100mva": 0.5575,
   "b_pct_100mva": 219.45,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "IMPP41",
   "node_2": "MELK41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 78.775,
   "cable_km": 3.913,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0726,
   "x_pct_100mva": 1.3961,
   "b_pct_100mva": 131.2081,
   "winter_mva": 1424.0,
   "spring_mva": 1424.0,
   "summer_mva": 1424.0,
   "autumn_mva": 1424.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "IRON41",
   "node_2": "PENN4A",
   "year": "2028",
   "status": "Change",
   "ohl_km": 27.761,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0574,
   "x_pct_100mva": 0.5549,
   "b_pct_100mva": 15.9851,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "IRON41",
   "node_2": "PENN4B",
   "year": "2028",
   "status": "Change",
   "ohl_km": 24.617,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0415,
   "x_pct_100mva": 0.481,
   "b_pct_100mva": 14.5223,
   "winter_mva": 1590.0,
   "spring_mva": 1500.0,
   "summer_mva": 1346.0,
   "autumn_mva": 1500.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "IRON41",
   "node_2": "RUGE41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 58.681,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1135,
   "x_pct_100mva": 1.1701,
   "b_pct_100mva": 33.9045,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "IVER41",
   "node_2": "UXBM41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.0023,
   "b_pct_100mva": 1.9101,
   "winter_mva": 970.0,
   "spring_mva": 970.0,
   "summer_mva": 970.0,
   "autumn_mva": 970.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "KEAR41",
   "node_2": "PADI41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 39.101,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0567,
   "x_pct_100mva": 0.7296,
   "b_pct_100mva": 24.2055,
   "winter_mva": 2169.0,
   "spring_mva": 2084.0,
   "summer_mva": 1940.0,
   "autumn_mva": 2084.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "KILA41",
   "node_2": "SIZE41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 7.167,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0078,
   "x_pct_100mva": 0.1247,
   "b_pct_100mva": 4.7246,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "KILA41",
   "node_2": "SIZE41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 7.167,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0078,
   "x_pct_100mva": 0.1247,
   "b_pct_100mva": 4.7246,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "KNAR21",
   "node_2": "MONF22",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 38.531,
   "cable_km": 0.141,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.2749,
   "x_pct_100mva": 1.7717,
   "b_pct_100mva": 11.0381,
   "winter_mva": 551.0,
   "spring_mva": 513.0,
   "summer_mva": 443.0,
   "autumn_mva": 513.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "KNAR21",
   "node_2": "POPP21",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 49.192,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3266,
   "x_pct_100mva": 2.325,
   "b_pct_100mva": 12.2241,
   "winter_mva": 551.0,
   "spring_mva": 512.0,
   "summer_mva": 442.0,
   "autumn_mva": 512.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LAGA41",
   "node_2": "LAND41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 21.224,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0339,
   "x_pct_100mva": 0.4081,
   "b_pct_100mva": 12.7626,
   "winter_mva": 2423.0,
   "spring_mva": 2327.0,
   "summer_mva": 2168.0,
   "autumn_mva": 2327.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LAGA41",
   "node_2": "LAND42",
   "year": "2028",
   "status": "Change",
   "ohl_km": 21.355,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0341,
   "x_pct_100mva": 0.4108,
   "b_pct_100mva": 12.8374,
   "winter_mva": 2423.0,
   "spring_mva": 2327.0,
   "summer_mva": 2168.0,
   "autumn_mva": 2327.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MACC41",
   "node_2": "STAL41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 31.196,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.057,
   "x_pct_100mva": 0.6101,
   "b_pct_100mva": 18.4203,
   "winter_mva": 1710.0,
   "spring_mva": 1627.0,
   "summer_mva": 1488.0,
   "autumn_mva": 1627.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MAGA21",
   "node_2": "PORT21",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 2.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0088,
   "x_pct_100mva": 0.0512,
   "b_pct_100mva": 13.38,
   "winter_mva": 550.0,
   "spring_mva": 550.0,
   "summer_mva": 550.0,
   "autumn_mva": 550.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MAGA21",
   "node_2": "PORT21",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 2.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0088,
   "x_pct_100mva": 0.0512,
   "b_pct_100mva": 13.38,
   "winter_mva": 550.0,
   "spring_mva": 550.0,
   "summer_mva": 550.0,
   "autumn_mva": 550.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MARH4A",
   "node_2": "STAY41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 73.027,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1233,
   "x_pct_100mva": 1.427,
   "b_pct_100mva": 43.0736,
   "winter_mva": 2514.0,
   "spring_mva": 2439.0,
   "summer_mva": 2314.0,
   "autumn_mva": 2439.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MELK41",
   "node_2": "SEAB41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 53.558,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0507,
   "x_pct_100mva": 0.9354,
   "b_pct_100mva": 35.4701,
   "winter_mva": 2545.0,
   "spring_mva": 2421.0,
   "summer_mva": 2211.0,
   "autumn_mva": 2421.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MELK41",
   "node_2": "WOOL41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 73.712,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1142,
   "x_pct_100mva": 1.4118,
   "b_pct_100mva": 44.3162,
   "winter_mva": 3103.0,
   "spring_mva": 3048.0,
   "summer_mva": 2959.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MELK41",
   "node_2": "WOOL41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 72.972,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1132,
   "x_pct_100mva": 1.3978,
   "b_pct_100mva": 43.8649,
   "winter_mva": 3103.0,
   "spring_mva": 3048.0,
   "summer_mva": 2959.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MONF21",
   "node_2": "POPP21",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 37.84,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.208,
   "x_pct_100mva": 2.0034,
   "b_pct_100mva": 8.337,
   "winter_mva": 682.0,
   "spring_mva": 629.0,
   "summer_mva": 538.0,
   "autumn_mva": 629.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NEWX41",
   "node_2": "WIMB41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 12.445,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0062,
   "x_pct_100mva": 0.1668,
   "b_pct_100mva": 153.2607,
   "winter_mva": 1100.0,
   "spring_mva": 1100.0,
   "summer_mva": 1100.0,
   "autumn_mva": 1100.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORM41",
   "node_2": "YAXT41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 30.062,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0266,
   "x_pct_100mva": 0.5163,
   "b_pct_100mva": 20.2066,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORM41",
   "node_2": "YAXT42",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 30.062,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0266,
   "x_pct_100mva": 0.5163,
   "b_pct_100mva": 20.2066,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORT22",
   "node_2": "SALH21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 12.178,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0464,
   "x_pct_100mva": 0.526,
   "b_pct_100mva": 3.2482,
   "winter_mva": 1381.0,
   "spring_mva": 1293.0,
   "summer_mva": 1197.0,
   "autumn_mva": 1293.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORT41",
   "node_2": "OSBA41",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 83.839,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1132,
   "x_pct_100mva": 1.593,
   "b_pct_100mva": 51.0467,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORT41",
   "node_2": "OSBA42",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 83.839,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1132,
   "x_pct_100mva": 1.593,
   "b_pct_100mva": 51.0467,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORT41",
   "node_2": "SALH42",
   "year": "2028",
   "status": "Change",
   "ohl_km": 12.206,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.022,
   "x_pct_100mva": 0.2492,
   "b_pct_100mva": 6.888,
   "winter_mva": 2009.0,
   "spring_mva": 1912.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1912.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORT41",
   "node_2": "SHPT41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 70.453,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0887,
   "x_pct_100mva": 1.3257,
   "b_pct_100mva": 43.3174,
   "winter_mva": 2550.0,
   "spring_mva": 2420.0,
   "summer_mva": 2210.0,
   "autumn_mva": 2420.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORT41",
   "node_2": "SHPT42",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 70.453,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0887,
   "x_pct_100mva": 1.3257,
   "b_pct_100mva": 43.3174,
   "winter_mva": 2550.0,
   "spring_mva": 2420.0,
   "summer_mva": 2210.0,
   "autumn_mva": 2420.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "OCKH21",
   "node_2": "OLDB22",
   "year": "2028",
   "status": "Change",
   "ohl_km": 5.46,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0208,
   "x_pct_100mva": 0.2294,
   "b_pct_100mva": 1.4988,
   "winter_mva": 1416.0,
   "spring_mva": 1339.0,
   "summer_mva": 1258.0,
   "autumn_mva": 1339.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "OSBA41",
   "node_2": "SHPT41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 13.35,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0208,
   "x_pct_100mva": 0.2561,
   "b_pct_100mva": 8.0113,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "OSBA42",
   "node_2": "SHPT42",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 13.35,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0208,
   "x_pct_100mva": 0.2561,
   "b_pct_100mva": 8.0113,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "OVTO21",
   "node_2": "POPP21",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 4.794,
   "cable_km": 0.2,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0258,
   "x_pct_100mva": 0.2405,
   "b_pct_100mva": 3.2683,
   "winter_mva": 680.0,
   "spring_mva": 630.0,
   "summer_mva": 540.0,
   "autumn_mva": 630.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "OVTO21",
   "node_2": "POPP21",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 4.677,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0248,
   "x_pct_100mva": 0.2311,
   "b_pct_100mva": 1.1022,
   "winter_mva": 680.0,
   "spring_mva": 630.0,
   "summer_mva": 540.0,
   "autumn_mva": 630.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "OVTO21",
   "node_2": "TADT2A",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 20.523,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1005,
   "x_pct_100mva": 0.8717,
   "b_pct_100mva": 5.5596,
   "winter_mva": 1500.0,
   "spring_mva": 1420.0,
   "summer_mva": 1300.0,
   "autumn_mva": 1420.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "OVTO21",
   "node_2": "TADT2B",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 20.523,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1005,
   "x_pct_100mva": 0.8717,
   "b_pct_100mva": 5.5596,
   "winter_mva": 1500.0,
   "spring_mva": 1420.0,
   "summer_mva": 1300.0,
   "autumn_mva": 1420.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "OVTO41",
   "node_2": "SHPT41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 2.761,
   "cable_km": 0.2,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0051,
   "x_pct_100mva": 0.0581,
   "b_pct_100mva": 6.4744,
   "winter_mva": 1500.0,
   "spring_mva": 1420.0,
   "summer_mva": 1300.0,
   "autumn_mva": 1420.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "OVTO42",
   "node_2": "SHPT42",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 2.761,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.005,
   "x_pct_100mva": 0.0567,
   "b_pct_100mva": 1.5484,
   "winter_mva": 1500.0,
   "spring_mva": 1420.0,
   "summer_mva": 1300.0,
   "autumn_mva": 1420.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "PELH41",
   "node_2": "RYEH4B",
   "year": "2028",
   "status": "Change",
   "ohl_km": 23.439,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0208,
   "x_pct_100mva": 0.4026,
   "b_pct_100mva": 15.7518,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "PELH41",
   "node_2": "SUND42",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 45.13,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0487,
   "x_pct_100mva": 0.7853,
   "b_pct_100mva": 29.7565,
   "winter_mva": 3180.0,
   "spring_mva": 3000.0,
   "summer_mva": 2692.0,
   "autumn_mva": 3000.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "PELH41",
   "node_2": "WYMO41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 26.856,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0291,
   "x_pct_100mva": 0.4667,
   "b_pct_100mva": 17.7225,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2692.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "PELH42",
   "node_2": "RYEH4A",
   "year": "2028",
   "status": "Change",
   "ohl_km": 23.015,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0204,
   "x_pct_100mva": 0.3953,
   "b_pct_100mva": 15.4679,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "PENT41",
   "node_2": "TRAW41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 45.1,
   "cable_km": 6.308,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0638,
   "x_pct_100mva": 0.9671,
   "b_pct_100mva": 131.0985,
   "winter_mva": 1769.0,
   "spring_mva": 1633.0,
   "summer_mva": 1401.0,
   "autumn_mva": 1633.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "PERH11",
   "node_2": "WYLF11",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 17.554,
   "cable_km": 5.4,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4704,
   "x_pct_100mva": 4.1792,
   "b_pct_100mva": 10.2507,
   "winter_mva": 390.0,
   "spring_mva": 390.0,
   "summer_mva": 390.0,
   "autumn_mva": 390.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "PERH1A",
   "node_2": "PERH11",
   "year": "2028",
   "status": "Change",
   "ohl_km": 1.592,
   "cable_km": 3.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0687,
   "x_pct_100mva": 0.5867,
   "b_pct_100mva": 5.2274,
   "winter_mva": 390.0,
   "spring_mva": 390.0,
   "summer_mva": 390.0,
   "autumn_mva": 390.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "PURI4A",
   "node_2": "WOOL41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 3.292,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0036,
   "x_pct_100mva": 0.056,
   "b_pct_100mva": 2.2041,
   "winter_mva": 3103.0,
   "spring_mva": 3048.0,
   "summer_mva": 2959.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "PURI4B",
   "node_2": "WOOL41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 3.292,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0036,
   "x_pct_100mva": 0.056,
   "b_pct_100mva": 2.2041,
   "winter_mva": 3103.0,
   "spring_mva": 3048.0,
   "summer_mva": 2959.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ROCH21",
   "node_2": "STAL21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 31.256,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1235,
   "x_pct_100mva": 1.3183,
   "b_pct_100mva": 8.54,
   "winter_mva": 1324.0,
   "spring_mva": 1260.0,
   "summer_mva": 1151.0,
   "autumn_mva": 1260.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "RYEH41",
   "node_2": "RYEH4B",
   "year": "2028",
   "status": "Change",
   "ohl_km": 0.137,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0024,
   "b_pct_100mva": 0.0921,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "RYEH41",
   "node_2": "WALX41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 5.324,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0047,
   "x_pct_100mva": 0.0914,
   "b_pct_100mva": 3.5785,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "RYEH4A",
   "node_2": "WALX41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 5.461,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0048,
   "x_pct_100mva": 0.0938,
   "b_pct_100mva": 3.6706,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SAFO41",
   "node_2": "SEAB41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 31.28,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0345,
   "x_pct_100mva": 0.5479,
   "b_pct_100mva": 20.4859,
   "winter_mva": 3028.0,
   "spring_mva": 2909.0,
   "summer_mva": 2712.0,
   "autumn_mva": 2909.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SAFO42",
   "node_2": "SEAB41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 31.242,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0344,
   "x_pct_100mva": 0.5471,
   "b_pct_100mva": 20.4646,
   "winter_mva": 3028.0,
   "spring_mva": 2909.0,
   "summer_mva": 2712.0,
   "autumn_mva": 2909.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SEAB41",
   "node_2": "WHSO4A",
   "year": "2028",
   "status": "Change",
   "ohl_km": 30.426,
   "cable_km": 3.89,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0329,
   "x_pct_100mva": 0.5809,
   "b_pct_100mva": 97.722,
   "winter_mva": 1424.0,
   "spring_mva": 1424.0,
   "summer_mva": 1424.0,
   "autumn_mva": 1424.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SSHI21",
   "node_2": "SSHI21",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Compensation",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 2.6446,
   "b_pct_100mva": 0.0,
   "winter_mva": 1524.0,
   "spring_mva": 1524.0,
   "summer_mva": 1524.0,
   "autumn_mva": 1524.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SSHI21",
   "node_2": "SSHI21",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Compensation",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 2.6446,
   "b_pct_100mva": 0.0,
   "winter_mva": 1524.0,
   "spring_mva": 1524.0,
   "summer_mva": 1524.0,
   "autumn_mva": 1524.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SSHI21",
   "node_2": "WBOL21",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 4.366,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.02,
   "x_pct_100mva": 0.1848,
   "b_pct_100mva": 1.1845,
   "winter_mva": 1131.0,
   "spring_mva": 1052.0,
   "summer_mva": 912.0,
   "autumn_mva": 1052.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SUND41",
   "node_2": "WYMO41",
   "year": "2028",
   "status": "Change",
   "ohl_km": 18.156,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0197,
   "x_pct_100mva": 0.3152,
   "b_pct_100mva": 11.9934,
   "winter_mva": 3048.0,
   "spring_mva": 3000.0,
   "summer_mva": 2692.0,
   "autumn_mva": 3000.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SUND42",
   "node_2": "WYMO42",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 17.986,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0195,
   "x_pct_100mva": 0.3128,
   "b_pct_100mva": 11.8561,
   "winter_mva": 3180.0,
   "spring_mva": 3000.0,
   "summer_mva": 2692.0,
   "autumn_mva": 3000.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TILB21",
   "node_2": "WARL21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 13.065,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.043,
   "x_pct_100mva": 0.5303,
   "b_pct_100mva": 3.7055,
   "winter_mva": 2130.0,
   "spring_mva": 2100.0,
   "summer_mva": 2030.0,
   "autumn_mva": 2100.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TILB21",
   "node_2": "WARL21",
   "year": "2028",
   "status": "Change",
   "ohl_km": 12.897,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0425,
   "x_pct_100mva": 0.5235,
   "b_pct_100mva": 3.658,
   "winter_mva": 2130.0,
   "spring_mva": 2100.0,
   "summer_mva": 2030.0,
   "autumn_mva": 2100.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TILB41",
   "node_2": "WAEN41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 24.818,
   "cable_km": 1.805,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0282,
   "x_pct_100mva": 0.4515,
   "b_pct_100mva": 52.4628,
   "winter_mva": 2003.0,
   "spring_mva": 2003.0,
   "summer_mva": 1939.0,
   "autumn_mva": 2003.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TRAW41",
   "node_2": "TREU4A",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 64.278,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1002,
   "x_pct_100mva": 1.2333,
   "b_pct_100mva": 38.5731,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TRAW41",
   "node_2": "TREU4B",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 64.278,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1002,
   "x_pct_100mva": 1.2333,
   "b_pct_100mva": 38.5731,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TYNE21",
   "node_2": "SSHI21",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 6.863,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0303,
   "x_pct_100mva": 0.2915,
   "b_pct_100mva": 1.8625,
   "winter_mva": 1131.0,
   "spring_mva": 1052.0,
   "summer_mva": 912.0,
   "autumn_mva": 1052.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TYNE21",
   "node_2": "WBOL21",
   "year": "2028",
   "status": "Removed",
   "ohl_km": 11.399,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.051,
   "x_pct_100mva": 0.4835,
   "b_pct_100mva": 3.093,
   "winter_mva": 1131.0,
   "spring_mva": 1052.0,
   "summer_mva": 912.0,
   "autumn_mva": 1052.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "WANB41",
   "node_2": "WANB42",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0014,
   "x_pct_100mva": 1.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 2750.0,
   "spring_mva": 2750.0,
   "summer_mva": 2750.0,
   "autumn_mva": 2750.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "YAXL41",
   "node_2": "YAXT41",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.3,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.002,
   "b_pct_100mva": 7.389,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "YAXL41",
   "node_2": "YAXT42",
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0017,
   "b_pct_100mva": 0.067,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ALVE41",
   "node_2": "INDQ41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 97.176,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2121,
   "x_pct_100mva": 1.9367,
   "b_pct_100mva": 56.1415,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ALVE41",
   "node_2": "INDQ41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 97.176,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2121,
   "x_pct_100mva": 1.9367,
   "b_pct_100mva": 56.1415,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ALVE41",
   "node_2": "INDQ41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 97.294,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2123,
   "x_pct_100mva": 1.9391,
   "b_pct_100mva": 56.2092,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ALVE41",
   "node_2": "TAUN41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 73.293,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.117,
   "x_pct_100mva": 1.477,
   "b_pct_100mva": 42.0344,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ALVE41",
   "node_2": "TAUN41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 73.293,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.117,
   "x_pct_100mva": 1.477,
   "b_pct_100mva": 42.0344,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ALVE41",
   "node_2": "TAUN42",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 73.437,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1172,
   "x_pct_100mva": 1.4799,
   "b_pct_100mva": 42.117,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ALVE42",
   "node_2": "INDQ41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 97.294,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.2123,
   "x_pct_100mva": 1.9391,
   "b_pct_100mva": 56.209,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ALVE42",
   "node_2": "TAUN42",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 73.298,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.117,
   "x_pct_100mva": 1.4771,
   "b_pct_100mva": 42.0372,
   "winter_mva": 1389.0,
   "spring_mva": 1284.0,
   "summer_mva": 1108.0,
   "autumn_mva": 1284.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "AMEM41",
   "node_2": "ECLA41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 35.315,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.055,
   "x_pct_100mva": 0.6776,
   "b_pct_100mva": 21.1925,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "AMEM41",
   "node_2": "IVER41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 20.256,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0368,
   "x_pct_100mva": 0.403,
   "b_pct_100mva": 11.7392,
   "winter_mva": 1852.0,
   "spring_mva": 1741.0,
   "summer_mva": 1624.0,
   "autumn_mva": 1741.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "AMEM41",
   "node_2": "UXBM41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 20.056,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0313,
   "x_pct_100mva": 0.3848,
   "b_pct_100mva": 12.0356,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "AMEM42",
   "node_2": "ECLA41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 35.315,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.055,
   "x_pct_100mva": 0.6776,
   "b_pct_100mva": 21.1925,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "AMEM42",
   "node_2": "IVER42",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 20.256,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0368,
   "x_pct_100mva": 0.403,
   "b_pct_100mva": 11.7392,
   "winter_mva": 2032.0,
   "spring_mva": 1933.0,
   "summer_mva": 1766.0,
   "autumn_mva": 1933.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "AMEM42",
   "node_2": "UXBM41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 20.056,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0313,
   "x_pct_100mva": 0.3848,
   "b_pct_100mva": 12.0356,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "AXMI41",
   "node_2": "EXET41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 36.184,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0404,
   "x_pct_100mva": 0.6915,
   "b_pct_100mva": 21.9115,
   "winter_mva": 3090.0,
   "spring_mva": 2960.0,
   "summer_mva": 2740.0,
   "autumn_mva": 2960.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BESW21",
   "node_2": "FECK21",
   "year": "2030",
   "status": "Change",
   "ohl_km": 35.814,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.135,
   "x_pct_100mva": 1.4909,
   "b_pct_100mva": 9.9087,
   "winter_mva": 955.0,
   "spring_mva": 882.0,
   "summer_mva": 762.0,
   "autumn_mva": 882.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BESW21",
   "node_2": "OCKH21",
   "year": "2030",
   "status": "Change",
   "ohl_km": 56.939,
   "cable_km": 0.731,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.225,
   "x_pct_100mva": 2.4038,
   "b_pct_100mva": 22.9039,
   "winter_mva": 819.0,
   "spring_mva": 819.0,
   "summer_mva": 638.0,
   "autumn_mva": 638.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BICF41",
   "node_2": "SPLN41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 20.109,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0191,
   "x_pct_100mva": 0.355,
   "b_pct_100mva": 13.187,
   "winter_mva": 3156.0,
   "spring_mva": 3032.0,
   "summer_mva": 2823.0,
   "autumn_mva": 3032.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BICF41",
   "node_2": "WALP41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 37.775,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0335,
   "x_pct_100mva": 0.6488,
   "b_pct_100mva": 25.3895,
   "winter_mva": 3189.0,
   "spring_mva": 3063.0,
   "summer_mva": 2853.0,
   "autumn_mva": 3063.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BICF41",
   "node_2": "WMAA41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 13.995,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0124,
   "x_pct_100mva": 0.2404,
   "b_pct_100mva": 9.4066,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BICF41",
   "node_2": "WMAA42",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 13.995,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0124,
   "x_pct_100mva": 0.2404,
   "b_pct_100mva": 9.4066,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BIRW41",
   "node_2": "CREB42",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0006,
   "x_pct_100mva": 0.012,
   "b_pct_100mva": 0.4705,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BIRW41",
   "node_2": "THTO42",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 28.971,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0257,
   "x_pct_100mva": 0.4976,
   "b_pct_100mva": 19.4733,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BIRW42",
   "node_2": "THTO41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 28.971,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0257,
   "x_pct_100mva": 0.4976,
   "b_pct_100mva": 19.4733,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BIRW42",
   "node_2": "WANB41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0006,
   "x_pct_100mva": 0.012,
   "b_pct_100mva": 0.4705,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BODE41",
   "node_2": "CONQ41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 30.717,
   "cable_km": 0.21,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0273,
   "x_pct_100mva": 0.5289,
   "b_pct_100mva": 25.8244,
   "winter_mva": 2830.0,
   "spring_mva": 2770.0,
   "summer_mva": 2680.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BODE41",
   "node_2": "CONQ42",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 30.717,
   "cable_km": 0.21,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0273,
   "x_pct_100mva": 0.5289,
   "b_pct_100mva": 25.8244,
   "winter_mva": 2830.0,
   "spring_mva": 2770.0,
   "summer_mva": 2680.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BODE41",
   "node_2": "GWYN4A",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 0.8,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0008,
   "x_pct_100mva": 0.0094,
   "b_pct_100mva": 7.6404,
   "winter_mva": 1056.0,
   "spring_mva": 1056.0,
   "summer_mva": 980.0,
   "autumn_mva": 980.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BODE41",
   "node_2": "GWYN4B",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.0087,
   "b_pct_100mva": 0.3284,
   "winter_mva": 2771.0,
   "spring_mva": 2695.0,
   "summer_mva": 2510.0,
   "autumn_mva": 2695.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BODE41",
   "node_2": "PENT41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 50.011,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0443,
   "x_pct_100mva": 0.8588,
   "b_pct_100mva": 33.624,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BODE41",
   "node_2": "PENT41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 50.011,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0443,
   "x_pct_100mva": 0.8588,
   "b_pct_100mva": 33.624,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRAI4A",
   "node_2": "BRFO41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 40.0,
   "cable_km": 9.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0376,
   "x_pct_100mva": 0.7249,
   "b_pct_100mva": 366.1773,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRAI4B",
   "node_2": "BRFO43",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 40.091,
   "cable_km": 9.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0377,
   "x_pct_100mva": 0.7265,
   "b_pct_100mva": 366.2382,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRAI4B",
   "node_2": "PELH42",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 65.942,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0585,
   "x_pct_100mva": 1.1326,
   "b_pct_100mva": 44.3214,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO41",
   "node_2": "PELH41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 69.301,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0614,
   "x_pct_100mva": 1.1903,
   "b_pct_100mva": 46.5796,
   "winter_mva": 3102.0,
   "spring_mva": 2935.0,
   "summer_mva": 2765.0,
   "autumn_mva": 2935.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO41",
   "node_2": "TWIN4A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 28.419,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0252,
   "x_pct_100mva": 0.4881,
   "b_pct_100mva": 19.1016,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3317.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO43",
   "node_2": "TWIN4B",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 28.419,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0252,
   "x_pct_100mva": 0.4881,
   "b_pct_100mva": 19.1016,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3317.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRIN21",
   "node_2": "CHTE21",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 22.464,
   "cable_km": 0.22,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0519,
   "x_pct_100mva": 0.8305,
   "b_pct_100mva": 9.3505,
   "winter_mva": 934.0,
   "spring_mva": 934.0,
   "summer_mva": 753.0,
   "autumn_mva": 753.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRIN22",
   "node_2": "CHTE21",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 22.375,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0513,
   "x_pct_100mva": 0.8236,
   "b_pct_100mva": 6.9689,
   "winter_mva": 1204.0,
   "spring_mva": 1115.0,
   "summer_mva": 1018.0,
   "autumn_mva": 1115.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRIN41",
   "node_2": "LONL41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 1.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0013,
   "x_pct_100mva": 0.0209,
   "b_pct_100mva": 0.7911,
   "winter_mva": 2518.0,
   "spring_mva": 2395.0,
   "summer_mva": 2188.0,
   "autumn_mva": 2395.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRIN41",
   "node_2": "LONL41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 1.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0013,
   "x_pct_100mva": 0.0209,
   "b_pct_100mva": 0.7911,
   "winter_mva": 2545.0,
   "spring_mva": 2421.0,
   "summer_mva": 2211.0,
   "autumn_mva": 2421.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRIN41",
   "node_2": "THOM41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 36.285,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0394,
   "x_pct_100mva": 0.6315,
   "b_pct_100mva": 23.9068,
   "winter_mva": 2518.0,
   "spring_mva": 2395.0,
   "summer_mva": 2188.0,
   "autumn_mva": 2395.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRIN41",
   "node_2": "THOM42",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 36.302,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0394,
   "x_pct_100mva": 0.6318,
   "b_pct_100mva": 23.9168,
   "winter_mva": 2545.0,
   "spring_mva": 2421.0,
   "summer_mva": 2211.0,
   "autumn_mva": 2421.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRYN42",
   "node_2": "PENI4A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 23.025,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0275,
   "x_pct_100mva": 0.4072,
   "b_pct_100mva": 15.1794,
   "winter_mva": 2777.0,
   "spring_mva": 2667.0,
   "summer_mva": 2484.0,
   "autumn_mva": 2667.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRYN42",
   "node_2": "TRAW41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 14.06,
   "cable_km": 9.443,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0207,
   "x_pct_100mva": 0.3041,
   "b_pct_100mva": 241.8511,
   "winter_mva": 2777.0,
   "spring_mva": 2473.0,
   "summer_mva": 2189.0,
   "autumn_mva": 2189.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CHIC41",
   "node_2": "EXET41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 67.12,
   "cable_km": 8.518,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.077,
   "x_pct_100mva": 1.2834,
   "b_pct_100mva": 256.385,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CHTE21",
   "node_2": "HIGM21",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 43.651,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1214,
   "x_pct_100mva": 1.8002,
   "b_pct_100mva": 12.2369,
   "winter_mva": 1381.0,
   "spring_mva": 1381.0,
   "summer_mva": 1375.0,
   "autumn_mva": 1381.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CHTE21",
   "node_2": "HIGM21",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 43.792,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1218,
   "x_pct_100mva": 1.806,
   "b_pct_100mva": 12.2763,
   "winter_mva": 1381.0,
   "spring_mva": 1339.0,
   "summer_mva": 1258.0,
   "autumn_mva": 1339.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CHTE41",
   "node_2": "HIGB41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 43.651,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0574,
   "x_pct_100mva": 0.8509,
   "b_pct_100mva": 25.8889,
   "winter_mva": 2780.0,
   "spring_mva": 2670.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2670.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CHTE41",
   "node_2": "HIGB42",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 43.792,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0576,
   "x_pct_100mva": 0.8537,
   "b_pct_100mva": 25.9723,
   "winter_mva": 2780.0,
   "spring_mva": 2670.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2670.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CHTE41",
   "node_2": "LONL41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 20.775,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0225,
   "x_pct_100mva": 0.3613,
   "b_pct_100mva": 13.6946,
   "winter_mva": 2780.0,
   "spring_mva": 2570.0,
   "summer_mva": 2220.0,
   "autumn_mva": 2570.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CHTE41",
   "node_2": "LONL41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 20.864,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0226,
   "x_pct_100mva": 0.3629,
   "b_pct_100mva": 13.753,
   "winter_mva": 2780.0,
   "spring_mva": 2570.0,
   "summer_mva": 2220.0,
   "autumn_mva": 2570.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CHUE4A",
   "node_2": "TILB41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 13.045,
   "cable_km": 0.48,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0207,
   "x_pct_100mva": 0.2569,
   "b_pct_100mva": 13.0341,
   "winter_mva": 2827.0,
   "spring_mva": 2827.0,
   "summer_mva": 2591.0,
   "autumn_mva": 2591.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CHUE4A",
   "node_2": "TILN41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 9.295,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0145,
   "x_pct_100mva": 0.179,
   "b_pct_100mva": 5.554,
   "winter_mva": 2827.0,
   "spring_mva": 2827.0,
   "summer_mva": 2591.0,
   "autumn_mva": 2591.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CHUE4B",
   "node_2": "TILB41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 13.045,
   "cable_km": 0.48,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0207,
   "x_pct_100mva": 0.2569,
   "b_pct_100mva": 13.0341,
   "winter_mva": 2924.0,
   "spring_mva": 2924.0,
   "summer_mva": 2591.0,
   "autumn_mva": 2591.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CHUE4B",
   "node_2": "TILN41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 9.295,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0145,
   "x_pct_100mva": 0.179,
   "b_pct_100mva": 5.554,
   "winter_mva": 2924.0,
   "spring_mva": 2924.0,
   "summer_mva": 2591.0,
   "autumn_mva": 2591.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CONQ41",
   "node_2": "GWYN4B",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 30.217,
   "cable_km": 0.21,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0268,
   "x_pct_100mva": 0.5204,
   "b_pct_100mva": 25.4825,
   "winter_mva": 2830.0,
   "spring_mva": 2770.0,
   "summer_mva": 2680.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CONQ41",
   "node_2": "TREU4B",
   "year": "2030",
   "status": "Change",
   "ohl_km": 14.323,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0223,
   "x_pct_100mva": 0.2748,
   "b_pct_100mva": 8.5952,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CONQ42",
   "node_2": "GWYN4A",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 30.217,
   "cable_km": 0.21,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0268,
   "x_pct_100mva": 0.5204,
   "b_pct_100mva": 25.4825,
   "winter_mva": 2830.0,
   "spring_mva": 2770.0,
   "summer_mva": 2680.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CONQ42",
   "node_2": "TREU4A",
   "year": "2030",
   "status": "Change",
   "ohl_km": 14.323,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0223,
   "x_pct_100mva": 0.2748,
   "b_pct_100mva": 8.5952,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COTT41",
   "node_2": "HIGB42",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 8.291,
   "cable_km": 0.25,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0137,
   "x_pct_100mva": 0.1608,
   "b_pct_100mva": 14.1976,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COTT41",
   "node_2": "MARH4B",
   "year": "2030",
   "status": "Change",
   "ohl_km": 100.853,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1677,
   "x_pct_100mva": 1.9593,
   "b_pct_100mva": 59.8778,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COTT41",
   "node_2": "STAY41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 27.788,
   "cable_km": 0.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0504,
   "x_pct_100mva": 0.5522,
   "b_pct_100mva": 21.6211,
   "winter_mva": 2213.0,
   "spring_mva": 2126.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2052.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COWL41",
   "node_2": "ECLA41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 36.086,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.032,
   "x_pct_100mva": 0.6198,
   "b_pct_100mva": 24.255,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COWL41",
   "node_2": "LEIB4A",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 52.28,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0462,
   "x_pct_100mva": 0.8979,
   "b_pct_100mva": 35.1591,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COWL41",
   "node_2": "QNTN41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 30.495,
   "cable_km": 0.18,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0271,
   "x_pct_100mva": 0.525,
   "b_pct_100mva": 24.9304,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COWL41",
   "node_2": "QNTN42",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 30.495,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.027,
   "x_pct_100mva": 0.5238,
   "b_pct_100mva": 20.497,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CREB42",
   "node_2": "THTO42",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 29.671,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0263,
   "x_pct_100mva": 0.5096,
   "b_pct_100mva": 19.9438,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DINO41",
   "node_2": "PENI4A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 6.183,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.005,
   "x_pct_100mva": 0.0727,
   "b_pct_100mva": 76.1439,
   "winter_mva": 1830.0,
   "spring_mva": 1623.0,
   "summer_mva": 1623.0,
   "autumn_mva": 1623.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DINO41",
   "node_2": "PENT41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 4.545,
   "cable_km": 7.305,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0093,
   "x_pct_100mva": 0.1892,
   "b_pct_100mva": 94.6439,
   "winter_mva": 1623.0,
   "spring_mva": 1623.0,
   "summer_mva": 1571.0,
   "autumn_mva": 1571.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAK41",
   "node_2": "HAMH41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 29.434,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0495,
   "x_pct_100mva": 0.5747,
   "b_pct_100mva": 17.3788,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAK41",
   "node_2": "OLDB4A",
   "year": "2030",
   "status": "Change",
   "ohl_km": 48.818,
   "cable_km": 0.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0896,
   "x_pct_100mva": 0.9723,
   "b_pct_100mva": 36.7331,
   "winter_mva": 1169.0,
   "spring_mva": 1169.0,
   "summer_mva": 1068.0,
   "autumn_mva": 1068.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAX41",
   "node_2": "EGGB41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 11.188,
   "cable_km": 0.64,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0114,
   "x_pct_100mva": 0.1998,
   "b_pct_100mva": 23.1481,
   "winter_mva": 2691.0,
   "spring_mva": 2691.0,
   "summer_mva": 2394.0,
   "autumn_mva": 2394.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAX41",
   "node_2": "FENW4A",
   "year": "2030",
   "status": "Change",
   "ohl_km": 13.443,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0119,
   "x_pct_100mva": 0.2309,
   "b_pct_100mva": 9.0356,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2970.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAX42",
   "node_2": "EGGB42",
   "year": "2030",
   "status": "Change",
   "ohl_km": 11.188,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0112,
   "x_pct_100mva": 0.1951,
   "b_pct_100mva": 7.3991,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAX42",
   "node_2": "THOM42",
   "year": "2030",
   "status": "Change",
   "ohl_km": 21.73,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0259,
   "x_pct_100mva": 0.3925,
   "b_pct_100mva": 13.9349,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAX42",
   "node_2": "WREH41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.0045,
   "b_pct_100mva": 6.1575,
   "winter_mva": 2120.0,
   "spring_mva": 1060.0,
   "summer_mva": 1060.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAX42",
   "node_2": "WREH42",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.0045,
   "b_pct_100mva": 6.1575,
   "winter_mva": 2120.0,
   "spring_mva": 1060.0,
   "summer_mva": 1060.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ECLA41",
   "node_2": "LEIB4B",
   "year": "2030",
   "status": "Change",
   "ohl_km": 15.985,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0142,
   "x_pct_100mva": 0.2746,
   "b_pct_100mva": 10.7442,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ECLA41",
   "node_2": "PAFB4A",
   "year": "2030",
   "status": "Change",
   "ohl_km": 44.72,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0697,
   "x_pct_100mva": 0.858,
   "b_pct_100mva": 26.8364,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ECLA41",
   "node_2": "PAFB4B",
   "year": "2030",
   "status": "Change",
   "ohl_km": 44.886,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0699,
   "x_pct_100mva": 0.8612,
   "b_pct_100mva": 26.9357,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ECLA41",
   "node_2": "QNTN41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 5.591,
   "cable_km": 0.18,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.005,
   "x_pct_100mva": 0.0972,
   "b_pct_100mva": 8.1914,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ELST41",
   "node_2": "ELST4B",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ELST41",
   "node_2": "ELST41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0033,
   "x_pct_100mva": 0.913,
   "b_pct_100mva": 0.0,
   "winter_mva": 2000.0,
   "spring_mva": 2000.0,
   "summer_mva": 2000.0,
   "autumn_mva": 2000.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ELST41",
   "node_2": "ELST41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0033,
   "x_pct_100mva": 0.913,
   "b_pct_100mva": 0.0,
   "winter_mva": 2000.0,
   "spring_mva": 2000.0,
   "summer_mva": 2000.0,
   "autumn_mva": 2000.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ELST41",
   "node_2": "LECH41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.13,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0017,
   "b_pct_100mva": 1.601,
   "winter_mva": 1767.0,
   "spring_mva": 1732.0,
   "summer_mva": 1663.0,
   "autumn_mva": 1732.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ELST41",
   "node_2": "LECH42",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0027,
   "b_pct_100mva": 2.463,
   "winter_mva": 1767.0,
   "spring_mva": 1732.0,
   "summer_mva": 1663.0,
   "autumn_mva": 1732.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ELST41",
   "node_2": "LECH43",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.18,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0024,
   "b_pct_100mva": 2.2167,
   "winter_mva": 1767.0,
   "spring_mva": 1732.0,
   "summer_mva": 1663.0,
   "autumn_mva": 1732.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ELST41",
   "node_2": "LECH44",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.14,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0019,
   "b_pct_100mva": 1.7241,
   "winter_mva": 1767.0,
   "spring_mva": 1732.0,
   "summer_mva": 1663.0,
   "autumn_mva": 1732.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ELST41",
   "node_2": "SJOW41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 20.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0136,
   "x_pct_100mva": 0.2525,
   "b_pct_100mva": 246.3008,
   "winter_mva": 1767.0,
   "spring_mva": 1732.0,
   "summer_mva": 1100.0,
   "autumn_mva": 1732.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ELST41",
   "node_2": "SJOW41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 0.0,
   "cable_km": 20.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0141,
   "x_pct_100mva": 0.2451,
   "b_pct_100mva": 244.29,
   "winter_mva": 1767.0,
   "spring_mva": 1732.0,
   "summer_mva": 1663.0,
   "autumn_mva": 1732.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ELST41",
   "node_2": "SUND41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 34.834,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0543,
   "x_pct_100mva": 0.6683,
   "b_pct_100mva": 20.9031,
   "winter_mva": 3102.0,
   "spring_mva": 3048.0,
   "summer_mva": 2958.0,
   "autumn_mva": 3048.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ELST41",
   "node_2": "SUND42",
   "year": "2030",
   "status": "Change",
   "ohl_km": 34.706,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0541,
   "x_pct_100mva": 0.6659,
   "b_pct_100mva": 20.8265,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ENDE41",
   "node_2": "PAFB4A",
   "year": "2030",
   "status": "Change",
   "ohl_km": 41.13,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0616,
   "x_pct_100mva": 0.7797,
   "b_pct_100mva": 24.9939,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ENDE41",
   "node_2": "PAFB4B",
   "year": "2030",
   "status": "Change",
   "ohl_km": 41.13,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0616,
   "x_pct_100mva": 0.7797,
   "b_pct_100mva": 24.9939,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "FECK41",
   "node_2": "HAMH41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 43.314,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0724,
   "x_pct_100mva": 0.8482,
   "b_pct_100mva": 25.4947,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "FECK41",
   "node_2": "MITY41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 72.186,
   "cable_km": 7.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1189,
   "x_pct_100mva": 1.4401,
   "b_pct_100mva": 225.4124,
   "winter_mva": 2830.0,
   "spring_mva": 2770.0,
   "summer_mva": 2680.0,
   "autumn_mva": 2770.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "FECK41",
   "node_2": "WALH41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 61.523,
   "cable_km": 7.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1009,
   "x_pct_100mva": 1.2318,
   "b_pct_100mva": 219.122,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "FENW4A",
   "node_2": "THOM41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 8.287,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.014,
   "x_pct_100mva": 0.1616,
   "b_pct_100mva": 4.8993,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GRAI41",
   "node_2": "WAEN41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 1.948,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0017,
   "x_pct_100mva": 0.0334,
   "b_pct_100mva": 1.3118,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GRAI41",
   "node_2": "WAEN41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 1.948,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0017,
   "x_pct_100mva": 0.0334,
   "b_pct_100mva": 1.3118,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GREN41",
   "node_2": "MARH4B",
   "year": "2030",
   "status": "Change",
   "ohl_km": 28.56,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0482,
   "x_pct_100mva": 0.5581,
   "b_pct_100mva": 16.8451,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GWYN4A",
   "node_2": "PENT41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 49.211,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0645,
   "x_pct_100mva": 0.9572,
   "b_pct_100mva": 29.2535,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GWYN4B",
   "node_2": "PENT41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 49.211,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0645,
   "x_pct_100mva": 0.9572,
   "b_pct_100mva": 29.2535,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAKB4-",
   "node_2": "HARK41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 10.107,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0175,
   "x_pct_100mva": 0.1997,
   "b_pct_100mva": 5.8779,
   "winter_mva": 3180.0,
   "spring_mva": 3130.0,
   "summer_mva": 3050.0,
   "autumn_mva": 3130.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAKB4B",
   "node_2": "HARK41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 10.107,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0175,
   "x_pct_100mva": 0.1997,
   "b_pct_100mva": 5.8779,
   "winter_mva": 3180.0,
   "spring_mva": 3130.0,
   "summer_mva": 3050.0,
   "autumn_mva": 3130.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HARK21",
   "node_2": "HARK22",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 2.6446,
   "b_pct_100mva": 0.0,
   "winter_mva": 1524.0,
   "spring_mva": 1524.0,
   "summer_mva": 1524.0,
   "autumn_mva": 1524.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HARK21",
   "node_2": "HARK22",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Capacitor",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 2.6446,
   "b_pct_100mva": 0.0,
   "winter_mva": 1524.0,
   "spring_mva": 1524.0,
   "summer_mva": 1524.0,
   "autumn_mva": 1524.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HARK22",
   "node_2": "HARK23",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Capacitor",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 2.6446,
   "b_pct_100mva": 0.0,
   "winter_mva": 1524.0,
   "spring_mva": 1524.0,
   "summer_mva": 1524.0,
   "autumn_mva": 1524.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HARK22",
   "node_2": "HARK23",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 2.6446,
   "b_pct_100mva": 0.0,
   "winter_mva": 1524.0,
   "spring_mva": 1524.0,
   "summer_mva": 1524.0,
   "autumn_mva": 1524.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAWP21",
   "node_2": "HAWP22",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 0.256,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.0057,
   "b_pct_100mva": 2.7392,
   "winter_mva": 908.0,
   "spring_mva": 874.0,
   "summer_mva": 720.0,
   "autumn_mva": 801.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAWP21",
   "node_2": "OFFE21",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 9.514,
   "cable_km": 0.08,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0443,
   "x_pct_100mva": 0.4049,
   "b_pct_100mva": 3.0467,
   "winter_mva": 1180.0,
   "spring_mva": 1120.0,
   "summer_mva": 1020.0,
   "autumn_mva": 1120.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAWP22",
   "node_2": "NORT21",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 27.949,
   "cable_km": 0.203,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0668,
   "x_pct_100mva": 1.0519,
   "b_pct_100mva": 10.749,
   "winter_mva": 1381.0,
   "spring_mva": 1381.0,
   "summer_mva": 1285.0,
   "autumn_mva": 1381.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAWP22",
   "node_2": "OFFE21",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 9.514,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0435,
   "x_pct_100mva": 0.4027,
   "b_pct_100mva": 2.5811,
   "winter_mva": 1176.0,
   "spring_mva": 1119.0,
   "summer_mva": 1024.0,
   "autumn_mva": 1119.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAWP41",
   "node_2": "MURT41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.009,
   "b_pct_100mva": 12.315,
   "winter_mva": 2120.0,
   "spring_mva": 1060.0,
   "summer_mva": 1060.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAWP41",
   "node_2": "MURT42",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.009,
   "b_pct_100mva": 12.315,
   "winter_mva": 2120.0,
   "spring_mva": 1060.0,
   "summer_mva": 1060.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAWP41",
   "node_2": "NORT41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 27.393,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0243,
   "x_pct_100mva": 0.4692,
   "b_pct_100mva": 18.4688,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAWP41",
   "node_2": "NORT41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 27.393,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0243,
   "x_pct_100mva": 0.4692,
   "b_pct_100mva": 18.4688,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HAWP4A",
   "node_2": "NORT41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 27.868,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0313,
   "x_pct_100mva": 0.4936,
   "b_pct_100mva": 18.0929,
   "winter_mva": 2545.0,
   "spring_mva": 2421.0,
   "summer_mva": 2211.0,
   "autumn_mva": 2421.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HEYS41",
   "node_2": "MIDL41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.4,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0069,
   "b_pct_100mva": 0.2689,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HEYS41",
   "node_2": "QUER4B",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 9.604,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0085,
   "x_pct_100mva": 0.165,
   "b_pct_100mva": 6.4553,
   "winter_mva": 3326.0,
   "spring_mva": 3299.0,
   "summer_mva": 3098.0,
   "autumn_mva": 3299.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HIGB41",
   "node_2": "STOB41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 40.547,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0656,
   "x_pct_100mva": 0.7839,
   "b_pct_100mva": 24.1636,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HIGB41",
   "node_2": "WBUR41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 14.852,
   "cable_km": 0.229,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0236,
   "x_pct_100mva": 0.2867,
   "b_pct_100mva": 17.3644,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HIGB42",
   "node_2": "STAY41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 21.563,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0336,
   "x_pct_100mva": 0.4137,
   "b_pct_100mva": 12.9394,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HIGM21",
   "node_2": "THUR2A",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 46.867,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.492,
   "x_pct_100mva": 1.9585,
   "b_pct_100mva": 12.7959,
   "winter_mva": 626.0,
   "spring_mva": 591.0,
   "summer_mva": 535.0,
   "autumn_mva": 591.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HIGM41",
   "node_2": "STOB41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 40.547,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0738,
   "x_pct_100mva": 0.8067,
   "b_pct_100mva": 23.4963,
   "winter_mva": 2147.0,
   "spring_mva": 2056.0,
   "summer_mva": 1904.0,
   "autumn_mva": 2056.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HIGM41",
   "node_2": "WBUR41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 14.852,
   "cable_km": 0.229,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0247,
   "x_pct_100mva": 0.2903,
   "b_pct_100mva": 13.416,
   "winter_mva": 2212.0,
   "spring_mva": 2125.0,
   "summer_mva": 1979.0,
   "autumn_mva": 2125.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HIMB21",
   "node_2": "THUR2A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 46.867,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.492,
   "x_pct_100mva": 1.9585,
   "b_pct_100mva": 12.7959,
   "winter_mva": 626.0,
   "spring_mva": 591.0,
   "summer_mva": 535.0,
   "autumn_mva": 591.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ICKE21",
   "node_2": "IVER22",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 5.055,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0218,
   "x_pct_100mva": 0.2154,
   "b_pct_100mva": 1.3644,
   "winter_mva": 1330.0,
   "spring_mva": 1330.0,
   "summer_mva": 1210.0,
   "autumn_mva": 1330.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ICKE21",
   "node_2": "WATS21",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 8.967,
   "cable_km": 0.483,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0411,
   "x_pct_100mva": 0.3931,
   "b_pct_100mva": 7.6839,
   "winter_mva": 1330.0,
   "spring_mva": 1330.0,
   "summer_mva": 1210.0,
   "autumn_mva": 1330.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ICKE2A",
   "node_2": "ICKE21",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.1,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.0014,
   "b_pct_100mva": 1.1642,
   "winter_mva": 1400.0,
   "spring_mva": 1400.0,
   "summer_mva": 1400.0,
   "autumn_mva": 1400.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ICKE2A",
   "node_2": "IVER22",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 5.055,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0218,
   "x_pct_100mva": 0.2154,
   "b_pct_100mva": 1.3644,
   "winter_mva": 1400.0,
   "spring_mva": 1400.0,
   "summer_mva": 1400.0,
   "autumn_mva": 1400.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "ICKE2A",
   "node_2": "WATS22",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 8.967,
   "cable_km": 0.436,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.041,
   "x_pct_100mva": 0.3918,
   "b_pct_100mva": 7.173,
   "winter_mva": 1400.0,
   "spring_mva": 1400.0,
   "summer_mva": 1400.0,
   "autumn_mva": 1400.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "IVER22",
   "node_2": "WATS21",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 13.881,
   "cable_km": 0.483,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0643,
   "x_pct_100mva": 0.601,
   "b_pct_100mva": 9.0158,
   "winter_mva": 776.0,
   "spring_mva": 776.0,
   "summer_mva": 631.0,
   "autumn_mva": 631.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "IVER22",
   "node_2": "WATS22",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 13.881,
   "cable_km": 0.436,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0642,
   "x_pct_100mva": 0.5997,
   "b_pct_100mva": 8.5049,
   "winter_mva": 776.0,
   "spring_mva": 776.0,
   "summer_mva": 631.0,
   "autumn_mva": 631.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "IVER41",
   "node_2": "UXBM41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 0.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.0038,
   "b_pct_100mva": 0.12,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "IVER42",
   "node_2": "UXBM41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.0038,
   "b_pct_100mva": 0.12,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "KINO41",
   "node_2": "TILB41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 15.478,
   "cable_km": 1.805,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.014,
   "x_pct_100mva": 0.2778,
   "b_pct_100mva": 54.8801,
   "winter_mva": 3326.0,
   "spring_mva": 2926.0,
   "summer_mva": 2560.0,
   "autumn_mva": 2926.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "KINO41",
   "node_2": "WAEN41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 9.683,
   "cable_km": 0.8,
   "circuit_type": "parallel Composite",
   "r_pct_100mva": 0.0085,
   "x_pct_100mva": 0.1671,
   "b_pct_100mva": 36.076,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2633.0,
   "autumn_mva": 2813.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LACK41",
   "node_2": "SALH41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 10.108,
   "cable_km": 0.25,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0158,
   "x_pct_100mva": 0.1987,
   "b_pct_100mva": 12.248,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LEGA41",
   "node_2": "TREU4A",
   "year": "2030",
   "status": "Change",
   "ohl_km": 12.119,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0107,
   "x_pct_100mva": 0.2082,
   "b_pct_100mva": 8.1457,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LEGA41",
   "node_2": "TREU4B",
   "year": "2030",
   "status": "Change",
   "ohl_km": 12.119,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0107,
   "x_pct_100mva": 0.2082,
   "b_pct_100mva": 8.1457,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LEIB4A",
   "node_2": "QNTN42",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 21.785,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0193,
   "x_pct_100mva": 0.3742,
   "b_pct_100mva": 14.6421,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LONL41",
   "node_2": "THOM41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 35.102,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0381,
   "x_pct_100mva": 0.611,
   "b_pct_100mva": 23.1258,
   "winter_mva": 2545.0,
   "spring_mva": 2421.0,
   "summer_mva": 2211.0,
   "autumn_mva": 2421.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LONL41",
   "node_2": "THOM42",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 35.085,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0381,
   "x_pct_100mva": 0.6106,
   "b_pct_100mva": 23.1157,
   "winter_mva": 2518.0,
   "spring_mva": 2395.0,
   "summer_mva": 2188.0,
   "autumn_mva": 2395.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MIDL41",
   "node_2": "QUER4B",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 9.204,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0082,
   "x_pct_100mva": 0.1581,
   "b_pct_100mva": 6.1864,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NECT41",
   "node_2": "WALP42",
   "year": "2030",
   "status": "Change",
   "ohl_km": 43.23,
   "cable_km": 0.45,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0384,
   "x_pct_100mva": 0.7445,
   "b_pct_100mva": 45.6824,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NEWX41",
   "node_2": "WIMB41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 0.0,
   "cable_km": 12.445,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0062,
   "x_pct_100mva": 0.1668,
   "b_pct_100mva": 153.2607,
   "winter_mva": 1100.0,
   "spring_mva": 1100.0,
   "summer_mva": 1100.0,
   "autumn_mva": 1100.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORT21",
   "node_2": "SALH21",
   "year": "2030",
   "status": "Change",
   "ohl_km": 12.178,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0431,
   "x_pct_100mva": 0.5178,
   "b_pct_100mva": 3.2966,
   "winter_mva": 1381.0,
   "spring_mva": 1293.0,
   "summer_mva": 1197.0,
   "autumn_mva": 1293.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORT41",
   "node_2": "SALH42",
   "year": "2030",
   "status": "Change",
   "ohl_km": 12.206,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0204,
   "x_pct_100mva": 0.2452,
   "b_pct_100mva": 6.9937,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORT41",
   "node_2": "SPEN41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 21.134,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0276,
   "x_pct_100mva": 0.4062,
   "b_pct_100mva": 12.7287,
   "winter_mva": 2780.0,
   "spring_mva": 2670.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2670.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORT41",
   "node_2": "SPEN42",
   "year": "2030",
   "status": "Change",
   "ohl_km": 21.134,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0276,
   "x_pct_100mva": 0.4062,
   "b_pct_100mva": 12.7287,
   "winter_mva": 2780.0,
   "spring_mva": 2670.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2670.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "PELH41",
   "node_2": "TWIN4A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 40.882,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0362,
   "x_pct_100mva": 0.7022,
   "b_pct_100mva": 27.478,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3317.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "PELH42",
   "node_2": "TWIN4B",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 40.823,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0362,
   "x_pct_100mva": 0.7012,
   "b_pct_100mva": 27.4385,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3317.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "PENI4A",
   "node_2": "PENT41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 4.545,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0054,
   "x_pct_100mva": 0.0804,
   "b_pct_100mva": 2.9963,
   "winter_mva": 2777.0,
   "spring_mva": 2667.0,
   "summer_mva": 2484.0,
   "autumn_mva": 2667.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "PENT41",
   "node_2": "TRAW41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 41.63,
   "cable_km": 9.608,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0537,
   "x_pct_100mva": 0.7926,
   "b_pct_100mva": 264.0908,
   "winter_mva": 2777.0,
   "spring_mva": 2473.0,
   "summer_mva": 2189.0,
   "autumn_mva": 2189.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "RATS41",
   "node_2": "STAY41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 43.662,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0738,
   "x_pct_100mva": 0.8516,
   "b_pct_100mva": 25.8092,
   "winter_mva": 2147.0,
   "spring_mva": 2057.0,
   "summer_mva": 1905.0,
   "autumn_mva": 2057.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "RATS41",
   "node_2": "STOB41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 24.492,
   "cable_km": 0.179,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0414,
   "x_pct_100mva": 0.4784,
   "b_pct_100mva": 21.0929,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SPEN41",
   "node_2": "STEW41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 37.795,
   "cable_km": 0.126,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0498,
   "x_pct_100mva": 0.7386,
   "b_pct_100mva": 24.4993,
   "winter_mva": 2780.0,
   "spring_mva": 2670.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2670.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SPEN42",
   "node_2": "STEW41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 37.795,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0497,
   "x_pct_100mva": 0.7368,
   "b_pct_100mva": 22.4165,
   "winter_mva": 2780.0,
   "spring_mva": 2670.0,
   "summer_mva": 2480.0,
   "autumn_mva": 2670.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SPLN41",
   "node_2": "WALP41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 29.234,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0272,
   "x_pct_100mva": 0.5117,
   "b_pct_100mva": 19.3195,
   "winter_mva": 3189.0,
   "spring_mva": 3063.0,
   "summer_mva": 2853.0,
   "autumn_mva": 3063.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SPLN41",
   "node_2": "WMAA41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 6.02,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0067,
   "x_pct_100mva": 0.1134,
   "b_pct_100mva": 3.7023,
   "winter_mva": 3156.0,
   "spring_mva": 3156.0,
   "summer_mva": 3156.0,
   "autumn_mva": 3156.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SPLN41",
   "node_2": "WMAA41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 6.02,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0067,
   "x_pct_100mva": 0.1134,
   "b_pct_100mva": 3.7023,
   "winter_mva": 3156.0,
   "spring_mva": 3156.0,
   "summer_mva": 3156.0,
   "autumn_mva": 3156.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "THTO41",
   "node_2": "WANB41",
   "year": "2030",
   "status": "Removed",
   "ohl_km": 29.809,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0264,
   "x_pct_100mva": 0.512,
   "b_pct_100mva": 20.0362,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TILB21",
   "node_2": "WARL21",
   "year": "2030",
   "status": "Change",
   "ohl_km": 12.865,
   "cable_km": 0.2,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0558,
   "x_pct_100mva": 0.5433,
   "b_pct_100mva": 4.7032,
   "winter_mva": 1175.0,
   "spring_mva": 1119.0,
   "summer_mva": 1023.0,
   "autumn_mva": 1119.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TILB21",
   "node_2": "WARL21",
   "year": "2030",
   "status": "Change",
   "ohl_km": 12.697,
   "cable_km": 0.2,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0553,
   "x_pct_100mva": 0.5365,
   "b_pct_100mva": 4.6556,
   "winter_mva": 1175.0,
   "spring_mva": 1119.0,
   "summer_mva": 1023.0,
   "autumn_mva": 1119.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TILB41",
   "node_2": "TILB41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.5,
   "b_pct_100mva": 0.0,
   "winter_mva": 2000.0,
   "spring_mva": 2000.0,
   "summer_mva": 2000.0,
   "autumn_mva": 2000.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TILB41",
   "node_2": "TILB41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.5,
   "b_pct_100mva": 0.0,
   "winter_mva": 2000.0,
   "spring_mva": 2000.0,
   "summer_mva": 2000.0,
   "autumn_mva": 2000.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TILB41",
   "node_2": "TILN41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 3.75,
   "cable_km": 1.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0062,
   "x_pct_100mva": 0.0795,
   "b_pct_100mva": 24.81,
   "winter_mva": 2827.0,
   "spring_mva": 2827.0,
   "summer_mva": 2591.0,
   "autumn_mva": 2591.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TILB42",
   "node_2": "TILB42",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Reactor",
   "r_pct_100mva": 0.0003,
   "x_pct_100mva": 0.5,
   "b_pct_100mva": 0.0,
   "winter_mva": 2000.0,
   "spring_mva": 2000.0,
   "summer_mva": 2000.0,
   "autumn_mva": 2000.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TILB42",
   "node_2": "TILN41",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 3.75,
   "cable_km": 0.68,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0061,
   "x_pct_100mva": 0.0772,
   "b_pct_100mva": 17.5878,
   "winter_mva": 2924.0,
   "spring_mva": 2924.0,
   "summer_mva": 2591.0,
   "autumn_mva": 2591.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TILB42",
   "node_2": "WAEN41",
   "year": "2030",
   "status": "Change",
   "ohl_km": 24.818,
   "cable_km": 1.805,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0222,
   "x_pct_100mva": 0.4382,
   "b_pct_100mva": 61.1702,
   "winter_mva": 3326.0,
   "spring_mva": 2926.0,
   "summer_mva": 2560.0,
   "autumn_mva": 2926.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TWIN41",
   "node_2": "TWIN4A",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0027,
   "b_pct_100mva": 2.463,
   "winter_mva": 278.0,
   "spring_mva": 278.0,
   "summer_mva": 278.0,
   "autumn_mva": 278.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TWIN42",
   "node_2": "TWIN4B",
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.1,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0019,
   "b_pct_100mva": 0.0591,
   "winter_mva": 278.0,
   "spring_mva": 278.0,
   "summer_mva": 278.0,
   "autumn_mva": 278.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BAYB41",
   "node_2": "COTT41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 99.853,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.166,
   "x_pct_100mva": 1.9398,
   "b_pct_100mva": 59.288,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BAYB41",
   "node_2": "MARH4A",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 38.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0592,
   "x_pct_100mva": 0.7291,
   "b_pct_100mva": 22.8037,
   "winter_mva": 3100.0,
   "spring_mva": 3100.0,
   "summer_mva": 3100.0,
   "autumn_mva": 3100.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BAYB41",
   "node_2": "MARH4B",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 38.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0592,
   "x_pct_100mva": 0.7291,
   "b_pct_100mva": 22.8037,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BAYB41",
   "node_2": "NERY41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 27.0,
   "cable_km": 3.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0247,
   "x_pct_100mva": 0.4838,
   "b_pct_100mva": 92.0381,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BAYB41",
   "node_2": "NERY42",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 27.0,
   "cable_km": 3.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0247,
   "x_pct_100mva": 0.4838,
   "b_pct_100mva": 92.0381,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BAYB41",
   "node_2": "STAY41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 72.027,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1216,
   "x_pct_100mva": 1.4075,
   "b_pct_100mva": 42.4838,
   "winter_mva": 3100.0,
   "spring_mva": 3100.0,
   "summer_mva": 3100.0,
   "autumn_mva": 3100.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BIRW41",
   "node_2": "HIGB41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 90.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0798,
   "x_pct_100mva": 1.5458,
   "b_pct_100mva": 60.4929,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BIRW42",
   "node_2": "HIGB42",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 90.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0798,
   "x_pct_100mva": 1.5458,
   "b_pct_100mva": 60.4929,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BLNE41",
   "node_2": "STWT41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 26.711,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0237,
   "x_pct_100mva": 0.4588,
   "b_pct_100mva": 17.9521,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BLNE41",
   "node_2": "STWT42",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 26.779,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0237,
   "x_pct_100mva": 0.46,
   "b_pct_100mva": 17.9977,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BLYT21",
   "node_2": "STEW21",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 26.711,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1469,
   "x_pct_100mva": 1.388,
   "b_pct_100mva": 5.9813,
   "winter_mva": 682.0,
   "spring_mva": 629.0,
   "summer_mva": 538.0,
   "autumn_mva": 629.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BLYT21",
   "node_2": "STEW21",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 26.779,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1472,
   "x_pct_100mva": 1.3916,
   "b_pct_100mva": 5.9965,
   "winter_mva": 682.0,
   "spring_mva": 629.0,
   "summer_mva": 538.0,
   "autumn_mva": 629.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO42",
   "node_2": "EACS41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 8.9,
   "cable_km": 16.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0118,
   "x_pct_100mva": 0.2203,
   "b_pct_100mva": 609.1693,
   "winter_mva": 3326.0,
   "spring_mva": 2850.0,
   "summer_mva": 2700.0,
   "autumn_mva": 2850.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO42",
   "node_2": "NORM41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 68.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0609,
   "x_pct_100mva": 1.18,
   "b_pct_100mva": 46.1762,
   "winter_mva": 3326.0,
   "spring_mva": 2850.0,
   "summer_mva": 2700.0,
   "autumn_mva": 2850.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO44",
   "node_2": "EACS41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 8.9,
   "cable_km": 15.5,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0116,
   "x_pct_100mva": 0.2182,
   "b_pct_100mva": 590.3197,
   "winter_mva": 3326.0,
   "spring_mva": 2850.0,
   "summer_mva": 2700.0,
   "autumn_mva": 2850.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO44",
   "node_2": "NORM41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 68.7,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0609,
   "x_pct_100mva": 1.18,
   "b_pct_100mva": 46.1762,
   "winter_mva": 3326.0,
   "spring_mva": 2850.0,
   "summer_mva": 2700.0,
   "autumn_mva": 2850.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BURW41",
   "node_2": "PELH42",
   "year": "2033",
   "status": "Change",
   "ohl_km": 42.934,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0381,
   "x_pct_100mva": 0.7374,
   "b_pct_100mva": 28.8562,
   "winter_mva": 3326.0,
   "spring_mva": 3140.0,
   "summer_mva": 2769.0,
   "autumn_mva": 3140.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BURW41",
   "node_2": "WALB41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 51.183,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0454,
   "x_pct_100mva": 0.8791,
   "b_pct_100mva": 34.4016,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BURW41",
   "node_2": "WALB42",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 51.189,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0454,
   "x_pct_100mva": 0.8792,
   "b_pct_100mva": 34.4056,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BURW41",
   "node_2": "WALP41",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 51.183,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0454,
   "x_pct_100mva": 0.8791,
   "b_pct_100mva": 34.4016,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "BURW41",
   "node_2": "WALP42",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 51.189,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0454,
   "x_pct_100mva": 0.8792,
   "b_pct_100mva": 34.4056,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CANT41",
   "node_2": "MINS41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 19.386,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0302,
   "x_pct_100mva": 0.3833,
   "b_pct_100mva": 11.2842,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CANT41",
   "node_2": "MINS41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 19.386,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0302,
   "x_pct_100mva": 0.3833,
   "b_pct_100mva": 11.2842,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CANT41",
   "node_2": "RICH41",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 20.72,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.033,
   "x_pct_100mva": 0.4092,
   "b_pct_100mva": 12.1374,
   "winter_mva": 2038.0,
   "spring_mva": 2038.0,
   "summer_mva": 1801.0,
   "autumn_mva": 1801.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CANT41",
   "node_2": "RICH41",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 20.72,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.033,
   "x_pct_100mva": 0.4092,
   "b_pct_100mva": 12.1374,
   "winter_mva": 2038.0,
   "spring_mva": 2038.0,
   "summer_mva": 1801.0,
   "autumn_mva": 1801.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CARR41",
   "node_2": "KEAR41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 13.154,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0207,
   "x_pct_100mva": 0.265,
   "b_pct_100mva": 7.5449,
   "winter_mva": 2212.0,
   "spring_mva": 2125.0,
   "summer_mva": 1979.0,
   "autumn_mva": 2125.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CARR41",
   "node_2": "PEWO41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 56.9,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0837,
   "x_pct_100mva": 1.1325,
   "b_pct_100mva": 33.0539,
   "winter_mva": 2810.0,
   "spring_mva": 2810.0,
   "summer_mva": 2810.0,
   "autumn_mva": 2810.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CELL41",
   "node_2": "DRAK41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 45.012,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0701,
   "x_pct_100mva": 0.8636,
   "b_pct_100mva": 27.0114,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CELL41",
   "node_2": "DRAK41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 45.704,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0712,
   "x_pct_100mva": 0.8769,
   "b_pct_100mva": 27.4254,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CHIL41",
   "node_2": "LOVE41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 22.379,
   "cable_km": 0.315,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0199,
   "x_pct_100mva": 0.3865,
   "b_pct_100mva": 22.7998,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CHTE41",
   "node_2": "WILE41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 64.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0567,
   "x_pct_100mva": 1.0993,
   "b_pct_100mva": 43.0172,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "CHTE41",
   "node_2": "WILE41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 64.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0567,
   "x_pct_100mva": 1.0993,
   "b_pct_100mva": 43.0172,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COTT41",
   "node_2": "MARH4B",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 100.853,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1677,
   "x_pct_100mva": 1.9593,
   "b_pct_100mva": 59.8778,
   "winter_mva": 2210.0,
   "spring_mva": 2130.0,
   "summer_mva": 1980.0,
   "autumn_mva": 2130.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COTT41",
   "node_2": "NERY42",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 76.548,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0842,
   "x_pct_100mva": 1.4033,
   "b_pct_100mva": 48.4287,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COTT41",
   "node_2": "NERY42",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 76.548,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0842,
   "x_pct_100mva": 1.4033,
   "b_pct_100mva": 48.4287,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COTT41",
   "node_2": "RYHA41",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 76.891,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0846,
   "x_pct_100mva": 1.4096,
   "b_pct_100mva": 48.6457,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3317.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COTT42",
   "node_2": "COTT42",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Compensation",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.3125,
   "b_pct_100mva": 0.0,
   "winter_mva": 3326.0,
   "spring_mva": 3160.0,
   "summer_mva": 2971.0,
   "autumn_mva": 3160.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COTT42",
   "node_2": "NERY41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 76.473,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0842,
   "x_pct_100mva": 1.4022,
   "b_pct_100mva": 48.3747,
   "winter_mva": 2807.0,
   "spring_mva": 2696.0,
   "summer_mva": 2511.0,
   "autumn_mva": 2696.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "COTT42",
   "node_2": "RYHA42",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 76.816,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0846,
   "x_pct_100mva": 1.4085,
   "b_pct_100mva": 48.5917,
   "winter_mva": 2807.0,
   "spring_mva": 2696.0,
   "summer_mva": 2511.0,
   "autumn_mva": 2696.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAX41",
   "node_2": "THOM41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 21.73,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0248,
   "x_pct_100mva": 0.3899,
   "b_pct_100mva": 14.0086,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAX41",
   "node_2": "THTO42",
   "year": "2033",
   "status": "Change",
   "ohl_km": 22.579,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0198,
   "x_pct_100mva": 0.3877,
   "b_pct_100mva": 15.2046,
   "winter_mva": 3326.0,
   "spring_mva": 3128.0,
   "summer_mva": 2926.0,
   "autumn_mva": 3128.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "DRAX42",
   "node_2": "THTO41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 22.579,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0198,
   "x_pct_100mva": 0.3877,
   "b_pct_100mva": 15.2046,
   "winter_mva": 3326.0,
   "spring_mva": 3128.0,
   "summer_mva": 2926.0,
   "autumn_mva": 3128.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "EACS41",
   "node_2": "TILN41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 81.3,
   "cable_km": 4.05,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0731,
   "x_pct_100mva": 1.4135,
   "b_pct_100mva": 207.327,
   "winter_mva": 3326.0,
   "spring_mva": 2850.0,
   "summer_mva": 2700.0,
   "autumn_mva": 2850.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "EACS41",
   "node_2": "TILN41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 81.3,
   "cable_km": 4.05,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0731,
   "x_pct_100mva": 1.4135,
   "b_pct_100mva": 207.327,
   "winter_mva": 3326.0,
   "spring_mva": 2850.0,
   "summer_mva": 2700.0,
   "autumn_mva": 2850.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "EGGB41",
   "node_2": "THOM41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 28.07,
   "cable_km": 0.197,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0298,
   "x_pct_100mva": 0.5031,
   "b_pct_100mva": 23.0044,
   "winter_mva": 2810.0,
   "spring_mva": 2700.0,
   "summer_mva": 2510.0,
   "autumn_mva": 2700.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "EGGB42",
   "node_2": "STSB41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 48.084,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0477,
   "x_pct_100mva": 0.8458,
   "b_pct_100mva": 31.5881,
   "winter_mva": 2779.0,
   "spring_mva": 2568.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2568.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "EXET41",
   "node_2": "TAUN41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 38.147,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0594,
   "x_pct_100mva": 0.7319,
   "b_pct_100mva": 22.8914,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "EXET41",
   "node_2": "TAUN42",
   "year": "2033",
   "status": "Change",
   "ohl_km": 38.107,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0594,
   "x_pct_100mva": 0.7312,
   "b_pct_100mva": 22.8669,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "FARM41",
   "node_2": "WALH41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 78.325,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0966,
   "x_pct_100mva": 1.4037,
   "b_pct_100mva": 50.2949,
   "winter_mva": 2170.0,
   "spring_mva": 2080.0,
   "summer_mva": 1940.0,
   "autumn_mva": 2080.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "FENW4A",
   "node_2": "THOM41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 8.287,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0129,
   "x_pct_100mva": 0.159,
   "b_pct_100mva": 4.973,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "FOUR21",
   "node_2": "HARK24",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 55.711,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.3289,
   "x_pct_100mva": 2.3608,
   "b_pct_100mva": 15.2112,
   "winter_mva": 854.0,
   "spring_mva": 795.0,
   "summer_mva": 700.0,
   "autumn_mva": 795.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "FOUR21",
   "node_2": "STEW21",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 27.731,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1637,
   "x_pct_100mva": 1.1751,
   "b_pct_100mva": 7.5717,
   "winter_mva": 854.0,
   "spring_mva": 795.0,
   "summer_mva": 700.0,
   "autumn_mva": 795.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GOTH41",
   "node_2": "RATS41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 2.814,
   "cable_km": 0.216,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0052,
   "x_pct_100mva": 0.0574,
   "b_pct_100mva": 6.9509,
   "winter_mva": 2009.0,
   "spring_mva": 1911.0,
   "summer_mva": 1746.0,
   "autumn_mva": 1911.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GREN41",
   "node_2": "MARH4B",
   "year": "2033",
   "status": "Change",
   "ohl_km": 28.19,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0439,
   "x_pct_100mva": 0.5409,
   "b_pct_100mva": 16.9168,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GREN41",
   "node_2": "MARV4B",
   "year": "2033",
   "status": "Change",
   "ohl_km": 26.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0405,
   "x_pct_100mva": 0.4989,
   "b_pct_100mva": 15.6025,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GREN42",
   "node_2": "MARH4A",
   "year": "2033",
   "status": "Change",
   "ohl_km": 28.37,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0442,
   "x_pct_100mva": 0.5443,
   "b_pct_100mva": 17.0245,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GREN42",
   "node_2": "MARV4A",
   "year": "2033",
   "status": "Change",
   "ohl_km": 26.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0405,
   "x_pct_100mva": 0.4989,
   "b_pct_100mva": 15.6025,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GRIW41",
   "node_2": "LCNA41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 34.0,
   "cable_km": 4.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0321,
   "x_pct_100mva": 0.6376,
   "b_pct_100mva": 72.113,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "GRIW41",
   "node_2": "LCNA41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 34.0,
   "cable_km": 4.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0321,
   "x_pct_100mva": 0.6376,
   "b_pct_100mva": 72.113,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HARK23",
   "node_2": "STEW21",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 83.682,
   "cable_km": 0.117,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.4944,
   "x_pct_100mva": 3.549,
   "b_pct_100mva": 23.7211,
   "winter_mva": 774.0,
   "spring_mva": 774.0,
   "summer_mva": 676.0,
   "autumn_mva": 676.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HINP41",
   "node_2": "SHUR41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 1.2,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0019,
   "x_pct_100mva": 0.0235,
   "b_pct_100mva": 0.7041,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "HINP41",
   "node_2": "SHUR41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 1.213,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0019,
   "x_pct_100mva": 0.0238,
   "b_pct_100mva": 0.7119,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "INGL41",
   "node_2": "WALB41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.009,
   "b_pct_100mva": 12.315,
   "winter_mva": 2120.0,
   "spring_mva": 1060.0,
   "summer_mva": 1060.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "INGL41",
   "node_2": "WALB42",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.009,
   "b_pct_100mva": 12.315,
   "winter_mva": 2120.0,
   "spring_mva": 1060.0,
   "summer_mva": 1060.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "INGL42",
   "node_2": "WALB41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.009,
   "b_pct_100mva": 12.315,
   "winter_mva": 2120.0,
   "spring_mva": 1060.0,
   "summer_mva": 1060.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "INGL42",
   "node_2": "WALB42",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.009,
   "b_pct_100mva": 12.315,
   "winter_mva": 2120.0,
   "spring_mva": 1060.0,
   "summer_mva": 1060.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "IROA21",
   "node_2": "MELK2A",
   "year": "2033",
   "status": "Change",
   "ohl_km": 33.683,
   "cable_km": 0.38,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1891,
   "x_pct_100mva": 1.7623,
   "b_pct_100mva": 9.7484,
   "winter_mva": 965.0,
   "spring_mva": 925.0,
   "summer_mva": 865.0,
   "autumn_mva": 925.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "IROA21",
   "node_2": "MELK2B",
   "year": "2033",
   "status": "Change",
   "ohl_km": 33.683,
   "cable_km": 0.951,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.1952,
   "x_pct_100mva": 1.7785,
   "b_pct_100mva": 13.072,
   "winter_mva": 965.0,
   "spring_mva": 925.0,
   "summer_mva": 865.0,
   "autumn_mva": 925.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "IRON41",
   "node_2": "LEGA41",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 62.073,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0991,
   "x_pct_100mva": 1.1937,
   "b_pct_100mva": 37.3273,
   "winter_mva": 2002.0,
   "spring_mva": 2002.0,
   "summer_mva": 2002.0,
   "autumn_mva": 2002.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "IRON41",
   "node_2": "LOWF41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 42.073,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0656,
   "x_pct_100mva": 0.8072,
   "b_pct_100mva": 25.2479,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "IRON41",
   "node_2": "PENN4A",
   "year": "2033",
   "status": "Change",
   "ohl_km": 27.761,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0449,
   "x_pct_100mva": 0.5376,
   "b_pct_100mva": 16.5164,
   "winter_mva": 2030.0,
   "spring_mva": 1930.0,
   "summer_mva": 1770.0,
   "autumn_mva": 1930.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "IRON41",
   "node_2": "RUGE41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 58.681,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1011,
   "x_pct_100mva": 1.1529,
   "b_pct_100mva": 34.4359,
   "winter_mva": 2030.0,
   "spring_mva": 1930.0,
   "summer_mva": 1770.0,
   "autumn_mva": 1930.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "IRON41",
   "node_2": "SHRE4A",
   "year": "2033",
   "status": "Change",
   "ohl_km": 15.129,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0236,
   "x_pct_100mva": 0.2903,
   "b_pct_100mva": 9.0789,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "KEAR41",
   "node_2": "PADI41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 39.101,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0553,
   "x_pct_100mva": 0.7599,
   "b_pct_100mva": 23.2874,
   "winter_mva": 2169.0,
   "spring_mva": 2084.0,
   "summer_mva": 1940.0,
   "autumn_mva": 2084.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "KIBY21",
   "node_2": "WASF21",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 10.945,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0414,
   "x_pct_100mva": 0.4478,
   "b_pct_100mva": 3.0891,
   "winter_mva": 1521.0,
   "spring_mva": 1461.0,
   "summer_mva": 1360.0,
   "autumn_mva": 1461.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "KIBY21",
   "node_2": "WASF22",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 10.978,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0415,
   "x_pct_100mva": 0.4491,
   "b_pct_100mva": 3.0984,
   "winter_mva": 1521.0,
   "spring_mva": 1461.0,
   "summer_mva": 1360.0,
   "autumn_mva": 1461.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "KILA41",
   "node_2": "SAXM41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 2.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0011,
   "x_pct_100mva": 0.018,
   "b_pct_100mva": 24.6301,
   "winter_mva": 1060.0,
   "spring_mva": 1060.0,
   "summer_mva": 1060.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "KILA41",
   "node_2": "SAXM42",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 2.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0011,
   "x_pct_100mva": 0.018,
   "b_pct_100mva": 24.6301,
   "winter_mva": 1060.0,
   "spring_mva": 1060.0,
   "summer_mva": 1060.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "KINO41",
   "node_2": "TILB41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 15.478,
   "cable_km": 1.805,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.014,
   "x_pct_100mva": 0.2778,
   "b_pct_100mva": 54.8801,
   "winter_mva": 3326.0,
   "spring_mva": 2926.0,
   "summer_mva": 2560.0,
   "autumn_mva": 2926.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LCNA41",
   "node_2": "LCNB41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 3.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0027,
   "x_pct_100mva": 0.0515,
   "b_pct_100mva": 2.0164,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LCNA41",
   "node_2": "LCNB41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 3.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0027,
   "x_pct_100mva": 0.0515,
   "b_pct_100mva": 2.0164,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LCNB41",
   "node_2": "WMAA41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 63.0,
   "cable_km": 7.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0593,
   "x_pct_100mva": 1.1759,
   "b_pct_100mva": 128.5503,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LCNB41",
   "node_2": "WMAA42",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 63.0,
   "cable_km": 7.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0593,
   "x_pct_100mva": 1.1759,
   "b_pct_100mva": 128.5503,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LEGA41",
   "node_2": "LOWF41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 20.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0312,
   "x_pct_100mva": 0.3837,
   "b_pct_100mva": 12.002,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LEGA41",
   "node_2": "LOWF41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 20.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0312,
   "x_pct_100mva": 0.3837,
   "b_pct_100mva": 12.002,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LEGA41",
   "node_2": "SHRE4A",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 46.944,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.075,
   "x_pct_100mva": 0.9028,
   "b_pct_100mva": 28.2295,
   "winter_mva": 2002.0,
   "spring_mva": 2002.0,
   "summer_mva": 2002.0,
   "autumn_mva": 2002.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "LOWF41",
   "node_2": "SHRE4A",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 26.944,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.042,
   "x_pct_100mva": 0.517,
   "b_pct_100mva": 16.169,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MAGA21",
   "node_2": "PYLE21",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 6.2,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.013,
   "x_pct_100mva": 0.1432,
   "b_pct_100mva": 60.14,
   "winter_mva": 1204.0,
   "spring_mva": 1115.0,
   "summer_mva": 1018.0,
   "autumn_mva": 1115.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MARV4A",
   "node_2": "SUND41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 13.75,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0214,
   "x_pct_100mva": 0.2638,
   "b_pct_100mva": 8.2513,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MARV4B",
   "node_2": "SUND42",
   "year": "2033",
   "status": "Change",
   "ohl_km": 13.955,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0217,
   "x_pct_100mva": 0.2677,
   "b_pct_100mva": 8.374,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MINC41",
   "node_2": "MINS41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.009,
   "b_pct_100mva": 12.315,
   "winter_mva": 1060.0,
   "spring_mva": 1060.0,
   "summer_mva": 1060.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MINC42",
   "node_2": "MINS41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.009,
   "b_pct_100mva": 12.315,
   "winter_mva": 1060.0,
   "spring_mva": 1060.0,
   "summer_mva": 1060.0,
   "autumn_mva": 1060.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MINS41",
   "node_2": "RICH41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 2.863,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0045,
   "x_pct_100mva": 0.0566,
   "b_pct_100mva": 1.6665,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "MINS41",
   "node_2": "RICH41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 2.863,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0045,
   "x_pct_100mva": 0.0566,
   "b_pct_100mva": 1.6665,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NERY41",
   "node_2": "RYHA42",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.343,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0063,
   "b_pct_100mva": 0.217,
   "winter_mva": 2807.0,
   "spring_mva": 2696.0,
   "summer_mva": 2511.0,
   "autumn_mva": 2696.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NERY41",
   "node_2": "WEMA41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 27.0,
   "cable_km": 3.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0247,
   "x_pct_100mva": 0.4838,
   "b_pct_100mva": 92.0381,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NERY42",
   "node_2": "RYHA41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.343,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0063,
   "b_pct_100mva": 0.217,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NERY42",
   "node_2": "WEMA41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 27.0,
   "cable_km": 3.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0247,
   "x_pct_100mva": 0.4838,
   "b_pct_100mva": 92.0381,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORE41",
   "node_2": "NORT41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.32,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0005,
   "x_pct_100mva": 0.0064,
   "b_pct_100mva": 0.1833,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORE41",
   "node_2": "SALH41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 11.886,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0198,
   "x_pct_100mva": 0.2388,
   "b_pct_100mva": 6.8104,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORT41",
   "node_2": "SALH42",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 12.206,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0204,
   "x_pct_100mva": 0.2452,
   "b_pct_100mva": 6.9937,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORT41",
   "node_2": "SHPT41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 70.453,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1098,
   "x_pct_100mva": 1.3518,
   "b_pct_100mva": 42.2787,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORT41",
   "node_2": "SHPT42",
   "year": "2033",
   "status": "Change",
   "ohl_km": 70.453,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.1098,
   "x_pct_100mva": 1.3518,
   "b_pct_100mva": 42.2787,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORT41",
   "node_2": "SPEN41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 21.134,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0187,
   "x_pct_100mva": 0.363,
   "b_pct_100mva": 14.2051,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "NORT41",
   "node_2": "SPEN42",
   "year": "2033",
   "status": "Change",
   "ohl_km": 21.134,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0187,
   "x_pct_100mva": 0.363,
   "b_pct_100mva": 14.2051,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "PADI41",
   "node_2": "PEWO41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 37.608,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0475,
   "x_pct_100mva": 0.7159,
   "b_pct_100mva": 22.8474,
   "winter_mva": 2810.0,
   "spring_mva": 2810.0,
   "summer_mva": 2810.0,
   "autumn_mva": 2810.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SHRE4A",
   "node_2": "SHRE4B",
   "year": "2033",
   "status": "Change",
   "ohl_km": 0.054,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.001,
   "b_pct_100mva": 0.0332,
   "winter_mva": 3610.0,
   "spring_mva": 3610.0,
   "summer_mva": 3610.0,
   "autumn_mva": 3610.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SHUR41",
   "node_2": "TAUN41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 27.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0421,
   "x_pct_100mva": 0.518,
   "b_pct_100mva": 16.2026,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SHUR41",
   "node_2": "TAUN42",
   "year": "2033",
   "status": "Change",
   "ohl_km": 27.0,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0421,
   "x_pct_100mva": 0.518,
   "b_pct_100mva": 16.2026,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SPEN41",
   "node_2": "STEW41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 37.795,
   "cable_km": 0.126,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0335,
   "x_pct_100mva": 0.65,
   "b_pct_100mva": 27.4412,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SPEN42",
   "node_2": "STEW41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 37.795,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0335,
   "x_pct_100mva": 0.6492,
   "b_pct_100mva": 25.4037,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "SSHI21",
   "node_2": "TYNE2A",
   "year": "2033",
   "status": "Change",
   "ohl_km": 4.609,
   "cable_km": 1.6,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0372,
   "x_pct_100mva": 0.2411,
   "b_pct_100mva": 10.564,
   "winter_mva": 1360.0,
   "spring_mva": 1310.0,
   "summer_mva": 1220.0,
   "autumn_mva": 1310.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "STEW41",
   "node_2": "STWT41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0033,
   "b_pct_100mva": 12.315,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "STEW41",
   "node_2": "STWT42",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.5,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0001,
   "x_pct_100mva": 0.0033,
   "b_pct_100mva": 12.315,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3320.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "THOM21",
   "node_2": "THOM21",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Compensation",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 2.6446,
   "b_pct_100mva": 0.0,
   "winter_mva": 1524.0,
   "spring_mva": 1524.0,
   "summer_mva": 1524.0,
   "autumn_mva": 1524.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "THTO42",
   "node_2": "THTO42",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Series Compensation",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 1.25,
   "b_pct_100mva": 0.0,
   "winter_mva": 2217.0,
   "spring_mva": 2217.0,
   "summer_mva": 2217.0,
   "autumn_mva": 2217.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "THUR21",
   "node_2": "THUR2A",
   "year": "2033",
   "status": "Change",
   "ohl_km": 4.653,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0488,
   "x_pct_100mva": 0.1944,
   "b_pct_100mva": 1.2745,
   "winter_mva": 675.0,
   "spring_mva": 675.0,
   "summer_mva": 675.0,
   "autumn_mva": 675.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TIBB41",
   "node_2": "TILB41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.059,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0004,
   "b_pct_100mva": 1.4507,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TIBB41",
   "node_2": "WARL41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 12.897,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0201,
   "x_pct_100mva": 0.2474,
   "b_pct_100mva": 7.7391,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TIBB42",
   "node_2": "TILB42",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.059,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0,
   "x_pct_100mva": 0.0004,
   "b_pct_100mva": 1.4507,
   "winter_mva": 2771.0,
   "spring_mva": 2771.0,
   "summer_mva": 2771.0,
   "autumn_mva": 2771.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TIBB42",
   "node_2": "WARL41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 13.065,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0204,
   "x_pct_100mva": 0.2507,
   "b_pct_100mva": 7.8396,
   "winter_mva": 3100.0,
   "spring_mva": 3050.0,
   "summer_mva": 2960.0,
   "autumn_mva": 3050.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TILB21",
   "node_2": "WARL21",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 12.865,
   "cable_km": 0.2,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0558,
   "x_pct_100mva": 0.5433,
   "b_pct_100mva": 4.7032,
   "winter_mva": 1175.0,
   "spring_mva": 1119.0,
   "summer_mva": 1023.0,
   "autumn_mva": 1119.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TILB21",
   "node_2": "WARL21",
   "year": "2033",
   "status": "Removed",
   "ohl_km": 12.697,
   "cable_km": 0.2,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0553,
   "x_pct_100mva": 0.5365,
   "b_pct_100mva": 4.6556,
   "winter_mva": 1175.0,
   "spring_mva": 1119.0,
   "summer_mva": 1023.0,
   "autumn_mva": 1119.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TILB42",
   "node_2": "WAEN41",
   "year": "2033",
   "status": "Change",
   "ohl_km": 24.818,
   "cable_km": 1.805,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0221,
   "x_pct_100mva": 0.4342,
   "b_pct_100mva": 83.3988,
   "winter_mva": 3326.0,
   "spring_mva": 2926.0,
   "summer_mva": 2560.0,
   "autumn_mva": 2926.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "TYNE21",
   "node_2": "SSHI21",
   "year": "2033",
   "status": "Change",
   "ohl_km": 4.444,
   "cable_km": 1.6,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0365,
   "x_pct_100mva": 0.2341,
   "b_pct_100mva": 10.5193,
   "winter_mva": 1180.0,
   "spring_mva": 1120.0,
   "summer_mva": 1020.0,
   "autumn_mva": 1120.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "WALB41",
   "node_2": "WALP41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.25,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.0043,
   "b_pct_100mva": 0.168,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "WALB41",
   "node_2": "WMAB41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 22.0,
   "cable_km": 3.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0203,
   "x_pct_100mva": 0.398,
   "b_pct_100mva": 88.6774,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "WALB42",
   "node_2": "WALP42",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.25,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.0043,
   "b_pct_100mva": 0.168,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "WALB42",
   "node_2": "WMAB41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 22.0,
   "cable_km": 3.0,
   "circuit_type": "Composite",
   "r_pct_100mva": 0.0203,
   "x_pct_100mva": 0.398,
   "b_pct_100mva": 88.6774,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "WMAA41",
   "node_2": "WMAB41",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0086,
   "b_pct_100mva": 0.3361,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "WMAA42",
   "node_2": "WMAB42",
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.5,
   "cable_km": 0.0,
   "circuit_type": "OHL",
   "r_pct_100mva": 0.0004,
   "x_pct_100mva": 0.0086,
   "b_pct_100mva": 0.3361,
   "winter_mva": 3326.0,
   "spring_mva": 3326.0,
   "summer_mva": 3326.0,
   "autumn_mva": 3326.0,
   "transmission_owner": "NGET",
   "asset": "circuit"
  },
  {
   "node_1": "AMEM41",
   "node_2": "AMEM11",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.1057,
   "x_pct_100mva": 8.2064,
   "b_pct_100mva": -0.078,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BENR41",
   "node_2": "BENR11",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.114,
   "x_pct_100mva": 8.3284,
   "b_pct_100mva": -0.1022,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BENR41",
   "node_2": "BENR12",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.1143,
   "x_pct_100mva": 8.3534,
   "b_pct_100mva": -0.103,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BIGG41",
   "node_2": "BIGG11",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.148,
   "x_pct_100mva": 8.1678,
   "b_pct_100mva": -0.3849,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BIGG41",
   "node_2": "BIGG11",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.148,
   "x_pct_100mva": 8.1678,
   "b_pct_100mva": -0.3849,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BRAW21",
   "node_2": "BRAW31",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.2894,
   "x_pct_100mva": 11.6521,
   "b_pct_100mva": 0.0,
   "rating_mva": 120.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BRIN41",
   "node_2": "BRIN22",
   "year": "2026",
   "status": "Change",
   "r_pct_100mva": 0.0133,
   "x_pct_100mva": 1.5936,
   "b_pct_100mva": -1.2059,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "CITR41",
   "node_2": "CITR11",
   "year": "2026",
   "status": "Change",
   "r_pct_100mva": 0.1132,
   "x_pct_100mva": 8.2492,
   "b_pct_100mva": -0.1115,
   "rating_mva": 278.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "CITR41",
   "node_2": "CITR12",
   "year": "2026",
   "status": "Change",
   "r_pct_100mva": 0.1132,
   "x_pct_100mva": 8.2492,
   "b_pct_100mva": -0.1115,
   "rating_mva": 278.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "CITR41",
   "node_2": "CITR12",
   "year": "2026",
   "status": "Removed",
   "r_pct_100mva": 0.0997,
   "x_pct_100mva": 8.0088,
   "b_pct_100mva": -0.093,
   "rating_mva": 266.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "CITR41",
   "node_2": "CITR12",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.1132,
   "x_pct_100mva": 8.2492,
   "b_pct_100mva": -0.1115,
   "rating_mva": 278.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "COTS41",
   "node_2": "COTS11",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.1233,
   "x_pct_100mva": 5.0,
   "b_pct_100mva": -0.8284,
   "rating_mva": 300.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "COTS41",
   "node_2": "COTS12",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.1233,
   "x_pct_100mva": 5.0,
   "b_pct_100mva": -0.8284,
   "rating_mva": 300.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "COTS41",
   "node_2": "COTS13",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.1233,
   "x_pct_100mva": 5.0,
   "b_pct_100mva": -0.8284,
   "rating_mva": 300.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "COTS41",
   "node_2": "COTS14",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.1233,
   "x_pct_100mva": 5.0,
   "b_pct_100mva": -0.8284,
   "rating_mva": 300.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "ELST41",
   "node_2": "ELST11",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.1373,
   "x_pct_100mva": 8.1976,
   "b_pct_100mva": -0.9295,
   "rating_mva": 274.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "FLEE41",
   "node_2": "FLEE31",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.2141,
   "x_pct_100mva": 15.3985,
   "b_pct_100mva": -0.0916,
   "rating_mva": 150.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HYLC21",
   "node_2": "HYCL61",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.2275,
   "x_pct_100mva": 10.8456,
   "b_pct_100mva": -0.0697,
   "rating_mva": 180.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HYLC21",
   "node_2": "HYCL61",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.2275,
   "x_pct_100mva": 10.8456,
   "b_pct_100mva": -0.0697,
   "rating_mva": 180.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HYLC21",
   "node_2": "HYCL61",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.2275,
   "x_pct_100mva": 10.8456,
   "b_pct_100mva": -0.0697,
   "rating_mva": 180.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "IVER21",
   "node_2": "IVER11",
   "year": "2026",
   "status": "Change",
   "r_pct_100mva": 0.0744,
   "x_pct_100mva": 8.3386,
   "b_pct_100mva": -0.0377,
   "rating_mva": 360.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "IVER21",
   "node_2": "IVER11",
   "year": "2026",
   "status": "Change",
   "r_pct_100mva": 0.0744,
   "x_pct_100mva": 8.3386,
   "b_pct_100mva": -0.0377,
   "rating_mva": 360.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "IVER22",
   "node_2": "IVER11",
   "year": "2026",
   "status": "Change",
   "r_pct_100mva": 0.0744,
   "x_pct_100mva": 8.3386,
   "b_pct_100mva": -0.0377,
   "rating_mva": 360.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LHOR4A",
   "node_2": "LHOR11",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.1373,
   "x_pct_100mva": 8.1976,
   "b_pct_100mva": -0.1719,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LHOR4A",
   "node_2": "LHOR12",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.1307,
   "x_pct_100mva": 7.9515,
   "b_pct_100mva": -0.1098,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LLFG41",
   "node_2": "BUTE11",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LLFG41",
   "node_2": "BUTE11",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LLFG41",
   "node_2": "BUTE11",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LLFG41",
   "node_2": "BUTE11",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LLFG41",
   "node_2": "LLFG11",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.1057,
   "x_pct_100mva": 8.2064,
   "b_pct_100mva": -0.078,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LLFG41",
   "node_2": "LLFG11",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.1057,
   "x_pct_100mva": 8.2064,
   "b_pct_100mva": -0.078,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
