   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LLFG41",
   "node_2": "LLFG11",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.1057,
   "x_pct_100mva": 8.2064,
   "b_pct_100mva": -0.078,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "MANN41",
   "node_2": "MANN31",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.2262,
   "x_pct_100mva": 15.019,
   "b_pct_100mva": -0.0538,
   "rating_mva": 150.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "MELK41",
   "node_2": "MELK11",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.119,
   "x_pct_100mva": 8.3617,
   "b_pct_100mva": -1.9877,
   "rating_mva": 278.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "MELK41",
   "node_2": "MELK11",
   "year": "2026",
   "status": "Removed",
   "r_pct_100mva": 0.119,
   "x_pct_100mva": 8.3617,
   "b_pct_100mva": -1.9877,
   "rating_mva": 278.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "MELK41",
   "node_2": "MELK31",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.2106,
   "x_pct_100mva": 15.2133,
   "b_pct_100mva": -0.0768,
   "rating_mva": 150.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "MILH2B",
   "node_2": "MILH12",
   "year": "2026",
   "status": "Change",
   "r_pct_100mva": 0.1004,
   "x_pct_100mva": 8.1994,
   "b_pct_100mva": -0.2371,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "MILH2B",
   "node_2": "MILH12",
   "year": "2026",
   "status": "Removed",
   "r_pct_100mva": 0.1004,
   "x_pct_100mva": 8.1994,
   "b_pct_100mva": -0.2371,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "MILH2B",
   "node_2": "MILH12",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.179,
   "x_pct_100mva": 8.3648,
   "b_pct_100mva": -4.7616,
   "rating_mva": 199.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "NEWX41",
   "node_2": "NEWX21",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.0098,
   "x_pct_100mva": 1.5863,
   "b_pct_100mva": -0.0631,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "NEWX41",
   "node_2": "NEWX21",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.0098,
   "x_pct_100mva": 1.5863,
   "b_pct_100mva": -0.0631,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "PEMB41",
   "node_2": "PEMB11",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.1539,
   "x_pct_100mva": 7.9777,
   "b_pct_100mva": -0.6329,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WYMO4B",
   "node_2": "WYMO41",
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.2141,
   "x_pct_100mva": 15.3985,
   "b_pct_100mva": -0.0916,
   "rating_mva": 150.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLYT41",
   "node_2": "BLYT11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLYT41",
   "node_2": "BLYT11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BOLN41",
   "node_2": "BOLN31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.2262,
   "x_pct_100mva": 15.019,
   "b_pct_100mva": -0.0538,
   "rating_mva": 150.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BRIM2C",
   "node_2": "BRIM11",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.1688,
   "x_pct_100mva": 8.3316,
   "b_pct_100mva": -1.1711,
   "rating_mva": 262.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BRIM2D",
   "node_2": "BRIM11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1264,
   "x_pct_100mva": 7.974,
   "b_pct_100mva": -0.1303,
   "rating_mva": 262.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BRIM4C",
   "node_2": "BRIM11",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.1688,
   "x_pct_100mva": 8.3316,
   "b_pct_100mva": -1.1711,
   "rating_mva": 262.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BRIM4D",
   "node_2": "BRIM11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1264,
   "x_pct_100mva": 7.974,
   "b_pct_100mva": -0.1303,
   "rating_mva": 262.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "COVE21",
   "node_2": "COVE12",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.1004,
   "x_pct_100mva": 8.1994,
   "b_pct_100mva": -0.2371,
   "rating_mva": 279.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "DIDC41",
   "node_2": "DIDC11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "DIDC41",
   "node_2": "DIDC11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "DIDC42",
   "node_2": "DIDC11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "DRAK41",
   "node_2": "DRAK11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1123,
   "x_pct_100mva": 8.3367,
   "b_pct_100mva": -0.1053,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "FERR21",
   "node_2": "FERR11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0985,
   "x_pct_100mva": 8.1944,
   "b_pct_100mva": -0.0158,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HACK41",
   "node_2": "HACK21",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.0182,
   "x_pct_100mva": 1.5763,
   "b_pct_100mva": -0.0904,
   "rating_mva": 1210.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HACK21",
   "node_2": "HACK61",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.3231,
   "x_pct_100mva": 13.4739,
   "b_pct_100mva": -0.688,
   "rating_mva": 191.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HACK41",
   "node_2": "HACK22",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.0182,
   "x_pct_100mva": 1.5763,
   "b_pct_100mva": -0.0904,
   "rating_mva": 1210.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HACK22",
   "node_2": "HACK61",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.2901,
   "x_pct_100mva": 13.3302,
   "b_pct_100mva": -0.6072,
   "rating_mva": 191.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HACK41",
   "node_2": "HACK61",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.2039,
   "x_pct_100mva": 16.1765,
   "b_pct_100mva": -0.9837,
   "rating_mva": 191.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HACK41",
   "node_2": "HACK61",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.2039,
   "x_pct_100mva": 16.1765,
   "b_pct_100mva": -0.9837,
   "rating_mva": 191.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARG41",
   "node_2": "HARG11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.148,
   "x_pct_100mva": 7.4973,
   "b_pct_100mva": -0.3849,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARG41",
   "node_2": "HARG11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.148,
   "x_pct_100mva": 7.4973,
   "b_pct_100mva": -0.3849,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARK21",
   "node_2": "HARK11",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.3328,
   "x_pct_100mva": 11.6619,
   "b_pct_100mva": -0.9523,
   "rating_mva": 137.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARK21",
   "node_2": "HARK11",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.2264,
   "x_pct_100mva": 12.2479,
   "b_pct_100mva": -0.6062,
   "rating_mva": 137.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARK21",
   "node_2": "HARK12",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.3328,
   "x_pct_100mva": 11.6619,
   "b_pct_100mva": -0.9523,
   "rating_mva": 137.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARK21",
   "node_2": "HARK12",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.3328,
   "x_pct_100mva": 11.6619,
   "b_pct_100mva": -0.9523,
   "rating_mva": 137.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARK21",
   "node_2": "HARK13",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.1147,
   "x_pct_100mva": 8.673,
   "b_pct_100mva": -0.0358,
   "rating_mva": 222.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARK41",
   "node_2": "HARK21",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.0192,
   "x_pct_100mva": 2.6599,
   "b_pct_100mva": -3.6035,
   "rating_mva": 751.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARK41",
   "node_2": "HARK12",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.148,
   "x_pct_100mva": 7.4973,
   "b_pct_100mva": -0.3849,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARK41",
   "node_2": "HARK12",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.148,
   "x_pct_100mva": 7.4973,
   "b_pct_100mva": -0.3849,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARK41",
   "node_2": "HARK13",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.148,
   "x_pct_100mva": 7.4973,
   "b_pct_100mva": -0.3849,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARK41",
   "node_2": "HARK13",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.148,
   "x_pct_100mva": 7.4973,
   "b_pct_100mva": -0.3849,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARK41",
   "node_2": "HARK21",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.0376,
   "x_pct_100mva": 2.3797,
   "b_pct_100mva": -3.9009,
   "rating_mva": 547.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARK41",
   "node_2": "HARK21",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.0292,
   "x_pct_100mva": 2.402,
   "b_pct_100mva": -0.2732,
   "rating_mva": 438.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARK41",
   "node_2": "HARK21",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.0192,
   "x_pct_100mva": 2.6599,
   "b_pct_100mva": -3.6035,
   "rating_mva": 844.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARK41",
   "node_2": "HARK21",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0192,
   "x_pct_100mva": 2.6599,
   "b_pct_100mva": -3.6035,
   "rating_mva": 844.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARK41",
   "node_2": "HARK22",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0192,
   "x_pct_100mva": 2.6599,
   "b_pct_100mva": -3.6035,
   "rating_mva": 751.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "IMPP41",
   "node_2": "IMPP11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "IMPP41",
   "node_2": "IMPP11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "IMPP41",
   "node_2": "IMPP31",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.2262,
   "x_pct_100mva": 15.019,
   "b_pct_100mva": -0.0538,
   "rating_mva": 171.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "IMPP41",
   "node_2": "IMPP31",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.2262,
   "x_pct_100mva": 15.019,
   "b_pct_100mva": -0.0538,
   "rating_mva": 171.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "IROA21",
   "node_2": "IROA11",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.1053,
   "x_pct_100mva": 8.0652,
   "b_pct_100mva": -0.0304,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "IROA21",
   "node_2": "IROA12",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.1053,
   "x_pct_100mva": 8.0652,
   "b_pct_100mva": -0.0304,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "KENG41",
   "node_2": "KENG61",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1844,
   "x_pct_100mva": 13.1765,
   "b_pct_100mva": -0.0474,
   "rating_mva": 180.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "MONF42",
   "node_2": "MONF23",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.013,
   "x_pct_100mva": 1.6263,
   "b_pct_100mva": -0.0877,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "MONF42",
   "node_2": "MONF23",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.013,
   "x_pct_100mva": 1.6263,
   "b_pct_100mva": -0.0877,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "MONF41",
   "node_2": "MONF24",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.013,
   "x_pct_100mva": 1.6263,
   "b_pct_100mva": -0.0877,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "MONF41",
   "node_2": "MONF24",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.013,
   "x_pct_100mva": 1.6263,
   "b_pct_100mva": -0.0877,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "OVTO41",
   "node_2": "OVTO21",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.013,
   "x_pct_100mva": 1.6263,
   "b_pct_100mva": -0.0877,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "OVTO41",
   "node_2": "OVTO21",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.013,
   "x_pct_100mva": 1.6263,
   "b_pct_100mva": -0.0877,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "OVTO42",
   "node_2": "OVTO21",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.013,
   "x_pct_100mva": 1.6263,
   "b_pct_100mva": -0.0877,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "OVTO42",
   "node_2": "OVTO21",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.013,
   "x_pct_100mva": 1.6263,
   "b_pct_100mva": -0.0877,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "PITS21",
   "node_2": "PITS31",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.3486,
   "x_pct_100mva": 24.9976,
   "b_pct_100mva": -0.3225,
   "rating_mva": 110.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "PORT21",
   "node_2": "PORT31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.3541,
   "x_pct_100mva": 13.8844,
   "b_pct_100mva": -2.5672,
   "rating_mva": 180.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "PORT21",
   "node_2": "PORT31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.3541,
   "x_pct_100mva": 13.8844,
   "b_pct_100mva": -2.5672,
   "rating_mva": 180.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "PORT21",
   "node_2": "PORT31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.3541,
   "x_pct_100mva": 13.8844,
   "b_pct_100mva": -2.5672,
   "rating_mva": 180.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "PORT21",
   "node_2": "PORT31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.3541,
   "x_pct_100mva": 13.8844,
   "b_pct_100mva": -2.5672,
   "rating_mva": 180.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "RAYL41",
   "node_2": "RAYL31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.2106,
   "x_pct_100mva": 15.2133,
   "b_pct_100mva": -0.0768,
   "rating_mva": 150.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "USKM21",
   "node_2": "USKM11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0449,
   "b_pct_100mva": -0.2391,
   "rating_mva": 263.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "UXBM41",
   "node_2": "UXBM11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "UXBM41",
   "node_2": "UXBM11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "UXBM41",
   "node_2": "UXBM11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "UXBM41",
   "node_2": "UXBM11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "UXBM41",
   "node_2": "UXBM11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "UXBM41",
   "node_2": "UXBM11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WALX41",
   "node_2": "WALX21",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0176,
   "x_pct_100mva": 1.5828,
   "b_pct_100mva": -0.1018,
   "rating_mva": 1136.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WALX41",
   "node_2": "WALX21",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.0176,
   "x_pct_100mva": 1.5828,
   "b_pct_100mva": -0.1018,
   "rating_mva": 1136.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WALX41",
   "node_2": "WALX22",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0176,
   "x_pct_100mva": 1.5828,
   "b_pct_100mva": -0.1018,
   "rating_mva": 1136.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WALX41",
   "node_2": "WALX22",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.0176,
   "x_pct_100mva": 1.5828,
   "b_pct_100mva": -0.1018,
   "rating_mva": 1136.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WALX42",
   "node_2": "WALX21",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.0176,
   "x_pct_100mva": 1.5828,
   "b_pct_100mva": -0.1018,
   "rating_mva": 1137.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WALX42",
   "node_2": "WALX22",
   "year": "2028",
   "status": "Removed",
   "r_pct_100mva": 0.0176,
   "x_pct_100mva": 1.5828,
   "b_pct_100mva": -0.1018,
   "rating_mva": 1137.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WANB41",
   "node_2": "WANB31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.2087,
   "x_pct_100mva": 15.3319,
   "b_pct_100mva": -0.2971,
   "rating_mva": 150.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WHAM41",
   "node_2": "WHAM12",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.1138,
   "x_pct_100mva": 8.3534,
   "b_pct_100mva": -0.0976,
   "rating_mva": 263.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WISD21",
   "node_2": "WISD61",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1401,
   "x_pct_100mva": 8.2113,
   "b_pct_100mva": -0.0548,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WISD21",
   "node_2": "WISD61",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.1401,
   "x_pct_100mva": 8.2113,
   "b_pct_100mva": -0.0548,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WISD21",
   "node_2": "WISD61",
   "year": "2028",
   "status": "Change",
   "r_pct_100mva": 0.1401,
   "x_pct_100mva": 8.2113,
   "b_pct_100mva": -0.0548,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WISD41",
   "node_2": "WISD62",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.1844,
   "x_pct_100mva": 13.1765,
   "b_pct_100mva": -0.0474,
   "rating_mva": 180.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WOOL41",
   "node_2": "WOOL11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WOOL41",
   "node_2": "WOOL11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WOOL41",
   "node_2": "WOOL11",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "ABTB21",
   "node_2": "ABEB11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0744,
   "x_pct_100mva": 8.3386,
   "b_pct_100mva": -0.0377,
   "rating_mva": 360.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "ABTB21",
   "node_2": "ABEB11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0744,
   "x_pct_100mva": 8.3386,
   "b_pct_100mva": -0.0377,
   "rating_mva": 360.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "ABTB21",
   "node_2": "ABTB11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0744,
   "x_pct_100mva": 8.3386,
   "b_pct_100mva": -0.0377,
   "rating_mva": 360.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "ABTB21",
   "node_2": "ABTB11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0744,
   "x_pct_100mva": 8.3386,
   "b_pct_100mva": -0.0377,
   "rating_mva": 360.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "ABTB21",
   "node_2": "ABTB11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0744,
   "x_pct_100mva": 8.3386,
   "b_pct_100mva": -0.0377,
   "rating_mva": 360.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "ABTB21",
   "node_2": "ABTB11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0744,
   "x_pct_100mva": 8.3386,
   "b_pct_100mva": -0.0377,
   "rating_mva": 360.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "ABTH21",
   "node_2": "ABTH11",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.0977,
   "x_pct_100mva": 8.1994,
   "b_pct_100mva": -1.7127,
   "rating_mva": 212.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "ABTH21",
   "node_2": "ABTH11",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.1338,
   "x_pct_100mva": 8.0531,
   "b_pct_100mva": -0.1824,
   "rating_mva": 279.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "ABTH21",
   "node_2": "ABTH12",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.1646,
   "x_pct_100mva": 8.0383,
   "b_pct_100mva": -0.1808,
   "rating_mva": 211.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "ALVE41",
   "node_2": "ALVE11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1118,
   "x_pct_100mva": 8.3874,
   "b_pct_100mva": -0.0906,
   "rating_mva": 278.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "ALVE41",
   "node_2": "ALVE11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1621,
   "x_pct_100mva": 8.0984,
   "b_pct_100mva": -0.0747,
   "rating_mva": 275.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "ALVE41",
   "node_2": "ALVE11",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.1118,
   "x_pct_100mva": 8.3874,
   "b_pct_100mva": -0.0906,
   "rating_mva": 278.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "ALVE42",
   "node_2": "ALVE11",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.1621,
   "x_pct_100mva": 8.0984,
   "b_pct_100mva": -0.0747,
   "rating_mva": 275.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BARK21",
   "node_2": "BARW31",
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.3028,
   "x_pct_100mva": 23.5814,
   "b_pct_100mva": -0.4756,
   "rating_mva": 100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BENR41",
   "node_2": "BENR11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1143,
   "x_pct_100mva": 8.3534,
   "b_pct_100mva": -0.103,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLYT41",
   "node_2": "BLYT21",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0152,
   "x_pct_100mva": 1.6463,
   "b_pct_100mva": -0.1118,
   "rating_mva": 1148.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLYT41",
   "node_2": "BLYT21",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0152,
   "x_pct_100mva": 1.6463,
   "b_pct_100mva": -0.1118,
   "rating_mva": 1148.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BRYN4A",
   "node_2": "BRYN11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.148,
   "x_pct_100mva": 7.4973,
   "b_pct_100mva": -0.3849,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "CHTE41",
   "node_2": "CHTE21",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0129,
   "x_pct_100mva": 1.619,
   "b_pct_100mva": -0.0742,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "CHTE41",
   "node_2": "CHTE21",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0129,
   "x_pct_100mva": 1.619,
   "b_pct_100mva": -0.0742,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "CHTE41",
   "node_2": "CHTE21",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0129,
   "x_pct_100mva": 1.619,
   "b_pct_100mva": -0.0742,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "COVE21",
   "node_2": "COVE11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0998,
   "x_pct_100mva": 8.1961,
   "b_pct_100mva": -0.0206,
   "rating_mva": 360.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "DRAX42",
   "node_2": "DRAX12",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARK21",
   "node_2": "HARK21",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.2802,
   "x_pct_100mva": 9.9227,
   "b_pct_100mva": -0.0925,
   "rating_mva": 150.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARK21",
   "node_2": "HARK21",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.2802,
   "x_pct_100mva": 9.9227,
   "b_pct_100mva": -0.0925,
   "rating_mva": 150.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARK41",
   "node_2": "HARK31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.3995,
   "x_pct_100mva": 7.99,
   "b_pct_100mva": -0.1682,
   "rating_mva": 150.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HARK41",
   "node_2": "HARK33",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.3995,
   "x_pct_100mva": 7.99,
   "b_pct_100mva": -0.1682,
   "rating_mva": 150.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HAWP41",
   "node_2": "HAWP21",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.013,
   "x_pct_100mva": 1.6263,
   "b_pct_100mva": -0.0877,
   "rating_mva": 1000.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HIGB42",
   "node_2": "HIGB31",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.2087,
   "x_pct_100mva": 15.3319,
   "b_pct_100mva": -0.2971,
   "rating_mva": 150.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HIGB41",
   "node_2": "HIGB21",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0186,
   "x_pct_100mva": 1.5729,
   "b_pct_100mva": -7.729,
   "rating_mva": 1044.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HIGM41",
   "node_2": "HIGM21",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.0186,
   "x_pct_100mva": 1.5729,
   "b_pct_100mva": -7.729,
   "rating_mva": 1044.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "HIGM4A",
   "node_2": "HIGM41",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.2873,
   "b_pct_100mva": 0.0,
   "rating_mva": 2750.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LALE21",
   "node_2": "LALE11",
   "year": "2030",
   "status": "Change",
   "r_pct_100mva": 0.0744,
   "x_pct_100mva": 8.3386,
   "b_pct_100mva": -0.0377,
   "rating_mva": 360.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LALE21",
   "node_2": "LALE11",
   "year": "2030",
   "status": "Change",
   "r_pct_100mva": 0.0744,
   "x_pct_100mva": 8.3386,
   "b_pct_100mva": -0.0377,
   "rating_mva": 360.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LECH41",
   "node_2": "LETH11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LECH42",
   "node_2": "LETH11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LECH43",
   "node_2": "LETH11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LECH44",
   "node_2": "LETH11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "MELK41",
   "node_2": "MELK11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1138,
   "x_pct_100mva": 8.3534,
   "b_pct_100mva": -0.0976,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "MIDL41",
   "node_2": "MIDL11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "MIDL41",
   "node_2": "MIDL11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "SJOW21",
   "node_2": "SJOW13",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.1845,
   "x_pct_100mva": 7.8956,
   "b_pct_100mva": -0.1938,
   "rating_mva": 249.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "SJOW41",
   "node_2": "SJOW13",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1373,
   "x_pct_100mva": 8.1976,
   "b_pct_100mva": -0.9295,
   "rating_mva": 249.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "SJOW21",
   "node_2": "LODR61",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.3062,
   "x_pct_100mva": 11.0235,
   "b_pct_100mva": -0.4552,
   "rating_mva": 198.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "SJOW41",
   "node_2": "LODR61",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.3062,
   "x_pct_100mva": 11.0235,
   "b_pct_100mva": -0.4552,
   "rating_mva": 198.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "SJOW41",
   "node_2": "SJOW21",
   "year": "2030",
   "status": "Removed",
   "r_pct_100mva": 0.0224,
   "x_pct_100mva": 2.5703,
   "b_pct_100mva": -0.5831,
   "rating_mva": 804.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "SUND42",
   "node_2": "SUND12",
   "year": "2030",
   "status": "Change",
   "r_pct_100mva": 0.1064,
   "x_pct_100mva": 8.1768,
   "b_pct_100mva": -0.0914,
   "rating_mva": 254.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "TWIN41",
   "node_2": "TWIN11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1373,
   "x_pct_100mva": 8.1976,
   "b_pct_100mva": -0.1719,
   "rating_mva": 278.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "TWIN42",
   "node_2": "TWIN12",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1373,
   "x_pct_100mva": 8.1976,
   "b_pct_100mva": -0.1719,
   "rating_mva": 278.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "USKM21",
   "node_2": "USKM11",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1221,
   "x_pct_100mva": 8.0449,
   "b_pct_100mva": -0.2391,
   "rating_mva": 263.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WALP42",
   "node_2": "WALP12",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.1042,
   "x_pct_100mva": 7.891,
   "b_pct_100mva": -0.4318,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WARL21",
   "node_2": "WARL12",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0998,
   "x_pct_100mva": 8.1961,
   "b_pct_100mva": -0.0206,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WISD21",
   "node_2": "WISD61",
   "year": "2030",
   "status": "Change",
   "r_pct_100mva": 0.1401,
   "x_pct_100mva": 8.2113,
   "b_pct_100mva": -0.0548,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLNE41",
   "node_2": "BLNE21",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0152,
   "x_pct_100mva": 1.6463,
   "b_pct_100mva": -0.1118,
   "rating_mva": 1148.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLNE41",
   "node_2": "BLNE21",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0152,
   "x_pct_100mva": 1.6463,
   "b_pct_100mva": -0.1118,
   "rating_mva": 1148.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLNE41",
   "node_2": "BLNE21",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0152,
   "x_pct_100mva": 1.6463,
   "b_pct_100mva": -0.1118,
   "rating_mva": 1148.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLNE41",
   "node_2": "BLNE21",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0152,
   "x_pct_100mva": 1.6463,
   "b_pct_100mva": -0.1118,
   "rating_mva": 1148.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLNE41",
   "node_2": "BLYT11",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLNE41",
   "node_2": "BLYT12",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLNE41",
   "node_2": "BLYT1A",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLNE41",
   "node_2": "BLYT1B",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLNE41",
   "node_2": "BLYT61",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1806,
   "x_pct_100mva": 13.2154,
   "b_pct_100mva": -0.049,
   "rating_mva": 180.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLNE41",
   "node_2": "BLYT61",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1806,
   "x_pct_100mva": 13.2154,
   "b_pct_100mva": -0.049,
   "rating_mva": 180.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLNE41",
   "node_2": "BLYT61",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1806,
   "x_pct_100mva": 13.2154,
   "b_pct_100mva": -0.049,
   "rating_mva": 180.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLNE41",
   "node_2": "BLYT61",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1806,
   "x_pct_100mva": 13.2154,
   "b_pct_100mva": -0.049,
   "rating_mva": 180.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLYT41",
   "node_2": "BLYT11",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLYT41",
   "node_2": "BLYT12",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLYT21",
   "node_2": "BLYT1A",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.1666,
   "x_pct_100mva": 8.378,
   "b_pct_100mva": -0.1047,
   "rating_mva": 278.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLYT21",
   "node_2": "BLYT1B",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.1666,
   "x_pct_100mva": 8.378,
   "b_pct_100mva": -0.1047,
   "rating_mva": 278.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLYT41",
   "node_2": "BLYT21",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.0152,
   "x_pct_100mva": 1.6463,
   "b_pct_100mva": -0.1118,
   "rating_mva": 1148.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLYT41",
   "node_2": "BLYT21",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.0152,
   "x_pct_100mva": 1.6463,
   "b_pct_100mva": -0.1118,
   "rating_mva": 1148.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLYT41",
   "node_2": "BLYT21",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.0152,
   "x_pct_100mva": 1.6463,
   "b_pct_100mva": -0.1118,
   "rating_mva": 1148.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLYT41",
   "node_2": "BLYT21",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.0152,
   "x_pct_100mva": 1.6463,
   "b_pct_100mva": -0.1118,
   "rating_mva": 1148.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLYT21",
   "node_2": "BLYT61",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.2275,
   "x_pct_100mva": 10.8456,
   "b_pct_100mva": -0.0697,
   "rating_mva": 209.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLYT21",
   "node_2": "BLYT61",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.45,
   "x_pct_100mva": 16.8273,
   "b_pct_100mva": -1.3475,
   "rating_mva": 138.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "BLYT21",
   "node_2": "BLYT61",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.45,
   "x_pct_100mva": 16.8273,
   "b_pct_100mva": -1.3475,
   "rating_mva": 138.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "CARL41",
   "node_2": "CARL41",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.4178,
   "b_pct_100mva": -13.7492,
   "rating_mva": 2750.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "CARL41",
   "node_2": "CARL41",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.4178,
   "b_pct_100mva": -13.7492,
   "rating_mva": 2750.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "ECLA41",
   "node_2": "ECLA11",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.1139,
   "x_pct_100mva": 8.1036,
   "b_pct_100mva": -2.059,
   "rating_mva": 278.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "ECLA41",
   "node_2": "ECLA11",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.0997,
   "x_pct_100mva": 8.0088,
   "b_pct_100mva": -0.093,
   "rating_mva": 264.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "ECLA41",
   "node_2": "ECLA12",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.1175,
   "x_pct_100mva": 8.6648,
   "b_pct_100mva": -0.4173,
   "rating_mva": 263.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "ECLA41",
   "node_2": "ECLA12",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.1175,
   "x_pct_100mva": 8.6648,
   "b_pct_100mva": -0.4173,
   "rating_mva": 264.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "KIBY41",
   "node_2": "KIBY21",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0124,
   "x_pct_100mva": 1.619,
   "b_pct_100mva": -5.4994,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "KIBY41",
   "node_2": "KIBY21",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0124,
   "x_pct_100mva": 1.619,
   "b_pct_100mva": -5.4994,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "KIBY41",
   "node_2": "KIBY21",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0124,
   "x_pct_100mva": 1.619,
   "b_pct_100mva": -5.4994,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LALE21",
   "node_2": "LALE11",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.0744,
   "x_pct_100mva": 8.3386,
   "b_pct_100mva": -0.0377,
   "rating_mva": 360.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LALE21",
   "node_2": "LALE11",
   "year": "2033",
   "status": "Change",
   "r_pct_100mva": 0.0744,
   "x_pct_100mva": 8.3386,
   "b_pct_100mva": -0.0377,
   "rating_mva": 360.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LOWF41",
   "node_2": "LOWF11",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LOWF41",
   "node_2": "LOWF11",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "LOWF41",
   "node_2": "LOWF11",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "NECL41",
   "node_2": "NECL11",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "NECL41",
   "node_2": "NECL11",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "NECL42",
   "node_2": "NECL12",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "NECL42",
   "node_2": "NECL12",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WARL41",
   "node_2": "NWAR11",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WARL41",
   "node_2": "NWAR11",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WARL41",
   "node_2": "NWAR12",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0675,
   "x_pct_100mva": 4.3908,
   "b_pct_100mva": -0.2942,
   "rating_mva": 460.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "STWT41",
   "node_2": "STEW21",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0152,
   "x_pct_100mva": 1.6463,
   "b_pct_100mva": -0.1118,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "STWT42",
   "node_2": "STEW21",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0152,
   "x_pct_100mva": 1.6463,
   "b_pct_100mva": -0.1118,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "THOM21",
   "node_2": "THOM61",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.3985,
   "x_pct_100mva": 16.2118,
   "b_pct_100mva": -0.4431,
   "rating_mva": 122.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "THOM41",
   "node_2": "THOM21",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0124,
   "x_pct_100mva": 1.619,
   "b_pct_100mva": -1.098,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "THOM42",
   "node_2": "THOM21",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.0185,
   "x_pct_100mva": 1.614,
   "b_pct_100mva": -0.5638,
   "rating_mva": 879.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "TIBB41",
   "node_2": "TIBB21",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0117,
   "x_pct_100mva": 1.591,
   "b_pct_100mva": -4.4806,
   "rating_mva": 1000.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "TIBB41",
   "node_2": "TILB12",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1381,
   "x_pct_100mva": 7.9571,
   "b_pct_100mva": -0.0844,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "TIBB42",
   "node_2": "TILB11",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.1381,
   "x_pct_100mva": 7.9571,
   "b_pct_100mva": -0.0844,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "TILB21",
   "node_2": "TILB11",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.1,
   "x_pct_100mva": 8.0952,
   "b_pct_100mva": -0.2374,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "TILB21",
   "node_2": "TILB12",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.1004,
   "x_pct_100mva": 8.1994,
   "b_pct_100mva": -0.2371,
   "rating_mva": 240.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "TILB4A",
   "node_2": "TILB21",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.0376,
   "x_pct_100mva": 2.1949,
   "b_pct_100mva": -10.6848,
   "rating_mva": 829.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "TILB4B",
   "node_2": "TILB21",
   "year": "2033",
   "status": "Removed",
   "r_pct_100mva": 0.0117,
   "x_pct_100mva": 1.591,
   "b_pct_100mva": -4.4806,
   "rating_mva": 1102.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WARL41",
   "node_2": "WARL21",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0152,
   "x_pct_100mva": 1.6463,
   "b_pct_100mva": -0.1118,
   "rating_mva": 1100.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "TILN41",
   "node_2": "TILN41",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.2873,
   "b_pct_100mva": 0.0,
   "rating_mva": 2750.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "TILN41",
   "node_2": "TILN41",
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.2873,
   "b_pct_100mva": 0.0,
   "rating_mva": 2750.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "NERY41",
   "node_2": "NERY41",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.2873,
   "b_pct_100mva": 0.0,
   "rating_mva": 2750.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "NERY42",
   "node_2": "NERY42",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.4178,
   "b_pct_100mva": 0.0,
   "rating_mva": 2750.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WALB41",
   "node_2": "WALB41",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.4207,
   "b_pct_100mva": -16.2245,
   "rating_mva": 2750.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "WALB42",
   "node_2": "WALB42",
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": 0.0002,
   "x_pct_100mva": 0.4207,
   "b_pct_100mva": -16.2245,
   "rating_mva": 2750.0,
   "voltage_ratio_kv": null,
   "transmission_owner": "NGET",
   "asset": "transformer"
  },
  {
   "node_1": "DBBODC",
   "node_2": "DBBWDC",
   "labels": [
    "Dogger Bank B Offshore Wind Farm"
   ],
   "year": "2026",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 205.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.0024,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": 1940.0,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "DBBO41",
   "node_2": "CREB41",
   "labels": [],
   "year": "2026",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.6,
   "circuit_type": "Cable",
   "r_pct_100mva": 6e-06,
   "x_pct_100mva": 8e-05,
   "b_pct_100mva": 0.3796,
   "winter_mva": null,
   "spring_mva": 400.0,
   "summer_mva": 400.0,
   "autumn_mva": 2044.0,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO4 ONSHORE CONVERTER STATION",
   "node_2": "EACO4 OFFSHORE CONVERTER STATION",
   "labels": [
    "East Anglia 3A Offshore Wind Farm"
   ],
   "year": "2026",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 185.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.00124,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "NORM41",
   "node_2": "HOWC41",
   "labels": [
    "Hornsea 3A-1 Offshore Wind Farm"
   ],
   "year": "2026",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.8,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "HOWC4X",
   "node_2": "HOWW4X",
   "labels": [],
   "year": "2026",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 220.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": null,
   "autumn_mva": 1320.0,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "NORM41",
   "node_2": "HOWC42",
   "labels": [
    "Hornsea 3A-2 Offshore Wind Farm"
   ],
   "year": "2026",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 1.8,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": 1320.0,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "HOWC4X",
   "node_2": "HOWW4X",
   "labels": [],
   "year": "2026",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 220.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": null,
   "autumn_mva": 1320.0,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "NECT4",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Norfolk Boreas"
   ],
   "year": "2026",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "CREB41",
   "node_2": "HOWD41",
   "labels": [
    "Hornsea 4A-1 Offshore Wind Farm"
   ],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.5,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "CREB42",
   "node_2": "HOWD41",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.5,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "HOWD21",
   "node_2": "HOWR2C",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 95.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "HOWD21",
   "node_2": "HOWR2C",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 95.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "HOWD21",
   "node_2": "HOWR2C",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 95.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "HOWR2C",
   "node_2": "HOWW2F",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 24.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "HOWR2C",
   "node_2": "HOWW2F",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 24.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "HOWR2C",
   "node_2": "HOWW2F",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 24.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "HOWD21",
   "node_2": "HOWR2C",
   "labels": [
    "Hornsea 4A-2 Offshore Wind Farm"
   ],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 95.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "HOWD21",
   "node_2": "HOWR2C",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 95.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "HOWR2C",
   "node_2": "HOWW2F",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 24.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "HOWR2C",
   "node_2": "HOWW2F",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 24.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "COCK21",
   "node_2": "ONSHORE 275KV-1",
   "labels": [
    "Seagreen 1A offshore windfarm"
   ],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 220KV-1",
   "node_2": "OFFSHORE 220KV-1",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "BRNX4-",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Berwick 2 Offshore Wind Farm"
   ],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "BRNX4-",
   "node_2": "ONSHORE 400KV-1",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "BRNX4-",
   "node_2": "ONSHORE 400KV-1",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-1",
   "node_2": "OFFSHORE 275KV-1",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 72.3,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-1",
   "node_2": "OFFSHORE 275KV-2",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 72.3,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-1",
   "node_2": "OFFSHORE 275KV-3",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 72.3,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "OFFSHORE 66KV-1",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 66.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "OFFSHORE 66KV-2",
   "node_2": "OFFSHORE 66KV-3",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 66.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "PEMB11",
   "node_2": "EOWF11",
   "labels": [
    "Erebus Offshore Windfarm"
   ],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 2.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 132.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "EOWF11",
   "node_2": "EOWL11",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 132.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "EOWF61",
   "node_2": "EOWF62",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 50.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 66.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "NECT41",
   "node_2": "VGEO41",
   "labels": [
    "Vanguard East Offshore Wind Farm"
   ],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE CONVERTER LV",
   "node_2": "VGEWX1",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": null,
   "autumn_mva": 1320.0,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE AC PLATFORM",
   "node_2": "OFFSHORE AC PLATFORM",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE AC PLATFORM",
   "node_2": "OFFSHORE AC PLATFORM",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "BODE41",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Awel Y Mor Extension Wind Farm"
   ],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "BODE41",
   "node_2": "ONSHORE 400KV-2",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 220KV-1",
   "node_2": "OFFSHORE 220KV-1",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 220KV-2",
   "node_2": "OFFSHORE 220KV-2",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "SOFW4A",
   "node_2": "SOFWD",
   "labels": [
    "Sofia Offshore Wind Farm"
   ],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 227.0,
   "circuit_type": "Cable",
   "r_pct_100mva": 0.2757,
   "x_pct_100mva": 0.0,
   "b_pct_100mva": 0.0,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": null,
   "autumn_mva": 660.0,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "COCK21",
   "node_2": "INCO21",
   "labels": [
    "Inch Cape Offshore Wind Farm"
   ],
   "year": "2028",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 0.8,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "NECT41",
   "node_2": "VGWO41",
   "labels": [
    "Vanguard West Offshore Wind Farm"
   ],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "OWFD11",
   "node_2": "ONSHORE 132 KV HV",
   "labels": [
    "Pentland Floating Offshore Windfarm"
   ],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 132.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 66 KV HV",
   "node_2": "OFFSHORE 66 KV HV",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 66.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "BRNX4-",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Berwick 1 Offshore Wind Farm"
   ],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "BRNX4-",
   "node_2": "ONSHORE 400KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "BRNX4-",
   "node_2": "ONSHORE 400KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-1",
   "node_2": "OFFSHORE 275KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 77.4,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-1",
   "node_2": "OFFSHORE 275KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 77.4,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-1",
   "node_2": "OFFSHORE 275KV-3",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 77.4,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "OFFSHORE 66KV-1",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 66.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "OFFSHORE 66KV-2",
   "node_2": "OFFSHORE 66KV-3",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 66.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "BLYT41",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Berwick Bank Offshore Wind Farm C"
   ],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE CONVERTER STATION 400KV",
   "node_2": "OFFSHORE CONVERTER STATION",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": null,
   "autumn_mva": 1800.0,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "PEWO41",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Elizabeth Yellow One Offshore Windfarm"
   ],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-1",
   "node_2": "OFFSHORE 275KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-2",
   "node_2": "OFFSHORE 275KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-3",
   "node_2": "OFFSHORE 275KV-3",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "PEWO41",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Morecambe Offshore Wind Farm"
   ],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "PEWO42",
   "node_2": "ONSHORE 400KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-1",
   "node_2": "OFFSHORE 275KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-2",
   "node_2": "OFFSHORE 275KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "SPIT41",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "OWPL Offshore Windfarm"
   ],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "SPIT42",
   "node_2": "ONSHORE 400KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-1",
   "node_2": "OFFSHORE 275KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-2",
   "node_2": "OFFSHORE 275KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "BODE41",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Project Elizabeth Offshore Windfarm"
   ],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "BODE42",
   "node_2": "ONSHORE 400KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-1",
   "node_2": "OFFSHORE 275KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-2",
   "node_2": "OFFSHORE 275KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "BOLN41",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Rampion Extension Windfarm"
   ],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "BOLN41",
   "node_2": "ONSHORE 400KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 220KV-1",
   "node_2": "OFFSHORE 220KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 220KV-2",
   "node_2": "OFFSHORE 220KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "EAAW4",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Five Estuaries Wind Farm"
   ],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 220KV-1",
   "node_2": "OFFSHORE 220KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 220KV-2",
   "node_2": "OFFSHORE 220KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "EAAW4",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "North Falls Offshore Wind Farm"
   ],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-1",
   "node_2": "OFFSHORE 275KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-2",
   "node_2": "OFFSHORE 275KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "RWE 4",
   "node_2": "BIRW42",
   "labels": [
    "Dogger Bank South West (was Irish Sea)"
   ],
   "year": "2030",
   "status": "Addition",
   "ohl_km": null,
   "cable_km": null,
   "circuit_type": "TBC",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": null,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "DBCODC",
   "node_2": "DBCWDC",
   "labels": [
    "Dogger Bank C East Offshore Wind Farm"
   ],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 272.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": null,
   "autumn_mva": 1200.0,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "DBCO41",
   "node_2": "LACK41",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 2.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "BRFO41",
   "node_2": "EABO41",
   "labels": [
    "East Anglia 2A Offshore Wind Farm"
   ],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 220KV-1",
   "node_2": "OFFSHORE 220KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 95.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "LEIS41",
   "node_2": "EANO41",
   "labels": [
    "East Anglia 1 North Offshore Wind Farm"
   ],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "EANO21",
   "node_2": "EANW21",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "EANO21",
   "node_2": "EANW21",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "PEHE41",
   "node_2": "ONSHORE CONVERTER HV",
   "labels": [
    "Cenos Central Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE CONVERTER LV",
   "node_2": "ONSHORE DC PLATFORM",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": null,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE AC PLATFORM",
   "node_2": "OFFSHORE AC PLATFORM",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 300.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "NORM41",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "EQUINOR Offshore Windfarm"
   ],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "NORM42",
   "node_2": "ONSHORE 400KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-1",
   "node_2": "OFFSHORE 275KV-1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-2",
   "node_2": "OFFSHORE 275KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "PEHE41",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Green Volt Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "PEHE41",
   "node_2": "ONSHORE 400KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 220KV-1",
   "node_2": "OFFSHORE 220KV-1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 220KV-2",
   "node_2": "OFFSHORE 220KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "SW_E2A",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "EOLFI Offshore/Campion"
   ],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": null,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "SHET4",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Stoura Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": null,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "GRNS41",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Caledonia Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "GRNS41",
   "node_2": "ONSHORE 400KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-1",
   "node_2": "OFFSHORE 275KV-1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-2",
   "node_2": "OFFSHORE 275KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-3",
   "node_2": "OFFSHORE 275KV-3",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-4",
   "node_2": "OFFSHORE 275KV-4",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 220KV-2",
   "node_2": "OFFSHORE 220KV-2",
   "labels": [
    "East Anglia 2B Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 95.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "WEMA41",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "GT R4 Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-1",
   "node_2": "OFFSHORE 275KV-1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-2",
   "node_2": "OFFSHORE 275KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-3",
   "node_2": "OFFSHORE 275KV-3",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "LEWI41",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Spiorad na Mara offshore windfarm"
   ],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-1",
   "node_2": "OFFSHORE 275KV-1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-2",
   "node_2": "OFFSHORE 275KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "LINC41",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Ossian Offshore Wind farm"
   ],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "WEMA41",
   "node_2": "ONSHORE 400KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE CONVERTER STATION 400KV-1",
   "node_2": "OFFSHORE CONVERTER STATION -1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": null,
   "autumn_mva": 2000.0,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE CONVERTER STATION 400KV-2",
   "node_2": "OFFSHORE CONVERTER STATION -2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": null,
   "autumn_mva": 2000.0,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "BANN41",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Ayre Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "BANN41",
   "node_2": "ONSHORE 400KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "SW_E1A",
   "node_2": "ONSHORE 275KV-1",
   "labels": [
    "BELLROCK OFFSHORE WINDFARM"
   ],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 220KV-1",
   "node_2": "OFFSHORE 220KV-1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "NEDE41",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Buchan 01 Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "NEDE41",
   "node_2": "ONSHORE 400KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-1",
   "node_2": "OFFSHORE 275KV-1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 275KV-2",
   "node_2": "OFFSHORE 275KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 275.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "CREB41",
   "node_2": "ONSHORE CONVERTER HV",
   "labels": [
    "Gatroben Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE CONVERTER LV",
   "node_2": "ONSHORE DC PLATFORM",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 166.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": null,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE AC PLATFORM",
   "node_2": "OFFSHORE AC PLATFORM",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE AC PLATFORM",
   "node_2": "OFFSHORE AC PLATFORM",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "HAWP41",
   "node_2": "ONSHORE CONVERTER HV",
   "labels": [
    "Morven Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE CONVERTER LV",
   "node_2": "ONSHORE DC PLATFORM",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 166.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": null,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE AC PLATFORM",
   "node_2": "OFFSHORE AC PLATFORM",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE AC PLATFORM",
   "node_2": "OFFSHORE AC PLATFORM",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "HAWP41",
   "node_2": "ONSHORE CONVERTER HV",
   "labels": [
    "Morven Extension Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE CONVERTER LV",
   "node_2": "ONSHORE DC PLATFORM",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": 166.0,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": null,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE AC PLATFORM",
   "node_2": "OFFSHORE AC PLATFORM",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE AC PLATFORM",
   "node_2": "OFFSHORE AC PLATFORM",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "GRNS41",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Stromar Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "GRNS41",
   "node_2": "ONSHORE 400KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 220KV-1",
   "node_2": "OFFSHORE 220KV-1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE 220KV-2",
   "node_2": "OFFSHORE 220KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 220.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ALVE41",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Merlin 2 Offshore Windfarm"
   ],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "LOSD41",
   "node_2": "ONSHORE 400KV-1",
   "labels": [
    "Marram Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": 400.0,
   "autumn_mva": null,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "ONSHORE CONVERTER STATION 400KV-1",
   "node_2": "OFFSHORE CONVERTER STATION -1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "ohl_km": 0.0,
   "cable_km": null,
   "circuit_type": "Cable",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "winter_mva": null,
   "spring_mva": null,
   "summer_mva": null,
   "autumn_mva": 1500.0,
   "transmission_owner": "OFTO",
   "asset": "circuit"
  },
  {
   "node_1": "DBBO41",
   "node_2": "DBBODC",
   "labels": [
    "Dogger Bank B Offshore Wind Farm"
   ],
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.07,
   "x_pct_100mva": 3.52,
   "b_pct_100mva": 0.0,
   "rating_mva": 426.0,
   "voltage_ratio_kv": "400/379",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "DBBWDC",
   "node_2": "DBBW61",
   "labels": [],
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.001,
   "x_pct_100mva": 5.72,
   "b_pct_100mva": 0.0,
   "rating_mva": 664.0,
   "voltage_ratio_kv": "392/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "BRFO41",
   "node_2": "ONSHORE CONVERTER STATION",
   "labels": [
    "East Anglia 3A Offshore Wind Farm"
   ],
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.031,
   "x_pct_100mva": 2.75,
   "b_pct_100mva": 0.0,
   "rating_mva": 1390.0,
   "voltage_ratio_kv": "400/360",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "EACO41",
   "node_2": "OFFSHORE CONVERTER STATION",
   "labels": [],
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.0104,
   "x_pct_100mva": 1.274,
   "b_pct_100mva": 0.0,
   "rating_mva": 682.0,
   "voltage_ratio_kv": "330/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "EACO41",
   "node_2": "OFSHORE CONVERTER STATION",
   "labels": [],
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": 0.0104,
   "x_pct_100mva": 1.274,
   "b_pct_100mva": 0.0,
   "rating_mva": 682.0,
   "voltage_ratio_kv": "330/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "HOWC41",
   "node_2": "HOWC4X",
   "labels": [
    "Hornsea 3A-1 Offshore Wind Farm"
   ],
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 469.0,
   "voltage_ratio_kv": "400/390",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "HOWC42",
   "node_2": "HOWC4X",
   "labels": [
    "Hornsea 3A-2 Offshore Wind Farm"
   ],
   "year": "2026",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 469.0,
   "voltage_ratio_kv": "400/390",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "HOWW2F",
   "node_2": "HOWW6F",
   "labels": [
    "Hornsea 4A-1 Offshore Wind Farm"
   ],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 338.0,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "HOWD41",
   "node_2": "HOWD21",
   "labels": [
    "Hornsea 4A-2 Offshore Wind Farm"
   ],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 594.0,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 275KV-1",
   "node_2": "ONSHORE 220KV-1",
   "labels": [
    "Seagreen 1A offshore windfarm"
   ],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 220KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275KV-1",
   "labels": [
    "Berwick 2 Offshore Wind Farm"
   ],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 660.0,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275KV-1",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 660.0,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275KV-1",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 660.0,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 430.0,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-2",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 430.0,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-3",
   "node_2": "OFFSHORE 66KV-3",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 430.0,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "EOWL11",
   "node_2": "EOWF61",
   "labels": [
    "Erebus Offshore windfarm"
   ],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 120.0,
   "voltage_ratio_kv": "132/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "EOWL11",
   "node_2": "EOWF61",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 120.0,
   "voltage_ratio_kv": "132/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "VGEO41",
   "node_2": "ONSHORE CONVERTER LV",
   "labels": [
    "Vanguard East Offshore Wind Farm"
   ],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/365",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "VGEWX1",
   "node_2": "ONSHORE AC PLATFORM",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "365/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE AC PLATFORM HV",
   "node_2": "VGEWX2",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE AC PLATFORM HV",
   "node_2": "VGEWX3",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 220KV-1",
   "labels": [
    "Awel Y Mor Extension Wind Farm"
   ],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-2",
   "node_2": "ONSHORE 220KV-2",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 220KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 220KV-2",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "SOFWD",
   "node_2": "SOFW61",
   "labels": [
    "Sofia Offshore Wind Farm"
   ],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0117,
   "x_pct_100mva": 2.91,
   "b_pct_100mva": 0.0,
   "rating_mva": 940.0,
   "voltage_ratio_kv": "360/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "SOFWD",
   "node_2": "SOFW61",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.0117,
   "x_pct_100mva": 2.91,
   "b_pct_100mva": 0.0,
   "rating_mva": 940.0,
   "voltage_ratio_kv": "360/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "INCO2A",
   "node_2": "INCO21",
   "labels": [
    "Inch Cape Offshore Wind Farm"
   ],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.064,
   "x_pct_100mva": 8.35,
   "b_pct_100mva": 0.0,
   "rating_mva": 610.0,
   "voltage_ratio_kv": "275/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "INCO2A",
   "node_2": "INCO22",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.064,
   "x_pct_100mva": 8.35,
   "b_pct_100mva": 0.0,
   "rating_mva": 610.0,
   "voltage_ratio_kv": "275/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "INCW21",
   "node_2": "INCW61",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.093,
   "x_pct_100mva": 5.45,
   "b_pct_100mva": 0.0,
   "rating_mva": 545.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "INCW22",
   "node_2": "INCW62",
   "labels": [],
   "year": "2028",
   "status": "Addition",
   "r_pct_100mva": 0.093,
   "x_pct_100mva": 5.45,
   "b_pct_100mva": 0.0,
   "rating_mva": 545.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 132 KV HV",
   "node_2": "ONSHORE 66 KV HV",
   "labels": [
    "Pentland Floating Offshore Windfarm"
   ],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 120.0,
   "voltage_ratio_kv": "132/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 132 KV HV",
   "node_2": "ONSHORE 66 KV HV",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 120.0,
   "voltage_ratio_kv": "132/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275KV-1",
   "labels": [
    "Berwick 1 Offshore Wind Farm"
   ],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 660.0,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 660.0,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 660.0,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 430.0,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-2",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 430.0,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-3",
   "node_2": "OFFSHORE 66KV-3",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 430.0,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE CONVERTER STATION 400KV",
   "labels": [
    "Berwick Bank Offshore Wind Farm C"
   ],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/525",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE CONVERTER STATION 400KV",
   "node_2": "OFFSHORE 275KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "525/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-3",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275KV-1",
   "labels": [
    "Elizabeth Yellow One"
   ],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-2",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-3",
   "node_2": "OFFSHORE 66KV-3",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "VGWWX1",
   "node_2": "VGWWX2",
   "labels": [
    "Vanguard West Offshore Wind Farm"
   ],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "TBC",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "VGWWX1",
   "node_2": "VGWWX3",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "TBC",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275KV-1",
   "labels": [
    "Morecambe Offshore Wind Farm"
   ],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 450.0,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-2",
   "node_2": "ONSHORE 275KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 450.0,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-2",
   "node_2": "OFFSHORE 66KV-4",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275KV-1",
   "labels": [
    "OWPL Offshore Windfarm"
   ],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-2",
   "node_2": "ONSHORE 275KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-2",
   "node_2": "OFFSHORE 66KV-3",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-2",
   "node_2": "OFFSHORE 66KV-4",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275KV-1",
   "labels": [
    "Project Elizabeth Offshore Windfarm"
   ],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-2",
   "node_2": "ONSHORE 275KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-2",
   "node_2": "OFFSHORE 66KV-3",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-2",
   "node_2": "OFFSHORE 66KV-4",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 220KV-1",
   "labels": [
    "Rampion Extension Windfarm"
   ],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 450.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-2",
   "node_2": "ONSHORE 220KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 450.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 220KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 400.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 220KV-2",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 400.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 220KV-1",
   "labels": [
    "Five Estuaries Wind Farm"
   ],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 220KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 220KV-2",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275V-1",
   "labels": [
    "North Falls Offshore Wind Farm"
   ],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-2",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "DBCO41",
   "node_2": "DBCODC",
   "labels": [
    "Dogger Bank C East Offshore Wind Farm"
   ],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 426.0,
   "voltage_ratio_kv": "400/379",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "DBCWDC",
   "node_2": "DBCW61",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 664.0,
   "voltage_ratio_kv": "392/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "DBCW21",
   "node_2": "DBCW63",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "DBCW21",
   "node_2": "DBCW64",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "EABO41",
   "node_2": "ONSHORE 220KV-1",
   "labels": [
    "East Anglia 2A Offshore Wind Farm"
   ],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 220KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 525.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "EANO41",
   "node_2": "EANO21",
   "labels": [
    "East Anglia 1 North Offshore Wind Farm"
   ],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "EANO41",
   "node_2": "EANO21",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "EANW21",
   "node_2": "EANW61",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 525.0,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "EANW21",
   "node_2": "EANW61",
   "labels": [],
   "year": "2030",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 525.0,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE CONVERTER HV",
   "node_2": "ONSHORE CONVERTER LV",
   "labels": [
    "Cenos Central Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 800.0,
   "voltage_ratio_kv": "400/300",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE CONVERTER HV",
   "node_2": "ONSHORE CONVERTER LV",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 800.0,
   "voltage_ratio_kv": "400/300",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE AC PLATFORM HV",
   "node_2": "OFSHORE AC PLATFORM LV",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 400.0,
   "voltage_ratio_kv": "300/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE AC PLATFORM HV",
   "node_2": "OFSHORE AC PLATFORM LV",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 400.0,
   "voltage_ratio_kv": "300/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE AC PLATFORM HV",
   "node_2": "OFSHORE AC PLATFORM LV",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 400.0,
   "voltage_ratio_kv": "300/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275KV-1",
   "labels": [
    "EQUINOR Offshore Windfarm"
   ],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-2",
   "node_2": "ONSHORE 275KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 220KV-1",
   "labels": [
    "Green Volt Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 450.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-2",
   "node_2": "ONSHORE 220KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 450.0,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 220KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 400.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 220KV-2",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 400.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275KV-1",
   "labels": [
    "Caledonia Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-2",
   "node_2": "ONSHORE 275KV-3",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-2",
   "node_2": "ONSHORE 275KV-4",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-2",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-3",
   "node_2": "OFFSHORE 66KV-3",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-4",
   "node_2": "OFFSHORE 66KV-4",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "EABO41",
   "node_2": "ONSHORE 220KV-2",
   "labels": [
    "East Anglia 2B Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 220KV-2",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 525.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275KV-1",
   "labels": [
    "GT R4 Wind Farm (Outer Dowsing)"
   ],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-2",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-3",
   "node_2": "OFFSHORE 66KV-3",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275KV-1",
   "labels": [
    "Spiorad na Mara"
   ],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-2",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 220KV-1",
   "labels": [
    "Ayre Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-2",
   "node_2": "ONSHORE 220KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 220KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 220KV-2",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 275KV-1",
   "node_2": "ONSHORE 220KV-1",
   "labels": [
    "BELLROCK OFFSHORE WINDFARM"
   ],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 220KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 220KV-1",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 275KV-1",
   "labels": [
    "Buchan 01 Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-2",
   "node_2": "ONSHORE 275KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/275",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-2",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE CONVERTER HV",
   "node_2": "ONSHORE CONVERTER LV",
   "labels": [
    "Gatroben Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/320",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE DC PLATFORM",
   "node_2": "ONSHORE AC PLATFORM",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "320/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE AC PLATFORM HV",
   "node_2": "OFFSHORE AC PLATFORM LV",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE AC PLATFORM HV",
   "node_2": "OFFSHORE AC PLATFORM LV",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE CONVERTER HV",
   "node_2": "ONSHORE CONVERTER LV",
   "labels": [
    "Morven Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/320",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE DC PLATFORM",
   "node_2": "ONSHORE AC PLATFORM",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "320/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE AC PLATFORM HV",
   "node_2": "OFFSHORE AC PLATFORM LV",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE AC PLATFORM HV",
   "node_2": "OFFSHORE AC PLATFORM LV",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE CONVERTER HV",
   "node_2": "ONSHORE CONVERTER LV",
   "labels": [
    "Morven Extension Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/320",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE DC PLATFORM",
   "node_2": "ONSHORE AC PLATFORM",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "320/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE AC PLATFORM HV",
   "node_2": "OFFSHORE AC PLATFORM LV",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE AC PLATFORM HV",
   "node_2": "OFFSHORE AC PLATFORM LV",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE 220KV-1",
   "labels": [
    "Stromar Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-2",
   "node_2": "ONSHORE 220KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 220KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 220KV-2",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "EABO41",
   "node_2": "ONSHORE 220KV-2",
   "labels": [
    "East Anglia 2B Offshore Wind Farm"
   ],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "400/220",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 220KV-2",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": 525.0,
   "voltage_ratio_kv": "220/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "ONSHORE 400KV-1",
   "node_2": "ONSHORE CONVERTER STATION 400KV-1",
   "labels": [
    "Marram"
   ],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "TBC",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE CONVERTER STATION 400KV-1",
   "node_2": "OFFSHORE 275KV-1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "TBC",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-1",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-2",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  },
  {
   "node_1": "OFFSHORE 275KV-1",
   "node_2": "OFFSHORE 66KV-3",
   "labels": [],
   "year": "2033",
   "status": "Addition",
   "r_pct_100mva": null,
   "x_pct_100mva": null,
   "b_pct_100mva": null,
   "rating_mva": null,
   "voltage_ratio_kv": "275/66",
   "transmission_owner": "OFTO",
   "asset": "transformer"
  }
 ],
 "reactive_compensation": [
  {
   "transmission_owner": "SHET",
   "site_name": "ALYTH",
   "node": "ALYT21",
   "unit": "1",
   "mvar_generation": 225.0,
   "mvar_absorption": 225.0,
   "type": "SVC",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "ALYTH",
   "node": "ALYT21",
   "unit": "1",
   "mvar_generation": 100.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "BEAULY",
   "node": "BEAU11",
   "unit": "2",
   "mvar_generation": 46.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "BEAULY",
   "node": "BEAU11",
   "unit": "1",
   "mvar_generation": 46.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "BEAULY",
   "node": "BEAU21",
   "unit": "1",
   "mvar_generation": 150.0,
   "mvar_absorption": 150.0,
   "type": "SVC",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "BEAULY",
   "node": "BEAU3U",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 88.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "BEAULY",
   "node": "BEAU3V",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 88.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "CROSSAIG",
   "node": "CRSS3W",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "CROSSAIG",
   "node": "CRSS3X",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "DOUNREAY",
   "node": "DOUN3W",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 59.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "DOUNREAY",
   "node": "DOUN3X",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 62.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "FORT AUGUSTUS",
   "node": "FAUG3W",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "FORT AUGUSTUS",
   "node": "FAUG3X",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "FORT AUGUSTUS",
   "node": "FAUG3Y",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 59.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "FORT AUGUSTUS",
   "node": "FAUG3Z",
   "unit": "4",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "KINARDOCHY",
   "node": "KINA21",
   "unit": "1",
   "mvar_generation": 100.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "KINARDOCHY",
   "node": "KINA2J",
   "unit": "1",
   "mvar_generation": 225.0,
   "mvar_absorption": 225.0,
   "type": "SVC",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "KINTORE",
   "node": "KINT11",
   "unit": "4",
   "mvar_generation": 0.0,
   "mvar_absorption": 97.0,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "KINTORE",
   "node": "KINT11",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 97.0,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "KINTORE",
   "node": "KINT3W",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 62.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "KINTORE",
   "node": "KINT3Y",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 62.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "MELGARVE",
   "node": "MELG4J",
   "unit": "1",
   "mvar_generation": 100.0,
   "mvar_absorption": 100.0,
   "type": "Statcom",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "MELGARVE",
   "node": "MELG4K",
   "unit": "2",
   "mvar_generation": 100.0,
   "mvar_absorption": 100.0,
   "type": "Statcom",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "TEALING",
   "node": "TEAL11",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 97.0,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "TEALING",
   "node": "TEAL11",
   "unit": "1",
   "mvar_generation": 46.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "TEALING",
   "node": "TEAL21",
   "unit": "1",
   "mvar_generation": 225.0,
   "mvar_absorption": 75.0,
   "type": "SVC",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "TEALING",
   "node": "TEAL3W",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 32.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SHET",
   "site_name": "TEALING",
   "node": "TEAL3Y",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 62.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Bonnybridge",
   "node": "BONN3U",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Bonnybridge",
   "node": "BONN3V",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Coalburn",
   "node": "COAL3U",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Coalburn",
   "node": "COAL3V",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Cockenzie",
   "node": "COCK2-",
   "unit": "1",
   "mvar_generation": 231.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Crystal Rig",
   "node": "CRYR3V",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Currie",
   "node": "CURR3W",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Dewar Place",
   "node": "DEWP3-",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Dewar Place",
   "node": "DEWP3-",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Eccles",
   "node": "ECCL3V",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Elvanfoot",
   "node": "ELVA3V",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Elvanfoot",
   "node": "ELVA4-",
   "unit": "1",
   "mvar_generation": 226.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Hunterston Converter Station",
   "node": "HUCS4-",
   "unit": "1",
   "mvar_generation": 248.0,
   "mvar_absorption": 382.0,
   "type": "Statcom",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Hunterston East",
   "node": "HUNE4-",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Hunterston North",
   "node": "HUNN3W",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Hunterston North",
   "node": "HUNN3X",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Kilgallioch",
   "node": "KILG2-",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Kilmarnock South",
   "node": "KILS3U",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Kilmarnock South",
   "node": "KILS3X",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Longannet",
   "node": "LOAN2-",
   "unit": "1",
   "mvar_generation": 225.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Longannet",
   "node": "LOAN2-",
   "unit": "2",
   "mvar_generation": 225.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Mark Hill",
   "node": "MAHI3U",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Moffat",
   "node": "MOFF3U",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Moffat",
   "node": "MOFF4-",
   "unit": "1",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "PHOENIX HYBRID REACTIVE COMPENSATION",
   "node": "NEIL2-",
   "unit": "1",
   "mvar_generation": 70.0,
   "mvar_absorption": 70.0,
   "type": "Statcom",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "PHOENIX HYBRID REACTIVE COMPENSATION",
   "node": "NEIL2-",
   "unit": "1",
   "mvar_generation": 70.0,
   "mvar_absorption": 33.0,
   "type": "Sync comp",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Neilston",
   "node": "NEIL3U",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Neilston",
   "node": "NEIL3V",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Smeaton",
   "node": "SMEA3U",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Smeaton",
   "node": "SMEA3V",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Strathaven",
   "node": "STHA3V",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Torness",
   "node": "TORN4-",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 150.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Torness",
   "node": "TORN4-",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 150.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Wishaw (Gowkthrapple)",
   "node": "WISH3W",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Windyhill",
   "node": "WIYH2-",
   "unit": "1",
   "mvar_generation": 150.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "SPT",
   "site_name": "Windyhill",
   "node": "WIYH3W",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Aberthaw",
   "node": "ABHA11",
   "unit": "3",
   "mvar_generation": 45.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Aberthaw",
   "node": "ABHA12",
   "unit": "1",
   "mvar_generation": 45.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Aberthaw",
   "node": "ABTH11",
   "unit": "4",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Aberthaw",
   "node": "ABTH11",
   "unit": "2",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Alverdiscott",
   "node": "ALVE11",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Barking",
   "node": "BARK22",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Barking",
   "node": "BARK22",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Barking",
   "node": "BARK22",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Barking",
   "node": "BARK22",
   "unit": "4",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Beddington",
   "node": "BEDD21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Beddington",
   "node": "BEDD21",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Beddington",
   "node": "BEDD21",
   "unit": "1",
   "mvar_generation": 154.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Beddington",
   "node": "BEDD21",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Beddington",
   "node": "BEDD22",
   "unit": "4",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Beddington",
   "node": "BEDD22",
   "unit": "2",
   "mvar_generation": 154.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Beddington",
   "node": "BEDD23",
   "unit": "5",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Beddington",
   "node": "BEDD23",
   "unit": "6",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Berkswell",
   "node": "BESW11",
   "unit": "3",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Berkswell",
   "node": "BESW12",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Berkswell",
   "node": "BESW12",
   "unit": "2",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Birkenhead",
   "node": "BIRK21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Birkenhead",
   "node": "BIRK21",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bishops Wood",
   "node": "BISW11",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bishops Wood",
   "node": "BISW11",
   "unit": "2",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Blyth",
   "node": "BLYT21",
   "unit": "2",
   "mvar_generation": 154.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Blyth",
   "node": "BLYT21",
   "unit": "1",
   "mvar_generation": 154.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bolney",
   "node": "BOLN11",
   "unit": "3",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bolney",
   "node": "BOLN11",
   "unit": "2",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bolney",
   "node": "BOLN12",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bolney",
   "node": "BOLN12",
   "unit": "4",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bolney",
   "node": "BOLN41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bolney",
   "node": "BOLN41",
   "unit": "1",
   "mvar_generation": 225.0,
   "mvar_absorption": 100.0,
   "type": "SVC",
   "connection_kv": 32.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bolney",
   "node": "BOLN41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bolney",
   "node": "BOLN41",
   "unit": "1",
   "mvar_generation": 225.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bolney",
   "node": "BOLN41",
   "unit": "2",
   "mvar_generation": 228.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bradford West",
   "node": "BRAW11",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bradford West",
   "node": "BRAW21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bradford West",
   "node": "BRAW21",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bradford West",
   "node": "BRAW21",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bradford West",
   "node": "BRAW21",
   "unit": "4",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bredbury",
   "node": "BRED21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bredbury",
   "node": "BRED21",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bredbury",
   "node": "BRED21",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bredbury",
   "node": "BRED21",
   "unit": "4",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bramford",
   "node": "BRFO11",
   "unit": "1",
   "mvar_generation": 59.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bramford",
   "node": "BRFO11",
   "unit": "2",
   "mvar_generation": 59.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bramford",
   "node": "BRFO11",
   "unit": "3",
   "mvar_generation": 59.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bramford",
   "node": "BRFO41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bridgwater",
   "node": "BRWA11",
   "unit": "1",
   "mvar_generation": 45.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bridgwater",
   "node": "BRWA11",
   "unit": "2",
   "mvar_generation": 45.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Burwell",
   "node": "BURW41",
   "unit": "1",
   "mvar_generation": 225.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Burwell",
   "node": "BURW41",
   "unit": "2",
   "mvar_generation": 225.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bushbury",
   "node": "BUSH11",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bushbury",
   "node": "BUSH11",
   "unit": "2",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bushbury",
   "node": "BUSH11",
   "unit": "3",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bushbury",
   "node": "BUSH21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bushbury",
   "node": "BUSH21",
   "unit": "2",
   "mvar_generation": 154.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bustleholme",
   "node": "BUST21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bustleholme",
   "node": "BUST21",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Bustleholme",
   "node": "BUST21",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Canterbury North",
   "node": "CANT41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Capenhurst",
   "node": "CAPE21",
   "unit": "1",
   "mvar_generation": 154.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cellarhead",
   "node": "CELL11",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cellarhead",
   "node": "CELL11",
   "unit": "2",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cellarhead",
   "node": "CELL12",
   "unit": "3",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cellarhead",
   "node": "CELL12",
   "unit": "4",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cellarhead",
   "node": "CELL41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cellarhead",
   "node": "CELL41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cellarhead",
   "node": "CELL41",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cellarhead",
   "node": "CELL41",
   "unit": "1",
   "mvar_generation": 150.0,
   "mvar_absorption": 95.0,
   "type": "SVC",
   "connection_kv": 8.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cellarhead",
   "node": "CELL41",
   "unit": "4",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cellarhead",
   "node": "CELL41",
   "unit": "1",
   "mvar_generation": 150.0,
   "mvar_absorption": 95.0,
   "type": "SVC",
   "connection_kv": 8.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cellarhead",
   "node": "CELL41",
   "unit": "5",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cellarhead",
   "node": "CELL41",
   "unit": "6",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Chickerell",
   "node": "CHIC41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Chickerell",
   "node": "CHIC41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Chickerell",
   "node": "CHIC42",
   "unit": "1",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Chickerell",
   "node": "CHIC42",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Chesterfield",
   "node": "CHTE21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cilfynydd",
   "node": "CILF41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cilfynydd",
   "node": "CILF41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cilfynydd",
   "node": "CILF41",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cilfynydd",
   "node": "CILF41",
   "unit": "4",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "City Road",
   "node": "CITR41",
   "unit": "1",
   "mvar_generation": 56.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "City Road",
   "node": "CITR41",
   "unit": "2",
   "mvar_generation": 56.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "City Road",
   "node": "CITR41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cottam",
   "node": "COTT41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Coventry",
   "node": "COVE11",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Coventry",
   "node": "COVE11",
   "unit": "2",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Coventry",
   "node": "COVE12",
   "unit": "3",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Coventry",
   "node": "COVE21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cowley",
   "node": "COWL11",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cowley",
   "node": "COWL11",
   "unit": "2",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cowley",
   "node": "COWL11",
   "unit": "3",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cowley",
   "node": "COWL41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Cowley",
   "node": "COWL41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Drakelow",
   "node": "DRAK41",
   "unit": "1",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Drakelow",
   "node": "DRAK41",
   "unit": "2",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Drakelow",
   "node": "DRAK41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Drakelow",
   "node": "DRAK41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Drax",
   "node": "DRAX41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Drax",
   "node": "DRAX41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "East Claydon",
   "node": "ECLA12",
   "unit": "1",
   "mvar_generation": 61.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "East Claydon",
   "node": "ECLA41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "East Claydon",
   "node": "ECLA41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "East Claydon",
   "node": "ECLA41",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "East Claydon",
   "node": "ECLA41",
   "unit": "4",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "East Claydon",
   "node": "ECLA41",
   "unit": "2",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "East Claydon",
   "node": "ECLA41",
   "unit": "5",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "East Claydon",
   "node": "ECLA41",
   "unit": "3",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Elland",
   "node": "ELLA21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Exeter",
   "node": "ELLA21",
   "unit": "1",
   "mvar_generation": 150.0,
   "mvar_absorption": 95.0,
   "type": "SVC",
   "connection_kv": 8.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Exeter",
   "node": "ELLA21",
   "unit": "2",
   "mvar_generation": 150.0,
   "mvar_absorption": 95.0,
   "type": "SVC",
   "connection_kv": 8.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Elstree",
   "node": "ELST41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Enderby",
   "node": "ENDE41",
   "unit": "1",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Enderby",
   "node": "ENDE41",
   "unit": "2",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Exeter",
   "node": "EXET11",
   "unit": "2",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Exeter",
   "node": "EXET41",
   "unit": "1",
   "mvar_generation": 28.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Exeter",
   "node": "EXET41",
   "unit": "3",
   "mvar_generation": 28.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "FECKENHAM",
   "node": "FECK21",
   "unit": "1",
   "mvar_generation": 150.0,
   "mvar_absorption": 75.0,
   "type": "SVC",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Feckenham",
   "node": "FECK41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Feckenham",
   "node": "FECK41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Fleet",
   "node": "FLEE11",
   "unit": "1",
   "mvar_generation": 53.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Fleet",
   "node": "FLEE11",
   "unit": "2",
   "mvar_generation": 53.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Fleet",
   "node": "FLEE11",
   "unit": "3",
   "mvar_generation": 53.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Fleet",
   "node": "FLEE41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Fleet",
   "node": "FLEE41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Fleet",
   "node": "FLEE41",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Fleet",
   "node": "FLEE41",
   "unit": "4",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Fleet",
   "node": "FLEE41",
   "unit": "4",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Flintshire Bridge",
   "node": "FLIB41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 235.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Flintshire Bridge",
   "node": "FLIB41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 235.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Flintshire Bridge",
   "node": "FLIB41",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 235.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Frodsham",
   "node": "FROD41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Grain",
   "node": "GRAI41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Grendon",
   "node": "GREN11",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Grendon",
   "node": "GREN11",
   "unit": "2",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Grendon",
   "node": "GREN11",
   "unit": "3",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Grendon",
   "node": "GREN41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Grendon",
   "node": "GREN41",
   "unit": "4",
   "mvar_generation": 225.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Grendon",
   "node": "GREN41",
   "unit": "5",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Grendon",
   "node": "GREN41",
   "unit": "6",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Grendon",
   "node": "GREN41",
   "unit": "7",
   "mvar_generation": 225.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Greystones A",
   "node": "GRST2A",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Greystones B",
   "node": "GRST2B",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Hams Hall",
   "node": "HAMH41",
   "unit": "1",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Hams Hall",
   "node": "HAMH41",
   "unit": "2",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Hams Hall",
   "node": "HAMH41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Harker",
   "node": "HARK21",
   "unit": "1",
   "mvar_generation": 146.0,
   "mvar_absorption": 124.0,
   "type": "SVC",
   "connection_kv": 14.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Harker",
   "node": "HARK21",
   "unit": "2",
   "mvar_generation": 146.0,
   "mvar_absorption": 124.0,
   "type": "SVC",
   "connection_kv": 14.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Harker",
   "node": "HARK21",
   "unit": "1",
   "mvar_generation": 154.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Harker",
   "node": "HARK41",
   "unit": "2",
   "mvar_generation": 225.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Harker",
   "node": "HARK41",
   "unit": "3",
   "mvar_generation": 225.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Harker",
   "node": "HARK41",
   "unit": "4",
   "mvar_generation": 225.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Hurst",
   "node": "HURS21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Hurst",
   "node": "HURS21",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Hurst",
   "node": "HURS21",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Hurst",
   "node": "HURS21",
   "unit": "4",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Hurst",
   "node": "HURS21",
   "unit": "5",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Hurst",
   "node": "HURS21",
   "unit": "6",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Hurst",
   "node": "HURS21",
   "unit": "1",
   "mvar_generation": 154.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Hutton",
   "node": "HUTT41",
   "unit": "2",
   "mvar_generation": 225.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Indian Queens",
   "node": "INDQ11",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Indian Queens",
   "node": "INDQ11",
   "unit": "2",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Indian Queens",
   "node": "INDQ11",
   "unit": "3",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Indian Queens",
   "node": "INDQ41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Indian Queens",
   "node": "INDQ41",
   "unit": "4",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Indian Queens",
   "node": "INDQ41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Iron Acton",
   "node": "IROA11",
   "unit": "1",
   "mvar_generation": 45.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Ironbridge",
   "node": "IRON11",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Ironbridge",
   "node": "IRON12",
   "unit": "3",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Ironbridge",
   "node": "IRON12",
   "unit": "2",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Ironbridge",
   "node": "IRON41",
   "unit": "4",
   "mvar_generation": 231.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Ironbridge",
   "node": "IRON41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Iver",
   "node": "IVER21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Iver",
   "node": "IVER21",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "IVER",
   "node": "IVER4A",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 55.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "IVER",
   "node": "IVER4B",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 55.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Jordanthorpe",
   "node": "JORD31",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Kearsley",
   "node": "KEAR11",
   "unit": "1",
   "mvar_generation": 53.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Kearsley",
   "node": "KEAR11",
   "unit": "2",
   "mvar_generation": 53.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Kearsley",
   "node": "KEAR11",
   "unit": "3",
   "mvar_generation": 53.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Kearsley",
   "node": "KEAR21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Kirkby",
   "node": "KIBY11",
   "unit": "1",
   "mvar_generation": 45.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Kirkby",
   "node": "KIBY11",
   "unit": "2",
   "mvar_generation": 45.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Kirkby",
   "node": "KIBY11",
   "unit": "3",
   "mvar_generation": 45.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Kirkby",
   "node": "KIBY11",
   "unit": "4",
   "mvar_generation": 45.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Kingsnorth",
   "node": "KINO41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Kingsnorth",
   "node": "KINO41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Kingsnorth",
   "node": "KINO41",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Kingsnorth",
   "node": "KINO41",
   "unit": "4",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Kingsnorth",
   "node": "KINO41",
   "unit": "5",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Kingsnorth",
   "node": "KINO41",
   "unit": "6",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Kirkstall",
   "node": "KIRK21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Kirkstall",
   "node": "KIRK21",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Kirkstall",
   "node": "KIRK21",
   "unit": "1",
   "mvar_generation": 154.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Lackenby",
   "node": "LACK21",
   "unit": "1",
   "mvar_generation": 20.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Lackenby",
   "node": "LACK21",
   "unit": "2",
   "mvar_generation": 20.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Lackenby",
   "node": "LACK21",
   "unit": "3",
   "mvar_generation": 20.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Laleham",
   "node": "LALE21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Laleham",
   "node": "LALE21",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Laleham",
   "node": "LALE21",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Landulph",
   "node": "LAND11",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Landulph",
   "node": "LAND41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Landulph",
   "node": "LAND41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Landulph",
   "node": "LAND42",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 60.0,
   "type": "SVC",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Landulph",
   "node": "LAND42",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Legacy",
   "node": "LEGA41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Legacy",
   "node": "LEGA41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Legacy",
   "node": "LEGA41",
   "unit": "1",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Lister Drive",
   "node": "LISD21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Lovedean",
   "node": "LOVE41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Lovedean",
   "node": "LOVE41",
   "unit": "1",
   "mvar_generation": 150.0,
   "mvar_absorption": 95.0,
   "type": "SVC",
   "connection_kv": 8.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Lovedean",
   "node": "LOVE41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Lovedean",
   "node": "LOVE41",
   "unit": "1",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Lovedean",
   "node": "LOVE41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Lovedean",
   "node": "LOVE41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Mannington",
   "node": "MANN11",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Mannington",
   "node": "MANN11",
   "unit": "2",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Mannington",
   "node": "MANN11",
   "unit": "3",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Mannington",
   "node": "MANN11",
   "unit": "4",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Mannington",
   "node": "MANN11",
   "unit": "5",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Mannington",
   "node": "MANN11",
   "unit": "6",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Melksham",
   "node": "MELK11",
   "unit": "4",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Melksham",
   "node": "MELK11",
   "unit": "2",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Melksham",
   "node": "MELK11",
   "unit": "3",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Melksham",
   "node": "MELK41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Melksham",
   "node": "MELK41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Melksham",
   "node": "MELK41",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Mill Hill",
   "node": "MILH2A",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Mill Hill",
   "node": "MILH2A",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Mill Hill",
   "node": "MILH2A",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Mill Hill",
   "node": "MILH2B",
   "unit": "4",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Monk Fryston",
   "node": "MONF21",
   "unit": "1",
   "mvar_generation": 154.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Nechells",
   "node": "NECH21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Nechells",
   "node": "NECH21",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Nechells",
   "node": "NECH21",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "New Cross",
   "node": "NEWX21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "New Cross",
   "node": "NEWX21",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Ninfield",
   "node": "NINF41",
   "unit": "1",
   "mvar_generation": 225.0,
   "mvar_absorption": 100.0,
   "type": "SVC",
   "connection_kv": 57.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Ninfield",
   "node": "NINF41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Ninfield",
   "node": "NINF41",
   "unit": "1",
   "mvar_generation": 225.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "NINFIELD",
   "node": "NINF41",
   "unit": "1",
   "mvar_generation": 150.0,
   "mvar_absorption": 150.0,
   "type": "SVC",
   "connection_kv": 57.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Nursling",
   "node": "NURS41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Ocker Hill",
   "node": "OCKH21",
   "unit": "1",
   "mvar_generation": 154.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Oldbury",
   "node": "OLDB21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Oldbury",
   "node": "OLDB21",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Pelham",
   "node": "PELH41",
   "unit": "1",
   "mvar_generation": 225.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Pelham",
   "node": "PELH41",
   "unit": "2",
   "mvar_generation": 225.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Pelham",
   "node": "PELH41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Pembroke",
   "node": "PEMB41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Pembroke",
   "node": "PEMB41",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Pentir",
   "node": "PENT41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Pentir",
   "node": "PENT41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Penwortham",
   "node": "PEWO41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Pitsmoor",
   "node": "PITS31",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Pitsmoor",
   "node": "PITS31",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Port Ham",
   "node": "PORH11",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Port Ham",
   "node": "PORH11",
   "unit": "2",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Rainhill",
   "node": "RAIN11",
   "unit": "1",
   "mvar_generation": 45.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Rainhill",
   "node": "RAIN11",
   "unit": "2",
   "mvar_generation": 45.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Rainhill",
   "node": "RAIN12",
   "unit": "3",
   "mvar_generation": 45.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Rainhill",
   "node": "RAIN12",
   "unit": "4",
   "mvar_generation": 45.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Ratcliffe-On-Soar",
   "node": "RATS41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Rayleigh",
   "node": "RAYL41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Richborough",
   "node": "RICH41",
   "unit": "1",
   "mvar_generation": 225.0,
   "mvar_absorption": 100.0,
   "type": "SVC",
   "connection_kv": 32.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Richborough",
   "node": "RICH41",
   "unit": "1",
   "mvar_generation": 225.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Rochdale",
   "node": "ROCH11",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Rochdale",
   "node": "ROCH11",
   "unit": "2",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Rochdale",
   "node": "ROCH11",
   "unit": "3",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Rowdown",
   "node": "ROWD41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Rye House",
   "node": "RYEH41",
   "unit": "1",
   "mvar_generation": 225.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Rye House",
   "node": "RYEH41",
   "unit": "2",
   "mvar_generation": 225.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Sandford",
   "node": "SAFO41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Sandford",
   "node": "SAFO41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Sellindge  Compound A",
   "node": "SELL4A",
   "unit": "2",
   "mvar_generation": 150.0,
   "mvar_absorption": 150.0,
   "type": "SVC",
   "connection_kv": 57.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Sellindge  Compound A",
   "node": "SELL4A",
   "unit": "1",
   "mvar_generation": 150.0,
   "mvar_absorption": 150.0,
   "type": "SVC",
   "connection_kv": 57.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Sellindge Compound A",
   "node": "SELL4A",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "St. Johns Wood",
   "node": "SJOW12",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "St. Johns Wood",
   "node": "SJOW12",
   "unit": "2",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "St. Johns Wood",
   "node": "SJOW12",
   "unit": "3",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "St. Johns Wood",
   "node": "SJOW21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "ST.JOHNS WOOD",
   "node": "SJOW21",
   "unit": "1",
   "mvar_generation": 150.0,
   "mvar_absorption": 144.0,
   "type": "SVC",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "ST.JOHNS WOOD",
   "node": "SJOW21",
   "unit": "2",
   "mvar_generation": 150.0,
   "mvar_absorption": 106.0,
   "type": "SVC",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "St. Johns Wood",
   "node": "SJOW41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "St. Johns Wood",
   "node": "SJOW41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "St. Johns Wood",
   "node": "SJOW41",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Skelton Grange",
   "node": "SKLG11",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Skelton Grange",
   "node": "SKLG11",
   "unit": "2",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Skelton Grange",
   "node": "SKLG11",
   "unit": "3",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Skelton Grange",
   "node": "SKLG21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Skelton Grange",
   "node": "SKLG21",
   "unit": "4",
   "mvar_generation": 154.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Spennymoor",
   "node": "SPEN41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Stalybridge",
   "node": "STAL41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Stella West",
   "node": "STEW21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Stella West",
   "node": "STEW41",
   "unit": "1",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Stella West",
   "node": "STEW41",
   "unit": "2",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Stocksbridge",
   "node": "STSB41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Sundon",
   "node": "SUND41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Sundon",
   "node": "SUND41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Sundon",
   "node": "SUND41",
   "unit": "1",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Sundon",
   "node": "SUND42",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Sundon",
   "node": "SUND42",
   "unit": "4",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Sundon",
   "node": "SUND42",
   "unit": "2",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Thorpe Marsh",
   "node": "THOM41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Thorpe Marsh",
   "node": "THOM42",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Tottenham",
   "node": "TOTT21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Tottenham",
   "node": "TOTT21",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Tottenham",
   "node": "TOTT22",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Tynemouth",
   "node": "TYNE2A",
   "unit": "4",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Uskmouth",
   "node": "USKM12",
   "unit": "1",
   "mvar_generation": 45.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Walham",
   "node": "WALH41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Walham",
   "node": "WALH41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Walham",
   "node": "WALH41",
   "unit": "1",
   "mvar_generation": 57.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Walham",
   "node": "WALH41",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Walpole",
   "node": "WALP11",
   "unit": "1",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Walpole",
   "node": "WALP11",
   "unit": "2",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Walpole",
   "node": "WALP11",
   "unit": "3",
   "mvar_generation": 60.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Walpole",
   "node": "WALP41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Walpole",
   "node": "WALP41",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Warley",
   "node": "WARL11",
   "unit": "1",
   "mvar_generation": 52.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Warley",
   "node": "WARL11",
   "unit": "2",
   "mvar_generation": 52.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Warley",
   "node": "WARL11",
   "unit": "3",
   "mvar_generation": 52.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "West Ham",
   "node": "WHAM41",
   "unit": "1",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "West Ham",
   "node": "WHAM41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Whitegate",
   "node": "WHGA21",
   "unit": "1",
   "mvar_generation": 154.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Whitegate",
   "node": "WHGA21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Whitegate",
   "node": "WHGA21",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Willington East",
   "node": "WILE41",
   "unit": "1",
   "mvar_generation": 150.0,
   "mvar_absorption": 95.0,
   "type": "SVC",
   "connection_kv": 7.9
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Willington East",
   "node": "WILE41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Wimbledon",
   "node": "WIMB41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 225.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Willesden",
   "node": "WISD21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Willesden",
   "node": "WISD21",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Willesden",
   "node": "WISD21",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 13.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "West Melton",
   "node": "WMEL12",
   "unit": "1",
   "mvar_generation": 45.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "West Melton",
   "node": "WMEL12",
   "unit": "2",
   "mvar_generation": 45.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "West Melton",
   "node": "WMEL12",
   "unit": "3",
   "mvar_generation": 45.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "West Weybridge",
   "node": "WWEY21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 100.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Wylfa",
   "node": "WYLF41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Wymondley",
   "node": "WYMO41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Wymondley",
   "node": "WYMO41",
   "unit": "1",
   "mvar_generation": 225.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "NGET",
   "site_name": "Wymondley",
   "node": "WYMO41",
   "unit": "2",
   "mvar_generation": 230.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Barrow Offshore Wind Farm",
   "node": "BOSO11",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 24.0,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Beatrice Offshore Windfarm",
   "node": "BEAT21",
   "unit": "SHR1",
   "mvar_generation": 0.0,
   "mvar_absorption": 115.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BEAT22",
   "unit": "SHR2",
   "mvar_generation": 0.0,
   "mvar_absorption": 115.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BEAT21",
   "unit": "SHR3",
   "mvar_generation": 0.0,
   "mvar_absorption": 115.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BEAT22",
   "unit": "SHR4",
   "mvar_generation": 0.0,
   "mvar_absorption": 115.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BEAT41",
   "unit": "SVC1",
   "mvar_generation": 144.0,
   "mvar_absorption": 155.0,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BEAT41",
   "unit": "SVC2",
   "mvar_generation": 144.0,
   "mvar_absorption": 155.0,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Burbo Bank Extension Wind Farm",
   "node": "BBWO41",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BBWO21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 125.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BBWO41",
   "unit": "SVC1",
   "mvar_generation": 82.17,
   "mvar_absorption": 82.17,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Dudgeon Offshore Wind Farm",
   "node": "DUDO11",
   "unit": "SHR1",
   "mvar_generation": 0.0,
   "mvar_absorption": 85.0,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "DUDO12",
   "unit": "SHR2",
   "mvar_generation": 0.0,
   "mvar_absorption": 85.0,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "NECT41",
   "unit": "SVC1",
   "mvar_generation": 125.0,
   "mvar_absorption": 125.0,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "NECT41",
   "unit": "SVC2",
   "mvar_generation": 125.0,
   "mvar_absorption": 125.0,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "East Anglia Offshore Wind Farm",
   "node": "EAAW21",
   "unit": "SH1",
   "mvar_generation": 0.0,
   "mvar_absorption": 174.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "EAAW22",
   "unit": "SH2",
   "mvar_generation": 0.0,
   "mvar_absorption": 174.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BRST21",
   "unit": "VSR-1",
   "mvar_generation": 0.0,
   "mvar_absorption": 228.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BRST22",
   "unit": "VSR-2",
   "mvar_generation": 0.0,
   "mvar_absorption": 228.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BRST41",
   "unit": "SVC1",
   "mvar_generation": 215.0,
   "mvar_absorption": 215.0,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BRST42",
   "unit": "SVC2",
   "mvar_generation": 215.0,
   "mvar_absorption": 215.0,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Galloper Offshore Wind Farm",
   "node": "GALO11",
   "unit": "SVC3",
   "mvar_generation": 70.0,
   "mvar_absorption": 70.0,
   "type": "SVC",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "GALO12",
   "unit": "SVC4",
   "mvar_generation": 70.0,
   "mvar_absorption": 70.0,
   "type": "SVC",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "GALO11",
   "unit": "MSR 05",
   "mvar_generation": 0.0,
   "mvar_absorption": 85.0,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "GALO12",
   "unit": "MSR 06",
   "mvar_generation": 0.0,
   "mvar_absorption": 85.0,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Greater Gabbard Offshore Wind Farm",
   "node": "GGON11",
   "unit": "1",
   "mvar_generation": 55.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "GGON12",
   "unit": "2",
   "mvar_generation": 55.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "GGON13",
   "unit": "3",
   "mvar_generation": 55.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "GGON11",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 43.0,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "GGON12",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 43.0,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "GGON13",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 43.0,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "GANW3A",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "GANW3B",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "GGON11",
   "unit": "1",
   "mvar_generation": 50.0,
   "mvar_absorption": 50.0,
   "type": "SVC",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "GGON12",
   "unit": "2",
   "mvar_generation": 50.0,
   "mvar_absorption": 50.0,
   "type": "SVC",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "GGON13",
   "unit": "3",
   "mvar_generation": 50.0,
   "mvar_absorption": 50.0,
   "type": "SVC",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Gunfleet Sands Offshore Wind Farm",
   "node": "CLTO11",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 64.0,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Gwynt Y Mor Offshore Wind Farm",
   "node": "BODE41",
   "unit": "1",
   "mvar_generation": 50.0,
   "mvar_absorption": 50.0,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BODE41",
   "unit": "2",
   "mvar_generation": 50.0,
   "mvar_absorption": 50.0,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BODE41",
   "unit": "1A",
   "mvar_generation": 0.0,
   "mvar_absorption": 55.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BODE41",
   "unit": "1B",
   "mvar_generation": 0.0,
   "mvar_absorption": 55.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BODE41",
   "unit": "2A",
   "mvar_generation": 0.0,
   "mvar_absorption": 55.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BODE41",
   "unit": "2B",
   "mvar_generation": 0.0,
   "mvar_absorption": 55.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BODE41",
   "unit": "1A",
   "mvar_generation": 30.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BODE41",
   "unit": "1B",
   "mvar_generation": 30.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BODE41",
   "unit": "2A",
   "mvar_generation": 30.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "BODE41",
   "unit": "2B",
   "mvar_generation": 30.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Hornsea One Offshore Wind Farm",
   "node": "HOWA41",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 75.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWA41",
   "unit": "4",
   "mvar_generation": 0.0,
   "mvar_absorption": 75.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWA21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 300.0,
   "type": "Variable Shunt Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWA21",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 300.0,
   "type": "Variable Shunt Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWA21",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 300.0,
   "type": "Variable Shunt Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWR2A",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 220.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWR2A",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 220.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWR2A",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 220.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWW2A",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 85.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWW2B",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 105.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWW2C",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 135.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWA21",
   "unit": "1",
   "mvar_generation": 160.0,
   "mvar_absorption": 200.0,
   "type": "SVC",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWA21",
   "unit": "2",
   "mvar_generation": 160.0,
   "mvar_absorption": 200.0,
   "type": "SVC",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWA21",
   "unit": "3",
   "mvar_generation": 160.0,
   "mvar_absorption": 200.0,
   "type": "SVC",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Hornsea Two Offshore Wind Farm",
   "node": "HOWB41",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 85.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWB41",
   "unit": "4",
   "mvar_generation": 0.0,
   "mvar_absorption": 85.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWB21",
   "unit": "VSR1",
   "mvar_generation": 0.0,
   "mvar_absorption": 300.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWB21",
   "unit": "VSR2",
   "mvar_generation": 0.0,
   "mvar_absorption": 300.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWB21",
   "unit": "VSR3",
   "mvar_generation": 0.0,
   "mvar_absorption": 300.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWB21",
   "unit": "SVC1",
   "mvar_generation": 240.0,
   "mvar_absorption": 240.0,
   "type": "SVC",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWB21",
   "unit": "SVC2",
   "mvar_generation": 240.0,
   "mvar_absorption": 240.0,
   "type": "SVC",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWB21",
   "unit": "SVC3",
   "mvar_generation": 240.0,
   "mvar_absorption": 240.0,
   "type": "SVC",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWW2D",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 90.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWW2D",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 90.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWW2D",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 90.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWR2B",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 170.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWR2B",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 170.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HOWR2B",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 170.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Humber Gateway Offshore Wind Farm",
   "node": "HUMO11",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 28.2,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HUMO12",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 28.2,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HUMO31",
   "unit": "1A",
   "mvar_generation": 0.0,
   "mvar_absorption": 28.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HUMO31",
   "unit": "1B",
   "mvar_generation": 0.0,
   "mvar_absorption": 28.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HUMO32",
   "unit": "2A",
   "mvar_generation": 0.0,
   "mvar_absorption": 28.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HUMO32",
   "unit": "2B",
   "mvar_generation": 0.0,
   "mvar_absorption": 28.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HUMO31",
   "unit": "1",
   "mvar_generation": 24.0,
   "mvar_absorption": 24.0,
   "type": "SVC",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "HUMO32",
   "unit": "2",
   "mvar_generation": 24.0,
   "mvar_absorption": 24.0,
   "type": "SVC",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Lincs Offshore Wind Farm",
   "node": "LINO41",
   "unit": "SVC1",
   "mvar_generation": 94.0,
   "mvar_absorption": 139.0,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "LINO13",
   "unit": "SR1",
   "mvar_generation": 0.0,
   "mvar_absorption": 46.0,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "LINO14",
   "unit": "SR2",
   "mvar_generation": 0.0,
   "mvar_absorption": 46.0,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "LINS31",
   "unit": "SR1",
   "mvar_generation": 0.0,
   "mvar_absorption": 40.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "LINS32",
   "unit": "SR2",
   "mvar_generation": 0.0,
   "mvar_absorption": 40.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "London Array Offshore Wind Farm",
   "node": "LONO41",
   "unit": "1A",
   "mvar_generation": 52.0,
   "mvar_absorption": 52.0,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "LONO42",
   "unit": "2A",
   "mvar_generation": 52.0,
   "mvar_absorption": 52.0,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "LONO43",
   "unit": "1B",
   "mvar_generation": 52.0,
   "mvar_absorption": 52.0,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "LONO44",
   "unit": "2B",
   "mvar_generation": 52.0,
   "mvar_absorption": 52.0,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Moray East Offshore Wind Farm",
   "node": "MOWE21",
   "unit": "SHR1",
   "mvar_generation": 0.0,
   "mvar_absorption": 75.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "MOWE22",
   "unit": "SHR1",
   "mvar_generation": 0.0,
   "mvar_absorption": 75.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "MOWE23",
   "unit": "SHR1",
   "mvar_generation": 0.0,
   "mvar_absorption": 75.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "MORO21",
   "unit": "SHR1A",
   "mvar_generation": 0.0,
   "mvar_absorption": 110.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "MORO21",
   "unit": "SHR1B",
   "mvar_generation": 0.0,
   "mvar_absorption": 110.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "MORO22",
   "unit": "SHR2A",
   "mvar_generation": 0.0,
   "mvar_absorption": 110.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "MORO22",
   "unit": "SHR2B",
   "mvar_generation": 0.0,
   "mvar_absorption": 110.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "MORO23",
   "unit": "SHR3A",
   "mvar_generation": 0.0,
   "mvar_absorption": 110.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "MORO23",
   "unit": "SHR3B",
   "mvar_generation": 0.0,
   "mvar_absorption": 110.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "MORF21",
   "unit": "MSR1",
   "mvar_generation": 0.0,
   "mvar_absorption": 133.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "MORF21",
   "unit": "SVC1",
   "mvar_generation": 174.0,
   "mvar_absorption": 197.0,
   "type": "SVC",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "MORF22",
   "unit": "MSR2",
   "mvar_generation": 0.0,
   "mvar_absorption": 133.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "MORF22",
   "unit": "SVC2",
   "mvar_generation": 174.0,
   "mvar_absorption": 197.0,
   "type": "SVC",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "MORF23",
   "unit": "MSR3",
   "mvar_generation": 0.0,
   "mvar_absorption": 133.0,
   "type": "Reactor",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "MORF23",
   "unit": "SVC3",
   "mvar_generation": 174.0,
   "mvar_absorption": 197.0,
   "type": "SVC",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Neart na Gaoithe Offshore Wind Farm",
   "node": "NNGW21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 125.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "NNGW22",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 125.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "NNGO21",
   "unit": "SVC1",
   "mvar_generation": 79.0,
   "mvar_absorption": 74.0,
   "type": "SVC",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "NNGO22",
   "unit": "SVC2",
   "mvar_generation": 79.0,
   "mvar_absorption": 74.0,
   "type": "SVC",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Ormonde Offshore Wind Farm",
   "node": "ORMO31",
   "unit": "SR1",
   "mvar_generation": 0.0,
   "mvar_absorption": 35.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "ORMO31",
   "unit": "SR2",
   "mvar_generation": 0.0,
   "mvar_absorption": 35.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "ORMO31",
   "unit": "MSC1",
   "mvar_generation": 15.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "ORMO31",
   "unit": "SVC 1",
   "mvar_generation": 28.0,
   "mvar_absorption": 28.0,
   "type": "SVC",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Race Bank Offshore windfarm",
   "node": "RACO21",
   "unit": "VSR1",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Variable Shunt Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "RACO22",
   "unit": "VSR2",
   "mvar_generation": 0.0,
   "mvar_absorption": 200.0,
   "type": "Variable Shunt Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "RACW21",
   "unit": "SR1",
   "mvar_generation": 0.0,
   "mvar_absorption": 90.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "RACW22",
   "unit": "SR2",
   "mvar_generation": 0.0,
   "mvar_absorption": 90.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "RACO21",
   "unit": "1",
   "mvar_generation": 120.0,
   "mvar_absorption": 120.0,
   "type": "SVC",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "RACO22",
   "unit": "2",
   "mvar_generation": 120.0,
   "mvar_absorption": 120.0,
   "type": "SVC",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Rampion Offshore Wind Farm",
   "node": "TWNE41",
   "unit": "SVC1",
   "mvar_generation": 75.0,
   "mvar_absorption": 121.0,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "TWNE42",
   "unit": "SVC2",
   "mvar_generation": 75.0,
   "mvar_absorption": 121.0,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "TWNE11",
   "unit": "SHR1",
   "mvar_generation": 0.0,
   "mvar_absorption": 64.0,
   "type": "Reactor",
   "connection_kv": 150.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "TWNE12",
   "unit": "SHR2",
   "mvar_generation": 0.0,
   "mvar_absorption": 64.0,
   "type": "Reactor",
   "connection_kv": 150.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Seagreen One Wind Farm",
   "node": "SGRO21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 177.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "SGRO22",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 177.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "SGRO23",
   "unit": "3",
   "mvar_generation": 0.0,
   "mvar_absorption": 177.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "SGRX21",
   "unit": "SVC1",
   "mvar_generation": 118.0,
   "mvar_absorption": 118.0,
   "type": "SVC",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "SGRX22",
   "unit": "SVC2",
   "mvar_generation": 118.0,
   "mvar_absorption": 118.0,
   "type": "SVC",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "SGRX23",
   "unit": "SVC3",
   "mvar_generation": 118.0,
   "mvar_absorption": 118.0,
   "type": "SVC",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Robin Rigg East Offshore Wind Farm",
   "node": "RORE11",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 18.0,
   "type": "Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "RORE11",
   "unit": "1",
   "mvar_generation": 12.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Robin Rigg West Offshore Wind Farm",
   "node": "RORW11",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 18.0,
   "type": "Shunt Reactor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "RORW11",
   "unit": "1",
   "mvar_generation": 12.0,
   "mvar_absorption": 0.0,
   "type": "Mechanically Switched Capacitor",
   "connection_kv": 33.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Sheringham Shoal Offshore Wind Farm",
   "node": "SALL11",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "SALL12",
   "unit": "2",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Thanet Offshore Wind Farm",
   "node": "THAW11",
   "unit": "SVC 1",
   "mvar_generation": 49.3,
   "mvar_absorption": 49.3,
   "type": "SVC",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "THAW12",
   "unit": "SVC 2",
   "mvar_generation": 49.3,
   "mvar_absorption": 49.3,
   "type": "SVC",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Triton Knoll Offshore Wind Farm",
   "node": "TKNO21",
   "unit": "SHR1",
   "mvar_generation": 0.0,
   "mvar_absorption": 172.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "TKNO22",
   "unit": "SHR2",
   "mvar_generation": 0.0,
   "mvar_absorption": 172.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "TKNW21",
   "unit": "SHR4",
   "mvar_generation": 0.0,
   "mvar_absorption": 43.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "TKNE21",
   "unit": "SHR3",
   "mvar_generation": 0.0,
   "mvar_absorption": 43.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "TKNO42",
   "unit": "MSR2B",
   "mvar_generation": 0.0,
   "mvar_absorption": 163.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "TKNO42",
   "unit": "MSR2C",
   "mvar_generation": 0.0,
   "mvar_absorption": 163.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "TKNO42",
   "unit": "SVC2A",
   "mvar_generation": 143.0,
   "mvar_absorption": 143.0,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "TKNO41",
   "unit": "MSR1B",
   "mvar_generation": 0.0,
   "mvar_absorption": 163.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "TKNO41",
   "unit": "MSR1C",
   "mvar_generation": 0.0,
   "mvar_absorption": 163.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "TKNO41",
   "unit": "SVC1A",
   "mvar_generation": 143.0,
   "mvar_absorption": 143.0,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Walney Extension Offshore Wind Farm",
   "node": "WOWE41",
   "unit": "SHR1",
   "mvar_generation": 0.0,
   "mvar_absorption": 62.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "WOWE21",
   "unit": "VSR-1",
   "mvar_generation": 0.0,
   "mvar_absorption": 250.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "WACW21",
   "unit": "SHR1",
   "mvar_generation": 0.0,
   "mvar_absorption": 90.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "WOWE21",
   "unit": "SVC1",
   "mvar_generation": 140.0,
   "mvar_absorption": 140.0,
   "type": "SVC",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "WOWE42",
   "unit": "SHR2",
   "mvar_generation": 0.0,
   "mvar_absorption": 62.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "WOWE22",
   "unit": "VSR-2",
   "mvar_generation": 0.0,
   "mvar_absorption": 250.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "WADW21",
   "unit": "SHR2",
   "mvar_generation": 0.0,
   "mvar_absorption": 90.0,
   "type": "Reactor",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "WOWE22",
   "unit": "SVC2",
   "mvar_generation": 140.0,
   "mvar_absorption": 140.0,
   "type": "SVC",
   "connection_kv": 220.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Walney 1 Offshore Wind Farm",
   "node": "WAAO1A",
   "unit": "RCT1",
   "mvar_generation": 0.0,
   "mvar_absorption": 64.0,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Walney 2 Offshore Wind Farm",
   "node": "WABO1A",
   "unit": "RCT1",
   "mvar_generation": 0.0,
   "mvar_absorption": 80.0,
   "type": "Reactor",
   "connection_kv": 132.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "West of Duddon Sands Offshore Wind Farm",
   "node": "WDSO41",
   "unit": "1A",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "WDSO42",
   "unit": "2A",
   "mvar_generation": 0.0,
   "mvar_absorption": 30.0,
   "type": "Reactor",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "WDSO11",
   "unit": "SR3",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 155.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "WDSO12",
   "unit": "SR4",
   "mvar_generation": 0.0,
   "mvar_absorption": 60.0,
   "type": "Reactor",
   "connection_kv": 155.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "WDSO41",
   "unit": "SVC1",
   "mvar_generation": 50.0,
   "mvar_absorption": 50.0,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "WDSO42",
   "unit": "SVC2",
   "mvar_generation": 50.0,
   "mvar_absorption": 50.0,
   "type": "SVC",
   "connection_kv": 400.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": "Westermost Rough Offshore Wind Farm",
   "node": "WERO21",
   "unit": "1",
   "mvar_generation": 25.0,
   "mvar_absorption": 25.0,
   "type": "SVC",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "WERO21",
   "unit": "2",
   "mvar_generation": 25.0,
   "mvar_absorption": 25.0,
   "type": "SVC",
   "connection_kv": 275.0
  },
  {
   "transmission_owner": "OFTO",
   "site_name": null,
   "node": "WERO21",
   "unit": "1",
   "mvar_generation": 0.0,
   "mvar_absorption": 50.0,
   "type": "Reactor",
   "connection_kv": 275.0
  }
 ],
 "interconnectors": [
  {
   "name": "Caithness Moray Shetland Multi-Terminal Link - Terminal 1",
   "existing": "Yes",
   "planned_from_year": "Existing",
   "node_1": "SPIT21",
   "node_2": "Central DC Substation",
   "type": "VSC",
   "rated_kv": null,
   "length_km": 31.0
  },
  {
   "name": "Caithness Moray Shetland Multi-Terminal Link - Terminal 2",
   "existing": "Yes",
   "planned_from_year": "Existing",
   "node_1": "BLHI41",
   "node_2": "Central DC Substation",
   "type": "VSC",
   "rated_kv": null,
   "length_km": 136.0
  },
  {
   "name": "Caithness Moray Shetland Multi-Terminal Link - Terminal 3",
   "existing": "Yes",
   "planned_from_year": "Existing",
   "node_1": "KERG11",
   "node_2": "Central DC Substation",
   "type": "VSC",
   "rated_kv": null,
   "length_km": 269.0
  },
  {
   "name": "Western HVDC Link",
   "existing": "Yes",
   "planned_from_year": "Existing",
   "node_1": "FLIB41",
   "node_2": "HUCS4-",
   "type": "LCC",
   "rated_kv": null,
   "length_km": 422.0
  },
  {
   "name": "Eastern Green Link 2",
   "existing": "No",
   "planned_from_year": "2030",
   "node_1": "DRAX41",
   "node_2": "PEHE41",
   "type": "VSC",
   "rated_kv": null,
   "length_km": 505.0
  },
  {
   "name": "Eastern Green Link 1",
   "existing": "No",
   "planned_from_year": "2030",
   "node_1": "BRNX4-",
   "node_2": "HAWP41",
   "type": "VSC",
   "rated_kv": null,
   "length_km": 193.0
  },
  {
   "name": "PSDC HVDC Link",
   "existing": "No",
   "planned_from_year": "2030",
   "node_1": "BANN41",
   "node_2": "LOSD41",
   "type": "VSC",
   "rated_kv": null,
   "length_km": 145.0
  },
  {
   "name": "Western Isles HVDC Link",
   "existing": "No",
   "planned_from_year": "2030",
   "node_1": "LEWI41",
   "node_2": "FNLN41",
   "type": "VSC",
   "rated_kv": null,
   "length_km": 170.0
  },
  {
   "name": "Eastern HVDC Link 4",
   "existing": "No",
   "planned_from_year": "2033",
   "node_1": "WALP41",
   "node_2": "WFIE4A",
   "type": "VSC",
   "rated_kv": null,
   "length_km": 525.0
  },
  {
   "name": "Eastern Green Link 3",
   "existing": "No",
   "planned_from_year": "2033",
   "node_1": "WALP41",
   "node_2": "LOSD41",
   "type": "VSC",
   "rated_kv": null,
   "length_km": 650.0
  },
  {
   "name": "Offshore HVDC - SCD1 (Sealink)",
   "existing": "No",
   "planned_from_year": "2033",
   "node_1": "MINC41",
   "node_2": "SAXM41",
   "type": "VSC",
   "rated_kv": null,
   "length_km": 138.0
  }
 ],
 "fault_current_metrics": [
  "three_phase_initial_peak_current_ka",
  "three_phase_rms_break_current_ka",
  "three_phase_dc_break_current_ka",
  "three_phase_peak_break_current_ka",
  "single_phase_initial_peak_current_ka",
  "single_phase_rms_break_current_ka",
  "single_phase_dc_break_current_ka",
  "single_phase_peak_break_current_ka"
 ],
 "fault_current_scenarios": [
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABHA1 M2",
   "site_code": "ABHA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 7,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.1308718306846,
   "three_phase_rms_break_current_ka": 11.7627739284225,
   "three_phase_dc_break_current_ka": 6.61009675681044,
   "three_phase_peak_break_current_ka": 23.2451711775141,
   "single_phase_initial_peak_current_ka": 32.4380500001775,
   "single_phase_rms_break_current_ka": 13.3668351241292,
   "single_phase_dc_break_current_ka": 7.02916527839028,
   "single_phase_peak_break_current_ka": 25.9327247969389
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABHA1 R1",
   "site_code": "ABHA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 6,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.3471261222089,
   "three_phase_rms_break_current_ka": 10.6292469315992,
   "three_phase_dc_break_current_ka": 6.48429389410129,
   "three_phase_peak_break_current_ka": 21.5163190625815,
   "single_phase_initial_peak_current_ka": 29.3841311342766,
   "single_phase_rms_break_current_ka": 12.0505002135553,
   "single_phase_dc_break_current_ka": 6.84617260103385,
   "single_phase_peak_break_current_ka": 23.8881534364237
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABHA4A",
   "site_code": "ABHA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 9,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.1671190885992,
   "three_phase_rms_break_current_ka": 9.92170053121005,
   "three_phase_dc_break_current_ka": 1.573485482717,
   "three_phase_peak_break_current_ka": 15.6048889357586,
   "single_phase_initial_peak_current_ka": 27.602908773879,
   "single_phase_rms_break_current_ka": 10.7357539095268,
   "single_phase_dc_break_current_ka": 1.48364529241763,
   "single_phase_peak_break_current_ka": 16.6662940735704
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABHA4B",
   "site_code": "ABHA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 8,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.1740201286812,
   "three_phase_rms_break_current_ka": 9.92204976245075,
   "three_phase_dc_break_current_ka": 1.57195492667513,
   "three_phase_peak_break_current_ka": 15.6038522672737,
   "single_phase_initial_peak_current_ka": 27.6162372413923,
   "single_phase_rms_break_current_ka": 10.7389984847671,
   "single_phase_dc_break_current_ka": 1.48368483027086,
   "single_phase_peak_break_current_ka": 16.6709221337327
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABTH1 M1",
   "site_code": "ABTH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 3,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.3943036064708,
   "three_phase_rms_break_current_ka": 9.73534868262752,
   "three_phase_dc_break_current_ka": 5.85458477471863,
   "three_phase_peak_break_current_ka": 19.6224469161215,
   "single_phase_initial_peak_current_ka": 25.2650633227769,
   "single_phase_rms_break_current_ka": 9.95371275948167,
   "single_phase_dc_break_current_ka": 5.97499042265293,
   "single_phase_peak_break_current_ka": 20.051666003078
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABTH1 R1",
   "site_code": "ABTH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 4,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.4147179569885,
   "three_phase_rms_break_current_ka": 11.4201287475804,
   "three_phase_dc_break_current_ka": 6.95973810650842,
   "three_phase_peak_break_current_ka": 23.1102390653835,
   "single_phase_initial_peak_current_ka": 31.014210424365,
   "single_phase_rms_break_current_ka": 12.1342306506294,
   "single_phase_dc_break_current_ka": 7.33011620788959,
   "single_phase_peak_break_current_ka": 24.490509762973
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABTH2 M1",
   "site_code": "ABTH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 5,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.1413257660869,
   "three_phase_rms_break_current_ka": 18.8468354104083,
   "three_phase_dc_break_current_ka": 10.0570614873598,
   "three_phase_peak_break_current_ka": 36.7105117325726,
   "single_phase_initial_peak_current_ka": 49.1629576718106,
   "single_phase_rms_break_current_ka": 19.1328492334414,
   "single_phase_dc_break_current_ka": 8.31965810486086,
   "single_phase_peak_break_current_ka": 35.3775929776334
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ALDW2 MC3",
   "site_code": "ALDW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 10,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.6404624540772,
   "three_phase_rms_break_current_ka": 20.6009985493893,
   "three_phase_dc_break_current_ka": 9.06245338711349,
   "three_phase_peak_break_current_ka": 38.1966649340883,
   "single_phase_initial_peak_current_ka": 55.6012459247485,
   "single_phase_rms_break_current_ka": 21.9410094263893,
   "single_phase_dc_break_current_ka": 8.82217853136133,
   "single_phase_peak_break_current_ka": 39.851451634317
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ALVE1 M1",
   "site_code": "ALVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 11,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.9777568199663,
   "three_phase_rms_break_current_ka": 8.64292672400325,
   "three_phase_dc_break_current_ka": 5.37661734809425,
   "three_phase_peak_break_current_ka": 17.5995615397765,
   "single_phase_initial_peak_current_ka": 27.2779993500486,
   "single_phase_rms_break_current_ka": 10.9168119831131,
   "single_phase_dc_break_current_ka": 6.58925373741212,
   "single_phase_peak_break_current_ka": 22.0279573018078
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ALVE1A",
   "site_code": "ALVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 12,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.7264587730393,
   "three_phase_rms_break_current_ka": 6.43725113310184,
   "three_phase_dc_break_current_ka": 0.09838446636035,
   "three_phase_peak_break_current_ka": 9.20203232319455,
   "single_phase_initial_peak_current_ka": 13.9039445034321,
   "single_phase_rms_break_current_ka": 6.38122468449787,
   "single_phase_dc_break_current_ka": 0.034688602438181,
   "single_phase_peak_break_current_ka": 9.05910309580504
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AMEM1 R1",
   "site_code": "AMEM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 13,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.9293327115316,
   "three_phase_rms_break_current_ka": 10.333893020709,
   "three_phase_dc_break_current_ka": 10.014835858569,
   "three_phase_peak_break_current_ka": 24.6291675205683,
   "single_phase_initial_peak_current_ka": 34.2874036534656,
   "single_phase_rms_break_current_ka": 12.6000146528847,
   "single_phase_dc_break_current_ka": 11.0244057755828,
   "single_phase_peak_break_current_ka": 28.843517383792
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AMEM4 M",
   "site_code": "AMEM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 14,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.4493972407967,
   "three_phase_rms_break_current_ka": 16.2441973307401,
   "three_phase_dc_break_current_ka": 3.73014350093348,
   "three_phase_peak_break_current_ka": 26.7029076759309,
   "single_phase_initial_peak_current_ka": 39.097740000013,
   "single_phase_rms_break_current_ka": 15.3969809191476,
   "single_phase_dc_break_current_ka": 2.66351195398367,
   "single_phase_peak_break_current_ka": 24.438131189442
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AMEM4 R",
   "site_code": "AMEM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 15,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.8481780165734,
   "three_phase_rms_break_current_ka": 17.0738312150464,
   "three_phase_dc_break_current_ka": 3.90016135664915,
   "three_phase_peak_break_current_ka": 28.0462050226369,
   "single_phase_initial_peak_current_ka": 40.056509726949,
   "single_phase_rms_break_current_ka": 15.7137158511835,
   "single_phase_dc_break_current_ka": 2.67350559830477,
   "single_phase_peak_break_current_ka": 24.8960556703256
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AXMI1 R1",
   "site_code": "AXMI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 16,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.8564527958017,
   "three_phase_rms_break_current_ka": 9.39283292076453,
   "three_phase_dc_break_current_ka": 8.12273273700728,
   "three_phase_peak_break_current_ka": 21.406204442657,
   "single_phase_initial_peak_current_ka": 31.9651374021096,
   "single_phase_rms_break_current_ka": 11.8619150239866,
   "single_phase_dc_break_current_ka": 9.57849721245506,
   "single_phase_peak_break_current_ka": 26.353778315094
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AXMI4 MC2",
   "site_code": "AXMI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 17,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.0173025960158,
   "three_phase_rms_break_current_ka": 12.1384442499945,
   "three_phase_dc_break_current_ka": 6.2980258705873,
   "three_phase_peak_break_current_ka": 23.4643783550392,
   "single_phase_initial_peak_current_ka": 30.506422796104,
   "single_phase_rms_break_current_ka": 11.5342114706651,
   "single_phase_dc_break_current_ka": 6.99983998101357,
   "single_phase_peak_break_current_ka": 23.3116782741075
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BAGB2 R1",
   "site_code": "BAGB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 18,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.4671178607208,
   "three_phase_rms_break_current_ka": 13.6541231360443,
   "three_phase_dc_break_current_ka": 7.78251728354638,
   "three_phase_peak_break_current_ka": 27.0923634048526,
   "single_phase_initial_peak_current_ka": 40.1523833576974,
   "single_phase_rms_break_current_ka": 15.3028910298323,
   "single_phase_dc_break_current_ka": 9.25515884638527,
   "single_phase_peak_break_current_ka": 30.8967148842918
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BARK1 M5",
   "site_code": "BARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 19,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.6891608424467,
   "three_phase_rms_break_current_ka": 8.95698484502941,
   "three_phase_dc_break_current_ka": 9.33111690430955,
   "three_phase_peak_break_current_ka": 21.9982063501204,
   "single_phase_initial_peak_current_ka": 32.2621820498937,
   "single_phase_rms_break_current_ka": 11.6442419061728,
   "single_phase_dc_break_current_ka": 11.9801672363626,
   "single_phase_peak_break_current_ka": 28.4476120636253
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BARK2 M1",
   "site_code": "BARK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 20,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.1036277322275,
   "three_phase_rms_break_current_ka": 15.6915585945834,
   "three_phase_dc_break_current_ka": 11.653283657907,
   "three_phase_peak_break_current_ka": 33.8444986371389,
   "single_phase_initial_peak_current_ka": 44.8158594253,
   "single_phase_rms_break_current_ka": 16.9160637180461,
   "single_phase_dc_break_current_ka": 12.366679347115,
   "single_phase_peak_break_current_ka": 36.2896060791432
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BARK2 M2",
   "site_code": "BARK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 21,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.0929659380518,
   "three_phase_rms_break_current_ka": 15.6623104416384,
   "three_phase_dc_break_current_ka": 11.6678831732001,
   "three_phase_peak_break_current_ka": 33.8177350178629,
   "single_phase_initial_peak_current_ka": 46.3709227497568,
   "single_phase_rms_break_current_ka": 17.5061682394793,
   "single_phase_dc_break_current_ka": 12.5030511225073,
   "single_phase_peak_break_current_ka": 37.2605116719642
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BARK4 M1",
   "site_code": "BARK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 22,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.907912875471,
   "three_phase_rms_break_current_ka": 29.4619857553072,
   "three_phase_dc_break_current_ka": 19.2438679346022,
   "three_phase_peak_break_current_ka": 60.9094077642006,
   "single_phase_initial_peak_current_ka": 86.5017674335719,
   "single_phase_rms_break_current_ka": 33.0351964602537,
   "single_phase_dc_break_current_ka": 17.1236117927736,
   "single_phase_peak_break_current_ka": 63.842434662524
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEDD1 BEGI1 M2",
   "site_code": "BEDD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 28,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.5251832551403,
   "three_phase_rms_break_current_ka": 11.5927102038991,
   "three_phase_dc_break_current_ka": 10.9377824021693,
   "three_phase_peak_break_current_ka": 27.3323503971845,
   "single_phase_initial_peak_current_ka": 42.0471483175317,
   "single_phase_rms_break_current_ka": 15.4158267231938,
   "single_phase_dc_break_current_ka": 13.4551944950266,
   "single_phase_peak_break_current_ka": 35.2564657221609
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEDD1 BEGI1 R2",
   "site_code": "BEDD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 29,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.6572317420898,
   "three_phase_rms_break_current_ka": 11.0507042897679,
   "three_phase_dc_break_current_ka": 10.7315852801112,
   "three_phase_peak_break_current_ka": 26.3596411604755,
   "single_phase_initial_peak_current_ka": 39.2565713980189,
   "single_phase_rms_break_current_ka": 14.3997738253403,
   "single_phase_dc_break_current_ka": 13.3555650300109,
   "single_phase_peak_break_current_ka": 33.7199204689123
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEDD2 M1/4",
   "site_code": "BEDD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 23,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.5632374795081,
   "three_phase_rms_break_current_ka": 12.0315200893152,
   "three_phase_dc_break_current_ka": 10.7344714305868,
   "three_phase_peak_break_current_ka": 27.7496103168608,
   "single_phase_initial_peak_current_ka": 37.1281013692821,
   "single_phase_rms_break_current_ka": 13.7238677837519,
   "single_phase_dc_break_current_ka": 11.3284008658061,
   "single_phase_peak_break_current_ka": 30.7368808138033
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEDD2 M2/3",
   "site_code": "BEDD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 25,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.4908944231862,
   "three_phase_rms_break_current_ka": 20.8031738884768,
   "three_phase_dc_break_current_ka": 14.2334526354741,
   "three_phase_peak_break_current_ka": 43.6535832889638,
   "single_phase_initial_peak_current_ka": 61.9344775203275,
   "single_phase_rms_break_current_ka": 23.4002531750285,
   "single_phase_dc_break_current_ka": 15.3531391852097,
   "single_phase_peak_break_current_ka": 48.446094588299
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEDD2 R4",
   "site_code": "BEDD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 24,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.205972437901,
   "three_phase_rms_break_current_ka": 17.0369962968712,
   "three_phase_dc_break_current_ka": 10.473753930049,
   "three_phase_peak_break_current_ka": 34.5677051551845,
   "single_phase_initial_peak_current_ka": 48.2626261945447,
   "single_phase_rms_break_current_ka": 18.411865330314,
   "single_phase_dc_break_current_ka": 11.3546601043977,
   "single_phase_peak_break_current_ka": 37.3929697631147
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEDD4A",
   "site_code": "BEDD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 27,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.6630516260025,
   "three_phase_rms_break_current_ka": 14.608548175756,
   "three_phase_dc_break_current_ka": 4.51923812702846,
   "three_phase_peak_break_current_ka": 25.1788450837633,
   "single_phase_initial_peak_current_ka": 38.8573097517259,
   "single_phase_rms_break_current_ka": 14.8776567550024,
   "single_phase_dc_break_current_ka": 5.06795781734909,
   "single_phase_peak_break_current_ka": 26.1081417766052
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEDD4B",
   "site_code": "BEDD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 26,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.8604934436526,
   "three_phase_rms_break_current_ka": 13.4421447924809,
   "three_phase_dc_break_current_ka": 3.05242283376796,
   "three_phase_peak_break_current_ka": 22.0624863066773,
   "single_phase_initial_peak_current_ka": 34.6304425971098,
   "single_phase_rms_break_current_ka": 13.428718201823,
   "single_phase_dc_break_current_ka": 3.49776757467688,
   "single_phase_peak_break_current_ka": 22.4888429809814
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEDT1A",
   "site_code": "BEDT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 31,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.8349946285642,
   "three_phase_rms_break_current_ka": 8.57175105016058,
   "three_phase_dc_break_current_ka": 4.62383333073842,
   "three_phase_peak_break_current_ka": 16.7461199191613,
   "single_phase_initial_peak_current_ka": 26.1711442354756,
   "single_phase_rms_break_current_ka": 10.2092541948333,
   "single_phase_dc_break_current_ka": 5.57088144769506,
   "single_phase_peak_break_current_ka": 20.0089471917428
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEDT1B",
   "site_code": "BEDT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 30,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.2843322943504,
   "three_phase_rms_break_current_ka": 7.85183437763565,
   "three_phase_dc_break_current_ka": 2.76090462410389,
   "three_phase_peak_break_current_ka": 13.8650752904635,
   "single_phase_initial_peak_current_ka": 22.9156549410409,
   "single_phase_rms_break_current_ka": 9.2659947347426,
   "single_phase_dc_break_current_ka": 3.78557224862326,
   "single_phase_peak_break_current_ka": 16.8896676713739
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BENR4 M1",
   "site_code": "BENR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 32,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.4331589950053,
   "three_phase_rms_break_current_ka": 19.8793224767814,
   "three_phase_dc_break_current_ka": 13.2508597821446,
   "three_phase_peak_break_current_ka": 41.3644672395972,
   "single_phase_initial_peak_current_ka": 63.7567762628535,
   "single_phase_rms_break_current_ka": 25.7116670178725,
   "single_phase_dc_break_current_ka": 14.7387666577735,
   "single_phase_peak_break_current_ka": 51.1005548656697
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BESW1 M2",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 36,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.4597369097405,
   "three_phase_rms_break_current_ka": 8.49316506658022,
   "three_phase_dc_break_current_ka": 8.1013358419552,
   "three_phase_peak_break_current_ka": 20.1124850665863,
   "single_phase_initial_peak_current_ka": 29.2275884244245,
   "single_phase_rms_break_current_ka": 10.8177708672244,
   "single_phase_dc_break_current_ka": 9.94495914941811,
   "single_phase_peak_break_current_ka": 25.2435974244915
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BESW1 R1",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 35,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.5451673394757,
   "three_phase_rms_break_current_ka": 8.45325931115091,
   "three_phase_dc_break_current_ka": 7.91457220847724,
   "three_phase_peak_break_current_ka": 19.8692861725635,
   "single_phase_initial_peak_current_ka": 29.9721817394378,
   "single_phase_rms_break_current_ka": 11.1021578917032,
   "single_phase_dc_break_current_ka": 9.92085912837867,
   "single_phase_peak_break_current_ka": 25.6216813904329
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BESW1A",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 33,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.5530134612292,
   "three_phase_rms_break_current_ka": 8.23452389309971,
   "three_phase_dc_break_current_ka": 3.84201144357303,
   "three_phase_peak_break_current_ka": 15.4873868128799,
   "single_phase_initial_peak_current_ka": 27.8616300333806,
   "single_phase_rms_break_current_ka": 10.5140096891386,
   "single_phase_dc_break_current_ka": 4.01220241150694,
   "single_phase_peak_break_current_ka": 18.8812575088089
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BESW1B",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 34,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.5486886547029,
   "three_phase_rms_break_current_ka": 8.23616466220779,
   "three_phase_dc_break_current_ka": 3.86728204650449,
   "three_phase_peak_break_current_ka": 15.5149778137368,
   "single_phase_initial_peak_current_ka": 27.8012068615955,
   "single_phase_rms_break_current_ka": 10.515437877975,
   "single_phase_dc_break_current_ka": 3.77718430862635,
   "single_phase_peak_break_current_ka": 18.6482591699504
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BESW2 MC3",
   "site_code": "BESW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 37,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.0438617940571,
   "three_phase_rms_break_current_ka": 19.0184763411826,
   "three_phase_dc_break_current_ka": 9.48625060580228,
   "three_phase_peak_break_current_ka": 36.3824377831746,
   "single_phase_initial_peak_current_ka": 49.0214835293701,
   "single_phase_rms_break_current_ka": 19.3047882948484,
   "single_phase_dc_break_current_ka": 8.68359965622272,
   "single_phase_peak_break_current_ka": 35.9846930815387
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BICF1 R2",
   "site_code": "BICF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 38,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.3024489033163,
   "three_phase_rms_break_current_ka": 14.8412574142843,
   "three_phase_dc_break_current_ka": 12.2590358973668,
   "three_phase_peak_break_current_ka": 33.2477434153179,
   "single_phase_initial_peak_current_ka": 43.4773293089193,
   "single_phase_rms_break_current_ka": 16.6391637499892,
   "single_phase_dc_break_current_ka": 12.6586269078908,
   "single_phase_peak_break_current_ka": 36.1899579496723
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BICF4 R1",
   "site_code": "BICF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 39,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.2518314832565,
   "three_phase_rms_break_current_ka": 27.7699728896776,
   "three_phase_dc_break_current_ka": 24.8196691952161,
   "three_phase_peak_break_current_ka": 64.0923414825313,
   "single_phase_initial_peak_current_ka": 50.4551863595863,
   "single_phase_rms_break_current_ka": 19.6428866761044,
   "single_phase_dc_break_current_ka": 15.2277052490235,
   "single_phase_peak_break_current_ka": 43.0069419905281
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BIRK1 R1",
   "site_code": "BIRK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 40,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.1502558522146,
   "three_phase_rms_break_current_ka": 12.3980783266959,
   "three_phase_dc_break_current_ka": 12.0370604634519,
   "three_phase_peak_break_current_ka": 29.5705909804292,
   "single_phase_initial_peak_current_ka": 44.3310113804978,
   "single_phase_rms_break_current_ka": 16.2324711405348,
   "single_phase_dc_break_current_ka": 13.7260997710044,
   "single_phase_peak_break_current_ka": 36.6822806087785
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BIRK2 MC3",
   "site_code": "BIRK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 41,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.1796488999998,
   "three_phase_rms_break_current_ka": 20.2311196555972,
   "three_phase_dc_break_current_ka": 14.6528061581866,
   "three_phase_peak_break_current_ka": 43.2639299571251,
   "single_phase_initial_peak_current_ka": 55.9745811464676,
   "single_phase_rms_break_current_ka": 21.4110965317287,
   "single_phase_dc_break_current_ka": 12.4885220710448,
   "single_phase_peak_break_current_ka": 42.768385171495
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BISW1 M1",
   "site_code": "BISW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 42,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.4141885723383,
   "three_phase_rms_break_current_ka": 12.7979755635257,
   "three_phase_dc_break_current_ka": 11.5458599971078,
   "three_phase_peak_break_current_ka": 29.6449306099653,
   "single_phase_initial_peak_current_ka": 44.0066589412665,
   "single_phase_rms_break_current_ka": 16.5032529237438,
   "single_phase_dc_break_current_ka": 13.0708276484285,
   "single_phase_peak_break_current_ka": 36.4099517564603
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BISW2 MC3",
   "site_code": "BISW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 43,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.1185807192354,
   "three_phase_rms_break_current_ka": 20.8369674298844,
   "three_phase_dc_break_current_ka": 10.8008385832265,
   "three_phase_peak_break_current_ka": 40.2687605212955,
   "single_phase_initial_peak_current_ka": 53.4588796076028,
   "single_phase_rms_break_current_ka": 21.0460818846103,
   "single_phase_dc_break_current_ka": 9.13423976201363,
   "single_phase_peak_break_current_ka": 38.8978941980442
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLYT1A",
   "site_code": "BLYT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 44,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.9645529148637,
   "three_phase_rms_break_current_ka": 8.76513669483425,
   "three_phase_dc_break_current_ka": 3.87035132487922,
   "three_phase_peak_break_current_ka": 16.2661265147679,
   "single_phase_initial_peak_current_ka": 26.7587009177182,
   "single_phase_rms_break_current_ka": 10.1781851857565,
   "single_phase_dc_break_current_ka": 4.44068941024203,
   "single_phase_peak_break_current_ka": 18.8348169402837
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLYT1B",
   "site_code": "BLYT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 45,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.9283223466232,
   "three_phase_rms_break_current_ka": 8.7597095364667,
   "three_phase_dc_break_current_ka": 3.86918146801763,
   "three_phase_peak_break_current_ka": 16.2572814969378,
   "single_phase_initial_peak_current_ka": 26.7267146368701,
   "single_phase_rms_break_current_ka": 10.1700738109578,
   "single_phase_dc_break_current_ka": 4.44038671926332,
   "single_phase_peak_break_current_ka": 18.8230430330553
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLYT2 M1",
   "site_code": "BLYT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 46,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.9968987187547,
   "three_phase_rms_break_current_ka": 26.5612205227887,
   "three_phase_dc_break_current_ka": 17.0934682613078,
   "three_phase_peak_break_current_ka": 54.6567065578183,
   "single_phase_initial_peak_current_ka": 71.6129997181259,
   "single_phase_rms_break_current_ka": 27.4908644041702,
   "single_phase_dc_break_current_ka": 14.9919402135448,
   "single_phase_peak_break_current_ka": 53.8698934952821
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLYT4 M1",
   "site_code": "BLYT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 47,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.1364636354602,
   "three_phase_rms_break_current_ka": 20.6387712775717,
   "three_phase_dc_break_current_ka": 13.5801244657661,
   "three_phase_peak_break_current_ka": 42.7677547172243,
   "single_phase_initial_peak_current_ka": 46.4447739651466,
   "single_phase_rms_break_current_ka": 17.827206640227,
   "single_phase_dc_break_current_ka": 10.2795499824371,
   "single_phase_peak_break_current_ka": 35.4910273922738
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BODE4 M1",
   "site_code": "BODE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 48,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.8892498073658,
   "three_phase_rms_break_current_ka": 27.8155613634639,
   "three_phase_dc_break_current_ka": 18.9151476092065,
   "three_phase_peak_break_current_ka": 58.2522917344383,
   "single_phase_initial_peak_current_ka": 57.7769800624282,
   "single_phase_rms_break_current_ka": 22.7643618568181,
   "single_phase_dc_break_current_ka": 8.99950899991661,
   "single_phase_peak_break_current_ka": 41.1931782765975
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BOLN1 M1",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 49,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.3106516548732,
   "three_phase_rms_break_current_ka": 20.8838839280789,
   "three_phase_dc_break_current_ka": 14.5685168973783,
   "three_phase_peak_break_current_ka": 44.1027887834929,
   "single_phase_initial_peak_current_ka": 58.4952509120824,
   "single_phase_rms_break_current_ka": 23.4601373212731,
   "single_phase_dc_break_current_ka": 15.5374542486813,
   "single_phase_peak_break_current_ka": 48.7150986235609
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BOLN1 M2",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 50,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.4153917149465,
   "three_phase_rms_break_current_ka": 20.837516078257,
   "three_phase_dc_break_current_ka": 15.202811849077,
   "three_phase_peak_break_current_ka": 44.6715096931155,
   "single_phase_initial_peak_current_ka": 62.567191383538,
   "single_phase_rms_break_current_ka": 24.7787015184326,
   "single_phase_dc_break_current_ka": 17.307931547174,
   "single_phase_peak_break_current_ka": 52.3503072925362
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BOLN1A",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 51,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.2133259608167,
   "three_phase_rms_break_current_ka": 19.1148601815029,
   "three_phase_dc_break_current_ka": 5.51884775194395,
   "three_phase_peak_break_current_ka": 32.5513422634908,
   "single_phase_initial_peak_current_ka": 53.9144241173731,
   "single_phase_rms_break_current_ka": 21.8111922760434,
   "single_phase_dc_break_current_ka": 4.49126309527425,
   "single_phase_peak_break_current_ka": 35.3369470235821
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BOLN1B",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 52,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.2543709428413,
   "three_phase_rms_break_current_ka": 19.1277744268511,
   "three_phase_dc_break_current_ka": 5.53500811501055,
   "three_phase_peak_break_current_ka": 32.5857661274766,
   "single_phase_initial_peak_current_ka": 53.9737206815925,
   "single_phase_rms_break_current_ka": 21.828635674067,
   "single_phase_dc_break_current_ka": 4.52371843528252,
   "single_phase_peak_break_current_ka": 35.3940710536492
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BOLN4 M1",
   "site_code": "BOLN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 53,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.2288986507453,
   "three_phase_rms_break_current_ka": 19.9984247833448,
   "three_phase_dc_break_current_ka": 11.5160514628988,
   "three_phase_peak_break_current_ka": 39.7980950176033,
   "single_phase_initial_peak_current_ka": 51.5175555346988,
   "single_phase_rms_break_current_ka": 19.7733277559596,
   "single_phase_dc_break_current_ka": 10.5931511691299,
   "single_phase_peak_break_current_ka": 38.5568594548564
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BOTW1 M1",
   "site_code": "BOTW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 54,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.1784014466161,
   "three_phase_rms_break_current_ka": 9.71440316908094,
   "three_phase_dc_break_current_ka": 9.78541743498701,
   "three_phase_peak_break_current_ka": 23.5236581470614,
   "single_phase_initial_peak_current_ka": 30.5364343147674,
   "single_phase_rms_break_current_ka": 11.1565931053973,
   "single_phase_dc_break_current_ka": 10.6144972064246,
   "single_phase_peak_break_current_ka": 26.3923024859556
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BOTW4 MC2",
   "site_code": "BOTW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 55,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.0723584558795,
   "three_phase_rms_break_current_ka": 20.2856996770935,
   "three_phase_dc_break_current_ka": 11.3400089328269,
   "three_phase_peak_break_current_ka": 40.0283205384001,
   "single_phase_initial_peak_current_ka": 50.3968520392132,
   "single_phase_rms_break_current_ka": 19.3954915093523,
   "single_phase_dc_break_current_ka": 9.68808030779397,
   "single_phase_peak_break_current_ka": 37.1174474492122
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRAI1 M1",
   "site_code": "BRAI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 60,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.2672350500018,
   "three_phase_rms_break_current_ka": 16.0071548033923,
   "three_phase_dc_break_current_ka": 13.0028149345328,
   "three_phase_peak_break_current_ka": 35.6403503524958,
   "single_phase_initial_peak_current_ka": 45.4813168683335,
   "single_phase_rms_break_current_ka": 18.1282855044238,
   "single_phase_dc_break_current_ka": 14.4512553518537,
   "single_phase_peak_break_current_ka": 40.0885225747814
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRAI4A RAYL",
   "site_code": "BRAI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 62,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.6083247156249,
   "three_phase_rms_break_current_ka": 20.4756321925363,
   "three_phase_dc_break_current_ka": 12.9676615383819,
   "three_phase_peak_break_current_ka": 41.9245782832299,
   "single_phase_initial_peak_current_ka": 44.4009266151901,
   "single_phase_rms_break_current_ka": 17.2747636038892,
   "single_phase_dc_break_current_ka": 8.63616142750039,
   "single_phase_peak_break_current_ka": 33.0663664029097
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRAI4B PELH",
   "site_code": "BRAI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 61,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.9553476080961,
   "three_phase_rms_break_current_ka": 19.20092660167,
   "three_phase_dc_break_current_ka": 11.727691192657,
   "three_phase_peak_break_current_ka": 38.8819020028691,
   "single_phase_initial_peak_current_ka": 41.8037741939542,
   "single_phase_rms_break_current_ka": 16.2154104423803,
   "single_phase_dc_break_current_ka": 8.07079113784113,
   "single_phase_peak_break_current_ka": 31.0028445049017
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRAW1 M2",
   "site_code": "BRAW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 57,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.7827283644723,
   "three_phase_rms_break_current_ka": 10.8347581158218,
   "three_phase_dc_break_current_ka": 9.22343582419099,
   "three_phase_peak_break_current_ka": 24.5460976966181,
   "single_phase_initial_peak_current_ka": 35.3925370081471,
   "single_phase_rms_break_current_ka": 13.6665525349175,
   "single_phase_dc_break_current_ka": 10.4583034319663,
   "single_phase_peak_break_current_ka": 29.785727377731
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRAW1 R1",
   "site_code": "BRAW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 56,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.0389346002052,
   "three_phase_rms_break_current_ka": 10.6894468512216,
   "three_phase_dc_break_current_ka": 9.10094107341221,
   "three_phase_peak_break_current_ka": 24.2181017846762,
   "single_phase_initial_peak_current_ka": 34.8538162524737,
   "single_phase_rms_break_current_ka": 13.471201414831,
   "single_phase_dc_break_current_ka": 10.8670194953507,
   "single_phase_peak_break_current_ka": 29.9181752376644
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRAW2 MC2",
   "site_code": "BRAW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 58,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.5358524554086,
   "three_phase_rms_break_current_ka": 21.4604342606995,
   "three_phase_dc_break_current_ka": 13.7725387009137,
   "three_phase_peak_break_current_ka": 44.1221758868112,
   "single_phase_initial_peak_current_ka": 60.0382282386099,
   "single_phase_rms_break_current_ka": 22.8568188033749,
   "single_phase_dc_break_current_ka": 13.9035431310439,
   "single_phase_peak_break_current_ka": 46.2279662754811
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRAW4A",
   "site_code": "BRAW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 59,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.4776375783087,
   "three_phase_rms_break_current_ka": 12.2372767952476,
   "three_phase_dc_break_current_ka": 4.29254424503769,
   "three_phase_peak_break_current_ka": 21.5986670553905,
   "single_phase_initial_peak_current_ka": 29.8050066622492,
   "single_phase_rms_break_current_ka": 11.2946686523754,
   "single_phase_dc_break_current_ka": 4.36322083097488,
   "single_phase_peak_break_current_ka": 20.3362944216744
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRED1 M1",
   "site_code": "BRED",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 68,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.3823343471996,
   "three_phase_rms_break_current_ka": 12.3690180948789,
   "three_phase_dc_break_current_ka": 11.7774737414622,
   "three_phase_peak_break_current_ka": 29.2699068844782,
   "single_phase_initial_peak_current_ka": 44.0657148223992,
   "single_phase_rms_break_current_ka": 16.336434520334,
   "single_phase_dc_break_current_ka": 13.776561663694,
   "single_phase_peak_break_current_ka": 36.8797689231703
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRED2 MC1",
   "site_code": "BRED",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 69,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.7273537892188,
   "three_phase_rms_break_current_ka": 25.0850750819201,
   "three_phase_dc_break_current_ka": 13.940972766745,
   "three_phase_peak_break_current_ka": 49.4166261607439,
   "single_phase_initial_peak_current_ka": 67.6063116517238,
   "single_phase_rms_break_current_ka": 26.4664146983848,
   "single_phase_dc_break_current_ka": 12.077895716413,
   "single_phase_peak_break_current_ka": 49.5070583302593
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRFO1 M1",
   "site_code": "BRFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 64,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.8499428433933,
   "three_phase_rms_break_current_ka": 18.8414343248035,
   "three_phase_dc_break_current_ka": 14.5441805242757,
   "three_phase_peak_break_current_ka": 41.1899924809748,
   "single_phase_initial_peak_current_ka": 55.5957734697229,
   "single_phase_rms_break_current_ka": 21.8067090691547,
   "single_phase_dc_break_current_ka": 15.7159068559945,
   "single_phase_peak_break_current_ka": 46.5552505723174
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRFO1 R1",
   "site_code": "BRFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 63,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.3149330430082,
   "three_phase_rms_break_current_ka": 18.3586142153446,
   "three_phase_dc_break_current_ka": 13.6876348019603,
   "three_phase_peak_break_current_ka": 39.6506360116761,
   "single_phase_initial_peak_current_ka": 53.7758103550968,
   "single_phase_rms_break_current_ka": 21.1915348333877,
   "single_phase_dc_break_current_ka": 14.2239473646751,
   "single_phase_peak_break_current_ka": 44.1933033335538
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRFO1E",
   "site_code": "BRFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 65,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.1246444866152,
   "three_phase_rms_break_current_ka": 18.0017467753883,
   "three_phase_dc_break_current_ka": 9.13479124745925,
   "three_phase_peak_break_current_ka": 34.5931056836196,
   "single_phase_initial_peak_current_ka": 53.3966518859435,
   "single_phase_rms_break_current_ka": 20.984627036528,
   "single_phase_dc_break_current_ka": 8.33182075177869,
   "single_phase_peak_break_current_ka": 38.0085649081777
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRFO4 R5",
   "site_code": "BRFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 66,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.4587552677374,
   "three_phase_rms_break_current_ka": 28.8210986642045,
   "three_phase_dc_break_current_ka": 20.5227796903648,
   "three_phase_peak_break_current_ka": 61.2819683037758,
   "single_phase_initial_peak_current_ka": 72.1733676114976,
   "single_phase_rms_break_current_ka": 27.5150253207147,
   "single_phase_dc_break_current_ka": 15.6563400137838,
   "single_phase_peak_break_current_ka": 54.5684619913777
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRIM1 M2",
   "site_code": "BRIM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 75,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.8421097277918,
   "three_phase_rms_break_current_ka": 12.4267367761078,
   "three_phase_dc_break_current_ka": 12.2578545957691,
   "three_phase_peak_break_current_ka": 29.8319142805812,
   "single_phase_initial_peak_current_ka": 46.61453613911,
   "single_phase_rms_break_current_ka": 17.0340014059704,
   "single_phase_dc_break_current_ka": 15.8185284876234,
   "single_phase_peak_break_current_ka": 39.9082442974291
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRIN2 M1",
   "site_code": "BRIN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 76,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.3150312539757,
   "three_phase_rms_break_current_ka": 21.2539642955097,
   "three_phase_dc_break_current_ka": 12.9102763696913,
   "three_phase_peak_break_current_ka": 42.9679209305946,
   "single_phase_initial_peak_current_ka": 62.6531804076275,
   "single_phase_rms_break_current_ka": 24.3366597657044,
   "single_phase_dc_break_current_ka": 12.1549809263362,
   "single_phase_peak_break_current_ka": 46.5722152298549
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRIN2 M2",
   "site_code": "BRIN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 77,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.7053434119233,
   "three_phase_rms_break_current_ka": 21.7608954214029,
   "three_phase_dc_break_current_ka": 14.3683482186032,
   "three_phase_peak_break_current_ka": 45.1429016529338,
   "single_phase_initial_peak_current_ka": 63.6153586275201,
   "single_phase_rms_break_current_ka": 24.4407653643822,
   "single_phase_dc_break_current_ka": 14.3704502055032,
   "single_phase_peak_break_current_ka": 48.9349120585911
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRIN4 MC4",
   "site_code": "BRIN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 78,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.9084390869986,
   "three_phase_rms_break_current_ka": 20.3407042532683,
   "three_phase_dc_break_current_ka": 12.188913068987,
   "three_phase_peak_break_current_ka": 40.9550128921792,
   "single_phase_initial_peak_current_ka": 45.3761143530674,
   "single_phase_rms_break_current_ka": 17.5642872512936,
   "single_phase_dc_break_current_ka": 9.59445645717922,
   "single_phase_peak_break_current_ka": 34.4341097013755
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRLE4 M1",
   "site_code": "BRLE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 67,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.4952167286795,
   "three_phase_rms_break_current_ka": 29.5425864339179,
   "three_phase_dc_break_current_ka": 17.1687589526032,
   "three_phase_peak_break_current_ka": 58.9482853550294,
   "single_phase_initial_peak_current_ka": 81.4697652749804,
   "single_phase_rms_break_current_ka": 30.9575841832554,
   "single_phase_dc_break_current_ka": 17.8361990577514,
   "single_phase_peak_break_current_ka": 61.616834468018
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRWA1 M1",
   "site_code": "BRWA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 70,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.8104251164073,
   "three_phase_rms_break_current_ka": 14.2381357435208,
   "three_phase_dc_break_current_ka": 10.1090849829134,
   "three_phase_peak_break_current_ka": 30.2448496543097,
   "single_phase_initial_peak_current_ka": 45.7441527795068,
   "single_phase_rms_break_current_ka": 17.619020050055,
   "single_phase_dc_break_current_ka": 12.6572944662131,
   "single_phase_peak_break_current_ka": 37.5743515767244
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRWA4A",
   "site_code": "BRWA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 71,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.139849151391,
   "three_phase_rms_break_current_ka": 15.3319205118558,
   "three_phase_dc_break_current_ka": 11.3457888072609,
   "three_phase_peak_break_current_ka": 33.0283987323536,
   "single_phase_initial_peak_current_ka": 35.3364781814975,
   "single_phase_rms_break_current_ka": 14.0064373604758,
   "single_phase_dc_break_current_ka": 8.84170197140152,
   "single_phase_peak_break_current_ka": 28.6497956471156
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRWA4B",
   "site_code": "BRWA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 72,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.2607973289664,
   "three_phase_rms_break_current_ka": 15.3719341293372,
   "three_phase_dc_break_current_ka": 11.3898931771563,
   "three_phase_peak_break_current_ka": 33.1290909027708,
   "single_phase_initial_peak_current_ka": 34.889021447155,
   "single_phase_rms_break_current_ka": 13.8352310627593,
   "single_phase_dc_break_current_ka": 8.71901322539006,
   "single_phase_peak_break_current_ka": 28.2849846329097
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRWAT4A",
   "site_code": "BRWA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 73,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.6479768209636,
   "three_phase_rms_break_current_ka": 16.1004167704953,
   "three_phase_dc_break_current_ka": 3.27906666576487,
   "three_phase_peak_break_current_ka": 26.0484944224586,
   "single_phase_initial_peak_current_ka": 39.671185498651,
   "single_phase_rms_break_current_ka": 15.4587664077373,
   "single_phase_dc_break_current_ka": 2.61857005674226,
   "single_phase_peak_break_current_ka": 24.4805671681219
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRWAT4B",
   "site_code": "BRWA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 74,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.6842550439959,
   "three_phase_rms_break_current_ka": 16.1125721412405,
   "three_phase_dc_break_current_ka": 3.27125201604552,
   "three_phase_peak_break_current_ka": 26.0578700629028,
   "single_phase_initial_peak_current_ka": 39.1750005291881,
   "single_phase_rms_break_current_ka": 15.2728005201603,
   "single_phase_dc_break_current_ka": 2.58003322217347,
   "single_phase_peak_break_current_ka": 24.1790348532031
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BULL4 MC2",
   "site_code": "BULL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 79,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.5236812320444,
   "three_phase_rms_break_current_ka": 21.4357110054366,
   "three_phase_dc_break_current_ka": 13.3086740979348,
   "three_phase_peak_break_current_ka": 43.6233473209334,
   "single_phase_initial_peak_current_ka": 46.6502200181824,
   "single_phase_rms_break_current_ka": 18.2077944047731,
   "single_phase_dc_break_current_ka": 8.35629015230333,
   "single_phase_peak_break_current_ka": 34.1059999404344
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BURW1 M1",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 80,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.2200667924127,
   "three_phase_rms_break_current_ka": 14.864459760977,
   "three_phase_dc_break_current_ka": 15.1137459412552,
   "three_phase_peak_break_current_ka": 36.135266532578,
   "single_phase_initial_peak_current_ka": 50.7742005966016,
   "single_phase_rms_break_current_ka": 18.5556727139676,
   "single_phase_dc_break_current_ka": 16.878170047423,
   "single_phase_peak_break_current_ka": 43.1198540584723
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BURW1A",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 81,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.0163195028269,
   "three_phase_rms_break_current_ka": 14.457086851467,
   "three_phase_dc_break_current_ka": 7.7473249174761,
   "three_phase_peak_break_current_ka": 28.1927332152265,
   "single_phase_initial_peak_current_ka": 48.3622013800958,
   "single_phase_rms_break_current_ka": 18.1452888341068,
   "single_phase_dc_break_current_ka": 6.52407931042266,
   "single_phase_peak_break_current_ka": 32.1853928727936
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BURW1B",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 82,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.2110422813278,
   "three_phase_rms_break_current_ka": 14.4928912271046,
   "three_phase_dc_break_current_ka": 8.23106615712178,
   "three_phase_peak_break_current_ka": 28.7271094884911,
   "single_phase_initial_peak_current_ka": 48.5655007682923,
   "single_phase_rms_break_current_ka": 18.1946085841339,
   "single_phase_dc_break_current_ka": 5.78326226640389,
   "single_phase_peak_break_current_ka": 31.514324488156
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BURW1C",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 83,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.6906690271851,
   "three_phase_rms_break_current_ka": 14.1050573316357,
   "three_phase_dc_break_current_ka": 6.56084486995979,
   "three_phase_peak_break_current_ka": 26.508408246409,
   "single_phase_initial_peak_current_ka": 45.9630553792868,
   "single_phase_rms_break_current_ka": 17.2470588176199,
   "single_phase_dc_break_current_ka": 5.60278653357322,
   "single_phase_peak_break_current_ka": 29.9938110244978
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BURW4 MC3",
   "site_code": "BURW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 84,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.069150243808,
   "three_phase_rms_break_current_ka": 26.9489570323723,
   "three_phase_dc_break_current_ka": 17.2202223065089,
   "three_phase_peak_break_current_ka": 55.3318028334997,
   "single_phase_initial_peak_current_ka": 53.874899805439,
   "single_phase_rms_break_current_ka": 21.283606412709,
   "single_phase_dc_break_current_ka": 9.76466775613105,
   "single_phase_peak_break_current_ka": 39.864232601195
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BUSH1 R1",
   "site_code": "BUSH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 85,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.3244125032182,
   "three_phase_rms_break_current_ka": 11.667326923374,
   "three_phase_dc_break_current_ka": 10.7427681935006,
   "three_phase_peak_break_current_ka": 27.2428601651768,
   "single_phase_initial_peak_current_ka": 42.2879354369656,
   "single_phase_rms_break_current_ka": 15.5051688237957,
   "single_phase_dc_break_current_ka": 14.3075594352643,
   "single_phase_peak_break_current_ka": 36.2351794727606
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BUSH2 MC1",
   "site_code": "BUSH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 86,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.6528726546192,
   "three_phase_rms_break_current_ka": 18.4061068003141,
   "three_phase_dc_break_current_ka": 10.3113817774601,
   "three_phase_peak_break_current_ka": 36.341547644952,
   "single_phase_initial_peak_current_ka": 50.3117386653133,
   "single_phase_rms_break_current_ka": 19.67842030323,
   "single_phase_dc_break_current_ka": 8.97713449878017,
   "single_phase_peak_break_current_ka": 36.8066233776861
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BUST1 M3",
   "site_code": "BUST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 87,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.3381554145278,
   "three_phase_rms_break_current_ka": 12.4092029678372,
   "three_phase_dc_break_current_ka": 11.3003934879453,
   "three_phase_peak_break_current_ka": 28.8496566233012,
   "single_phase_initial_peak_current_ka": 42.3730770883519,
   "single_phase_rms_break_current_ka": 15.6548389310742,
   "single_phase_dc_break_current_ka": 13.116108064379,
   "single_phase_peak_break_current_ka": 35.2553935974705
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BUST2 M2",
   "site_code": "BUST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 88,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.1632440622153,
   "three_phase_rms_break_current_ka": 21.9289072579167,
   "three_phase_dc_break_current_ka": 14.8118333630094,
   "three_phase_peak_break_current_ka": 45.8239914151769,
   "single_phase_initial_peak_current_ka": 63.4568078353682,
   "single_phase_rms_break_current_ka": 24.2267627915992,
   "single_phase_dc_break_current_ka": 14.3631856837664,
   "single_phase_peak_break_current_ka": 48.6250021960418
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CANT4 MC3",
   "site_code": "CANT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 89,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.6100574953511,
   "three_phase_rms_break_current_ka": 24.2857434852325,
   "three_phase_dc_break_current_ka": 14.6800572476262,
   "three_phase_peak_break_current_ka": 49.0252850567561,
   "single_phase_initial_peak_current_ka": 60.0036526745171,
   "single_phase_rms_break_current_ka": 23.0776022842105,
   "single_phase_dc_break_current_ka": 11.2868220237713,
   "single_phase_peak_break_current_ka": 43.9234801611541
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CANT4 R6",
   "site_code": "CANT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 90,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
