    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.6220245682553,
   "three_phase_rms_break_current_ka": 24.2901947523429,
   "three_phase_dc_break_current_ka": 14.6824923816449,
   "three_phase_peak_break_current_ka": 49.0340152330919,
   "single_phase_initial_peak_current_ka": 60.0105413037537,
   "single_phase_rms_break_current_ka": 23.0797197203309,
   "single_phase_dc_break_current_ka": 11.2913067521709,
   "single_phase_peak_break_current_ka": 43.9309593964326
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CAPE1 M1",
   "site_code": "CAPE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 91,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.67884133295,
   "three_phase_rms_break_current_ka": 14.6991021139684,
   "three_phase_dc_break_current_ka": 13.3472009535879,
   "three_phase_peak_break_current_ka": 34.134870517869,
   "single_phase_initial_peak_current_ka": 52.4364396238002,
   "single_phase_rms_break_current_ka": 19.1182711320808,
   "single_phase_dc_break_current_ka": 16.6152661263811,
   "single_phase_peak_break_current_ka": 43.6525844504958
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CAPE1E",
   "site_code": "CAPE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 92,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.9932346956214,
   "three_phase_rms_break_current_ka": 13.1328277638234,
   "three_phase_dc_break_current_ka": 3.01520436173375,
   "three_phase_peak_break_current_ka": 21.5878274976427,
   "single_phase_initial_peak_current_ka": 41.4139031330154,
   "single_phase_rms_break_current_ka": 16.0022580318035,
   "single_phase_dc_break_current_ka": 2.36953679706534,
   "single_phase_peak_break_current_ka": 25.0001471342357
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CAPE2 M1",
   "site_code": "CAPE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 93,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.2773216388821,
   "three_phase_rms_break_current_ka": 23.0651552297466,
   "three_phase_dc_break_current_ka": 19.7641005564353,
   "three_phase_peak_break_current_ka": 52.3831559005837,
   "single_phase_initial_peak_current_ka": 73.9043746942273,
   "single_phase_rms_break_current_ka": 27.2209097219701,
   "single_phase_dc_break_current_ka": 21.5297513674688,
   "single_phase_peak_break_current_ka": 60.0259310764126
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CAPE4A",
   "site_code": "CAPE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 95,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.7551143841223,
   "three_phase_rms_break_current_ka": 27.1319057979164,
   "three_phase_dc_break_current_ka": 18.1888786511276,
   "three_phase_peak_break_current_ka": 56.5591878035702,
   "single_phase_initial_peak_current_ka": 73.4281081657269,
   "single_phase_rms_break_current_ka": 27.9272848095859,
   "single_phase_dc_break_current_ka": 16.1353099753164,
   "single_phase_peak_break_current_ka": 55.6304549132889
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CAPE4B",
   "site_code": "CAPE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 94,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.2410852554911,
   "three_phase_rms_break_current_ka": 27.0088150437112,
   "three_phase_dc_break_current_ka": 17.8047452311169,
   "three_phase_peak_break_current_ka": 56.0009777695598,
   "single_phase_initial_peak_current_ka": 73.6722988117535,
   "single_phase_rms_break_current_ka": 28.0421327153438,
   "single_phase_dc_break_current_ka": 16.030821925483,
   "single_phase_peak_break_current_ka": 55.6883863293885
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARE1 M1",
   "site_code": "CARE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 96,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.3793078389501,
   "three_phase_rms_break_current_ka": 13.7883559659457,
   "three_phase_dc_break_current_ka": 9.81994737051255,
   "three_phase_peak_break_current_ka": 29.319627380381,
   "single_phase_initial_peak_current_ka": 47.371352440132,
   "single_phase_rms_break_current_ka": 17.7622906547545,
   "single_phase_dc_break_current_ka": 12.1867932452045,
   "single_phase_peak_break_current_ka": 37.3064655879712
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARE2 MC1",
   "site_code": "CARE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 97,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.7066103753922,
   "three_phase_rms_break_current_ka": 14.6461112777543,
   "three_phase_dc_break_current_ka": 6.77874854247818,
   "three_phase_peak_break_current_ka": 27.4914777475039,
   "single_phase_initial_peak_current_ka": 36.5580521114239,
   "single_phase_rms_break_current_ka": 14.2650787188625,
   "single_phase_dc_break_current_ka": 6.31887997232026,
   "single_phase_peak_break_current_ka": 26.4927477648555
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARR1 M3",
   "site_code": "CARR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 98,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.4525730445505,
   "three_phase_rms_break_current_ka": 16.9871542420127,
   "three_phase_dc_break_current_ka": 10.5206921005702,
   "three_phase_peak_break_current_ka": 34.5441560157482,
   "single_phase_initial_peak_current_ka": 50.9502512834296,
   "single_phase_rms_break_current_ka": 20.0467043185615,
   "single_phase_dc_break_current_ka": 12.6088766202906,
   "single_phase_peak_break_current_ka": 40.9591977484836
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARR1 M4",
   "site_code": "CARR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 99,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.9388549589707,
   "three_phase_rms_break_current_ka": 12.5534335396921,
   "three_phase_dc_break_current_ka": 11.5467046161005,
   "three_phase_peak_break_current_ka": 29.2999405822823,
   "single_phase_initial_peak_current_ka": 45.9564910735528,
   "single_phase_rms_break_current_ka": 16.9572965905747,
   "single_phase_dc_break_current_ka": 14.6731053388013,
   "single_phase_peak_break_current_ka": 38.654344158375
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARR2 M1",
   "site_code": "CARR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 100,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.5526433488593,
   "three_phase_rms_break_current_ka": 25.317780571362,
   "three_phase_dc_break_current_ka": 18.277048866103,
   "three_phase_peak_break_current_ka": 54.0817975193091,
   "single_phase_initial_peak_current_ka": 76.4776514512708,
   "single_phase_rms_break_current_ka": 28.9315143753956,
   "single_phase_dc_break_current_ka": 19.7685951099593,
   "single_phase_peak_break_current_ka": 60.6839351196359
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARR4 R1",
   "site_code": "CARR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 103,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.5466811259902,
   "three_phase_rms_break_current_ka": 34.916908635248,
   "three_phase_dc_break_current_ka": 19.2637268123153,
   "three_phase_peak_break_current_ka": 68.6436925604253,
   "single_phase_initial_peak_current_ka": 84.2638290669463,
   "single_phase_rms_break_current_ka": 32.9188936106213,
   "single_phase_dc_break_current_ka": 15.4494351276622,
   "single_phase_peak_break_current_ka": 62.00378093012
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARR4A",
   "site_code": "CARR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 102,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.5846979627365,
   "three_phase_rms_break_current_ka": 31.8323986583616,
   "three_phase_dc_break_current_ka": 7.05212967954059,
   "three_phase_peak_break_current_ka": 52.0699395850627,
   "single_phase_initial_peak_current_ka": 78.6685317635126,
   "single_phase_rms_break_current_ka": 30.5190258649169,
   "single_phase_dc_break_current_ka": 6.42548833806644,
   "single_phase_peak_break_current_ka": 49.5859086266471
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARR4B",
   "site_code": "CARR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 101,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.6631299785456,
   "three_phase_rms_break_current_ka": 31.8697052937744,
   "three_phase_dc_break_current_ka": 7.0003394532251,
   "three_phase_peak_break_current_ka": 52.0709089085145,
   "single_phase_initial_peak_current_ka": 77.2747593154248,
   "single_phase_rms_break_current_ka": 30.1058835767,
   "single_phase_dc_break_current_ka": 6.05724718629178,
   "single_phase_peak_break_current_ka": 48.6333960476863
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CASK1 M1",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 104,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.0237619313884,
   "three_phase_rms_break_current_ka": 15.9034434078785,
   "three_phase_dc_break_current_ka": 10.490044630496,
   "three_phase_peak_break_current_ka": 32.9809099863508,
   "single_phase_initial_peak_current_ka": 52.1239107147226,
   "single_phase_rms_break_current_ka": 18.5690381904134,
   "single_phase_dc_break_current_ka": 12.8144180606693,
   "single_phase_peak_break_current_ka": 39.0750037097759
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CELL1 R1",
   "site_code": "CELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 105,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.542219825014,
   "three_phase_rms_break_current_ka": 15.8192119222677,
   "three_phase_dc_break_current_ka": 12.1650786013809,
   "three_phase_peak_break_current_ka": 34.536822647906,
   "single_phase_initial_peak_current_ka": 55.3349236140435,
   "single_phase_rms_break_current_ka": 21.5382773260027,
   "single_phase_dc_break_current_ka": 14.6118120543673,
   "single_phase_peak_break_current_ka": 45.0715359589532
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CELL1 R2",
   "site_code": "CELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 106,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.9963589952945,
   "three_phase_rms_break_current_ka": 15.7156273051675,
   "three_phase_dc_break_current_ka": 12.1503457258746,
   "three_phase_peak_break_current_ka": 34.3755990020435,
   "single_phase_initial_peak_current_ka": 47.5411026559281,
   "single_phase_rms_break_current_ka": 18.2297337103721,
   "single_phase_dc_break_current_ka": 13.5790253398599,
   "single_phase_peak_break_current_ka": 39.3597619915181
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CELL4 R1",
   "site_code": "CELL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 107,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.0877412220376,
   "three_phase_rms_break_current_ka": 28.4509390008711,
   "three_phase_dc_break_current_ka": 13.6466000862364,
   "three_phase_peak_break_current_ka": 53.8823038835179,
   "single_phase_initial_peak_current_ka": 68.3630471016799,
   "single_phase_rms_break_current_ka": 26.8511727552902,
   "single_phase_dc_break_current_ka": 13.0619379970087,
   "single_phase_peak_break_current_ka": 51.035230673163
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHIC1 R2",
   "site_code": "CHIC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 117,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.0640530037008,
   "three_phase_rms_break_current_ka": 7.33664948625414,
   "three_phase_dc_break_current_ka": 6.27230123701256,
   "three_phase_peak_break_current_ka": 16.6478904428508,
   "single_phase_initial_peak_current_ka": 25.0162939677024,
   "single_phase_rms_break_current_ka": 9.26567664689516,
   "single_phase_dc_break_current_ka": 7.65701008697353,
   "single_phase_peak_break_current_ka": 20.7606556655763
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHIC4 MB1",
   "site_code": "CHIC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 118,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.6696354127208,
   "three_phase_rms_break_current_ka": 7.72460050872375,
   "three_phase_dc_break_current_ka": 4.13183397685951,
   "three_phase_peak_break_current_ka": 15.0560687802107,
   "single_phase_initial_peak_current_ka": 19.3772177737589,
   "single_phase_rms_break_current_ka": 7.42767583788557,
   "single_phase_dc_break_current_ka": 4.34305327493207,
   "single_phase_peak_break_current_ka": 14.8473731817808
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHIC4 R1/2",
   "site_code": "CHIC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 119,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.960881397993,
   "three_phase_rms_break_current_ka": 11.7738943943737,
   "three_phase_dc_break_current_ka": 6.2316165177809,
   "three_phase_peak_break_current_ka": 22.8824176522527,
   "single_phase_initial_peak_current_ka": 27.0945405680111,
   "single_phase_rms_break_current_ka": 10.3809372430495,
   "single_phase_dc_break_current_ka": 5.94023649868478,
   "single_phase_peak_break_current_ka": 20.6210987379494
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHIL4 MB1",
   "site_code": "CHIL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 120,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.6061806094412,
   "three_phase_rms_break_current_ka": 20.772497018902,
   "three_phase_dc_break_current_ka": 11.5311611273854,
   "three_phase_peak_break_current_ka": 40.9079081358714,
   "single_phase_initial_peak_current_ka": 53.1963412096337,
   "single_phase_rms_break_current_ka": 20.430698531975,
   "single_phase_dc_break_current_ka": 10.0642912787816,
   "single_phase_peak_break_current_ka": 38.9576622314568
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHSI1 M1",
   "site_code": "CHSI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 108,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.9155256798219,
   "three_phase_rms_break_current_ka": 8.93925354310033,
   "three_phase_dc_break_current_ka": 8.77940487878548,
   "three_phase_peak_break_current_ka": 21.4214184769297,
   "single_phase_initial_peak_current_ka": 31.756906888841,
   "single_phase_rms_break_current_ka": 11.6716138448963,
   "single_phase_dc_break_current_ka": 11.0093643079436,
   "single_phase_peak_break_current_ka": 27.5155189021775
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHSI1A",
   "site_code": "CHSI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 110,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.5603698576109,
   "three_phase_rms_break_current_ka": 8.91746318938231,
   "three_phase_dc_break_current_ka": 5.50302785383893,
   "three_phase_peak_break_current_ka": 18.1142252382262,
   "single_phase_initial_peak_current_ka": 27.4664154606852,
   "single_phase_rms_break_current_ka": 10.7780332892402,
   "single_phase_dc_break_current_ka": 6.20389729610907,
   "single_phase_peak_break_current_ka": 21.4463381494612
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHSI1B",
   "site_code": "CHSI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 109,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.8896622748116,
   "three_phase_rms_break_current_ka": 9.05390299249639,
   "three_phase_dc_break_current_ka": 7.12180977441564,
   "three_phase_peak_break_current_ka": 19.9259621788144,
   "single_phase_initial_peak_current_ka": 26.7209290245795,
   "single_phase_rms_break_current_ka": 10.5244365589132,
   "single_phase_dc_break_current_ka": 8.5302851038183,
   "single_phase_peak_break_current_ka": 23.4140860217685
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHSI2 MC3",
   "site_code": "CHSI",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 111,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.6946094230576,
   "three_phase_rms_break_current_ka": 25.0872205508741,
   "three_phase_dc_break_current_ka": 15.8004457134488,
   "three_phase_peak_break_current_ka": 51.2791332587401,
   "single_phase_initial_peak_current_ka": 65.6775357147267,
   "single_phase_rms_break_current_ka": 25.5706136020707,
   "single_phase_dc_break_current_ka": 12.5621327610923,
   "single_phase_peak_break_current_ka": 48.7244413153427
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHTE1 M1",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 113,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.8812804576912,
   "three_phase_rms_break_current_ka": 17.2402853508206,
   "three_phase_dc_break_current_ka": 14.796490426088,
   "three_phase_peak_break_current_ka": 39.1779357884007,
   "single_phase_initial_peak_current_ka": 55.6746768785655,
   "single_phase_rms_break_current_ka": 21.6278405662283,
   "single_phase_dc_break_current_ka": 14.2814139400619,
   "single_phase_peak_break_current_ka": 44.8677993936649
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHTE1 R1",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 112,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.986711092896,
   "three_phase_rms_break_current_ka": 17.2572254326126,
   "three_phase_dc_break_current_ka": 14.879034362692,
   "three_phase_peak_break_current_ka": 39.2844366184226,
   "single_phase_initial_peak_current_ka": 55.5080912311965,
   "single_phase_rms_break_current_ka": 21.661495534772,
   "single_phase_dc_break_current_ka": 13.3110142490155,
   "single_phase_peak_break_current_ka": 43.9449950155744
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHTE1A",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 115,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.9544139420897,
   "three_phase_rms_break_current_ka": 16.8189838337738,
   "three_phase_dc_break_current_ka": 9.74696001767729,
   "three_phase_peak_break_current_ka": 33.532595060734,
   "single_phase_initial_peak_current_ka": 55.5420811293659,
   "single_phase_rms_break_current_ka": 21.4497916187146,
   "single_phase_dc_break_current_ka": 6.30283829259663,
   "single_phase_peak_break_current_ka": 36.6374245098596
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHTE1B",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 114,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.9544517914098,
   "three_phase_rms_break_current_ka": 16.8189916476046,
   "three_phase_dc_break_current_ka": 9.74695863899633,
   "three_phase_peak_break_current_ka": 33.5326047324786,
   "single_phase_initial_peak_current_ka": 55.5420253827376,
   "single_phase_rms_break_current_ka": 21.4497780271333,
   "single_phase_dc_break_current_ka": 6.30279849199882,
   "single_phase_peak_break_current_ka": 36.6373654878632
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHTE2 MC3",
   "site_code": "CHTE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 116,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.8348282414582,
   "three_phase_rms_break_current_ka": 21.8777921509203,
   "three_phase_dc_break_current_ka": 14.5476642223468,
   "three_phase_peak_break_current_ka": 45.487534596958,
   "single_phase_initial_peak_current_ka": 54.0685770992563,
   "single_phase_rms_break_current_ka": 21.3076544879638,
   "single_phase_dc_break_current_ka": 10.1848850505026,
   "single_phase_peak_break_current_ka": 40.3184590097408
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CILF4 M1",
   "site_code": "CILF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 121,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.4605992314778,
   "three_phase_rms_break_current_ka": 21.061365551793,
   "three_phase_dc_break_current_ka": 12.8050932544211,
   "three_phase_peak_break_current_ka": 42.5903620598642,
   "single_phase_initial_peak_current_ka": 58.4140649221566,
   "single_phase_rms_break_current_ka": 22.1668353952004,
   "single_phase_dc_break_current_ka": 11.2413028437665,
   "single_phase_peak_break_current_ka": 42.5899420945509
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CITR1 M1",
   "site_code": "CITR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 122,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.6196957401781,
   "three_phase_rms_break_current_ka": 13.4943808794669,
   "three_phase_dc_break_current_ka": 13.8680296465229,
   "three_phase_peak_break_current_ka": 32.9519661020932,
   "single_phase_initial_peak_current_ka": 49.8734263905284,
   "single_phase_rms_break_current_ka": 18.3132500766632,
   "single_phase_dc_break_current_ka": 16.8986058403361,
   "single_phase_peak_break_current_ka": 42.7974524698832
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CITR1 R3",
   "site_code": "CITR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 123,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.4956848926583,
   "three_phase_rms_break_current_ka": 13.1691701036694,
   "three_phase_dc_break_current_ka": 13.858384342059,
   "three_phase_peak_break_current_ka": 32.4824033078665,
   "single_phase_initial_peak_current_ka": 47.4576706365843,
   "single_phase_rms_break_current_ka": 17.1193991856409,
   "single_phase_dc_break_current_ka": 16.8381252477443,
   "single_phase_peak_break_current_ka": 41.0486117557565
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CITR4 M5",
   "site_code": "CITR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 125,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.195533686044,
   "three_phase_rms_break_current_ka": 25.4008463810681,
   "three_phase_dc_break_current_ka": 17.4447493534016,
   "three_phase_peak_break_current_ka": 53.3669708012637,
   "single_phase_initial_peak_current_ka": 84.7025555873201,
   "single_phase_rms_break_current_ka": 32.7986776504577,
   "single_phase_dc_break_current_ka": 16.5373713967172,
   "single_phase_peak_break_current_ka": 62.9217061578978
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CITR4 MC1",
   "site_code": "CITR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 124,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.257679972526,
   "three_phase_rms_break_current_ka": 25.4192617383787,
   "three_phase_dc_break_current_ka": 17.4701109286953,
   "three_phase_peak_break_current_ka": 53.4183756246219,
   "single_phase_initial_peak_current_ka": 84.8332033522551,
   "single_phase_rms_break_current_ka": 32.8280705817456,
   "single_phase_dc_break_current_ka": 16.648607802666,
   "single_phase_peak_break_current_ka": 63.0745104459119
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLEH4 M1",
   "site_code": "CLEH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 126,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.3791021415842,
   "three_phase_rms_break_current_ka": 22.2807313619205,
   "three_phase_dc_break_current_ka": 13.6385909608801,
   "three_phase_peak_break_current_ka": 45.1483034324996,
   "single_phase_initial_peak_current_ka": 54.0515413915108,
   "single_phase_rms_break_current_ka": 20.8026304191002,
   "single_phase_dc_break_current_ka": 10.0207702890022,
   "single_phase_peak_break_current_ka": 39.4401323607288
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CONQ1 R2",
   "site_code": "CONQ",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 127,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.9375286152079,
   "three_phase_rms_break_current_ka": 17.8452184071725,
   "three_phase_dc_break_current_ka": 14.2290994796001,
   "three_phase_peak_break_current_ka": 39.4660493745335,
   "single_phase_initial_peak_current_ka": 57.6422241434597,
   "single_phase_rms_break_current_ka": 22.3919079668654,
   "single_phase_dc_break_current_ka": 17.3509695759337,
   "single_phase_peak_break_current_ka": 49.0179095100849
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CONQ4 M3",
   "site_code": "CONQ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 128,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.1579175126969,
   "three_phase_rms_break_current_ka": 30.5309385216655,
   "three_phase_dc_break_current_ka": 19.5931175413342,
   "three_phase_peak_break_current_ka": 62.7703848706527,
   "single_phase_initial_peak_current_ka": 92.3193492952901,
   "single_phase_rms_break_current_ka": 34.6342425479939,
   "single_phase_dc_break_current_ka": 23.1152437063797,
   "single_phase_peak_break_current_ka": 72.095459240272
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CONQ4 R2/4",
   "site_code": "CONQ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 129,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.394684075578,
   "three_phase_rms_break_current_ka": 30.8252924086518,
   "three_phase_dc_break_current_ka": 20.476670370917,
   "three_phase_peak_break_current_ka": 64.0702169593487,
   "single_phase_initial_peak_current_ka": 93.3480174167066,
   "single_phase_rms_break_current_ka": 34.9394258326005,
   "single_phase_dc_break_current_ka": 23.764303343229,
   "single_phase_peak_break_current_ka": 73.1761132172216
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COSO4 R",
   "site_code": "COSO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 130,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.0728642895885,
   "three_phase_rms_break_current_ka": 25.4368703432226,
   "three_phase_dc_break_current_ka": 14.9730072366103,
   "three_phase_peak_break_current_ka": 50.9461742603216,
   "single_phase_initial_peak_current_ka": 70.1458423080848,
   "single_phase_rms_break_current_ka": 26.7088668760985,
   "single_phase_dc_break_current_ka": 15.2106830965039,
   "single_phase_peak_break_current_ka": 52.9827248683
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COTT4 M1",
   "site_code": "COTT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 132,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.7735584906604,
   "three_phase_rms_break_current_ka": 28.232531416192,
   "three_phase_dc_break_current_ka": 17.0294472775826,
   "three_phase_peak_break_current_ka": 56.9562761064858,
   "single_phase_initial_peak_current_ka": 63.2440806522466,
   "single_phase_rms_break_current_ka": 24.4476284242038,
   "single_phase_dc_break_current_ka": 13.1989328730452,
   "single_phase_peak_break_current_ka": 47.7731005584122
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COTT4 M3",
   "site_code": "COTT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 131,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.9590052941215,
   "three_phase_rms_break_current_ka": 24.9897716804462,
   "three_phase_dc_break_current_ka": 20.4718936339477,
   "three_phase_peak_break_current_ka": 55.8127676650418,
   "single_phase_initial_peak_current_ka": 59.1134270210234,
   "single_phase_rms_break_current_ka": 22.9741908056719,
   "single_phase_dc_break_current_ka": 17.3389094528827,
   "single_phase_peak_break_current_ka": 49.8293216748112
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COVE1 M2",
   "site_code": "COVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 133,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.9197053804762,
   "three_phase_rms_break_current_ka": 12.5261851476359,
   "three_phase_dc_break_current_ka": 9.5443753553338,
   "three_phase_peak_break_current_ka": 27.2590762759169,
   "single_phase_initial_peak_current_ka": 50.3156547438558,
   "single_phase_rms_break_current_ka": 19.0475929400178,
   "single_phase_dc_break_current_ka": 14.1546422904682,
   "single_phase_peak_break_current_ka": 41.0920065568033
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COVE1 R1",
   "site_code": "COVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 134,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.0334470628005,
   "three_phase_rms_break_current_ka": 12.5721741303637,
   "three_phase_dc_break_current_ka": 9.57242470156296,
   "three_phase_peak_break_current_ka": 27.3521638652395,
   "single_phase_initial_peak_current_ka": 50.1202913654041,
   "single_phase_rms_break_current_ka": 18.9904720573323,
   "single_phase_dc_break_current_ka": 14.1349290530469,
   "single_phase_peak_break_current_ka": 40.9915121923935
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COVE2 MC3",
   "site_code": "COVE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 135,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.7375498544061,
   "three_phase_rms_break_current_ka": 19.5132406386672,
   "three_phase_dc_break_current_ka": 10.5396798639381,
   "three_phase_peak_break_current_ka": 38.135569420991,
   "single_phase_initial_peak_current_ka": 55.8976178837115,
   "single_phase_rms_break_current_ka": 21.3603062674874,
   "single_phase_dc_break_current_ka": 12.6069848643935,
   "single_phase_peak_break_current_ka": 42.8150196843173
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COWL1 M1",
   "site_code": "COWL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 137,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.3701522242859,
   "three_phase_rms_break_current_ka": 11.3731479834532,
   "three_phase_dc_break_current_ka": 10.1843802223826,
   "three_phase_peak_break_current_ka": 26.2684403474583,
   "single_phase_initial_peak_current_ka": 38.3028355465021,
   "single_phase_rms_break_current_ka": 14.2046759256149,
   "single_phase_dc_break_current_ka": 12.2021289613829,
   "single_phase_peak_break_current_ka": 32.2905743045021
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COWL1 M2",
   "site_code": "COWL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 136,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.7409346097033,
   "three_phase_rms_break_current_ka": 15.2628582607043,
   "three_phase_dc_break_current_ka": 13.977044793771,
   "three_phase_peak_break_current_ka": 35.5619859466373,
   "single_phase_initial_peak_current_ka": 52.9642183072736,
   "single_phase_rms_break_current_ka": 19.4898408502698,
   "single_phase_dc_break_current_ka": 16.8804281045139,
   "single_phase_peak_break_current_ka": 44.4432253634586
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COWL4 M1",
   "site_code": "COWL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 138,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.5044198464807,
   "three_phase_rms_break_current_ka": 28.8169422110611,
   "three_phase_dc_break_current_ka": 16.4401062080878,
   "three_phase_peak_break_current_ka": 57.1934167090921,
   "single_phase_initial_peak_current_ka": 78.8302197458883,
   "single_phase_rms_break_current_ka": 30.1845942292898,
   "single_phase_dc_break_current_ka": 15.3682063366287,
   "single_phase_peak_break_current_ka": 58.055668870419
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CREB1 M2",
   "site_code": "CREB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 139,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.21017164657,
   "three_phase_rms_break_current_ka": 14.7387733929379,
   "three_phase_dc_break_current_ka": 12.8592447418802,
   "three_phase_peak_break_current_ka": 33.7030179669167,
   "single_phase_initial_peak_current_ka": 47.0055235045461,
   "single_phase_rms_break_current_ka": 17.738600415049,
   "single_phase_dc_break_current_ka": 14.1615580354884,
   "single_phase_peak_break_current_ka": 39.2477273199678
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CREB1 R2",
   "site_code": "CREB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 140,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.7066175247418,
   "three_phase_rms_break_current_ka": 15.2271134858356,
   "three_phase_dc_break_current_ka": 13.7682555009207,
   "three_phase_peak_break_current_ka": 35.3026459083836,
   "single_phase_initial_peak_current_ka": 48.8225387739337,
   "single_phase_rms_break_current_ka": 18.3306726490562,
   "single_phase_dc_break_current_ka": 15.1557898067444,
   "single_phase_peak_break_current_ka": 41.0792756744612
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CREB2A",
   "site_code": "CREB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 141,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.526439532581,
   "three_phase_rms_break_current_ka": 20.5369892528383,
   "three_phase_dc_break_current_ka": 11.4303244269014,
   "three_phase_peak_break_current_ka": 40.4740131585758,
   "single_phase_initial_peak_current_ka": 57.4915066500951,
   "single_phase_rms_break_current_ka": 21.4019520640753,
   "single_phase_dc_break_current_ka": 9.8832950636955,
   "single_phase_peak_break_current_ka": 40.1502259339696
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CREB2B",
   "site_code": "CREB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 142,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.436160271063,
   "three_phase_rms_break_current_ka": 20.5041204492102,
   "three_phase_dc_break_current_ka": 11.4295983940738,
   "three_phase_peak_break_current_ka": 40.4268036178784,
   "single_phase_initial_peak_current_ka": 57.9452183227242,
   "single_phase_rms_break_current_ka": 21.5673425597621,
   "single_phase_dc_break_current_ka": 9.96414676948193,
   "single_phase_peak_break_current_ka": 40.464975121844
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CREB4 MB1",
   "site_code": "CREB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 143,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.5168760394103,
   "three_phase_rms_break_current_ka": 31.9305659222942,
   "three_phase_dc_break_current_ka": 21.4897972835286,
   "three_phase_peak_break_current_ka": 66.6464366650853,
   "single_phase_initial_peak_current_ka": 76.8300937001212,
   "single_phase_rms_break_current_ka": 29.4128189104894,
   "single_phase_dc_break_current_ka": 17.0198653094299,
   "single_phase_peak_break_current_ka": 58.6158727202679
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CULJ4 CULI4A",
   "site_code": "CULJ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 144,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.4811894900945,
   "three_phase_rms_break_current_ka": 26.1167390300448,
   "three_phase_dc_break_current_ka": 14.7076737388149,
   "three_phase_peak_break_current_ka": 51.642320280063,
   "single_phase_initial_peak_current_ka": 74.9016466741158,
   "single_phase_rms_break_current_ka": 28.4718042439287,
   "single_phase_dc_break_current_ka": 15.4646869089336,
   "single_phase_peak_break_current_ka": 55.7298986159295
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DAIN4 M1",
   "site_code": "DAIN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 145,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 98.6051824976985,
   "three_phase_rms_break_current_ka": 35.6013008879219,
   "three_phase_dc_break_current_ka": 19.7187994506865,
   "three_phase_peak_break_current_ka": 70.066642004511,
   "single_phase_initial_peak_current_ka": 86.6903256045245,
   "single_phase_rms_break_current_ka": 33.8294084044613,
   "single_phase_dc_break_current_ka": 15.9786954966938,
   "single_phase_peak_break_current_ka": 63.8207036693414
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEES8 DEES41",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 382,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.292943385784,
   "three_phase_rms_break_current_ka": 30.0594845222433,
   "three_phase_dc_break_current_ka": 10.6596887582307,
   "three_phase_peak_break_current_ka": 53.1702194475312,
   "single_phase_initial_peak_current_ka": 93.2457682632468,
   "single_phase_rms_break_current_ka": 34.5987326379213,
   "single_phase_dc_break_current_ka": 13.7349348341789,
   "single_phase_peak_break_current_ka": 62.6649317716479
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DIDC4 M3",
   "site_code": "DIDC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 146,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.355795386676,
   "three_phase_rms_break_current_ka": 26.7254742057535,
   "three_phase_dc_break_current_ka": 15.0964169534305,
   "three_phase_peak_break_current_ka": 52.8919450360594,
   "single_phase_initial_peak_current_ka": 80.7697953425691,
   "single_phase_rms_break_current_ka": 30.3858401576376,
   "single_phase_dc_break_current_ka": 18.6099493946946,
   "single_phase_peak_break_current_ka": 61.5820166497268
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DINO4 R5",
   "site_code": "DINO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 147,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.0292361138958,
   "three_phase_rms_break_current_ka": 23.98174075465,
   "three_phase_dc_break_current_ka": 20.2179544788689,
   "three_phase_peak_break_current_ka": 54.1332575034105,
   "single_phase_initial_peak_current_ka": 72.8472441751261,
   "single_phase_rms_break_current_ka": 26.6786135996314,
   "single_phase_dc_break_current_ka": 22.510417806037,
   "single_phase_peak_break_current_ka": 60.239674983947
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DISS4A",
   "site_code": "DISS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 148,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.2362040892975,
   "three_phase_rms_break_current_ka": 23.7118550664649,
   "three_phase_dc_break_current_ka": 8.51989015625823,
   "three_phase_peak_break_current_ka": 42.0535171802781,
   "single_phase_initial_peak_current_ka": 47.3588760572201,
   "single_phase_rms_break_current_ka": 18.7472566524889,
   "single_phase_dc_break_current_ka": 2.35619058857333,
   "single_phase_peak_break_current_ka": 28.8688152038124
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DISS4B",
   "site_code": "DISS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 149,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.2362040892975,
   "three_phase_rms_break_current_ka": 23.711855066465,
   "three_phase_dc_break_current_ka": 8.51989015625822,
   "three_phase_peak_break_current_ka": 42.0535171802782,
   "single_phase_initial_peak_current_ka": 47.3584773724341,
   "single_phase_rms_break_current_ka": 18.747101961376,
   "single_phase_dc_break_current_ka": 2.35617075327702,
   "single_phase_peak_break_current_ka": 28.8685766022463
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DRAK1 R1",
   "site_code": "DRAK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 150,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.9928349949657,
   "three_phase_rms_break_current_ka": 11.0999387509067,
   "three_phase_dc_break_current_ka": 11.1942355648273,
   "three_phase_peak_break_current_ka": 26.8919194878702,
   "single_phase_initial_peak_current_ka": 38.1922201211572,
   "single_phase_rms_break_current_ka": 14.0107339662992,
   "single_phase_dc_break_current_ka": 13.8206206773797,
   "single_phase_peak_break_current_ka": 33.6347906713214
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DRAK4 R2",
   "site_code": "DRAK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 151,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.0557798858429,
   "three_phase_rms_break_current_ka": 34.4986318508512,
   "three_phase_dc_break_current_ka": 16.9645919829295,
   "three_phase_peak_break_current_ka": 65.7530250297197,
   "single_phase_initial_peak_current_ka": 89.7026904298481,
   "single_phase_rms_break_current_ka": 35.0766967311292,
   "single_phase_dc_break_current_ka": 15.3509421363781,
   "single_phase_peak_break_current_ka": 64.9568823767891
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DRAX1 M1",
   "site_code": "DRAX",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 152,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.3711118132388,
   "three_phase_rms_break_current_ka": 11.9011224173673,
   "three_phase_dc_break_current_ka": 11.1507111985283,
   "three_phase_peak_break_current_ka": 27.9814399286317,
   "single_phase_initial_peak_current_ka": 48.7951046115347,
   "single_phase_rms_break_current_ka": 16.65358062426,
   "single_phase_dc_break_current_ka": 13.8046256938775,
   "single_phase_peak_break_current_ka": 37.3563452747799
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DRAX4 M3",
   "site_code": "DRAX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 153,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.7150588370038,
   "three_phase_rms_break_current_ka": 26.2733447157881,
   "three_phase_dc_break_current_ka": 16.477357602027,
   "three_phase_peak_break_current_ka": 53.6334780279981,
   "single_phase_initial_peak_current_ka": 66.4513026798255,
   "single_phase_rms_break_current_ka": 25.3316256137206,
   "single_phase_dc_break_current_ka": 13.8781511298672,
   "single_phase_peak_break_current_ka": 49.7024796297485
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DRAX4 R4/5/6",
   "site_code": "DRAX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 154,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.8005044701104,
   "three_phase_rms_break_current_ka": 28.9806828276822,
   "three_phase_dc_break_current_ka": 18.1212507943091,
   "three_phase_peak_break_current_ka": 59.1061254960503,
   "single_phase_initial_peak_current_ka": 73.0008202753855,
   "single_phase_rms_break_current_ka": 27.9562021711199,
   "single_phase_dc_break_current_ka": 14.9592061242456,
   "single_phase_peak_break_current_ka": 54.4952463870874
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNG2 M2",
   "site_code": "DUNG",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 155,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.5945866925672,
   "three_phase_rms_break_current_ka": 13.6935847661149,
   "three_phase_dc_break_current_ka": 11.5608437495051,
   "three_phase_peak_break_current_ka": 30.9264970432504,
   "single_phase_initial_peak_current_ka": 38.3470075443462,
   "single_phase_rms_break_current_ka": 14.431096193475,
   "single_phase_dc_break_current_ka": 9.06429217727757,
   "single_phase_peak_break_current_ka": 29.4729441340007
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNG4 M2",
   "site_code": "DUNG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 156,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.0221776479462,
   "three_phase_rms_break_current_ka": 19.2279537599828,
   "three_phase_dc_break_current_ka": 7.47880312629565,
   "three_phase_peak_break_current_ka": 34.6712361103461,
   "single_phase_initial_peak_current_ka": 47.6691638467868,
   "single_phase_rms_break_current_ka": 18.6550302884543,
   "single_phase_dc_break_current_ka": 3.96312945967473,
   "single_phase_peak_break_current_ka": 30.3453263000876
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EALI2 MC3",
   "site_code": "EALI",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 157,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.6901897948119,
   "three_phase_rms_break_current_ka": 14.6505521795447,
   "three_phase_dc_break_current_ka": 10.7578323651086,
   "three_phase_peak_break_current_ka": 31.4768419536754,
   "single_phase_initial_peak_current_ka": 45.9405219851967,
   "single_phase_rms_break_current_ka": 18.036003924431,
   "single_phase_dc_break_current_ka": 9.41132756705019,
   "single_phase_peak_break_current_ka": 34.9180889279948
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EASO11",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 161,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.5343768795417,
   "three_phase_rms_break_current_ka": 13.3072642608271,
   "three_phase_dc_break_current_ka": 11.1446986009545,
   "three_phase_peak_break_current_ka": 29.9640121966989,
   "single_phase_initial_peak_current_ka": 44.7537571597859,
   "single_phase_rms_break_current_ka": 17.1718694306832,
   "single_phase_dc_break_current_ka": 12.5582821623761,
   "single_phase_peak_break_current_ka": 36.8429728025482
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EASO12",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 162,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.5551918999053,
   "three_phase_rms_break_current_ka": 13.3162241675986,
   "three_phase_dc_break_current_ka": 11.2045338586415,
   "three_phase_peak_break_current_ka": 30.0365186760598,
   "single_phase_initial_peak_current_ka": 44.6439480290036,
   "single_phase_rms_break_current_ka": 17.1291233848691,
   "single_phase_dc_break_current_ka": 12.621108693915,
   "single_phase_peak_break_current_ka": 36.845347296359
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EASO13",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 164,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.4628917349886,
   "three_phase_rms_break_current_ka": 13.9174388110664,
   "three_phase_dc_break_current_ka": 12.2881036988762,
   "three_phase_peak_break_current_ka": 31.9703344189841,
   "single_phase_initial_peak_current_ka": 52.5880933054317,
   "single_phase_rms_break_current_ka": 20.5319512522951,
   "single_phase_dc_break_current_ka": 14.5680309107703,
   "single_phase_peak_break_current_ka": 43.6045948337493
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EASO1A",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 163,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.586406039679,
   "three_phase_rms_break_current_ka": 8.62975154911186,
   "three_phase_dc_break_current_ka": 0.667979810437029,
   "three_phase_peak_break_current_ka": 12.8722914911013,
   "single_phase_initial_peak_current_ka": 21.7867603941702,
   "single_phase_rms_break_current_ka": 9.05601918779511,
   "single_phase_dc_break_current_ka": 0.790583387443263,
   "single_phase_peak_break_current_ka": 13.5977285439341
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EASO4 R2",
   "site_code": "EASO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 165,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.6444815146749,
   "three_phase_rms_break_current_ka": 23.9554817891937,
   "three_phase_dc_break_current_ka": 13.9870945594774,
   "three_phase_peak_break_current_ka": 47.8652617989369,
   "single_phase_initial_peak_current_ka": 65.0162257134751,
   "single_phase_rms_break_current_ka": 24.7820753572457,
   "single_phase_dc_break_current_ka": 15.935905903831,
   "single_phase_peak_break_current_ka": 50.9830529778
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ECLA1 M2",
   "site_code": "ECLA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 159,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.782836264248,
   "three_phase_rms_break_current_ka": 17.0553008715217,
   "three_phase_dc_break_current_ka": 14.2364791585804,
   "three_phase_peak_break_current_ka": 38.3563169614401,
   "single_phase_initial_peak_current_ka": 51.8448687298259,
   "single_phase_rms_break_current_ka": 19.9336471955836,
   "single_phase_dc_break_current_ka": 15.711641990482,
   "single_phase_peak_break_current_ka": 43.9020762020367
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ECLA1 R2",
   "site_code": "ECLA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 158,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.1147149120867,
   "three_phase_rms_break_current_ka": 16.2963328286853,
   "three_phase_dc_break_current_ka": 12.764740963248,
   "three_phase_peak_break_current_ka": 35.8112358665207,
   "single_phase_initial_peak_current_ka": 52.0403426881433,
   "single_phase_rms_break_current_ka": 19.7501294475951,
   "single_phase_dc_break_current_ka": 15.2706677962506,
   "single_phase_peak_break_current_ka": 43.2015687196638
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ECLA4 R2",
   "site_code": "ECLA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 160,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.1231487225124,
   "three_phase_rms_break_current_ka": 31.5295675785292,
   "three_phase_dc_break_current_ka": 17.817194109394,
   "three_phase_peak_break_current_ka": 62.406736194709,
   "single_phase_initial_peak_current_ka": 78.2744969954912,
   "single_phase_rms_break_current_ka": 30.3983999174623,
   "single_phase_dc_break_current_ka": 14.8651601822115,
   "single_phase_peak_break_current_ka": 57.8549896199279
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EGGB4 M1",
   "site_code": "EGGB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 167,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.2734491354538,
   "three_phase_rms_break_current_ka": 25.5103117142997,
   "three_phase_dc_break_current_ka": 16.2004158503478,
   "three_phase_peak_break_current_ka": 52.2774446570756,
   "single_phase_initial_peak_current_ka": 65.2033558262369,
   "single_phase_rms_break_current_ka": 24.8142924366591,
   "single_phase_dc_break_current_ka": 13.9209893245392,
   "single_phase_peak_break_current_ka": 49.0136982291546
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EGGB4 R2",
   "site_code": "EGGB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 166,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.4939719763392,
   "three_phase_rms_break_current_ka": 27.5040900827416,
   "three_phase_dc_break_current_ka": 17.2741348409675,
   "three_phase_peak_break_current_ka": 56.170792056712,
   "single_phase_initial_peak_current_ka": 70.5145380797067,
   "single_phase_rms_break_current_ka": 26.901844357927,
   "single_phase_dc_break_current_ka": 15.1561025939075,
   "single_phase_peak_break_current_ka": 53.201055737738
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELLA2 MC3",
   "site_code": "ELLA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 168,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.0307648118737,
   "three_phase_rms_break_current_ka": 20.4221821359153,
   "three_phase_dc_break_current_ka": 6.74475593241328,
   "three_phase_peak_break_current_ka": 35.6260828822782,
   "single_phase_initial_peak_current_ka": 52.832447201885,
   "single_phase_rms_break_current_ka": 20.4836353211017,
   "single_phase_dc_break_current_ka": 6.85941599448639,
   "single_phase_peak_break_current_ka": 35.827650872293
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELST1 M4",
   "site_code": "ELST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 169,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.7063226154702,
   "three_phase_rms_break_current_ka": 17.0392191763007,
   "three_phase_dc_break_current_ka": 15.1647824845018,
   "three_phase_peak_break_current_ka": 39.261877335874,
   "single_phase_initial_peak_current_ka": 59.1009400166506,
   "single_phase_rms_break_current_ka": 22.0597666502282,
   "single_phase_dc_break_current_ka": 18.4072037375304,
   "single_phase_peak_break_current_ka": 49.6044249170689
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELST1 M6",
   "site_code": "ELST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 171,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.4008877342773,
   "three_phase_rms_break_current_ka": 14.8036282437357,
   "three_phase_dc_break_current_ka": 10.3307516476324,
   "three_phase_peak_break_current_ka": 31.2662434822528,
   "single_phase_initial_peak_current_ka": 45.5373105707486,
   "single_phase_rms_break_current_ka": 17.3910264636198,
   "single_phase_dc_break_current_ka": 12.2785934556656,
   "single_phase_peak_break_current_ka": 36.8732189441062
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELST1 R4",
   "site_code": "ELST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 170,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.6106857069078,
   "three_phase_rms_break_current_ka": 15.6537738939115,
   "three_phase_dc_break_current_ka": 11.605198189067,
   "three_phase_peak_break_current_ka": 33.7429775321585,
   "single_phase_initial_peak_current_ka": 53.1356654789088,
   "single_phase_rms_break_current_ka": 20.8653735083688,
   "single_phase_dc_break_current_ka": 13.4260897027623,
   "single_phase_peak_break_current_ka": 42.9341839022777
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELST2 M1",
   "site_code": "ELST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 172,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.5582432761602,
   "three_phase_rms_break_current_ka": 22.5954533453826,
   "three_phase_dc_break_current_ka": 15.6871590040009,
   "three_phase_peak_break_current_ka": 47.6419555730095,
   "single_phase_initial_peak_current_ka": 69.7309448578494,
   "single_phase_rms_break_current_ka": 26.3734207724902,
   "single_phase_dc_break_current_ka": 17.5130903952956,
   "single_phase_peak_break_current_ka": 54.8107397379235
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELST2 R2",
   "site_code": "ELST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 173,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.2025494159018,
   "three_phase_rms_break_current_ka": 21.9816331755487,
   "three_phase_dc_break_current_ka": 13.7440391341703,
   "three_phase_peak_break_current_ka": 44.8307628941417,
   "single_phase_initial_peak_current_ka": 66.0462851081843,
   "single_phase_rms_break_current_ka": 25.3663381822306,
   "single_phase_dc_break_current_ka": 14.5187051569429,
   "single_phase_peak_break_current_ka": 50.3921246419959
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELST4 M1",
   "site_code": "ELST",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 174,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.1429608132934,
   "three_phase_rms_break_current_ka": 24.2040709489727,
   "three_phase_dc_break_current_ka": 21.3891023200702,
   "three_phase_peak_break_current_ka": 55.6188277207481,
   "single_phase_initial_peak_current_ka": 82.0977570468854,
   "single_phase_rms_break_current_ka": 31.0839192580576,
   "single_phase_dc_break_current_ka": 25.259745344541,
   "single_phase_peak_break_current_ka": 69.2190455309964
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELST4B",
   "site_code": "ELST",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 175,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.5730561587165,
   "three_phase_rms_break_current_ka": 15.3037359533882,
   "three_phase_dc_break_current_ka": 3.82055704622767,
   "three_phase_peak_break_current_ka": 25.4633079864861,
   "single_phase_initial_peak_current_ka": 39.1942382885714,
   "single_phase_rms_break_current_ka": 15.0855386352548,
   "single_phase_dc_break_current_ka": 4.28822836170131,
   "single_phase_peak_break_current_ka": 25.6224016953819
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ENDE1 R1",
   "site_code": "ENDE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 176,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.5250117874584,
   "three_phase_rms_break_current_ka": 14.6464647830611,
   "three_phase_dc_break_current_ka": 15.7434004627424,
   "three_phase_peak_break_current_ka": 36.4566295997673,
   "single_phase_initial_peak_current_ka": 49.3609010913028,
   "single_phase_rms_break_current_ka": 18.4642583824592,
   "single_phase_dc_break_current_ka": 18.0477981555763,
   "single_phase_peak_break_current_ka": 44.1602027792111
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ENDE4 MC4",
   "site_code": "ENDE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 177,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.298985993523,
   "three_phase_rms_break_current_ka": 26.6193292180797,
   "three_phase_dc_break_current_ka": 12.9544856408372,
   "three_phase_peak_break_current_ka": 50.5999020423199,
   "single_phase_initial_peak_current_ka": 53.0297413777524,
   "single_phase_rms_break_current_ka": 21.085674204708,
   "single_phase_dc_break_current_ka": 9.05665690249376,
   "single_phase_peak_break_current_ka": 38.8763033345724
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EXET1 R1",
   "site_code": "EXET",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 178,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.45350897484,
   "three_phase_rms_break_current_ka": 14.2658811553373,
   "three_phase_dc_break_current_ka": 10.3399179704186,
   "three_phase_peak_break_current_ka": 30.5149205794993,
   "single_phase_initial_peak_current_ka": 47.5324022712063,
   "single_phase_rms_break_current_ka": 18.5495006858092,
   "single_phase_dc_break_current_ka": 12.8029567281448,
   "single_phase_peak_break_current_ka": 39.0359121732652
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EXET4 M1",
   "site_code": "EXET",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 179,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.7815223404815,
   "three_phase_rms_break_current_ka": 14.8293554423585,
   "three_phase_dc_break_current_ka": 7.3445920994556,
   "three_phase_peak_break_current_ka": 28.3164676872902,
   "single_phase_initial_peak_current_ka": 42.4085837723577,
   "single_phase_rms_break_current_ka": 16.307746795923,
   "single_phase_dc_break_current_ka": 8.35033886762356,
   "single_phase_peak_break_current_ka": 31.4129755581643
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FAWL1 M2",
   "site_code": "FAWL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 180,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.0996109618896,
   "three_phase_rms_break_current_ka": 13.6409003257266,
   "three_phase_dc_break_current_ka": 15.0496426857308,
   "three_phase_peak_break_current_ka": 34.3407889293529,
   "single_phase_initial_peak_current_ka": 48.7750504385613,
   "single_phase_rms_break_current_ka": 18.2683682943074,
   "single_phase_dc_break_current_ka": 17.8004154856839,
   "single_phase_peak_break_current_ka": 43.6357896899201
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FAWL4 M1/3_1",
   "site_code": "FAWL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 181,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.0797976837063,
   "three_phase_rms_break_current_ka": 21.2092114563286,
   "three_phase_dc_break_current_ka": 16.560188141381,
   "three_phase_peak_break_current_ka": 46.5545426301598,
   "single_phase_initial_peak_current_ka": 52.8940975831372,
   "single_phase_rms_break_current_ka": 20.514378934532,
   "single_phase_dc_break_current_ka": 14.611294125544,
   "single_phase_peak_break_current_ka": 43.62300703842
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FECK2 M1",
   "site_code": "FECK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 182,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.9002838323948,
   "three_phase_rms_break_current_ka": 20.6400385687191,
   "three_phase_dc_break_current_ka": 12.7991855452119,
   "three_phase_peak_break_current_ka": 41.9886080169983,
   "single_phase_initial_peak_current_ka": 54.3986459372117,
   "single_phase_rms_break_current_ka": 21.0125297181079,
   "single_phase_dc_break_current_ka": 12.1679490585375,
   "single_phase_peak_break_current_ka": 41.8841535656534
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FECK4 M1",
   "site_code": "FECK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 183,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.2428705562867,
   "three_phase_rms_break_current_ka": 24.5301542186596,
   "three_phase_dc_break_current_ka": 11.4549910843644,
   "three_phase_peak_break_current_ka": 46.1458678674964,
   "single_phase_initial_peak_current_ka": 59.0293426817199,
   "single_phase_rms_break_current_ka": 23.1519527334886,
   "single_phase_dc_break_current_ka": 11.0270799907272,
   "single_phase_peak_break_current_ka": 43.7688855418476
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERR1 RB1",
   "site_code": "FERR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 186,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.7513119984068,
   "three_phase_rms_break_current_ka": 13.3946536957064,
   "three_phase_dc_break_current_ka": 13.9224437629951,
   "three_phase_peak_break_current_ka": 32.865344682754,
   "single_phase_initial_peak_current_ka": 46.8466215397845,
   "single_phase_rms_break_current_ka": 17.0560267653357,
   "single_phase_dc_break_current_ka": 16.4695890283278,
   "single_phase_peak_break_current_ka": 40.5904534000641
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERR2 M2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 190,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.9848730837198,
   "three_phase_rms_break_current_ka": 23.626357396708,
   "three_phase_dc_break_current_ka": 16.7682970526016,
   "three_phase_peak_break_current_ka": 50.1810121124999,
   "single_phase_initial_peak_current_ka": 69.2336395806154,
   "single_phase_rms_break_current_ka": 26.3538959375851,
   "single_phase_dc_break_current_ka": 16.7353834081132,
   "single_phase_peak_break_current_ka": 54.0054204644153
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERR2 R2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 191,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.6683599202757,
   "three_phase_rms_break_current_ka": 23.3741541413454,
   "three_phase_dc_break_current_ka": 17.5868941502133,
   "three_phase_peak_break_current_ka": 50.6429399459033,
   "single_phase_initial_peak_current_ka": 69.4348805878501,
   "single_phase_rms_break_current_ka": 26.1152697240226,
   "single_phase_dc_break_current_ka": 18.4026451032018,
   "single_phase_peak_break_current_ka": 55.335213731946
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERR2A M1",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 185,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.1828655967302,
   "three_phase_rms_break_current_ka": 22.3707368364733,
   "three_phase_dc_break_current_ka": 8.45461180204041,
   "three_phase_peak_break_current_ka": 40.0916112364604,
   "single_phase_initial_peak_current_ka": 64.6191310790553,
   "single_phase_rms_break_current_ka": 24.9146539347907,
   "single_phase_dc_break_current_ka": 6.95959525910065,
   "single_phase_peak_break_current_ka": 42.1942367555139
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERR2A M2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 184,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.0787593533265,
   "three_phase_rms_break_current_ka": 22.1992828582867,
   "three_phase_dc_break_current_ka": 9.24556616391071,
   "three_phase_peak_break_current_ka": 40.6400930570563,
   "single_phase_initial_peak_current_ka": 65.0866381971962,
   "single_phase_rms_break_current_ka": 24.7675071551412,
   "single_phase_dc_break_current_ka": 8.09875983186831,
   "single_phase_peak_break_current_ka": 43.1253043568417
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERR2B M1",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 187,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.4585556236995,
   "three_phase_rms_break_current_ka": 22.7742973298119,
   "three_phase_dc_break_current_ka": 8.90161167113589,
   "three_phase_peak_break_current_ka": 41.1093318284733,
   "single_phase_initial_peak_current_ka": 66.7178353542668,
   "single_phase_rms_break_current_ka": 25.6558026853025,
   "single_phase_dc_break_current_ka": 7.48905662762005,
   "single_phase_peak_break_current_ka": 43.7718407387429
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERR2B M2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 189,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.3518756300032,
   "three_phase_rms_break_current_ka": 22.5969120873344,
   "three_phase_dc_break_current_ka": 9.7562527080274,
   "three_phase_peak_break_current_ka": 41.7131122496883,
   "single_phase_initial_peak_current_ka": 67.2232575144554,
   "single_phase_rms_break_current_ka": 25.5000948978984,
   "single_phase_dc_break_current_ka": 8.804984208896,
   "single_phase_peak_break_current_ka": 44.8675642553049
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERR2B M3",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 188,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.9610619678499,
   "three_phase_rms_break_current_ka": 22.9447091693386,
   "three_phase_dc_break_current_ka": 9.01111919117716,
   "three_phase_peak_break_current_ka": 41.4598380831622,
   "single_phase_initial_peak_current_ka": 67.0137574248372,
   "single_phase_rms_break_current_ka": 25.6019936571991,
   "single_phase_dc_break_current_ka": 7.82852996652934,
   "single_phase_peak_break_current_ka": 44.0352166203303
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERR4A",
   "site_code": "FERR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 192,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.7130787564275,
   "three_phase_rms_break_current_ka": 21.6143697710636,
   "three_phase_dc_break_current_ka": 6.92509393501293,
   "three_phase_peak_break_current_ka": 37.4924288073981,
   "single_phase_initial_peak_current_ka": 56.1918392376885,
   "single_phase_rms_break_current_ka": 21.2214644476602,
   "single_phase_dc_break_current_ka": 7.26439733961019,
   "single_phase_peak_break_current_ka": 37.2760801749097
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FFES2 MC1",
   "site_code": "FFES",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 193,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.3636011896741,
   "three_phase_rms_break_current_ka": 12.7927131234703,
   "three_phase_dc_break_current_ka": 2.71646205120557,
   "three_phase_peak_break_current_ka": 20.8080904499655,
   "single_phase_initial_peak_current_ka": 33.9282776054762,
   "single_phase_rms_break_current_ka": 13.2736860849324,
   "single_phase_dc_break_current_ka": 2.39585021051179,
   "single_phase_peak_break_current_ka": 21.1676770945063
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FFES2 MC2",
   "site_code": "FFES",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 194,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.3102766770372,
   "three_phase_rms_break_current_ka": 12.7940749484356,
   "three_phase_dc_break_current_ka": 2.69819095919614,
   "three_phase_peak_break_current_ka": 20.7917452692916,
   "single_phase_initial_peak_current_ka": 34.3875653881003,
   "single_phase_rms_break_current_ka": 13.4521421381048,
   "single_phase_dc_break_current_ka": 2.41679125241725,
   "single_phase_peak_break_current_ka": 21.4409931070956
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FIDF2 M1",
   "site_code": "FIDF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 195,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.6253928038966,
   "three_phase_rms_break_current_ka": 26.9126587573103,
   "three_phase_dc_break_current_ka": 18.9397660969908,
   "three_phase_peak_break_current_ka": 57.0000131110981,
   "single_phase_initial_peak_current_ka": 72.0781916768764,
   "single_phase_rms_break_current_ka": 27.6262244448396,
   "single_phase_dc_break_current_ka": 15.3230862841939,
   "single_phase_peak_break_current_ka": 54.3924675712493
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FLEE1 M2",
   "site_code": "FLEE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 196,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.7160196375203,
   "three_phase_rms_break_current_ka": 21.7400524165661,
   "three_phase_dc_break_current_ka": 15.9288992716189,
   "three_phase_peak_break_current_ka": 46.6739762458287,
   "single_phase_initial_peak_current_ka": 71.175294168301,
   "single_phase_rms_break_current_ka": 27.5146633278977,
   "single_phase_dc_break_current_ka": 18.1646018418435,
   "single_phase_peak_break_current_ka": 57.0762118842861
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FLEE1 R1",
   "site_code": "FLEE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 197,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.2195383826932,
   "three_phase_rms_break_current_ka": 22.1466422209768,
   "three_phase_dc_break_current_ka": 16.4295161551971,
   "three_phase_peak_break_current_ka": 47.7495979451271,
   "single_phase_initial_peak_current_ka": 71.1291116703818,
   "single_phase_rms_break_current_ka": 27.4119365034805,
   "single_phase_dc_break_current_ka": 18.818227977323,
   "single_phase_peak_break_current_ka": 57.5845603514553
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FLEE4 MC3",
   "site_code": "FLEE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 198,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.2593475835484,
   "three_phase_rms_break_current_ka": 26.480216832994,
   "three_phase_dc_break_current_ka": 15.031531618304,
   "three_phase_peak_break_current_ka": 52.4802133981045,
   "single_phase_initial_peak_current_ka": 68.1455151510284,
   "single_phase_rms_break_current_ka": 26.2035091940813,
   "single_phase_dc_break_current_ka": 13.3485029763791,
   "single_phase_peak_break_current_ka": 50.405861060417
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FLIB4 M1",
   "site_code": "FLIB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 199,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.894232116804,
   "three_phase_rms_break_current_ka": 29.2961401018213,
   "three_phase_dc_break_current_ka": 19.5153985168533,
   "three_phase_peak_break_current_ka": 60.9463971740313,
   "single_phase_initial_peak_current_ka": 88.7310389180542,
   "single_phase_rms_break_current_ka": 33.4486034260568,
   "single_phase_dc_break_current_ka": 21.2118286492601,
   "single_phase_peak_break_current_ka": 68.5152972568288
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FOUR2 MC1",
   "site_code": "FOUR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 200,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.2249946717407,
   "three_phase_rms_break_current_ka": 14.5257893035619,
   "three_phase_dc_break_current_ka": 5.15289265628224,
   "three_phase_peak_break_current_ka": 25.6954608935534,
   "single_phase_initial_peak_current_ka": 31.2138184034762,
   "single_phase_rms_break_current_ka": 12.7897364518803,
   "single_phase_dc_break_current_ka": 3.89084413794998,
   "single_phase_peak_break_current_ka": 21.9782628873767
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FROD1 R2",
   "site_code": "FROD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 201,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.4838186070185,
   "three_phase_rms_break_current_ka": 9.18660884080562,
   "three_phase_dc_break_current_ka": 8.92947762738951,
   "three_phase_peak_break_current_ka": 21.9213044422734,
   "single_phase_initial_peak_current_ka": 31.8563286241096,
   "single_phase_rms_break_current_ka": 11.6556130445997,
   "single_phase_dc_break_current_ka": 10.8710987211939,
   "single_phase_peak_break_current_ka": 27.3546247666396
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FROD2 MC1",
   "site_code": "FROD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 203,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.9620788456268,
   "three_phase_rms_break_current_ka": 22.4770861197105,
   "three_phase_dc_break_current_ka": 16.4565206552929,
   "three_phase_peak_break_current_ka": 48.2439206884154,
   "single_phase_initial_peak_current_ka": 64.610762629269,
   "single_phase_rms_break_current_ka": 24.2112261214858,
   "single_phase_dc_break_current_ka": 17.7039279764357,
   "single_phase_peak_break_current_ka": 51.9437723191227
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FROD2 MC3",
   "site_code": "FROD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 202,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.4753569774276,
   "three_phase_rms_break_current_ka": 22.3474337631985,
   "three_phase_dc_break_current_ka": 9.29681375445423,
   "three_phase_peak_break_current_ka": 40.9008576666039,
   "single_phase_initial_peak_current_ka": 63.0853829686757,
   "single_phase_rms_break_current_ka": 23.5840898924462,
   "single_phase_dc_break_current_ka": 9.82341514578408,
   "single_phase_peak_break_current_ka": 43.1763549279077
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FROD4 R1",
   "site_code": "FROD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 204,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.045881474884,
   "three_phase_rms_break_current_ka": 27.074700478721,
   "three_phase_dc_break_current_ka": 23.4379366692421,
   "three_phase_peak_break_current_ka": 61.7273452834386,
   "single_phase_initial_peak_current_ka": 72.9996823482367,
   "single_phase_rms_break_current_ka": 27.71345457166,
   "single_phase_dc_break_current_ka": 23.2440820921908,
   "single_phase_peak_break_current_ka": 62.436825407643
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRAI4 R1/2",
   "site_code": "GRAI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 205,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.7470183420201,
   "three_phase_rms_break_current_ka": 30.112505808523,
   "three_phase_dc_break_current_ka": 20.3659766937374,
   "three_phase_peak_break_current_ka": 62.9514908051892,
   "single_phase_initial_peak_current_ka": 89.1567798192441,
   "single_phase_rms_break_current_ka": 33.1419175468618,
   "single_phase_dc_break_current_ka": 19.9670057376524,
   "single_phase_peak_break_current_ka": 66.8367550154752
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GREN1 M1",
   "site_code": "GREN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 207,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.1785090909869,
   "three_phase_rms_break_current_ka": 12.5667025019053,
   "three_phase_dc_break_current_ka": 9.97452376005877,
   "three_phase_peak_break_current_ka": 27.7465248725611,
   "single_phase_initial_peak_current_ka": 40.9792266335368,
   "single_phase_rms_break_current_ka": 15.8839482762572,
   "single_phase_dc_break_current_ka": 10.6608356441267,
   "single_phase_peak_break_current_ka": 33.1241307204425
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GREN1 R2",
   "site_code": "GREN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 206,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.4695728863813,
   "three_phase_rms_break_current_ka": 13.1105582598487,
   "three_phase_dc_break_current_ka": 10.5887451781023,
   "three_phase_peak_break_current_ka": 29.129874479463,
   "single_phase_initial_peak_current_ka": 37.7418021602534,
   "single_phase_rms_break_current_ka": 14.6171452562091,
   "single_phase_dc_break_current_ka": 10.0719153994869,
   "single_phase_peak_break_current_ka": 30.7436804639953
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GREN4 R2",
   "site_code": "GREN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 208,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.9779632273293,
   "three_phase_rms_break_current_ka": 22.2653123632077,
   "three_phase_dc_break_current_ka": 10.1417737060188,
   "three_phase_peak_break_current_ka": 41.6296804205405,
   "single_phase_initial_peak_current_ka": 46.5259408845104,
   "single_phase_rms_break_current_ka": 18.5262099170602,
   "single_phase_dc_break_current_ka": 8.72113187638484,
   "single_phase_peak_break_current_ka": 34.9211492004623
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRIW1 R1/2",
   "site_code": "GRIW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 211,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.7070635079062,
   "three_phase_rms_break_current_ka": 11.0794188286824,
   "three_phase_dc_break_current_ka": 9.88557016251015,
   "three_phase_peak_break_current_ka": 25.5542345332447,
   "single_phase_initial_peak_current_ka": 37.6721522076919,
   "single_phase_rms_break_current_ka": 13.9499438708628,
   "single_phase_dc_break_current_ka": 11.1568543645102,
   "single_phase_peak_break_current_ka": 30.8850541810279
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRIW4 MC2",
   "site_code": "GRIW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 212,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.3403114092804,
   "three_phase_rms_break_current_ka": 18.7693521763375,
   "three_phase_dc_break_current_ka": 12.5530433422216,
   "three_phase_peak_break_current_ka": 39.096915746955,
   "single_phase_initial_peak_current_ka": 46.9933960091838,
   "single_phase_rms_break_current_ka": 18.1445753446818,
   "single_phase_dc_break_current_ka": 9.3167119193608,
   "single_phase_peak_break_current_ka": 34.9770164553102
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRST2A M1",
   "site_code": "GRST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 209,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.9650369455175,
   "three_phase_rms_break_current_ka": 16.8662443424666,
   "three_phase_dc_break_current_ka": 13.4338393502105,
   "three_phase_peak_break_current_ka": 37.2863108456252,
   "single_phase_initial_peak_current_ka": 54.1121110963269,
   "single_phase_rms_break_current_ka": 20.0605843446824,
   "single_phase_dc_break_current_ka": 15.1532324920147,
   "single_phase_peak_break_current_ka": 43.5231829413939
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRST2B M4",
   "site_code": "GRST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 210,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.2188697895104,
   "three_phase_rms_break_current_ka": 16.9467138578991,
   "three_phase_dc_break_current_ka": 13.5646546483767,
   "three_phase_peak_break_current_ka": 37.5309272238737,
   "single_phase_initial_peak_current_ka": 53.9429229529732,
   "single_phase_rms_break_current_ka": 20.0301446182604,
   "single_phase_dc_break_current_ka": 14.807646342725,
   "single_phase_peak_break_current_ka": 43.1345485181634
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HACK1C",
   "site_code": "HACK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 213,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.5675840922704,
   "three_phase_rms_break_current_ka": 13.3178302125436,
   "three_phase_dc_break_current_ka": 9.45646213444252,
   "three_phase_peak_break_current_ka": 28.2907182424039,
   "single_phase_initial_peak_current_ka": 45.5584049659642,
   "single_phase_rms_break_current_ka": 16.5128991391861,
   "single_phase_dc_break_current_ka": 11.0925707808509,
   "single_phase_peak_break_current_ka": 34.4453366975869
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HACK1D",
   "site_code": "HACK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 214,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.5675835985859,
   "three_phase_rms_break_current_ka": 13.3178301769705,
   "three_phase_dc_break_current_ka": 9.45646170517347,
   "three_phase_peak_break_current_ka": 28.2907177628268,
   "single_phase_initial_peak_current_ka": 45.5584044928852,
   "single_phase_rms_break_current_ka": 16.512899054374,
   "single_phase_dc_break_current_ka": 11.0925703773134,
   "single_phase_peak_break_current_ka": 34.445336174107
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HACK2A",
   "site_code": "HACK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 215,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.9174724016252,
   "three_phase_rms_break_current_ka": 18.2164200841748,
   "three_phase_dc_break_current_ka": 7.96047801913542,
   "three_phase_peak_break_current_ka": 33.722386360061,
   "single_phase_initial_peak_current_ka": 55.1609273653705,
   "single_phase_rms_break_current_ka": 20.7121782819646,
   "single_phase_dc_break_current_ka": 8.2099403988277,
   "single_phase_peak_break_current_ka": 37.5013838314715
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HACK2B",
   "site_code": "HACK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 216,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.3361181686751,
   "three_phase_rms_break_current_ka": 18.354810927463,
   "three_phase_dc_break_current_ka": 7.99888198860498,
   "three_phase_peak_break_current_ka": 33.9565045370171,
   "single_phase_initial_peak_current_ka": 54.3506590356016,
   "single_phase_rms_break_current_ka": 20.4235412805,
   "single_phase_dc_break_current_ka": 8.18476381715569,
   "single_phase_peak_break_current_ka": 37.0680128877255
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HACK4 R1",
   "site_code": "HACK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 217,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.8121943311112,
   "three_phase_rms_break_current_ka": 22.3710118945267,
   "three_phase_dc_break_current_ka": 15.5453727757041,
   "three_phase_peak_break_current_ka": 47.1827612009536,
   "single_phase_initial_peak_current_ka": 76.7233346044383,
   "single_phase_rms_break_current_ka": 29.236006659263,
   "single_phase_dc_break_current_ka": 15.7520143933345,
   "single_phase_peak_break_current_ka": 57.0979715204943
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAMB4A",
   "site_code": "HAMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 218,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.0061576254659,
   "three_phase_rms_break_current_ka": 23.7136893895696,
   "three_phase_dc_break_current_ka": 9.40467884488482,
   "three_phase_peak_break_current_ka": 42.9408999935171,
   "single_phase_initial_peak_current_ka": 56.4688803632756,
   "single_phase_rms_break_current_ka": 21.7992791783084,
   "single_phase_dc_break_current_ka": 4.85806672463873,
   "single_phase_peak_break_current_ka": 35.6869029885599
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAMB4B",
   "site_code": "HAMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 219,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.9710399090703,
   "three_phase_rms_break_current_ka": 23.7038901664184,
   "three_phase_dc_break_current_ka": 9.38512035008314,
   "three_phase_peak_break_current_ka": 42.9074833044343,
   "single_phase_initial_peak_current_ka": 55.9379487606374,
   "single_phase_rms_break_current_ka": 21.6013427901924,
   "single_phase_dc_break_current_ka": 4.79003604256457,
   "single_phase_peak_break_current_ka": 35.338947981925
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAMH1B",
   "site_code": "HAMH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 220,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.1016666519405,
   "three_phase_rms_break_current_ka": 16.4822978014314,
   "three_phase_dc_break_current_ka": 8.12757430030848,
   "three_phase_peak_break_current_ka": 31.437063390165,
   "single_phase_initial_peak_current_ka": 54.7570580598133,
   "single_phase_rms_break_current_ka": 20.9284092005325,
   "single_phase_dc_break_current_ka": 5.11974111922911,
   "single_phase_peak_break_current_ka": 34.716981249516
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAMH1C",
   "site_code": "HAMH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 221,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.1530440213869,
   "three_phase_rms_break_current_ka": 16.2509958295283,
   "three_phase_dc_break_current_ka": 7.046578612297,
   "three_phase_peak_break_current_ka": 30.0289573164846,
   "single_phase_initial_peak_current_ka": 53.0474142165574,
   "single_phase_rms_break_current_ka": 19.9442553780471,
   "single_phase_dc_break_current_ka": 6.69673914978925,
   "single_phase_peak_break_current_ka": 34.902175596856
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAMH4 R2",
   "site_code": "HAMH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 222,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.3564543678216,
   "three_phase_rms_break_current_ka": 21.7912650487332,
   "three_phase_dc_break_current_ka": 9.98199481721624,
   "three_phase_peak_break_current_ka": 40.7994973904015,
   "single_phase_initial_peak_current_ka": 57.5046541587956,
   "single_phase_rms_break_current_ka": 22.4148001604318,
   "single_phase_dc_break_current_ka": 10.7876165949699,
   "single_phase_peak_break_current_ka": 42.4869309797351
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HARK1 M2",
   "site_code": "HARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 225,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.3800847613143,
   "three_phase_rms_break_current_ka": 9.41434683933878,
   "three_phase_dc_break_current_ka": 6.22153317550008,
   "three_phase_peak_break_current_ka": 19.5354301565773,
   "single_phase_initial_peak_current_ka": 28.7680725070594,
   "single_phase_rms_break_current_ka": 11.3572397180408,
   "single_phase_dc_break_current_ka": 6.85829584132365,
   "single_phase_peak_break_current_ka": 22.9198582816993
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HARK1 R1",
   "site_code": "HARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 223,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.2697268033015,
   "three_phase_rms_break_current_ka": 9.64958689092899,
   "three_phase_dc_break_current_ka": 5.64907507894058,
   "three_phase_peak_break_current_ka": 19.29565173139,
   "single_phase_initial_peak_current_ka": 28.3337851888773,
   "single_phase_rms_break_current_ka": 11.4566043829224,
   "single_phase_dc_break_current_ka": 6.67789982017325,
   "single_phase_peak_break_current_ka": 22.8799851172451
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HARK1 R2",
   "site_code": "HARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 224,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.5087072243857,
   "three_phase_rms_break_current_ka": 10.3596110495887,
   "three_phase_dc_break_current_ka": 6.76570165837382,
   "three_phase_peak_break_current_ka": 21.4164041056124,
   "single_phase_initial_peak_current_ka": 31.4574979756045,
   "single_phase_rms_break_current_ka": 12.5728348886068,
   "single_phase_dc_break_current_ka": 7.9672705440086,
   "single_phase_peak_break_current_ka": 25.747944160954
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HARK2 MC1",
   "site_code": "HARK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 226,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.9466911511,
   "three_phase_rms_break_current_ka": 12.8394216934493,
   "three_phase_dc_break_current_ka": 8.47542071935801,
   "three_phase_peak_break_current_ka": 26.6331050112614,
   "single_phase_initial_peak_current_ka": 38.8520967727706,
   "single_phase_rms_break_current_ka": 14.9361816051567,
   "single_phase_dc_break_current_ka": 10.1633091435825,
   "single_phase_peak_break_current_ka": 31.2862597396627
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HARK2 MC13",
   "site_code": "HARK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 227,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.9446314053428,
   "three_phase_rms_break_current_ka": 12.8391720459506,
   "three_phase_dc_break_current_ka": 8.47181743799271,
   "three_phase_peak_break_current_ka": 26.6291486750175,
   "single_phase_initial_peak_current_ka": 38.8486673484151,
   "single_phase_rms_break_current_ka": 14.9355725598649,
   "single_phase_dc_break_current_ka": 10.1572819899108,
   "single_phase_peak_break_current_ka": 31.2793712658792
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HARK4 R2",
   "site_code": "HARK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 228,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.592649991745,
   "three_phase_rms_break_current_ka": 21.3033756385581,
   "three_phase_dc_break_current_ka": 11.6045013507903,
   "three_phase_peak_break_current_ka": 41.7320241031678,
   "single_phase_initial_peak_current_ka": 52.6500528389368,
   "single_phase_rms_break_current_ka": 20.3632202079927,
   "single_phase_dc_break_current_ka": 11.5208828374464,
   "single_phase_peak_break_current_ka": 40.3188250291796
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HARM2 MC3",
   "site_code": "HARM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 230,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.0527666016529,
   "three_phase_rms_break_current_ka": 21.5439311575755,
   "three_phase_dc_break_current_ka": 13.9967896134682,
   "three_phase_peak_break_current_ka": 44.4645092433437,
   "single_phase_initial_peak_current_ka": 53.060957464273,
   "single_phase_rms_break_current_ka": 20.6141757635421,
   "single_phase_dc_break_current_ka": 9.34612725497882,
   "single_phase_peak_break_current_ka": 38.4989741969229
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HATL2 M1",
   "site_code": "HATL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 229,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.8698063041947,
   "three_phase_rms_break_current_ka": 27.4929691966242,
   "three_phase_dc_break_current_ka": 22.7225467491557,
   "three_phase_peak_break_current_ka": 61.6034766569274,
   "single_phase_initial_peak_current_ka": 84.7082501941881,
   "single_phase_rms_break_current_ka": 31.1794287688647,
   "single_phase_dc_break_current_ka": 24.3093978711604,
   "single_phase_peak_break_current_ka": 68.4037689031347
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAWP2 MC1",
   "site_code": "HAWP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 231,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.5501443133024,
   "three_phase_rms_break_current_ka": 27.0796749603372,
   "three_phase_dc_break_current_ka": 19.1050192080469,
   "three_phase_peak_break_current_ka": 57.4014628016109,
   "single_phase_initial_peak_current_ka": 71.8770674049299,
   "single_phase_rms_break_current_ka": 27.5785379492544,
   "single_phase_dc_break_current_ka": 14.40569467914,
   "single_phase_peak_break_current_ka": 53.4076370773966
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAWP2B(1)",
   "site_code": "HAWP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 232,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.3046386158093,
   "three_phase_rms_break_current_ka": 26.3229001860572,
   "three_phase_dc_break_current_ka": 10.4104732185968,
   "three_phase_peak_break_current_ka": 47.6366756627122,
   "single_phase_initial_peak_current_ka": 71.6673903196571,
   "single_phase_rms_break_current_ka": 27.2825251807126,
   "single_phase_dc_break_current_ka": 6.43400713176699,
   "single_phase_peak_break_current_ka": 45.0173242581163
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HEDO2 M1",
   "site_code": "HEDO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 233,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.3458287158469,
   "three_phase_rms_break_current_ka": 18.4768486746661,
   "three_phase_dc_break_current_ka": 12.7104721641697,
   "three_phase_peak_break_current_ka": 38.8406821497979,
   "single_phase_initial_peak_current_ka": 51.5464046531648,
   "single_phase_rms_break_current_ka": 19.5049525078286,
   "single_phase_dc_break_current_ka": 13.0655432937922,
   "single_phase_peak_break_current_ka": 40.6497116638066
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HEND11",
   "site_code": "HEND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 234,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.3442628012749,
   "three_phase_rms_break_current_ka": 15.5358520866117,
   "three_phase_dc_break_current_ka": 11.4343959036655,
   "three_phase_peak_break_current_ka": 33.4054086275742,
   "single_phase_initial_peak_current_ka": 53.1024763264352,
   "single_phase_rms_break_current_ka": 20.6980703303839,
   "single_phase_dc_break_current_ka": 12.6305089572072,
   "single_phase_peak_break_current_ka": 41.9020007333883
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HEYS1 R1",
   "site_code": "HEYS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 235,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.0689603521299,
   "three_phase_rms_break_current_ka": 12.3107419703392,
   "three_phase_dc_break_current_ka": 12.0463781436154,
   "three_phase_peak_break_current_ka": 29.4563964009447,
   "single_phase_initial_peak_current_ka": 38.4780153795957,
   "single_phase_rms_break_current_ka": 13.8689569501021,
   "single_phase_dc_break_current_ka": 12.569609147868,
   "single_phase_peak_break_current_ka": 32.183276162671
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HEYS4 M1",
   "site_code": "HEYS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 236,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 94.5914732720502,
   "three_phase_rms_break_current_ka": 33.7430231051541,
   "three_phase_dc_break_current_ka": 33.0166011668075,
   "three_phase_peak_break_current_ka": 80.7364420775851,
   "single_phase_initial_peak_current_ka": 97.4643046456026,
   "single_phase_rms_break_current_ka": 36.2081193602174,
   "single_phase_dc_break_current_ka": 34.665535092182,
   "single_phase_peak_break_current_ka": 85.8715485594253
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HIBU4 R2",
   "site_code": "HIBU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 239,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.4421981186544,
   "three_phase_rms_break_current_ka": 24.1780846336516,
   "three_phase_dc_break_current_ka": 16.9110706230026,
   "three_phase_peak_break_current_ka": 51.1040458241172,
   "single_phase_initial_peak_current_ka": 84.2369804458933,
   "single_phase_rms_break_current_ka": 31.7015575236383,
   "single_phase_dc_break_current_ka": 18.158648476452,
   "single_phase_peak_break_current_ka": 62.9914210747322
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HIGM2 M3",
   "site_code": "HIGM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 237,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.5718544096071,
   "three_phase_rms_break_current_ka": 20.4409255501801,
   "three_phase_dc_break_current_ka": 14.4007483139166,
   "three_phase_peak_break_current_ka": 43.30858245444,
   "single_phase_initial_peak_current_ka": 52.13933891148,
   "single_phase_rms_break_current_ka": 20.516030502551,
   "single_phase_dc_break_current_ka": 10.7393176492279,
   "single_phase_peak_break_current_ka": 39.7533662319956
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HIGM4 MC2",
   "site_code": "HIGM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 238,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.6555350781117,
   "three_phase_rms_break_current_ka": 23.3604038546302,
   "three_phase_dc_break_current_ka": 14.0438392299318,
   "three_phase_peak_break_current_ka": 47.0804391836625,
   "single_phase_initial_peak_current_ka": 51.4853844107826,
   "single_phase_rms_break_current_ka": 20.1998262689594,
   "single_phase_dc_break_current_ka": 9.23606073087757,
   "single_phase_peak_break_current_ka": 37.8029289980203
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HINP2 M2",
   "site_code": "HINP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 240,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.7229987228295,
   "three_phase_rms_break_current_ka": 11.1948641884094,
   "three_phase_dc_break_current_ka": 9.60447578521681,
   "three_phase_peak_break_current_ka": 25.4364045493902,
   "single_phase_initial_peak_current_ka": 34.8374416171669,
   "single_phase_rms_break_current_ka": 12.9714198268119,
   "single_phase_dc_break_current_ka": 8.92029561999606,
   "single_phase_peak_break_current_ka": 27.2646534623087
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HINP4 M1",
   "site_code": "HINP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 241,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.0279770568926,
   "three_phase_rms_break_current_ka": 19.506327828417,
   "three_phase_dc_break_current_ka": 10.801395988647,
   "three_phase_peak_break_current_ka": 38.3875093556901,
   "single_phase_initial_peak_current_ka": 50.0557127560822,
   "single_phase_rms_break_current_ka": 19.4791844867091,
   "single_phase_dc_break_current_ka": 8.32216144537921,
   "single_phase_peak_break_current_ka": 35.8698883304508
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HUMR4 R2",
   "site_code": "HUMR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 242,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.6587323154272,
   "three_phase_rms_break_current_ka": 25.6706482992761,
   "three_phase_dc_break_current_ka": 18.5830134077899,
   "three_phase_peak_break_current_ka": 54.886792387536,
   "single_phase_initial_peak_current_ka": 70.1633365161357,
   "single_phase_rms_break_current_ka": 26.4029002960186,
   "single_phase_dc_break_current_ka": 17.9843829611282,
   "single_phase_peak_break_current_ka": 55.3237226457423
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HURS2 MC3",
   "site_code": "HURS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 243,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.0902246744466,
   "three_phase_rms_break_current_ka": 17.610207194255,
   "three_phase_dc_break_current_ka": 13.4333185031371,
   "three_phase_peak_break_current_ka": 38.3379123534528,
   "single_phase_initial_peak_current_ka": 55.8878860271421,
   "single_phase_rms_break_current_ka": 21.553935097629,
   "single_phase_dc_break_current_ka": 13.3615271149876,
   "single_phase_peak_break_current_ka": 43.843394452564
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HUTT1 M1",
   "site_code": "HUTT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 244,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.3379416563932,
   "three_phase_rms_break_current_ka": 13.140873437399,
   "three_phase_dc_break_current_ka": 10.8502088173259,
   "three_phase_peak_break_current_ka": 29.4342102539239,
   "single_phase_initial_peak_current_ka": 39.4556844332238,
   "single_phase_rms_break_current_ka": 15.3625261808576,
   "single_phase_dc_break_current_ka": 11.6330365058773,
   "single_phase_peak_break_current_ka": 33.3589293831579
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HUTT4 MC3",
   "site_code": "HUTT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 245,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.6834378273694,
   "three_phase_rms_break_current_ka": 24.1293973689444,
   "three_phase_dc_break_current_ka": 14.2190400116938,
   "three_phase_peak_break_current_ka": 48.3431610227446,
   "single_phase_initial_peak_current_ka": 45.9051311429144,
   "single_phase_rms_break_current_ka": 18.432188380226,
   "single_phase_dc_break_current_ka": 7.23360594089804,
   "single_phase_peak_break_current_ka": 33.3006567324295
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HYLC2 RB2",
   "site_code": "HYLC",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 246,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.9765242425878,
   "three_phase_rms_break_current_ka": 23.5777812644628,
   "three_phase_dc_break_current_ka": 13.3381390679156,
   "three_phase_peak_break_current_ka": 46.6821571027852,
   "single_phase_initial_peak_current_ka": 63.8525014343107,
   "single_phase_rms_break_current_ka": 24.530735187469,
   "single_phase_dc_break_current_ka": 13.3797715402648,
   "single_phase_peak_break_current_ka": 48.0714699373664
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IMPP4 MC2",
   "site_code": "IMPP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 247,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.3168596388489,
   "three_phase_rms_break_current_ka": 16.2160210935791,
   "three_phase_dc_break_current_ka": 9.50087165388771,
   "three_phase_peak_break_current_ka": 32.4337886121554,
   "single_phase_initial_peak_current_ka": 41.293434436383,
   "single_phase_rms_break_current_ka": 15.7770987950697,
   "single_phase_dc_break_current_ka": 8.34219042350284,
   "single_phase_peak_break_current_ka": 30.6543775143907
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INDQ1 M2",
   "site_code": "INDQ",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 248,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.6855310584253,
   "three_phase_rms_break_current_ka": 14.6549394567297,
   "three_phase_dc_break_current_ka": 9.22944108278931,
   "three_phase_peak_break_current_ka": 29.954655218253,
   "single_phase_initial_peak_current_ka": 48.3306221284477,
   "single_phase_rms_break_current_ka": 18.5257705269738,
   "single_phase_dc_break_current_ka": 11.3509584842761,
   "single_phase_peak_break_current_ka": 37.5503544169342
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INDQ4 MC4",
   "site_code": "INDQ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 249,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.032482694726,
   "three_phase_rms_break_current_ka": 9.00176090356558,
   "three_phase_dc_break_current_ka": 3.80806037379351,
   "three_phase_peak_break_current_ka": 16.5384727288558,
   "single_phase_initial_peak_current_ka": 27.2666335527557,
   "single_phase_rms_break_current_ka": 10.5392253138638,
   "single_phase_dc_break_current_ka": 4.98609712915686,
   "single_phase_peak_break_current_ka": 19.8908125049289
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IROA1 R1",
   "site_code": "IROA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 250,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.5184733405462,
   "three_phase_rms_break_current_ka": 15.6030839080392,
   "three_phase_dc_break_current_ka": 11.7244364055447,
   "three_phase_peak_break_current_ka": 33.7905292831391,
   "single_phase_initial_peak_current_ka": 63.1193061364229,
   "single_phase_rms_break_current_ka": 23.393740469792,
   "single_phase_dc_break_current_ka": 16.9943455150124,
   "single_phase_peak_break_current_ka": 50.0780905620285
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IROA1 R2",
   "site_code": "IROA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 251,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.7591758880826,
   "three_phase_rms_break_current_ka": 16.0614908152167,
   "three_phase_dc_break_current_ka": 11.744940542224,
   "three_phase_peak_break_current_ka": 34.4593186850344,
   "single_phase_initial_peak_current_ka": 56.1902478742792,
   "single_phase_rms_break_current_ka": 20.953264128288,
   "single_phase_dc_break_current_ka": 15.2205574531923,
   "single_phase_peak_break_current_ka": 44.8529477594028
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IROA2 MC5",
   "site_code": "IROA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 252,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.2427012147821,
   "three_phase_rms_break_current_ka": 17.7490350157603,
   "three_phase_dc_break_current_ka": 9.50379212517599,
   "three_phase_peak_break_current_ka": 34.6047181634992,
   "single_phase_initial_peak_current_ka": 52.918082733421,
   "single_phase_rms_break_current_ka": 20.0168463737279,
   "single_phase_dc_break_current_ka": 11.1132721877143,
   "single_phase_peak_break_current_ka": 39.421367805379
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IRON1 M1",
   "site_code": "IRON",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 254,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.8138864292249,
   "three_phase_rms_break_current_ka": 10.0718861720105,
   "three_phase_dc_break_current_ka": 7.03316292242084,
   "three_phase_peak_break_current_ka": 21.2769609455561,
   "single_phase_initial_peak_current_ka": 29.0442836336799,
   "single_phase_rms_break_current_ka": 11.4330613069749,
   "single_phase_dc_break_current_ka": 7.82230651373305,
   "single_phase_peak_break_current_ka": 23.9910968735
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IRON1 M2",
   "site_code": "IRON",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 255,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.1980550231348,
   "three_phase_rms_break_current_ka": 10.1809354303272,
   "three_phase_dc_break_current_ka": 7.25571739625765,
   "three_phase_peak_break_current_ka": 21.6537343594712,
   "single_phase_initial_peak_current_ka": 30.4978291302667,
   "single_phase_rms_break_current_ka": 11.9831282821024,
   "single_phase_dc_break_current_ka": 8.14847660764883,
   "single_phase_peak_break_current_ka": 25.0951791438546
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IRON1 R2",
   "site_code": "IRON",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 253,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.6219403656652,
   "three_phase_rms_break_current_ka": 7.13993514676463,
   "three_phase_dc_break_current_ka": 6.7853955119673,
   "three_phase_peak_break_current_ka": 16.8827886309862,
   "single_phase_initial_peak_current_ka": 23.426263875413,
   "single_phase_rms_break_current_ka": 8.55656724920775,
   "single_phase_dc_break_current_ka": 8.38070727353961,
   "single_phase_peak_break_current_ka": 20.4815207247267
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IRON4 R2",
   "site_code": "IRON",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 256,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.5041247978189,
   "three_phase_rms_break_current_ka": 23.9139468078389,
   "three_phase_dc_break_current_ka": 11.9888893641369,
   "three_phase_peak_break_current_ka": 45.8083172696515,
   "single_phase_initial_peak_current_ka": 57.0994464888551,
   "single_phase_rms_break_current_ka": 22.4565189675139,
   "single_phase_dc_break_current_ka": 10.4984355925928,
   "single_phase_peak_break_current_ka": 42.2567492801397
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IVER1 M2",
   "site_code": "IVER",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 257,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.0957235688938,
   "three_phase_rms_break_current_ka": 13.6729078925088,
   "three_phase_dc_break_current_ka": 12.878547740646,
   "three_phase_peak_break_current_ka": 32.2149595193101,
   "single_phase_initial_peak_current_ka": 51.5340197011919,
   "single_phase_rms_break_current_ka": 18.9121802462822,
   "single_phase_dc_break_current_ka": 17.6546612220147,
   "single_phase_peak_break_current_ka": 44.4005230203516
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IVER2 M2",
   "site_code": "IVER",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 259,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.3871826926696,
   "three_phase_rms_break_current_ka": 21.180027363496,
   "three_phase_dc_break_current_ka": 14.5119336307305,
   "three_phase_peak_break_current_ka": 44.4650155796198,
   "single_phase_initial_peak_current_ka": 64.9929057488653,
   "single_phase_rms_break_current_ka": 24.688994789122,
   "single_phase_dc_break_current_ka": 15.1518290184651,
   "single_phase_peak_break_current_ka": 50.0673402906001
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IVER2 R2",
   "site_code": "IVER",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 258,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.7141490183401,
   "three_phase_rms_break_current_ka": 23.1926200186228,
   "three_phase_dc_break_current_ka": 14.4516439765793,
   "three_phase_peak_break_current_ka": 47.2509617538813,
   "single_phase_initial_peak_current_ka": 63.6112856218081,
   "single_phase_rms_break_current_ka": 24.4420265637309,
   "single_phase_dc_break_current_ka": 14.1395638743762,
   "single_phase_peak_break_current_ka": 48.7058093326879
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IVER4A",
   "site_code": "IVER",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 260,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.8310605105401,
   "three_phase_rms_break_current_ka": 15.829081077217,
   "three_phase_dc_break_current_ka": 5.21328017672788,
   "three_phase_peak_break_current_ka": 27.5989813160315,
   "single_phase_initial_peak_current_ka": 42.8749354085455,
   "single_phase_rms_break_current_ka": 16.3086721606115,
   "single_phase_dc_break_current_ka": 5.50878788732827,
   "single_phase_peak_break_current_ka": 28.5727332411616
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IVER4B",
   "site_code": "IVER",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 261,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.5738689449048,
   "three_phase_rms_break_current_ka": 14.393775112443,
   "three_phase_dc_break_current_ka": 4.52064647865377,
   "three_phase_peak_break_current_ka": 24.876518456419,
   "single_phase_initial_peak_current_ka": 38.5249882334551,
   "single_phase_rms_break_current_ka": 14.8834198400757,
   "single_phase_dc_break_current_ka": 4.39438085128629,
   "single_phase_peak_break_current_ka": 25.4427150436142
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "JORD2 MC2",
   "site_code": "JORD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 262,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.5345124504039,
   "three_phase_rms_break_current_ka": 17.4355970389741,
   "three_phase_dc_break_current_ka": 8.58768720507523,
   "three_phase_peak_break_current_ka": 33.2453450056645,
   "single_phase_initial_peak_current_ka": 46.8842018621704,
   "single_phase_rms_break_current_ka": 19.228769181801,
   "single_phase_dc_break_current_ka": 7.08578819756965,
   "single_phase_peak_break_current_ka": 34.2793743622144
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEAD1 R1",
   "site_code": "KEAD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 263,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.4195547665982,
   "three_phase_rms_break_current_ka": 20.4539421228938,
   "three_phase_dc_break_current_ka": 18.8113936535399,
   "three_phase_peak_break_current_ka": 47.7376360077306,
   "single_phase_initial_peak_current_ka": 67.1139970440608,
   "single_phase_rms_break_current_ka": 24.9861298243896,
   "single_phase_dc_break_current_ka": 21.2277881884257,
   "single_phase_peak_break_current_ka": 56.5635118572924
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEAD4 M2",
   "site_code": "KEAD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 264,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.5742780147717,
   "three_phase_rms_break_current_ka": 27.0037706321242,
   "three_phase_dc_break_current_ka": 17.8809892605258,
   "three_phase_peak_break_current_ka": 56.0700879236881,
   "single_phase_initial_peak_current_ka": 74.6241723061402,
   "single_phase_rms_break_current_ka": 28.2770179711482,
   "single_phase_dc_break_current_ka": 18.0660240769672,
   "single_phase_peak_break_current_ka": 58.0557663952328
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEAD4 M3",
   "site_code": "KEAD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 265,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.6473666214907,
   "three_phase_rms_break_current_ka": 27.2415356408301,
   "three_phase_dc_break_current_ka": 18.8432894574659,
   "three_phase_peak_break_current_ka": 57.3686386205978,
   "single_phase_initial_peak_current_ka": 65.9937492457138,
   "single_phase_rms_break_current_ka": 25.1870321397332,
   "single_phase_dc_break_current_ka": 15.0445537808885,
   "single_phase_peak_break_current_ka": 50.6643962288262
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEAD4 R3",
   "site_code": "KEAD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 266,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.0529634349609,
   "three_phase_rms_break_current_ka": 25.3645122825175,
   "three_phase_dc_break_current_ka": 15.5303093021441,
   "three_phase_peak_break_current_ka": 51.4011465750592,
   "single_phase_initial_peak_current_ka": 60.0937415778274,
   "single_phase_rms_break_current_ka": 23.1061121070419,
   "single_phase_dc_break_current_ka": 13.3493594286029,
   "single_phase_peak_break_current_ka": 46.0263365440947
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEAR1 M3",
   "site_code": "KEAR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 267,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.3444118844762,
   "three_phase_rms_break_current_ka": 18.3611907180024,
   "three_phase_dc_break_current_ka": 16.015728767695,
   "three_phase_peak_break_current_ka": 41.982373702413,
   "single_phase_initial_peak_current_ka": 63.5307276565267,
   "single_phase_rms_break_current_ka": 24.3354392724459,
   "single_phase_dc_break_current_ka": 19.424937596008,
   "single_phase_peak_break_current_ka": 53.8404458614078
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEAR2 M1",
   "site_code": "KEAR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 268,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.0974401982749,
   "three_phase_rms_break_current_ka": 23.7809799182893,
   "three_phase_dc_break_current_ka": 16.6229079935778,
   "three_phase_peak_break_current_ka": 50.2542923205447,
   "single_phase_initial_peak_current_ka": 71.8496074649714,
   "single_phase_rms_break_current_ka": 27.2981706357031,
   "single_phase_dc_break_current_ka": 17.6042914019981,
   "single_phase_peak_break_current_ka": 56.2097345429844
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEAR4 MC6",
   "site_code": "KEAR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 269,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.8835884899609,
   "three_phase_rms_break_current_ka": 27.4919134465992,
   "three_phase_dc_break_current_ka": 14.5545420355335,
   "three_phase_peak_break_current_ka": 53.4339788873014,
   "single_phase_initial_peak_current_ka": 68.2160773484202,
   "single_phase_rms_break_current_ka": 26.552573112303,
   "single_phase_dc_break_current_ka": 13.3385822133399,
   "single_phase_peak_break_current_ka": 50.889591224662
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEMS1 MAIN2",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 270,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.186520647491,
   "three_phase_rms_break_current_ka": 17.0501055308055,
   "three_phase_dc_break_current_ka": 12.8439634634306,
   "three_phase_peak_break_current_ka": 36.9564539449882,
   "single_phase_initial_peak_current_ka": 53.139929274771,
   "single_phase_rms_break_current_ka": 20.2531362234748,
   "single_phase_dc_break_current_ka": 14.1582071948623,
   "single_phase_peak_break_current_ka": 42.8004671226901
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEMS1A",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 272,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.0425792421846,
   "three_phase_rms_break_current_ka": 16.4942672496524,
   "three_phase_dc_break_current_ka": 8.65508583770541,
   "three_phase_peak_break_current_ka": 31.9815022835701,
   "single_phase_initial_peak_current_ka": 52.8424505077854,
   "single_phase_rms_break_current_ka": 19.9666467304135,
   "single_phase_dc_break_current_ka": 8.72015777467838,
   "single_phase_peak_break_current_ka": 36.9572603759416
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEMS1B",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 273,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.0865169406502,
   "three_phase_rms_break_current_ka": 16.2458634402121,
   "three_phase_dc_break_current_ka": 7.83249559443501,
   "three_phase_peak_break_current_ka": 30.8076160040441,
   "single_phase_initial_peak_current_ka": 50.9886968621449,
   "single_phase_rms_break_current_ka": 19.4109445879704,
   "single_phase_dc_break_current_ka": 7.34494733062381,
   "single_phase_peak_break_current_ka": 34.7961684254041
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEMS1C",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 271,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.1542629646488,
   "three_phase_rms_break_current_ka": 16.257374216468,
   "three_phase_dc_break_current_ka": 7.94075870907667,
   "three_phase_peak_break_current_ka": 30.9321578145804,
   "single_phase_initial_peak_current_ka": 51.2051475529896,
   "single_phase_rms_break_current_ka": 19.4371518121544,
   "single_phase_dc_break_current_ka": 7.75584237079872,
   "single_phase_peak_break_current_ka": 35.2441260774523
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEMS4 M1",
   "site_code": "KEMS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 274,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.0376885003975,
   "three_phase_rms_break_current_ka": 30.0681564041438,
   "three_phase_dc_break_current_ka": 19.8452175720061,
   "three_phase_peak_break_current_ka": 62.3680121543017,
   "single_phase_initial_peak_current_ka": 82.7312263558088,
   "single_phase_rms_break_current_ka": 31.2940197485643,
   "single_phase_dc_break_current_ka": 16.0320227983233,
   "single_phase_peak_break_current_ka": 60.2884499479145
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KENG4 M2",
   "site_code": "KENG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 275,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.6679151361268,
   "three_phase_rms_break_current_ka": 25.5089457878352,
   "three_phase_dc_break_current_ka": 17.960002320838,
   "three_phase_peak_break_current_ka": 54.0350994158345,
   "single_phase_initial_peak_current_ka": 89.8501462605401,
   "single_phase_rms_break_current_ka": 33.5089181221983,
   "single_phase_dc_break_current_ka": 20.4448498130829,
   "single_phase_peak_break_current_ka": 67.8336162819452
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KIBY1A",
   "site_code": "KIBY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 279,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.5089477461351,
   "three_phase_rms_break_current_ka": 5.44028612806277,
   "three_phase_dc_break_current_ka": 0.0552985514057987,
   "three_phase_peak_break_current_ka": 7.74902497690238,
   "single_phase_initial_peak_current_ka": 12.8504027771348,
   "single_phase_rms_break_current_ka": 5.68330827453753,
   "single_phase_dc_break_current_ka": 0.194128971195805,
   "single_phase_peak_break_current_ka": 8.23154061219402
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KIBY2 R1",
   "site_code": "KIBY",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 280,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.7427276214667,
   "three_phase_rms_break_current_ka": 28.6686226510858,
   "three_phase_dc_break_current_ka": 19.5656132964717,
   "three_phase_peak_break_current_ka": 60.1091682641937,
   "single_phase_initial_peak_current_ka": 81.3621419565561,
   "single_phase_rms_break_current_ka": 31.7497196293629,
   "single_phase_dc_break_current_ka": 16.0982849831105,
   "single_phase_peak_break_current_ka": 60.9991690844988
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILL4 M1",
   "site_code": "KILL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 276,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.8878307120976,
   "three_phase_rms_break_current_ka": 27.5357830605595,
   "three_phase_dc_break_current_ka": 25.7916924363304,
   "three_phase_peak_break_current_ka": 64.733170291137,
   "single_phase_initial_peak_current_ka": 73.3735094163036,
   "single_phase_rms_break_current_ka": 27.8329329027511,
   "single_phase_dc_break_current_ka": 23.5228733740687,
   "single_phase_peak_break_current_ka": 62.8845845657596
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINO1 R1",
   "site_code": "KINO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 277,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.8341232505772,
   "three_phase_rms_break_current_ka": 10.3383573395836,
   "three_phase_dc_break_current_ka": 10.8444798525726,
   "three_phase_peak_break_current_ka": 25.4651250148711,
   "single_phase_initial_peak_current_ka": 35.5622436494911,
   "single_phase_rms_break_current_ka": 13.0452088471927,
   "single_phase_dc_break_current_ka": 12.5749683207949,
   "single_phase_peak_break_current_ka": 31.0236795964843
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINO4 M2",
   "site_code": "KINO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 278,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.2877581862805,
   "three_phase_rms_break_current_ka": 28.4383948984958,
   "three_phase_dc_break_current_ka": 18.6103633952292,
   "three_phase_peak_break_current_ka": 58.8283271528038,
   "single_phase_initial_peak_current_ka": 86.1233321106339,
   "single_phase_rms_break_current_ka": 32.1717757732175,
   "single_phase_dc_break_current_ka": 19.0730474575595,
   "single_phase_peak_break_current_ka": 64.5708090816698
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KIRK1 R2",
   "site_code": "KIRK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 281,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.1543012067751,
   "three_phase_rms_break_current_ka": 8.29019882728224,
   "three_phase_dc_break_current_ka": 8.22732426930452,
   "three_phase_peak_break_current_ka": 19.9514358856166,
   "single_phase_initial_peak_current_ka": 30.1257663491824,
   "single_phase_rms_break_current_ka": 10.9884881152695,
   "single_phase_dc_break_current_ka": 10.5074393595786,
   "single_phase_peak_break_current_ka": 26.0475082821683
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KIRK2 MC4",
   "site_code": "KIRK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 282,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.1544742308272,
   "three_phase_rms_break_current_ka": 15.996699180326,
   "three_phase_dc_break_current_ka": 10.0272439966733,
   "three_phase_peak_break_current_ka": 32.6499929306929,
   "single_phase_initial_peak_current_ka": 43.9378857283441,
   "single_phase_rms_break_current_ka": 16.8818256652721,
   "single_phase_dc_break_current_ka": 10.1872858280949,
   "single_phase_peak_break_current_ka": 34.0617926415409
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KITW1 R2",
   "site_code": "KITW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 283,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.2985736031913,
   "three_phase_rms_break_current_ka": 11.2063625040533,
   "three_phase_dc_break_current_ka": 9.95102774726502,
   "three_phase_peak_break_current_ka": 25.7992175853666,
   "single_phase_initial_peak_current_ka": 40.8056155803708,
   "single_phase_rms_break_current_ka": 15.0878908262819,
   "single_phase_dc_break_current_ka": 11.9907197772089,
   "single_phase_peak_break_current_ka": 33.3282196113414
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KITW2 MC1",
   "site_code": "KITW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 284,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.0219946036144,
   "three_phase_rms_break_current_ka": 19.9835378788059,
   "three_phase_dc_break_current_ka": 10.7782862629795,
   "three_phase_peak_break_current_ka": 39.0392765553833,
   "single_phase_initial_peak_current_ka": 55.5959552158172,
   "single_phase_rms_break_current_ka": 21.688316848682,
   "single_phase_dc_break_current_ka": 10.1471806708291,
   "single_phase_peak_break_current_ka": 40.8190925032801
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KNAR1 MC1",
   "site_code": "KNAR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 285,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.7103792263521,
   "three_phase_rms_break_current_ka": 8.32932462818672,
   "three_phase_dc_break_current_ka": 5.83914152841188,
   "three_phase_peak_break_current_ka": 17.6185853830018,
   "single_phase_initial_peak_current_ka": 20.4503608855046,
   "single_phase_rms_break_current_ka": 7.71510138708665,
   "single_phase_dc_break_current_ka": 5.09270022817845,
   "single_phase_peak_break_current_ka": 16.0035012448799
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KNAR2 MC2",
   "site_code": "KNAR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 286,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.6975073900524,
   "three_phase_rms_break_current_ka": 10.6066759554891,
   "three_phase_dc_break_current_ka": 2.97927385345963,
   "three_phase_peak_break_current_ka": 17.9793788414089,
   "single_phase_initial_peak_current_ka": 21.6567346431298,
   "single_phase_rms_break_current_ka": 8.98337326066159,
   "single_phase_dc_break_current_ka": 2.3824114929866,
   "single_phase_peak_break_current_ka": 15.086819794074
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LACK2 M1",
   "site_code": "LACK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 287,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.4949025585165,
   "three_phase_rms_break_current_ka": 18.4759694963688,
   "three_phase_dc_break_current_ka": 13.8852908606999,
   "three_phase_peak_break_current_ka": 40.0142575004563,
   "single_phase_initial_peak_current_ka": 56.7850050330631,
   "single_phase_rms_break_current_ka": 21.0060919748363,
   "single_phase_dc_break_current_ka": 14.8527699311445,
   "single_phase_peak_break_current_ka": 44.5598700944146
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LACK4 M1",
   "site_code": "LACK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 288,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.6667716905418,
   "three_phase_rms_break_current_ka": 20.3696712855072,
   "three_phase_dc_break_current_ka": 12.6416493695301,
   "three_phase_peak_break_current_ka": 41.4487147625763,
   "single_phase_initial_peak_current_ka": 57.5665235152107,
   "single_phase_rms_break_current_ka": 21.6738569752514,
   "single_phase_dc_break_current_ka": 13.7528501253869,
   "single_phase_peak_break_current_ka": 44.4043126087222
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LAGA4 M1",
   "site_code": "LAGA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 295,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.2698869380873,
   "three_phase_rms_break_current_ka": 10.4827080186883,
   "three_phase_dc_break_current_ka": 4.78720261150348,
   "three_phase_peak_break_current_ka": 19.6119904619297,
   "single_phase_initial_peak_current_ka": 32.7185068446298,
   "single_phase_rms_break_current_ka": 12.5840393090256,
   "single_phase_dc_break_current_ka": 6.26985677874173,
   "single_phase_peak_break_current_ka": 24.0663758390018
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LALE1 R2",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 289,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.0243922180643,
   "three_phase_rms_break_current_ka": 13.1905635649797,
   "three_phase_dc_break_current_ka": 12.3503293296861,
   "three_phase_peak_break_current_ka": 31.0046032186247,
   "single_phase_initial_peak_current_ka": 48.1149880488296,
   "single_phase_rms_break_current_ka": 17.7023576174906,
   "single_phase_dc_break_current_ka": 15.2168642147543,
   "single_phase_peak_break_current_ka": 40.2517784433881
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LALE2 MC1",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 290,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.1301282003696,
   "three_phase_rms_break_current_ka": 16.4705482158559,
   "three_phase_dc_break_current_ka": 12.7457492949197,
   "three_phase_peak_break_current_ka": 36.0386219615031,
   "single_phase_initial_peak_current_ka": 52.2604846247063,
   "single_phase_rms_break_current_ka": 20.0078790899106,
   "single_phase_dc_break_current_ka": 13.1795716960864,
   "single_phase_peak_break_current_ka": 41.4749856593591
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LAND1 R2",
   "site_code": "LAND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 291,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.2048743388963,
   "three_phase_rms_break_current_ka": 12.798303596539,
   "three_phase_dc_break_current_ka": 8.49355377141867,
   "three_phase_peak_break_current_ka": 26.5930882930125,
   "single_phase_initial_peak_current_ka": 40.1162936447284,
   "single_phase_rms_break_current_ka": 15.8452014525582,
   "single_phase_dc_break_current_ka": 10.1113553580466,
   "single_phase_peak_break_current_ka": 32.5198541507882
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LAND1A",
   "site_code": "LAND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 292,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.0187846996368,
   "three_phase_rms_break_current_ka": 12.5862587654269,
   "three_phase_dc_break_current_ka": 4.79998366306063,
   "three_phase_peak_break_current_ka": 22.5996415086646,
   "single_phase_initial_peak_current_ka": 39.7822331202369,
   "single_phase_rms_break_current_ka": 15.7008287627255,
   "single_phase_dc_break_current_ka": 5.33277522627354,
   "single_phase_peak_break_current_ka": 27.5371002030175
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LAND4 MC2",
   "site_code": "LAND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 293,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.2276006148436,
   "three_phase_rms_break_current_ka": 9.05928571815041,
   "three_phase_dc_break_current_ka": 4.02406840360506,
   "three_phase_peak_break_current_ka": 16.8358331316262,
   "single_phase_initial_peak_current_ka": 26.1874991490561,
   "single_phase_rms_break_current_ka": 10.2168717397977,
   "single_phase_dc_break_current_ka": 4.31153809352862,
   "single_phase_peak_break_current_ka": 18.760376672977
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LAND4 MC3",
   "site_code": "LAND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 294,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.2635924441709,
   "three_phase_rms_break_current_ka": 9.07814244108363,
   "three_phase_dc_break_current_ka": 4.02228610645008,
   "three_phase_peak_break_current_ka": 16.8607182677853,
   "single_phase_initial_peak_current_ka": 26.0324536556124,
   "single_phase_rms_break_current_ka": 10.1636229710133,
   "single_phase_dc_break_current_ka": 4.26768279038257,
   "single_phase_peak_break_current_ka": 18.6412162388363
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LEGA1 R2",
   "site_code": "LEGA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 297,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.1039395107162,
   "three_phase_rms_break_current_ka": 15.8879938061179,
   "three_phase_dc_break_current_ka": 12.4100849380913,
   "three_phase_peak_break_current_ka": 34.8791012576029,
   "single_phase_initial_peak_current_ka": 50.1083703188809,
   "single_phase_rms_break_current_ka": 19.7238555935015,
   "single_phase_dc_break_current_ka": 14.8277983557874,
   "single_phase_peak_break_current_ka": 42.7215424384057
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LEGA4 R2",
   "site_code": "LEGA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 298,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.9081647617635,
   "three_phase_rms_break_current_ka": 28.6072831963471,
   "three_phase_dc_break_current_ka": 17.0417556174605,
   "three_phase_peak_break_current_ka": 57.4985634963825,
   "single_phase_initial_peak_current_ka": 64.8515126136804,
   "single_phase_rms_break_current_ka": 25.567069377816,
   "single_phase_dc_break_current_ka": 11.5960747085767,
   "single_phase_peak_break_current_ka": 47.753370972818
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LEIS1 M2",
   "site_code": "LEIS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 299,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.4769116555323,
   "three_phase_rms_break_current_ka": 23.5843911854476,
   "three_phase_dc_break_current_ka": 21.5351269042052,
   "three_phase_peak_break_current_ka": 54.8884927789777,
   "single_phase_initial_peak_current_ka": 67.965680858504,
   "single_phase_rms_break_current_ka": 24.7862342245558,
   "single_phase_dc_break_current_ka": 23.6523979216708,
   "single_phase_peak_break_current_ka": 58.7054265221938
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LEMR1 R1",
   "site_code": "LEMR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 296,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.1875244741784,
   "three_phase_rms_break_current_ka": 17.3061794391805,
   "three_phase_dc_break_current_ka": 15.3524824051295,
   "three_phase_peak_break_current_ka": 39.827116080881,
   "single_phase_initial_peak_current_ka": 59.1940662306824,
   "single_phase_rms_break_current_ka": 21.8862913684839,
   "single_phase_dc_break_current_ka": 18.3868132603308,
   "single_phase_peak_break_current_ka": 49.3387033436899
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LHOR1 M1",
   "site_code": "LHOR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 303,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.343333896736,
   "three_phase_rms_break_current_ka": 23.1022976208472,
   "three_phase_dc_break_current_ka": 12.3757789404896,
   "three_phase_peak_break_current_ka": 45.0473615578715,
   "single_phase_initial_peak_current_ka": 68.4374295420214,
   "single_phase_rms_break_current_ka": 27.1218529759089,
   "single_phase_dc_break_current_ka": 12.9674299116059,
   "single_phase_peak_break_current_ka": 51.3235222268253
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LHOR1 R1",
   "site_code": "LHOR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 302,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.1892821236427,
   "three_phase_rms_break_current_ka": 9.42245623539124,
   "three_phase_dc_break_current_ka": 7.26976110111357,
   "three_phase_peak_break_current_ka": 20.5951265000708,
   "single_phase_initial_peak_current_ka": 27.1770417075071,
   "single_phase_rms_break_current_ka": 10.6847887696306,
   "single_phase_dc_break_current_ka": 8.09035325080026,
   "single_phase_peak_break_current_ka": 23.2009264399036
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LHOR4A",
   "site_code": "LHOR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 304,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.7244760715498,
   "three_phase_rms_break_current_ka": 16.7727510102449,
   "three_phase_dc_break_current_ka": 9.83545591513664,
   "three_phase_peak_break_current_ka": 33.5557078721321,
   "single_phase_initial_peak_current_ka": 46.3050590895552,
   "single_phase_rms_break_current_ka": 17.829529188688,
   "single_phase_dc_break_current_ka": 8.49938209864326,
   "single_phase_peak_break_current_ka": 33.7141440880129
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LISD1 R2",
   "site_code": "LISD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 300,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.0825005068995,
   "three_phase_rms_break_current_ka": 12.0678909853008,
   "three_phase_dc_break_current_ka": 11.6616731812421,
   "three_phase_peak_break_current_ka": 28.7282482818945,
   "single_phase_initial_peak_current_ka": 44.6939163503736,
   "single_phase_rms_break_current_ka": 16.3739454372602,
   "single_phase_dc_break_current_ka": 14.0138849461681,
   "single_phase_peak_break_current_ka": 37.1701406530985
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LISD2 R2",
   "site_code": "LISD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 301,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.0772654834558,
   "three_phase_rms_break_current_ka": 24.8172411639725,
   "three_phase_dc_break_current_ka": 15.4861530311488,
   "three_phase_peak_break_current_ka": 50.5830320659227,
   "single_phase_initial_peak_current_ka": 69.8801555342726,
   "single_phase_rms_break_current_ka": 27.8485753073039,
   "single_phase_dc_break_current_ka": 15.085039741351,
   "single_phase_peak_break_current_ka": 54.4688726337086
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LITT1 M4",
   "site_code": "LITT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 305,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.0737778582176,
   "three_phase_rms_break_current_ka": 13.9526384518945,
   "three_phase_dc_break_current_ka": 14.2072968265305,
   "three_phase_peak_break_current_ka": 33.9393073560881,
   "single_phase_initial_peak_current_ka": 48.7625697034423,
   "single_phase_rms_break_current_ka": 17.7664984093659,
   "single_phase_dc_break_current_ka": 16.9754279491073,
   "single_phase_peak_break_current_ka": 42.1010509555126
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LITT4 M4",
   "site_code": "LITT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 306,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.7274793378117,
   "three_phase_rms_break_current_ka": 29.7280095182204,
   "three_phase_dc_break_current_ka": 19.106974665697,
   "three_phase_peak_break_current_ka": 61.1487289087208,
   "single_phase_initial_peak_current_ka": 87.1835460039147,
   "single_phase_rms_break_current_ka": 33.0361982318958,
   "single_phase_dc_break_current_ka": 17.959817303071,
   "single_phase_peak_break_current_ka": 64.6800568918641
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LOVE1 M1",
   "site_code": "LOVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 307,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.4762966003843,
   "three_phase_rms_break_current_ka": 10.7706695296527,
   "three_phase_dc_break_current_ka": 10.8603882982574,
   "three_phase_peak_break_current_ka": 26.0924152229309,
   "single_phase_initial_peak_current_ka": 38.1501230858376,
   "single_phase_rms_break_current_ka": 13.9713025101399,
   "single_phase_dc_break_current_ka": 12.9062448167999,
   "single_phase_peak_break_current_ka": 32.6646503106571
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LOVE1 R2",
   "site_code": "LOVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 308,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.0630236228917,
   "three_phase_rms_break_current_ka": 10.4237293751779,
   "three_phase_dc_break_current_ka": 9.80524223828993,
   "three_phase_peak_break_current_ka": 24.5466216911733,
   "single_phase_initial_peak_current_ka": 35.5007202929753,
   "single_phase_rms_break_current_ka": 13.1162450954875,
   "single_phase_dc_break_current_ka": 11.557220498407,
   "single_phase_peak_break_current_ka": 30.106392199855
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LOVE4 M1",
   "site_code": "LOVE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 309,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.3333759079533,
   "three_phase_rms_break_current_ka": 24.0712013789831,
   "three_phase_dc_break_current_ka": 13.2255253063516,
   "three_phase_peak_break_current_ka": 47.2673447591234,
   "single_phase_initial_peak_current_ka": 65.3472515930081,
   "single_phase_rms_break_current_ka": 24.9671987988176,
   "single_phase_dc_break_current_ka": 12.6990865488528,
   "single_phase_peak_break_current_ka": 48.0080377046059
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MACC2 MC1",
   "site_code": "MACC",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 310,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.7040956128094,
   "three_phase_rms_break_current_ka": 18.7700490003004,
   "three_phase_dc_break_current_ka": 12.4453200246477,
   "three_phase_peak_break_current_ka": 38.9901778872802,
   "single_phase_initial_peak_current_ka": 48.8243689812455,
   "single_phase_rms_break_current_ka": 18.8200302374515,
   "single_phase_dc_break_current_ka": 10.979036861255,
   "single_phase_peak_break_current_ka": 37.5945788673306
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MACC4 MC2",
   "site_code": "MACC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 311,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.3454512412987,
   "three_phase_rms_break_current_ka": 26.3326963581135,
   "three_phase_dc_break_current_ka": 13.4216714735635,
   "three_phase_peak_break_current_ka": 50.6617277970602,
   "single_phase_initial_peak_current_ka": 58.8382832688308,
   "single_phase_rms_break_current_ka": 23.2857973494865,
   "single_phase_dc_break_current_ka": 9.87403784220074,
   "single_phase_peak_break_current_ka": 42.8051282645161
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MAGA2 MC2",
   "site_code": "MAGA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 315,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.2624377053783,
   "three_phase_rms_break_current_ka": 15.3088271744681,
   "three_phase_dc_break_current_ka": 8.02298388982474,
   "three_phase_peak_break_current_ka": 29.6729349039834,
   "single_phase_initial_peak_current_ka": 39.8627034064665,
   "single_phase_rms_break_current_ka": 15.611382583152,
   "single_phase_dc_break_current_ka": 6.85507283569528,
   "single_phase_peak_break_current_ka": 28.932901812184
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MANN1 M2",
   "site_code": "MANN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 312,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.7955748690899,
   "three_phase_rms_break_current_ka": 15.2532811798365,
   "three_phase_dc_break_current_ka": 13.1122664014438,
   "three_phase_peak_break_current_ka": 34.6836635166588,
   "single_phase_initial_peak_current_ka": 54.9254181901527,
   "single_phase_rms_break_current_ka": 20.2769459940061,
   "single_phase_dc_break_current_ka": 16.4948520558194,
   "single_phase_peak_break_current_ka": 45.1707840840497
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MANN4 R5",
   "site_code": "MANN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 313,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.8624026867706,
   "three_phase_rms_break_current_ka": 15.1879175105817,
   "three_phase_dc_break_current_ka": 8.12637635354603,
   "three_phase_peak_break_current_ka": 29.6053352812145,
   "single_phase_initial_peak_current_ka": 39.184640363642,
   "single_phase_rms_break_current_ka": 14.9996245926412,
   "single_phase_dc_break_current_ka": 8.04676262710658,
   "single_phase_peak_break_current_ka": 29.2594351565248
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MARH41",
   "site_code": "MARH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 316,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.9173194120838,
   "three_phase_rms_break_current_ka": 16.4380851940658,
   "three_phase_dc_break_current_ka": 2.26565824342856,
   "three_phase_peak_break_current_ka": 25.5126212643208,
   "single_phase_initial_peak_current_ka": 32.4622186699922,
   "single_phase_rms_break_current_ka": 12.5013630711791,
   "single_phase_dc_break_current_ka": 2.91843519338335,
   "single_phase_peak_break_current_ka": 20.598032396795
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MARV4 M1",
   "site_code": "MARV",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 317,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.4646472462178,
   "three_phase_rms_break_current_ka": 29.159418959215,
   "three_phase_dc_break_current_ka": 15.0918809782063,
   "three_phase_peak_break_current_ka": 56.3295267412473,
   "single_phase_initial_peak_current_ka": 61.5037356881862,
   "single_phase_rms_break_current_ka": 24.5689961595431,
   "single_phase_dc_break_current_ka": 8.50400159248589,
   "single_phase_peak_break_current_ka": 43.2498091752043
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MAWO4 M",
   "site_code": "MAWO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 314,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.9543027982179,
   "three_phase_rms_break_current_ka": 16.9491200207167,
   "three_phase_dc_break_current_ka": 9.11419209565478,
   "three_phase_peak_break_current_ka": 33.0838674992418,
   "single_phase_initial_peak_current_ka": 41.3475850924178,
   "single_phase_rms_break_current_ka": 15.9533925550534,
   "single_phase_dc_break_current_ka": 7.72118302151162,
   "single_phase_peak_break_current_ka": 30.2826871387301
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MELK1 M2",
   "site_code": "MELK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 318,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.9762745688052,
   "three_phase_rms_break_current_ka": 15.1293199603238,
   "three_phase_dc_break_current_ka": 15.0756518092725,
   "three_phase_peak_break_current_ka": 36.4717412866444,
   "single_phase_initial_peak_current_ka": 52.9881746808433,
   "single_phase_rms_break_current_ka": 19.3801139864901,
   "single_phase_dc_break_current_ka": 17.528458192665,
   "single_phase_peak_break_current_ka": 44.9360782326957
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MELK4 M1",
   "site_code": "MELK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 319,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.2178549815519,
   "three_phase_rms_break_current_ka": 26.5668697377356,
   "three_phase_dc_break_current_ka": 15.1808445583003,
   "three_phase_peak_break_current_ka": 52.7520720512054,
   "single_phase_initial_peak_current_ka": 70.8105205324032,
   "single_phase_rms_break_current_ka": 27.1211263474174,
   "single_phase_dc_break_current_ka": 12.9960528289981,
   "single_phase_peak_break_current_ka": 51.3511175363501
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MIDL4 R1",
   "site_code": "MIDL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 320,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 92.4789690325809,
   "three_phase_rms_break_current_ka": 32.2786055373192,
   "three_phase_dc_break_current_ka": 26.2218094279906,
   "three_phase_peak_break_current_ka": 71.8706511533587,
   "single_phase_initial_peak_current_ka": 92.9777016305355,
   "single_phase_rms_break_current_ka": 34.4453087624666,
   "single_phase_dc_break_current_ka": 26.1731944689731,
   "single_phase_peak_break_current_ka": 74.8862172809822
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MILH1 M1",
   "site_code": "MILH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 321,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.7606683447273,
   "three_phase_rms_break_current_ka": 14.6496030640166,
   "three_phase_dc_break_current_ka": 8.88512786191046,
   "three_phase_peak_break_current_ka": 29.6027951984252,
   "single_phase_initial_peak_current_ka": 44.928151837514,
   "single_phase_rms_break_current_ka": 18.4988334866696,
   "single_phase_dc_break_current_ka": 8.72092425256983,
   "single_phase_peak_break_current_ka": 34.8822254574996
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MILH1 R1",
   "site_code": "MILH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 322,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.8191554422844,
   "three_phase_rms_break_current_ka": 14.6627255878009,
   "three_phase_dc_break_current_ka": 8.964060415784,
   "three_phase_peak_break_current_ka": 29.700285803407,
   "single_phase_initial_peak_current_ka": 45.0724707827049,
   "single_phase_rms_break_current_ka": 18.5242075945652,
   "single_phase_dc_break_current_ka": 8.89807519218515,
   "single_phase_peak_break_current_ka": 35.095260804634
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MITY1 M1",
   "site_code": "MITY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 324,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.2281256101173,
   "three_phase_rms_break_current_ka": 12.4085757899958,
   "three_phase_dc_break_current_ka": 11.0647915127714,
   "three_phase_peak_break_current_ka": 28.6131676847179,
   "single_phase_initial_peak_current_ka": 38.7914409069086,
   "single_phase_rms_break_current_ka": 14.3887864483518,
   "single_phase_dc_break_current_ka": 12.245100227089,
   "single_phase_peak_break_current_ka": 32.5939171684384
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MITY1 R2",
   "site_code": "MITY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 323,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.4137482990547,
   "three_phase_rms_break_current_ka": 12.4880357798645,
   "three_phase_dc_break_current_ka": 10.9495453904791,
   "three_phase_peak_break_current_ka": 28.610294957764,
   "single_phase_initial_peak_current_ka": 40.2047938374419,
   "single_phase_rms_break_current_ka": 14.9490322353691,
   "single_phase_dc_break_current_ka": 12.3165319446339,
   "single_phase_peak_break_current_ka": 33.4576560762455
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MITY4 MC3",
   "site_code": "MITY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 325,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.1133818946931,
   "three_phase_rms_break_current_ka": 21.5801067012516,
   "three_phase_dc_break_current_ka": 15.63446523855,
   "three_phase_peak_break_current_ka": 46.1533448129185,
   "single_phase_initial_peak_current_ka": 52.3679857073305,
   "single_phase_rms_break_current_ka": 20.4808972776884,
   "single_phase_dc_break_current_ka": 14.190903952484,
   "single_phase_peak_break_current_ka": 43.1552666521612
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MONF2 M2",
   "site_code": "MONF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 327,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.8746006385615,
   "three_phase_rms_break_current_ka": 23.4394335003852,
   "three_phase_dc_break_current_ka": 17.6860933194185,
   "three_phase_peak_break_current_ka": 50.8344580700055,
   "single_phase_initial_peak_current_ka": 67.5030679698086,
   "single_phase_rms_break_current_ka": 25.4830030756941,
   "single_phase_dc_break_current_ka": 17.0174015738744,
   "single_phase_peak_break_current_ka": 53.0558101335163
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MONF2 R2",
   "site_code": "MONF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 326,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.0715904060646,
   "three_phase_rms_break_current_ka": 22.2535749168693,
   "three_phase_dc_break_current_ka": 15.917968933348,
   "three_phase_peak_break_current_ka": 47.3892763920703,
   "single_phase_initial_peak_current_ka": 63.3970676961084,
   "single_phase_rms_break_current_ka": 24.1044077287868,
   "single_phase_dc_break_current_ka": 15.5907834329132,
   "single_phase_peak_break_current_ka": 49.6795637559343
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MONF4 MC3",
   "site_code": "MONF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 328,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.9364534865499,
   "three_phase_rms_break_current_ka": 23.5844413554013,
   "three_phase_dc_break_current_ka": 14.54220627179,
   "three_phase_peak_break_current_ka": 47.8956430975914,
   "single_phase_initial_peak_current_ka": 58.7258704116292,
   "single_phase_rms_break_current_ka": 22.4560973552487,
   "single_phase_dc_break_current_ka": 13.0858942853144,
   "single_phase_peak_break_current_ka": 44.8436117230777
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NECH1 M2",
   "site_code": "NECH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 330,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.8019575931653,
   "three_phase_rms_break_current_ka": 8.63394706709753,
   "three_phase_dc_break_current_ka": 8.51388652072326,
   "three_phase_peak_break_current_ka": 20.724131559824,
   "single_phase_initial_peak_current_ka": 30.8754954536217,
   "single_phase_rms_break_current_ka": 11.2852131551569,
   "single_phase_dc_break_current_ka": 10.9520468797415,
   "single_phase_peak_break_current_ka": 26.9117483780357
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NECH1 R1",
   "site_code": "NECH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 329,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.3280017907142,
   "three_phase_rms_break_current_ka": 9.26539646770112,
   "three_phase_dc_break_current_ka": 9.39266143319862,
   "three_phase_peak_break_current_ka": 22.4959107785853,
   "single_phase_initial_peak_current_ka": 34.3350761826272,
   "single_phase_rms_break_current_ka": 12.4228443705933,
   "single_phase_dc_break_current_ka": 11.9940685006542,
   "single_phase_peak_break_current_ka": 29.5626234927975
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NECH2 MC4",
   "site_code": "NECH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 331,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.2805157280288,
   "three_phase_rms_break_current_ka": 21.9953342792623,
   "three_phase_dc_break_current_ka": 14.2174536904171,
   "three_phase_peak_break_current_ka": 45.3235537370797,
   "single_phase_initial_peak_current_ka": 62.5232068182884,
   "single_phase_rms_break_current_ka": 24.0479411360436,
   "single_phase_dc_break_current_ka": 13.4055446764038,
   "single_phase_peak_break_current_ka": 47.4144691781465
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NECT4 R1",
   "site_code": "NECT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 332,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.6509426993879,
   "three_phase_rms_break_current_ka": 23.4547014225005,
   "three_phase_dc_break_current_ka": 15.0729082873449,
   "three_phase_peak_break_current_ka": 48.2428651404567,
   "single_phase_initial_peak_current_ka": 43.0899493823513,
   "single_phase_rms_break_current_ka": 17.2922141772726,
   "single_phase_dc_break_current_ka": 5.99882811242311,
   "single_phase_peak_break_current_ka": 30.4537119253823
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEEP2 R1/R2",
   "site_code": "NEEP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 333,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.3817856850151,
   "three_phase_rms_break_current_ka": 19.9513575139893,
   "three_phase_dc_break_current_ka": 12.235280484614,
   "three_phase_peak_break_current_ka": 40.450760868652,
   "single_phase_initial_peak_current_ka": 58.696196669054,
   "single_phase_rms_break_current_ka": 23.0777022488452,
   "single_phase_dc_break_current_ka": 12.5577415762128,
   "single_phase_peak_break_current_ka": 45.1945410849378
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEWX11",
   "site_code": "NEWX",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 334,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.8028959157902,
   "three_phase_rms_break_current_ka": 24.3603496063109,
   "three_phase_dc_break_current_ka": 11.9472181841139,
   "three_phase_peak_break_current_ka": 46.3979549815089,
   "single_phase_initial_peak_current_ka": 75.4273993778101,
   "single_phase_rms_break_current_ka": 30.5327075766598,
   "single_phase_dc_break_current_ka": 14.2749206794258,
   "single_phase_peak_break_current_ka": 57.4546898303099
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEWX2 M6",
   "site_code": "NEWX",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 335,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.4258148986379,
   "three_phase_rms_break_current_ka": 17.4088924751307,
   "three_phase_dc_break_current_ka": 12.8994522225526,
   "three_phase_peak_break_current_ka": 37.5193440667774,
   "single_phase_initial_peak_current_ka": 57.2694901628635,
   "single_phase_rms_break_current_ka": 21.6294486547101,
   "single_phase_dc_break_current_ka": 15.3140755099803,
   "single_phase_peak_break_current_ka": 45.9027351441238
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NFLE1 M1",
   "site_code": "NFLE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 341,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.5714865329261,
   "three_phase_rms_break_current_ka": 13.5990192393226,
   "three_phase_dc_break_current_ka": 11.8131285143474,
   "three_phase_peak_break_current_ka": 31.0450459575701,
   "single_phase_initial_peak_current_ka": 42.5618643664831,
   "single_phase_rms_break_current_ka": 16.3980407457898,
   "single_phase_dc_break_current_ka": 13.3035071028784,
   "single_phase_peak_break_current_ka": 36.4938387219209
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NFLE1 M2",
   "site_code": "NFLE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 342,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.0124521383899,
   "three_phase_rms_break_current_ka": 13.8212246392643,
   "three_phase_dc_break_current_ka": 11.7491013771889,
   "three_phase_peak_break_current_ka": 31.2952647106416,
   "single_phase_initial_peak_current_ka": 42.7515049473618,
   "single_phase_rms_break_current_ka": 16.3802056049841,
   "single_phase_dc_break_current_ka": 13.3490577600335,
   "single_phase_peak_break_current_ka": 36.5141666810619
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NFLE4 M1",
   "site_code": "NFLE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 343,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.7368546379175,
   "three_phase_rms_break_current_ka": 25.9580797429811,
   "three_phase_dc_break_current_ka": 15.9320801577155,
   "three_phase_peak_break_current_ka": 52.6423485834017,
   "single_phase_initial_peak_current_ka": 67.6612407036422,
   "single_phase_rms_break_current_ka": 26.1279440918323,
   "single_phase_dc_break_current_ka": 12.388096639014,
   "single_phase_peak_break_current_ka": 49.3385895306093
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NHYD2A",
   "site_code": "NHYD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 339,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.708350219801,
   "three_phase_rms_break_current_ka": 15.7042884737462,
   "three_phase_dc_break_current_ka": 2.41478714088443,
   "three_phase_peak_break_current_ka": 24.6240048878758,
   "single_phase_initial_peak_current_ka": 37.3044249870633,
   "single_phase_rms_break_current_ka": 17.4413309473327,
   "single_phase_dc_break_current_ka": 0.422812196438772,
   "single_phase_peak_break_current_ka": 25.0885789679943
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NHYD2C",
   "site_code": "NHYD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 340,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.2958421437077,
   "three_phase_rms_break_current_ka": 16.9999166545385,
   "three_phase_dc_break_current_ka": 6.63679871672315,
   "three_phase_peak_break_current_ka": 30.6783114087837,
   "single_phase_initial_peak_current_ka": 36.9121605389053,
   "single_phase_rms_break_current_ka": 17.3877436393033,
   "single_phase_dc_break_current_ka": 3.29779005295491,
   "single_phase_peak_break_current_ka": 27.8877729267241
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NINF1 MB2",
   "site_code": "NINF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 337,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.5215682506057,
   "three_phase_rms_break_current_ka": 11.4430308917132,
   "three_phase_dc_break_current_ka": 9.87939879775828,
   "three_phase_peak_break_current_ka": 26.0622882794733,
   "single_phase_initial_peak_current_ka": 35.432148076193,
   "single_phase_rms_break_current_ka": 13.5186772673962,
   "single_phase_dc_break_current_ka": 11.0101861797094,
   "single_phase_peak_break_current_ka": 30.128482916606
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NINF1 RB1",
   "site_code": "NINF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 336,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.9315401591622,
   "three_phase_rms_break_current_ka": 10.5978696228273,
   "three_phase_dc_break_current_ka": 9.49875283923867,
   "three_phase_peak_break_current_ka": 24.4864037921029,
   "single_phase_initial_peak_current_ka": 36.9243408002916,
   "single_phase_rms_break_current_ka": 13.6134372783029,
   "single_phase_dc_break_current_ka": 11.3690894554234,
   "single_phase_peak_break_current_ka": 30.6213970849149
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NINF4 M1",
   "site_code": "NINF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 338,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.820286347838,
   "three_phase_rms_break_current_ka": 18.8172598847625,
   "three_phase_dc_break_current_ka": 10.9044235887084,
   "three_phase_peak_break_current_ka": 37.5160477244387,
   "single_phase_initial_peak_current_ka": 70.3975263099242,
   "single_phase_rms_break_current_ka": 26.4818111646686,
   "single_phase_dc_break_current_ka": 13.9448552400425,
   "single_phase_peak_break_current_ka": 51.3957917453201
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NORL2A",
   "site_code": "NORL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 348,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.0386917060931,
   "three_phase_rms_break_current_ka": 17.5843493304462,
   "three_phase_dc_break_current_ka": 3.96759253247902,
   "three_phase_peak_break_current_ka": 28.8356178411023,
   "single_phase_initial_peak_current_ka": 48.607346288267,
   "single_phase_rms_break_current_ka": 19.8067435734215,
   "single_phase_dc_break_current_ka": 2.34009098888614,
   "single_phase_peak_break_current_ka": 30.351056376865
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NORL2B",
   "site_code": "NORL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 349,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.2503378982255,
   "three_phase_rms_break_current_ka": 17.3679193777986,
   "three_phase_dc_break_current_ka": 3.43729677051215,
   "three_phase_peak_break_current_ka": 27.9992439047974,
   "single_phase_initial_peak_current_ka": 47.5589782869872,
   "single_phase_rms_break_current_ka": 19.664123646013,
   "single_phase_dc_break_current_ka": 1.98319066622547,
   "single_phase_peak_break_current_ka": 29.7924610185985
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NORM4 R2",
   "site_code": "NORM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 350,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.9098128954666,
   "three_phase_rms_break_current_ka": 23.1575760030855,
   "three_phase_dc_break_current_ka": 15.077066256988,
   "three_phase_peak_break_current_ka": 47.8268243122373,
   "single_phase_initial_peak_current_ka": 50.0607136963208,
   "single_phase_rms_break_current_ka": 19.456815094241,
   "single_phase_dc_break_current_ka": 11.4056287045248,
   "single_phase_peak_break_current_ka": 38.9217204913859
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NORT1 R2",
   "site_code": "NORT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 344,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.5989443135724,
   "three_phase_rms_break_current_ka": 16.0219362542189,
   "three_phase_dc_break_current_ka": 15.9925244723657,
   "three_phase_peak_break_current_ka": 38.6509640185592,
   "single_phase_initial_peak_current_ka": 56.5316512387846,
   "single_phase_rms_break_current_ka": 20.5467438875945,
   "single_phase_dc_break_current_ka": 18.534707865467,
   "single_phase_peak_break_current_ka": 47.5921917339096
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NORT2 M1",
   "site_code": "NORT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 346,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.8665541718054,
   "three_phase_rms_break_current_ka": 18.5552652380715,
   "three_phase_dc_break_current_ka": 15.1526277826515,
   "three_phase_peak_break_current_ka": 41.3937355357622,
   "single_phase_initial_peak_current_ka": 52.7559634801471,
   "single_phase_rms_break_current_ka": 19.6675555049513,
   "single_phase_dc_break_current_ka": 14.6724167847157,
   "single_phase_peak_break_current_ka": 42.4865405185434
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NORT2 R2",
   "site_code": "NORT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 345,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.105017538302,
   "three_phase_rms_break_current_ka": 20.0191831469198,
   "three_phase_dc_break_current_ka": 15.6853103207057,
   "three_phase_peak_break_current_ka": 43.9967106347106,
   "single_phase_initial_peak_current_ka": 57.2440502360299,
   "single_phase_rms_break_current_ka": 21.6946232782012,
   "single_phase_dc_break_current_ka": 14.3153841981691,
   "single_phase_peak_break_current_ka": 44.9962146687764
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NORT4 R1",
   "site_code": "NORT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 347,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.3913563414515,
   "three_phase_rms_break_current_ka": 26.8926849666694,
   "three_phase_dc_break_current_ka": 18.3889621567216,
   "three_phase_peak_break_current_ka": 56.4209619652124,
   "single_phase_initial_peak_current_ka": 68.0060274837496,
   "single_phase_rms_break_current_ka": 25.9070233522046,
   "single_phase_dc_break_current_ka": 14.5592078323816,
   "single_phase_peak_break_current_ka": 51.1972716177859
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NURS1 M1",
   "site_code": "NURS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 351,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.9326233988957,
   "three_phase_rms_break_current_ka": 14.1384292436854,
   "three_phase_dc_break_current_ka": 13.6682991783261,
   "three_phase_peak_break_current_ka": 33.6630575653983,
   "single_phase_initial_peak_current_ka": 50.4255870107033,
   "single_phase_rms_break_current_ka": 18.3750289642937,
   "single_phase_dc_break_current_ka": 17.1020890038654,
   "single_phase_peak_break_current_ka": 43.088304174168
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NURS4 MC2",
   "site_code": "NURS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 353,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.8425571601756,
   "three_phase_rms_break_current_ka": 16.5656127881411,
   "three_phase_dc_break_current_ka": 8.98395453338227,
   "three_phase_peak_break_current_ka": 32.4112688073926,
   "single_phase_initial_peak_current_ka": 42.9639537971415,
   "single_phase_rms_break_current_ka": 16.3883007744849,
   "single_phase_dc_break_current_ka": 9.07913660408185,
   "single_phase_peak_break_current_ka": 32.2556938236078
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NURS4A",
   "site_code": "NURS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 352,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.5796729364008,
   "three_phase_rms_break_current_ka": 15.0952210222086,
   "three_phase_dc_break_current_ka": 8.31582614577336,
   "three_phase_peak_break_current_ka": 29.6636924424002,
   "single_phase_initial_peak_current_ka": 41.9653821170555,
   "single_phase_rms_break_current_ka": 15.932636402168,
   "single_phase_dc_break_current_ka": 9.23392030555116,
   "single_phase_peak_break_current_ka": 31.7660707898564
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "OCKH1 M1",
   "site_code": "OCKH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 354,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.2461430551116,
   "three_phase_rms_break_current_ka": 8.98788101962694,
   "three_phase_dc_break_current_ka": 8.52558004488803,
   "three_phase_peak_break_current_ka": 21.2363632798402,
   "single_phase_initial_peak_current_ka": 33.0401828162755,
   "single_phase_rms_break_current_ka": 11.9771136160266,
   "single_phase_dc_break_current_ka": 11.6278223224414,
   "single_phase_peak_break_current_ka": 28.5660188363097
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "OCKH2 MC2",
   "site_code": "OCKH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 355,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.5823887603244,
   "three_phase_rms_break_current_ka": 18.3792774217329,
   "three_phase_dc_break_current_ka": 9.88906496382646,
   "three_phase_peak_break_current_ka": 35.8812883602587,
   "single_phase_initial_peak_current_ka": 52.8954137388674,
   "single_phase_rms_break_current_ka": 20.6717246400328,
   "single_phase_dc_break_current_ka": 9.69001509057481,
   "single_phase_peak_break_current_ka": 38.9242484341512
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "OFFE2 MC1",
   "site_code": "OFFE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 356,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.9041045405434,
   "three_phase_rms_break_current_ka": 22.5456900748679,
   "three_phase_dc_break_current_ka": 12.6473668683396,
   "three_phase_peak_break_current_ka": 44.5317875452783,
   "single_phase_initial_peak_current_ka": 57.9537891533509,
   "single_phase_rms_break_current_ka": 22.6465625929081,
   "single_phase_dc_break_current_ka": 10.8928140081677,
   "single_phase_peak_break_current_ka": 42.9198899681895
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "OLDB1 R1",
   "site_code": "OLDB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 357,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.0411442660332,
   "three_phase_rms_break_current_ka": 11.6174662054275,
   "three_phase_dc_break_current_ka": 10.7258666281236,
   "three_phase_peak_break_current_ka": 27.1554448962503,
   "single_phase_initial_peak_current_ka": 40.231788717995,
   "single_phase_rms_break_current_ka": 14.8279645574828,
   "single_phase_dc_break_current_ka": 13.0222091746986,
   "single_phase_peak_break_current_ka": 33.9921177542784
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "OLDB2 MC1",
   "site_code": "OLDB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 358,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.8386108800239,
   "three_phase_rms_break_current_ka": 17.7976029664091,
   "three_phase_dc_break_current_ka": 9.86519577741702,
   "three_phase_peak_break_current_ka": 35.0348072702443,
   "single_phase_initial_peak_current_ka": 50.9261218468227,
   "single_phase_rms_break_current_ka": 19.7367410992938,
   "single_phase_dc_break_current_ka": 10.2122889031348,
   "single_phase_peak_break_current_ka": 38.1242558428026
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "OLDB2A",
   "site_code": "OLDB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 359,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.926009510999,
   "three_phase_rms_break_current_ka": 18.2240904163113,
   "three_phase_dc_break_current_ka": 3.9193353966041,
   "three_phase_peak_break_current_ka": 29.6920912252651,
   "single_phase_initial_peak_current_ka": 52.3775823178431,
   "single_phase_rms_break_current_ka": 20.3238486724374,
   "single_phase_dc_break_current_ka": 3.75397231229229,
   "single_phase_peak_break_current_ka": 32.4962347444717
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "OSBA1 R2",
   "site_code": "OSBA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 360,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.642912292029,
   "three_phase_rms_break_current_ka": 10.3652369010153,
   "three_phase_dc_break_current_ka": 10.1808206848875,
   "three_phase_peak_break_current_ka": 24.8394792875134,
   "single_phase_initial_peak_current_ka": 35.5585134093563,
   "single_phase_rms_break_current_ka": 12.9881285740539,
   "single_phase_dc_break_current_ka": 11.968880042454,
   "single_phase_peak_break_current_ka": 30.3368676217265
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "OSBA4 MC2",
   "site_code": "OSBA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 361,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.6360230925866,
   "three_phase_rms_break_current_ka": 17.0972874462107,
   "three_phase_dc_break_current_ka": 10.4559193875962,
   "three_phase_peak_break_current_ka": 34.6351351738186,
   "single_phase_initial_peak_current_ka": 39.9026050813478,
   "single_phase_rms_break_current_ka": 15.3381111572906,
   "single_phase_dc_break_current_ka": 8.84086782281075,
   "single_phase_peak_break_current_ka": 30.5322326426372
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "OSBA4 MC3/4",
   "site_code": "OSBA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 362,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.9250284642076,
   "three_phase_rms_break_current_ka": 16.9268498012353,
   "three_phase_dc_break_current_ka": 10.4846290274372,
   "three_phase_peak_break_current_ka": 34.4228095845966,
   "single_phase_initial_peak_current_ka": 36.9352400308605,
   "single_phase_rms_break_current_ka": 14.3228506153963,
   "single_phase_dc_break_current_ka": 7.64331561422855,
   "single_phase_peak_break_current_ka": 27.8988852063659
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PADI1 R4",
   "site_code": "PADI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 363,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.702170509864,
   "three_phase_rms_break_current_ka": 11.003460189661,
   "three_phase_dc_break_current_ka": 11.157916445396,
   "three_phase_peak_break_current_ka": 26.719159078647,
   "single_phase_initial_peak_current_ka": 37.9445661525792,
   "single_phase_rms_break_current_ka": 13.8925755610123,
   "single_phase_dc_break_current_ka": 13.3705257329396,
   "single_phase_peak_break_current_ka": 33.0175945076162
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PADI4 MC4",
   "site_code": "PADI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 364,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.3162517948995,
   "three_phase_rms_break_current_ka": 24.2792839919482,
   "three_phase_dc_break_current_ka": 14.3284430025228,
   "three_phase_peak_break_current_ka": 48.6645357086439,
   "single_phase_initial_peak_current_ka": 52.7278843537656,
   "single_phase_rms_break_current_ka": 20.7608426654613,
   "single_phase_dc_break_current_ka": 9.24439257454902,
   "single_phase_peak_break_current_ka": 38.6046578383384
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PELH1 M2",
   "site_code": "PELH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 365,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.8368271893278,
   "three_phase_rms_break_current_ka": 10.7570908233951,
   "three_phase_dc_break_current_ka": 5.57664633492497,
   "three_phase_peak_break_current_ka": 20.7894700690496,
   "single_phase_initial_peak_current_ka": 32.0091017535372,
   "single_phase_rms_break_current_ka": 12.8953451591792,
   "single_phase_dc_break_current_ka": 6.85648113206275,
   "single_phase_peak_break_current_ka": 25.0932531476562
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PELH1 R2",
   "site_code": "PELH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 366,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.5571435324396,
   "three_phase_rms_break_current_ka": 10.7241022827192,
   "three_phase_dc_break_current_ka": 5.60000891526249,
   "three_phase_peak_break_current_ka": 20.7661798077603,
   "single_phase_initial_peak_current_ka": 31.4352224514832,
   "single_phase_rms_break_current_ka": 12.7426540343935,
   "single_phase_dc_break_current_ka": 6.78796483861125,
   "single_phase_peak_break_current_ka": 24.8087989946788
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PELH4 R1",
   "site_code": "PELH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 367,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 102.436668777545,
   "three_phase_rms_break_current_ka": 36.0193644804536,
   "three_phase_dc_break_current_ka": 22.858827549364,
   "three_phase_peak_break_current_ka": 73.7979013056813,
   "single_phase_initial_peak_current_ka": 88.3060444611735,
   "single_phase_rms_break_current_ka": 34.1266675339368,
   "single_phase_dc_break_current_ka": 15.9332888184217,
   "single_phase_peak_break_current_ka": 64.1956848835127
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PEMB1 M2",
   "site_code": "PEMB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 368,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.0896392174668,
   "three_phase_rms_break_current_ka": 9.392616042773,
   "three_phase_dc_break_current_ka": 9.79457978698249,
   "three_phase_peak_break_current_ka": 23.0777447808352,
   "single_phase_initial_peak_current_ka": 32.7767827482128,
   "single_phase_rms_break_current_ka": 12.2357249183972,
   "single_phase_dc_break_current_ka": 11.9201949989616,
   "single_phase_peak_break_current_ka": 29.2241231240253
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PEMB4 R1/2",
   "site_code": "PEMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 369,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.4489200584562,
   "three_phase_rms_break_current_ka": 12.5566625546858,
   "three_phase_dc_break_current_ka": 10.8616376006295,
   "three_phase_peak_break_current_ka": 28.6194400836086,
   "single_phase_initial_peak_current_ka": 35.583659405986,
   "single_phase_rms_break_current_ka": 13.4280013018727,
   "single_phase_dc_break_current_ka": 11.4853779603757,
   "single_phase_peak_break_current_ka": 30.4754395170477
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PENE1 M3",
   "site_code": "PENE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 378,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.6109605836604,
   "three_phase_rms_break_current_ka": 15.590346032354,
   "three_phase_dc_break_current_ka": 14.8557702847602,
   "three_phase_peak_break_current_ka": 36.9038490858048,
   "single_phase_initial_peak_current_ka": 50.3590061200837,
   "single_phase_rms_break_current_ka": 18.7691666008268,
   "single_phase_dc_break_current_ka": 17.2079920654777,
   "single_phase_peak_break_current_ka": 43.7516020268072
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PENN1 M4",
   "site_code": "PENN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 370,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.9086313075312,
   "three_phase_rms_break_current_ka": 8.59535488968691,
   "three_phase_dc_break_current_ka": 8.22253829995916,
   "three_phase_peak_break_current_ka": 20.3782057583643,
   "single_phase_initial_peak_current_ka": 30.1881544403798,
   "single_phase_rms_break_current_ka": 11.093930941405,
   "single_phase_dc_break_current_ka": 9.64472890984866,
   "single_phase_peak_break_current_ka": 25.3339165072141
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PENN1 R1",
   "site_code": "PENN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 371,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.8351866592574,
   "three_phase_rms_break_current_ka": 8.92171857098284,
   "three_phase_dc_break_current_ka": 8.39884204653307,
   "three_phase_peak_break_current_ka": 21.0160574492929,
   "single_phase_initial_peak_current_ka": 31.3361370293121,
   "single_phase_rms_break_current_ka": 11.5240998225849,
   "single_phase_dc_break_current_ka": 9.9672565348434,
   "single_phase_peak_break_current_ka": 26.2647947980844
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PENN2 MC1",
   "site_code": "PENN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 372,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.7422360556607,
   "three_phase_rms_break_current_ka": 21.6529946406685,
   "three_phase_dc_break_current_ka": 12.6831789671402,
   "three_phase_peak_break_current_ka": 43.3051376539655,
   "single_phase_initial_peak_current_ka": 62.5239117358229,
   "single_phase_rms_break_current_ka": 24.0429672146352,
   "single_phase_dc_break_current_ka": 13.1777513881013,
   "single_phase_peak_break_current_ka": 47.17964170273
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PENT1 R2",
   "site_code": "PENT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 373,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.5561125324896,
   "three_phase_rms_break_current_ka": 10.7529005588816,
   "three_phase_dc_break_current_ka": 9.11654509243335,
   "three_phase_peak_break_current_ka": 24.323442897653,
   "single_phase_initial_peak_current_ka": 32.1886024690719,
   "single_phase_rms_break_current_ka": 12.4393639866778,
   "single_phase_dc_break_current_ka": 10.3949869798823,
   "single_phase_peak_break_current_ka": 27.9869042371375
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PENT4 R1",
   "site_code": "PENT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 374,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.7868784863952,
   "three_phase_rms_break_current_ka": 24.7205398462044,
   "three_phase_dc_break_current_ka": 20.1408099481263,
   "three_phase_peak_break_current_ka": 55.1009326678131,
   "single_phase_initial_peak_current_ka": 73.218688165622,
   "single_phase_rms_break_current_ka": 27.0636973841443,
   "single_phase_dc_break_current_ka": 20.7002070467958,
   "single_phase_peak_break_current_ka": 58.9740549354139
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PENW1 R1",
   "site_code": "PENW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 379,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.1567610625354,
   "three_phase_rms_break_current_ka": 19.2016263089628,
   "three_phase_dc_break_current_ka": 19.0940653614169,
   "three_phase_peak_break_current_ka": 46.2492657071722,
   "single_phase_initial_peak_current_ka": 60.6106841001746,
   "single_phase_rms_break_current_ka": 22.8760687162594,
   "single_phase_dc_break_current_ka": 21.1389609111632,
   "single_phase_peak_break_current_ka": 53.490607543476
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PEWO2A",
   "site_code": "PEWO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 375,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.2589347685265,
   "three_phase_rms_break_current_ka": 23.920342628997,
   "three_phase_dc_break_current_ka": 19.8442340231206,
   "three_phase_peak_break_current_ka": 53.6727069856593,
   "single_phase_initial_peak_current_ka": 68.0136821714658,
   "single_phase_rms_break_current_ka": 25.4908781961796,
   "single_phase_dc_break_current_ka": 19.1850829575453,
   "single_phase_peak_break_current_ka": 55.2346286193832
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PEWO2B",
   "site_code": "PEWO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 376,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.7689597552314,
   "three_phase_rms_break_current_ka": 23.7595847683787,
   "three_phase_dc_break_current_ka": 19.6446142389484,
   "three_phase_peak_break_current_ka": 53.2457412547428,
   "single_phase_initial_peak_current_ka": 67.9091366914882,
   "single_phase_rms_break_current_ka": 25.4114799010634,
   "single_phase_dc_break_current_ka": 19.5710974228875,
   "single_phase_peak_break_current_ka": 55.5083569389426
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PEWO4 R1/2",
   "site_code": "PEWO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 377,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 93.1055267936928,
   "three_phase_rms_break_current_ka": 33.0096516829062,
   "three_phase_dc_break_current_ka": 23.4302416239676,
   "three_phase_peak_break_current_ka": 70.1129387231454,
   "single_phase_initial_peak_current_ka": 86.1222095545232,
   "single_phase_rms_break_current_ka": 32.8747439270093,
   "single_phase_dc_break_current_ka": 19.765209463444,
   "single_phase_peak_break_current_ka": 66.2571181845631
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PITS2 MC4",
   "site_code": "PITS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 380,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.6002284113571,
   "three_phase_rms_break_current_ka": 20.128155826504,
   "three_phase_dc_break_current_ka": 8.33691285529386,
   "three_phase_peak_break_current_ka": 36.8024238106948,
   "single_phase_initial_peak_current_ka": 61.00061679545,
   "single_phase_rms_break_current_ka": 23.7363200905005,
   "single_phase_dc_break_current_ka": 7.57905346994964,
   "single_phase_peak_break_current_ka": 41.1472792627644
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "POPP2 MC2",
   "site_code": "POPP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 381,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.6902727587792,
   "three_phase_rms_break_current_ka": 10.0796518206006,
   "three_phase_dc_break_current_ka": 3.58537296037909,
   "three_phase_peak_break_current_ka": 17.8401532690711,
   "single_phase_initial_peak_current_ka": 21.8379218957076,
   "single_phase_rms_break_current_ka": 8.86891274105682,
   "single_phase_dc_break_current_ka": 3.17755994744867,
   "single_phase_peak_break_current_ka": 15.7200966293548
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PUDM4 MC1",
   "site_code": "PUDM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 383,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.422785619808,
   "three_phase_rms_break_current_ka": 24.8482854703748,
   "three_phase_dc_break_current_ka": 16.9970435246281,
   "three_phase_peak_break_current_ka": 52.1378258385505,
   "single_phase_initial_peak_current_ka": 77.9292920412831,
   "single_phase_rms_break_current_ka": 31.1457965864054,
   "single_phase_dc_break_current_ka": 14.9122030215892,
   "single_phase_peak_break_current_ka": 58.9590109649974
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PYLE1 MC1",
   "site_code": "PYLE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 384,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.3473774032716,
   "three_phase_rms_break_current_ka": 13.0915738559116,
   "three_phase_dc_break_current_ka": 9.19055349623528,
   "three_phase_peak_break_current_ka": 27.7048347960745,
   "single_phase_initial_peak_current_ka": 46.3433835655183,
   "single_phase_rms_break_current_ka": 17.350637341988,
   "single_phase_dc_break_current_ka": 11.2496440613674,
   "single_phase_peak_break_current_ka": 35.7871507062238
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PYLE2 MC1",
   "site_code": "PYLE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 385,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.0912235187086,
   "three_phase_rms_break_current_ka": 16.3282428071551,
   "three_phase_dc_break_current_ka": 8.14900388826926,
   "three_phase_peak_break_current_ka": 31.240626315869,
   "single_phase_initial_peak_current_ka": 42.1649771228387,
   "single_phase_rms_break_current_ka": 16.4974360686527,
   "single_phase_dc_break_current_ka": 7.38382115105236,
   "single_phase_peak_break_current_ka": 30.7147189837241
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PYLE2 MC2",
   "site_code": "PYLE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 386,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.124264992745,
   "three_phase_rms_break_current_ka": 16.3392799933224,
   "three_phase_dc_break_current_ka": 8.15542981586791,
   "three_phase_peak_break_current_ka": 31.2626611818358,
   "single_phase_initial_peak_current_ka": 42.1970768015314,
   "single_phase_rms_break_current_ka": 16.5086734806104,
   "single_phase_dc_break_current_ka": 7.39392346942438,
   "single_phase_peak_break_current_ka": 30.7407134024926
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "QUER4A_HUTT",
   "site_code": "QUER",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 388,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.6436558272955,
   "three_phase_rms_break_current_ka": 27.729930183029,
   "three_phase_dc_break_current_ka": 12.6949614113687,
   "three_phase_peak_break_current_ka": 51.9110047598673,
   "single_phase_initial_peak_current_ka": 69.2200801213828,
   "single_phase_rms_break_current_ka": 26.4791555294336,
   "single_phase_dc_break_current_ka": 5.80123051244964,
   "single_phase_peak_break_current_ka": 43.2484113823612
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "QUER4B_HUTT",
   "site_code": "QUER",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 387,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.4648894565213,
   "three_phase_rms_break_current_ka": 27.9702126311936,
   "three_phase_dc_break_current_ka": 13.0095341045793,
   "three_phase_peak_break_current_ka": 52.5653881500725,
   "single_phase_initial_peak_current_ka": 71.2505833968235,
   "single_phase_rms_break_current_ka": 27.1458449933648,
   "single_phase_dc_break_current_ka": 6.46130848333362,
   "single_phase_peak_break_current_ka": 44.8513306350278
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RAIN1 M2",
   "site_code": "RAIN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 390,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.7166490595129,
   "three_phase_rms_break_current_ka": 9.88355033658913,
   "three_phase_dc_break_current_ka": 8.90211763443881,
   "three_phase_peak_break_current_ka": 22.8795685648403,
   "single_phase_initial_peak_current_ka": 35.690902366545,
   "single_phase_rms_break_current_ka": 13.1182478968548,
   "single_phase_dc_break_current_ka": 11.0650380654338,
   "single_phase_peak_break_current_ka": 29.6170421557383
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RAIN1 R1",
   "site_code": "RAIN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 389,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.299475869041,
   "three_phase_rms_break_current_ka": 10.5646416096043,
   "three_phase_dc_break_current_ka": 9.3272675721086,
   "three_phase_peak_break_current_ka": 24.2679270180221,
   "single_phase_initial_peak_current_ka": 36.7013135007358,
   "single_phase_rms_break_current_ka": 13.5514542328685,
   "single_phase_dc_break_current_ka": 11.3491463316947,
   "single_phase_peak_break_current_ka": 30.5137966976955
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RAIN2 MC4",
   "site_code": "RAIN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 391,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.0999033282951,
   "three_phase_rms_break_current_ka": 27.408996570312,
   "three_phase_dc_break_current_ka": 18.8821873304066,
   "three_phase_peak_break_current_ka": 57.6443620111795,
   "single_phase_initial_peak_current_ka": 74.8985318604855,
   "single_phase_rms_break_current_ka": 28.8308410756444,
   "single_phase_dc_break_current_ka": 15.3872244056689,
   "single_phase_peak_break_current_ka": 56.1601908694685
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RASS1 M1",
   "site_code": "RASS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 392,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.2575934052314,
   "three_phase_rms_break_current_ka": 15.0043075957336,
   "three_phase_dc_break_current_ka": 12.5723618251074,
   "three_phase_peak_break_current_ka": 33.7916571210116,
   "single_phase_initial_peak_current_ka": 46.5892600489873,
   "single_phase_rms_break_current_ka": 17.6144440804688,
   "single_phase_dc_break_current_ka": 13.6075942224381,
   "single_phase_peak_break_current_ka": 38.5181799346995
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RASS1A",
   "site_code": "RASS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 393,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.1471181975923,
   "three_phase_rms_break_current_ka": 14.721092588205,
   "three_phase_dc_break_current_ka": 9.03241429102803,
   "three_phase_peak_break_current_ka": 29.8511830822176,
   "single_phase_initial_peak_current_ka": 46.4474159577102,
   "single_phase_rms_break_current_ka": 17.4485376761464,
   "single_phase_dc_break_current_ka": 9.39341974769966,
   "single_phase_peak_break_current_ka": 34.0693783728838
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RASS1B",
   "site_code": "RASS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 394,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.1482660919606,
   "three_phase_rms_break_current_ka": 14.7215915411016,
   "three_phase_dc_break_current_ka": 9.03255140979372,
   "three_phase_peak_break_current_ka": 29.8520258269366,
   "single_phase_initial_peak_current_ka": 46.4538715902594,
   "single_phase_rms_break_current_ka": 17.4511508807874,
   "single_phase_dc_break_current_ka": 9.3937563899369,
   "single_phase_peak_break_current_ka": 34.0734106445656
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RASS4 M1",
   "site_code": "RASS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 395,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.3836195533729,
   "three_phase_rms_break_current_ka": 16.3130445063984,
   "three_phase_dc_break_current_ka": 9.60779572490818,
   "three_phase_peak_break_current_ka": 32.6779245094527,
   "single_phase_initial_peak_current_ka": 40.1805620967917,
   "single_phase_rms_break_current_ka": 15.4833569289914,
   "single_phase_dc_break_current_ka": 7.52420560796855,
   "single_phase_peak_break_current_ka": 29.4209789680116
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RATS1 M1",
   "site_code": "RATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 397,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.1207700923365,
   "three_phase_rms_break_current_ka": 13.9507299597221,
   "three_phase_dc_break_current_ka": 12.8514590433236,
   "three_phase_peak_break_current_ka": 32.5807705573673,
   "single_phase_initial_peak_current_ka": 43.8457930093514,
   "single_phase_rms_break_current_ka": 16.2596230231287,
   "single_phase_dc_break_current_ka": 14.106529995063,
   "single_phase_peak_break_current_ka": 37.1011093934454
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RATS1 R2",
   "site_code": "RATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 396,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.7159474451224,
   "three_phase_rms_break_current_ka": 14.0915742772214,
   "three_phase_dc_break_current_ka": 12.8538647015427,
   "three_phase_peak_break_current_ka": 32.7823601595771,
   "single_phase_initial_peak_current_ka": 46.5316371996229,
   "single_phase_rms_break_current_ka": 17.2687386521919,
   "single_phase_dc_break_current_ka": 15.2063002325164,
   "single_phase_peak_break_current_ka": 39.6279846395227
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RATS2A",
   "site_code": "RATS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 398,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.9614252977615,
   "three_phase_rms_break_current_ka": 14.479248426548,
   "three_phase_dc_break_current_ka": 8.06323440194888,
   "three_phase_peak_break_current_ka": 28.5399838997424,
   "single_phase_initial_peak_current_ka": 41.7733914794976,
   "single_phase_rms_break_current_ka": 15.1887394204635,
   "single_phase_dc_break_current_ka": 13.6303400509492,
   "single_phase_peak_break_current_ka": 35.1104613347195
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RATS4 R1/2",
   "site_code": "RATS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 399,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 94.1256574504992,
   "three_phase_rms_break_current_ka": 34.1287952786517,
   "three_phase_dc_break_current_ka": 17.193041150976,
   "three_phase_peak_break_current_ka": 65.4584463015001,
   "single_phase_initial_peak_current_ka": 82.3186235297989,
   "single_phase_rms_break_current_ka": 32.4332808008565,
   "single_phase_dc_break_current_ka": 14.5722362522849,
   "single_phase_peak_break_current_ka": 60.4398218331111
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RAYL4 R1",
   "site_code": "RAYL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 400,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.3901083508083,
   "three_phase_rms_break_current_ka": 27.5757559352686,
   "three_phase_dc_break_current_ka": 16.7682867747241,
   "three_phase_peak_break_current_ka": 55.7662948110713,
   "single_phase_initial_peak_current_ka": 67.2527549557849,
   "single_phase_rms_break_current_ka": 26.0043230814869,
   "single_phase_dc_break_current_ka": 12.7982178309431,
   "single_phase_peak_break_current_ka": 49.5738842131136
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RAYM1 R1",
   "site_code": "RAYM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 401,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.9134112720632,
   "three_phase_rms_break_current_ka": 23.7280329140663,
   "three_phase_dc_break_current_ka": 20.4712131417005,
   "three_phase_peak_break_current_ka": 54.0277190972082,
   "single_phase_initial_peak_current_ka": 71.4902833124509,
   "single_phase_rms_break_current_ka": 27.4801758585834,
   "single_phase_dc_break_current_ka": 20.9886218503409,
   "single_phase_peak_break_current_ka": 59.8514592459473
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "REBR2 MC2",
   "site_code": "REBR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 402,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.1325163976324,
   "three_phase_rms_break_current_ka": 16.8514390302317,
   "three_phase_dc_break_current_ka": 11.2748211733685,
   "three_phase_peak_break_current_ka": 35.1063547954256,
   "single_phase_initial_peak_current_ka": 47.1181362543469,
   "single_phase_rms_break_current_ka": 18.2597044711639,
   "single_phase_dc_break_current_ka": 9.3080833627387,
   "single_phase_peak_break_current_ka": 35.1312050707834
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "REBR2 MC4",
   "site_code": "REBR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 403,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.3608923512275,
   "three_phase_rms_break_current_ka": 16.962755235627,
   "three_phase_dc_break_current_ka": 11.2992305957999,
   "three_phase_peak_break_current_ka": 35.2881891052388,
   "single_phase_initial_peak_current_ka": 45.8576345527094,
   "single_phase_rms_break_current_ka": 17.741088277073,
   "single_phase_dc_break_current_ka": 9.60168312740646,
   "single_phase_peak_break_current_ka": 34.6913707801015
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RHIG4 R1",
   "site_code": "RHIG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 404,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.641433995225,
   "three_phase_rms_break_current_ka": 15.8963884049902,
   "three_phase_dc_break_current_ka": 9.525939065275,
   "three_phase_peak_break_current_ka": 32.0068271403626,
   "single_phase_initial_peak_current_ka": 48.7260764324896,
   "single_phase_rms_break_current_ka": 18.2156597541565,
   "single_phase_dc_break_current_ka": 11.8857764756726,
   "single_phase_peak_break_current_ka": 37.6466095475745
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RICH4 M1",
   "site_code": "RICH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 405,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.7263739674963,
   "three_phase_rms_break_current_ka": 19.3410326556308,
   "three_phase_dc_break_current_ka": 10.4927242864785,
   "three_phase_peak_break_current_ka": 37.8450749783725,
   "single_phase_initial_peak_current_ka": 42.8356606180639,
   "single_phase_rms_break_current_ka": 16.6600057089133,
   "single_phase_dc_break_current_ka": 8.71417482016332,
   "single_phase_peak_break_current_ka": 32.2749808429217
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ROCH1 M1",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 406,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.7659086748218,
   "three_phase_rms_break_current_ka": 6.58960250112371,
   "three_phase_dc_break_current_ka": 6.36545442171001,
   "three_phase_peak_break_current_ka": 15.6845596494468,
   "single_phase_initial_peak_current_ka": 20.0883510266823,
   "single_phase_rms_break_current_ka": 7.90767303262275,
   "single_phase_dc_break_current_ka": 7.29038192048832,
   "single_phase_peak_break_current_ka": 18.4735203700354
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ROCH1 R2",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 407,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.8506491414254,
   "three_phase_rms_break_current_ka": 16.5885659120938,
   "three_phase_dc_break_current_ka": 13.3689036391597,
   "three_phase_peak_break_current_ka": 36.8286785323629,
   "single_phase_initial_peak_current_ka": 54.4856199660379,
   "single_phase_rms_break_current_ka": 21.1357672108637,
   "single_phase_dc_break_current_ka": 15.8400448695279,
   "single_phase_peak_break_current_ka": 45.730533510292
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ROCH1A",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 408,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.2518194377012,
   "three_phase_rms_break_current_ka": 7.96772013164415,
   "three_phase_dc_break_current_ka": 0.112058487541101,
   "three_phase_peak_break_current_ka": 11.3801163589054,
   "single_phase_initial_peak_current_ka": 17.3878612651708,
   "single_phase_rms_break_current_ka": 8.09674646091731,
   "single_phase_dc_break_current_ka": 0.131984596688156,
   "single_phase_peak_break_current_ka": 11.5825132528138
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ROCH1B",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 409,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.3291344546811,
   "three_phase_rms_break_current_ka": 8.3609740528849,
   "three_phase_dc_break_current_ka": 0.0985750379756805,
   "three_phase_peak_break_current_ka": 11.922777938215,
   "single_phase_initial_peak_current_ka": 17.612239625085,
   "single_phase_rms_break_current_ka": 8.22554070215894,
   "single_phase_dc_break_current_ka": 0.0566089969703365,
   "single_phase_peak_break_current_ka": 11.6892802158154
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ROCH2 MC4",
   "site_code": "ROCH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 410,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.9561236164995,
   "three_phase_rms_break_current_ka": 23.1354648271483,
   "three_phase_dc_break_current_ka": 8.96715724621542,
   "three_phase_peak_break_current_ka": 41.6856453765743,
   "single_phase_initial_peak_current_ka": 62.5396965735114,
   "single_phase_rms_break_current_ka": 24.2623137529008,
   "single_phase_dc_break_current_ka": 8.88500409975428,
   "single_phase_peak_break_current_ka": 43.1970972636579
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ROCK1A",
   "site_code": "ROCK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 411,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.2872886111886,
   "three_phase_rms_break_current_ka": 16.0749893222069,
   "three_phase_dc_break_current_ka": 15.3333340288251,
   "three_phase_peak_break_current_ka": 38.0668019432927,
   "single_phase_initial_peak_current_ka": 49.4161035153835,
   "single_phase_rms_break_current_ka": 17.9061123460503,
   "single_phase_dc_break_current_ka": 16.1374258361817,
   "single_phase_peak_break_current_ka": 41.4604927653424
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RUGE1 R2A",
   "site_code": "RUGE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 412,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.5406724333369,
   "three_phase_rms_break_current_ka": 11.0223873426113,
   "three_phase_dc_break_current_ka": 10.0988767153331,
   "three_phase_peak_break_current_ka": 25.6868863849835,
   "single_phase_initial_peak_current_ka": 32.2361457336487,
   "single_phase_rms_break_current_ka": 11.94909566545,
   "single_phase_dc_break_current_ka": 10.1408342194883,
   "single_phase_peak_break_current_ka": 27.0394073676613
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RUGE4 R1",
   "site_code": "RUGE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 413,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.3609984870123,
   "three_phase_rms_break_current_ka": 21.6160409616312,
   "three_phase_dc_break_current_ka": 9.06051675886904,
   "three_phase_peak_break_current_ka": 39.6302150516202,
   "single_phase_initial_peak_current_ka": 46.018140077524,
   "single_phase_rms_break_current_ka": 18.5761543619184,
   "single_phase_dc_break_current_ka": 6.09675843065403,
   "single_phase_peak_break_current_ka": 32.3674078660152
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RYEH1 M1",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 415,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.3776869479351,
   "three_phase_rms_break_current_ka": 7.06353294266062,
   "three_phase_dc_break_current_ka": 6.70165657456602,
   "three_phase_peak_break_current_ka": 16.6910006603458,
   "single_phase_initial_peak_current_ka": 24.1982745675116,
   "single_phase_rms_break_current_ka": 8.90156920146935,
   "single_phase_dc_break_current_ka": 8.30903504005316,
   "single_phase_peak_break_current_ka": 20.8977549311738
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RYEH1 M2",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 416,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.2772090625711,
   "three_phase_rms_break_current_ka": 10.0266858486438,
   "three_phase_dc_break_current_ka": 7.8925068636482,
   "three_phase_peak_break_current_ka": 22.0723819764547,
   "single_phase_initial_peak_current_ka": 29.0664305537418,
   "single_phase_rms_break_current_ka": 11.1684692136019,
   "single_phase_dc_break_current_ka": 8.8243713844768,
   "single_phase_peak_break_current_ka": 24.618972017299
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RYEH1 R1",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 414,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.8476901501562,
   "three_phase_rms_break_current_ka": 10.9657965161281,
   "three_phase_dc_break_current_ka": 8.15987921875351,
   "three_phase_peak_break_current_ka": 23.6678573740855,
   "single_phase_initial_peak_current_ka": 32.3196317219711,
   "single_phase_rms_break_current_ka": 12.4592021888811,
   "single_phase_dc_break_current_ka": 8.99370411692809,
   "single_phase_peak_break_current_ka": 26.6136768287923
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RYEH1B",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 417,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.1180172455462,
   "three_phase_rms_break_current_ka": 6.96293038418301,
   "three_phase_dc_break_current_ka": 4.36040685245971,
   "three_phase_peak_break_current_ka": 14.207477435631,
   "single_phase_initial_peak_current_ka": 23.6347765474282,
   "single_phase_rms_break_current_ka": 8.7420127041165,
   "single_phase_dc_break_current_ka": 4.82124263693873,
   "single_phase_peak_break_current_ka": 17.1843155655382
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RYEH1E",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 418,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.8199099336024,
   "three_phase_rms_break_current_ka": 10.8900019171951,
   "three_phase_dc_break_current_ka": 5.61415585481618,
   "three_phase_peak_break_current_ka": 21.0149442603825,
   "single_phase_initial_peak_current_ka": 32.2626567096227,
   "single_phase_rms_break_current_ka": 12.4203692807793,
   "single_phase_dc_break_current_ka": 5.9753429836241,
   "single_phase_peak_break_current_ka": 23.5403976701844
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RYEH1F",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 419,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.3660369538757,
   "three_phase_rms_break_current_ka": 7.02916669931338,
   "three_phase_dc_break_current_ka": 4.82773758807651,
   "three_phase_peak_break_current_ka": 14.7684804664268,
   "single_phase_initial_peak_current_ka": 24.1697827662268,
   "single_phase_rms_break_current_ka": 8.88027874259872,
   "single_phase_dc_break_current_ka": 5.90089230149502,
   "single_phase_peak_break_current_ka": 18.4595029369316
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RYEH1G",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 420,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.2626616504958,
   "three_phase_rms_break_current_ka": 9.97205733324061,
   "three_phase_dc_break_current_ka": 5.92705278987479,
   "three_phase_peak_break_current_ka": 20.0296715153057,
   "single_phase_initial_peak_current_ka": 29.0373872489685,
   "single_phase_rms_break_current_ka": 11.1425347295042,
   "single_phase_dc_break_current_ka": 6.43268798993418,
   "single_phase_peak_break_current_ka": 22.1906117236123
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RYEH4 R1",
   "site_code": "RYEH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 421,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.6307999934655,
   "three_phase_rms_break_current_ka": 21.8593207999553,
   "three_phase_dc_break_current_ka": 14.2078129480439,
   "three_phase_peak_break_current_ka": 45.1215608876049,
   "single_phase_initial_peak_current_ka": 64.6397250891875,
   "single_phase_rms_break_current_ka": 24.3056899819778,
   "single_phase_dc_break_current_ka": 16.1457988822279,
   "single_phase_peak_break_current_ka": 50.5192352975768
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RYHA4 MC1",
   "site_code": "RYHA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 422,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.5870587856447,
   "three_phase_rms_break_current_ka": 14.3724217724236,
   "three_phase_dc_break_current_ka": 8.61004011319703,
   "three_phase_peak_break_current_ka": 28.9357139079048,
   "single_phase_initial_peak_current_ka": 26.6523440685454,
   "single_phase_rms_break_current_ka": 10.7312018529493,
   "single_phase_dc_break_current_ka": 3.41843127846425,
   "single_phase_peak_break_current_ka": 18.5946424794685
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SAEN1 M1",
   "site_code": "SAEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 423,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.2027874541027,
   "three_phase_rms_break_current_ka": 8.3491899186746,
   "three_phase_dc_break_current_ka": 7.98405196410646,
   "three_phase_peak_break_current_ka": 19.7915895819248,
   "single_phase_initial_peak_current_ka": 28.3840737172554,
   "single_phase_rms_break_current_ka": 10.5402484489378,
   "single_phase_dc_break_current_ka": 9.34444827030723,
   "single_phase_peak_break_current_ka": 24.250610577577
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SAEN2 MC2",
   "site_code": "SAEN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 424,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.2526624914005,
   "three_phase_rms_break_current_ka": 18.4426087557731,
   "three_phase_dc_break_current_ka": 12.6838275060421,
   "three_phase_peak_break_current_ka": 38.7656149339972,
   "single_phase_initial_peak_current_ka": 52.7805953232675,
   "single_phase_rms_break_current_ka": 19.8989673078356,
   "single_phase_dc_break_current_ka": 14.0017127847227,
   "single_phase_peak_break_current_ka": 42.1431022286826
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SAES2 R",
   "site_code": "SAES",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 425,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.3253103462653,
   "three_phase_rms_break_current_ka": 18.4688469828949,
   "three_phase_dc_break_current_ka": 12.6983542094101,
   "three_phase_peak_break_current_ka": 38.8172480940135,
   "single_phase_initial_peak_current_ka": 53.151249944411,
   "single_phase_rms_break_current_ka": 20.0072166080849,
   "single_phase_dc_break_current_ka": 14.3894376906221,
   "single_phase_peak_break_current_ka": 42.6839147631121
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SAFO1 R1",
   "site_code": "SAFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 428,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.6456699290769,
   "three_phase_rms_break_current_ka": 9.5223438881434,
   "three_phase_dc_break_current_ka": 9.41877519255257,
   "three_phase_peak_break_current_ka": 22.8854030647455,
   "single_phase_initial_peak_current_ka": 31.3021195648777,
   "single_phase_rms_break_current_ka": 11.4196584571866,
   "single_phase_dc_break_current_ka": 10.588790250677,
   "single_phase_peak_break_current_ka": 26.7386261184989
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SAFO4 MC2",
   "site_code": "SAFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 429,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.1795928743373,
   "three_phase_rms_break_current_ka": 16.5586887111619,
   "three_phase_dc_break_current_ka": 13.376353682542,
   "three_phase_peak_break_current_ka": 36.7938758329814,
   "single_phase_initial_peak_current_ka": 40.2466780366637,
   "single_phase_rms_break_current_ka": 15.7457037014693,
   "single_phase_dc_break_current_ka": 10.5683261932489,
   "single_phase_peak_break_current_ka": 32.836113916975
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SAFO4A",
   "site_code": "SAFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 430,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.9800793522521,
   "three_phase_rms_break_current_ka": 15.7287430499906,
   "three_phase_dc_break_current_ka": 4.03688333231963,
   "three_phase_peak_break_current_ka": 26.2806850726979,
   "single_phase_initial_peak_current_ka": 38.6364673828117,
   "single_phase_rms_break_current_ka": 14.9640177875515,
   "single_phase_dc_break_current_ka": 2.53923543823461,
   "single_phase_peak_break_current_ka": 23.7015523409822
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SALH1 M1",
   "site_code": "SALH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 426,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.7340928242343,
   "three_phase_rms_break_current_ka": 11.5892692705591,
   "three_phase_dc_break_current_ka": 11.3605744511466,
   "three_phase_peak_break_current_ka": 27.750276231565,
   "single_phase_initial_peak_current_ka": 41.4233088200723,
   "single_phase_rms_break_current_ka": 14.9628436212168,
   "single_phase_dc_break_current_ka": 12.9262151422159,
   "single_phase_peak_break_current_ka": 34.0868715230085
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SALH2 MC2",
   "site_code": "SALH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 427,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.3320104208212,
   "three_phase_rms_break_current_ka": 22.7696497129144,
   "three_phase_dc_break_current_ka": 16.4629190629666,
   "three_phase_peak_break_current_ka": 48.6640664974547,
   "single_phase_initial_peak_current_ka": 65.3781613152549,
   "single_phase_rms_break_current_ka": 24.6809420351498,
   "single_phase_dc_break_current_ka": 14.8742449920116,
   "single_phase_peak_break_current_ka": 49.7783679502647
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SASA11",
   "site_code": "SASA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 461,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.3179583021108,
   "three_phase_rms_break_current_ka": 11.8471036607733,
   "three_phase_dc_break_current_ka": 8.28227847897798,
   "three_phase_peak_break_current_ka": 25.0366131508835,
   "single_phase_initial_peak_current_ka": 32.5313046281074,
   "single_phase_rms_break_current_ka": 12.9288334879621,
   "single_phase_dc_break_current_ka": 8.49883333786311,
   "single_phase_peak_break_current_ka": 26.7829650022025
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SASA12",
   "site_code": "SASA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 462,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.1936248714579,
   "three_phase_rms_break_current_ka": 9.72943183930379,
   "three_phase_dc_break_current_ka": 0.338703973426131,
   "three_phase_peak_break_current_ka": 14.0981984347542,
   "single_phase_initial_peak_current_ka": 24.9374505291215,
   "single_phase_rms_break_current_ka": 10.7105704804604,
   "single_phase_dc_break_current_ka": 0.82588470607429,
   "single_phase_peak_break_current_ka": 15.9729187402943
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SEAB1 M1",
   "site_code": "SEAB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 431,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.1260973569964,
   "three_phase_rms_break_current_ka": 11.9227996508637,
   "three_phase_dc_break_current_ka": 11.653214158086,
   "three_phase_peak_break_current_ka": 28.5145991257946,
   "single_phase_initial_peak_current_ka": 40.7700282013626,
   "single_phase_rms_break_current_ka": 14.8497310516417,
   "single_phase_dc_break_current_ka": 13.5081904894311,
   "single_phase_peak_break_current_ka": 34.5088815402556
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SEAB1 R1",
   "site_code": "SEAB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 432,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.8920623709034,
   "three_phase_rms_break_current_ka": 12.2232687783348,
   "three_phase_dc_break_current_ka": 4.24304484333025,
   "three_phase_peak_break_current_ka": 21.529357326183,
   "single_phase_initial_peak_current_ka": 32.4922455353524,
   "single_phase_rms_break_current_ka": 13.0158819083037,
   "single_phase_dc_break_current_ka": 5.02733463546527,
   "single_phase_peak_break_current_ka": 23.4345713564349
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SEAB4 M2",
   "site_code": "SEAB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 433,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.2042619033175,
   "three_phase_rms_break_current_ka": 21.5666357017709,
   "three_phase_dc_break_current_ka": 18.5468400873395,
   "three_phase_peak_break_current_ka": 49.0466687915437,
   "single_phase_initial_peak_current_ka": 61.322898220031,
   "single_phase_rms_break_current_ka": 23.1976969714941,
   "single_phase_dc_break_current_ka": 19.0260054702614,
   "single_phase_peak_break_current_ka": 51.8325031431696
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL1 M1",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 435,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.2606038467535,
   "three_phase_rms_break_current_ka": 14.67335165855,
   "three_phase_dc_break_current_ka": 10.9682691724218,
   "three_phase_peak_break_current_ka": 31.719522093413,
   "single_phase_initial_peak_current_ka": 45.0182817846902,
   "single_phase_rms_break_current_ka": 16.9937158022549,
   "single_phase_dc_break_current_ka": 12.7864133107405,
   "single_phase_peak_break_current_ka": 36.8191566734034
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL1 M5",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 434,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.1768259502131,
   "three_phase_rms_break_current_ka": 9.55865920692512,
   "three_phase_dc_break_current_ka": 10.1091341722701,
   "three_phase_peak_break_current_ka": 23.6271196608061,
   "single_phase_initial_peak_current_ka": 29.3759364385071,
   "single_phase_rms_break_current_ka": 10.5888798006861,
   "single_phase_dc_break_current_ka": 11.0046809136357,
   "single_phase_peak_break_current_ka": 25.9796183381045
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL1A",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 436,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.8718459722582,
   "three_phase_rms_break_current_ka": 13.3878130043775,
   "three_phase_dc_break_current_ka": 4.20702519366759,
   "three_phase_peak_break_current_ka": 23.1402519149732,
   "single_phase_initial_peak_current_ka": 38.0711503456443,
   "single_phase_rms_break_current_ka": 14.7640596278261,
   "single_phase_dc_break_current_ka": 3.07569654172333,
   "single_phase_peak_break_current_ka": 23.9552299030801
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL1B",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 437,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.2007270585398,
   "three_phase_rms_break_current_ka": 14.3459732906528,
   "three_phase_dc_break_current_ka": 7.42990871273147,
   "three_phase_peak_break_current_ka": 27.7181787058148,
   "single_phase_initial_peak_current_ka": 44.9143746899839,
   "single_phase_rms_break_current_ka": 16.839023376613,
   "single_phase_dc_break_current_ka": 8.58676972650027,
   "single_phase_peak_break_current_ka": 32.4007449628239
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL1C",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 438,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.1916478948812,
   "three_phase_rms_break_current_ka": 14.3520376252166,
   "three_phase_dc_break_current_ka": 7.3431593166725,
   "three_phase_peak_break_current_ka": 27.6400055739428,
   "single_phase_initial_peak_current_ka": 44.8987350917743,
   "single_phase_rms_break_current_ka": 16.844456809533,
   "single_phase_dc_break_current_ka": 8.48665005974277,
   "single_phase_peak_break_current_ka": 32.3083093305921
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL1D",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 439,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.6382955329513,
   "three_phase_rms_break_current_ka": 13.0051519185622,
   "three_phase_dc_break_current_ka": 4.05519967877806,
   "three_phase_peak_break_current_ka": 22.4472619027313,
   "single_phase_initial_peak_current_ka": 36.6000015187541,
   "single_phase_rms_break_current_ka": 14.2279645760005,
   "single_phase_dc_break_current_ka": 2.94568836992425,
   "single_phase_peak_break_current_ka": 23.0670688382681
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL1E",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 440,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.1524934441911,
   "three_phase_rms_break_current_ka": 14.3282370972376,
   "three_phase_dc_break_current_ka": 7.40257450910445,
   "three_phase_peak_break_current_ka": 27.6657617369151,
   "single_phase_initial_peak_current_ka": 44.8230884876781,
   "single_phase_rms_break_current_ka": 16.8201968946926,
   "single_phase_dc_break_current_ka": 8.32149327334953,
   "single_phase_peak_break_current_ka": 32.1088438436097
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL1F",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 441,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.1151901659698,
   "three_phase_rms_break_current_ka": 14.3162828366543,
   "three_phase_dc_break_current_ka": 7.39595004532138,
   "three_phase_peak_break_current_ka": 27.6422313956871,
   "single_phase_initial_peak_current_ka": 44.7698040318151,
   "single_phase_rms_break_current_ka": 16.8065074189213,
   "single_phase_dc_break_current_ka": 8.30845659622735,
   "single_phase_peak_break_current_ka": 32.0764473241899
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL4A R1",
   "site_code": "SELL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 442,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.4552514167884,
   "three_phase_rms_break_current_ka": 21.5884609364533,
   "three_phase_dc_break_current_ka": 12.7117833996076,
   "three_phase_peak_break_current_ka": 43.2424776467016,
   "single_phase_initial_peak_current_ka": 57.7314442500339,
   "single_phase_rms_break_current_ka": 21.944238307025,
   "single_phase_dc_break_current_ka": 12.8616404333569,
   "single_phase_peak_break_current_ka": 43.8954798630988
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL4B M3",
   "site_code": "SELL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 443,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.3699654815047,
   "three_phase_rms_break_current_ka": 21.5610750229963,
   "three_phase_dc_break_current_ka": 12.6925449925105,
   "three_phase_peak_break_current_ka": 43.1845097093757,
   "single_phase_initial_peak_current_ka": 57.4672258825164,
   "single_phase_rms_break_current_ka": 21.8567876937232,
   "single_phase_dc_break_current_ka": 12.7260499846202,
   "single_phase_peak_break_current_ka": 43.6362155709929
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SHBA4 R2",
   "site_code": "SHBA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 452,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.0987413415671,
   "three_phase_rms_break_current_ka": 20.4054870962246,
   "three_phase_dc_break_current_ka": 13.9454298028215,
   "three_phase_peak_break_current_ka": 42.8031464011316,
   "single_phase_initial_peak_current_ka": 57.558243752751,
   "single_phase_rms_break_current_ka": 21.7425821922389,
   "single_phase_dc_break_current_ka": 14.4403240591482,
   "single_phase_peak_break_current_ka": 45.1889786764242
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SHEC2 MC1",
   "site_code": "SHEC",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 444,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.7754874814412,
   "three_phase_rms_break_current_ka": 18.4805286231675,
   "three_phase_dc_break_current_ka": 10.0690782447113,
   "three_phase_peak_break_current_ka": 36.204492463419,
   "single_phase_initial_peak_current_ka": 51.6284218425582,
   "single_phase_rms_break_current_ka": 21.0433395195758,
   "single_phase_dc_break_current_ka": 7.51706421510017,
   "single_phase_peak_break_current_ka": 37.276840361306
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SHRE11",
   "site_code": "SHRE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 445,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.015806292332,
   "three_phase_rms_break_current_ka": 11.9687432851099,
   "three_phase_dc_break_current_ka": 7.52197549829558,
   "three_phase_peak_break_current_ka": 24.4483345766599,
   "single_phase_initial_peak_current_ka": 35.4956224671339,
   "single_phase_rms_break_current_ka": 13.8610397447134,
   "single_phase_dc_break_current_ka": 9.05030183576729,
   "single_phase_peak_break_current_ka": 28.6527722313334
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SHRE4B",
   "site_code": "SHRE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 446,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.9163465766494,
   "three_phase_rms_break_current_ka": 19.4308584993474,
   "three_phase_dc_break_current_ka": 9.75046905501568,
   "three_phase_peak_break_current_ka": 37.2298526733452,
   "single_phase_initial_peak_current_ka": 42.5671469696755,
   "single_phase_rms_break_current_ka": 16.9104153863932,
   "single_phase_dc_break_current_ka": 7.01431705406873,
   "single_phase_peak_break_current_ka": 30.9292558388686
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SHUR4 R1/3",
   "site_code": "SHUR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 447,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.1990259905782,
   "three_phase_rms_break_current_ka": 19.5681233721632,
   "three_phase_dc_break_current_ka": 10.8091684228127,
   "three_phase_peak_break_current_ka": 38.4826738859159,
   "single_phase_initial_peak_current_ka": 50.3466417408731,
   "single_phase_rms_break_current_ka": 19.5882670502347,
   "single_phase_dc_break_current_ka": 8.37891622386086,
   "single_phase_peak_break_current_ka": 36.0809091496888
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SING4 MC1",
   "site_code": "SING",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 448,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.1457566754902,
   "three_phase_rms_break_current_ka": 24.1750397325349,
   "three_phase_dc_break_current_ka": 14.7211809976747,
   "three_phase_peak_break_current_ka": 48.909850058334,
   "single_phase_initial_peak_current_ka": 62.3754400679561,
   "single_phase_rms_break_current_ka": 24.0889178201487,
   "single_phase_dc_break_current_ka": 10.9408863410398,
   "single_phase_peak_break_current_ka": 45.007760625185
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SIZE4 M4",
   "site_code": "SIZE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 449,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.8414222220573,
   "three_phase_rms_break_current_ka": 24.3478930333096,
   "three_phase_dc_break_current_ka": 18.314579374038,
   "three_phase_peak_break_current_ka": 52.7476999169538,
   "single_phase_initial_peak_current_ka": 70.9811941150907,
   "single_phase_rms_break_current_ka": 26.223889953709,
   "single_phase_dc_break_current_ka": 20.9413499678258,
   "single_phase_peak_break_current_ka": 58.0275307985406
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SJOW1 M1",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 463,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.43042029602,
   "three_phase_rms_break_current_ka": 9.28678507409695,
   "three_phase_dc_break_current_ka": 7.64921044059107,
   "three_phase_peak_break_current_ka": 20.782707843223,
   "single_phase_initial_peak_current_ka": 33.2931060636938,
   "single_phase_rms_break_current_ka": 11.9741026656678,
   "single_phase_dc_break_current_ka": 8.99408649746257,
   "single_phase_peak_break_current_ka": 25.9280248844979
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SJOW1 M1(1)",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 467,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.4304174256066,
   "three_phase_rms_break_current_ka": 9.28678406552743,
   "three_phase_dc_break_current_ka": 7.64920960986662,
   "three_phase_peak_break_current_ka": 20.7827055861659,
   "single_phase_initial_peak_current_ka": 33.2931036763339,
   "single_phase_rms_break_current_ka": 11.9741017993707,
   "single_phase_dc_break_current_ka": 8.9940858893074,
   "single_phase_peak_break_current_ka": 25.9280230512136
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SJOW1 M3",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 466,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.1284849725851,
   "three_phase_rms_break_current_ka": 8.66871778140692,
