   "three_phase_dc_break_current_ka": 8.00878249665899,
   "three_phase_peak_break_current_ka": 20.2682007515095,
   "single_phase_initial_peak_current_ka": 30.535772304033,
   "single_phase_rms_break_current_ka": 11.099534014213,
   "single_phase_dc_break_current_ka": 9.6753286852882,
   "single_phase_peak_break_current_ka": 25.3724402242098
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SJOW1 M4",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 465,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.4308504855349,
   "three_phase_rms_break_current_ka": 9.36041065515943,
   "three_phase_dc_break_current_ka": 10.1367503190957,
   "three_phase_peak_break_current_ka": 23.3743700170038,
   "single_phase_initial_peak_current_ka": 33.2937866739964,
   "single_phase_rms_break_current_ka": 12.0150395530481,
   "single_phase_dc_break_current_ka": 12.3348128271605,
   "single_phase_peak_break_current_ka": 29.3266447155303
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SJOW1 R1",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 464,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.9951680517778,
   "three_phase_rms_break_current_ka": 9.18091937205673,
   "three_phase_dc_break_current_ka": 8.92465476326668,
   "three_phase_peak_break_current_ka": 21.9084354542832,
   "single_phase_initial_peak_current_ka": 30.46245600427,
   "single_phase_rms_break_current_ka": 10.9872126781197,
   "single_phase_dc_break_current_ka": 9.93829136698308,
   "single_phase_peak_break_current_ka": 25.4765565490575
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SJOW2 MC4",
   "site_code": "SJOW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 468,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.2766994106148,
   "three_phase_rms_break_current_ka": 8.27651681006473,
   "three_phase_dc_break_current_ka": 8.81650939220746,
   "three_phase_peak_break_current_ka": 20.5212717142099,
   "single_phase_initial_peak_current_ka": 26.6054616256645,
   "single_phase_rms_break_current_ka": 9.64462417557698,
   "single_phase_dc_break_current_ka": 9.8349894436342,
   "single_phase_peak_break_current_ka": 23.4745477567266
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SJOW4 M2",
   "site_code": "SJOW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 469,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.8162405435125,
   "three_phase_rms_break_current_ka": 26.193185733767,
   "three_phase_dc_break_current_ka": 18.4851209298388,
   "three_phase_peak_break_current_ka": 55.5278794362896,
   "single_phase_initial_peak_current_ka": 92.6186796932405,
   "single_phase_rms_break_current_ka": 34.3955254999791,
   "single_phase_dc_break_current_ka": 21.8532887263259,
   "single_phase_peak_break_current_ka": 70.495907373346
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SKLG1 M1",
   "site_code": "SKLG",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 450,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.9396251674097,
   "three_phase_rms_break_current_ka": 14.4787338871109,
   "three_phase_dc_break_current_ka": 15.357551965841,
   "three_phase_peak_break_current_ka": 35.8335737949841,
   "single_phase_initial_peak_current_ka": 50.5056512283982,
   "single_phase_rms_break_current_ka": 18.7611627901477,
   "single_phase_dc_break_current_ka": 18.6251047217188,
   "single_phase_peak_break_current_ka": 45.1573955854351
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SKLG2 MC4",
   "site_code": "SKLG",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 451,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.6958748803672,
   "three_phase_rms_break_current_ka": 19.8712254815018,
   "three_phase_dc_break_current_ka": 11.3258601408875,
   "three_phase_peak_break_current_ka": 39.4280167178013,
   "single_phase_initial_peak_current_ka": 52.3926156963882,
   "single_phase_rms_break_current_ka": 20.3487096909499,
   "single_phase_dc_break_current_ka": 10.6402527773452,
   "single_phase_peak_break_current_ka": 39.4176739990793
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SMAN1 M1",
   "site_code": "SMAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 453,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.7611480807132,
   "three_phase_rms_break_current_ka": 10.714837485867,
   "three_phase_dc_break_current_ka": 10.0998552855767,
   "three_phase_peak_break_current_ka": 25.2529237767135,
   "single_phase_initial_peak_current_ka": 36.2861746696798,
   "single_phase_rms_break_current_ka": 13.5084845742043,
   "single_phase_dc_break_current_ka": 11.0135580381357,
   "single_phase_peak_break_current_ka": 30.1174401300832
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SMAN1 R1",
   "site_code": "SMAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 454,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.5516330383388,
   "three_phase_rms_break_current_ka": 10.693190394521,
   "three_phase_dc_break_current_ka": 9.99278249590601,
   "three_phase_peak_break_current_ka": 25.1152373768754,
   "single_phase_initial_peak_current_ka": 37.6585389940391,
   "single_phase_rms_break_current_ka": 13.8725926911752,
   "single_phase_dc_break_current_ka": 12.7020202005391,
   "single_phase_peak_break_current_ka": 32.3208289296769
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SMAN2 MC4",
   "site_code": "SMAN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 455,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.5358937922628,
   "three_phase_rms_break_current_ka": 24.1428659500656,
   "three_phase_dc_break_current_ka": 14.8338164309519,
   "three_phase_peak_break_current_ka": 48.9769848920902,
   "single_phase_initial_peak_current_ka": 66.7114570764548,
   "single_phase_rms_break_current_ka": 25.9006508573405,
   "single_phase_dc_break_current_ka": 13.2712976881156,
   "single_phase_peak_break_current_ka": 49.9003494048569
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SPEN1 R2",
   "site_code": "SPEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 458,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.895741517389,
   "three_phase_rms_break_current_ka": 10.8617535959729,
   "three_phase_dc_break_current_ka": 10.6412460571198,
   "three_phase_peak_break_current_ka": 26.0020853036995,
   "single_phase_initial_peak_current_ka": 33.6506544432733,
   "single_phase_rms_break_current_ka": 12.2273565721648,
   "single_phase_dc_break_current_ka": 11.1290170965909,
   "single_phase_peak_break_current_ka": 28.4211105929181
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SPEN4 MC2",
   "site_code": "SPEN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 459,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.3232883794083,
   "three_phase_rms_break_current_ka": 19.9602781316667,
   "three_phase_dc_break_current_ka": 12.5500811156678,
   "three_phase_peak_break_current_ka": 40.77817715821,
   "single_phase_initial_peak_current_ka": 45.6548265930841,
   "single_phase_rms_break_current_ka": 17.6726970242822,
   "single_phase_dc_break_current_ka": 8.89379416076357,
   "single_phase_peak_break_current_ka": 33.8867619762141
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SPEN4 MC3",
   "site_code": "SPEN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 460,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.2986110189545,
   "three_phase_rms_break_current_ka": 19.9505812779764,
   "three_phase_dc_break_current_ka": 12.5382751202094,
   "three_phase_peak_break_current_ka": 40.7526577407504,
   "single_phase_initial_peak_current_ka": 45.0490024183318,
   "single_phase_rms_break_current_ka": 17.4591345095946,
   "single_phase_dc_break_current_ka": 8.6592702181618,
   "single_phase_peak_break_current_ka": 33.3502150289267
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SPLN4 R1",
   "site_code": "SPLN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 457,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.1951618930772,
   "three_phase_rms_break_current_ka": 23.9733214764609,
   "three_phase_dc_break_current_ka": 15.7435311667946,
   "three_phase_peak_break_current_ka": 49.6469275339359,
   "single_phase_initial_peak_current_ka": 53.2025640371405,
   "single_phase_rms_break_current_ka": 20.0964426509641,
   "single_phase_dc_break_current_ka": 13.7430667729172,
   "single_phase_peak_break_current_ka": 42.1637285253638
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SSHI2 MC1",
   "site_code": "SSHI",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 456,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.2384780053732,
   "three_phase_rms_break_current_ka": 22.0647345398508,
   "three_phase_dc_break_current_ka": 11.7715633912757,
   "three_phase_peak_break_current_ka": 42.9758102276948,
   "single_phase_initial_peak_current_ka": 58.0424088306395,
   "single_phase_rms_break_current_ka": 22.6750328271019,
   "single_phase_dc_break_current_ka": 10.3501642362389,
   "single_phase_peak_break_current_ka": 42.4175031875816
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STAH1 M2",
   "site_code": "STAH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 477,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.4191481294493,
   "three_phase_rms_break_current_ka": 16.7288152911598,
   "three_phase_dc_break_current_ka": 13.1705504685095,
   "three_phase_peak_break_current_ka": 36.8286679357021,
   "single_phase_initial_peak_current_ka": 50.0385181794108,
   "single_phase_rms_break_current_ka": 18.8935257139695,
   "single_phase_dc_break_current_ka": 14.2645452379693,
   "single_phase_peak_break_current_ka": 40.9840255437098
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STAL1 R2",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 470,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.7558570618863,
   "three_phase_rms_break_current_ka": 16.0850714786448,
   "three_phase_dc_break_current_ka": 14.5285170409873,
   "three_phase_peak_break_current_ka": 37.2762432778275,
   "single_phase_initial_peak_current_ka": 58.4446927909097,
   "single_phase_rms_break_current_ka": 21.6149703468484,
   "single_phase_dc_break_current_ka": 18.5359406708431,
   "single_phase_peak_break_current_ka": 49.1041248856485
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STAL1A",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 471,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.6654504083438,
   "three_phase_rms_break_current_ka": 6.99017735313116,
   "three_phase_dc_break_current_ka": 0.114269183007973,
   "three_phase_peak_break_current_ka": 9.99987279919933,
   "single_phase_initial_peak_current_ka": 15.5715483616501,
   "single_phase_rms_break_current_ka": 7.030624777523,
   "single_phase_dc_break_current_ka": 0.259787841366805,
   "single_phase_peak_break_current_ka": 10.2025927536962
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STAL1B",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 472,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.653281181686,
   "three_phase_rms_break_current_ka": 6.98471939169875,
   "three_phase_dc_break_current_ka": 0.114663982232959,
   "three_phase_peak_break_current_ka": 9.99254887534368,
   "single_phase_initial_peak_current_ka": 15.5967413039801,
   "single_phase_rms_break_current_ka": 7.0383416734523,
   "single_phase_dc_break_current_ka": 0.25907049804825,
   "single_phase_peak_break_current_ka": 10.2127887492602
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STAL1E",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 473,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.8400427897363,
   "three_phase_rms_break_current_ka": 8.97354707135699,
   "three_phase_dc_break_current_ka": 1.13941573294599,
   "three_phase_peak_break_current_ka": 13.8299277038524,
   "single_phase_initial_peak_current_ka": 23.4072751283282,
   "single_phase_rms_break_current_ka": 9.45408020800763,
   "single_phase_dc_break_current_ka": 1.2159838409226,
   "single_phase_peak_break_current_ka": 14.5860722908501
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STAL1F",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 474,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.3030083466214,
   "three_phase_rms_break_current_ka": 8.83531326647004,
   "three_phase_dc_break_current_ka": 0.83594359426485,
   "three_phase_peak_break_current_ka": 13.3309634435217,
   "single_phase_initial_peak_current_ka": 21.6879262822338,
   "single_phase_rms_break_current_ka": 8.86374549703762,
   "single_phase_dc_break_current_ka": 0.679857506471513,
   "single_phase_peak_break_current_ka": 13.2150866018056
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STAL2 M1",
   "site_code": "STAL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 475,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.2699541250003,
   "three_phase_rms_break_current_ka": 27.0421887416302,
   "three_phase_dc_break_current_ka": 15.4250762852515,
   "three_phase_peak_break_current_ka": 53.6685063599179,
   "single_phase_initial_peak_current_ka": 71.5258074175145,
   "single_phase_rms_break_current_ka": 27.6775739794215,
   "single_phase_dc_break_current_ka": 16.1631833527551,
   "single_phase_peak_break_current_ka": 55.3051838480377
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STAL4 MC1",
   "site_code": "STAL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 476,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.4672041594171,
   "three_phase_rms_break_current_ka": 20.4971086594756,
   "three_phase_dc_break_current_ka": 11.8919204144918,
   "three_phase_peak_break_current_ka": 40.8792094701572,
   "single_phase_initial_peak_current_ka": 48.5392624282028,
   "single_phase_rms_break_current_ka": 18.9434045007032,
   "single_phase_dc_break_current_ka": 10.2390071323698,
   "single_phase_peak_break_current_ka": 37.0290266947838
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STAY4 M1",
   "site_code": "STAY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 478,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.4134331200383,
   "three_phase_rms_break_current_ka": 28.4009332605377,
   "three_phase_dc_break_current_ka": 15.3196562641936,
   "three_phase_peak_break_current_ka": 55.4846412652992,
   "single_phase_initial_peak_current_ka": 65.6853053687245,
   "single_phase_rms_break_current_ka": 25.4855419355103,
   "single_phase_dc_break_current_ka": 13.8010297438872,
   "single_phase_peak_break_current_ka": 49.843028793514
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STEN1 M1",
   "site_code": "STEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 481,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.4520031189417,
   "three_phase_rms_break_current_ka": 10.6107067205867,
   "three_phase_dc_break_current_ka": 11.6500597819727,
   "three_phase_peak_break_current_ka": 26.6558651325898,
   "single_phase_initial_peak_current_ka": 37.6236435143442,
   "single_phase_rms_break_current_ka": 13.8408851573897,
   "single_phase_dc_break_current_ka": 14.3488363389166,
   "single_phase_peak_break_current_ka": 33.9228038437455
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STES1 M1",
   "site_code": "STES",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 482,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.0242725016984,
   "three_phase_rms_break_current_ka": 10.6748859898039,
   "three_phase_dc_break_current_ka": 9.82768178684556,
   "three_phase_peak_break_current_ka": 24.9242503304128,
   "single_phase_initial_peak_current_ka": 38.5694974522524,
   "single_phase_rms_break_current_ka": 14.1082528017964,
   "single_phase_dc_break_current_ka": 11.9815833371311,
   "single_phase_peak_break_current_ka": 31.9336657908198
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STEW2 R1",
   "site_code": "STEW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 483,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.9431193922087,
   "three_phase_rms_break_current_ka": 26.3309512860995,
   "three_phase_dc_break_current_ka": 17.8771479449052,
   "three_phase_peak_break_current_ka": 55.1147363638925,
   "single_phase_initial_peak_current_ka": 72.549915414377,
   "single_phase_rms_break_current_ka": 27.6298848611696,
   "single_phase_dc_break_current_ka": 17.5352155001483,
   "single_phase_peak_break_current_ka": 56.6097733976215
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STEW4 M2",
   "site_code": "STEW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 484,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.5756052374355,
   "three_phase_rms_break_current_ka": 24.5947613264894,
   "three_phase_dc_break_current_ka": 16.5384491881304,
   "three_phase_peak_break_current_ka": 51.3206942193811,
   "single_phase_initial_peak_current_ka": 58.4182985400469,
   "single_phase_rms_break_current_ka": 22.3759617997151,
   "single_phase_dc_break_current_ka": 13.1979159872659,
   "single_phase_peak_break_current_ka": 44.8423046355652
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STOB1 M1",
   "site_code": "STOB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 486,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.8496230519104,
   "three_phase_rms_break_current_ka": 10.3002178996904,
   "three_phase_dc_break_current_ka": 10.2776296171381,
   "three_phase_peak_break_current_ka": 24.8443374662785,
   "single_phase_initial_peak_current_ka": 33.3054175271972,
   "single_phase_rms_break_current_ka": 12.4002062147939,
   "single_phase_dc_break_current_ka": 11.6197765560245,
   "single_phase_peak_break_current_ka": 29.1563163612091
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STOB4 M1",
   "site_code": "STOB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 487,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.1284557011828,
   "three_phase_rms_break_current_ka": 21.0444885252694,
   "three_phase_dc_break_current_ka": 9.87779050524619,
   "three_phase_peak_break_current_ka": 39.6391915908871,
   "single_phase_initial_peak_current_ka": 46.3623206806175,
   "single_phase_rms_break_current_ka": 18.5891665362032,
   "single_phase_dc_break_current_ka": 7.22037613634424,
   "single_phase_peak_break_current_ka": 33.5094275650548
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STSB4 MC1",
   "site_code": "STSB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 485,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.4184386897323,
   "three_phase_rms_break_current_ka": 19.5377958016322,
   "three_phase_dc_break_current_ka": 12.1686836152614,
   "three_phase_peak_break_current_ka": 39.7992994168058,
   "single_phase_initial_peak_current_ka": 46.3197472655343,
   "single_phase_rms_break_current_ka": 17.7921517871491,
   "single_phase_dc_break_current_ka": 10.2565463272366,
   "single_phase_peak_break_current_ka": 35.4184486884235
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STYC1 M2",
   "site_code": "STYC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 479,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.023488325404,
   "three_phase_rms_break_current_ka": 11.8320738417024,
   "three_phase_dc_break_current_ka": 11.339757166795,
   "three_phase_peak_break_current_ka": 28.0728364647305,
   "single_phase_initial_peak_current_ka": 36.861075363284,
   "single_phase_rms_break_current_ka": 13.5816969451986,
   "single_phase_dc_break_current_ka": 12.7482959373693,
   "single_phase_peak_break_current_ka": 31.9557159573104
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STYC1 R1",
   "site_code": "STYC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 480,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.0322137592103,
   "three_phase_rms_break_current_ka": 11.8348034520202,
   "three_phase_dc_break_current_ka": 11.3375072326386,
   "three_phase_peak_break_current_ka": 28.0744467825056,
   "single_phase_initial_peak_current_ka": 36.8569092850877,
   "single_phase_rms_break_current_ka": 13.5821707497529,
   "single_phase_dc_break_current_ka": 12.7119996568361,
   "single_phase_peak_break_current_ka": 31.9200897376038
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SUND1 M1",
   "site_code": "SUND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 489,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.9299178976345,
   "three_phase_rms_break_current_ka": 14.4665512952029,
   "three_phase_dc_break_current_ka": 13.336789940461,
   "three_phase_peak_break_current_ka": 33.7955829829029,
   "single_phase_initial_peak_current_ka": 51.2231980077612,
   "single_phase_rms_break_current_ka": 19.0773127977637,
   "single_phase_dc_break_current_ka": 16.634659319562,
   "single_phase_peak_break_current_ka": 43.6140538117933
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SUND1 M2",
   "site_code": "SUND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 488,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.9792789454618,
   "three_phase_rms_break_current_ka": 12.5923337024456,
   "three_phase_dc_break_current_ka": 11.6844629179024,
   "three_phase_peak_break_current_ka": 29.4927120218287,
   "single_phase_initial_peak_current_ka": 43.099270525538,
   "single_phase_rms_break_current_ka": 15.9095692756684,
   "single_phase_dc_break_current_ka": 13.8663250047218,
   "single_phase_peak_break_current_ka": 36.3658536458864
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SUND4 R1",
   "site_code": "SUND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 491,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 92.0588716530489,
   "three_phase_rms_break_current_ka": 32.8068581158726,
   "three_phase_dc_break_current_ka": 19.129569927178,
   "three_phase_peak_break_current_ka": 65.5254736134949,
   "single_phase_initial_peak_current_ka": 85.5169498487752,
   "single_phase_rms_break_current_ka": 32.8553695640243,
   "single_phase_dc_break_current_ka": 16.8570462456699,
   "single_phase_peak_break_current_ka": 63.3215554798933
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SUND4 R2",
   "site_code": "SUND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 490,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.6315096515914,
   "three_phase_rms_break_current_ka": 28.6886903787086,
   "three_phase_dc_break_current_ka": 16.2314988749027,
   "three_phase_peak_break_current_ka": 56.8034338951949,
   "single_phase_initial_peak_current_ka": 73.7127094698196,
   "single_phase_rms_break_current_ka": 28.3788239227558,
   "single_phase_dc_break_current_ka": 14.409248000791,
   "single_phase_peak_break_current_ka": 54.5429656765504
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SUTB4A",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 492,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.3348717041719,
   "three_phase_rms_break_current_ka": 24.5827159166676,
   "three_phase_dc_break_current_ka": 14.2231639391133,
   "three_phase_peak_break_current_ka": 48.9883741884296,
   "single_phase_initial_peak_current_ka": 59.898582305627,
   "single_phase_rms_break_current_ka": 22.9604660080119,
   "single_phase_dc_break_current_ka": 14.0971489865358,
   "single_phase_peak_break_current_ka": 46.5681514134728
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SWAN1 M1",
   "site_code": "SWAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 494,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.3636456856551,
   "three_phase_rms_break_current_ka": 14.873918491538,
   "three_phase_dc_break_current_ka": 12.1693218515228,
   "three_phase_peak_break_current_ka": 33.2042191078879,
   "single_phase_initial_peak_current_ka": 48.9290954214122,
   "single_phase_rms_break_current_ka": 18.2184025151842,
   "single_phase_dc_break_current_ka": 14.4004540782304,
   "single_phase_peak_break_current_ka": 40.165165999976
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SWAN1 M2",
   "site_code": "SWAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 493,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.6701025502938,
   "three_phase_rms_break_current_ka": 14.6594829391367,
   "three_phase_dc_break_current_ka": 11.8109334046535,
   "three_phase_peak_break_current_ka": 32.5425729945576,
   "single_phase_initial_peak_current_ka": 48.4031744511017,
   "single_phase_rms_break_current_ka": 18.2526419631941,
   "single_phase_dc_break_current_ka": 13.9470849382331,
   "single_phase_peak_break_current_ka": 39.7602187517225
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SWAN1B",
   "site_code": "SWAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 495,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.3879002770674,
   "three_phase_rms_break_current_ka": 8.55244175978275,
   "three_phase_dc_break_current_ka": 0.502455208918462,
   "three_phase_peak_break_current_ka": 12.5974343370093,
   "single_phase_initial_peak_current_ka": 19.9027908794256,
   "single_phase_rms_break_current_ka": 8.25535034356669,
   "single_phase_dc_break_current_ka": 1.16188223497802,
   "single_phase_peak_break_current_ka": 12.8367106529914
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SWAN2 MC3",
   "site_code": "SWAN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 496,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.8289018916453,
   "three_phase_rms_break_current_ka": 7.92581974733866,
   "three_phase_dc_break_current_ka": 6.30698888837833,
   "three_phase_peak_break_current_ka": 17.5157906679892,
   "single_phase_initial_peak_current_ka": 23.4853930205742,
   "single_phase_rms_break_current_ka": 8.7197772782311,
   "single_phase_dc_break_current_ka": 6.95166670736793,
   "single_phase_peak_break_current_ka": 19.2832939951151
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SWAN4 M2",
   "site_code": "SWAN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 497,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.4212279161146,
   "three_phase_rms_break_current_ka": 8.98092182503604,
   "three_phase_dc_break_current_ka": 5.2824550647088,
   "three_phase_peak_break_current_ka": 17.9833965122873,
   "single_phase_initial_peak_current_ka": 21.0916684692671,
   "single_phase_rms_break_current_ka": 7.88745471618248,
   "single_phase_dc_break_current_ka": 5.67958686466716,
   "single_phase_peak_break_current_ka": 16.8341322968961
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SWAN4 M3",
   "site_code": "SWAN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 498,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.6055302790374,
   "three_phase_rms_break_current_ka": 14.4363827839818,
   "three_phase_dc_break_current_ka": 8.98540007169053,
   "three_phase_peak_break_current_ka": 29.4015283964071,
   "single_phase_initial_peak_current_ka": 43.519367708261,
   "single_phase_rms_break_current_ka": 16.3146793234999,
   "single_phase_dc_break_current_ka": 10.0059612427444,
   "single_phase_peak_break_current_ka": 33.0784020078058
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TAUN1 R1",
   "site_code": "TAUN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 499,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.6414263698199,
   "three_phase_rms_break_current_ka": 14.4546942182595,
   "three_phase_dc_break_current_ka": 10.7791364000002,
   "three_phase_peak_break_current_ka": 31.2211610034187,
   "single_phase_initial_peak_current_ka": 46.0046786748211,
   "single_phase_rms_break_current_ka": 17.6358518270394,
   "single_phase_dc_break_current_ka": 13.0806592530991,
   "single_phase_peak_break_current_ka": 38.0215200909005
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TAUN4 M1",
   "site_code": "TAUN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 501,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.8206238906913,
   "three_phase_rms_break_current_ka": 14.2109090041198,
   "three_phase_dc_break_current_ka": 6.91578561100768,
   "three_phase_peak_break_current_ka": 27.0130458582839,
   "single_phase_initial_peak_current_ka": 36.7388287018838,
   "single_phase_rms_break_current_ka": 14.3404847257816,
   "single_phase_dc_break_current_ka": 6.34139871187989,
   "single_phase_peak_break_current_ka": 26.6219067020844
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TAUN4 M2",
   "site_code": "TAUN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 500,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.3409602747356,
   "three_phase_rms_break_current_ka": 14.7153391332235,
   "three_phase_dc_break_current_ka": 7.2210298761741,
   "three_phase_peak_break_current_ka": 28.0316620532983,
   "single_phase_initial_peak_current_ka": 39.3512018987009,
   "single_phase_rms_break_current_ka": 15.2962685784971,
   "single_phase_dc_break_current_ka": 6.95284937821142,
   "single_phase_peak_break_current_ka": 28.5850398556234
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TEMP2 MC1",
   "site_code": "TEMP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 503,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.5320835353124,
   "three_phase_rms_break_current_ka": 20.0288272259253,
   "three_phase_dc_break_current_ka": 11.5584443278522,
   "three_phase_peak_break_current_ka": 39.8834834291833,
   "single_phase_initial_peak_current_ka": 57.8305153186639,
   "single_phase_rms_break_current_ka": 22.7535150089496,
   "single_phase_dc_break_current_ka": 10.5050592211222,
   "single_phase_peak_break_current_ka": 42.6833887384385
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TEMP2 MC3",
   "site_code": "TEMP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 502,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.7960384282744,
   "three_phase_rms_break_current_ka": 20.1073589020578,
   "three_phase_dc_break_current_ka": 11.6959132239601,
   "three_phase_peak_break_current_ka": 40.1320128867537,
   "single_phase_initial_peak_current_ka": 58.5961448251283,
   "single_phase_rms_break_current_ka": 23.0360209189535,
   "single_phase_dc_break_current_ka": 10.7108366314888,
   "single_phase_peak_break_current_ka": 43.2886898381832
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THOM2 M1",
   "site_code": "THOM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 507,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.9157900905983,
   "three_phase_rms_break_current_ka": 21.7825763804733,
   "three_phase_dc_break_current_ka": 15.7431553659781,
   "three_phase_peak_break_current_ka": 46.5483703066713,
   "single_phase_initial_peak_current_ka": 63.7272098686949,
   "single_phase_rms_break_current_ka": 24.2329418616124,
   "single_phase_dc_break_current_ka": 16.251615599085,
   "single_phase_peak_break_current_ka": 50.5221706359759
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THOM4 M5",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 509,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.8492162824612,
   "three_phase_rms_break_current_ka": 23.5596883936327,
   "three_phase_dc_break_current_ka": 13.3920854513405,
   "three_phase_peak_break_current_ka": 46.7105163028998,
   "single_phase_initial_peak_current_ka": 57.7106541318759,
   "single_phase_rms_break_current_ka": 22.2222931732185,
   "single_phase_dc_break_current_ka": 11.9801423626217,
   "single_phase_peak_break_current_ka": 43.4072107552183
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THOM4 M6",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 511,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.8492147358456,
   "three_phase_rms_break_current_ka": 23.5596883623504,
   "three_phase_dc_break_current_ka": 13.3920854321971,
   "three_phase_peak_break_current_ka": 46.7105162395167,
   "single_phase_initial_peak_current_ka": 57.7106528862983,
   "single_phase_rms_break_current_ka": 22.2222931415761,
   "single_phase_dc_break_current_ka": 11.9801423451064,
   "single_phase_peak_break_current_ka": 43.4072106929539
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THOM4 MC3",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 508,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.1303049224226,
   "three_phase_rms_break_current_ka": 25.9634012361562,
   "three_phase_dc_break_current_ka": 15.5032941143915,
   "three_phase_peak_break_current_ka": 52.221088267898,
   "single_phase_initial_peak_current_ka": 67.2634577450765,
   "single_phase_rms_break_current_ka": 25.7014713364267,
   "single_phase_dc_break_current_ka": 14.159272067711,
   "single_phase_peak_break_current_ka": 50.5066414046291
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THOM4 R6",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 510,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.8492147358605,
   "three_phase_rms_break_current_ka": 23.5596883623554,
   "three_phase_dc_break_current_ka": 13.3920854322002,
   "three_phase_peak_break_current_ka": 46.7105162395268,
   "single_phase_initial_peak_current_ka": 57.7106528980068,
   "single_phase_rms_break_current_ka": 22.2222931415811,
   "single_phase_dc_break_current_ka": 11.9801423451094,
   "single_phase_peak_break_current_ka": 43.407210692964
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THTO4 M1",
   "site_code": "THTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 506,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.2732040381704,
   "three_phase_rms_break_current_ka": 27.4596888984981,
   "three_phase_dc_break_current_ka": 17.8076920574086,
   "three_phase_peak_break_current_ka": 56.6415565162105,
   "single_phase_initial_peak_current_ka": 61.7823394166049,
   "single_phase_rms_break_current_ka": 23.9014095448557,
   "single_phase_dc_break_current_ka": 11.8951645705463,
   "single_phase_peak_break_current_ka": 45.6968621087151
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THTO4 M2",
   "site_code": "THTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 504,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.7468985197965,
   "three_phase_rms_break_current_ka": 18.9616789310243,
   "three_phase_dc_break_current_ka": 12.1990108985939,
   "three_phase_peak_break_current_ka": 39.0148744082125,
   "single_phase_initial_peak_current_ka": 42.2887634672466,
   "single_phase_rms_break_current_ka": 16.3387590707565,
   "single_phase_dc_break_current_ka": 8.64345473752306,
   "single_phase_peak_break_current_ka": 31.7499494077333
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THTO4 R1/2",
   "site_code": "THTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 505,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.4969690723393,
   "three_phase_rms_break_current_ka": 19.0960995168971,
   "three_phase_dc_break_current_ka": 11.9646807308853,
   "three_phase_peak_break_current_ka": 38.9706436561075,
   "single_phase_initial_peak_current_ka": 44.4653858183475,
   "single_phase_rms_break_current_ka": 17.0855471487563,
   "single_phase_dc_break_current_ka": 9.18371310477887,
   "single_phase_peak_break_current_ka": 33.3463256031151
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THUR2 MC1",
   "site_code": "THUR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 512,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.697945492786,
   "three_phase_rms_break_current_ka": 21.1921675518514,
   "three_phase_dc_break_current_ka": 9.43468343347618,
   "three_phase_peak_break_current_ka": 39.4049342013875,
   "single_phase_initial_peak_current_ka": 58.711472156395,
   "single_phase_rms_break_current_ka": 23.1374414624652,
   "single_phase_dc_break_current_ka": 9.88073394187363,
   "single_phase_peak_break_current_ka": 42.6020174567055
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TILB11",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 513,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.0069977081604,
   "three_phase_rms_break_current_ka": 6.42568295300316,
   "three_phase_dc_break_current_ka": 6.8516766016179,
   "three_phase_peak_break_current_ka": 15.9389645812646,
   "single_phase_initial_peak_current_ka": 21.6035245225996,
   "single_phase_rms_break_current_ka": 7.83185028783045,
   "single_phase_dc_break_current_ka": 8.11459799869567,
   "single_phase_peak_break_current_ka": 19.1905068942211
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TILB12",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 516,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.175924000322,
   "three_phase_rms_break_current_ka": 6.27477195704045,
   "three_phase_dc_break_current_ka": 4.70120376280192,
   "three_phase_peak_break_current_ka": 13.5750713652469,
   "single_phase_initial_peak_current_ka": 19.9128331509985,
   "single_phase_rms_break_current_ka": 7.3478535133266,
   "single_phase_dc_break_current_ka": 5.6120354177469,
   "single_phase_peak_break_current_ka": 16.0034695106242
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TILB13",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 515,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.5243354969116,
   "three_phase_rms_break_current_ka": 6.37431022582742,
   "three_phase_dc_break_current_ka": 4.32748988878647,
   "three_phase_peak_break_current_ka": 13.3421258609251,
   "single_phase_initial_peak_current_ka": 20.2435176780364,
   "single_phase_rms_break_current_ka": 7.46210357911601,
   "single_phase_dc_break_current_ka": 4.80788257261145,
   "single_phase_peak_break_current_ka": 15.3608906580301
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TILB14",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 514,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.4146995069592,
   "three_phase_rms_break_current_ka": 6.62816109043885,
   "three_phase_dc_break_current_ka": 6.78089894851482,
   "three_phase_peak_break_current_ka": 16.1545342562071,
   "single_phase_initial_peak_current_ka": 21.4530239065054,
   "single_phase_rms_break_current_ka": 7.8317490180106,
   "single_phase_dc_break_current_ka": 7.63771958470599,
   "single_phase_peak_break_current_ka": 18.7134852630788
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TILB2 R2",
   "site_code": "TILB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 517,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.5399670723746,
   "three_phase_rms_break_current_ka": 22.6105970646749,
   "three_phase_dc_break_current_ka": 17.6251567584914,
   "three_phase_peak_break_current_ka": 49.601369780708,
   "single_phase_initial_peak_current_ka": 68.7126646371178,
   "single_phase_rms_break_current_ka": 25.6248711776656,
   "single_phase_dc_break_current_ka": 18.6928699906546,
   "single_phase_peak_break_current_ka": 54.9319103441727
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TILB4 M3",
   "site_code": "TILB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 518,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 93.0430272528477,
   "three_phase_rms_break_current_ka": 31.6789625188466,
   "three_phase_dc_break_current_ka": 20.8000225587946,
   "three_phase_peak_break_current_ka": 65.6008409948564,
   "single_phase_initial_peak_current_ka": 93.0537417199755,
   "single_phase_rms_break_current_ka": 35.0588931517455,
   "single_phase_dc_break_current_ka": 18.8334425623479,
   "single_phase_peak_break_current_ka": 68.4142047393356
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TINP2 M1",
   "site_code": "TINP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 519,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.9849998396944,
   "three_phase_rms_break_current_ka": 18.8028579331868,
   "three_phase_dc_break_current_ka": 5.73851253189797,
   "three_phase_peak_break_current_ka": 32.3297692323854,
   "single_phase_initial_peak_current_ka": 51.8063958190944,
   "single_phase_rms_break_current_ka": 20.0418777946043,
   "single_phase_dc_break_current_ka": 5.06798812679434,
   "single_phase_peak_break_current_ka": 33.4114835193479
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TINP2 M2",
   "site_code": "TINP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 520,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.9849998396945,
   "three_phase_rms_break_current_ka": 18.8028579331868,
   "three_phase_dc_break_current_ka": 5.73851253189804,
   "three_phase_peak_break_current_ka": 32.3297692323854,
   "single_phase_initial_peak_current_ka": 52.4455832384771,
   "single_phase_rms_break_current_ka": 20.2818755939447,
   "single_phase_dc_break_current_ka": 5.13051697484517,
   "single_phase_peak_break_current_ka": 33.8134205101656
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TODP2 MC1",
   "site_code": "TODP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 521,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.0970749702615,
   "three_phase_rms_break_current_ka": 19.1600253476412,
   "three_phase_dc_break_current_ka": 13.5406048495911,
   "three_phase_peak_break_current_ka": 40.6369725516375,
   "single_phase_initial_peak_current_ka": 52.9144368191053,
   "single_phase_rms_break_current_ka": 20.0192965436951,
   "single_phase_dc_break_current_ka": 11.3327373500109,
   "single_phase_peak_break_current_ka": 39.6442980312733
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TOTT1 M2",
   "site_code": "TOTT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 523,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.0648580360339,
   "three_phase_rms_break_current_ka": 8.9255896729378,
   "three_phase_dc_break_current_ka": 9.1389719754183,
   "three_phase_peak_break_current_ka": 21.7616619430642,
   "single_phase_initial_peak_current_ka": 32.2594748486896,
   "single_phase_rms_break_current_ka": 11.7399282443174,
   "single_phase_dc_break_current_ka": 11.1945247889164,
   "single_phase_peak_break_current_ka": 27.797290533317
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TOTT1 R1",
   "site_code": "TOTT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 522,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.8348167020559,
   "three_phase_rms_break_current_ka": 9.30706796156604,
   "three_phase_dc_break_current_ka": 8.7106238986153,
   "three_phase_peak_break_current_ka": 21.8728056357901,
   "single_phase_initial_peak_current_ka": 31.9001205381241,
   "single_phase_rms_break_current_ka": 11.8888297403029,
   "single_phase_dc_break_current_ka": 9.82415932217205,
   "single_phase_peak_break_current_ka": 26.637503581653
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TOTT2 MC4A",
   "site_code": "TOTT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 525,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.8441075986076,
   "three_phase_rms_break_current_ka": 19.4814592828294,
   "three_phase_dc_break_current_ka": 17.4692828668446,
   "three_phase_peak_break_current_ka": 45.0202267994411,
   "single_phase_initial_peak_current_ka": 56.1514624300037,
   "single_phase_rms_break_current_ka": 21.4852855416811,
   "single_phase_dc_break_current_ka": 17.2642661124128,
   "single_phase_peak_break_current_ka": 47.6490483169169
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TOTT2 MC4B",
   "site_code": "TOTT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 526,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.4808026943781,
   "three_phase_rms_break_current_ka": 19.7034008977825,
   "three_phase_dc_break_current_ka": 17.6879952424053,
   "three_phase_peak_break_current_ka": 45.5528120169236,
   "single_phase_initial_peak_current_ka": 54.7158088075899,
   "single_phase_rms_break_current_ka": 20.9874536344181,
   "single_phase_dc_break_current_ka": 16.7365809099565,
   "single_phase_peak_break_current_ka": 46.417322479427
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TOTT2 MC5",
   "site_code": "TOTT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 524,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.5523178659354,
   "three_phase_rms_break_current_ka": 18.1125276848293,
   "three_phase_dc_break_current_ka": 11.8545821005127,
   "three_phase_peak_break_current_ka": 37.4695644012565,
   "single_phase_initial_peak_current_ka": 49.2761107532097,
   "single_phase_rms_break_current_ka": 19.0286419814335,
   "single_phase_dc_break_current_ka": 9.98171881079086,
   "single_phase_peak_break_current_ka": 36.8922823744761
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TOTT2 MC8",
   "site_code": "TOTT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 527,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.3668566297068,
   "three_phase_rms_break_current_ka": 18.0218657394758,
   "three_phase_dc_break_current_ka": 11.8270040427308,
   "three_phase_peak_break_current_ka": 37.3137709907646,
   "single_phase_initial_peak_current_ka": 51.7453501911811,
   "single_phase_rms_break_current_ka": 19.8875014515715,
   "single_phase_dc_break_current_ka": 10.5592385036395,
   "single_phase_peak_break_current_ka": 38.6844127781665
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TRAW1 R1",
   "site_code": "TRAW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 528,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.4730416028886,
   "three_phase_rms_break_current_ka": 9.28872166236624,
   "three_phase_dc_break_current_ka": 9.61454312412681,
   "three_phase_peak_break_current_ka": 22.7507792761539,
   "single_phase_initial_peak_current_ka": 31.576602634131,
   "single_phase_rms_break_current_ka": 11.6586822359643,
   "single_phase_dc_break_current_ka": 11.3687970051846,
   "single_phase_peak_break_current_ka": 27.8566635426836
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TRAW2 R1",
   "site_code": "TRAW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 529,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.1084231718521,
   "three_phase_rms_break_current_ka": 15.4647406824221,
   "three_phase_dc_break_current_ka": 13.2081204766432,
   "three_phase_peak_break_current_ka": 35.0785664883075,
   "single_phase_initial_peak_current_ka": 46.0534734372388,
   "single_phase_rms_break_current_ka": 17.2057717003697,
   "single_phase_dc_break_current_ka": 12.4552782650042,
   "single_phase_peak_break_current_ka": 36.7879139547623
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TRAW4 MC1",
   "site_code": "TRAW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 530,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.5871152770486,
   "three_phase_rms_break_current_ka": 19.9881470270715,
   "three_phase_dc_break_current_ka": 12.1105798901178,
   "three_phase_peak_break_current_ka": 40.3780885025098,
   "single_phase_initial_peak_current_ka": 45.5601534224055,
   "single_phase_rms_break_current_ka": 17.8766220994179,
   "single_phase_dc_break_current_ka": 8.58058376955981,
   "single_phase_peak_break_current_ka": 33.8619451919752
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TREM2 MC1",
   "site_code": "TREM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 531,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.4757509955839,
   "three_phase_rms_break_current_ka": 14.2502815471764,
   "three_phase_dc_break_current_ka": 2.04977803724418,
   "three_phase_peak_break_current_ka": 22.2027194688961,
   "single_phase_initial_peak_current_ka": 37.5951125785093,
   "single_phase_rms_break_current_ka": 14.5713546423535,
   "single_phase_dc_break_current_ka": 1.97629195087323,
   "single_phase_peak_break_current_ka": 22.5832993082377
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TREU4A_TRAW1",
   "site_code": "TREU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 532,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.13118102411,
   "three_phase_rms_break_current_ka": 27.0126433436107,
   "three_phase_dc_break_current_ka": 7.74834889323435,
   "three_phase_peak_break_current_ka": 45.9499954653159,
   "single_phase_initial_peak_current_ka": 66.9093195763166,
   "single_phase_rms_break_current_ka": 26.0163352372537,
   "single_phase_dc_break_current_ka": 4.22648028552371,
   "single_phase_peak_break_current_ka": 41.0191344212929
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TREU4B_LEGA2",
   "site_code": "TREU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 533,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.7730552174408,
   "three_phase_rms_break_current_ka": 26.9306219116849,
   "three_phase_dc_break_current_ka": 7.57418271137979,
   "three_phase_peak_break_current_ka": 45.6598334620266,
   "single_phase_initial_peak_current_ka": 66.611019581132,
   "single_phase_rms_break_current_ka": 25.9122348698415,
   "single_phase_dc_break_current_ka": 4.18429819362844,
   "single_phase_peak_break_current_ka": 40.8297321779554
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TYNE1 R2",
   "site_code": "TYNE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 534,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.4065145236734,
   "three_phase_rms_break_current_ka": 8.75781082583773,
   "three_phase_dc_break_current_ka": 8.30156702870281,
   "three_phase_peak_break_current_ka": 20.6869818753004,
   "single_phase_initial_peak_current_ka": 32.632255926566,
   "single_phase_rms_break_current_ka": 11.8908396091581,
   "single_phase_dc_break_current_ka": 11.0380563522792,
   "single_phase_peak_break_current_ka": 27.8542429955538
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TYNE2 MC1",
   "site_code": "TYNE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 535,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.3894776125198,
   "three_phase_rms_break_current_ka": 20.7991071915005,
   "three_phase_dc_break_current_ka": 10.687548811146,
   "three_phase_peak_break_current_ka": 40.1019282866178,
   "single_phase_initial_peak_current_ka": 53.28644683069,
   "single_phase_rms_break_current_ka": 20.8416170665039,
   "single_phase_dc_break_current_ka": 9.44106688258958,
   "single_phase_peak_break_current_ka": 38.915564399826
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "UPPB1 MC1",
   "site_code": "UPPB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 536,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.2916990562699,
   "three_phase_rms_break_current_ka": 9.12577832858588,
   "three_phase_dc_break_current_ka": 8.45409169331163,
   "three_phase_peak_break_current_ka": 21.3598911728082,
   "single_phase_initial_peak_current_ka": 24.5375387402832,
   "single_phase_rms_break_current_ka": 9.28065945795345,
   "single_phase_dc_break_current_ka": 7.31290268238669,
   "single_phase_peak_break_current_ka": 20.4377371555906
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "UPPB2 MC2",
   "site_code": "UPPB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 537,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.5965828551475,
   "three_phase_rms_break_current_ka": 14.3501639158097,
   "three_phase_dc_break_current_ka": 8.87848460361301,
   "three_phase_peak_break_current_ka": 29.1726810356281,
   "single_phase_initial_peak_current_ka": 38.68416168549,
   "single_phase_rms_break_current_ka": 14.8677597587028,
   "single_phase_dc_break_current_ka": 7.9337056317457,
   "single_phase_peak_break_current_ka": 28.9598931246081
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "UPPB2 MC4",
   "site_code": "UPPB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 538,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.7268669096221,
   "three_phase_rms_break_current_ka": 14.412829230512,
   "three_phase_dc_break_current_ka": 8.91681875694604,
   "three_phase_peak_break_current_ka": 29.2996373269034,
   "single_phase_initial_peak_current_ka": 37.8735036041425,
   "single_phase_rms_break_current_ka": 14.6245680895976,
   "single_phase_dc_break_current_ka": 7.4972356775133,
   "single_phase_peak_break_current_ka": 28.179498213671
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "USKM1 M1",
   "site_code": "USKM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 540,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.6231220316696,
   "three_phase_rms_break_current_ka": 7.70138635294212,
   "three_phase_dc_break_current_ka": 7.09132412606756,
   "three_phase_peak_break_current_ka": 17.9827291554734,
   "single_phase_initial_peak_current_ka": 28.0617465687973,
   "single_phase_rms_break_current_ka": 10.343416690061,
   "single_phase_dc_break_current_ka": 8.60559880603238,
   "single_phase_peak_break_current_ka": 23.2333989703929
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "USKM1 R2",
   "site_code": "USKM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 539,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.0484046695899,
   "three_phase_rms_break_current_ka": 14.192519191864,
   "three_phase_dc_break_current_ka": 11.1871051629948,
   "three_phase_peak_break_current_ka": 31.2583582883694,
   "single_phase_initial_peak_current_ka": 48.0285254471964,
   "single_phase_rms_break_current_ka": 18.0985146000583,
   "single_phase_dc_break_current_ka": 13.5842507941416,
   "single_phase_peak_break_current_ka": 39.1794156003515
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "USKM2 R2",
   "site_code": "USKM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 541,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.1775365908995,
   "three_phase_rms_break_current_ka": 20.1353977066527,
   "three_phase_dc_break_current_ka": 12.7018809180248,
   "three_phase_peak_break_current_ka": 41.1776334385492,
   "single_phase_initial_peak_current_ka": 65.3074000504487,
   "single_phase_rms_break_current_ka": 24.1148272875981,
   "single_phase_dc_break_current_ka": 13.7564781849095,
   "single_phase_peak_break_current_ka": 47.8599939893155
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WALH4 MC1",
   "site_code": "WALH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 542,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.633083157327,
   "three_phase_rms_break_current_ka": 19.3566176565267,
   "three_phase_dc_break_current_ka": 9.98404758110962,
   "three_phase_peak_break_current_ka": 37.3584387926402,
   "single_phase_initial_peak_current_ka": 47.2064183916329,
   "single_phase_rms_break_current_ka": 18.1934061960741,
   "single_phase_dc_break_current_ka": 10.1806020203561,
   "single_phase_peak_break_current_ka": 35.9099638086067
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WALP1 R3",
   "site_code": "WALP",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 543,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.4952441999899,
   "three_phase_rms_break_current_ka": 22.3323442882373,
   "three_phase_dc_break_current_ka": 20.2155562542756,
   "three_phase_peak_break_current_ka": 51.7982604262862,
   "single_phase_initial_peak_current_ka": 73.1159061119541,
   "single_phase_rms_break_current_ka": 27.4400516259917,
   "single_phase_dc_break_current_ka": 21.616854798693,
   "single_phase_peak_break_current_ka": 60.4229479603883
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WALP4 R2",
   "site_code": "WALP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 544,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.8198090873739,
   "three_phase_rms_break_current_ka": 28.2930773735893,
   "three_phase_dc_break_current_ka": 18.2539668062296,
   "three_phase_peak_break_current_ka": 58.2664205492309,
   "single_phase_initial_peak_current_ka": 69.2601783749606,
   "single_phase_rms_break_current_ka": 26.3378834728733,
   "single_phase_dc_break_current_ka": 17.2355281950641,
   "single_phase_peak_break_current_ka": 54.4829202066037
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WALX2 M1",
   "site_code": "WALX",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 546,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.4517854134499,
   "three_phase_rms_break_current_ka": 23.6662704972123,
   "three_phase_dc_break_current_ka": 18.556569231198,
   "three_phase_peak_break_current_ka": 52.0257299391459,
   "single_phase_initial_peak_current_ka": 70.9946987430163,
   "single_phase_rms_break_current_ka": 26.5728000740877,
   "single_phase_dc_break_current_ka": 18.8159201650421,
   "single_phase_peak_break_current_ka": 56.3955344200458
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WALX2 M2",
   "site_code": "WALX",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 545,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.4452086311991,
   "three_phase_rms_break_current_ka": 23.6645686509946,
   "three_phase_dc_break_current_ka": 18.5665450640731,
   "three_phase_peak_break_current_ka": 52.0332989980189,
   "single_phase_initial_peak_current_ka": 73.1766744597779,
   "single_phase_rms_break_current_ka": 27.3108318430965,
   "single_phase_dc_break_current_ka": 19.4823111763589,
   "single_phase_peak_break_current_ka": 58.105659968557
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WALX4A",
   "site_code": "WALX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 548,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.3268157288494,
   "three_phase_rms_break_current_ka": 20.2608123181596,
   "three_phase_dc_break_current_ka": 7.17490775765992,
   "three_phase_peak_break_current_ka": 35.828023322697,
   "single_phase_initial_peak_current_ka": 59.7559205922978,
   "single_phase_rms_break_current_ka": 22.3535986588127,
   "single_phase_dc_break_current_ka": 7.93677912291806,
   "single_phase_peak_break_current_ka": 39.5495415140561
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WALX4B",
   "site_code": "WALX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 547,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.4119725432593,
   "three_phase_rms_break_current_ka": 20.2983531466624,
   "three_phase_dc_break_current_ka": 7.18853636761103,
   "three_phase_peak_break_current_ka": 35.8947426814596,
   "single_phase_initial_peak_current_ka": 55.2979547346397,
   "single_phase_rms_break_current_ka": 20.7527504181609,
   "single_phase_dc_break_current_ka": 7.49069363688771,
   "single_phase_peak_break_current_ka": 36.8395147347948
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WARL1 M2",
   "site_code": "WARL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 549,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.484650382523,
   "three_phase_rms_break_current_ka": 9.69413292778739,
   "three_phase_dc_break_current_ka": 9.60911490645413,
   "three_phase_peak_break_current_ka": 23.3186891683787,
   "single_phase_initial_peak_current_ka": 35.7176325440205,
   "single_phase_rms_break_current_ka": 12.9209625217918,
   "single_phase_dc_break_current_ka": 11.1525903954648,
   "single_phase_peak_break_current_ka": 29.4255908326973
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WARL2 MC4",
   "site_code": "WARL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 550,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.2654040971368,
   "three_phase_rms_break_current_ka": 21.4041678257122,
   "three_phase_dc_break_current_ka": 13.7113810704452,
   "three_phase_peak_break_current_ka": 43.9814455008773,
   "single_phase_initial_peak_current_ka": 56.8873649519325,
   "single_phase_rms_break_current_ka": 21.9906502048627,
   "single_phase_dc_break_current_ka": 10.9385586607021,
   "single_phase_peak_break_current_ka": 42.0380344258215
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WASF1A",
   "site_code": "WASF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 552,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.8106114611212,
   "three_phase_rms_break_current_ka": 6.87313062314858,
   "three_phase_dc_break_current_ka": 5.98954174018767,
   "three_phase_peak_break_current_ka": 15.7096162834062,
   "single_phase_initial_peak_current_ka": 20.7043655564908,
   "single_phase_rms_break_current_ka": 7.75207853066607,
   "single_phase_dc_break_current_ka": 6.30834846434911,
   "single_phase_peak_break_current_ka": 17.2714430589984
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WASF1B",
   "site_code": "WASF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 551,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.9873567162955,
   "three_phase_rms_break_current_ka": 6.93746954034708,
   "three_phase_dc_break_current_ka": 6.05979324219409,
   "three_phase_peak_break_current_ka": 15.8708567547032,
   "single_phase_initial_peak_current_ka": 21.0474826963395,
   "single_phase_rms_break_current_ka": 7.86715809575089,
   "single_phase_dc_break_current_ka": 6.41792609438985,
   "single_phase_peak_break_current_ka": 17.5437677707341
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WASF2A",
   "site_code": "WASF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 553,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.1169377115369,
   "three_phase_rms_break_current_ka": 22.5746417237747,
   "three_phase_dc_break_current_ka": 6.06468129651774,
   "three_phase_peak_break_current_ka": 37.9900457879935,
   "single_phase_initial_peak_current_ka": 53.850923030434,
   "single_phase_rms_break_current_ka": 21.2965447242347,
   "single_phase_dc_break_current_ka": 3.21711852532352,
   "single_phase_peak_break_current_ka": 33.3349809060215
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WASF2B",
   "site_code": "WASF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 554,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.9601821257531,
   "three_phase_rms_break_current_ka": 22.5223835293069,
   "three_phase_dc_break_current_ka": 6.05303677989717,
   "three_phase_peak_break_current_ka": 37.9044970240115,
   "single_phase_initial_peak_current_ka": 55.5089852876605,
   "single_phase_rms_break_current_ka": 21.9301659818314,
   "single_phase_dc_break_current_ka": 3.34285678564381,
   "single_phase_peak_break_current_ka": 34.3567949422429
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WATS1 M2",
   "site_code": "WATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 555,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.7730469368698,
   "three_phase_rms_break_current_ka": 8.86343326195128,
   "three_phase_dc_break_current_ka": 8.52679683445283,
   "three_phase_peak_break_current_ka": 21.0615843626931,
   "single_phase_initial_peak_current_ka": 32.0107296828672,
   "single_phase_rms_break_current_ka": 11.7078159701483,
   "single_phase_dc_break_current_ka": 10.4465831695016,
   "single_phase_peak_break_current_ka": 27.0039353002537
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WATS1 R2",
   "site_code": "WATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 556,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.3094112849161,
   "three_phase_rms_break_current_ka": 11.036093661532,
   "three_phase_dc_break_current_ka": 6.39223962686139,
   "three_phase_peak_break_current_ka": 21.9996329586197,
   "single_phase_initial_peak_current_ka": 32.0249217725074,
   "single_phase_rms_break_current_ka": 12.6769142846874,
   "single_phase_dc_break_current_ka": 6.76820101998079,
   "single_phase_peak_break_current_ka": 24.6960651304269
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WATS2 MC3",
   "site_code": "WATS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 557,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.6153630982336,
   "three_phase_rms_break_current_ka": 21.7502269583017,
   "three_phase_dc_break_current_ka": 13.4708641994704,
   "three_phase_peak_break_current_ka": 44.2303301485935,
   "single_phase_initial_peak_current_ka": 61.3031109888532,
   "single_phase_rms_break_current_ka": 23.6597448676067,
   "single_phase_dc_break_current_ka": 12.2740775741552,
   "single_phase_peak_break_current_ka": 45.7340096482119
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WATS2 MC4",
   "site_code": "WATS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 558,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.7191373492039,
   "three_phase_rms_break_current_ka": 21.2115110783987,
   "three_phase_dc_break_current_ka": 12.33197587556,
   "three_phase_peak_break_current_ka": 42.3295825210586,
   "single_phase_initial_peak_current_ka": 59.8439979010298,
   "single_phase_rms_break_current_ka": 23.2399067990158,
   "single_phase_dc_break_current_ka": 11.435026329415,
   "single_phase_peak_break_current_ka": 44.3012177128699
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WBOL2 MC2",
   "site_code": "WBOL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 561,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.196098372068,
   "three_phase_rms_break_current_ka": 24.2999518660282,
   "three_phase_dc_break_current_ka": 14.0309259361599,
   "three_phase_peak_break_current_ka": 48.3962474301103,
   "single_phase_initial_peak_current_ka": 66.2869344580622,
   "single_phase_rms_break_current_ka": 25.527733457691,
   "single_phase_dc_break_current_ka": 13.7204557059102,
   "single_phase_peak_break_current_ka": 49.8221225784223
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WBUR1 M2",
   "site_code": "WBUR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 562,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.4961879729967,
   "three_phase_rms_break_current_ka": 5.22375378954589,
   "three_phase_dc_break_current_ka": 5.82835695061322,
   "three_phase_peak_break_current_ka": 13.2158604062869,
   "single_phase_initial_peak_current_ka": 16.4688668173679,
   "single_phase_rms_break_current_ka": 5.96832052778382,
   "single_phase_dc_break_current_ka": 6.41400929470725,
   "single_phase_peak_break_current_ka": 14.8544891296889
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WBUR1 R1",
   "site_code": "WBUR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 564,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.5818876493585,
   "three_phase_rms_break_current_ka": 7.61928673400796,
   "three_phase_dc_break_current_ka": 6.19466841811809,
   "three_phase_peak_break_current_ka": 16.9699670529615,
   "single_phase_initial_peak_current_ka": 25.3154416939049,
   "single_phase_rms_break_current_ka": 9.38663845966896,
   "single_phase_dc_break_current_ka": 7.5590888295839,
   "single_phase_peak_break_current_ka": 20.8338002443407
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WBUR1 R2",
   "site_code": "WBUR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 563,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.5357185660776,
   "three_phase_rms_break_current_ka": 7.6397401959019,
   "three_phase_dc_break_current_ka": 6.20783647130813,
   "three_phase_peak_break_current_ka": 17.0120606693595,
   "single_phase_initial_peak_current_ka": 25.2627936822194,
   "single_phase_rms_break_current_ka": 9.40624907150297,
   "single_phase_dc_break_current_ka": 7.5646105748586,
   "single_phase_peak_break_current_ka": 20.8670555828374
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WBUR4 M3",
   "site_code": "WBUR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 565,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.9936714757895,
   "three_phase_rms_break_current_ka": 27.3959237801197,
   "three_phase_dc_break_current_ka": 19.0628880306365,
   "three_phase_peak_break_current_ka": 57.8065749942213,
   "single_phase_initial_peak_current_ka": 60.5854266628501,
   "single_phase_rms_break_current_ka": 23.4788963282002,
   "single_phase_dc_break_current_ka": 12.5732865156069,
   "single_phase_peak_break_current_ka": 45.7774601324995
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WBUR4 R3/4",
   "site_code": "WBUR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 566,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.9405683709382,
   "three_phase_rms_break_current_ka": 29.4698018660735,
   "three_phase_dc_break_current_ka": 19.0334893255047,
   "three_phase_peak_break_current_ka": 60.7100828049538,
   "single_phase_initial_peak_current_ka": 66.5802937905165,
   "single_phase_rms_break_current_ka": 25.7093775131364,
   "single_phase_dc_break_current_ka": 13.9126966680503,
   "single_phase_peak_break_current_ka": 50.2712470272977
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WEID1_BESS",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 559,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.8199380142548,
   "three_phase_rms_break_current_ka": 14.4102082958721,
   "three_phase_dc_break_current_ka": 7.4769424821549,
   "three_phase_peak_break_current_ka": 27.8560544907986,
   "single_phase_initial_peak_current_ka": 47.979503105226,
   "single_phase_rms_break_current_ka": 18.078237715795,
   "single_phase_dc_break_current_ka": 6.10386879760874,
   "single_phase_peak_break_current_ka": 31.6703577590908
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WELP1 M1",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 560,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.4745522484226,
   "three_phase_rms_break_current_ka": 14.6003713761638,
   "three_phase_dc_break_current_ka": 10.4711698966385,
   "three_phase_peak_break_current_ka": 31.1192131124932,
   "single_phase_initial_peak_current_ka": 43.6278662182596,
   "single_phase_rms_break_current_ka": 17.0722272287202,
   "single_phase_dc_break_current_ka": 9.8756694644178,
   "single_phase_peak_break_current_ka": 34.0194447511891
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WHAM1 M1",
   "site_code": "WHAM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 567,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.0285347078017,
   "three_phase_rms_break_current_ka": 9.50432631907166,
   "three_phase_dc_break_current_ka": 10.4518135100662,
   "three_phase_peak_break_current_ka": 23.8929606917169,
   "single_phase_initial_peak_current_ka": 31.5882665243145,
   "single_phase_rms_break_current_ka": 11.3631358958472,
   "single_phase_dc_break_current_ka": 11.9551017878389,
   "single_phase_peak_break_current_ka": 28.0250026828346
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WHAM1 R1",
   "site_code": "WHAM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 568,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.4194503765333,
   "three_phase_rms_break_current_ka": 9.4617056014596,
   "three_phase_dc_break_current_ka": 10.2350393854821,
   "three_phase_peak_break_current_ka": 23.6159117702477,
   "single_phase_initial_peak_current_ka": 33.2773811860124,
   "single_phase_rms_break_current_ka": 12.0479319958073,
   "single_phase_dc_break_current_ka": 12.6552916046043,
   "single_phase_peak_break_current_ka": 29.6936404316237
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WHAM4 R1",
   "site_code": "WHAM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 569,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.9526155639326,
   "three_phase_rms_break_current_ka": 27.0215449118009,
   "three_phase_dc_break_current_ka": 17.4207195120163,
   "three_phase_peak_break_current_ka": 55.6349548025588,
   "single_phase_initial_peak_current_ka": 80.768255930286,
   "single_phase_rms_break_current_ka": 31.2134693223523,
   "single_phase_dc_break_current_ka": 16.80924964646,
   "single_phase_peak_break_current_ka": 60.9517612908472
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WHGA2 MC4",
   "site_code": "WHGA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 596,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.7710043156746,
   "three_phase_rms_break_current_ka": 22.8444024505246,
   "three_phase_dc_break_current_ka": 13.4970344758189,
   "three_phase_peak_break_current_ka": 45.80389824566,
   "single_phase_initial_peak_current_ka": 60.8090247547911,
   "single_phase_rms_break_current_ka": 23.7608935517301,
   "single_phase_dc_break_current_ka": 11.548117920208,
   "single_phase_peak_break_current_ka": 45.151095835168
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WHSO2 M1",
   "site_code": "WHSO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 597,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.955739315771,
   "three_phase_rms_break_current_ka": 20.5401492141241,
   "three_phase_dc_break_current_ka": 13.806363909114,
   "three_phase_peak_break_current_ka": 42.8545215008954,
   "single_phase_initial_peak_current_ka": 68.8012239019024,
   "single_phase_rms_break_current_ka": 25.1258939184253,
   "single_phase_dc_break_current_ka": 15.7907191034764,
   "single_phase_peak_break_current_ka": 51.3240990496612
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WIBA2 MC1",
   "site_code": "WIBA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 611,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.6657958740854,
   "three_phase_rms_break_current_ka": 20.0733495271639,
   "three_phase_dc_break_current_ka": 11.6597952069229,
   "three_phase_peak_break_current_ka": 40.0477983504937,
   "single_phase_initial_peak_current_ka": 58.9719721976408,
   "single_phase_rms_break_current_ka": 23.381523733274,
   "single_phase_dc_break_current_ka": 9.98502063302522,
   "single_phase_peak_break_current_ka": 43.0514886055697
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WIEN1 M3",
   "site_code": "WIEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 598,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.6611336055786,
   "three_phase_rms_break_current_ka": 8.7620978101726,
   "three_phase_dc_break_current_ka": 8.35987180476724,
   "three_phase_peak_break_current_ka": 20.7513493627529,
   "single_phase_initial_peak_current_ka": 30.8197480625407,
   "single_phase_rms_break_current_ka": 11.2259483718771,
   "single_phase_dc_break_current_ka": 10.2887819746087,
   "single_phase_peak_break_current_ka": 26.1646704126174
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WILE4 R2",
   "site_code": "WILE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 603,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.2374037418789,
   "three_phase_rms_break_current_ka": 30.232126222465,
   "three_phase_dc_break_current_ka": 21.2781601564563,
   "three_phase_peak_break_current_ka": 64.0328430796416,
   "single_phase_initial_peak_current_ka": 70.6447040830896,
   "single_phase_rms_break_current_ka": 28.0883000334267,
   "single_phase_dc_break_current_ka": 18.5139590581581,
   "single_phase_peak_break_current_ka": 58.2368139094348
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WILL1 M1",
   "site_code": "WILL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 601,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.3950642596301,
   "three_phase_rms_break_current_ka": 13.2101150374161,
   "three_phase_dc_break_current_ka": 12.5204939505803,
   "three_phase_peak_break_current_ka": 31.2024177970029,
   "single_phase_initial_peak_current_ka": 41.213881168009,
   "single_phase_rms_break_current_ka": 15.9960959413814,
   "single_phase_dc_break_current_ka": 14.112347595416,
   "single_phase_peak_break_current_ka": 36.7342434207389
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WILL1 R2",
   "site_code": "WILL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 602,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.8079467190011,
   "three_phase_rms_break_current_ka": 12.1944273827172,
   "three_phase_dc_break_current_ka": 13.5346924649095,
   "three_phase_peak_break_current_ka": 30.780217054922,
   "single_phase_initial_peak_current_ka": 38.5173489157912,
   "single_phase_rms_break_current_ka": 14.3908242600849,
   "single_phase_dc_break_current_ka": 15.0932406624744,
   "single_phase_peak_break_current_ka": 35.4449395048143
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WILT2A",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 604,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.4262919783362,
   "three_phase_rms_break_current_ka": 16.4925417601639,
   "three_phase_dc_break_current_ka": 7.31214481934012,
   "three_phase_peak_break_current_ka": 30.6361210545686,
   "single_phase_initial_peak_current_ka": 53.3830099579787,
   "single_phase_rms_break_current_ka": 19.7795831548902,
   "single_phase_dc_break_current_ka": 7.86870019223394,
   "single_phase_peak_break_current_ka": 35.841254947966
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WILT2B",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 606,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.4196996311962,
   "three_phase_rms_break_current_ka": 16.4907039702897,
   "three_phase_dc_break_current_ka": 7.30738368118484,
   "three_phase_peak_break_current_ka": 30.6287608890483,
   "single_phase_initial_peak_current_ka": 53.3743469188185,
   "single_phase_rms_break_current_ka": 19.7773887454232,
   "single_phase_dc_break_current_ka": 7.86049447689709,
   "single_phase_peak_break_current_ka": 35.8299458689996
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WILT2C",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 605,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.9203259323189,
   "three_phase_rms_break_current_ka": 16.6351609905475,
   "three_phase_dc_break_current_ka": 7.62152548850933,
   "three_phase_peak_break_current_ka": 31.1471957736015,
   "single_phase_initial_peak_current_ka": 53.5495349591671,
   "single_phase_rms_break_current_ka": 19.8287289862306,
   "single_phase_dc_break_current_ka": 7.87475741280806,
   "single_phase_peak_break_current_ka": 35.9168148697559
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WILT2D",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 607,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.9282964017021,
   "three_phase_rms_break_current_ka": 16.6372473793128,
   "three_phase_dc_break_current_ka": 7.6286618088073,
   "three_phase_peak_break_current_ka": 31.1572826931877,
   "single_phase_initial_peak_current_ka": 53.5611909208443,
   "single_phase_rms_break_current_ka": 19.8313489483927,
   "single_phase_dc_break_current_ka": 7.89675884894754,
   "single_phase_peak_break_current_ka": 35.9425214919178
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WIMB1 M5",
   "site_code": "WIMB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 609,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.4341878997347,
   "three_phase_rms_break_current_ka": 9.28563865095888,
   "three_phase_dc_break_current_ka": 5.31691601827247,
   "three_phase_peak_break_current_ka": 18.4487921337543,
   "single_phase_initial_peak_current_ka": 28.1620781719356,
   "single_phase_rms_break_current_ka": 11.3717196832475,
   "single_phase_dc_break_current_ka": 5.95345143143468,
   "single_phase_peak_break_current_ka": 22.0354916349883
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WIMB1 M6",
   "site_code": "WIMB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 608,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.5057410319274,
   "three_phase_rms_break_current_ka": 30.6687295795603,
   "three_phase_dc_break_current_ka": 25.6343670409955,
   "three_phase_peak_break_current_ka": 69.0065003531627,
   "single_phase_initial_peak_current_ka": 107.634237062842,
   "single_phase_rms_break_current_ka": 40.0510368650849,
   "single_phase_dc_break_current_ka": 31.6843136133907,
   "single_phase_peak_break_current_ka": 88.3250331350986
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WIMB4 RB2",
   "site_code": "WIMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 610,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.2057859629826,
   "three_phase_rms_break_current_ka": 22.7087002557618,
   "three_phase_dc_break_current_ka": 20.5974457204339,
   "three_phase_peak_break_current_ka": 52.7123976059976,
   "single_phase_initial_peak_current_ka": 76.8628999580181,
   "single_phase_rms_break_current_ka": 29.3840699532694,
   "single_phase_dc_break_current_ka": 23.0557582332763,
   "single_phase_peak_break_current_ka": 64.6111084789097
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WISD1 M1",
   "site_code": "WISD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 599,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.6522183129519,
   "three_phase_rms_break_current_ka": 10.374887492043,
   "three_phase_dc_break_current_ka": 9.39257246119609,
   "three_phase_peak_break_current_ka": 24.0648790605383,
   "single_phase_initial_peak_current_ka": 37.4240371909499,
   "single_phase_rms_break_current_ka": 13.6367421306828,
   "single_phase_dc_break_current_ka": 11.3492113272033,
   "single_phase_peak_break_current_ka": 30.6344769949994
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WISD2 M1",
   "site_code": "WISD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 600,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.8544099444742,
   "three_phase_rms_break_current_ka": 13.3595262324052,
   "three_phase_dc_break_current_ka": 11.5801051689994,
   "three_phase_peak_break_current_ka": 30.4733283537459,
   "single_phase_initial_peak_current_ka": 45.2299933690243,
   "single_phase_rms_break_current_ka": 16.840455002757,
   "single_phase_dc_break_current_ka": 13.8035129771009,
   "single_phase_peak_break_current_ka": 37.6195128385337
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WMEL1 M1",
   "site_code": "WMEL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 570,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.6777784166174,
   "three_phase_rms_break_current_ka": 12.7827736337027,
   "three_phase_dc_break_current_ka": 10.8694689300345,
   "three_phase_peak_break_current_ka": 28.9470407675621,
   "single_phase_initial_peak_current_ka": 43.0837671867641,
   "single_phase_rms_break_current_ka": 16.0196616920688,
   "single_phase_dc_break_current_ka": 12.5922303475412,
   "single_phase_peak_break_current_ka": 35.2474531770936
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WMEL1 M3",
   "site_code": "WMEL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 571,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.7087891032785,
   "three_phase_rms_break_current_ka": 13.0555688505445,
   "three_phase_dc_break_current_ka": 11.5399196721372,
   "three_phase_peak_break_current_ka": 30.0032822050729,
   "single_phase_initial_peak_current_ka": 46.5220665807766,
   "single_phase_rms_break_current_ka": 17.1885649043732,
   "single_phase_dc_break_current_ka": 13.901434381875,
   "single_phase_peak_break_current_ka": 38.2097359873698
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WMEL2 MC4",
   "site_code": "WMEL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 572,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.2478063396604,
   "three_phase_rms_break_current_ka": 24.1910550724043,
   "three_phase_dc_break_current_ka": 12.2561319789823,
   "three_phase_peak_break_current_ka": 46.4674501504908,
   "single_phase_initial_peak_current_ka": 65.3586531012328,
   "single_phase_rms_break_current_ka": 25.656134713373,
   "single_phase_dc_break_current_ka": 10.5422106960881,
   "single_phase_peak_break_current_ka": 46.8254643658113
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WTHU4A",
   "site_code": "WTHU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 573,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.1182270411004,
   "three_phase_rms_break_current_ka": 23.1871631332342,
   "three_phase_dc_break_current_ka": 5.94666843759648,
   "three_phase_peak_break_current_ka": 38.7382690135737,
   "single_phase_initial_peak_current_ka": 60.5104876858348,
   "single_phase_rms_break_current_ka": 23.3398284754053,
   "single_phase_dc_break_current_ka": 4.19044737763766,
   "single_phase_peak_break_current_ka": 37.1979493510175
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WTHU4B",
   "site_code": "WTHU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 574,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.1182270411005,
   "three_phase_rms_break_current_ka": 23.1871631332345,
   "three_phase_dc_break_current_ka": 5.94666843759663,
   "three_phase_peak_break_current_ka": 38.7382690135742,
   "single_phase_initial_peak_current_ka": 61.5931227597608,
   "single_phase_rms_break_current_ka": 23.738733787477,
   "single_phase_dc_break_current_ka": 4.26542157599515,
   "single_phase_peak_break_current_ka": 37.8370608518095
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1 MB4",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 576,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.6448742534056,
   "three_phase_rms_break_current_ka": 9.98492852095935,
   "three_phase_dc_break_current_ka": 11.4974083575854,
   "three_phase_peak_break_current_ka": 25.618229691252,
   "single_phase_initial_peak_current_ka": 34.5272759733043,
   "single_phase_rms_break_current_ka": 12.6464675416599,
   "single_phase_dc_break_current_ka": 14.074856157421,
   "single_phase_peak_break_current_ka": 31.9596620709476
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1 RB3",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 575,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.8989357764412,
   "three_phase_rms_break_current_ka": 9.71482936956669,
   "three_phase_dc_break_current_ka": 10.9707996587975,
   "three_phase_peak_break_current_ka": 24.7096431093791,
   "single_phase_initial_peak_current_ka": 34.7712755046708,
   "single_phase_rms_break_current_ka": 12.7719530501699,
   "single_phase_dc_break_current_ka": 13.8662892955608,
   "single_phase_peak_break_current_ka": 31.9285585171036
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1A",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 577,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.4272641695526,
   "three_phase_rms_break_current_ka": 9.81492378775795,
   "three_phase_dc_break_current_ka": 6.65714869374041,
   "three_phase_peak_break_current_ka": 20.537547028046,
   "single_phase_initial_peak_current_ka": 34.1326340523221,
   "single_phase_rms_break_current_ka": 12.5223101859869,
   "single_phase_dc_break_current_ka": 7.40112559346284,
   "single_phase_peak_break_current_ka": 25.1103464907282
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1B",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 578,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.5324459591924,
   "three_phase_rms_break_current_ka": 9.81880136952218,
   "three_phase_dc_break_current_ka": 7.21971153303228,
   "three_phase_peak_break_current_ka": 21.1055935960581,
   "single_phase_initial_peak_current_ka": 34.3171338827908,
   "single_phase_rms_break_current_ka": 12.5313529051047,
   "single_phase_dc_break_current_ka": 8.21781738283006,
   "single_phase_peak_break_current_ka": 25.9398266161127
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1C",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 579,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.4153551038,
   "three_phase_rms_break_current_ka": 9.43249672765585,
   "three_phase_dc_break_current_ka": 5.88964244280408,
   "three_phase_peak_break_current_ka": 19.2292072420948,
   "single_phase_initial_peak_current_ka": 33.8530724875018,
   "single_phase_rms_break_current_ka": 12.4968014800643,
   "single_phase_dc_break_current_ka": 6.08026908680328,
   "single_phase_peak_break_current_ka": 23.7534152261944
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1D",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 580,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.2378504138975,
   "three_phase_rms_break_current_ka": 9.15453038559709,
   "three_phase_dc_break_current_ka": 4.08745545074688,
   "three_phase_peak_break_current_ka": 17.0339164792149,
   "single_phase_initial_peak_current_ka": 31.3448663030048,
   "single_phase_rms_break_current_ka": 11.8309942149153,
   "single_phase_dc_break_current_ka": 3.47485132189777,
   "single_phase_peak_break_current_ka": 20.2064037969886
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1E",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 581,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.341403096794,
   "three_phase_rms_break_current_ka": 9.50742043907944,
   "three_phase_dc_break_current_ka": 5.43604323578252,
   "three_phase_peak_break_current_ka": 18.8815661639118,
   "single_phase_initial_peak_current_ka": 31.8010522309645,
   "single_phase_rms_break_current_ka": 12.0942095567426,
   "single_phase_dc_break_current_ka": 3.3076157488202,
   "single_phase_peak_break_current_ka": 20.4114109301478
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1F",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 582,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.5451460380889,
   "three_phase_rms_break_current_ka": 9.82061884903982,
   "three_phase_dc_break_current_ka": 7.26026955214001,
   "three_phase_peak_break_current_ka": 21.148721919349,
   "single_phase_initial_peak_current_ka": 34.3126533848203,
   "single_phase_rms_break_current_ka": 12.5353522415586,
   "single_phase_dc_break_current_ka": 8.11231616779443,
   "single_phase_peak_break_current_ka": 25.8399813169305
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1G",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 583,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.2372565938769,
   "three_phase_rms_break_current_ka": 9.15433717781122,
   "three_phase_dc_break_current_ka": 4.08720127747273,
   "three_phase_peak_break_current_ka": 17.0333890688696,
   "single_phase_initial_peak_current_ka": 31.3439495615425,
   "single_phase_rms_break_current_ka": 11.8306710003179,
   "single_phase_dc_break_current_ka": 3.47461626568905,
   "single_phase_peak_break_current_ka": 20.2057116463127
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1H",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 584,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.3494221773747,
   "three_phase_rms_break_current_ka": 9.50954216225583,
   "three_phase_dc_break_current_ka": 5.4466201958239,
   "three_phase_peak_break_current_ka": 18.8951436936449,
   "single_phase_initial_peak_current_ka": 31.8180860871099,
   "single_phase_rms_break_current_ka": 12.0971566657695,
   "single_phase_dc_break_current_ka": 3.34141380456214,
   "single_phase_peak_break_current_ka": 20.4493768274454
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1J",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 585,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.5556719866614,
   "three_phase_rms_break_current_ka": 9.82332152161051,
   "three_phase_dc_break_current_ka": 7.27851036284704,
   "three_phase_peak_break_current_ka": 21.1707848862601,
   "single_phase_initial_peak_current_ka": 34.3353253779481,
   "single_phase_rms_break_current_ka": 12.5391071010051,
   "single_phase_dc_break_current_ka": 8.18121812583742,
   "single_phase_peak_break_current_ka": 25.9141934481276
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1K",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 586,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.3003684978341,
   "three_phase_rms_break_current_ka": 9.44057479124903,
   "three_phase_dc_break_current_ka": 5.25824820774126,
   "three_phase_peak_break_current_ka": 18.6092371141232,
   "single_phase_initial_peak_current_ka": 33.2474362764376,
   "single_phase_rms_break_current_ka": 12.4817708411059,
   "single_phase_dc_break_current_ka": 4.16150919758778,
   "single_phase_peak_break_current_ka": 21.8133988035128
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1L",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 587,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.4285747735789,
   "three_phase_rms_break_current_ka": 9.81427692571458,
   "three_phase_dc_break_current_ka": 6.72214384953473,
   "three_phase_peak_break_current_ka": 20.6016273827656,
   "single_phase_initial_peak_current_ka": 34.141319102119,
   "single_phase_rms_break_current_ka": 12.5223122684246,
   "single_phase_dc_break_current_ka": 7.47027066535272,
   "single_phase_peak_break_current_ka": 25.1794945076298
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1M",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 588,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.7395478936536,
   "three_phase_rms_break_current_ka": 9.5282142335616,
   "three_phase_dc_break_current_ka": 6.19908552692354,
   "three_phase_peak_break_current_ka": 19.6740153212227,
   "single_phase_initial_peak_current_ka": 34.4734063379168,
   "single_phase_rms_break_current_ka": 12.6388184537267,
   "single_phase_dc_break_current_ka": 7.2127021321517,
   "single_phase_peak_break_current_ka": 25.0866906017833
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1N",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 589,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.7035801856947,
   "three_phase_rms_break_current_ka": 9.5230161557315,
   "three_phase_dc_break_current_ka": 6.08872953244836,
   "three_phase_peak_break_current_ka": 19.5563081345819,
   "single_phase_initial_peak_current_ka": 34.4070031264099,
   "single_phase_rms_break_current_ka": 12.6303415002899,
   "single_phase_dc_break_current_ka": 7.02074691019339,
   "single_phase_peak_break_current_ka": 24.8827471573072
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1P",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 590,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.6823998567978,
   "three_phase_rms_break_current_ka": 9.52113666413832,
   "three_phase_dc_break_current_ka": 6.00699655718096,
   "three_phase_peak_break_current_ka": 19.4719171568131,
   "single_phase_initial_peak_current_ka": 34.173739405637,
   "single_phase_rms_break_current_ka": 12.6271162984171,
   "single_phase_dc_break_current_ka": 6.19112192231646,
   "single_phase_peak_break_current_ka": 24.0485610452002
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1Q",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 591,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.3623662193469,
   "three_phase_rms_break_current_ka": 9.80819300606991,
   "three_phase_dc_break_current_ka": 6.46107966126285,
   "three_phase_peak_break_current_ka": 20.3319592328199,
   "single_phase_initial_peak_current_ka": 33.7797209968061,
   "single_phase_rms_break_current_ka": 12.5136856571946,
   "single_phase_dc_break_current_ka": 6.01597225280119,
   "single_phase_peak_break_current_ka": 23.7129962244795
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY2 M1",
   "site_code": "WWEY",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 592,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.5528048556598,
   "three_phase_rms_break_current_ka": 22.2044159414344,
   "three_phase_dc_break_current_ka": 15.1989946536819,
   "three_phase_peak_break_current_ka": 46.6007808226317,
   "single_phase_initial_peak_current_ka": 63.3628646372285,
   "single_phase_rms_break_current_ka": 24.0656179797144,
   "single_phase_dc_break_current_ka": 15.1011093088972,
   "single_phase_peak_break_current_ka": 49.1350326426992
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY2 R2",
   "site_code": "WWEY",
   "voltage_kv": 275.0,
   "source_sheet": "D3.0",
   "source_row": 593,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.860218641154,
   "three_phase_rms_break_current_ka": 22.8116763452533,
   "three_phase_dc_break_current_ka": 14.3002403197702,
   "three_phase_peak_break_current_ka": 46.560822387693,
   "single_phase_initial_peak_current_ka": 65.2929964056152,
   "single_phase_rms_break_current_ka": 24.9187035954955,
   "single_phase_dc_break_current_ka": 14.9682253221229,
   "single_phase_peak_break_current_ka": 50.2085939036279
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY4A",
   "site_code": "WWEY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 595,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.5128041382148,
   "three_phase_rms_break_current_ka": 15.5479497339172,
   "three_phase_dc_break_current_ka": 5.24636173167204,
   "three_phase_peak_break_current_ka": 27.2344831124729,
   "single_phase_initial_peak_current_ka": 40.8939940271607,
   "single_phase_rms_break_current_ka": 15.548292185171,
   "single_phase_dc_break_current_ka": 5.52482933924231,
   "single_phase_peak_break_current_ka": 27.5134350192508
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY4B",
   "site_code": "WWEY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 594,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.2750184699404,
   "three_phase_rms_break_current_ka": 15.448086481568,
   "three_phase_dc_break_current_ka": 5.18990820831517,
   "three_phase_peak_break_current_ka": 27.0368016232611,
   "single_phase_initial_peak_current_ka": 40.370897363539,
   "single_phase_rms_break_current_ka": 15.399570182407,
   "single_phase_dc_break_current_ka": 5.55227084729002,
   "single_phase_peak_break_current_ka": 27.3305518539663
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WYLF1 M2",
   "site_code": "WYLF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 612,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.8458375931415,
   "three_phase_rms_break_current_ka": 8.94794458597524,
   "three_phase_dc_break_current_ka": 9.04275629151461,
   "three_phase_peak_break_current_ka": 21.6970608803637,
   "single_phase_initial_peak_current_ka": 31.0060388612775,
   "single_phase_rms_break_current_ka": 11.4002184376559,
   "single_phase_dc_break_current_ka": 10.2265542304579,
   "single_phase_peak_break_current_ka": 26.3488977590067
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WYLF4 R1",
   "site_code": "WYLF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 613,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.8467820365036,
   "three_phase_rms_break_current_ka": 16.565155926266,
   "three_phase_dc_break_current_ka": 11.6077989835822,
   "three_phase_peak_break_current_ka": 35.0344671573326,
   "single_phase_initial_peak_current_ka": 35.5664055482644,
   "single_phase_rms_break_current_ka": 13.8090828099181,
   "single_phase_dc_break_current_ka": 7.1903762100143,
   "single_phase_peak_break_current_ka": 26.7193684037337
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WYMO1 M1",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 614,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.7779951873121,
   "three_phase_rms_break_current_ka": 16.8175121387982,
   "three_phase_dc_break_current_ka": 12.9214316678369,
   "three_phase_peak_break_current_ka": 36.7049854198994,
   "single_phase_initial_peak_current_ka": 53.9272718029222,
   "single_phase_rms_break_current_ka": 21.1037214836861,
   "single_phase_dc_break_current_ka": 15.4023723249291,
   "single_phase_peak_break_current_ka": 45.2475414637025
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WYMO1A",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 615,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.4018391840237,
   "three_phase_rms_break_current_ka": 16.5537413927466,
   "three_phase_dc_break_current_ka": 8.69445197483648,
   "three_phase_peak_break_current_ka": 32.1049775604756,
   "single_phase_initial_peak_current_ka": 52.8431576043727,
   "single_phase_rms_break_current_ka": 20.8582940351322,
   "single_phase_dc_break_current_ka": 8.11905798748511,
   "single_phase_peak_break_current_ka": 37.6171402999349
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WYMO1B",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 616,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.45118434628,
   "three_phase_rms_break_current_ka": 16.5644526531439,
   "three_phase_dc_break_current_ka": 8.81114013475675,
   "three_phase_peak_break_current_ka": 32.2368137301198,
   "single_phase_initial_peak_current_ka": 52.9833789413882,
   "single_phase_rms_break_current_ka": 20.8767350533973,
   "single_phase_dc_break_current_ka": 8.45318198279313,
   "single_phase_peak_break_current_ka": 37.9773438333774
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WYMO1E",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 617,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.4850234446355,
   "three_phase_rms_break_current_ka": 16.5647281255522,
   "three_phase_dc_break_current_ka": 9.04980869646876,
   "three_phase_peak_break_current_ka": 32.4758718686478,
   "single_phase_initial_peak_current_ka": 53.2236847709773,
   "single_phase_rms_break_current_ka": 20.8918756044338,
   "single_phase_dc_break_current_ka": 9.20306352851692,
   "single_phase_peak_break_current_ka": 38.7486373517188
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WYMO1F",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.0",
   "source_row": 618,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.4878790489199,
   "three_phase_rms_break_current_ka": 16.5654872901862,
   "three_phase_dc_break_current_ka": 9.05350238730063,
   "three_phase_peak_break_current_ka": 32.4806391804011,
   "single_phase_initial_peak_current_ka": 53.2306212801905,
   "single_phase_rms_break_current_ka": 20.893090635383,
   "single_phase_dc_break_current_ka": 9.21514851720451,
   "single_phase_peak_break_current_ka": 38.7624406536535
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WYMO4 R1",
   "site_code": "WYMO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.0",
   "source_row": 619,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.7581514009987,
   "three_phase_rms_break_current_ka": 31.0950405609974,
   "three_phase_dc_break_current_ka": 18.4183587317061,
   "three_phase_peak_break_current_ka": 62.3933868156102,
   "single_phase_initial_peak_current_ka": 80.2296635387665,
   "single_phase_rms_break_current_ka": 30.8240709893501,
   "single_phase_dc_break_current_ka": 16.0032289165486,
   "single_phase_peak_break_current_ka": 59.5950481572386
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABERDEEN BAY",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 3,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.803,
   "three_phase_rms_break_current_ka": 6.25,
   "three_phase_dc_break_current_ka": 0.711,
   "three_phase_peak_break_current_ka": 9.549,
   "single_phase_initial_peak_current_ka": 17.111,
   "single_phase_rms_break_current_ka": 7.212,
   "single_phase_dc_break_current_ka": 1.162,
   "single_phase_peak_break_current_ka": 11.36
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABERNETHY",
   "site_code": "ABNE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 4,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.141,
   "three_phase_rms_break_current_ka": 10.127,
   "three_phase_dc_break_current_ka": 1.344,
   "three_phase_peak_break_current_ka": 15.665,
   "single_phase_initial_peak_current_ka": 2.987,
   "single_phase_rms_break_current_ka": 2.071,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.929
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABERNETHY",
   "site_code": "ABNE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 5,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.343,
   "three_phase_rms_break_current_ka": 6.369,
   "three_phase_dc_break_current_ka": 0.115,
   "three_phase_peak_break_current_ka": 9.123,
   "single_phase_initial_peak_current_ka": 14.711,
   "single_phase_rms_break_current_ka": 6.794,
   "single_phase_dc_break_current_ka": 0.44,
   "single_phase_peak_break_current_ka": 10.047
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AIGAS",
   "site_code": "AIGA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 6,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.627,
   "three_phase_rms_break_current_ka": 11.847,
   "three_phase_dc_break_current_ka": 0.568,
   "three_phase_peak_break_current_ka": 17.322,
   "single_phase_initial_peak_current_ka": 27.263,
   "single_phase_rms_break_current_ka": 12.413,
   "single_phase_dc_break_current_ka": 0.546,
   "single_phase_peak_break_current_ka": 18.101
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ALNESS",
   "site_code": "ALNE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 7,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.677,
   "three_phase_rms_break_current_ka": 11.251,
   "three_phase_dc_break_current_ka": 8.201,
   "three_phase_peak_break_current_ka": 24.112,
   "single_phase_initial_peak_current_ka": 2.215,
   "single_phase_rms_break_current_ka": 1.535,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.171
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ALNESS",
   "site_code": "ALNE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 8,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.595,
   "three_phase_rms_break_current_ka": 10.944,
   "three_phase_dc_break_current_ka": 4.431,
   "three_phase_peak_break_current_ka": 19.908,
   "single_phase_initial_peak_current_ka": 33.555,
   "single_phase_rms_break_current_ka": 13.035,
   "single_phase_dc_break_current_ka": 4.726,
   "single_phase_peak_break_current_ka": 23.16
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ALYTH",
   "site_code": "ALYT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 9,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.673,
   "three_phase_rms_break_current_ka": 16.798,
   "three_phase_dc_break_current_ka": 7.742,
   "three_phase_peak_break_current_ka": 31.498,
   "single_phase_initial_peak_current_ka": 37.657,
   "single_phase_rms_break_current_ka": 15.281,
   "single_phase_dc_break_current_ka": 4.924,
   "single_phase_peak_break_current_ka": 26.535
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AN SUIDHE",
   "site_code": "ANSU",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 10,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.216,
   "three_phase_rms_break_current_ka": 8.628,
   "three_phase_dc_break_current_ka": 0.86,
   "three_phase_peak_break_current_ka": 13.062,
   "single_phase_initial_peak_current_ka": 20.406,
   "single_phase_rms_break_current_ka": 8.728,
   "single_phase_dc_break_current_ka": 1.119,
   "single_phase_peak_break_current_ka": 13.462
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ARBROATH",
   "site_code": "ARBR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 11,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.787,
   "three_phase_rms_break_current_ka": 9.674,
   "three_phase_dc_break_current_ka": 2.353,
   "three_phase_peak_break_current_ka": 16.034,
   "single_phase_initial_peak_current_ka": 1.517,
   "single_phase_rms_break_current_ka": 1.052,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.488
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ARBROATH",
   "site_code": "ARBR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 12,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.542,
   "three_phase_rms_break_current_ka": 5.766,
   "three_phase_dc_break_current_ka": 0.374,
   "three_phase_peak_break_current_ka": 8.528,
   "single_phase_initial_peak_current_ka": 12.198,
   "single_phase_rms_break_current_ka": 5.497,
   "single_phase_dc_break_current_ka": 0.689,
   "single_phase_peak_break_current_ka": 8.463
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ARDKINGLAS",
   "site_code": "ARDK",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 13,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.812,
   "three_phase_rms_break_current_ka": 6.042,
   "three_phase_dc_break_current_ka": 1.805,
   "three_phase_peak_break_current_ka": 10.35,
   "single_phase_initial_peak_current_ka": 1.071,
   "single_phase_rms_break_current_ka": 0.743,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.05
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ARDKINGLAS",
   "site_code": "ARDK",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 14,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.294,
   "three_phase_rms_break_current_ka": 10.512,
   "three_phase_dc_break_current_ka": 0.264,
   "three_phase_peak_break_current_ka": 15.131,
   "single_phase_initial_peak_current_ka": 22.796,
   "single_phase_rms_break_current_ka": 10.332,
   "single_phase_dc_break_current_ka": 0.516,
   "single_phase_peak_break_current_ka": 15.129
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ARDMORE",
   "site_code": "ARMO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 15,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 6.06,
   "three_phase_rms_break_current_ka": 3.113,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 4.403,
   "single_phase_initial_peak_current_ka": 1.027,
   "single_phase_rms_break_current_ka": 0.712,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.007
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ARDMORE",
   "site_code": "ARMO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 16,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 1.997,
   "three_phase_rms_break_current_ka": 1.111,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 1.571,
   "single_phase_initial_peak_current_ka": 2.716,
   "single_phase_rms_break_current_ka": 1.475,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.086
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 17,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.846,
   "three_phase_rms_break_current_ka": 10.591,
   "three_phase_dc_break_current_ka": 4.047,
   "three_phase_peak_break_current_ka": 19.024,
   "single_phase_initial_peak_current_ka": 1.438,
   "single_phase_rms_break_current_ka": 0.997,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.41
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 18,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.039,
   "three_phase_rms_break_current_ka": 16.025,
   "three_phase_dc_break_current_ka": 3.522,
   "three_phase_peak_break_current_ka": 26.185,
   "single_phase_initial_peak_current_ka": 48.584,
   "single_phase_rms_break_current_ka": 20.162,
   "single_phase_dc_break_current_ka": 4.02,
   "single_phase_peak_break_current_ka": 32.533
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 19,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.917,
   "three_phase_rms_break_current_ka": 14.277,
   "three_phase_dc_break_current_ka": 7.499,
   "three_phase_peak_break_current_ka": 27.69,
   "single_phase_initial_peak_current_ka": 42.685,
   "single_phase_rms_break_current_ka": 16.835,
   "single_phase_dc_break_current_ka": 8.126,
   "single_phase_peak_break_current_ka": 31.934
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 400.0,
   "source_sheet": "D1.0",
   "source_row": 20,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.261,
   "three_phase_rms_break_current_ka": 7.718,
   "three_phase_dc_break_current_ka": 4.619,
   "three_phase_peak_break_current_ka": 15.535,
   "single_phase_initial_peak_current_ka": 22.535,
   "single_phase_rms_break_current_ka": 8.702,
   "single_phase_dc_break_current_ka": 5.161,
   "single_phase_peak_break_current_ka": 17.467
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEINNEUN",
   "site_code": "BEIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 21,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.352,
   "three_phase_rms_break_current_ka": 5.801,
   "three_phase_dc_break_current_ka": 0.241,
   "three_phase_peak_break_current_ka": 8.444,
   "single_phase_initial_peak_current_ka": 16.213,
   "single_phase_rms_break_current_ka": 6.947,
   "single_phase_dc_break_current_ka": 0.546,
   "single_phase_peak_break_current_ka": 10.371
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BERRYBURN",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 22,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.063,
   "three_phase_rms_break_current_ka": 8.043,
   "three_phase_dc_break_current_ka": 6.195,
   "three_phase_peak_break_current_ka": 17.569,
   "single_phase_initial_peak_current_ka": 1.09,
   "single_phase_rms_break_current_ka": 0.755,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.068
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BERRYBURN",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 23,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.394,
   "three_phase_rms_break_current_ka": 10.525,
   "three_phase_dc_break_current_ka": 3.808,
   "three_phase_peak_break_current_ka": 18.692,
   "single_phase_initial_peak_current_ka": 23.404,
   "single_phase_rms_break_current_ka": 9.62,
   "single_phase_dc_break_current_ka": 3.205,
   "single_phase_peak_break_current_ka": 16.81
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BHLARAIDH",
   "site_code": "BHLA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 24,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.936,
   "three_phase_rms_break_current_ka": 5.986,
   "three_phase_dc_break_current_ka": 0.309,
   "three_phase_peak_break_current_ka": 8.775,
   "single_phase_initial_peak_current_ka": 16.126,
   "single_phase_rms_break_current_ka": 6.94,
   "single_phase_dc_break_current_ka": 0.686,
   "single_phase_peak_break_current_ka": 10.501
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLACKHILLOCK",
   "site_code": "BLHI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 25,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.143,
   "three_phase_rms_break_current_ka": 11.605,
   "three_phase_dc_break_current_ka": 7.276,
   "three_phase_peak_break_current_ka": 23.688,
   "single_phase_initial_peak_current_ka": 37.208,
   "single_phase_rms_break_current_ka": 14.038,
   "single_phase_dc_break_current_ka": 7.995,
   "single_phase_peak_break_current_ka": 27.847
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLACKHILLOCK",
   "site_code": "BLHI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 26,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.513,
   "three_phase_rms_break_current_ka": 16.973,
   "three_phase_dc_break_current_ka": 10.758,
   "three_phase_peak_break_current_ka": 34.76,
   "single_phase_initial_peak_current_ka": 54.778,
   "single_phase_rms_break_current_ka": 21.262,
   "single_phase_dc_break_current_ka": 12.9,
   "single_phase_peak_break_current_ka": 42.968
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLACKHILLOCK",
   "site_code": "BLHI",
   "voltage_kv": 400.0,
   "source_sheet": "D1.0",
   "source_row": 27,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.524,
   "three_phase_rms_break_current_ka": 11.834,
   "three_phase_dc_break_current_ka": 8.086,
   "three_phase_peak_break_current_ka": 24.821,
   "single_phase_initial_peak_current_ka": 38.297,
   "single_phase_rms_break_current_ka": 14.557,
   "single_phase_dc_break_current_ka": 10.237,
   "single_phase_peak_break_current_ka": 30.824
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BOAT OF GARTEN",
   "site_code": "BOAG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 28,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.575,
   "three_phase_rms_break_current_ka": 10.263,
   "three_phase_dc_break_current_ka": 2.599,
   "three_phase_peak_break_current_ka": 17.113,
   "single_phase_initial_peak_current_ka": 2.176,
   "single_phase_rms_break_current_ka": 1.509,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.133
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BOAT OF GARTEN",
   "site_code": "BOAG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 29,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.921,
   "three_phase_rms_break_current_ka": 5.154,
   "three_phase_dc_break_current_ka": 0.479,
   "three_phase_peak_break_current_ka": 7.768,
   "single_phase_initial_peak_current_ka": 12.633,
   "single_phase_rms_break_current_ka": 5.445,
   "single_phase_dc_break_current_ka": 0.697,
   "single_phase_peak_break_current_ka": 8.398
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRACO WEST",
   "site_code": "BRCW",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 30,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.286,
   "three_phase_rms_break_current_ka": 15.071,
   "three_phase_dc_break_current_ka": 11.29,
   "three_phase_peak_break_current_ka": 32.603,
   "single_phase_initial_peak_current_ka": 2.179,
   "single_phase_rms_break_current_ka": 1.51,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.136
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRACO WEST",
   "site_code": "BRCW",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 31,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.89,
   "three_phase_rms_break_current_ka": 11.347,
   "three_phase_dc_break_current_ka": 6.021,
   "three_phase_peak_break_current_ka": 22.068,
   "single_phase_initial_peak_current_ka": 28.996,
   "single_phase_rms_break_current_ka": 11.27,
   "single_phase_dc_break_current_ka": 6.09,
   "single_phase_peak_break_current_ka": 22.027
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRECHIN SS",
   "site_code": "BREC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 32,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.141,
   "three_phase_rms_break_current_ka": 5.487,
   "three_phase_dc_break_current_ka": 0.019,
   "three_phase_peak_break_current_ka": 7.778,
   "single_phase_initial_peak_current_ka": 11.847,
   "single_phase_rms_break_current_ka": 5.571,
   "single_phase_dc_break_current_ka": 0.076,
   "single_phase_peak_break_current_ka": 7.954
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRIDGE OF DUN",
   "site_code": "BRID",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 33,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.637,
   "three_phase_rms_break_current_ka": 7.786,
   "three_phase_dc_break_current_ka": 0.358,
   "three_phase_peak_break_current_ka": 11.369,
   "single_phase_initial_peak_current_ka": 2.09,
   "single_phase_rms_break_current_ka": 1.449,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.049
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRIDGE OF DUN",
   "site_code": "BRID",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 34,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.453,
   "three_phase_rms_break_current_ka": 4.734,
   "three_phase_dc_break_current_ka": 0.014,
   "three_phase_peak_break_current_ka": 6.709,
   "single_phase_initial_peak_current_ka": 10.402,
   "single_phase_rms_break_current_ka": 4.931,
   "single_phase_dc_break_current_ka": 0.092,
   "single_phase_peak_break_current_ka": 7.065
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BROADFORD",
   "site_code": "BROA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 35,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 6.404,
   "three_phase_rms_break_current_ka": 2.897,
   "three_phase_dc_break_current_ka": 0.017,
   "three_phase_peak_break_current_ka": 4.114,
   "single_phase_initial_peak_current_ka": 0.737,
   "single_phase_rms_break_current_ka": 0.511,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.722
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BROADFORD",
   "site_code": "BROA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 36,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 3.369,
   "three_phase_rms_break_current_ka": 1.803,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 2.55,
   "single_phase_initial_peak_current_ka": 3.98,
   "single_phase_rms_break_current_ka": 2.044,
   "single_phase_dc_break_current_ka": 0.004,
   "single_phase_peak_break_current_ka": 2.894
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRORA",
   "site_code": "BROR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 37,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.503,
   "three_phase_rms_break_current_ka": 5.39,
   "three_phase_dc_break_current_ka": 0.704,
   "three_phase_peak_break_current_ka": 8.326,
   "single_phase_initial_peak_current_ka": 1.075,
   "single_phase_rms_break_current_ka": 0.745,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.054
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRORA",
   "site_code": "BROR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 38,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.113,
   "three_phase_rms_break_current_ka": 5.31,
   "three_phase_dc_break_current_ka": 0.045,
   "three_phase_peak_break_current_ka": 7.555,
   "single_phase_initial_peak_current_ka": 11.12,
   "single_phase_rms_break_current_ka": 5.194,
   "single_phase_dc_break_current_ka": 0.212,
   "single_phase_peak_break_current_ka": 7.558
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BURGHMUIR",
   "site_code": "BUMU",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 39,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.77,
   "three_phase_rms_break_current_ka": 8.666,
   "three_phase_dc_break_current_ka": 0.448,
   "three_phase_peak_break_current_ka": 12.705,
   "single_phase_initial_peak_current_ka": 2.096,
   "single_phase_rms_break_current_ka": 1.453,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.055
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BURGHMUIR",
   "site_code": "BUMU",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 40,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.679,
   "three_phase_rms_break_current_ka": 5.25,
   "three_phase_dc_break_current_ka": 0.02,
   "three_phase_peak_break_current_ka": 7.445,
   "single_phase_initial_peak_current_ka": 12.145,
   "single_phase_rms_break_current_ka": 5.727,
   "single_phase_dc_break_current_ka": 0.139,
   "single_phase_peak_break_current_ka": 8.239
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CAIRNFORD",
   "site_code": "CAIN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 41,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.458,
   "three_phase_rms_break_current_ka": 8.957,
   "three_phase_dc_break_current_ka": 6.291,
   "three_phase_peak_break_current_ka": 18.958,
   "single_phase_initial_peak_current_ka": 1.087,
   "single_phase_rms_break_current_ka": 0.753,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.065
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CAIRNFORD",
   "site_code": "CAIN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 42,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.837,
   "three_phase_rms_break_current_ka": 14.351,
   "three_phase_dc_break_current_ka": 6.964,
   "three_phase_peak_break_current_ka": 27.259,
   "single_phase_initial_peak_current_ka": 39.002,
   "single_phase_rms_break_current_ka": 15.57,
   "single_phase_dc_break_current_ka": 6.726,
   "single_phase_peak_break_current_ka": 28.745
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARRADALE",
   "site_code": "CAAD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 43,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.579,
   "three_phase_rms_break_current_ka": 5.823,
   "three_phase_dc_break_current_ka": 1.246,
   "three_phase_peak_break_current_ka": 9.481,
   "single_phase_initial_peak_current_ka": 17.03,
   "single_phase_rms_break_current_ka": 6.813,
   "single_phase_dc_break_current_ka": 1.68,
   "single_phase_peak_break_current_ka": 11.314
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARRADALE I",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 44,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.982,
   "three_phase_rms_break_current_ka": 9.319,
   "three_phase_dc_break_current_ka": 4.497,
   "three_phase_peak_break_current_ka": 17.676,
   "single_phase_initial_peak_current_ka": 2.164,
   "single_phase_rms_break_current_ka": 1.5,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.122
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARRADALE II",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 45,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.135,
   "three_phase_rms_break_current_ka": 9.399,
   "three_phase_dc_break_current_ka": 4.506,
   "three_phase_peak_break_current_ka": 17.798,
   "single_phase_initial_peak_current_ka": 2.165,
   "single_phase_rms_break_current_ka": 1.501,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.123
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CASSLEY",
   "site_code": "CASS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 46,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.617,
   "three_phase_rms_break_current_ka": 3.433,
   "three_phase_dc_break_current_ka": 0.471,
   "three_phase_peak_break_current_ka": 5.326,
   "single_phase_initial_peak_current_ka": 1.067,
   "single_phase_rms_break_current_ka": 0.74,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.046
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CASSLEY",
   "site_code": "CASS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 47,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.614,
   "three_phase_rms_break_current_ka": 3.612,
   "three_phase_dc_break_current_ka": 0.042,
   "three_phase_peak_break_current_ka": 5.151,
   "single_phase_initial_peak_current_ka": 7.772,
   "single_phase_rms_break_current_ka": 3.584,
   "single_phase_dc_break_current_ka": 0.149,
   "single_phase_peak_break_current_ka": 5.218
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CEANNACROC",
   "site_code": "CEAN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 48,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 2.78,
   "three_phase_rms_break_current_ka": 1.104,
   "three_phase_dc_break_current_ka": 0.164,
   "three_phase_peak_break_current_ka": 1.725,
   "single_phase_initial_peak_current_ka": 3.059,
   "single_phase_rms_break_current_ka": 1.217,
   "single_phase_dc_break_current_ka": 0.169,
   "single_phase_peak_break_current_ka": 1.89
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CEANNACROC",
   "site_code": "CEAN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 49,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.938,
   "three_phase_rms_break_current_ka": 5.643,
   "three_phase_dc_break_current_ka": 0.217,
   "three_phase_peak_break_current_ka": 8.198,
   "single_phase_initial_peak_current_ka": 15.473,
   "single_phase_rms_break_current_ka": 6.665,
   "single_phase_dc_break_current_ka": 0.475,
   "single_phase_peak_break_current_ka": 9.9
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHARLESTON",
   "site_code": "CHAR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 50,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.456,
   "three_phase_rms_break_current_ka": 10.936,
   "three_phase_dc_break_current_ka": 6.996,
   "three_phase_peak_break_current_ka": 22.462,
   "single_phase_initial_peak_current_ka": 1.554,
   "single_phase_rms_break_current_ka": 1.077,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.523
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHARLESTON",
   "site_code": "CHAR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 51,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.881,
   "three_phase_rms_break_current_ka": 13.288,
   "three_phase_dc_break_current_ka": 4.121,
   "three_phase_peak_break_current_ka": 22.913,
   "single_phase_initial_peak_current_ka": 39.102,
   "single_phase_rms_break_current_ka": 16.121,
   "single_phase_dc_break_current_ka": 4.543,
   "single_phase_peak_break_current_ka": 27.341
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLACHAN",
   "site_code": "CLAC",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 52,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 3.542,
   "three_phase_rms_break_current_ka": 1.365,
   "three_phase_dc_break_current_ka": 0.366,
   "three_phase_peak_break_current_ka": 2.296,
   "single_phase_initial_peak_current_ka": 0.151,
   "single_phase_rms_break_current_ka": 0.054,
   "single_phase_dc_break_current_ka": 0.071,
   "single_phase_peak_break_current_ka": 0.147
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLACHAN",
   "site_code": "CLAC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 53,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.98,
   "three_phase_rms_break_current_ka": 10.007,
   "three_phase_dc_break_current_ka": 0.225,
   "three_phase_peak_break_current_ka": 14.377,
   "single_phase_initial_peak_current_ka": 22.112,
   "single_phase_rms_break_current_ka": 10.18,
   "single_phase_dc_break_current_ka": 0.458,
   "single_phase_peak_break_current_ka": 14.854
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLAYHILLS",
   "site_code": "CLAY",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 54,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.865,
   "three_phase_rms_break_current_ka": 11.34,
   "three_phase_dc_break_current_ka": 4.478,
   "three_phase_peak_break_current_ka": 20.515,
   "single_phase_initial_peak_current_ka": 2.984,
   "single_phase_rms_break_current_ka": 2.069,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.925
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLAYHILLS",
   "site_code": "CLAY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 55,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.812,
   "three_phase_rms_break_current_ka": 12.991,
   "three_phase_dc_break_current_ka": 2.699,
   "three_phase_peak_break_current_ka": 21.071,
   "single_phase_initial_peak_current_ka": 39.034,
   "single_phase_rms_break_current_ka": 16.52,
   "single_phase_dc_break_current_ka": 2.586,
   "single_phase_peak_break_current_ka": 25.95
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLUNIE",
   "site_code": "CLUN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 56,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.988,
   "three_phase_rms_break_current_ka": 7.266,
   "three_phase_dc_break_current_ka": 0.233,
   "three_phase_peak_break_current_ka": 10.509,
   "single_phase_initial_peak_current_ka": 16.799,
   "single_phase_rms_break_current_ka": 7.558,
   "single_phase_dc_break_current_ka": 0.513,
   "single_phase_peak_break_current_ka": 11.202
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLUNIE TEE SS",
   "site_code": "CLUN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 57,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.258,
   "three_phase_rms_break_current_ka": 7.37,
   "three_phase_dc_break_current_ka": 0.251,
   "three_phase_peak_break_current_ka": 10.673,
   "single_phase_initial_peak_current_ka": 17.034,
   "single_phase_rms_break_current_ka": 7.659,
   "single_phase_dc_break_current_ka": 0.511,
   "single_phase_peak_break_current_ka": 11.343
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CONNAGILL",
   "site_code": "CONN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 58,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.149,
   "three_phase_rms_break_current_ka": 5.334,
   "three_phase_dc_break_current_ka": 2.766,
   "three_phase_peak_break_current_ka": 10.31,
   "single_phase_initial_peak_current_ka": 16.995,
   "single_phase_rms_break_current_ka": 6.471,
   "single_phase_dc_break_current_ka": 3.033,
   "single_phase_peak_break_current_ka": 12.185
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CONNAGILL",
   "site_code": "CONN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 59,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.265,
   "three_phase_rms_break_current_ka": 6.776,
   "three_phase_dc_break_current_ka": 3.065,
   "three_phase_peak_break_current_ka": 12.648,
   "single_phase_initial_peak_current_ka": 18.76,
   "single_phase_rms_break_current_ka": 7.494,
   "single_phase_dc_break_current_ka": 3.187,
   "single_phase_peak_break_current_ka": 13.785
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CORRIEGARTH",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 60,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.286,
   "three_phase_rms_break_current_ka": 3.385,
   "three_phase_dc_break_current_ka": 0.465,
   "three_phase_peak_break_current_ka": 5.252,
   "single_phase_initial_peak_current_ka": 9.355,
   "single_phase_rms_break_current_ka": 3.781,
   "single_phase_dc_break_current_ka": 0.789,
   "single_phase_peak_break_current_ka": 6.135
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CORRIEMOILLIE",
   "site_code": "CORI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 61,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.065,
   "three_phase_rms_break_current_ka": 7.812,
   "three_phase_dc_break_current_ka": 1.349,
   "three_phase_peak_break_current_ka": 12.397,
   "single_phase_initial_peak_current_ka": 23.137,
   "single_phase_rms_break_current_ka": 9.405,
   "single_phase_dc_break_current_ka": 2.001,
   "single_phase_peak_break_current_ka": 15.302
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COUPAR ANGUS",
   "site_code": "COUA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 62,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.685,
   "three_phase_rms_break_current_ka": 11.496,
   "three_phase_dc_break_current_ka": 6.149,
   "three_phase_peak_break_current_ka": 22.406,
   "single_phase_initial_peak_current_ka": 2.175,
   "single_phase_rms_break_current_ka": 1.508,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.133
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COUPAR ANGUS",
   "site_code": "COUA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 63,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.976,
   "three_phase_rms_break_current_ka": 8.089,
   "three_phase_dc_break_current_ka": 1.001,
   "three_phase_peak_break_current_ka": 12.44,
   "single_phase_initial_peak_current_ka": 18.769,
   "single_phase_rms_break_current_ka": 8.024,
   "single_phase_dc_break_current_ka": 1.54,
   "single_phase_peak_break_current_ka": 12.888
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CRAIGIEBUCKLER",
   "site_code": "CRAI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 64,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.191,
   "three_phase_rms_break_current_ka": 9.793,
   "three_phase_dc_break_current_ka": 2.318,
   "three_phase_peak_break_current_ka": 16.168,
   "single_phase_initial_peak_current_ka": 1.509,
   "single_phase_rms_break_current_ka": 1.046,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.48
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CRAIGIEBUCKLER",
   "site_code": "CRAI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 65,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.274,
   "three_phase_rms_break_current_ka": 13.784,
   "three_phase_dc_break_current_ka": 3.364,
   "three_phase_peak_break_current_ka": 22.857,
   "single_phase_initial_peak_current_ka": 43.008,
   "single_phase_rms_break_current_ka": 17.712,
   "single_phase_dc_break_current_ka": 3.498,
   "single_phase_peak_break_current_ka": 28.546
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CRARAE",
   "site_code": "CRAR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 66,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.186,
   "three_phase_rms_break_current_ka": 7.698,
   "three_phase_dc_break_current_ka": 0.882,
   "three_phase_peak_break_current_ka": 11.769,
   "single_phase_initial_peak_current_ka": 18.87,
   "single_phase_rms_break_current_ka": 7.954,
   "single_phase_dc_break_current_ka": 1.305,
   "single_phase_peak_break_current_ka": 12.554
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CREAG RIABHACH",
   "site_code": "CREA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 67,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.502,
   "three_phase_rms_break_current_ka": 4.157,
   "three_phase_dc_break_current_ka": 0.263,
   "three_phase_peak_break_current_ka": 6.142,
   "single_phase_initial_peak_current_ka": 11.148,
   "single_phase_rms_break_current_ka": 4.752,
   "single_phase_dc_break_current_ka": 0.498,
   "single_phase_peak_break_current_ka": 7.219
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CROSSAIG",
   "site_code": "CRSS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 68,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.391,
   "three_phase_rms_break_current_ka": 7.593,
   "three_phase_dc_break_current_ka": 3.803,
   "three_phase_peak_break_current_ka": 14.541,
   "single_phase_initial_peak_current_ka": 1.079,
   "single_phase_rms_break_current_ka": 0.748,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.058
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CROSSAIG",
   "site_code": "CRSS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 69,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.87,
   "three_phase_rms_break_current_ka": 8.656,
   "three_phase_dc_break_current_ka": 2.038,
   "three_phase_peak_break_current_ka": 14.279,
   "single_phase_initial_peak_current_ka": 27.556,
   "single_phase_rms_break_current_ka": 11.066,
   "single_phase_dc_break_current_ka": 2.456,
   "single_phase_peak_break_current_ka": 18.106
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CROSSAIG",
   "site_code": "CRSS",
   "voltage_kv": 220.0,
   "source_sheet": "D1.0",
   "source_row": 70,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.005,
   "three_phase_rms_break_current_ka": 6.164,
   "three_phase_dc_break_current_ka": 1.762,
   "three_phase_peak_break_current_ka": 10.479,
   "single_phase_initial_peak_current_ka": 16.229,
   "single_phase_rms_break_current_ka": 7.035,
   "single_phase_dc_break_current_ka": 2.294,
   "single_phase_peak_break_current_ka": 12.243
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CULLIGRAN",
   "site_code": "CULL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 71,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.665,
   "three_phase_rms_break_current_ka": 7.08,
   "three_phase_dc_break_current_ka": 0.05,
   "three_phase_peak_break_current_ka": 10.063,
   "single_phase_initial_peak_current_ka": 14.696,
   "single_phase_rms_break_current_ka": 6.952,
   "single_phase_dc_break_current_ka": 0.168,
   "single_phase_peak_break_current_ka": 10.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DALCHORK SS",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 72,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.421,
   "three_phase_rms_break_current_ka": 7.543,
   "three_phase_dc_break_current_ka": 2.047,
   "three_phase_peak_break_current_ka": 12.714,
   "single_phase_initial_peak_current_ka": 19.262,
   "single_phase_rms_break_current_ka": 7.966,
   "single_phase_dc_break_current_ka": 1.78,
   "single_phase_peak_break_current_ka": 13.045
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DALLAS",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 73,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.138,
   "three_phase_rms_break_current_ka": 8.065,
   "three_phase_dc_break_current_ka": 6.289,
   "three_phase_peak_break_current_ka": 17.695,
   "single_phase_initial_peak_current_ka": 1.093,
   "single_phase_rms_break_current_ka": 0.758,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.071
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DALLAS",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 74,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.519,
   "three_phase_rms_break_current_ka": 10.942,
   "three_phase_dc_break_current_ka": 4.115,
   "three_phase_peak_break_current_ka": 19.589,
   "single_phase_initial_peak_current_ka": 24.647,
   "single_phase_rms_break_current_ka": 10.115,
   "single_phase_dc_break_current_ka": 3.409,
   "single_phase_peak_break_current_ka": 17.714
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEANIE",
   "site_code": "DEAN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 75,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.602,
   "three_phase_rms_break_current_ka": 5.266,
   "three_phase_dc_break_current_ka": 0.017,
   "three_phase_peak_break_current_ka": 7.464,
   "single_phase_initial_peak_current_ka": 10.744,
   "single_phase_rms_break_current_ka": 5.124,
   "single_phase_dc_break_current_ka": 0.112,
   "single_phase_peak_break_current_ka": 7.358
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DORENELL",
   "site_code": "DORE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 76,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.174,
   "three_phase_rms_break_current_ka": 4.768,
   "three_phase_dc_break_current_ka": 0.295,
   "three_phase_peak_break_current_ka": 7.038,
   "single_phase_initial_peak_current_ka": 12.965,
   "single_phase_rms_break_current_ka": 5.421,
   "single_phase_dc_break_current_ka": 0.606,
   "single_phase_peak_break_current_ka": 8.272
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DOUNREAY",
   "site_code": "DOUN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 77,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.442,
   "three_phase_rms_break_current_ka": 9.041,
   "three_phase_dc_break_current_ka": 5.745,
   "three_phase_peak_break_current_ka": 18.531,
   "single_phase_initial_peak_current_ka": 2.139,
   "single_phase_rms_break_current_ka": 1.483,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.097
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DOUNREAY",
   "site_code": "DOUN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 78,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.222,
   "three_phase_rms_break_current_ka": 6.498,
   "three_phase_dc_break_current_ka": 3.413,
   "three_phase_peak_break_current_ka": 12.602,
   "single_phase_initial_peak_current_ka": 22.776,
   "single_phase_rms_break_current_ka": 8.674,
   "single_phase_dc_break_current_ka": 4.287,
   "single_phase_peak_break_current_ka": 16.554
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DOUNREAY 2",
   "site_code": "DOUN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 79,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.87,
   "three_phase_rms_break_current_ka": 7.349,
   "three_phase_dc_break_current_ka": 3.679,
   "three_phase_peak_break_current_ka": 14.073,
   "single_phase_initial_peak_current_ka": 22.024,
   "single_phase_rms_break_current_ka": 8.692,
   "single_phase_dc_break_current_ka": 4.335,
   "single_phase_peak_break_current_ka": 16.628
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUDHOPE",
   "site_code": "DUDH",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 80,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.213,
   "three_phase_rms_break_current_ka": 11.486,
   "three_phase_dc_break_current_ka": 4.845,
   "three_phase_peak_break_current_ka": 21.088,
   "single_phase_initial_peak_current_ka": 2.848,
   "single_phase_rms_break_current_ka": 1.974,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.792
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUDHOPE",
   "site_code": "DUDH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 81,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.547,
   "three_phase_rms_break_current_ka": 12.613,
   "three_phase_dc_break_current_ka": 2.743,
   "three_phase_peak_break_current_ka": 20.581,
   "single_phase_initial_peak_current_ka": 34.735,
   "single_phase_rms_break_current_ka": 15.123,
   "single_phase_dc_break_current_ka": 2.101,
   "single_phase_peak_break_current_ka": 23.488
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNBEATH",
   "site_code": "DUBE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 82,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.402,
   "three_phase_rms_break_current_ka": 3.675,
   "three_phase_dc_break_current_ka": 0.716,
   "three_phase_peak_break_current_ka": 5.913,
   "single_phase_initial_peak_current_ka": 0.395,
   "single_phase_rms_break_current_ka": 0.274,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.387
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNBEATH",
   "site_code": "DUBE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 83,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.073,
   "three_phase_rms_break_current_ka": 5.178,
   "three_phase_dc_break_current_ka": 0.072,
   "three_phase_peak_break_current_ka": 7.396,
   "single_phase_initial_peak_current_ka": 10.661,
   "single_phase_rms_break_current_ka": 4.966,
   "single_phase_dc_break_current_ka": 0.207,
   "single_phase_peak_break_current_ka": 7.23
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNMAGLASS",
   "site_code": "DUNM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 84,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.733,
   "three_phase_rms_break_current_ka": 3.879,
   "three_phase_dc_break_current_ka": 0.823,
   "three_phase_peak_break_current_ka": 6.308,
   "single_phase_initial_peak_current_ka": 11.15,
   "single_phase_rms_break_current_ka": 4.433,
   "single_phase_dc_break_current_ka": 1.189,
   "single_phase_peak_break_current_ka": 7.458
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNOON",
   "site_code": "DUNO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 85,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.993,
   "three_phase_rms_break_current_ka": 10.326,
   "three_phase_dc_break_current_ka": 0.425,
   "three_phase_peak_break_current_ka": 15.028,
   "single_phase_initial_peak_current_ka": 2.122,
   "single_phase_rms_break_current_ka": 1.471,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.08
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNOON",
   "site_code": "DUNO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 86,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.004,
   "three_phase_rms_break_current_ka": 4.517,
   "three_phase_dc_break_current_ka": 0.069,
   "three_phase_peak_break_current_ka": 6.457,
   "single_phase_initial_peak_current_ka": 9.047,
   "single_phase_rms_break_current_ka": 4.395,
   "single_phase_dc_break_current_ka": 0.135,
   "single_phase_peak_break_current_ka": 6.351
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNVEGAN",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 87,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 6.578,
   "three_phase_rms_break_current_ka": 3.333,
   "three_phase_dc_break_current_ka": 0.001,
   "three_phase_peak_break_current_ka": 4.714,
   "single_phase_initial_peak_current_ka": 1.015,
   "single_phase_rms_break_current_ka": 0.704,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.996
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNVEGAN",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 88,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 2.192,
   "three_phase_rms_break_current_ka": 1.213,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 1.715,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 1.639,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.318
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DYCE",
   "site_code": "DYCE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 89,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.955,
   "three_phase_rms_break_current_ka": 12.046,
   "three_phase_dc_break_current_ka": 5.426,
   "three_phase_peak_break_current_ka": 22.462,
   "single_phase_initial_peak_current_ka": 2.147,
   "single_phase_rms_break_current_ka": 1.488,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.104
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DYCE",
   "site_code": "DYCE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 90,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.407,
   "three_phase_rms_break_current_ka": 8.226,
   "three_phase_dc_break_current_ka": 0.988,
   "three_phase_peak_break_current_ka": 12.621,
   "single_phase_initial_peak_current_ka": 21.546,
   "single_phase_rms_break_current_ka": 9.106,
   "single_phase_dc_break_current_ka": 1.347,
   "single_phase_peak_break_current_ka": 14.225
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EDINBANE",
   "site_code": "EDIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 91,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 2.323,
   "three_phase_rms_break_current_ka": 1.281,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 1.811,
   "single_phase_initial_peak_current_ka": 3.173,
   "single_phase_rms_break_current_ka": 1.711,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.421
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELGIN",
   "site_code": "ELGI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 92,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.384,
   "three_phase_rms_break_current_ka": 9.701,
   "three_phase_dc_break_current_ka": 3.422,
   "three_phase_peak_break_current_ka": 17.141,
   "single_phase_initial_peak_current_ka": 1.821,
   "single_phase_rms_break_current_ka": 1.263,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.786
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELGIN",
   "site_code": "ELGI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 93,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.326,
   "three_phase_rms_break_current_ka": 6.565,
   "three_phase_dc_break_current_ka": 0.703,
   "three_phase_peak_break_current_ka": 9.987,
   "single_phase_initial_peak_current_ka": 14.548,
   "single_phase_rms_break_current_ka": 6.225,
   "single_phase_dc_break_current_ka": 1.038,
   "single_phase_peak_break_current_ka": 9.841
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ERROCHTY",
   "site_code": "ERRO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 94,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.406,
   "three_phase_rms_break_current_ka": 11.744,
   "three_phase_dc_break_current_ka": 3.364,
   "three_phase_peak_break_current_ka": 19.972,
   "single_phase_initial_peak_current_ka": 33.999,
   "single_phase_rms_break_current_ka": 14.104,
   "single_phase_dc_break_current_ka": 4.262,
   "single_phase_peak_break_current_ka": 24.209
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FARIGAIG I",
   "site_code": "FARI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 95,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.641,
   "three_phase_rms_break_current_ka": 4.501,
   "three_phase_dc_break_current_ka": 1.582,
   "three_phase_peak_break_current_ka": 7.948,
   "single_phase_initial_peak_current_ka": 13.484,
   "single_phase_rms_break_current_ka": 5.249,
   "single_phase_dc_break_current_ka": 1.697,
   "single_phase_peak_break_current_ka": 9.119
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FARIGAIG I",
   "site_code": "FARI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 96,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.464,
   "three_phase_rms_break_current_ka": 11.953,
   "three_phase_dc_break_current_ka": 5.738,
   "three_phase_peak_break_current_ka": 22.642,
   "single_phase_initial_peak_current_ka": 31.271,
   "single_phase_rms_break_current_ka": 12.499,
   "single_phase_dc_break_current_ka": 5.586,
   "single_phase_peak_break_current_ka": 23.263
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FARIGAIG II",
   "site_code": "FARI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 97,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.627,
   "three_phase_rms_break_current_ka": 4.493,
   "three_phase_dc_break_current_ka": 1.596,
   "three_phase_peak_break_current_ka": 7.95,
   "single_phase_initial_peak_current_ka": 13.675,
   "single_phase_rms_break_current_ka": 5.308,
   "single_phase_dc_break_current_ka": 1.808,
   "single_phase_peak_break_current_ka": 9.314
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FARIGAIG II",
   "site_code": "FARI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 98,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.464,
   "three_phase_rms_break_current_ka": 11.953,
   "three_phase_dc_break_current_ka": 5.738,
   "three_phase_peak_break_current_ka": 22.642,
   "single_phase_initial_peak_current_ka": 31.295,
   "single_phase_rms_break_current_ka": 12.507,
   "single_phase_dc_break_current_ka": 5.603,
   "single_phase_peak_break_current_ka": 23.291
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FARR",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 99,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.403,
   "three_phase_rms_break_current_ka": 8.3,
   "three_phase_dc_break_current_ka": 1.232,
   "three_phase_peak_break_current_ka": 12.97,
   "single_phase_initial_peak_current_ka": 20.744,
   "single_phase_rms_break_current_ka": 8.642,
   "single_phase_dc_break_current_ka": 1.359,
   "single_phase_peak_break_current_ka": 13.58
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FASNAKYLE",
   "site_code": "FASN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 100,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.825,
   "three_phase_rms_break_current_ka": 14.544,
   "three_phase_dc_break_current_ka": 10.716,
   "three_phase_peak_break_current_ka": 31.284,
   "single_phase_initial_peak_current_ka": 2.16,
   "single_phase_rms_break_current_ka": 1.497,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.117
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FASNAKYLE",
   "site_code": "FASN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 101,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.461,
   "three_phase_rms_break_current_ka": 10.221,
   "three_phase_dc_break_current_ka": 5.32,
   "three_phase_peak_break_current_ka": 19.775,
   "single_phase_initial_peak_current_ka": 26.904,
   "single_phase_rms_break_current_ka": 10.606,
   "single_phase_dc_break_current_ka": 5.156,
   "single_phase_peak_break_current_ka": 20.155
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERNOCH",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 102,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.244,
   "three_phase_rms_break_current_ka": 4.801,
   "three_phase_dc_break_current_ka": 0.031,
   "three_phase_peak_break_current_ka": 6.821,
   "single_phase_initial_peak_current_ka": 11.314,
   "single_phase_rms_break_current_ka": 5.619,
   "single_phase_dc_break_current_ka": 0.097,
   "single_phase_peak_break_current_ka": 8.044
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FETTERESSO",
   "site_code": "FETT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 103,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.613,
   "three_phase_rms_break_current_ka": 5.702,
   "three_phase_dc_break_current_ka": 4.218,
   "three_phase_peak_break_current_ka": 12.281,
   "single_phase_initial_peak_current_ka": 1.099,
   "single_phase_rms_break_current_ka": 0.762,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.077
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FETTERESSO",
   "site_code": "FETT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 104,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.548,
   "three_phase_rms_break_current_ka": 7.855,
   "three_phase_dc_break_current_ka": 3.147,
   "three_phase_peak_break_current_ka": 14.255,
   "single_phase_initial_peak_current_ka": 23.201,
   "single_phase_rms_break_current_ka": 8.989,
   "single_phase_dc_break_current_ka": 3.228,
   "single_phase_peak_break_current_ka": 15.94
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FETTERESSO",
   "site_code": "FETT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 105,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.868,
   "three_phase_rms_break_current_ka": 14.307,
   "three_phase_dc_break_current_ka": 6.68,
   "three_phase_peak_break_current_ka": 26.914,
   "single_phase_initial_peak_current_ka": 30.853,
   "single_phase_rms_break_current_ka": 12.572,
   "single_phase_dc_break_current_ka": 4.572,
   "single_phase_peak_break_current_ka": 22.351
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FIDDES",
   "site_code": "FIDD",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 106,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.686,
   "three_phase_rms_break_current_ka": 8.599,
   "three_phase_dc_break_current_ka": 0.425,
   "three_phase_peak_break_current_ka": 12.586,
   "single_phase_initial_peak_current_ka": 2.116,
   "single_phase_rms_break_current_ka": 1.467,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.075
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FIDDES",
   "site_code": "FIDD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 107,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.4,
   "three_phase_rms_break_current_ka": 5.687,
   "three_phase_dc_break_current_ka": 0.013,
   "three_phase_peak_break_current_ka": 8.055,
   "single_phase_initial_peak_current_ka": 12.694,
   "single_phase_rms_break_current_ka": 5.976,
   "single_phase_dc_break_current_ka": 0.112,
   "single_phase_peak_break_current_ka": 8.562
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FINLARIG",
   "site_code": "FINL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 108,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.345,
   "three_phase_rms_break_current_ka": 8.183,
   "three_phase_dc_break_current_ka": 0.067,
   "three_phase_peak_break_current_ka": 11.64,
   "single_phase_initial_peak_current_ka": 19.29,
   "single_phase_rms_break_current_ka": 8.949,
   "single_phase_dc_break_current_ka": 0.209,
   "single_phase_peak_break_current_ka": 12.866
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FORT AUGUSTUS",
   "site_code": "FAUG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 109,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.84,
   "three_phase_rms_break_current_ka": 6.178,
   "three_phase_dc_break_current_ka": 4.298,
   "three_phase_peak_break_current_ka": 13.034,
   "single_phase_initial_peak_current_ka": 1.079,
   "single_phase_rms_break_current_ka": 0.748,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.058
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FORT AUGUSTUS",
   "site_code": "FAUG",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 110,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.578,
   "three_phase_rms_break_current_ka": 9.083,
   "three_phase_dc_break_current_ka": 4.842,
   "three_phase_peak_break_current_ka": 17.686,
   "single_phase_initial_peak_current_ka": 24.593,
   "single_phase_rms_break_current_ka": 9.583,
   "single_phase_dc_break_current_ka": 5.231,
   "single_phase_peak_break_current_ka": 18.782
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FORT AUGUSTUS",
   "site_code": "FAUG",
   "voltage_kv": 400.0,
   "source_sheet": "D1.0",
   "source_row": 111,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.422,
   "three_phase_rms_break_current_ka": 7.01,
   "three_phase_dc_break_current_ka": 4.14,
   "three_phase_peak_break_current_ka": 14.054,
   "single_phase_initial_peak_current_ka": 21.772,
   "single_phase_rms_break_current_ka": 8.374,
   "single_phase_dc_break_current_ka": 4.96,
   "single_phase_peak_break_current_ka": 16.804
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FORT AUGUSTUS I",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 112,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.589,
   "three_phase_rms_break_current_ka": 12.304,
   "three_phase_dc_break_current_ka": 6.168,
   "three_phase_peak_break_current_ka": 23.569,
   "single_phase_initial_peak_current_ka": 42.061,
   "single_phase_rms_break_current_ka": 16.068,
   "single_phase_dc_break_current_ka": 7.304,
   "single_phase_peak_break_current_ka": 30.027
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FORT AUGUSTUS II",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 113,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.336,
   "three_phase_rms_break_current_ka": 10.965,
   "three_phase_dc_break_current_ka": 6.178,
   "three_phase_peak_break_current_ka": 21.685,
   "single_phase_initial_peak_current_ka": 37.083,
   "single_phase_rms_break_current_ka": 14.016,
   "single_phase_dc_break_current_ka": 7.301,
   "single_phase_peak_break_current_ka": 27.123
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FORT WILLIAM",
   "site_code": "FWIL",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 114,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.663,
   "three_phase_rms_break_current_ka": 8.252,
   "three_phase_dc_break_current_ka": 1.009,
   "three_phase_peak_break_current_ka": 12.679,
   "single_phase_initial_peak_current_ka": 2.133,
   "single_phase_rms_break_current_ka": 1.478,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.091
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FORT WILLIAM",
   "site_code": "FWIL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 115,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.861,
   "three_phase_rms_break_current_ka": 3.556,
   "three_phase_dc_break_current_ka": 0.241,
   "three_phase_peak_break_current_ka": 5.27,
   "single_phase_initial_peak_current_ka": 8.617,
   "single_phase_rms_break_current_ka": 3.801,
   "single_phase_dc_break_current_ka": 0.446,
   "single_phase_peak_break_current_ka": 5.821
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FOYERS",
   "site_code": "FOYE",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 116,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.165,
   "three_phase_rms_break_current_ka": 11.822,
   "three_phase_dc_break_current_ka": 6.055,
   "three_phase_peak_break_current_ka": 22.774,
   "single_phase_initial_peak_current_ka": 30.943,
   "single_phase_rms_break_current_ka": 12.26,
   "single_phase_dc_break_current_ka": 6.68,
   "single_phase_peak_break_current_ka": 24.018
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FOYERS NORTH SS",
   "site_code": "FOYE",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 117,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.497,
   "three_phase_rms_break_current_ka": 11.918,
   "three_phase_dc_break_current_ka": 6.187,
   "three_phase_peak_break_current_ka": 23.041,
   "single_phase_initial_peak_current_ka": 31.183,
   "single_phase_rms_break_current_ka": 12.345,
   "single_phase_dc_break_current_ka": 6.695,
   "single_phase_peak_break_current_ka": 24.153
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FRASERBURGH",
   "site_code": "FRAS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 118,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.657,
   "three_phase_rms_break_current_ka": 8.501,
   "three_phase_dc_break_current_ka": 1.519,
   "three_phase_peak_break_current_ka": 13.542,
   "single_phase_initial_peak_current_ka": 2.105,
   "single_phase_rms_break_current_ka": 1.459,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.064
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FRASERBURGH",
   "site_code": "FRAS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 119,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.772,
   "three_phase_rms_break_current_ka": 4.836,
   "three_phase_dc_break_current_ka": 0.275,
   "three_phase_peak_break_current_ka": 7.114,
   "single_phase_initial_peak_current_ka": 11.328,
   "single_phase_rms_break_current_ka": 5.062,
   "single_phase_dc_break_current_ka": 0.499,
   "single_phase_peak_break_current_ka": 7.657
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FYRISH",
   "site_code": "FYRI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 120,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.042,
   "three_phase_rms_break_current_ka": 11.793,
   "three_phase_dc_break_current_ka": 5.356,
   "three_phase_peak_break_current_ka": 22.034,
   "single_phase_initial_peak_current_ka": 36.232,
   "single_phase_rms_break_current_ka": 13.889,
   "single_phase_dc_break_current_ka": 6.142,
   "single_phase_peak_break_current_ka": 25.784
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FYRISH",
   "site_code": "FYRI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 121,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.145,
   "three_phase_rms_break_current_ka": 9.134,
   "three_phase_dc_break_current_ka": 3.85,
   "three_phase_peak_break_current_ka": 16.767,
   "single_phase_initial_peak_current_ka": 23.695,
   "single_phase_rms_break_current_ka": 9.507,
   "single_phase_dc_break_current_ka": 4.104,
   "single_phase_peak_break_current_ka": 17.55
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLEN KYLLACHY",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 122,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.857,
   "three_phase_rms_break_current_ka": 10.15,
   "three_phase_dc_break_current_ka": 0.691,
   "three_phase_peak_break_current_ka": 15.046,
   "single_phase_initial_peak_current_ka": 25.644,
   "single_phase_rms_break_current_ka": 10.95,
   "single_phase_dc_break_current_ka": 1.015,
   "single_phase_peak_break_current_ka": 16.5
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLENAGNES",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 123,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.744,
   "three_phase_rms_break_current_ka": 12.657,
   "three_phase_dc_break_current_ka": 2.871,
   "three_phase_peak_break_current_ka": 20.771,
   "single_phase_initial_peak_current_ka": 34.863,
   "single_phase_rms_break_current_ka": 15.111,
   "single_phase_dc_break_current_ka": 1.905,
   "single_phase_peak_break_current_ka": 23.275
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLENDOE",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 124,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.544,
   "three_phase_rms_break_current_ka": 9.861,
   "three_phase_dc_break_current_ka": 1.775,
   "three_phase_peak_break_current_ka": 15.72,
   "single_phase_initial_peak_current_ka": 28.717,
   "single_phase_rms_break_current_ka": 12.148,
   "single_phase_dc_break_current_ka": 2.291,
   "single_phase_peak_break_current_ka": 19.47
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLENFARCLAS",
   "site_code": "GLEN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 125,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.19,
   "three_phase_rms_break_current_ka": 4.136,
   "three_phase_dc_break_current_ka": 0.381,
   "three_phase_peak_break_current_ka": 6.23,
   "single_phase_initial_peak_current_ka": 1.116,
   "single_phase_rms_break_current_ka": 0.773,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.094
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLENFARCLAS",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 126,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 5.967,
   "three_phase_rms_break_current_ka": 2.854,
   "three_phase_dc_break_current_ka": 0.028,
   "three_phase_peak_break_current_ka": 4.065,
   "single_phase_initial_peak_current_ka": 6.461,
   "single_phase_rms_break_current_ka": 2.979,
   "single_phase_dc_break_current_ka": 0.128,
   "single_phase_peak_break_current_ka": 4.342
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLENMORISTON",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 127,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.372,
   "three_phase_rms_break_current_ka": 6.545,
   "three_phase_dc_break_current_ka": 0.399,
   "three_phase_peak_break_current_ka": 9.655,
   "single_phase_initial_peak_current_ka": 17.681,
   "single_phase_rms_break_current_ka": 7.501,
   "single_phase_dc_break_current_ka": 0.775,
   "single_phase_peak_break_current_ka": 11.383
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GORDONBUSH",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 128,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.812,
   "three_phase_rms_break_current_ka": 6.686,
   "three_phase_dc_break_current_ka": 2.506,
   "three_phase_peak_break_current_ka": 11.961,
   "single_phase_initial_peak_current_ka": 17.392,
   "single_phase_rms_break_current_ka": 7.005,
   "single_phase_dc_break_current_ka": 2.861,
   "single_phase_peak_break_current_ka": 12.767
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRIFFIN",
   "site_code": "GRIF",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 129,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.637,
   "three_phase_rms_break_current_ka": 6.072,
   "three_phase_dc_break_current_ka": 0.056,
   "three_phase_peak_break_current_ka": 8.644,
   "single_phase_initial_peak_current_ka": 14.065,
   "single_phase_rms_break_current_ka": 6.576,
   "single_phase_dc_break_current_ka": 0.275,
   "single_phase_peak_break_current_ka": 9.575
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRUDIE BRIDGE",
   "site_code": "GRUB",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 130,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.223,
   "three_phase_rms_break_current_ka": 9.603,
   "three_phase_dc_break_current_ka": 3.459,
   "three_phase_peak_break_current_ka": 17.04,
   "single_phase_initial_peak_current_ka": 2.172,
   "single_phase_rms_break_current_ka": 1.506,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.129
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRUDIE BRIDGE",
   "site_code": "GRUB",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 131,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.9,
   "three_phase_rms_break_current_ka": 6.648,
   "three_phase_dc_break_current_ka": 0.809,
   "three_phase_peak_break_current_ka": 10.21,
   "single_phase_initial_peak_current_ka": 18.452,
   "single_phase_rms_break_current_ka": 7.666,
   "single_phase_dc_break_current_ka": 1.18,
   "single_phase_peak_break_current_ka": 12.021
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INVERARAY SS",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 132,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.718,
   "three_phase_rms_break_current_ka": 11.289,
   "three_phase_dc_break_current_ka": 0.799,
   "three_phase_peak_break_current_ka": 16.764,
   "single_phase_initial_peak_current_ka": 26.966,
   "single_phase_rms_break_current_ka": 12.079,
   "single_phase_dc_break_current_ka": 0.81,
   "single_phase_peak_break_current_ka": 17.893
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INVERARNAN",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 133,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.793,
   "three_phase_rms_break_current_ka": 16.146,
   "three_phase_dc_break_current_ka": 4.489,
   "three_phase_peak_break_current_ka": 27.323,
   "single_phase_initial_peak_current_ka": 45.821,
   "single_phase_rms_break_current_ka": 18.824,
   "single_phase_dc_break_current_ka": 4.151,
   "single_phase_peak_break_current_ka": 30.771
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INVERGARRY",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 134,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.606,
   "three_phase_rms_break_current_ka": 7.187,
   "three_phase_dc_break_current_ka": 0.369,
   "three_phase_peak_break_current_ka": 10.534,
   "single_phase_initial_peak_current_ka": 17.061,
   "single_phase_rms_break_current_ka": 7.447,
   "single_phase_dc_break_current_ka": 0.512,
   "single_phase_peak_break_current_ka": 11.045
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INVERNESS",
   "site_code": "INVE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 135,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.052,
   "three_phase_rms_break_current_ka": 15.209,
   "three_phase_dc_break_current_ka": 6.701,
   "three_phase_peak_break_current_ka": 28.21,
   "single_phase_initial_peak_current_ka": 3.259,
   "single_phase_rms_break_current_ka": 2.259,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.195
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INVERNESS",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 136,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.518,
   "three_phase_rms_break_current_ka": 15.188,
   "three_phase_dc_break_current_ka": 3.835,
   "three_phase_peak_break_current_ka": 25.314,
   "single_phase_initial_peak_current_ka": 45.548,
   "single_phase_rms_break_current_ka": 18.776,
   "single_phase_dc_break_current_ka": 4.202,
   "single_phase_peak_break_current_ka": 30.756
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEITH",
   "site_code": "KEIT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 137,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.924,
   "three_phase_rms_break_current_ka": 12.29,
   "three_phase_dc_break_current_ka": 7.131,
   "three_phase_peak_break_current_ka": 24.511,
   "single_phase_initial_peak_current_ka": 44.504,
   "single_phase_rms_break_current_ka": 17.445,
   "single_phase_dc_break_current_ka": 8.997,
   "single_phase_peak_break_current_ka": 33.668
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEITH",
   "site_code": "KEIT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 138,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.939,
   "three_phase_rms_break_current_ka": 16.435,
   "three_phase_dc_break_current_ka": 10.007,
   "three_phase_peak_break_current_ka": 33.249,
   "single_phase_initial_peak_current_ka": 52.56,
   "single_phase_rms_break_current_ka": 20.542,
   "single_phase_dc_break_current_ka": 11.591,
   "single_phase_peak_break_current_ka": 40.642
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEITH I",
   "site_code": "KEIT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 139,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.921,
   "three_phase_rms_break_current_ka": 11.05,
   "three_phase_dc_break_current_ka": 8.323,
   "three_phase_peak_break_current_ka": 23.95,
   "single_phase_initial_peak_current_ka": 2.162,
   "single_phase_rms_break_current_ka": 1.499,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.12
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEITH II",
   "site_code": "KEIT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 140,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.831,
   "three_phase_rms_break_current_ka": 9.874,
   "three_phase_dc_break_current_ka": 7.048,
   "three_phase_peak_break_current_ka": 21.012,
   "single_phase_initial_peak_current_ka": 2.196,
   "single_phase_rms_break_current_ka": 1.522,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.153
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KERGORD",
   "site_code": "KERG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 141,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 5.99,
   "three_phase_rms_break_current_ka": 2.623,
   "three_phase_dc_break_current_ka": 0.095,
   "three_phase_peak_break_current_ka": 3.805,
   "single_phase_initial_peak_current_ka": 6.711,
   "single_phase_rms_break_current_ka": 2.94,
   "single_phase_dc_break_current_ka": 0.106,
   "single_phase_peak_break_current_ka": 4.263
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILLIN",
   "site_code": "KIIN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 142,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.099,
   "three_phase_rms_break_current_ka": 10.385,
   "three_phase_dc_break_current_ka": 1.323,
   "three_phase_peak_break_current_ka": 16.01,
   "single_phase_initial_peak_current_ka": 2.144,
   "single_phase_rms_break_current_ka": 1.487,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.102
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILLIN",
   "site_code": "KIIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 143,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.533,
   "three_phase_rms_break_current_ka": 9.085,
   "three_phase_dc_break_current_ka": 0.104,
   "three_phase_peak_break_current_ka": 12.952,
   "single_phase_initial_peak_current_ka": 22.746,
   "single_phase_rms_break_current_ka": 10.363,
   "single_phase_dc_break_current_ka": 0.328,
   "single_phase_peak_break_current_ka": 14.985
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILMORACK",
   "site_code": "KIOR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 144,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.322,
   "three_phase_rms_break_current_ka": 13.845,
   "three_phase_dc_break_current_ka": 1.411,
   "three_phase_peak_break_current_ka": 20.991,
   "single_phase_initial_peak_current_ka": 35.72,
   "single_phase_rms_break_current_ka": 15.611,
   "single_phase_dc_break_current_ka": 1.292,
   "single_phase_peak_break_current_ka": 23.369
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINARDOCHY",
   "site_code": "KINA",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 145,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.948,
   "three_phase_rms_break_current_ka": 8.483,
   "three_phase_dc_break_current_ka": 4.177,
   "three_phase_peak_break_current_ka": 16.173,
   "single_phase_initial_peak_current_ka": 23.307,
   "single_phase_rms_break_current_ka": 9.065,
   "single_phase_dc_break_current_ka": 5.02,
   "single_phase_peak_break_current_ka": 17.84
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINLOCHLEVEN",
   "site_code": "KILO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 146,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.244,
   "three_phase_rms_break_current_ka": 3.843,
   "three_phase_dc_break_current_ka": 0.262,
   "three_phase_peak_break_current_ka": 5.697,
   "single_phase_initial_peak_current_ka": 0.714,
   "single_phase_rms_break_current_ka": 0.495,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.7
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINLOCHLEVEN",
   "site_code": "KILO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 147,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 4.963,
   "three_phase_rms_break_current_ka": 2.382,
   "three_phase_dc_break_current_ka": 0.037,
   "three_phase_peak_break_current_ka": 3.405,
   "single_phase_initial_peak_current_ka": 5.547,
   "single_phase_rms_break_current_ka": 2.551,
   "single_phase_dc_break_current_ka": 0.105,
   "single_phase_peak_break_current_ka": 3.712
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 148,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.656,
   "three_phase_rms_break_current_ka": 15.76,
   "three_phase_dc_break_current_ka": 7.714,
   "three_phase_peak_break_current_ka": 30.001,
   "single_phase_initial_peak_current_ka": 3.349,
   "single_phase_rms_break_current_ka": 2.321,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.283
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 149,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.654,
   "three_phase_rms_break_current_ka": 14.382,
   "three_phase_dc_break_current_ka": 5.526,
   "three_phase_peak_break_current_ka": 25.865,
   "single_phase_initial_peak_current_ka": 46.169,
   "single_phase_rms_break_current_ka": 18.391,
   "single_phase_dc_break_current_ka": 6.171,
   "single_phase_peak_break_current_ka": 32.181
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 150,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.867,
   "three_phase_rms_break_current_ka": 17.527,
   "three_phase_dc_break_current_ka": 10.161,
   "three_phase_peak_break_current_ka": 34.949,
   "single_phase_initial_peak_current_ka": 52.856,
   "single_phase_rms_break_current_ka": 20.736,
   "single_phase_dc_break_current_ka": 10.641,
   "single_phase_peak_break_current_ka": 39.966
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 400.0,
   "source_sheet": "D1.0",
   "source_row": 151,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.385,
   "three_phase_rms_break_current_ka": 9.608,
   "three_phase_dc_break_current_ka": 6.034,
   "three_phase_peak_break_current_ka": 19.621,
   "single_phase_initial_peak_current_ka": 27.414,
   "single_phase_rms_break_current_ka": 10.619,
   "single_phase_dc_break_current_ka": 6.211,
   "single_phase_peak_break_current_ka": 21.228
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KNOCKNAGAEL",
   "site_code": "KNOC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 152,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.824,
   "three_phase_rms_break_current_ka": 16.275,
   "three_phase_dc_break_current_ka": 5.382,
   "three_phase_peak_break_current_ka": 28.398,
   "single_phase_initial_peak_current_ka": 49.81,
   "single_phase_rms_break_current_ka": 20.083,
   "single_phase_dc_break_current_ka": 6.096,
   "single_phase_peak_break_current_ka": 34.497
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KNOCKNAGAEL",
   "site_code": "KNOC",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 153,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.469,
   "three_phase_rms_break_current_ka": 14.522,
   "three_phase_dc_break_current_ka": 7.672,
   "three_phase_peak_break_current_ka": 28.209,
   "single_phase_initial_peak_current_ka": 41.861,
   "single_phase_rms_break_current_ka": 16.59,
   "single_phase_dc_break_current_ka": 7.88,
   "single_phase_peak_break_current_ka": 31.342
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LAIRG",
   "site_code": "LAIR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 154,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.92,
   "three_phase_rms_break_current_ka": 5.662,
   "three_phase_dc_break_current_ka": 2.403,
   "three_phase_peak_break_current_ka": 10.41,
   "single_phase_initial_peak_current_ka": 1.112,
   "single_phase_rms_break_current_ka": 0.771,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.09
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LAIRG",
   "site_code": "LAIR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 155,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.726,
   "three_phase_rms_break_current_ka": 6.333,
   "three_phase_dc_break_current_ka": 0.689,
   "three_phase_peak_break_current_ka": 9.645,
   "single_phase_initial_peak_current_ka": 15.314,
   "single_phase_rms_break_current_ka": 6.57,
   "single_phase_dc_break_current_ka": 0.977,
   "single_phase_peak_break_current_ka": 10.268
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LIMEKILN",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 156,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.28,
   "three_phase_rms_break_current_ka": 5.573,
   "three_phase_dc_break_current_ka": 1.708,
   "three_phase_peak_break_current_ka": 9.589,
   "single_phase_initial_peak_current_ka": 16.165,
   "single_phase_rms_break_current_ka": 6.372,
   "single_phase_dc_break_current_ka": 2.013,
   "single_phase_peak_break_current_ka": 11.024
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LOCH BUIDHE",
   "site_code": "LOCH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 157,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.758,
   "three_phase_rms_break_current_ka": 10.517,
   "three_phase_dc_break_current_ka": 3.753,
   "three_phase_peak_break_current_ka": 18.625,
   "single_phase_initial_peak_current_ka": 31.891,
   "single_phase_rms_break_current_ka": 13.07,
   "single_phase_dc_break_current_ka": 4.286,
   "single_phase_peak_break_current_ka": 22.77
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LOCH BUIDHE",
   "site_code": "LOCH",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 158,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.929,
   "three_phase_rms_break_current_ka": 9.068,
   "three_phase_dc_break_current_ka": 3.639,
   "three_phase_peak_break_current_ka": 16.464,
   "single_phase_initial_peak_current_ka": 23.886,
   "single_phase_rms_break_current_ka": 9.581,
   "single_phase_dc_break_current_ka": 4.139,
   "single_phase_peak_break_current_ka": 17.689
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LOCHAY",
   "site_code": "LOCH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 159,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.072,
   "three_phase_rms_break_current_ka": 8.069,
   "three_phase_dc_break_current_ka": 0.064,
   "three_phase_peak_break_current_ka": 11.475,
   "single_phase_initial_peak_current_ka": 19.389,
   "single_phase_rms_break_current_ka": 8.97,
   "single_phase_dc_break_current_ka": 0.241,
   "single_phase_peak_break_current_ka": 12.926
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LUICHART",
   "site_code": "LUIC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 160,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.252,
   "three_phase_rms_break_current_ka": 8.288,
   "three_phase_dc_break_current_ka": 1.496,
   "three_phase_peak_break_current_ka": 13.217,
   "single_phase_initial_peak_current_ka": 22.568,
   "single_phase_rms_break_current_ka": 9.248,
   "single_phase_dc_break_current_ka": 1.807,
   "single_phase_peak_break_current_ka": 14.886
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LUNANHEAD",
   "site_code": "LUNA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 161,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.671,
   "three_phase_rms_break_current_ka": 10.461,
   "three_phase_dc_break_current_ka": 4.886,
   "three_phase_peak_break_current_ka": 19.68,
   "single_phase_initial_peak_current_ka": 2.143,
   "single_phase_rms_break_current_ka": 1.485,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.1
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LUNANHEAD",
   "site_code": "LUNA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 162,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.7,
   "three_phase_rms_break_current_ka": 6.569,
   "three_phase_dc_break_current_ka": 1.058,
   "three_phase_peak_break_current_ka": 10.348,
   "single_phase_initial_peak_current_ka": 15.243,
   "single_phase_rms_break_current_ka": 6.333,
   "single_phase_dc_break_current_ka": 1.475,
   "single_phase_peak_break_current_ka": 10.432
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LYNDHURST",
   "site_code": "LYND",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 163,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.774,
   "three_phase_rms_break_current_ka": 12.072,
   "three_phase_dc_break_current_ka": 4.995,
   "three_phase_peak_break_current_ka": 22.068,
   "single_phase_initial_peak_current_ka": 2.885,
   "single_phase_rms_break_current_ka": 2.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.828
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LYNDHURST",
   "site_code": "LYND",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 164,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.815,
   "three_phase_rms_break_current_ka": 11.692,
   "three_phase_dc_break_current_ka": 1.883,
   "three_phase_peak_break_current_ka": 18.419,
   "single_phase_initial_peak_current_ka": 30.467,
   "single_phase_rms_break_current_ka": 13.114,
   "single_phase_dc_break_current_ka": 2.001,
   "single_phase_peak_break_current_ka": 20.547
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MACDUFF",
   "site_code": "MACD",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 165,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.991,
   "three_phase_rms_break_current_ka": 8.508,
   "three_phase_dc_break_current_ka": 0.731,
   "three_phase_peak_break_current_ka": 12.764,
   "single_phase_initial_peak_current_ka": 2.139,
   "single_phase_rms_break_current_ka": 1.483,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.097
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MACDUFF",
   "site_code": "MACD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 166,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.872,
   "three_phase_rms_break_current_ka": 3.681,
   "three_phase_dc_break_current_ka": 0.196,
   "three_phase_peak_break_current_ka": 5.402,
   "single_phase_initial_peak_current_ka": 8.315,
   "single_phase_rms_break_current_ka": 3.757,
   "single_phase_dc_break_current_ka": 0.473,
   "single_phase_peak_break_current_ka": 5.787
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MELGARVE",
   "site_code": "MELG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 167,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.399,
   "three_phase_rms_break_current_ka": 10.615,
   "three_phase_dc_break_current_ka": 5.87,
   "three_phase_peak_break_current_ka": 20.881,
   "single_phase_initial_peak_current_ka": 36.349,
   "single_phase_rms_break_current_ka": 13.709,
   "single_phase_dc_break_current_ka": 7.12,
   "single_phase_peak_break_current_ka": 26.507
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MELGARVE",
   "site_code": "MELG",
   "voltage_kv": 400.0,
   "source_sheet": "D1.0",
   "source_row": 168,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.67,
   "three_phase_rms_break_current_ka": 6.717,
   "three_phase_dc_break_current_ka": 3.925,
   "three_phase_peak_break_current_ka": 13.424,
   "single_phase_initial_peak_current_ka": 20.84,
   "single_phase_rms_break_current_ka": 8.007,
   "single_phase_dc_break_current_ka": 4.717,
   "single_phase_peak_break_current_ka": 16.041
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MILLENNIUM",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 169,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.183,
   "three_phase_rms_break_current_ka": 6.121,
   "three_phase_dc_break_current_ka": 0.289,
   "three_phase_peak_break_current_ka": 8.945,
   "single_phase_initial_peak_current_ka": 16.447,
   "single_phase_rms_break_current_ka": 7.045,
   "single_phase_dc_break_current_ka": 0.542,
   "single_phase_peak_break_current_ka": 10.504
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MILTON OF CRAIGIE",
   "site_code": "MILC",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 170,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.563,
   "three_phase_rms_break_current_ka": 10.835,
   "three_phase_dc_break_current_ka": 4.886,
   "three_phase_peak_break_current_ka": 20.209,
   "single_phase_initial_peak_current_ka": 3.252,
   "single_phase_rms_break_current_ka": 2.254,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.188
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MILTON OF CRAIGIE",
   "site_code": "MILC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 171,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.346,
   "three_phase_rms_break_current_ka": 13.084,
   "three_phase_dc_break_current_ka": 4.157,
   "three_phase_peak_break_current_ka": 22.662,
   "single_phase_initial_peak_current_ka": 37.505,
   "single_phase_rms_break_current_ka": 15.728,
   "single_phase_dc_break_current_ka": 3.881,
   "single_phase_peak_break_current_ka": 26.124
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MOSSFORD",
   "site_code": "MOSS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 172,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.485,
   "three_phase_rms_break_current_ka": 7.252,
   "three_phase_dc_break_current_ka": 1.011,
   "three_phase_peak_break_current_ka": 11.267,
   "single_phase_initial_peak_current_ka": 20.824,
   "single_phase_rms_break_current_ka": 8.582,
   "single_phase_dc_break_current_ka": 1.446,
   "single_phase_peak_break_current_ka": 13.582
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MYBSTER I",
   "site_code": "MYBS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 173,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.873,
   "three_phase_rms_break_current_ka": 9.527,
   "three_phase_dc_break_current_ka": 6.116,
   "three_phase_peak_break_current_ka": 19.59,
   "single_phase_initial_peak_current_ka": 2.194,
   "single_phase_rms_break_current_ka": 1.521,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.151
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MYBSTER I",
   "site_code": "MYBS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 174,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.156,
   "three_phase_rms_break_current_ka": 7.18,
   "three_phase_dc_break_current_ka": 1.314,
   "three_phase_peak_break_current_ka": 11.467,
   "single_phase_initial_peak_current_ka": 18.514,
   "single_phase_rms_break_current_ka": 7.968,
   "single_phase_dc_break_current_ka": 0.846,
   "single_phase_peak_break_current_ka": 12.115
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MYBSTER II",
   "site_code": "MYBS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 175,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.884,
   "three_phase_rms_break_current_ka": 9.532,
   "three_phase_dc_break_current_ka": 6.119,
   "three_phase_peak_break_current_ka": 19.599,
   "single_phase_initial_peak_current_ka": 2.172,
   "single_phase_rms_break_current_ka": 1.505,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.129
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MYBSTER II",
   "site_code": "MYBS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 176,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.261,
   "three_phase_rms_break_current_ka": 5.784,
   "three_phase_dc_break_current_ka": 2.849,
   "three_phase_peak_break_current_ka": 11.029,
   "single_phase_initial_peak_current_ka": 18.413,
   "single_phase_rms_break_current_ka": 6.993,
   "single_phase_dc_break_current_ka": 3.677,
   "single_phase_peak_break_current_ka": 13.567
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MYBSTER III",
   "site_code": "MYBS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 177,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.187,
   "three_phase_rms_break_current_ka": 9.594,
   "three_phase_dc_break_current_ka": 6.717,
   "three_phase_peak_break_current_ka": 20.285,
   "single_phase_initial_peak_current_ka": 2.137,
   "single_phase_rms_break_current_ka": 1.482,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.095
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NAIRN",
   "site_code": "NAIR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 178,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.6,
   "three_phase_rms_break_current_ka": 10.33,
   "three_phase_dc_break_current_ka": 2.611,
   "three_phase_peak_break_current_ka": 17.219,
   "single_phase_initial_peak_current_ka": 2.998,
   "single_phase_rms_break_current_ka": 2.078,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.939
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NAIRN",
   "site_code": "NAIR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 179,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.085,
   "three_phase_rms_break_current_ka": 6.14,
   "three_phase_dc_break_current_ka": 0.5,
   "three_phase_peak_break_current_ka": 9.184,
   "single_phase_initial_peak_current_ka": 13.693,
   "single_phase_rms_break_current_ka": 5.887,
   "single_phase_dc_break_current_ka": 0.758,
   "single_phase_peak_break_current_ka": 9.083
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NANT",
   "site_code": "NANT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 180,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.799,
   "three_phase_rms_break_current_ka": 5.042,
   "three_phase_dc_break_current_ka": 0.035,
   "three_phase_peak_break_current_ka": 7.165,
   "single_phase_initial_peak_current_ka": 9.999,
   "single_phase_rms_break_current_ka": 5.006,
   "single_phase_dc_break_current_ka": 0.127,
   "single_phase_peak_break_current_ka": 7.207
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEW DEER",
   "site_code": "NEDE",
   "voltage_kv": 400.0,
   "source_sheet": "D1.0",
   "source_row": 181,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.242,
   "three_phase_rms_break_current_ka": 10.669,
   "three_phase_dc_break_current_ka": 6.621,
   "three_phase_peak_break_current_ka": 21.709,
   "single_phase_initial_peak_current_ka": 32.035,
   "single_phase_rms_break_current_ka": 12.393,
   "single_phase_dc_break_current_ka": 7.267,
   "single_phase_peak_break_current_ka": 24.793
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ORRIN",
   "site_code": "ORRI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 182,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.683,
   "three_phase_rms_break_current_ka": 8.23,
   "three_phase_dc_break_current_ka": 3.03,
   "three_phase_peak_break_current_ka": 14.669,
   "single_phase_initial_peak_current_ka": 1.094,
   "single_phase_rms_break_current_ka": 0.759,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.073
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ORRIN",
   "site_code": "ORRI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 183,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.722,
   "three_phase_rms_break_current_ka": 9.306,
   "three_phase_dc_break_current_ka": 1.706,
   "three_phase_peak_break_current_ka": 14.867,
   "single_phase_initial_peak_current_ka": 25.472,
   "single_phase_rms_break_current_ka": 10.466,
   "single_phase_dc_break_current_ka": 2.047,
   "single_phase_peak_break_current_ka": 16.849
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PERSLEY",
   "site_code": "PERS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 184,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.711,
   "three_phase_rms_break_current_ka": 11.066,
   "three_phase_dc_break_current_ka": 6.809,
   "three_phase_peak_break_current_ka": 22.459,
   "single_phase_initial_peak_current_ka": 2.153,
   "single_phase_rms_break_current_ka": 1.492,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.11
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PERSLEY",
   "site_code": "PERS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 185,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.974,
   "three_phase_rms_break_current_ka": 13.619,
   "three_phase_dc_break_current_ka": 4.057,
   "three_phase_peak_break_current_ka": 23.317,
   "single_phase_initial_peak_current_ka": 43.587,
   "single_phase_rms_break_current_ka": 17.739,
   "single_phase_dc_break_current_ka": 4.666,
   "single_phase_peak_break_current_ka": 29.753
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PERSLEY",
   "site_code": "PERS",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 186,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.578,
   "three_phase_rms_break_current_ka": 11.17,
   "three_phase_dc_break_current_ka": 5.173,
   "three_phase_peak_break_current_ka": 20.969,
   "single_phase_initial_peak_current_ka": 27.787,
   "single_phase_rms_break_current_ka": 11.162,
   "single_phase_dc_break_current_ka": 4.785,
   "single_phase_peak_break_current_ka": 20.571
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PETERHEAD",
   "site_code": "PEHE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 187,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.024,
   "three_phase_rms_break_current_ka": 9.853,
   "three_phase_dc_break_current_ka": 4.994,
   "three_phase_peak_break_current_ka": 18.929,
   "single_phase_initial_peak_current_ka": 33.794,
   "single_phase_rms_break_current_ka": 12.982,
   "single_phase_dc_break_current_ka": 5.612,
   "single_phase_peak_break_current_ka": 23.971
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PETERHEAD",
   "site_code": "PEHE",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 188,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.368,
   "three_phase_rms_break_current_ka": 12.421,
   "three_phase_dc_break_current_ka": 7.168,
   "three_phase_peak_break_current_ka": 24.733,
   "single_phase_initial_peak_current_ka": 37.023,
   "single_phase_rms_break_current_ka": 14.488,
   "single_phase_dc_break_current_ka": 7.698,
   "single_phase_peak_break_current_ka": 28.186
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PETERHEAD 4",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 189,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.315,
   "three_phase_rms_break_current_ka": 12.399,
   "three_phase_dc_break_current_ka": 7.162,
   "three_phase_peak_break_current_ka": 24.697,
   "single_phase_initial_peak_current_ka": 36.955,
   "single_phase_rms_break_current_ka": 14.461,
   "single_phase_dc_break_current_ka": 7.678,
   "single_phase_peak_break_current_ka": 28.129
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PETERHEAD 4",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D1.0",
   "source_row": 190,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.908,
   "three_phase_rms_break_current_ka": 9.501,
   "three_phase_dc_break_current_ka": 5.376,
   "three_phase_peak_break_current_ka": 18.813,
   "single_phase_initial_peak_current_ka": 26.011,
   "single_phase_rms_break_current_ka": 10.167,
   "single_phase_dc_break_current_ka": 5.558,
   "single_phase_peak_break_current_ka": 19.936
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PETERHEAD GRANGE",
   "site_code": "PEHG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 191,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.916,
   "three_phase_rms_break_current_ka": 9.053,
   "three_phase_dc_break_current_ka": 3.437,
   "three_phase_peak_break_current_ka": 16.24,
   "single_phase_initial_peak_current_ka": 0.573,
   "single_phase_rms_break_current_ka": 0.397,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.562
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PETERHEAD GRANGE",
   "site_code": "PEHG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 192,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.018,
   "three_phase_rms_break_current_ka": 7.572,
   "three_phase_dc_break_current_ka": 1.754,
   "three_phase_peak_break_current_ka": 12.463,
   "single_phase_initial_peak_current_ka": 21.344,
   "single_phase_rms_break_current_ka": 8.73,
   "single_phase_dc_break_current_ka": 1.667,
   "single_phase_peak_break_current_ka": 14.014
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PORT ANN",
   "site_code": "PORA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 193,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.222,
   "three_phase_rms_break_current_ka": 8.522,
   "three_phase_dc_break_current_ka": 0.989,
   "three_phase_peak_break_current_ka": 13.04,
   "single_phase_initial_peak_current_ka": 1.795,
   "single_phase_rms_break_current_ka": 1.245,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.76
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PORT ANN",
   "site_code": "PORA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 194,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.834,
   "three_phase_rms_break_current_ka": 7.386,
   "three_phase_dc_break_current_ka": 0.37,
   "three_phase_peak_break_current_ka": 10.816,
   "single_phase_initial_peak_current_ka": 16.898,
   "single_phase_rms_break_current_ka": 7.306,
   "single_phase_dc_break_current_ka": 0.605,
   "single_phase_peak_break_current_ka": 10.937
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "QUOICH",
   "site_code": "QUOI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 195,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.127,
   "three_phase_rms_break_current_ka": 4.488,
   "three_phase_dc_break_current_ka": 0.133,
   "three_phase_peak_break_current_ka": 6.48,
   "single_phase_initial_peak_current_ka": 9.568,
   "single_phase_rms_break_current_ka": 4.168,
   "single_phase_dc_break_current_ka": 0.312,
   "single_phase_peak_break_current_ka": 6.206
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "QUOICH TEE SS",
   "site_code": "QUOI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 196,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.654,
   "three_phase_rms_break_current_ka": 4.678,
   "three_phase_dc_break_current_ka": 0.167,
   "three_phase_peak_break_current_ka": 6.783,
   "single_phase_initial_peak_current_ka": 9.956,
   "single_phase_rms_break_current_ka": 4.317,
   "single_phase_dc_break_current_ka": 0.317,
   "single_phase_peak_break_current_ka": 6.422
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RANNOCH",
   "site_code": "RANN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 197,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.93,
   "three_phase_rms_break_current_ka": 9.243,
   "three_phase_dc_break_current_ka": 1.132,
   "three_phase_peak_break_current_ka": 14.203,
   "single_phase_initial_peak_current_ka": 2.136,
   "single_phase_rms_break_current_ka": 1.481,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.094
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RANNOCH",
   "site_code": "RANN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 198,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.946,
   "three_phase_rms_break_current_ka": 4.727,
   "three_phase_dc_break_current_ka": 0.247,
   "three_phase_peak_break_current_ka": 6.932,
   "single_phase_initial_peak_current_ka": 10.324,
   "single_phase_rms_break_current_ka": 4.746,
   "single_phase_dc_break_current_ka": 0.548,
   "single_phase_peak_break_current_ka": 7.26
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "REDMOSS",
   "site_code": "REDM",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 199,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.551,
   "three_phase_rms_break_current_ka": 11.575,
   "three_phase_dc_break_current_ka": 4.548,
   "three_phase_peak_break_current_ka": 20.918,
   "single_phase_initial_peak_current_ka": 2.982,
   "single_phase_rms_break_current_ka": 2.067,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.923
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "REDMOSS",
   "site_code": "REDM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 200,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.546,
   "three_phase_rms_break_current_ka": 12.363,
   "three_phase_dc_break_current_ka": 1.735,
   "three_phase_peak_break_current_ka": 19.218,
   "single_phase_initial_peak_current_ka": 34.893,
   "single_phase_rms_break_current_ka": 15.241,
   "single_phase_dc_break_current_ka": 1.646,
   "single_phase_peak_break_current_ka": 23.199
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ROTHIENORMAN",
   "site_code": "ROTI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 201,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.714,
   "three_phase_rms_break_current_ka": 15.014,
   "three_phase_dc_break_current_ka": 14.878,
   "three_phase_peak_break_current_ka": 36.111,
   "single_phase_initial_peak_current_ka": 2.197,
   "single_phase_rms_break_current_ka": 1.523,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.154
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ROTHIENORMAN",
   "site_code": "ROTI",
   "voltage_kv": 400.0,
   "source_sheet": "D1.0",
   "source_row": 202,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.321,
   "three_phase_rms_break_current_ka": 11.723,
   "three_phase_dc_break_current_ka": 7.965,
   "three_phase_peak_break_current_ka": 24.544,
   "single_phase_initial_peak_current_ka": 37.104,
   "single_phase_rms_break_current_ka": 14.224,
   "single_phase_dc_break_current_ka": 8.837,
   "single_phase_peak_break_current_ka": 28.952
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SHIN",
   "site_code": "SHIN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 203,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.269,
   "three_phase_rms_break_current_ka": 9.989,
   "three_phase_dc_break_current_ka": 4.059,
   "three_phase_peak_break_current_ka": 18.185,
   "single_phase_initial_peak_current_ka": 2.136,
   "single_phase_rms_break_current_ka": 1.481,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.094
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SHIN",
   "site_code": "SHIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 204,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.465,
   "three_phase_rms_break_current_ka": 9.638,
   "three_phase_dc_break_current_ka": 1.169,
   "three_phase_peak_break_current_ka": 14.799,
   "single_phase_initial_peak_current_ka": 24.309,
   "single_phase_rms_break_current_ka": 10.534,
   "single_phase_dc_break_current_ka": 1.819,
   "single_phase_peak_break_current_ka": 16.717
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SLOY",
   "site_code": "SLOY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 205,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.208,
   "three_phase_rms_break_current_ka": 13.697,
   "three_phase_dc_break_current_ka": 0.736,
   "three_phase_peak_break_current_ka": 20.106,
   "single_phase_initial_peak_current_ka": 34.97,
   "single_phase_rms_break_current_ka": 15.552,
   "single_phase_dc_break_current_ka": 0.998,
   "single_phase_peak_break_current_ka": 22.992
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SLOY WEST SS",
   "site_code": "SLOY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 206,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.413,
   "three_phase_rms_break_current_ka": 14.766,
   "three_phase_dc_break_current_ka": 1.123,
   "three_phase_peak_break_current_ka": 22.006,
   "single_phase_initial_peak_current_ka": 40.004,
   "single_phase_rms_break_current_ka": 17.205,
   "single_phase_dc_break_current_ka": 1.61,
   "single_phase_peak_break_current_ka": 25.941
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SPITTAL",
   "site_code": "SPIT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 207,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.181,
   "three_phase_rms_break_current_ka": 8.038,
   "three_phase_dc_break_current_ka": 3.688,
   "three_phase_peak_break_current_ka": 15.055,
   "single_phase_initial_peak_current_ka": 25.278,
   "single_phase_rms_break_current_ka": 10.091,
   "single_phase_dc_break_current_ka": 4.405,
   "single_phase_peak_break_current_ka": 18.676
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SPITTAL",
   "site_code": "SPIT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 208,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.259,
   "three_phase_rms_break_current_ka": 7.099,
   "three_phase_dc_break_current_ka": 3.748,
   "three_phase_peak_break_current_ka": 13.788,
   "single_phase_initial_peak_current_ka": 22.22,
   "single_phase_rms_break_current_ka": 8.701,
   "single_phase_dc_break_current_ka": 4.757,
   "single_phase_peak_break_current_ka": 17.062
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ST FERGUS EAST",
   "site_code": "SFEE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 209,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.849,
   "three_phase_rms_break_current_ka": 7.627,
   "three_phase_dc_break_current_ka": 1.367,
   "three_phase_peak_break_current_ka": 12.154,
   "single_phase_initial_peak_current_ka": 20.947,
   "single_phase_rms_break_current_ka": 8.744,
   "single_phase_dc_break_current_ka": 1.202,
   "single_phase_peak_break_current_ka": 13.568
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ST FERGUS GAS TERMINAL",
   "site_code": "SFEG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 210,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
