    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.571,
   "three_phase_rms_break_current_ka": 7.548,
   "three_phase_dc_break_current_ka": 1.26,
   "three_phase_peak_break_current_ka": 11.934,
   "single_phase_initial_peak_current_ka": 20.32,
   "single_phase_rms_break_current_ka": 8.532,
   "single_phase_dc_break_current_ka": 1.053,
   "single_phase_peak_break_current_ka": 13.119
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ST FERGUS MOBIL",
   "site_code": "SFEM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 211,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.524,
   "three_phase_rms_break_current_ka": 7.396,
   "three_phase_dc_break_current_ka": 0.668,
   "three_phase_peak_break_current_ka": 11.127,
   "single_phase_initial_peak_current_ka": 19.116,
   "single_phase_rms_break_current_ka": 8.435,
   "single_phase_dc_break_current_ka": 0.608,
   "single_phase_peak_break_current_ka": 12.537
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ST FERGUS SS",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 212,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.921,
   "three_phase_rms_break_current_ka": 8.237,
   "three_phase_dc_break_current_ka": 2.286,
   "three_phase_peak_break_current_ka": 13.935,
   "single_phase_initial_peak_current_ka": 24.82,
   "single_phase_rms_break_current_ka": 9.995,
   "single_phase_dc_break_current_ka": 2.25,
   "single_phase_peak_break_current_ka": 16.385
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ST FERGUS VSD",
   "site_code": "SFEV",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 213,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.44,
   "three_phase_rms_break_current_ka": 7.504,
   "three_phase_dc_break_current_ka": 1.226,
   "three_phase_peak_break_current_ka": 11.839,
   "single_phase_initial_peak_current_ka": 20.16,
   "single_phase_rms_break_current_ka": 8.475,
   "single_phase_dc_break_current_ka": 1.023,
   "single_phase_peak_break_current_ka": 13.009
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ST FILLANS",
   "site_code": "SFIL",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 214,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 3.102,
   "three_phase_rms_break_current_ka": 1.192,
   "three_phase_dc_break_current_ka": 0.327,
   "three_phase_peak_break_current_ka": 2.013,
   "single_phase_initial_peak_current_ka": 3.556,
   "single_phase_rms_break_current_ka": 1.358,
   "single_phase_dc_break_current_ka": 0.425,
   "single_phase_peak_break_current_ka": 2.345
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ST FILLANS",
   "site_code": "SFIL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 215,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.177,
   "three_phase_rms_break_current_ka": 4.564,
   "three_phase_dc_break_current_ka": 0.01,
   "three_phase_peak_break_current_ka": 6.464,
   "single_phase_initial_peak_current_ka": 9.144,
   "single_phase_rms_break_current_ka": 4.443,
   "single_phase_dc_break_current_ka": 0.064,
   "single_phase_peak_break_current_ka": 6.348
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STRATHBRORA",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 216,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.045,
   "three_phase_rms_break_current_ka": 7.174,
   "three_phase_dc_break_current_ka": 2.702,
   "three_phase_peak_break_current_ka": 12.847,
   "single_phase_initial_peak_current_ka": 18.891,
   "single_phase_rms_break_current_ka": 7.598,
   "single_phase_dc_break_current_ka": 3.135,
   "single_phase_peak_break_current_ka": 13.881
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STRATHY",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 217,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.093,
   "three_phase_rms_break_current_ka": 4.044,
   "three_phase_dc_break_current_ka": 0.774,
   "three_phase_peak_break_current_ka": 6.492,
   "single_phase_initial_peak_current_ka": 11.178,
   "single_phase_rms_break_current_ka": 4.466,
   "single_phase_dc_break_current_ka": 1.112,
   "single_phase_peak_break_current_ka": 7.428
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STRICHEN",
   "site_code": "STRI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 218,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.581,
   "three_phase_rms_break_current_ka": 9.2,
   "three_phase_dc_break_current_ka": 1.916,
   "three_phase_peak_break_current_ka": 14.926,
   "single_phase_initial_peak_current_ka": 2.113,
   "single_phase_rms_break_current_ka": 1.465,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.072
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STRICHEN",
   "site_code": "STRI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 219,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.513,
   "three_phase_rms_break_current_ka": 5.119,
   "three_phase_dc_break_current_ka": 0.335,
   "three_phase_peak_break_current_ka": 7.575,
   "single_phase_initial_peak_current_ka": 12.302,
   "single_phase_rms_break_current_ka": 5.452,
   "single_phase_dc_break_current_ka": 0.613,
   "single_phase_peak_break_current_ka": 8.323
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STRONELAIRG",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 220,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.506,
   "three_phase_rms_break_current_ka": 8.891,
   "three_phase_dc_break_current_ka": 4.114,
   "three_phase_peak_break_current_ka": 16.689,
   "single_phase_initial_peak_current_ka": 29.838,
   "single_phase_rms_break_current_ka": 11.57,
   "single_phase_dc_break_current_ka": 4.862,
   "single_phase_peak_break_current_ka": 21.225
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TARLAND",
   "site_code": "TARL",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 221,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.087,
   "three_phase_rms_break_current_ka": 6.479,
   "three_phase_dc_break_current_ka": 0.685,
   "three_phase_peak_break_current_ka": 9.848,
   "single_phase_initial_peak_current_ka": 1.487,
   "single_phase_rms_break_current_ka": 1.031,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.458
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TARLAND",
   "site_code": "TARL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 222,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.838,
   "three_phase_rms_break_current_ka": 3.823,
   "three_phase_dc_break_current_ka": 0.102,
   "three_phase_peak_break_current_ka": 5.508,
   "single_phase_initial_peak_current_ka": 7.541,
   "single_phase_rms_break_current_ka": 3.535,
   "single_phase_dc_break_current_ka": 0.287,
   "single_phase_peak_break_current_ka": 5.286
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TAYNUILT",
   "site_code": "TAYN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 223,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.915,
   "three_phase_rms_break_current_ka": 8.562,
   "three_phase_dc_break_current_ka": 0.681,
   "three_phase_peak_break_current_ka": 12.79,
   "single_phase_initial_peak_current_ka": 2.116,
   "single_phase_rms_break_current_ka": 1.467,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.075
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TAYNUILT",
   "site_code": "TAYN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 224,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.269,
   "three_phase_rms_break_current_ka": 4.736,
   "three_phase_dc_break_current_ka": 0.114,
   "three_phase_peak_break_current_ka": 6.811,
   "single_phase_initial_peak_current_ka": 10.438,
   "single_phase_rms_break_current_ka": 5.156,
   "single_phase_dc_break_current_ka": 0.279,
   "single_phase_peak_break_current_ka": 7.571
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TEALING",
   "site_code": "TEAL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 225,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.859,
   "three_phase_rms_break_current_ka": 14.523,
   "three_phase_dc_break_current_ka": 6.943,
   "three_phase_peak_break_current_ka": 27.482,
   "single_phase_initial_peak_current_ka": 45.672,
   "single_phase_rms_break_current_ka": 18.165,
   "single_phase_dc_break_current_ka": 8.19,
   "single_phase_peak_break_current_ka": 33.878
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TEALING",
   "site_code": "TEAL",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 226,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.073,
   "three_phase_rms_break_current_ka": 16.961,
   "three_phase_dc_break_current_ka": 7.774,
   "three_phase_peak_break_current_ka": 31.76,
   "single_phase_initial_peak_current_ka": 48.308,
   "single_phase_rms_break_current_ka": 18.893,
   "single_phase_dc_break_current_ka": 10.346,
   "single_phase_peak_break_current_ka": 37.065
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THURSO SOUTH",
   "site_code": "THUS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 227,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.772,
   "three_phase_rms_break_current_ka": 11.508,
   "three_phase_dc_break_current_ka": 7.976,
   "three_phase_peak_break_current_ka": 24.25,
   "single_phase_initial_peak_current_ka": 2.24,
   "single_phase_rms_break_current_ka": 1.553,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.196
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THURSO SOUTH",
   "site_code": "THUS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 228,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.455,
   "three_phase_rms_break_current_ka": 9.289,
   "three_phase_dc_break_current_ka": 4.503,
   "three_phase_peak_break_current_ka": 17.64,
   "single_phase_initial_peak_current_ka": 30.69,
   "single_phase_rms_break_current_ka": 11.725,
   "single_phase_dc_break_current_ka": 5.798,
   "single_phase_peak_break_current_ka": 22.379
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THURSO SOUTH",
   "site_code": "THUS",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 229,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.496,
   "three_phase_rms_break_current_ka": 7.138,
   "three_phase_dc_break_current_ka": 3.928,
   "three_phase_peak_break_current_ka": 14.022,
   "single_phase_initial_peak_current_ka": 22.454,
   "single_phase_rms_break_current_ka": 8.75,
   "single_phase_dc_break_current_ka": 4.936,
   "single_phase_peak_break_current_ka": 17.311
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TOMATIN",
   "site_code": "TOMT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 230,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.656,
   "three_phase_rms_break_current_ka": 12.021,
   "three_phase_dc_break_current_ka": 5.64,
   "three_phase_peak_break_current_ka": 22.64,
   "single_phase_initial_peak_current_ka": 37.869,
   "single_phase_rms_break_current_ka": 14.569,
   "single_phase_dc_break_current_ka": 6.067,
   "single_phase_peak_break_current_ka": 26.67
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TOMATIN",
   "site_code": "TOMT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 231,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.879,
   "three_phase_rms_break_current_ka": 8.976,
   "three_phase_dc_break_current_ka": 4.142,
   "three_phase_peak_break_current_ka": 16.836,
   "single_phase_initial_peak_current_ka": 22.497,
   "single_phase_rms_break_current_ka": 8.973,
   "single_phase_dc_break_current_ka": 4.061,
   "single_phase_peak_break_current_ka": 16.75
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TUMMEL",
   "site_code": "TUMM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 232,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.028,
   "three_phase_rms_break_current_ka": 9.029,
   "three_phase_dc_break_current_ka": 3.465,
   "three_phase_peak_break_current_ka": 16.234,
   "single_phase_initial_peak_current_ka": 26.666,
   "single_phase_rms_break_current_ka": 10.487,
   "single_phase_dc_break_current_ka": 4.11,
   "single_phase_peak_break_current_ka": 18.94
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TUMMEL",
   "site_code": "TUMM",
   "voltage_kv": 275.0,
   "source_sheet": "D1.0",
   "source_row": 233,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.969,
   "three_phase_rms_break_current_ka": 8.5,
   "three_phase_dc_break_current_ka": 4.16,
   "three_phase_peak_break_current_ka": 16.18,
   "single_phase_initial_peak_current_ka": 23.522,
   "single_phase_rms_break_current_ka": 9.145,
   "single_phase_dc_break_current_ka": 5.082,
   "single_phase_peak_break_current_ka": 18.015
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TUMMEL BRIDGE",
   "site_code": "TUMM",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 234,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 5.32,
   "three_phase_rms_break_current_ka": 1.996,
   "three_phase_dc_break_current_ka": 1.067,
   "three_phase_peak_break_current_ka": 3.89,
   "single_phase_initial_peak_current_ka": 6.307,
   "single_phase_rms_break_current_ka": 2.365,
   "single_phase_dc_break_current_ka": 1.235,
   "single_phase_peak_break_current_ka": 4.58
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TUMMEL BRIDGE",
   "site_code": "TUMM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 235,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.164,
   "three_phase_rms_break_current_ka": 11.021,
   "three_phase_dc_break_current_ka": 2.284,
   "three_phase_peak_break_current_ka": 17.871,
   "single_phase_initial_peak_current_ka": 30.012,
   "single_phase_rms_break_current_ka": 12.774,
   "single_phase_dc_break_current_ka": 2.433,
   "single_phase_peak_break_current_ka": 20.499
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WILLOWDALE",
   "site_code": "WIOW",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 236,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.271,
   "three_phase_rms_break_current_ka": 11.495,
   "three_phase_dc_break_current_ka": 4.558,
   "three_phase_peak_break_current_ka": 20.814,
   "single_phase_initial_peak_current_ka": 2.973,
   "single_phase_rms_break_current_ka": 2.061,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.914
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WILLOWDALE",
   "site_code": "WIOW",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 237,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.038,
   "three_phase_rms_break_current_ka": 13.37,
   "three_phase_dc_break_current_ka": 3.246,
   "three_phase_peak_break_current_ka": 22.153,
   "single_phase_initial_peak_current_ka": 41.654,
   "single_phase_rms_break_current_ka": 17.255,
   "single_phase_dc_break_current_ka": 3.507,
   "single_phase_peak_break_current_ka": 27.909
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WOODHILL",
   "site_code": "WOHI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.0",
   "source_row": 238,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.348,
   "three_phase_rms_break_current_ka": 10.613,
   "three_phase_dc_break_current_ka": 5.666,
   "three_phase_peak_break_current_ka": 20.675,
   "single_phase_initial_peak_current_ka": 4.415,
   "single_phase_rms_break_current_ka": 3.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.328
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WOODHILL",
   "site_code": "WOHI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.0",
   "source_row": 239,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.67,
   "three_phase_rms_break_current_ka": 13.321,
   "three_phase_dc_break_current_ka": 2.839,
   "three_phase_peak_break_current_ka": 21.677,
   "single_phase_initial_peak_current_ka": 40.873,
   "single_phase_rms_break_current_ka": 17.072,
   "single_phase_dc_break_current_ka": 3.028,
   "single_phase_peak_break_current_ka": 27.172
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AREC1-",
   "site_code": "AREC",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 62,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.34,
   "three_phase_rms_break_current_ka": 2.85,
   "three_phase_dc_break_current_ka": 0.89,
   "three_phase_peak_break_current_ka": 4.91,
   "single_phase_initial_peak_current_ka": 9.45,
   "single_phase_rms_break_current_ka": 3.66,
   "single_phase_dc_break_current_ka": 1.28,
   "single_phase_peak_break_current_ka": 6.45
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AUCH2-",
   "site_code": "AUCH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 26,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.54,
   "three_phase_rms_break_current_ka": 3.86,
   "three_phase_dc_break_current_ka": 1.05,
   "three_phase_peak_break_current_ka": 6.51,
   "single_phase_initial_peak_current_ka": 12.4,
   "single_phase_rms_break_current_ka": 5.06,
   "single_phase_dc_break_current_ka": 1.36,
   "single_phase_peak_break_current_ka": 8.52
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AYR-3-",
   "site_code": "AYR-",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 122,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.93,
   "three_phase_rms_break_current_ka": 13.3,
   "three_phase_dc_break_current_ka": 9.33,
   "three_phase_peak_break_current_ka": 28.14,
   "single_phase_initial_peak_current_ka": 5.89,
   "single_phase_rms_break_current_ka": 4.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.77
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AYRS4-",
   "site_code": "AYRS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 3,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.51,
   "three_phase_rms_break_current_ka": 12.34,
   "three_phase_dc_break_current_ka": 6.77,
   "three_phase_peak_break_current_ka": 24.21,
   "single_phase_initial_peak_current_ka": 46.44,
   "single_phase_rms_break_current_ka": 17.65,
   "single_phase_dc_break_current_ka": 9.62,
   "single_phase_peak_break_current_ka": 34.58
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BAGA0J",
   "site_code": "BAGA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 249,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.821765444399642,
   "three_phase_rms_break_current_ka": 5.083569120214655,
   "three_phase_dc_break_current_ka": 2.9877876430563135,
   "three_phase_peak_break_current_ka": 10.175798494467154,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BAGA0K",
   "site_code": "BAGA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 250,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.813105190361796,
   "three_phase_rms_break_current_ka": 5.07490886617681,
   "three_phase_dc_break_current_ka": 2.9877876430563135,
   "three_phase_peak_break_current_ka": 10.158477986391466,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BAGA3-",
   "site_code": "BAGA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 123,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.51,
   "three_phase_rms_break_current_ka": 9.44,
   "three_phase_dc_break_current_ka": 3.66,
   "three_phase_peak_break_current_ka": 17.01,
   "single_phase_initial_peak_current_ka": 4.41,
   "single_phase_rms_break_current_ka": 3.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.32
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BAIN3-",
   "site_code": "BAIN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 124,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.47,
   "three_phase_rms_break_current_ka": 11.63,
   "three_phase_dc_break_current_ka": 6.02,
   "three_phase_peak_break_current_ka": 22.47,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BERW3-",
   "site_code": "BERW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 125,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.38,
   "three_phase_rms_break_current_ka": 9.55,
   "three_phase_dc_break_current_ka": 2.06,
   "three_phase_peak_break_current_ka": 15.56,
   "single_phase_initial_peak_current_ka": 4.52,
   "single_phase_rms_break_current_ka": 3.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.39
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLAH1-",
   "site_code": "BLAH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 63,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.11,
   "three_phase_rms_break_current_ka": 6.87,
   "three_phase_dc_break_current_ka": 2.78,
   "three_phase_peak_break_current_ka": 12.5,
   "single_phase_initial_peak_current_ka": 22.83,
   "single_phase_rms_break_current_ka": 8.77,
   "single_phase_dc_break_current_ka": 3.63,
   "single_phase_peak_break_current_ka": 16.03
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLAH3A",
   "site_code": "BLAH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 126,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.71,
   "three_phase_rms_break_current_ka": 8.67,
   "three_phase_dc_break_current_ka": 5.83,
   "three_phase_peak_break_current_ka": 18.1,
   "single_phase_initial_peak_current_ka": 4.42,
   "single_phase_rms_break_current_ka": 3.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.33
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLAH3B",
   "site_code": "BLAH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 127,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.62,
   "three_phase_rms_break_current_ka": 8.64,
   "three_phase_dc_break_current_ka": 5.81,
   "three_phase_peak_break_current_ka": 18.04,
   "single_phase_initial_peak_current_ka": 4.42,
   "single_phase_rms_break_current_ka": 3.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.33
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BONN0J",
   "site_code": "BONN",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 251,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.475873965627919,
   "three_phase_rms_break_current_ka": 5.542562584220407,
   "three_phase_dc_break_current_ka": 4.555293623906147,
   "three_phase_peak_break_current_ka": 12.40148378219316,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BONN0K",
   "site_code": "BONN",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 252,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.34597015506025,
   "three_phase_rms_break_current_ka": 5.542562584220407,
   "three_phase_dc_break_current_ka": 4.537973115830458,
   "three_phase_peak_break_current_ka": 12.375503020079627,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BONN0L",
   "site_code": "BONN",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 253,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.605777776195582,
   "three_phase_rms_break_current_ka": 5.559883092296095,
   "three_phase_dc_break_current_ka": 4.572614131981836,
   "three_phase_peak_break_current_ka": 12.436124798344538,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BONN1-",
   "site_code": "BONN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 64,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.98,
   "three_phase_rms_break_current_ka": 14.14,
   "three_phase_dc_break_current_ka": 7.77,
   "three_phase_peak_break_current_ka": 27.76,
   "single_phase_initial_peak_current_ka": 52.78,
   "single_phase_rms_break_current_ka": 20.3,
   "single_phase_dc_break_current_ka": 9.57,
   "single_phase_peak_break_current_ka": 38.28
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BONN3-",
   "site_code": "BONN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 128,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.58,
   "three_phase_rms_break_current_ka": 10.58,
   "three_phase_dc_break_current_ka": 8.14,
   "three_phase_peak_break_current_ka": 23.1,
   "single_phase_initial_peak_current_ka": 4.51,
   "single_phase_rms_break_current_ka": 3.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.42
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BPGR3-",
   "site_code": "BPGR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 129,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.44,
   "three_phase_rms_break_current_ka": 17.03,
   "three_phase_dc_break_current_ka": 10.75,
   "three_phase_peak_break_current_ka": 34.83,
   "single_phase_initial_peak_current_ka": 5.9,
   "single_phase_rms_break_current_ka": 4.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.78
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRAP1-",
   "site_code": "BRAP",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 65,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.82,
   "three_phase_rms_break_current_ka": 9.88,
   "three_phase_dc_break_current_ka": 3.15,
   "three_phase_peak_break_current_ka": 17.13,
   "single_phase_initial_peak_current_ka": 31.28,
   "single_phase_rms_break_current_ka": 12.47,
   "single_phase_dc_break_current_ka": 3.38,
   "single_phase_peak_break_current_ka": 21.02
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRAP3-",
   "site_code": "BRAP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 130,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.15,
   "three_phase_rms_break_current_ka": 9.92,
   "three_phase_dc_break_current_ka": 4.79,
   "three_phase_peak_break_current_ka": 18.83,
   "single_phase_initial_peak_current_ka": 4.4,
   "single_phase_rms_break_current_ka": 3.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.31
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BROC1-",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 66,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.01,
   "three_phase_rms_break_current_ka": 8.0,
   "three_phase_dc_break_current_ka": 6.05,
   "three_phase_peak_break_current_ka": 17.36,
   "single_phase_initial_peak_current_ka": 25.76,
   "single_phase_rms_break_current_ka": 9.63,
   "single_phase_dc_break_current_ka": 5.58,
   "single_phase_peak_break_current_ka": 19.2
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BROX3-",
   "site_code": "BROX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 131,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.58,
   "three_phase_rms_break_current_ka": 9.17,
   "three_phase_dc_break_current_ka": 3.69,
   "three_phase_peak_break_current_ka": 16.66,
   "single_phase_initial_peak_current_ka": 4.39,
   "single_phase_rms_break_current_ka": 3.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.29
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BUSB2-",
   "site_code": "BUSB",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 27,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.56,
   "three_phase_rms_break_current_ka": 15.04,
   "three_phase_dc_break_current_ka": 8.03,
   "three_phase_peak_break_current_ka": 29.29,
   "single_phase_initial_peak_current_ka": 43.13,
   "single_phase_rms_break_current_ka": 16.97,
   "single_phase_dc_break_current_ka": 6.75,
   "single_phase_peak_break_current_ka": 30.76
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CAFA5-",
   "site_code": "CAFA",
   "voltage_kv": 11.0,
   "source_sheet": "D2.0",
   "source_row": 278,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.28,
   "three_phase_rms_break_current_ka": 8.36,
   "three_phase_dc_break_current_ka": 3.73,
   "three_phase_peak_break_current_ka": 15.55,
   "single_phase_initial_peak_current_ka": 2.21,
   "single_phase_rms_break_current_ka": 1.53,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.17
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CAFA5-",
   "site_code": "CAFA",
   "voltage_kv": 11.0,
   "source_sheet": "D2.0",
   "source_row": 295,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.45,
   "three_phase_rms_break_current_ka": 10.99,
   "three_phase_dc_break_current_ka": 5.22,
   "three_phase_peak_break_current_ka": 20.76,
   "single_phase_initial_peak_current_ka": 2.23,
   "single_phase_rms_break_current_ka": 1.55,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.19
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CATY0J",
   "site_code": "CATY",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 254,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.634273275730854,
   "three_phase_rms_break_current_ka": 3.1609927238132007,
   "three_phase_dc_break_current_ka": 1.4635829323957013,
   "three_phase_peak_break_current_ka": 5.940934269961249,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CATY0K",
   "site_code": "CATY",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 255,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.469728449011809,
   "three_phase_rms_break_current_ka": 3.1523324697753567,
   "three_phase_dc_break_current_ka": 1.4809034404713899,
   "three_phase_peak_break_current_ka": 5.940934269961249,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CATY3-",
   "site_code": "CATY",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 132,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.46,
   "three_phase_rms_break_current_ka": 9.3,
   "three_phase_dc_break_current_ka": 5.6,
   "three_phase_peak_break_current_ka": 18.74,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CCSS1-",
   "site_code": "CCSS",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 67,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.81,
   "three_phase_rms_break_current_ka": 8.14,
   "three_phase_dc_break_current_ka": 4.42,
   "three_phase_peak_break_current_ka": 15.93,
   "single_phase_initial_peak_current_ka": 28.3,
   "single_phase_rms_break_current_ka": 10.92,
   "single_phase_dc_break_current_ka": 4.59,
   "single_phase_peak_break_current_ka": 20.04
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CCSS3-",
   "site_code": "CCSS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 133,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.08,
   "three_phase_rms_break_current_ka": 9.18,
   "three_phase_dc_break_current_ka": 6.16,
   "three_phase_peak_break_current_ka": 19.15,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHAP1-",
   "site_code": "CHAP",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 68,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.82,
   "three_phase_rms_break_current_ka": 9.49,
   "three_phase_dc_break_current_ka": 1.86,
   "three_phase_peak_break_current_ka": 15.28,
   "single_phase_initial_peak_current_ka": 27.43,
   "single_phase_rms_break_current_ka": 11.34,
   "single_phase_dc_break_current_ka": 1.97,
   "single_phase_peak_break_current_ka": 18.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHAP3-",
   "site_code": "CHAP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 134,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.79,
   "three_phase_rms_break_current_ka": 9.41,
   "three_phase_dc_break_current_ka": 5.07,
   "three_phase_peak_break_current_ka": 18.38,
   "single_phase_initial_peak_current_ka": 4.56,
   "single_phase_rms_break_current_ka": 3.16,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.47
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHAS3A",
   "site_code": "CHAS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 135,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.27,
   "three_phase_rms_break_current_ka": 14.55,
   "three_phase_dc_break_current_ka": 9.0,
   "three_phase_peak_break_current_ka": 29.58,
   "single_phase_initial_peak_current_ka": 8.72,
   "single_phase_rms_break_current_ka": 6.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 8.54
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHAS3B",
   "site_code": "CHAS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 136,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.27,
   "three_phase_rms_break_current_ka": 14.55,
   "three_phase_dc_break_current_ka": 9.0,
   "three_phase_peak_break_current_ka": 29.58,
   "single_phase_initial_peak_current_ka": 8.72,
   "single_phase_rms_break_current_ka": 6.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 8.54
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYM2-",
   "site_code": "CLYM",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 28,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.22,
   "three_phase_rms_break_current_ka": 19.66,
   "three_phase_dc_break_current_ka": 11.95,
   "three_phase_peak_break_current_ka": 39.75,
   "single_phase_initial_peak_current_ka": 61.86,
   "single_phase_rms_break_current_ka": 23.77,
   "single_phase_dc_break_current_ka": 12.18,
   "single_phase_peak_break_current_ka": 45.79
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYM3A",
   "site_code": "CLYM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 137,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.47,
   "three_phase_rms_break_current_ka": 10.98,
   "three_phase_dc_break_current_ka": 7.59,
   "three_phase_peak_break_current_ka": 23.13,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYM3B",
   "site_code": "CLYM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 138,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.63,
   "three_phase_rms_break_current_ka": 11.05,
   "three_phase_dc_break_current_ka": 7.48,
   "three_phase_peak_break_current_ka": 23.11,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYN2Q",
   "site_code": "CLYN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 29,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.3,
   "three_phase_rms_break_current_ka": 4.85,
   "three_phase_dc_break_current_ka": 4.43,
   "three_phase_peak_break_current_ka": 11.29,
   "single_phase_initial_peak_current_ka": 16.05,
   "single_phase_rms_break_current_ka": 5.93,
   "single_phase_dc_break_current_ka": 5.33,
   "single_phase_peak_break_current_ka": 13.72
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYN3A",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 139,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.8,
   "three_phase_rms_break_current_ka": 10.18,
   "three_phase_dc_break_current_ka": 6.74,
   "three_phase_peak_break_current_ka": 21.15,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYN3B",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 140,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.89,
   "three_phase_rms_break_current_ka": 10.22,
   "three_phase_dc_break_current_ka": 6.76,
   "three_phase_peak_break_current_ka": 21.21,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYN3C",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 141,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.78,
   "three_phase_rms_break_current_ka": 10.18,
   "three_phase_dc_break_current_ka": 6.76,
   "three_phase_peak_break_current_ka": 21.15,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYN3D",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 142,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.8,
   "three_phase_rms_break_current_ka": 10.19,
   "three_phase_dc_break_current_ka": 6.7,
   "three_phase_peak_break_current_ka": 21.11,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYS2R",
   "site_code": "CLYS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 30,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.48,
   "three_phase_rms_break_current_ka": 4.95,
   "three_phase_dc_break_current_ka": 4.29,
   "three_phase_peak_break_current_ka": 11.28,
   "single_phase_initial_peak_current_ka": 15.45,
   "single_phase_rms_break_current_ka": 5.75,
   "single_phase_dc_break_current_ka": 4.68,
   "single_phase_peak_break_current_ka": 12.81
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYS3A",
   "site_code": "CLYS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 143,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.64,
   "three_phase_rms_break_current_ka": 10.14,
   "three_phase_dc_break_current_ka": 6.49,
   "three_phase_peak_break_current_ka": 20.83,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYS3B",
   "site_code": "CLYS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 144,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.58,
   "three_phase_rms_break_current_ka": 10.13,
   "three_phase_dc_break_current_ka": 6.41,
   "three_phase_peak_break_current_ka": 20.73,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COAB4-",
   "site_code": "COAB",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 4,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.7,
   "three_phase_rms_break_current_ka": 14.25,
   "three_phase_dc_break_current_ka": 6.96,
   "three_phase_peak_break_current_ka": 27.12,
   "single_phase_initial_peak_current_ka": 43.85,
   "single_phase_rms_break_current_ka": 17.02,
   "single_phase_dc_break_current_ka": 8.57,
   "single_phase_peak_break_current_ka": 32.63
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COAL1A",
   "site_code": "COAL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 69,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.32,
   "three_phase_rms_break_current_ka": 8.42,
   "three_phase_dc_break_current_ka": 6.97,
   "three_phase_peak_break_current_ka": 18.88,
   "single_phase_initial_peak_current_ka": 31.05,
   "single_phase_rms_break_current_ka": 11.41,
   "single_phase_dc_break_current_ka": 8.56,
   "single_phase_peak_break_current_ka": 24.7
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COAL1B",
   "site_code": "COAL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 70,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.2,
   "three_phase_rms_break_current_ka": 9.16,
   "three_phase_dc_break_current_ka": 7.34,
   "three_phase_peak_break_current_ka": 20.3,
   "single_phase_initial_peak_current_ka": 33.6,
   "single_phase_rms_break_current_ka": 12.35,
   "single_phase_dc_break_current_ka": 9.34,
   "single_phase_peak_break_current_ka": 26.81
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COAL4-",
   "site_code": "COAL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 5,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.3,
   "three_phase_rms_break_current_ka": 14.45,
   "three_phase_dc_break_current_ka": 7.17,
   "three_phase_peak_break_current_ka": 27.61,
   "single_phase_initial_peak_current_ka": 44.66,
   "single_phase_rms_break_current_ka": 17.3,
   "single_phase_dc_break_current_ka": 8.74,
   "single_phase_peak_break_current_ka": 33.2
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COAT3-",
   "site_code": "COAT",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 145,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.2,
   "three_phase_rms_break_current_ka": 12.84,
   "three_phase_dc_break_current_ka": 10.98,
   "three_phase_peak_break_current_ka": 29.14,
   "single_phase_initial_peak_current_ka": 5.9,
   "single_phase_rms_break_current_ka": 4.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.78
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COCK2-",
   "site_code": "COCK",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 31,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.85,
   "three_phase_rms_break_current_ka": 15.75,
   "three_phase_dc_break_current_ka": 9.29,
   "three_phase_peak_break_current_ka": 31.56,
   "single_phase_initial_peak_current_ka": 46.8,
   "single_phase_rms_break_current_ka": 18.11,
   "single_phase_dc_break_current_ka": 9.46,
   "single_phase_peak_break_current_ka": 35.07
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COCK3-",
   "site_code": "COCK",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 146,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.4,
   "three_phase_rms_break_current_ka": 14.17,
   "three_phase_dc_break_current_ka": 10.38,
   "three_phase_peak_break_current_ka": 30.41,
   "single_phase_initial_peak_current_ka": 5.98,
   "single_phase_rms_break_current_ka": 4.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.86
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COYL1-",
   "site_code": "COYL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 71,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.48,
   "three_phase_rms_break_current_ka": 7.01,
   "three_phase_dc_break_current_ka": 5.66,
   "three_phase_peak_break_current_ka": 15.58,
   "single_phase_initial_peak_current_ka": 27.12,
   "single_phase_rms_break_current_ka": 10.01,
   "single_phase_dc_break_current_ka": 7.15,
   "single_phase_peak_break_current_ka": 21.3
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COYL2-",
   "site_code": "COYL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 32,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.33,
   "three_phase_rms_break_current_ka": 11.71,
   "three_phase_dc_break_current_ka": 6.7,
   "three_phase_peak_break_current_ka": 23.27,
   "single_phase_initial_peak_current_ka": 38.96,
   "single_phase_rms_break_current_ka": 15.14,
   "single_phase_dc_break_current_ka": 7.42,
   "single_phase_peak_break_current_ka": 28.83
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COYL3-",
   "site_code": "COYL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 147,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.72,
   "three_phase_rms_break_current_ka": 10.44,
   "three_phase_dc_break_current_ka": 5.08,
   "three_phase_peak_break_current_ka": 19.85,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CROO3J",
   "site_code": "CROO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 148,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.67,
   "three_phase_rms_break_current_ka": 11.89,
   "three_phase_dc_break_current_ka": 3.55,
   "three_phase_peak_break_current_ka": 20.37,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CROO3K",
   "site_code": "CROO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 149,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.03,
   "three_phase_rms_break_current_ka": 9.7,
   "three_phase_dc_break_current_ka": 3.72,
   "three_phase_peak_break_current_ka": 17.43,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CRYR1-",
   "site_code": "CRYR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 72,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.8,
   "three_phase_rms_break_current_ka": 3.91,
   "three_phase_dc_break_current_ka": 3.6,
   "three_phase_peak_break_current_ka": 9.12,
   "single_phase_initial_peak_current_ka": 14.3,
   "single_phase_rms_break_current_ka": 5.21,
   "single_phase_dc_break_current_ka": 4.6,
   "single_phase_peak_break_current_ka": 11.96
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CRYR1A",
   "site_code": "CRYR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 73,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.07,
   "three_phase_rms_break_current_ka": 3.99,
   "three_phase_dc_break_current_ka": 3.87,
   "three_phase_peak_break_current_ka": 9.51,
   "single_phase_initial_peak_current_ka": 14.66,
   "single_phase_rms_break_current_ka": 5.33,
   "single_phase_dc_break_current_ka": 4.84,
   "single_phase_peak_break_current_ka": 12.38
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CRYR31",
   "site_code": "CRYR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 150,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.39,
   "three_phase_rms_break_current_ka": 6.3,
   "three_phase_dc_break_current_ka": 5.29,
   "three_phase_peak_break_current_ka": 14.2,
   "single_phase_initial_peak_current_ka": 2.95,
   "single_phase_rms_break_current_ka": 2.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.89
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CRYR32",
   "site_code": "CRYR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 151,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.39,
   "three_phase_rms_break_current_ka": 6.3,
   "three_phase_dc_break_current_ka": 5.29,
   "three_phase_peak_break_current_ka": 14.2,
   "single_phase_initial_peak_current_ka": 2.95,
   "single_phase_rms_break_current_ka": 2.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.89
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CRYR4-",
   "site_code": "CRYR",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 6,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.09,
   "three_phase_rms_break_current_ka": 12.99,
   "three_phase_dc_break_current_ka": 7.08,
   "three_phase_peak_break_current_ka": 25.45,
   "single_phase_initial_peak_current_ka": 34.1,
   "single_phase_rms_break_current_ka": 13.26,
   "single_phase_dc_break_current_ka": 6.79,
   "single_phase_peak_break_current_ka": 25.54
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CUMB3-",
   "site_code": "CUMB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 152,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.41,
   "three_phase_rms_break_current_ka": 9.67,
   "three_phase_dc_break_current_ka": 4.51,
   "three_phase_peak_break_current_ka": 18.18,
   "single_phase_initial_peak_current_ka": 4.46,
   "single_phase_rms_break_current_ka": 3.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.37
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CUMW1-",
   "site_code": "CUMW",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 74,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.22,
   "three_phase_rms_break_current_ka": 7.93,
   "three_phase_dc_break_current_ka": 1.91,
   "three_phase_peak_break_current_ka": 13.12,
   "single_phase_initial_peak_current_ka": 24.67,
   "single_phase_rms_break_current_ka": 10.4,
   "single_phase_dc_break_current_ka": 2.12,
   "single_phase_peak_break_current_ka": 16.82
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CUMW3-",
   "site_code": "CUMW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 153,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.88,
   "three_phase_rms_break_current_ka": 8.84,
   "three_phase_dc_break_current_ka": 4.8,
   "three_phase_peak_break_current_ka": 17.3,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CUPA3-",
   "site_code": "CUPA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 154,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.73,
   "three_phase_rms_break_current_ka": 10.4,
   "three_phase_dc_break_current_ka": 1.17,
   "three_phase_peak_break_current_ka": 15.88,
   "single_phase_initial_peak_current_ka": 4.38,
   "single_phase_rms_break_current_ka": 3.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.29
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CURR0J",
   "site_code": "CURR",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 256,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.938938215281565,
   "three_phase_rms_break_current_ka": 5.447299789804119,
   "three_phase_dc_break_current_ka": 3.8018515226136853,
   "three_phase_peak_break_current_ka": 11.500817362257344,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CURR0K",
   "site_code": "CURR",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 257,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.731092118373303,
   "three_phase_rms_break_current_ka": 5.36935750346352,
   "three_phase_dc_break_current_ka": 3.758550252424463,
   "three_phase_peak_break_current_ka": 11.344932789576145,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CURR1A",
   "site_code": "CURR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 75,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.19,
   "three_phase_rms_break_current_ka": 10.39,
   "three_phase_dc_break_current_ka": 7.74,
   "three_phase_peak_break_current_ka": 22.43,
   "single_phase_initial_peak_current_ka": 39.31,
   "single_phase_rms_break_current_ka": 14.42,
   "single_phase_dc_break_current_ka": 9.92,
   "single_phase_peak_break_current_ka": 30.31
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CURR1B",
   "site_code": "CURR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 76,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.19,
   "three_phase_rms_break_current_ka": 10.39,
   "three_phase_dc_break_current_ka": 7.74,
   "three_phase_peak_break_current_ka": 22.43,
   "single_phase_initial_peak_current_ka": 39.31,
   "single_phase_rms_break_current_ka": 14.42,
   "single_phase_dc_break_current_ka": 9.92,
   "single_phase_peak_break_current_ka": 30.31
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CURR2-",
   "site_code": "CURR",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 33,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.23,
   "three_phase_rms_break_current_ka": 15.19,
   "three_phase_dc_break_current_ka": 8.3,
   "three_phase_peak_break_current_ka": 29.78,
   "single_phase_initial_peak_current_ka": 45.98,
   "single_phase_rms_break_current_ka": 17.82,
   "single_phase_dc_break_current_ka": 9.16,
   "single_phase_peak_break_current_ka": 34.35
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CURR5-",
   "site_code": "CURR",
   "voltage_kv": 11.0,
   "source_sheet": "D2.0",
   "source_row": 279,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.75,
   "three_phase_rms_break_current_ka": 12.1,
   "three_phase_dc_break_current_ka": 5.57,
   "three_phase_peak_break_current_ka": 22.68,
   "single_phase_initial_peak_current_ka": 4.45,
   "single_phase_rms_break_current_ka": 3.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.36
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CURR5-",
   "site_code": "CURR",
   "voltage_kv": 11.0,
   "source_sheet": "D2.0",
   "source_row": 296,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.44,
   "three_phase_rms_break_current_ka": 12.44,
   "three_phase_dc_break_current_ka": 5.7,
   "three_phase_peak_break_current_ka": 23.3,
   "single_phase_initial_peak_current_ka": 4.46,
   "single_phase_rms_break_current_ka": 3.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.37
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DALL2-",
   "site_code": "DALL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 34,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.66,
   "three_phase_rms_break_current_ka": 10.09,
   "three_phase_dc_break_current_ka": 6.12,
   "three_phase_peak_break_current_ka": 20.39,
   "single_phase_initial_peak_current_ka": 28.86,
   "single_phase_rms_break_current_ka": 11.14,
   "single_phase_dc_break_current_ka": 5.75,
   "single_phase_peak_break_current_ka": 21.51
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DALM1-",
   "site_code": "DALM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 77,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.81,
   "three_phase_rms_break_current_ka": 8.2,
   "three_phase_dc_break_current_ka": 6.3,
   "three_phase_peak_break_current_ka": 17.9,
   "single_phase_initial_peak_current_ka": 28.69,
   "single_phase_rms_break_current_ka": 10.52,
   "single_phase_dc_break_current_ka": 8.04,
   "single_phase_peak_break_current_ka": 22.92
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DALM3-",
   "site_code": "DALM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 155,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.66,
   "three_phase_rms_break_current_ka": 10.34,
   "three_phase_dc_break_current_ka": 7.47,
   "three_phase_peak_break_current_ka": 22.1,
   "single_phase_initial_peak_current_ka": 4.42,
   "single_phase_rms_break_current_ka": 3.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.33
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DENN2-",
   "site_code": "DENN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 35,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.41,
   "three_phase_rms_break_current_ka": 18.56,
   "three_phase_dc_break_current_ka": 11.28,
   "three_phase_peak_break_current_ka": 37.52,
   "single_phase_initial_peak_current_ka": 57.78,
   "single_phase_rms_break_current_ka": 22.08,
   "single_phase_dc_break_current_ka": 12.33,
   "single_phase_peak_break_current_ka": 43.55
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DENN4-",
   "site_code": "DENN",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 7,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.23,
   "three_phase_rms_break_current_ka": 8.39,
   "three_phase_dc_break_current_ka": 6.41,
   "three_phase_peak_break_current_ka": 18.28,
   "single_phase_initial_peak_current_ka": 25.01,
   "single_phase_rms_break_current_ka": 9.39,
   "single_phase_dc_break_current_ka": 6.62,
   "single_phase_peak_break_current_ka": 19.89
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEVM0J",
   "site_code": "DEVM",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 258,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.213991613524374,
   "three_phase_rms_break_current_ka": 2.598076211353316,
   "three_phase_dc_break_current_ka": 2.208364779650318,
   "three_phase_peak_break_current_ka": 5.880312491696338,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEVM0K",
   "site_code": "DEVM",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 259,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.153369835259463,
   "three_phase_rms_break_current_ka": 2.5894159573154716,
   "three_phase_dc_break_current_ka": 2.199704525612474,
   "three_phase_peak_break_current_ka": 5.862991983620649,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEVM1-",
   "site_code": "DEVM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 78,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.74,
   "three_phase_rms_break_current_ka": 10.39,
   "three_phase_dc_break_current_ka": 6.25,
   "three_phase_peak_break_current_ka": 20.94,
   "single_phase_initial_peak_current_ka": 35.87,
   "single_phase_rms_break_current_ka": 13.74,
   "single_phase_dc_break_current_ka": 7.67,
   "single_phase_peak_break_current_ka": 27.1
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEVM3-",
   "site_code": "DEVM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 156,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.21,
   "three_phase_rms_break_current_ka": 11.2,
   "three_phase_dc_break_current_ka": 5.36,
   "three_phase_peak_break_current_ka": 21.2,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEVM4-",
   "site_code": "DEVM",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 8,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.92,
   "three_phase_rms_break_current_ka": 9.91,
   "three_phase_dc_break_current_ka": 5.84,
   "three_phase_peak_break_current_ka": 19.85,
   "single_phase_initial_peak_current_ka": 27.03,
   "single_phase_rms_break_current_ka": 10.54,
   "single_phase_dc_break_current_ka": 5.21,
   "single_phase_peak_break_current_ka": 20.11
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEVO1-",
   "site_code": "DEVO",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 79,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.79,
   "three_phase_rms_break_current_ka": 8.98,
   "three_phase_dc_break_current_ka": 1.15,
   "three_phase_peak_break_current_ka": 13.85,
   "single_phase_initial_peak_current_ka": 25.11,
   "single_phase_rms_break_current_ka": 10.74,
   "single_phase_dc_break_current_ka": 1.8,
   "single_phase_peak_break_current_ka": 16.99
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEVO3-",
   "site_code": "DEVO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 157,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.44,
   "three_phase_rms_break_current_ka": 9.33,
   "three_phase_dc_break_current_ka": 3.64,
   "three_phase_peak_break_current_ka": 16.84,
   "single_phase_initial_peak_current_ka": 4.42,
   "single_phase_rms_break_current_ka": 3.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.33
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEWP3-",
   "site_code": "DEWP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 158,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.99,
   "three_phase_rms_break_current_ka": 16.45,
   "three_phase_dc_break_current_ka": 11.39,
   "three_phase_peak_break_current_ka": 34.66,
   "single_phase_initial_peak_current_ka": 7.86,
   "single_phase_rms_break_current_ka": 5.44,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 7.7
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DONO1-",
   "site_code": "DONO",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 80,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.7,
   "three_phase_rms_break_current_ka": 8.43,
   "three_phase_dc_break_current_ka": 4.87,
   "three_phase_peak_break_current_ka": 16.79,
   "single_phase_initial_peak_current_ka": 29.5,
   "single_phase_rms_break_current_ka": 11.32,
   "single_phase_dc_break_current_ka": 4.73,
   "single_phase_peak_break_current_ka": 20.73
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DONO3A",
   "site_code": "DONO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 159,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.64,
   "three_phase_rms_break_current_ka": 8.98,
   "three_phase_dc_break_current_ka": 6.68,
   "three_phase_peak_break_current_ka": 19.37,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DRCR3-",
   "site_code": "DRCR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 160,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.68,
   "three_phase_rms_break_current_ka": 9.21,
   "three_phase_dc_break_current_ka": 2.84,
   "three_phase_peak_break_current_ka": 15.87,
   "single_phase_initial_peak_current_ka": 4.43,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.33
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DRUM3-",
   "site_code": "DRUM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 161,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.02,
   "three_phase_rms_break_current_ka": 12.87,
   "three_phase_dc_break_current_ka": 10.36,
   "three_phase_peak_break_current_ka": 28.55,
   "single_phase_initial_peak_current_ka": 5.89,
   "single_phase_rms_break_current_ka": 4.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.77
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUMF1-",
   "site_code": "DUMF",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 81,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.78,
   "three_phase_rms_break_current_ka": 6.6,
   "three_phase_dc_break_current_ka": 0.54,
   "three_phase_peak_break_current_ka": 9.88,
   "single_phase_initial_peak_current_ka": 19.69,
   "single_phase_rms_break_current_ka": 8.31,
   "single_phase_dc_break_current_ka": 0.82,
   "single_phase_peak_break_current_ka": 12.58
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUMF3A",
   "site_code": "DUMF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 162,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.39,
   "three_phase_rms_break_current_ka": 11.4,
   "three_phase_dc_break_current_ka": 2.0,
   "three_phase_peak_break_current_ka": 18.11,
   "single_phase_initial_peak_current_ka": 4.35,
   "single_phase_rms_break_current_ka": 3.01,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.26
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUMF3B",
   "site_code": "DUMF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 163,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.39,
   "three_phase_rms_break_current_ka": 11.4,
   "three_phase_dc_break_current_ka": 1.97,
   "three_phase_peak_break_current_ka": 18.09,
   "single_phase_initial_peak_current_ka": 4.4,
   "single_phase_rms_break_current_ka": 3.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.31
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUMF3I",
   "site_code": "DUMF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 164,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.05,
   "three_phase_rms_break_current_ka": 6.5,
   "three_phase_dc_break_current_ka": 1.67,
   "three_phase_peak_break_current_ka": 10.86,
   "single_phase_initial_peak_current_ka": 1.5,
   "single_phase_rms_break_current_ka": 1.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.47
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNB3A",
   "site_code": "DUNB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 165,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.14,
   "three_phase_rms_break_current_ka": 10.62,
   "three_phase_dc_break_current_ka": 3.0,
   "three_phase_peak_break_current_ka": 18.02,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNB3B",
   "site_code": "DUNB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 166,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.14,
   "three_phase_rms_break_current_ka": 10.12,
   "three_phase_dc_break_current_ka": 4.45,
   "three_phase_peak_break_current_ka": 18.76,
   "single_phase_initial_peak_current_ka": 4.49,
   "single_phase_rms_break_current_ka": 3.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.39
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNE1-",
   "site_code": "DUNE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 82,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.55,
   "three_phase_rms_break_current_ka": 5.76,
   "three_phase_dc_break_current_ka": 0.62,
   "three_phase_peak_break_current_ka": 8.76,
   "single_phase_initial_peak_current_ka": 15.93,
   "single_phase_rms_break_current_ka": 6.81,
   "single_phase_dc_break_current_ka": 0.98,
   "single_phase_peak_break_current_ka": 10.61
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNE3-",
   "site_code": "DUNE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 167,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.94,
   "three_phase_rms_break_current_ka": 10.18,
   "three_phase_dc_break_current_ka": 2.14,
   "three_phase_peak_break_current_ka": 16.53,
   "single_phase_initial_peak_current_ka": 4.42,
   "single_phase_rms_break_current_ka": 3.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.33
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNF3-",
   "site_code": "DUNF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 168,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.75,
   "three_phase_rms_break_current_ka": 10.7,
   "three_phase_dc_break_current_ka": 3.78,
   "three_phase_peak_break_current_ka": 18.91,
   "single_phase_initial_peak_current_ka": 4.42,
   "single_phase_rms_break_current_ka": 3.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.33
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNH3-",
   "site_code": "DUNH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 169,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.59,
   "three_phase_rms_break_current_ka": 8.63,
   "three_phase_dc_break_current_ka": 5.84,
   "three_phase_peak_break_current_ka": 18.04,
   "single_phase_initial_peak_current_ka": 4.41,
   "single_phase_rms_break_current_ka": 3.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.32
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EAST5-",
   "site_code": "EAST",
   "voltage_kv": 11.0,
   "source_sheet": "D2.0",
   "source_row": 280,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.08,
   "three_phase_rms_break_current_ka": 6.25,
   "three_phase_dc_break_current_ka": 1.29,
   "three_phase_peak_break_current_ka": 10.13,
   "single_phase_initial_peak_current_ka": 1.13,
   "single_phase_rms_break_current_ka": 0.78,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.11
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EAST5-",
   "site_code": "EAST",
   "voltage_kv": 11.0,
   "source_sheet": "D2.0",
   "source_row": 297,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.87,
   "three_phase_rms_break_current_ka": 8.76,
   "three_phase_dc_break_current_ka": 2.46,
   "three_phase_peak_break_current_ka": 14.85,
   "single_phase_initial_peak_current_ka": 1.14,
   "single_phase_rms_break_current_ka": 0.79,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.11
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ECCF0J",
   "site_code": "ECCF",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 260,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.23286816982622,
   "three_phase_rms_break_current_ka": 5.100889628290343,
   "three_phase_dc_break_current_ka": 1.2037753112603695,
   "three_phase_peak_break_current_ka": 8.4091066707469,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ECCF0K",
   "site_code": "ECCF",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 261,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.24663657499607,
   "three_phase_rms_break_current_ka": 6.105479096680292,
   "three_phase_dc_break_current_ka": 2.4421916386721167,
   "three_phase_peak_break_current_ka": 11.067804660365125,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ECCL1-",
   "site_code": "ECCL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 83,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.3,
   "three_phase_rms_break_current_ka": 8.98,
   "three_phase_dc_break_current_ka": 7.36,
   "three_phase_peak_break_current_ka": 20.07,
   "single_phase_initial_peak_current_ka": 33.32,
   "single_phase_rms_break_current_ka": 12.65,
   "single_phase_dc_break_current_ka": 8.93,
   "single_phase_peak_break_current_ka": 26.82
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ECCL3-",
   "site_code": "ECCL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 170,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.67,
   "three_phase_rms_break_current_ka": 11.08,
   "three_phase_dc_break_current_ka": 5.41,
   "three_phase_peak_break_current_ka": 21.08,
   "single_phase_initial_peak_current_ka": 5.15,
   "single_phase_rms_break_current_ka": 3.53,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ECCL4A",
   "site_code": "ECCL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 9,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.61,
   "three_phase_rms_break_current_ka": 12.74,
   "three_phase_dc_break_current_ka": 7.43,
   "three_phase_peak_break_current_ka": 25.45,
   "single_phase_initial_peak_current_ka": 31.07,
   "single_phase_rms_break_current_ka": 12.08,
   "single_phase_dc_break_current_ka": 6.08,
   "single_phase_peak_break_current_ka": 23.17
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ECCL4B",
   "site_code": "ECCL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 10,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.64,
   "three_phase_rms_break_current_ka": 12.75,
   "three_phase_dc_break_current_ka": 7.43,
   "three_phase_peak_break_current_ka": 25.47,
   "single_phase_initial_peak_current_ka": 31.42,
   "single_phase_rms_break_current_ka": 12.22,
   "single_phase_dc_break_current_ka": 6.15,
   "single_phase_peak_break_current_ka": 23.43
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EERH2-",
   "site_code": "EERH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 36,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.7,
   "three_phase_rms_break_current_ka": 18.12,
   "three_phase_dc_break_current_ka": 10.72,
   "three_phase_peak_break_current_ka": 36.36,
   "single_phase_initial_peak_current_ka": 53.0,
   "single_phase_rms_break_current_ka": 20.53,
   "single_phase_dc_break_current_ka": 9.75,
   "single_phase_peak_break_current_ka": 38.77
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EERH3-",
   "site_code": "EERH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 171,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.36,
   "three_phase_rms_break_current_ka": 15.0,
   "three_phase_dc_break_current_ka": 12.72,
   "three_phase_peak_break_current_ka": 33.94,
   "single_phase_initial_peak_current_ka": 5.96,
   "single_phase_rms_break_current_ka": 4.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.84
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EKIL3A",
   "site_code": "EKIL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 172,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.21,
   "three_phase_rms_break_current_ka": 11.12,
   "three_phase_dc_break_current_ka": 8.95,
   "three_phase_peak_break_current_ka": 24.68,
   "single_phase_initial_peak_current_ka": 5.23,
   "single_phase_rms_break_current_ka": 3.62,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.11
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EKIL3B",
   "site_code": "EKIL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 173,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.18,
   "three_phase_rms_break_current_ka": 10.46,
   "three_phase_dc_break_current_ka": 8.71,
   "three_phase_peak_break_current_ka": 23.5,
   "single_phase_initial_peak_current_ka": 5.27,
   "single_phase_rms_break_current_ka": 3.65,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.15
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EKIS2-",
   "site_code": "EKIS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 37,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.18,
   "three_phase_rms_break_current_ka": 16.29,
   "three_phase_dc_break_current_ka": 9.18,
   "three_phase_peak_break_current_ka": 32.22,
   "single_phase_initial_peak_current_ka": 51.96,
   "single_phase_rms_break_current_ka": 20.34,
   "single_phase_dc_break_current_ka": 8.99,
   "single_phase_peak_break_current_ka": 37.76
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EKIS3A",
   "site_code": "EKIS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 174,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.95,
   "three_phase_rms_break_current_ka": 8.28,
   "three_phase_dc_break_current_ka": 6.15,
   "three_phase_peak_break_current_ka": 17.86,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EKIS3B",
   "site_code": "EKIS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 175,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.31,
   "three_phase_rms_break_current_ka": 8.4,
   "three_phase_dc_break_current_ka": 6.32,
   "three_phase_peak_break_current_ka": 18.2,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELDE3-",
   "site_code": "ELDE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 176,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.19,
   "three_phase_rms_break_current_ka": 12.72,
   "three_phase_dc_break_current_ka": 4.82,
   "three_phase_peak_break_current_ka": 22.81,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELVA0J",
   "site_code": "ELVA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 262,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.24663657499607,
   "three_phase_rms_break_current_ka": 5.750408681128672,
   "three_phase_dc_break_current_ka": 6.815619927783532,
   "three_phase_peak_break_current_ka": 14.956258723357255,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELVA0K",
   "site_code": "ELVA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 263,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.237976320958225,
   "three_phase_rms_break_current_ka": 5.750408681128672,
   "three_phase_dc_break_current_ka": 6.815619927783532,
   "three_phase_peak_break_current_ka": 14.956258723357255,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELVA2Q",
   "site_code": "ELVA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 38,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.99,
   "three_phase_rms_break_current_ka": 5.06,
   "three_phase_dc_break_current_ka": 5.11,
   "three_phase_peak_break_current_ka": 12.26,
   "single_phase_initial_peak_current_ka": 16.23,
   "single_phase_rms_break_current_ka": 6.09,
   "single_phase_dc_break_current_ka": 5.02,
   "single_phase_peak_break_current_ka": 13.64
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELVA2R",
   "site_code": "ELVA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 39,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.12,
   "three_phase_rms_break_current_ka": 5.11,
   "three_phase_dc_break_current_ka": 5.16,
   "three_phase_peak_break_current_ka": 12.38,
   "single_phase_initial_peak_current_ka": 16.13,
   "single_phase_rms_break_current_ka": 5.91,
   "single_phase_dc_break_current_ka": 5.6,
   "single_phase_peak_break_current_ka": 13.95
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELVA4-",
   "site_code": "ELVA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 11,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.36,
   "three_phase_rms_break_current_ka": 16.57,
   "three_phase_dc_break_current_ka": 8.36,
   "three_phase_peak_break_current_ka": 31.8,
   "single_phase_initial_peak_current_ka": 42.59,
   "single_phase_rms_break_current_ka": 16.86,
   "single_phase_dc_break_current_ka": 6.91,
   "single_phase_peak_break_current_ka": 30.76
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ERSK3-",
   "site_code": "ERSK",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 177,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.88,
   "three_phase_rms_break_current_ka": 9.81,
   "three_phase_dc_break_current_ka": 4.61,
   "three_phase_peak_break_current_ka": 18.49,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FALL4-",
   "site_code": "FALL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 12,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.5,
   "three_phase_rms_break_current_ka": 12.07,
   "three_phase_dc_break_current_ka": 6.54,
   "three_phase_peak_break_current_ka": 23.61,
   "single_phase_initial_peak_current_ka": 31.94,
   "single_phase_rms_break_current_ka": 12.42,
   "single_phase_dc_break_current_ka": 6.36,
   "single_phase_peak_break_current_ka": 23.92
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FINN3-",
   "site_code": "FINN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 178,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.05,
   "three_phase_rms_break_current_ka": 10.63,
   "three_phase_dc_break_current_ka": 6.04,
   "three_phase_peak_break_current_ka": 21.07,
   "single_phase_initial_peak_current_ka": 4.46,
   "single_phase_rms_break_current_ka": 3.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.37
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GALA1-",
   "site_code": "GALA",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 84,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.36,
   "three_phase_rms_break_current_ka": 6.56,
   "three_phase_dc_break_current_ka": 0.29,
   "three_phase_peak_break_current_ka": 9.56,
   "single_phase_initial_peak_current_ka": 17.61,
   "single_phase_rms_break_current_ka": 7.71,
   "single_phase_dc_break_current_ka": 0.66,
   "single_phase_peak_break_current_ka": 11.56
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GALA3-",
   "site_code": "GALA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 179,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.49,
   "three_phase_rms_break_current_ka": 9.47,
   "three_phase_dc_break_current_ka": 2.05,
   "three_phase_peak_break_current_ka": 15.45,
   "single_phase_initial_peak_current_ka": 4.8,
   "single_phase_rms_break_current_ka": 3.31,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.69
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GAWH1Q",
   "site_code": "GAWH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 85,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.78,
   "three_phase_rms_break_current_ka": 7.81,
   "three_phase_dc_break_current_ka": 3.75,
   "three_phase_peak_break_current_ka": 14.8,
   "single_phase_initial_peak_current_ka": 26.65,
   "single_phase_rms_break_current_ka": 10.45,
   "single_phase_dc_break_current_ka": 3.64,
   "single_phase_peak_break_current_ka": 18.42
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GAWH3-",
   "site_code": "GAWH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 180,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.39,
   "three_phase_rms_break_current_ka": 7.82,
   "three_phase_dc_break_current_ka": 5.49,
   "three_phase_peak_break_current_ka": 16.55,
   "single_phase_initial_peak_current_ka": 2.26,
   "single_phase_rms_break_current_ka": 1.57,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.22
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GIFF3A",
   "site_code": "GIFF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 181,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.03,
   "three_phase_rms_break_current_ka": 8.98,
   "three_phase_dc_break_current_ka": 6.93,
   "three_phase_peak_break_current_ka": 19.63,
   "single_phase_initial_peak_current_ka": 5.19,
   "single_phase_rms_break_current_ka": 3.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.07
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GIFF3B",
   "site_code": "GIFF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 182,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.71,
   "three_phase_rms_break_current_ka": 11.5,
   "three_phase_dc_break_current_ka": 7.23,
   "three_phase_peak_break_current_ka": 23.49,
   "single_phase_initial_peak_current_ka": 5.31,
   "single_phase_rms_break_current_ka": 3.67,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.19
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLGL3-",
   "site_code": "GLGL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 183,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.92,
   "three_phase_rms_break_current_ka": 8.13,
   "three_phase_dc_break_current_ka": 4.19,
   "three_phase_peak_break_current_ka": 15.69,
   "single_phase_initial_peak_current_ka": 4.39,
   "single_phase_rms_break_current_ka": 3.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.3
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLLE1-",
   "site_code": "GLLE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 86,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.41,
   "three_phase_rms_break_current_ka": 4.97,
   "three_phase_dc_break_current_ka": 0.21,
   "three_phase_peak_break_current_ka": 7.24,
   "single_phase_initial_peak_current_ka": 14.47,
   "single_phase_rms_break_current_ka": 6.41,
   "single_phase_dc_break_current_ka": 0.39,
   "single_phase_peak_break_current_ka": 9.46
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLLE5-",
   "site_code": "GLLE",
   "voltage_kv": 11.0,
   "source_sheet": "D2.0",
   "source_row": 281,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.06,
   "three_phase_rms_break_current_ka": 6.44,
   "three_phase_dc_break_current_ka": 2.44,
   "three_phase_peak_break_current_ka": 11.55,
   "single_phase_initial_peak_current_ka": 2.25,
   "single_phase_rms_break_current_ka": 1.56,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.2
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLLE5-",
   "site_code": "GLLE",
   "voltage_kv": 11.0,
   "source_sheet": "D2.0",
   "source_row": 298,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.84,
   "three_phase_rms_break_current_ka": 12.15,
   "three_phase_dc_break_current_ka": 6.88,
   "three_phase_peak_break_current_ka": 24.05,
   "single_phase_initial_peak_current_ka": 2.26,
   "single_phase_rms_break_current_ka": 1.57,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.22
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLLU3-",
   "site_code": "GLLU",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 184,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.85,
   "three_phase_rms_break_current_ka": 6.9,
   "three_phase_dc_break_current_ka": 0.1,
   "three_phase_peak_break_current_ka": 9.86,
   "single_phase_initial_peak_current_ka": 3.88,
   "single_phase_rms_break_current_ka": 2.69,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.8
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLNI1-",
   "site_code": "GLNI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 87,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.37,
   "three_phase_rms_break_current_ka": 14.2,
   "three_phase_dc_break_current_ka": 5.47,
   "three_phase_peak_break_current_ka": 25.55,
   "single_phase_initial_peak_current_ka": 46.24,
   "single_phase_rms_break_current_ka": 18.41,
   "single_phase_dc_break_current_ka": 5.91,
   "single_phase_peak_break_current_ka": 31.94
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLNI3-",
   "site_code": "GLNI",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 185,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.48,
   "three_phase_rms_break_current_ka": 12.71,
   "three_phase_dc_break_current_ka": 6.77,
   "three_phase_peak_break_current_ka": 24.74,
   "single_phase_initial_peak_current_ka": 4.44,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.35
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLRO2-",
   "site_code": "GLRO",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 40,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.54,
   "three_phase_rms_break_current_ka": 12.68,
   "three_phase_dc_break_current_ka": 5.61,
   "three_phase_peak_break_current_ka": 23.54,
   "single_phase_initial_peak_current_ka": 31.77,
   "single_phase_rms_break_current_ka": 12.66,
   "single_phase_dc_break_current_ka": 5.06,
   "single_phase_peak_break_current_ka": 22.97
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLRO3A",
   "site_code": "GLRO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 186,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.82,
   "three_phase_rms_break_current_ka": 9.71,
   "three_phase_dc_break_current_ka": 6.89,
   "three_phase_peak_break_current_ka": 20.63,
   "single_phase_initial_peak_current_ka": 5.29,
   "single_phase_rms_break_current_ka": 3.65,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.17
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLRO3B",
   "site_code": "GLRO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 187,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.4,
   "three_phase_rms_break_current_ka": 10.98,
   "three_phase_dc_break_current_ka": 8.36,
   "three_phase_peak_break_current_ka": 23.89,
   "single_phase_initial_peak_current_ka": 5.3,
   "single_phase_rms_break_current_ka": 3.66,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.18
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GORG3-",
   "site_code": "GORG",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 188,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.82,
   "three_phase_rms_break_current_ka": 9.76,
   "three_phase_dc_break_current_ka": 4.97,
   "three_phase_peak_break_current_ka": 18.77,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GOVA3-",
   "site_code": "GOVA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 189,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.2,
   "three_phase_rms_break_current_ka": 10.23,
   "three_phase_dc_break_current_ka": 5.54,
   "three_phase_peak_break_current_ka": 20.0,
   "single_phase_initial_peak_current_ka": 4.43,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.34
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRMO2-",
   "site_code": "GRMO",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 41,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.12,
   "three_phase_rms_break_current_ka": 13.08,
   "three_phase_dc_break_current_ka": 6.69,
   "three_phase_peak_break_current_ka": 25.19,
   "single_phase_initial_peak_current_ka": 35.1,
   "single_phase_rms_break_current_ka": 13.74,
   "single_phase_dc_break_current_ka": 6.75,
   "single_phase_peak_break_current_ka": 26.18
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRMO3A",
   "site_code": "GRMO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 190,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.66,
   "three_phase_rms_break_current_ka": 12.4,
   "three_phase_dc_break_current_ka": 8.61,
   "three_phase_peak_break_current_ka": 26.14,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.8
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRMO3C",
   "site_code": "GRMO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 191,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.73,
   "three_phase_rms_break_current_ka": 12.41,
   "three_phase_dc_break_current_ka": 8.74,
   "three_phase_peak_break_current_ka": 26.29,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.8
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRNA1-",
   "site_code": "GRNA",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 88,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.09,
   "three_phase_rms_break_current_ka": 11.27,
   "three_phase_dc_break_current_ka": 7.19,
   "three_phase_peak_break_current_ka": 23.12,
   "single_phase_initial_peak_current_ka": 39.53,
   "single_phase_rms_break_current_ka": 15.16,
   "single_phase_dc_break_current_ka": 8.6,
   "single_phase_peak_break_current_ka": 30.03
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRNA4-",
   "site_code": "GRNA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 13,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.96,
   "three_phase_rms_break_current_ka": 17.08,
   "three_phase_dc_break_current_ka": 9.24,
   "three_phase_peak_break_current_ka": 33.39,
   "single_phase_initial_peak_current_ka": 43.02,
   "single_phase_rms_break_current_ka": 16.64,
   "single_phase_dc_break_current_ka": 9.36,
   "single_phase_peak_break_current_ka": 32.89
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAGH3-",
   "site_code": "HAGH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 192,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.52,
   "three_phase_rms_break_current_ka": 7.57,
   "three_phase_dc_break_current_ka": 1.55,
   "three_phase_peak_break_current_ka": 12.26,
   "single_phase_initial_peak_current_ka": 2.72,
   "single_phase_rms_break_current_ka": 1.89,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.67
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAGR3-",
   "site_code": "HAGR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 193,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.09,
   "three_phase_rms_break_current_ka": 10.32,
   "three_phase_dc_break_current_ka": 4.62,
   "three_phase_peak_break_current_ka": 19.21,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAWI1-",
   "site_code": "HAWI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 89,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.24,
   "three_phase_rms_break_current_ka": 4.31,
   "three_phase_dc_break_current_ka": 0.04,
   "three_phase_peak_break_current_ka": 6.14,
   "single_phase_initial_peak_current_ka": 10.16,
   "single_phase_rms_break_current_ka": 4.58,
   "single_phase_dc_break_current_ka": 0.19,
   "single_phase_peak_break_current_ka": 6.66
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAWI3-",
   "site_code": "HAWI",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 194,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.59,
   "three_phase_rms_break_current_ka": 7.67,
   "three_phase_dc_break_current_ka": 0.34,
   "three_phase_peak_break_current_ka": 11.18,
   "single_phase_initial_peak_current_ka": 2.94,
   "single_phase_rms_break_current_ka": 2.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.88
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HELE1Q",
   "site_code": "HELE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 90,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.99,
   "three_phase_rms_break_current_ka": 7.45,
   "three_phase_dc_break_current_ka": 0.06,
   "three_phase_peak_break_current_ka": 10.59,
   "single_phase_initial_peak_current_ka": 17.48,
   "single_phase_rms_break_current_ka": 8.09,
   "single_phase_dc_break_current_ka": 0.26,
   "single_phase_peak_break_current_ka": 11.7
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HELE1R",
   "site_code": "HELE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 91,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.99,
   "three_phase_rms_break_current_ka": 7.45,
   "three_phase_dc_break_current_ka": 0.06,
   "three_phase_peak_break_current_ka": 10.59,
   "single_phase_initial_peak_current_ka": 17.48,
   "single_phase_rms_break_current_ka": 8.09,
   "single_phase_dc_break_current_ka": 0.26,
   "single_phase_peak_break_current_ka": 11.7
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HELE3-",
   "site_code": "HELE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 195,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.65,
   "three_phase_rms_break_current_ka": 9.9,
   "three_phase_dc_break_current_ka": 0.8,
   "three_phase_peak_break_current_ka": 14.79,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HUCS4-",
   "site_code": "HUCS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 14,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.73,
   "three_phase_rms_break_current_ka": 12.42,
   "three_phase_dc_break_current_ka": 6.79,
   "three_phase_peak_break_current_ka": 24.35,
   "single_phase_initial_peak_current_ka": 47.0,
   "single_phase_rms_break_current_ka": 17.84,
   "single_phase_dc_break_current_ka": 9.89,
   "single_phase_peak_break_current_ka": 35.12
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HUER1-",
   "site_code": "HUER",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 92,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.0,
   "three_phase_rms_break_current_ka": 9.49,
   "three_phase_dc_break_current_ka": 6.68,
   "three_phase_peak_break_current_ka": 20.1,
   "single_phase_initial_peak_current_ka": 35.51,
   "single_phase_rms_break_current_ka": 13.31,
   "single_phase_dc_break_current_ka": 8.86,
   "single_phase_peak_break_current_ka": 27.68
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HUER4-",
   "site_code": "HUER",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 15,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.84,
   "three_phase_rms_break_current_ka": 12.46,
   "three_phase_dc_break_current_ka": 6.81,
   "three_phase_peak_break_current_ka": 24.43,
   "single_phase_initial_peak_current_ka": 47.08,
   "single_phase_rms_break_current_ka": 17.88,
   "single_phase_dc_break_current_ka": 9.85,
   "single_phase_peak_break_current_ka": 35.13
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HUNE4-",
   "site_code": "HUNE",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 16,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.86,
   "three_phase_rms_break_current_ka": 12.46,
   "three_phase_dc_break_current_ka": 6.81,
   "three_phase_peak_break_current_ka": 24.44,
   "single_phase_initial_peak_current_ka": 47.14,
   "single_phase_rms_break_current_ka": 17.89,
   "single_phase_dc_break_current_ka": 9.87,
   "single_phase_peak_break_current_ka": 35.18
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HUNF3-",
   "site_code": "HUNF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 196,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.45,
   "three_phase_rms_break_current_ka": 13.6,
   "three_phase_dc_break_current_ka": 5.82,
   "three_phase_peak_break_current_ka": 25.04,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INKE3-",
   "site_code": "INKE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 197,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.65,
   "three_phase_rms_break_current_ka": 11.26,
   "three_phase_dc_break_current_ka": 2.54,
   "three_phase_peak_break_current_ka": 18.46,
   "single_phase_initial_peak_current_ka": 4.38,
   "single_phase_rms_break_current_ka": 3.03,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.29
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INVR2-",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 42,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.02,
   "three_phase_rms_break_current_ka": 10.09,
   "three_phase_dc_break_current_ka": 5.11,
   "three_phase_peak_break_current_ka": 19.38,
   "single_phase_initial_peak_current_ka": 27.47,
   "single_phase_rms_break_current_ka": 10.86,
   "single_phase_dc_break_current_ka": 4.62,
   "single_phase_peak_break_current_ka": 19.98
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INWI0J",
   "site_code": "INWI",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 264,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.361734614909782,
   "three_phase_rms_break_current_ka": 3.368838820721466,
   "three_phase_dc_break_current_ka": 2.8405633244129582,
   "three_phase_peak_break_current_ka": 7.603703045227371,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INWI0K",
   "site_code": "INWI",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 265,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.353074360871938,
   "three_phase_rms_break_current_ka": 3.3601785666836217,
   "three_phase_dc_break_current_ka": 2.8405633244129582,
   "three_phase_peak_break_current_ka": 7.595042791189526,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "JOHN3-",
   "site_code": "JOHN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 198,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.41,
   "three_phase_rms_break_current_ka": 9.96,
   "three_phase_dc_break_current_ka": 5.38,
   "three_phase_peak_break_current_ka": 19.46,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KAIM2-",
   "site_code": "KAIM",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 43,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.63,
   "three_phase_rms_break_current_ka": 15.66,
   "three_phase_dc_break_current_ka": 8.9,
   "three_phase_peak_break_current_ka": 31.05,
   "single_phase_initial_peak_current_ka": 49.38,
   "single_phase_rms_break_current_ka": 19.06,
   "single_phase_dc_break_current_ka": 9.37,
   "single_phase_peak_break_current_ka": 36.33
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KAIM3-",
   "site_code": "KAIM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 199,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.06,
   "three_phase_rms_break_current_ka": 9.86,
   "three_phase_dc_break_current_ka": 7.97,
   "three_phase_peak_break_current_ka": 21.91,
   "single_phase_initial_peak_current_ka": 5.77,
   "single_phase_rms_break_current_ka": 3.99,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.65
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEOO1-",
   "site_code": "KEOO",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 93,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.24,
   "three_phase_rms_break_current_ka": 5.5,
   "three_phase_dc_break_current_ka": 0.7,
   "three_phase_peak_break_current_ka": 8.49,
   "single_phase_initial_peak_current_ka": 16.22,
   "single_phase_rms_break_current_ka": 6.87,
   "single_phase_dc_break_current_ka": 1.02,
   "single_phase_peak_break_current_ka": 10.74
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEOO5-",
   "site_code": "KEOO",
   "voltage_kv": 11.0,
   "source_sheet": "D2.0",
   "source_row": 282,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.45,
   "three_phase_rms_break_current_ka": 6.61,
   "three_phase_dc_break_current_ka": 2.42,
   "three_phase_peak_break_current_ka": 11.76,
   "single_phase_initial_peak_current_ka": 2.24,
   "single_phase_rms_break_current_ka": 1.55,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.2
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEOO5-",
   "site_code": "KEOO",
   "voltage_kv": 11.0,
   "source_sheet": "D2.0",
   "source_row": 299,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.58,
   "three_phase_rms_break_current_ka": 12.01,
   "three_phase_dc_break_current_ka": 5.3,
   "three_phase_peak_break_current_ka": 22.28,
   "single_phase_initial_peak_current_ka": 2.27,
   "single_phase_rms_break_current_ka": 1.57,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.22
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KIER3-",
   "site_code": "KIER",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 200,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.88,
   "three_phase_rms_break_current_ka": 10.5,
   "three_phase_dc_break_current_ka": 5.45,
   "three_phase_peak_break_current_ka": 20.3,
   "single_phase_initial_peak_current_ka": 4.41,
   "single_phase_rms_break_current_ka": 3.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.32
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILB3-",
   "site_code": "KILB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 201,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.56,
   "three_phase_rms_break_current_ka": 11.69,
   "three_phase_dc_break_current_ka": 5.18,
   "three_phase_peak_break_current_ka": 21.71,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILB5-",
   "site_code": "KILB",
   "voltage_kv": 11.0,
   "source_sheet": "D2.0",
   "source_row": 283,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.37,
   "three_phase_rms_break_current_ka": 10.24,
   "three_phase_dc_break_current_ka": 4.03,
   "three_phase_peak_break_current_ka": 18.51,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILB5-",
   "site_code": "KILB",
   "voltage_kv": 11.0,
   "source_sheet": "D2.0",
   "source_row": 300,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.12,
   "three_phase_rms_break_current_ka": 10.55,
   "three_phase_dc_break_current_ka": 4.16,
   "three_phase_peak_break_current_ka": 19.08,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILG2-",
   "site_code": "KILG",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 44,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.54,
   "three_phase_rms_break_current_ka": 4.28,
   "three_phase_dc_break_current_ka": 1.09,
   "three_phase_peak_break_current_ka": 7.15,
   "single_phase_initial_peak_current_ka": 12.9,
   "single_phase_rms_break_current_ka": 5.38,
   "single_phase_dc_break_current_ka": 1.22,
   "single_phase_peak_break_current_ka": 8.83
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILS1-",
   "site_code": "KILS",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 94,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.35,
   "three_phase_rms_break_current_ka": 7.47,
   "three_phase_dc_break_current_ka": 3.69,
   "three_phase_peak_break_current_ka": 14.26,
   "single_phase_initial_peak_current_ka": 20.92,
   "single_phase_rms_break_current_ka": 8.2,
   "single_phase_dc_break_current_ka": 4.64,
   "single_phase_peak_break_current_ka": 16.24
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILS2-",
   "site_code": "KILS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 45,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.64,
   "three_phase_rms_break_current_ka": 13.81,
   "three_phase_dc_break_current_ka": 9.28,
   "three_phase_peak_break_current_ka": 28.82,
   "single_phase_initial_peak_current_ka": 48.68,
   "single_phase_rms_break_current_ka": 18.47,
   "single_phase_dc_break_current_ka": 11.76,
   "single_phase_peak_break_current_ka": 37.88
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILS3-",
   "site_code": "KILS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 202,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.68,
   "three_phase_rms_break_current_ka": 12.9,
   "three_phase_dc_break_current_ka": 9.33,
   "three_phase_peak_break_current_ka": 27.57,
   "single_phase_initial_peak_current_ka": 5.9,
   "single_phase_rms_break_current_ka": 4.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.78
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILS4-",
   "site_code": "KILS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 17,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.13,
   "three_phase_rms_break_current_ka": 11.96,
   "three_phase_dc_break_current_ka": 6.36,
   "three_phase_peak_break_current_ka": 23.27,
   "single_phase_initial_peak_current_ka": 36.95,
   "single_phase_rms_break_current_ka": 14.28,
   "single_phase_dc_break_current_ka": 7.65,
   "single_phase_peak_break_current_ka": 27.85
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILS4T",
   "site_code": "KILS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 18,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.69,
   "three_phase_rms_break_current_ka": 11.83,
   "three_phase_dc_break_current_ka": 6.34,
   "three_phase_peak_break_current_ka": 23.07,
   "single_phase_initial_peak_current_ka": 36.91,
   "single_phase_rms_break_current_ka": 14.24,
   "single_phase_dc_break_current_ka": 7.84,
   "single_phase_peak_break_current_ka": 27.97
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILT3A",
   "site_code": "KILT",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 203,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.31,
   "three_phase_rms_break_current_ka": 10.87,
   "three_phase_dc_break_current_ka": 8.27,
   "three_phase_peak_break_current_ka": 23.64,
   "single_phase_initial_peak_current_ka": 2.96,
   "single_phase_rms_break_current_ka": 2.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.9
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILT3B",
   "site_code": "KILT",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 204,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.32,
   "three_phase_rms_break_current_ka": 10.87,
   "three_phase_dc_break_current_ka": 8.29,
   "three_phase_peak_break_current_ka": 23.66,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILW1Q",
   "site_code": "KILW",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 95,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.8,
   "three_phase_rms_break_current_ka": 7.28,
   "three_phase_dc_break_current_ka": 1.92,
   "three_phase_peak_break_current_ka": 12.22,
   "single_phase_initial_peak_current_ka": 21.02,
   "single_phase_rms_break_current_ka": 8.5,
   "single_phase_dc_break_current_ka": 1.8,
   "single_phase_peak_break_current_ka": 13.82
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILW1R",
   "site_code": "KILW",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 96,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.64,
   "three_phase_rms_break_current_ka": 7.26,
   "three_phase_dc_break_current_ka": 1.76,
   "three_phase_peak_break_current_ka": 12.03,
   "single_phase_initial_peak_current_ka": 20.6,
   "single_phase_rms_break_current_ka": 8.37,
   "single_phase_dc_break_current_ka": 1.66,
   "single_phase_peak_break_current_ka": 13.5
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILW3-",
   "site_code": "KILW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 205,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.14,
   "three_phase_rms_break_current_ka": 9.17,
   "three_phase_dc_break_current_ka": 4.65,
   "three_phase_peak_break_current_ka": 17.62,
   "single_phase_initial_peak_current_ka": 4.41,
   "single_phase_rms_break_current_ka": 3.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.32
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINC2-",
   "site_code": "KINC",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 46,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.08,
   "three_phase_rms_break_current_ka": 16.41,
   "three_phase_dc_break_current_ka": 10.61,
   "three_phase_peak_break_current_ka": 33.81,
   "single_phase_initial_peak_current_ka": 43.77,
   "single_phase_rms_break_current_ka": 17.04,
   "single_phase_dc_break_current_ka": 8.14,
   "single_phase_peak_break_current_ka": 32.24
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KYPE1-",
   "site_code": "KYPE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 97,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.83,
   "three_phase_rms_break_current_ka": 6.92,
   "three_phase_dc_break_current_ka": 2.01,
   "three_phase_peak_break_current_ka": 11.8,
   "single_phase_initial_peak_current_ka": 22.49,
   "single_phase_rms_break_current_ka": 9.2,
   "single_phase_dc_break_current_ka": 2.79,
   "single_phase_peak_break_current_ka": 15.8
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LAMB2-",
   "site_code": "LAMB",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 47,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.02,
   "three_phase_rms_break_current_ka": 16.07,
   "three_phase_dc_break_current_ka": 8.97,
   "three_phase_peak_break_current_ka": 31.69,
   "single_phase_initial_peak_current_ka": 44.14,
   "single_phase_rms_break_current_ka": 17.32,
   "single_phase_dc_break_current_ka": 7.56,
   "single_phase_peak_break_current_ka": 32.06
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LEVE3-",
   "site_code": "LEVE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 206,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.98,
   "three_phase_rms_break_current_ka": 11.72,
   "three_phase_dc_break_current_ka": 1.32,
   "three_phase_peak_break_current_ka": 17.9,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LING3-",
   "site_code": "LING",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 207,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.08,
   "three_phase_rms_break_current_ka": 8.75,
   "three_phase_dc_break_current_ka": 3.59,
   "three_phase_peak_break_current_ka": 15.96,
   "single_phase_initial_peak_current_ka": 4.43,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.34
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LINM3-",
   "site_code": "LINM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 208,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.75,
   "three_phase_rms_break_current_ka": 8.78,
   "three_phase_dc_break_current_ka": 6.61,
   "three_phase_peak_break_current_ka": 19.03,
   "single_phase_initial_peak_current_ka": 4.45,
   "single_phase_rms_break_current_ka": 3.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.36
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LOAN2-",
   "site_code": "LOAN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 48,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.11,
   "three_phase_rms_break_current_ka": 20.17,
   "three_phase_dc_break_current_ka": 12.54,
   "three_phase_peak_break_current_ka": 41.06,
   "single_phase_initial_peak_current_ka": 56.81,
   "single_phase_rms_break_current_ka": 22.11,
   "single_phase_dc_break_current_ka": 9.37,
   "single_phase_peak_break_current_ka": 40.64
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MAHI1-",
   "site_code": "MAHI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 98,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.48,
   "three_phase_rms_break_current_ka": 3.19,
   "three_phase_dc_break_current_ka": 1.61,
   "three_phase_peak_break_current_ka": 6.12,
   "single_phase_initial_peak_current_ka": 10.73,
   "single_phase_rms_break_current_ka": 4.05,
   "single_phase_dc_break_current_ka": 2.15,
   "single_phase_peak_break_current_ka": 7.88
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MAHI2-",
   "site_code": "MAHI",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 49,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.36,
   "three_phase_rms_break_current_ka": 4.57,
   "three_phase_dc_break_current_ka": 1.33,
   "three_phase_peak_break_current_ka": 7.79,
   "single_phase_initial_peak_current_ka": 14.13,
   "single_phase_rms_break_current_ka": 5.76,
   "single_phase_dc_break_current_ka": 1.74,
   "single_phase_peak_break_current_ka": 9.88
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MAHI3-",
   "site_code": "MAHI",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 209,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.88,
   "three_phase_rms_break_current_ka": 10.5,
   "three_phase_dc_break_current_ka": 3.84,
   "three_phase_peak_break_current_ka": 18.69,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MARM0J",
   "site_code": null,
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 266,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.357145146519834,
   "three_phase_rms_break_current_ka": 3.0917106915104458,
   "three_phase_dc_break_current_ka": 1.6541085212282776,
   "three_phase_peak_break_current_ka": 6.027536810339693,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MARM0K",
   "site_code": null,
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 267,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.348484892481988,
   "three_phase_rms_break_current_ka": 3.0917106915104458,
   "three_phase_dc_break_current_ka": 1.6541085212282776,
   "three_phase_peak_break_current_ka": 6.018876556301849,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MAYB1-",
   "site_code": "MAYB",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 99,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.99,
   "three_phase_rms_break_current_ka": 4.98,
   "three_phase_dc_break_current_ka": 0.38,
   "three_phase_peak_break_current_ka": 7.42,
   "single_phase_initial_peak_current_ka": 14.04,
   "single_phase_rms_break_current_ka": 5.99,
   "single_phase_dc_break_current_ka": 0.52,
   "single_phase_peak_break_current_ka": 8.99
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MAYB3-",
   "site_code": "MAYB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 210,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.62,
   "three_phase_rms_break_current_ka": 6.85,
   "three_phase_dc_break_current_ka": 0.98,
   "three_phase_peak_break_current_ka": 10.66,
   "single_phase_initial_peak_current_ka": 1.51,
   "single_phase_rms_break_current_ka": 1.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.48
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MEAD1-",
   "site_code": "MEAD",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 100,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.92,
   "three_phase_rms_break_current_ka": 7.73,
   "three_phase_dc_break_current_ka": 1.7,
   "three_phase_peak_break_current_ka": 12.63,
   "single_phase_initial_peak_current_ka": 22.13,
   "single_phase_rms_break_current_ka": 8.92,
   "single_phase_dc_break_current_ka": 1.73,
   "single_phase_peak_break_current_ka": 14.34
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MINN3-",
   "site_code": "MINN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 211,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.11,
   "three_phase_rms_break_current_ka": 3.69,
   "three_phase_dc_break_current_ka": 0.3,
   "three_phase_peak_break_current_ka": 5.52,
   "single_phase_initial_peak_current_ka": 0.2,
   "single_phase_rms_break_current_ka": 0.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.1
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MOFF1-",
   "site_code": "MOFF",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 101,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.09,
   "three_phase_rms_break_current_ka": 7.32,
   "three_phase_dc_break_current_ka": 5.99,
   "three_phase_peak_break_current_ka": 16.34,
   "single_phase_initial_peak_current_ka": 26.25,
   "single_phase_rms_break_current_ka": 9.64,
   "single_phase_dc_break_current_ka": 7.68,
   "single_phase_peak_break_current_ka": 21.31
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MOFF4-",
   "site_code": "MOFF",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 19,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.8,
   "three_phase_rms_break_current_ka": 13.92,
   "three_phase_dc_break_current_ka": 6.59,
   "three_phase_peak_break_current_ka": 26.28,
   "single_phase_initial_peak_current_ka": 33.86,
   "single_phase_rms_break_current_ka": 13.44,
   "single_phase_dc_break_current_ka": 5.61,
   "single_phase_peak_break_current_ka": 24.62
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MOSM1A",
   "site_code": "MOSM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 102,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.36,
   "three_phase_rms_break_current_ka": 14.15,
   "three_phase_dc_break_current_ka": 5.92,
   "three_phase_peak_break_current_ka": 25.93,
   "single_phase_initial_peak_current_ka": 47.74,
   "single_phase_rms_break_current_ka": 18.79,
   "single_phase_dc_break_current_ka": 7.45,
   "single_phase_peak_break_current_ka": 34.03
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MOSM1B",
   "site_code": "MOSM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 103,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.36,
   "three_phase_rms_break_current_ka": 14.15,
   "three_phase_dc_break_current_ka": 5.92,
   "three_phase_peak_break_current_ka": 25.93,
   "single_phase_initial_peak_current_ka": 47.74,
   "single_phase_rms_break_current_ka": 18.79,
   "single_phase_dc_break_current_ka": 7.45,
   "single_phase_peak_break_current_ka": 34.03
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MOSM2-",
   "site_code": "MOSM",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 50,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.77,
   "three_phase_rms_break_current_ka": 14.47,
   "three_phase_dc_break_current_ka": 6.84,
   "three_phase_peak_break_current_ka": 27.31,
   "single_phase_initial_peak_current_ka": 37.56,
   "single_phase_rms_break_current_ka": 14.82,
   "single_phase_dc_break_current_ka": 6.64,
   "single_phase_peak_break_current_ka": 27.59
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MOSM3Q",
   "site_code": "MOSM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 212,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.68,
   "three_phase_rms_break_current_ka": 11.36,
   "three_phase_dc_break_current_ka": 1.98,
   "three_phase_peak_break_current_ka": 18.04,
   "single_phase_initial_peak_current_ka": 2.26,
   "single_phase_rms_break_current_ka": 1.56,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.21
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MOSM3R",
   "site_code": "MOSM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 213,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.66,
   "three_phase_rms_break_current_ka": 11.35,
   "three_phase_dc_break_current_ka": 1.98,
   "three_phase_peak_break_current_ka": 18.03,
   "single_phase_initial_peak_current_ka": 2.26,
   "single_phase_rms_break_current_ka": 1.56,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.21
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEAR2Q",
   "site_code": "NEAR",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 51,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.9,
   "three_phase_rms_break_current_ka": 14.87,
   "three_phase_dc_break_current_ka": 7.71,
   "three_phase_peak_break_current_ka": 28.73,
   "single_phase_initial_peak_current_ka": 41.9,
   "single_phase_rms_break_current_ka": 16.43,
   "single_phase_dc_break_current_ka": 7.2,
   "single_phase_peak_break_current_ka": 30.44
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEAR3A",
   "site_code": "NEAR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 214,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.23,
   "three_phase_rms_break_current_ka": 10.18,
   "three_phase_dc_break_current_ka": 6.7,
   "three_phase_peak_break_current_ka": 21.1,
   "single_phase_initial_peak_current_ka": 5.25,
   "single_phase_rms_break_current_ka": 3.63,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.13
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEAR3B",
   "site_code": "NEAR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 215,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.45,
   "three_phase_rms_break_current_ka": 9.92,
   "three_phase_dc_break_current_ka": 6.28,
   "three_phase_peak_break_current_ka": 20.31,
   "single_phase_initial_peak_current_ka": 5.22,
   "single_phase_rms_break_current_ka": 3.61,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.1
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NECU1-",
   "site_code": "NECU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 104,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.63,
   "three_phase_rms_break_current_ka": 8.67,
   "three_phase_dc_break_current_ka": 5.74,
   "three_phase_peak_break_current_ka": 18.0,
   "single_phase_initial_peak_current_ka": 31.32,
   "single_phase_rms_break_current_ka": 11.66,
   "single_phase_dc_break_current_ka": 7.33,
   "single_phase_peak_break_current_ka": 23.82
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NECU1B",
   "site_code": "NECU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 105,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.43,
   "three_phase_rms_break_current_ka": 9.52,
   "three_phase_dc_break_current_ka": 5.93,
   "three_phase_peak_break_current_ka": 19.4,
   "single_phase_initial_peak_current_ka": 34.77,
   "single_phase_rms_break_current_ka": 13.2,
   "single_phase_dc_break_current_ka": 7.84,
   "single_phase_peak_break_current_ka": 26.5
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NECU1C",
   "site_code": "NECU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 106,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.22,
   "three_phase_rms_break_current_ka": 8.12,
   "three_phase_dc_break_current_ka": 5.77,
   "three_phase_peak_break_current_ka": 17.26,
   "single_phase_initial_peak_current_ka": 29.81,
   "single_phase_rms_break_current_ka": 11.01,
   "single_phase_dc_break_current_ka": 7.68,
   "single_phase_peak_break_current_ka": 23.24
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NECU2-",
   "site_code": "NECU",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 52,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.89,
   "three_phase_rms_break_current_ka": 10.17,
   "three_phase_dc_break_current_ka": 5.38,
   "three_phase_peak_break_current_ka": 19.77,
   "single_phase_initial_peak_current_ka": 33.5,
   "single_phase_rms_break_current_ka": 13.01,
   "single_phase_dc_break_current_ka": 6.84,
   "single_phase_peak_break_current_ka": 25.24
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEIL1-",
   "site_code": "NEIL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 107,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.5,
   "three_phase_rms_break_current_ka": 12.86,
   "three_phase_dc_break_current_ka": 8.8,
   "three_phase_peak_break_current_ka": 26.98,
   "single_phase_initial_peak_current_ka": 47.76,
   "single_phase_rms_break_current_ka": 17.87,
   "single_phase_dc_break_current_ka": 11.43,
   "single_phase_peak_break_current_ka": 36.7
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEIL2-",
   "site_code": "NEIL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 53,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.94,
   "three_phase_rms_break_current_ka": 17.72,
   "three_phase_dc_break_current_ka": 11.2,
   "three_phase_peak_break_current_ka": 36.25,
   "single_phase_initial_peak_current_ka": 59.83,
   "single_phase_rms_break_current_ka": 22.67,
   "single_phase_dc_break_current_ka": 13.68,
   "single_phase_peak_break_current_ka": 45.75
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEIL4Q",
   "site_code": "NEIL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 20,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.15,
   "three_phase_rms_break_current_ka": 12.41,
   "three_phase_dc_break_current_ka": 7.75,
   "three_phase_peak_break_current_ka": 25.3,
   "single_phase_initial_peak_current_ka": 40.88,
   "single_phase_rms_break_current_ka": 15.57,
   "single_phase_dc_break_current_ka": 9.33,
   "single_phase_peak_break_current_ka": 31.35
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEIL4R",
   "site_code": "NEIL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 21,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.15,
   "three_phase_rms_break_current_ka": 12.41,
   "three_phase_dc_break_current_ka": 7.75,
   "three_phase_peak_break_current_ka": 25.3,
   "single_phase_initial_peak_current_ka": 40.88,
   "single_phase_rms_break_current_ka": 15.57,
   "single_phase_dc_break_current_ka": 9.33,
   "single_phase_peak_break_current_ka": 31.35
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NETH3-",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 216,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.23,
   "three_phase_rms_break_current_ka": 15.86,
   "three_phase_dc_break_current_ka": 4.25,
   "three_phase_peak_break_current_ka": 26.68,
   "single_phase_initial_peak_current_ka": 5.74,
   "single_phase_rms_break_current_ka": 3.98,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.62
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NETS1-",
   "site_code": "NETS",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 108,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.6,
   "three_phase_rms_break_current_ka": 3.53,
   "three_phase_dc_break_current_ka": 0.04,
   "three_phase_peak_break_current_ka": 5.03,
   "single_phase_initial_peak_current_ka": 9.91,
   "single_phase_rms_break_current_ka": 4.52,
   "single_phase_dc_break_current_ka": 0.17,
   "single_phase_peak_break_current_ka": 6.56
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NETS3-",
   "site_code": "NETS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 217,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.23,
   "three_phase_rms_break_current_ka": 5.12,
   "three_phase_dc_break_current_ka": 0.49,
   "three_phase_peak_break_current_ka": 7.73,
   "single_phase_initial_peak_current_ka": 2.92,
   "single_phase_rms_break_current_ka": 2.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.83
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NOKY1-",
   "site_code": "NOKY",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 109,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.87,
   "three_phase_rms_break_current_ka": 8.01,
   "three_phase_dc_break_current_ka": 5.55,
   "three_phase_peak_break_current_ka": 16.88,
   "single_phase_initial_peak_current_ka": 29.27,
   "single_phase_rms_break_current_ka": 10.85,
   "single_phase_dc_break_current_ka": 7.16,
   "single_phase_peak_break_current_ka": 22.5
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PAIS3-",
   "site_code": "PAIS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 218,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.23,
   "three_phase_rms_break_current_ka": 11.43,
   "three_phase_dc_break_current_ka": 5.87,
   "three_phase_peak_break_current_ka": 22.03,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PART3-",
   "site_code": "PART",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 219,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.02,
   "three_phase_rms_break_current_ka": 12.38,
   "three_phase_dc_break_current_ka": 4.39,
   "three_phase_peak_break_current_ka": 21.9,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "POOB0J",
   "site_code": "POOB",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 268,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.986828953860737,
   "three_phase_rms_break_current_ka": 5.70710741093945,
   "three_phase_dc_break_current_ka": 4.7458192127387235,
   "three_phase_peak_break_current_ka": 12.817175976009691,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "POOB0J",
   "site_code": "POOB",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 285,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.835533849569487,
   "three_phase_rms_break_current_ka": 5.880312491696338,
   "three_phase_dc_break_current_ka": 4.979646071760522,
   "three_phase_peak_break_current_ka": 13.302150202128976,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "POOB0K",
   "site_code": "POOB",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 269,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.744341840801093,
   "three_phase_rms_break_current_ka": 5.698447156901606,
   "three_phase_dc_break_current_ka": 4.711178196587347,
   "three_phase_peak_break_current_ka": 12.765214451782626,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "POOB0K",
   "site_code": "POOB",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 286,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.597636204899793,
   "three_phase_rms_break_current_ka": 5.9236137618855595,
   "three_phase_dc_break_current_ka": 5.057588358101121,
   "three_phase_peak_break_current_ka": 13.440714266734487,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "POOB3-",
   "site_code": "POOB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 220,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.13,
   "three_phase_rms_break_current_ka": 15.26,
   "three_phase_dc_break_current_ka": 11.68,
   "three_phase_peak_break_current_ka": 33.26,
   "single_phase_initial_peak_current_ka": 5.96,
   "single_phase_rms_break_current_ka": 4.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.84
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PORD3-",
   "site_code": "PORD",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 221,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.07,
   "three_phase_rms_break_current_ka": 13.68,
   "three_phase_dc_break_current_ka": 10.09,
   "three_phase_peak_break_current_ka": 29.44,
   "single_phase_initial_peak_current_ka": 5.17,
   "single_phase_rms_break_current_ka": 3.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.07
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RAVE3A",
   "site_code": "RAVE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 222,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.69,
   "three_phase_rms_break_current_ka": 15.95,
   "three_phase_dc_break_current_ka": 3.26,
   "three_phase_peak_break_current_ka": 25.82,
   "single_phase_initial_peak_current_ka": 5.84,
   "single_phase_rms_break_current_ka": 4.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.72
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RAVE3B",
   "site_code": "RAVE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 223,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.69,
   "three_phase_rms_break_current_ka": 15.95,
   "three_phase_dc_break_current_ka": 3.26,
   "three_phase_peak_break_current_ka": 25.82,
   "single_phase_initial_peak_current_ka": 5.84,
   "single_phase_rms_break_current_ka": 4.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.72
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "REDH1-",
   "site_code": "REDH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 110,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.6,
   "three_phase_rms_break_current_ka": 11.32,
   "three_phase_dc_break_current_ka": 1.27,
   "three_phase_peak_break_current_ka": 17.28,
   "single_phase_initial_peak_current_ka": 30.58,
   "single_phase_rms_break_current_ka": 13.01,
   "single_phase_dc_break_current_ka": 1.54,
   "single_phase_peak_break_current_ka": 19.94
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "REDH3-",
   "site_code": "REDH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 224,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.04,
   "three_phase_rms_break_current_ka": 12.53,
   "three_phase_dc_break_current_ka": 3.67,
   "three_phase_peak_break_current_ka": 21.39,
   "single_phase_initial_peak_current_ka": 3.75,
   "single_phase_rms_break_current_ka": 2.59,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.67
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SACO0J",
   "site_code": "SACO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 270,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.876760388790496,
   "three_phase_rms_break_current_ka": 3.2129542480402673,
   "three_phase_dc_break_current_ka": 2.4421916386721167,
   "three_phase_peak_break_current_ka": 6.980164754502575,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SACO0J",
   "site_code": "SACO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 287,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.777426808726311,
   "three_phase_rms_break_current_ka": 3.3601785666836217,
   "three_phase_dc_break_current_ka": 2.60673646539116,
   "three_phase_peak_break_current_ka": 7.361215932167728,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SACO0K",
   "site_code": "SACO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 271,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.850779626676964,
   "three_phase_rms_break_current_ka": 3.204293994002423,
   "three_phase_dc_break_current_ka": 2.381569860407206,
   "three_phase_peak_break_current_ka": 6.919542976237665,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SACO0K",
   "site_code": "SACO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 288,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.890010111218288,
   "three_phase_rms_break_current_ka": 3.3601785666836217,
   "three_phase_dc_break_current_ka": 2.5634351952019383,
   "three_phase_peak_break_current_ka": 7.317914661978506,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SACO3J",
   "site_code": "SACO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 225,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.53,
   "three_phase_rms_break_current_ka": 9.83,
   "three_phase_dc_break_current_ka": 3.88,
   "three_phase_peak_break_current_ka": 17.78,
   "single_phase_initial_peak_current_ka": 2.97,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SACO3K",
   "site_code": "SACO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 226,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.75,
   "three_phase_rms_break_current_ka": 10.75,
   "three_phase_dc_break_current_ka": 3.7,
   "three_phase_peak_break_current_ka": 18.9,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SAKN1-",
   "site_code": "SAKN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 111,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.1,
   "three_phase_rms_break_current_ka": 4.52,
   "three_phase_dc_break_current_ka": 0.63,
   "three_phase_peak_break_current_ka": 7.02,
   "single_phase_initial_peak_current_ka": 11.91,
   "single_phase_rms_break_current_ka": 5.06,
   "single_phase_dc_break_current_ka": 0.47,
   "single_phase_peak_break_current_ka": 7.62
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SANX0J",
   "site_code": "SANX",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 272,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.402002464935213,
   "three_phase_rms_break_current_ka": 5.152851152517409,
   "three_phase_dc_break_current_ka": 3.9577360952948846,
   "three_phase_peak_break_current_ka": 11.249669995159858,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SANX0J",
   "site_code": "SANX",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 289,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.886976691054501,
   "three_phase_rms_break_current_ka": 5.343376741349986,
   "three_phase_dc_break_current_ka": 4.0963001599003945,
   "three_phase_peak_break_current_ka": 11.656701934938544,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SANX0K",
   "site_code": "SANX",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 273,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.150855097837727,
   "three_phase_rms_break_current_ka": 5.135530644441721,
   "three_phase_dc_break_current_ka": 3.879793808954285,
   "three_phase_peak_break_current_ka": 11.145746946705724,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SANX0K",
   "site_code": "SANX",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 290,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.46314292594218,
   "three_phase_rms_break_current_ka": 5.429979281728429,
   "three_phase_dc_break_current_ka": 4.200223208354527,
   "three_phase_peak_break_current_ka": 11.873208285884655,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SANX3-",
   "site_code": "SANX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 227,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.51,
   "three_phase_rms_break_current_ka": 9.24,
   "three_phase_dc_break_current_ka": 5.41,
   "three_phase_peak_break_current_ka": 18.48,
   "single_phase_initial_peak_current_ka": 2.97,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.91
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SHRU3A",
   "site_code": "SHRU",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 228,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.7,
   "three_phase_rms_break_current_ka": 12.31,
   "three_phase_dc_break_current_ka": 9.6,
   "three_phase_peak_break_current_ka": 27.01,
   "single_phase_initial_peak_current_ka": 5.91,
   "single_phase_rms_break_current_ka": 4.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.79
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SHRU3B",
   "site_code": "SHRU",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 229,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.7,
   "three_phase_rms_break_current_ka": 12.31,
   "three_phase_dc_break_current_ka": 9.6,
   "three_phase_peak_break_current_ka": 27.01,
   "single_phase_initial_peak_current_ka": 5.91,
   "single_phase_rms_break_current_ka": 4.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.79
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SIGH3A",
   "site_code": "SIGH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 230,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.02,
   "three_phase_rms_break_current_ka": 13.98,
   "three_phase_dc_break_current_ka": 10.15,
   "three_phase_peak_break_current_ka": 29.92,
   "single_phase_initial_peak_current_ka": 4.52,
   "single_phase_rms_break_current_ka": 3.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.42
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SIGH3B",
   "site_code": "SIGH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 231,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.97,
   "three_phase_rms_break_current_ka": 13.96,
   "three_phase_dc_break_current_ka": 10.06,
   "three_phase_peak_break_current_ka": 29.81,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.41
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SMEA1-",
   "site_code": "SMEA",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 112,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.19,
   "three_phase_rms_break_current_ka": 6.34,
   "three_phase_dc_break_current_ka": 4.26,
   "three_phase_peak_break_current_ka": 13.23,
   "single_phase_initial_peak_current_ka": 17.9,
   "single_phase_rms_break_current_ka": 7.04,
   "single_phase_dc_break_current_ka": 5.02,
   "single_phase_peak_break_current_ka": 14.98
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SMEA2-",
   "site_code": "SMEA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 54,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.19,
   "three_phase_rms_break_current_ka": 15.83,
   "three_phase_dc_break_current_ka": 9.55,
   "three_phase_peak_break_current_ka": 31.94,
   "single_phase_initial_peak_current_ka": 51.28,
   "single_phase_rms_break_current_ka": 19.63,
   "single_phase_dc_break_current_ka": 10.75,
   "single_phase_peak_break_current_ka": 38.52
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SPAV3-",
   "site_code": "SPAV",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 232,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.85,
   "three_phase_rms_break_current_ka": 9.6,
   "three_phase_dc_break_current_ka": 3.92,
   "three_phase_peak_break_current_ka": 17.49,
   "single_phase_initial_peak_current_ka": 4.42,
   "single_phase_rms_break_current_ka": 3.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.33
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STHA2A",
   "site_code": "STHA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 55,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.31,
   "three_phase_rms_break_current_ka": 17.65,
   "three_phase_dc_break_current_ka": 10.78,
   "three_phase_peak_break_current_ka": 35.75,
   "single_phase_initial_peak_current_ka": 57.58,
   "single_phase_rms_break_current_ka": 21.97,
   "single_phase_dc_break_current_ka": 12.45,
   "single_phase_peak_break_current_ka": 43.52
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STHA2B",
   "site_code": "STHA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 56,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.04,
   "three_phase_rms_break_current_ka": 17.91,
   "three_phase_dc_break_current_ka": 10.99,
   "three_phase_peak_break_current_ka": 36.32,
   "single_phase_initial_peak_current_ka": 59.53,
   "single_phase_rms_break_current_ka": 22.79,
   "single_phase_dc_break_current_ka": 12.79,
   "single_phase_peak_break_current_ka": 45.02
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STHA3-",
   "site_code": "STHA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 233,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.81,
   "three_phase_rms_break_current_ka": 13.37,
   "three_phase_dc_break_current_ka": 9.84,
   "three_phase_peak_break_current_ka": 28.74,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.8
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STHA4A",
   "site_code": "STHA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 22,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.83,
   "three_phase_rms_break_current_ka": 14.68,
   "three_phase_dc_break_current_ka": 8.08,
   "three_phase_peak_break_current_ka": 28.84,
   "single_phase_initial_peak_current_ka": 45.24,
   "single_phase_rms_break_current_ka": 17.44,
   "single_phase_dc_break_current_ka": 8.88,
   "single_phase_peak_break_current_ka": 33.55
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STHA4B",
   "site_code": "STHA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 23,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.48,
   "three_phase_rms_break_current_ka": 14.31,
   "three_phase_dc_break_current_ka": 7.9,
   "three_phase_peak_break_current_ka": 28.13,
   "single_phase_initial_peak_current_ka": 43.6,
   "single_phase_rms_break_current_ka": 16.87,
   "single_phase_dc_break_current_ka": 8.52,
   "single_phase_peak_break_current_ka": 32.38
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STIR3-",
   "site_code": "STIR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 234,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.84,
   "three_phase_rms_break_current_ka": 10.33,
   "three_phase_dc_break_current_ka": 6.2,
   "three_phase_peak_break_current_ka": 20.81,
   "single_phase_initial_peak_current_ka": 4.41,
   "single_phase_rms_break_current_ka": 3.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.32
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STLE0J",
   "site_code": "STLE",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 274,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.02398470743385,
   "three_phase_rms_break_current_ka": 3.256255518229489,
   "three_phase_dc_break_current_ka": 1.8965956342879204,
   "three_phase_peak_break_current_ka": 6.495190528383289,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STLE0J",
   "site_code": "STLE",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 291,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.374984337337574,
   "three_phase_rms_break_current_ka": 3.3601785666836217,
   "three_phase_dc_break_current_ka": 2.0784609690826525,
   "three_phase_peak_break_current_ka": 6.824280181821376,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STLE0K",
   "site_code": "STLE",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 275,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.790157848412052,
   "three_phase_rms_break_current_ka": 3.2389350101538006,
   "three_phase_dc_break_current_ka": 1.8792751262122316,
   "three_phase_peak_break_current_ka": 6.4518892581940674,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STLE0K",
   "site_code": "STLE",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 292,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.929240595759614,
   "three_phase_rms_break_current_ka": 3.386159328797155,
   "three_phase_dc_break_current_ka": 2.0957814771583414,
   "three_phase_peak_break_current_ka": 6.884901960086287,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STLE1Q",
   "site_code": "STLE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 113,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.18,
   "three_phase_rms_break_current_ka": 8.58,
   "three_phase_dc_break_current_ka": 0.17,
   "three_phase_peak_break_current_ka": 12.3,
   "single_phase_initial_peak_current_ka": 20.66,
   "single_phase_rms_break_current_ka": 9.35,
   "single_phase_dc_break_current_ka": 0.56,
   "single_phase_peak_break_current_ka": 13.78
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STLE1R",
   "site_code": "STLE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 114,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.18,
   "three_phase_rms_break_current_ka": 8.58,
   "three_phase_dc_break_current_ka": 0.17,
   "three_phase_peak_break_current_ka": 12.3,
   "single_phase_initial_peak_current_ka": 20.66,
   "single_phase_rms_break_current_ka": 9.35,
   "single_phase_dc_break_current_ka": 0.56,
   "single_phase_peak_break_current_ka": 13.78
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STLE3S",
   "site_code": "STLE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 235,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.94,
   "three_phase_rms_break_current_ka": 9.9,
   "three_phase_dc_break_current_ka": 2.04,
   "three_phase_peak_break_current_ka": 16.04,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TELR3-",
   "site_code": "TELR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 236,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.81,
   "three_phase_rms_break_current_ka": 9.47,
   "three_phase_dc_break_current_ka": 4.49,
   "three_phase_peak_break_current_ka": 17.88,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TONG1-",
   "site_code": "TONG",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 115,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.58,
   "three_phase_rms_break_current_ka": 4.03,
   "three_phase_dc_break_current_ka": 0.02,
   "three_phase_peak_break_current_ka": 5.73,
   "single_phase_initial_peak_current_ka": 13.59,
   "single_phase_rms_break_current_ka": 6.36,
   "single_phase_dc_break_current_ka": 0.07,
   "single_phase_peak_break_current_ka": 9.07
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TONG3-",
   "site_code": "TONG",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 237,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.63,
   "three_phase_rms_break_current_ka": 7.24,
   "three_phase_dc_break_current_ka": 0.35,
   "three_phase_peak_break_current_ka": 10.59,
   "single_phase_initial_peak_current_ka": 2.92,
   "single_phase_rms_break_current_ka": 2.03,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.87
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TONG5-",
   "site_code": "TONG",
   "voltage_kv": 11.0,
   "source_sheet": "D2.0",
   "source_row": 284,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.03,
   "three_phase_rms_break_current_ka": 18.96,
   "three_phase_dc_break_current_ka": 0.78,
   "three_phase_peak_break_current_ka": 27.6,
   "single_phase_initial_peak_current_ka": 4.46,
   "single_phase_rms_break_current_ka": 3.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.37
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TONG5-",
   "site_code": "TONG",
   "voltage_kv": 11.0,
   "source_sheet": "D2.0",
   "source_row": 301,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.02,
   "three_phase_rms_break_current_ka": 27.96,
   "three_phase_dc_break_current_ka": 5.21,
   "three_phase_peak_break_current_ka": 44.75,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.41
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TORN1-",
   "site_code": "TORN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 116,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.16,
   "three_phase_rms_break_current_ka": 9.09,
   "three_phase_dc_break_current_ka": 6.69,
   "three_phase_peak_break_current_ka": 19.55,
   "single_phase_initial_peak_current_ka": 31.56,
   "single_phase_rms_break_current_ka": 11.63,
   "single_phase_dc_break_current_ka": 8.41,
   "single_phase_peak_break_current_ka": 24.86
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TORN4-",
   "site_code": "TORN",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 24,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.86,
   "three_phase_rms_break_current_ka": 14.32,
   "three_phase_dc_break_current_ka": 7.88,
   "three_phase_peak_break_current_ka": 28.13,
   "single_phase_initial_peak_current_ka": 36.32,
   "single_phase_rms_break_current_ka": 14.15,
   "single_phase_dc_break_current_ka": 7.07,
   "single_phase_peak_break_current_ka": 27.07
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WESE1-",
   "site_code": "WESE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 117,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.66,
   "three_phase_rms_break_current_ka": 3.87,
   "three_phase_dc_break_current_ka": 3.42,
   "three_phase_peak_break_current_ka": 8.89,
   "single_phase_initial_peak_current_ka": 14.14,
   "single_phase_rms_break_current_ka": 5.18,
   "single_phase_dc_break_current_ka": 4.16,
   "single_phase_peak_break_current_ka": 11.48
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WFIE1A",
   "site_code": "WFIE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 118,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.42,
   "three_phase_rms_break_current_ka": 10.98,
   "three_phase_dc_break_current_ka": 4.4,
   "three_phase_peak_break_current_ka": 19.94,
   "single_phase_initial_peak_current_ka": 30.56,
   "single_phase_rms_break_current_ka": 12.54,
   "single_phase_dc_break_current_ka": 5.42,
   "single_phase_peak_break_current_ka": 23.16
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WFIE1B",
   "site_code": "WFIE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 119,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.9,
   "three_phase_rms_break_current_ka": 12.83,
   "three_phase_dc_break_current_ka": 4.45,
   "three_phase_peak_break_current_ka": 22.59,
   "single_phase_initial_peak_current_ka": 37.5,
   "single_phase_rms_break_current_ka": 15.29,
   "single_phase_dc_break_current_ka": 5.5,
   "single_phase_peak_break_current_ka": 27.13
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WFIE2-",
   "site_code": "WFIE",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 57,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.66,
   "three_phase_rms_break_current_ka": 15.47,
   "three_phase_dc_break_current_ka": 7.58,
   "three_phase_peak_break_current_ka": 29.45,
   "single_phase_initial_peak_current_ka": 41.74,
   "single_phase_rms_break_current_ka": 16.4,
   "single_phase_dc_break_current_ka": 7.48,
   "single_phase_peak_break_current_ka": 30.67
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WFIE3-",
   "site_code": "WFIE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 238,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.08,
   "three_phase_rms_break_current_ka": 11.75,
   "three_phase_dc_break_current_ka": 7.58,
   "three_phase_peak_break_current_ka": 24.2,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WGEO3-",
   "site_code": "WGEO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 239,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.19,
   "three_phase_rms_break_current_ka": 13.69,
   "three_phase_dc_break_current_ka": 9.01,
   "three_phase_peak_break_current_ka": 28.38,
   "single_phase_initial_peak_current_ka": 5.86,
   "single_phase_rms_break_current_ka": 4.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.74
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WHHO3-",
   "site_code": "WHHO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 240,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.08,
   "three_phase_rms_break_current_ka": 14.06,
   "three_phase_dc_break_current_ka": 9.17,
   "three_phase_peak_break_current_ka": 29.05,
   "single_phase_initial_peak_current_ka": 5.93,
   "single_phase_rms_break_current_ka": 4.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.81
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WHTL3-",
   "site_code": "WHTL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 241,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.93,
   "three_phase_rms_break_current_ka": 9.94,
   "three_phase_dc_break_current_ka": 0.76,
   "three_phase_peak_break_current_ka": 14.82,
   "single_phase_initial_peak_current_ka": 2.23,
   "single_phase_rms_break_current_ka": 1.55,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.19
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WISH0J",
   "site_code": "WISH",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 276,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.030648906792013,
   "three_phase_rms_break_current_ka": 6.425908496080535,
   "three_phase_dc_break_current_ka": 5.429979281728429,
   "three_phase_peak_break_current_ka": 14.523246021465035,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WISH0J",
   "site_code": "WISH",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 293,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.425468489627008,
   "three_phase_rms_break_current_ka": 6.754998149518621,
   "three_phase_dc_break_current_ka": 5.9236137618855595,
   "three_phase_peak_break_current_ka": 15.475873965627919,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WISH0K",
   "site_code": "WISH",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 277,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.736200269505304,
   "three_phase_rms_break_current_ka": 6.41724824204269,
   "three_phase_dc_break_current_ka": 5.3953382655770525,
   "three_phase_peak_break_current_ka": 14.462624243200123,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WISH0K",
   "site_code": "WISH",
   "voltage_kv": 25.0,
   "source_sheet": "D2.0",
   "source_row": 294,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.524802069691194,
   "three_phase_rms_break_current_ka": 6.7030366252915545,
   "three_phase_dc_break_current_ka": 5.854331729582805,
   "three_phase_peak_break_current_ka": 15.337309901022408,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WISH1-",
   "site_code": "WISH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 120,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.7,
   "three_phase_rms_break_current_ka": 4.23,
   "three_phase_dc_break_current_ka": 3.84,
   "three_phase_peak_break_current_ka": 9.83,
   "single_phase_initial_peak_current_ka": 15.08,
   "single_phase_rms_break_current_ka": 5.49,
   "single_phase_dc_break_current_ka": 4.92,
   "single_phase_peak_break_current_ka": 12.69
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WISH2-",
   "site_code": "WISH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 58,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.45,
   "three_phase_rms_break_current_ka": 14.94,
   "three_phase_dc_break_current_ka": 9.23,
   "three_phase_peak_break_current_ka": 30.36,
   "single_phase_initial_peak_current_ka": 49.07,
   "single_phase_rms_break_current_ka": 18.69,
   "single_phase_dc_break_current_ka": 11.28,
   "single_phase_peak_break_current_ka": 37.71
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WISH3-",
   "site_code": "WISH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 242,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.42,
   "three_phase_rms_break_current_ka": 14.19,
   "three_phase_dc_break_current_ka": 9.62,
   "three_phase_peak_break_current_ka": 29.68,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.8
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WISH4-",
   "site_code": "WISH",
   "voltage_kv": 400.0,
   "source_sheet": "D2.0",
   "source_row": 25,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.1,
   "three_phase_rms_break_current_ka": 13.75,
   "three_phase_dc_break_current_ka": 7.16,
   "three_phase_peak_break_current_ka": 26.61,
   "single_phase_initial_peak_current_ka": 41.31,
   "single_phase_rms_break_current_ka": 15.99,
   "single_phase_dc_break_current_ka": 8.09,
   "single_phase_peak_break_current_ka": 30.71
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WIYH1-",
   "site_code": "WIYH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.0",
   "source_row": 121,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.53,
   "three_phase_rms_break_current_ka": 14.1,
   "three_phase_dc_break_current_ka": 8.78,
   "three_phase_peak_break_current_ka": 28.72,
   "single_phase_initial_peak_current_ka": 50.29,
   "single_phase_rms_break_current_ka": 19.56,
   "single_phase_dc_break_current_ka": 11.42,
   "single_phase_peak_break_current_ka": 39.08
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WIYH2-",
   "site_code": "WIYH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 59,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.96,
   "three_phase_rms_break_current_ka": 16.28,
   "three_phase_dc_break_current_ka": 9.89,
   "three_phase_peak_break_current_ka": 32.91,
   "single_phase_initial_peak_current_ka": 51.73,
   "single_phase_rms_break_current_ka": 19.78,
   "single_phase_dc_break_current_ka": 11.18,
   "single_phase_peak_break_current_ka": 39.15
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WLEE2-",
   "site_code": "WLEE",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 60,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.69,
   "three_phase_rms_break_current_ka": 15.08,
   "three_phase_dc_break_current_ka": 6.22,
   "three_phase_peak_break_current_ka": 27.54,
   "single_phase_initial_peak_current_ka": 41.0,
   "single_phase_rms_break_current_ka": 17.88,
   "single_phase_dc_break_current_ka": 8.08,
   "single_phase_peak_break_current_ka": 33.36
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WLEE3A",
   "site_code": "WLEE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 243,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.06,
   "three_phase_rms_break_current_ka": 13.21,
   "three_phase_dc_break_current_ka": 8.48,
   "three_phase_peak_break_current_ka": 27.16,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WLEE3B",
   "site_code": "WLEE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 244,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.51,
   "three_phase_rms_break_current_ka": 12.98,
   "three_phase_dc_break_current_ka": 8.48,
   "three_phase_peak_break_current_ka": 26.83,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WLEE3C",
   "site_code": "WLEE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 245,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.22,
   "three_phase_rms_break_current_ka": 12.87,
   "three_phase_dc_break_current_ka": 8.45,
   "three_phase_peak_break_current_ka": 26.65,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WLEX2-",
   "site_code": "WLEX",
   "voltage_kv": 275.0,
   "source_sheet": "D2.0",
   "source_row": 61,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.71,
   "three_phase_rms_break_current_ka": 12.83,
   "three_phase_dc_break_current_ka": 3.83,
   "three_phase_peak_break_current_ka": 21.98,
   "single_phase_initial_peak_current_ka": 31.78,
   "single_phase_rms_break_current_ka": 13.96,
   "single_phase_dc_break_current_ka": 6.59,
   "single_phase_peak_break_current_ka": 26.33
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WLEX3A",
   "site_code": "WLEX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 246,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.67,
   "three_phase_rms_break_current_ka": 13.91,
   "three_phase_dc_break_current_ka": 8.04,
   "three_phase_peak_break_current_ka": 27.71,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WLEX3B",
   "site_code": "WLEX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 247,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.66,
   "three_phase_rms_break_current_ka": 12.69,
   "three_phase_dc_break_current_ka": 8.03,
   "three_phase_peak_break_current_ka": 25.98,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "minimum",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WLEX3C",
   "site_code": "WLEX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.0",
   "source_row": 248,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.66,
   "three_phase_rms_break_current_ka": 12.69,
   "three_phase_dc_break_current_ka": 8.03,
   "three_phase_peak_break_current_ka": 25.98,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABHA1 M2",
   "site_code": "ABHA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 7,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.4616183050004,
   "three_phase_rms_break_current_ka": 14.4153224005149,
   "three_phase_dc_break_current_ka": 8.24229525008846,
   "three_phase_peak_break_current_ka": 28.6286396948773,
   "single_phase_initial_peak_current_ka": 37.7429301634603,
   "single_phase_rms_break_current_ka": 15.6754648207052,
   "single_phase_dc_break_current_ka": 8.24856040625223,
   "single_phase_peak_break_current_ka": 30.4170153521958
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABHA1 R1",
   "site_code": "ABHA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 6,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.4666028665742,
   "three_phase_rms_break_current_ka": 12.7901414857815,
   "three_phase_dc_break_current_ka": 8.03516254226266,
   "three_phase_peak_break_current_ka": 26.1231540961256,
   "single_phase_initial_peak_current_ka": 33.6821986573611,
   "single_phase_rms_break_current_ka": 13.9046399230578,
   "single_phase_dc_break_current_ka": 8.03301208799055,
   "single_phase_peak_break_current_ka": 27.6971424470933
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABHA4A",
   "site_code": "ABHA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 9,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.2284753849043,
   "three_phase_rms_break_current_ka": 14.8826215345257,
   "three_phase_dc_break_current_ka": 4.15639752579934,
   "three_phase_peak_break_current_ka": 25.2036027435915,
   "single_phase_initial_peak_current_ka": 36.1586249346231,
   "single_phase_rms_break_current_ka": 14.05589150379,
   "single_phase_dc_break_current_ka": 2.69840780455813,
   "single_phase_peak_break_current_ka": 22.5764402004627
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABHA4B",
   "site_code": "ABHA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 8,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.2687730105684,
   "three_phase_rms_break_current_ka": 14.8912727585481,
   "three_phase_dc_break_current_ka": 4.16730370341565,
   "three_phase_peak_break_current_ka": 25.2267435995514,
   "single_phase_initial_peak_current_ka": 36.19950478913,
   "single_phase_rms_break_current_ka": 14.0678246715372,
   "single_phase_dc_break_current_ka": 2.7072504192102,
   "single_phase_peak_break_current_ka": 22.6021588627849
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABTH1 M1",
   "site_code": "ABTH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 3,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.7618234313993,
   "three_phase_rms_break_current_ka": 10.0025535141249,
   "three_phase_dc_break_current_ka": 5.82809495771453,
   "three_phase_peak_break_current_ka": 19.9738417957526,
   "single_phase_initial_peak_current_ka": 25.4744092943477,
   "single_phase_rms_break_current_ka": 10.1212081613604,
   "single_phase_dc_break_current_ka": 5.96097505912824,
   "single_phase_peak_break_current_ka": 20.2745249085254
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABTH1 R1",
   "site_code": "ABTH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 4,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.7660874377742,
   "three_phase_rms_break_current_ka": 12.3454303721676,
   "three_phase_dc_break_current_ka": 7.35629512930282,
   "three_phase_peak_break_current_ka": 24.815370194955,
   "single_phase_initial_peak_current_ka": 32.2018934503733,
   "single_phase_rms_break_current_ka": 12.6670655512122,
   "single_phase_dc_break_current_ka": 7.4970741022983,
   "single_phase_peak_break_current_ka": 25.4110100002917
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABTH2 M1",
   "site_code": "ABTH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 5,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.0712425059077,
   "three_phase_rms_break_current_ka": 22.1846052497405,
   "three_phase_dc_break_current_ka": 11.8328357076157,
   "three_phase_peak_break_current_ka": 43.2066053276921,
   "single_phase_initial_peak_current_ka": 53.9727212871338,
   "single_phase_rms_break_current_ka": 21.2537570819557,
   "single_phase_dc_break_current_ka": 9.1146998293647,
   "single_phase_peak_break_current_ka": 39.1720513460496
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ALDW2 MC3",
   "site_code": "ALDW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 10,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.7424859193959,
   "three_phase_rms_break_current_ka": 23.6861451135358,
   "three_phase_dc_break_current_ka": 10.1052134091564,
   "three_phase_peak_break_current_ka": 43.6024810690559,
   "single_phase_initial_peak_current_ka": 61.9793821963399,
   "single_phase_rms_break_current_ka": 24.535529281283,
   "single_phase_dc_break_current_ka": 9.73744899924074,
   "single_phase_peak_break_current_ka": 44.4359272688334
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ALVE1 M1",
   "site_code": "ALVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 11,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.6788279883332,
   "three_phase_rms_break_current_ka": 13.6781372077034,
   "three_phase_dc_break_current_ka": 9.82841072839201,
   "three_phase_peak_break_current_ka": 29.1722178755262,
   "single_phase_initial_peak_current_ka": 41.03421538268,
   "single_phase_rms_break_current_ka": 16.1635809744382,
   "single_phase_dc_break_current_ka": 10.4340887187837,
   "single_phase_peak_break_current_ka": 33.2928441493499
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ALVE1A",
   "site_code": "ALVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 12,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.3553098002922,
   "three_phase_rms_break_current_ka": 8.62025533211605,
   "three_phase_dc_break_current_ka": 0.0631584528065742,
   "three_phase_peak_break_current_ka": 12.2540404546041,
   "single_phase_initial_peak_current_ka": 16.6813769465391,
   "single_phase_rms_break_current_ka": 7.78522546998237,
   "single_phase_dc_break_current_ka": 0.0213670111743467,
   "single_phase_peak_break_current_ka": 11.0313384569559
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AMEM1 R1",
   "site_code": "AMEM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 13,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.8782944414048,
   "three_phase_rms_break_current_ka": 10.2261498900248,
   "three_phase_dc_break_current_ka": 10.0867985275809,
   "three_phase_peak_break_current_ka": 24.5487583929141,
   "single_phase_initial_peak_current_ka": 34.3027160719464,
   "single_phase_rms_break_current_ka": 12.5877326708434,
   "single_phase_dc_break_current_ka": 11.1211928904375,
   "single_phase_peak_break_current_ka": 28.9229351530712
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AMEM4 M",
   "site_code": "AMEM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 14,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.7768819016714,
   "three_phase_rms_break_current_ka": 18.9602614304585,
   "three_phase_dc_break_current_ka": 4.42078366533438,
   "three_phase_peak_break_current_ka": 31.2346425264283,
   "single_phase_initial_peak_current_ka": 42.6116751995148,
   "single_phase_rms_break_current_ka": 16.9208550073067,
   "single_phase_dc_break_current_ka": 2.89591643524221,
   "single_phase_peak_break_current_ka": 26.825619073524
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AMEM4 R",
   "site_code": "AMEM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 15,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.4619684501193,
   "three_phase_rms_break_current_ka": 19.9310926123034,
   "three_phase_dc_break_current_ka": 4.6133558568143,
   "three_phase_peak_break_current_ka": 32.8001773420479,
   "single_phase_initial_peak_current_ka": 43.4859275534683,
   "single_phase_rms_break_current_ka": 17.1968707645083,
   "single_phase_dc_break_current_ka": 2.89171673017809,
   "single_phase_peak_break_current_ka": 27.211764595723
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AXMI1 R1",
   "site_code": "AXMI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 16,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.5047751224111,
   "three_phase_rms_break_current_ka": 10.2388171010786,
   "three_phase_dc_break_current_ka": 9.10166063067592,
   "three_phase_peak_break_current_ka": 23.5815346376788,
   "single_phase_initial_peak_current_ka": 34.3833807748759,
   "single_phase_rms_break_current_ka": 12.7686868040036,
   "single_phase_dc_break_current_ka": 10.3173849612397,
   "single_phase_peak_break_current_ka": 28.375035013156
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AXMI4 MC2",
   "site_code": "AXMI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 17,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.5824148575849,
   "three_phase_rms_break_current_ka": 15.3686247610676,
   "three_phase_dc_break_current_ka": 8.5100299677781,
   "three_phase_peak_break_current_ka": 30.2445475399029,
   "single_phase_initial_peak_current_ka": 34.1743114469489,
   "single_phase_rms_break_current_ka": 13.3062844233152,
   "single_phase_dc_break_current_ka": 6.63719037579275,
   "single_phase_peak_break_current_ka": 25.455118272039
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BAGB2 R1",
   "site_code": "BAGB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 18,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.7830578840285,
   "three_phase_rms_break_current_ka": 15.1172305183448,
   "three_phase_dc_break_current_ka": 8.81300056110618,
   "three_phase_peak_break_current_ka": 30.1919929856699,
   "single_phase_initial_peak_current_ka": 42.9124280335033,
   "single_phase_rms_break_current_ka": 16.4572229071679,
   "single_phase_dc_break_current_ka": 10.1928865104775,
   "single_phase_peak_break_current_ka": 33.4669143447915
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BARK1 M5",
   "site_code": "BARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 19,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.6034577426168,
   "three_phase_rms_break_current_ka": 9.67148799947232,
   "three_phase_dc_break_current_ka": 10.4888917565712,
   "three_phase_peak_break_current_ka": 24.1664412537536,
   "single_phase_initial_peak_current_ka": 36.6612138987017,
   "single_phase_rms_break_current_ka": 12.9570656342903,
   "single_phase_dc_break_current_ka": 13.4066535210026,
   "single_phase_peak_break_current_ka": 31.7307114695743
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BARK2 M1",
   "site_code": "BARK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 20,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.2226363885029,
   "three_phase_rms_break_current_ka": 17.9606951085218,
   "three_phase_dc_break_current_ka": 13.8803813455578,
   "three_phase_peak_break_current_ka": 39.2806399576775,
   "single_phase_initial_peak_current_ka": 50.0010694005377,
   "single_phase_rms_break_current_ka": 18.8637832638336,
   "single_phase_dc_break_current_ka": 14.2481522046424,
   "single_phase_peak_break_current_ka": 40.9255703340225
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BARK2 M2",
   "site_code": "BARK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 21,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.1662331678604,
   "three_phase_rms_break_current_ka": 17.8730617621343,
   "three_phase_dc_break_current_ka": 13.9057913983314,
   "three_phase_peak_break_current_ka": 39.1821177434737,
   "single_phase_initial_peak_current_ka": 51.8440303982464,
   "single_phase_rms_break_current_ka": 19.5490082678686,
   "single_phase_dc_break_current_ka": 14.4457451066943,
   "single_phase_peak_break_current_ka": 42.0922177300579
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BARK4 M1",
   "site_code": "BARK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 22,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 129.778466807841,
   "three_phase_rms_break_current_ka": 44.7738162152128,
   "three_phase_dc_break_current_ka": 32.5663777621494,
   "three_phase_peak_break_current_ka": 95.8861158929037,
   "single_phase_initial_peak_current_ka": 120.969399523977,
   "single_phase_rms_break_current_ka": 46.6715366073257,
   "single_phase_dc_break_current_ka": 23.5740125197117,
   "single_phase_peak_break_current_ka": 89.577532566584
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEDD1 BEGI1 M2",
   "site_code": "BEDD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 28,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.0856104169396,
   "three_phase_rms_break_current_ka": 12.0885790307971,
   "three_phase_dc_break_current_ka": 11.7931496260298,
   "three_phase_peak_break_current_ka": 28.888982041202,
   "single_phase_initial_peak_current_ka": 45.257288069536,
   "single_phase_rms_break_current_ka": 16.3928699863017,
   "single_phase_dc_break_current_ka": 14.4622357773443,
   "single_phase_peak_break_current_ka": 37.645254838191
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEDD1 BEGI1 R2",
   "site_code": "BEDD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 29,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.901091338528,
   "three_phase_rms_break_current_ka": 11.7398987552757,
   "three_phase_dc_break_current_ka": 11.532660670836,
   "three_phase_peak_break_current_ka": 28.135384711434,
   "single_phase_initial_peak_current_ka": 42.1490582571727,
   "single_phase_rms_break_current_ka": 15.4388054938105,
   "single_phase_dc_break_current_ka": 14.3481449215247,
   "single_phase_peak_break_current_ka": 36.1819130377119
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEDD2 M1/4",
   "site_code": "BEDD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 23,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.9566128824462,
   "three_phase_rms_break_current_ka": 13.2855282093808,
   "three_phase_dc_break_current_ka": 12.4619831390497,
   "three_phase_peak_break_current_ka": 31.2505573160464,
   "single_phase_initial_peak_current_ka": 40.3298243465372,
   "single_phase_rms_break_current_ka": 14.8947130411826,
   "single_phase_dc_break_current_ka": 12.7332048958237,
   "single_phase_peak_break_current_ka": 33.7975100863195
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEDD2 M2/3",
   "site_code": "BEDD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 25,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.2101774365796,
   "three_phase_rms_break_current_ka": 24.1116732333294,
   "three_phase_dc_break_current_ka": 17.2667469020235,
   "three_phase_peak_break_current_ka": 51.3658022001063,
   "single_phase_initial_peak_current_ka": 69.5510142617237,
   "single_phase_rms_break_current_ka": 26.3107572370234,
   "single_phase_dc_break_current_ka": 17.8420006773527,
   "single_phase_peak_break_current_ka": 55.0510303982572
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEDD2 R4",
   "site_code": "BEDD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 24,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.4855240212608,
   "three_phase_rms_break_current_ka": 19.1500604461496,
   "three_phase_dc_break_current_ka": 11.9737881594193,
   "three_phase_peak_break_current_ka": 39.0560633626286,
   "single_phase_initial_peak_current_ka": 52.7064538735866,
   "single_phase_rms_break_current_ka": 20.1566586221829,
   "single_phase_dc_break_current_ka": 12.640412265231,
   "single_phase_peak_break_current_ka": 41.1462322608466
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEDD4A",
   "site_code": "BEDD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 27,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.4814642926991,
   "three_phase_rms_break_current_ka": 17.4726084779265,
   "three_phase_dc_break_current_ka": 5.70373381997716,
   "three_phase_peak_break_current_ka": 30.4137336994959,
   "single_phase_initial_peak_current_ka": 43.6982105841504,
   "single_phase_rms_break_current_ka": 16.8748049453945,
   "single_phase_dc_break_current_ka": 5.97916358421452,
   "single_phase_peak_break_current_ka": 29.843741600392
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEDD4B",
   "site_code": "BEDD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 26,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.3408885937291,
   "three_phase_rms_break_current_ka": 15.8458082415636,
   "three_phase_dc_break_current_ka": 3.5518361132857,
   "three_phase_peak_break_current_ka": 25.9611930352683,
   "single_phase_initial_peak_current_ka": 38.4559426796168,
   "single_phase_rms_break_current_ka": 15.0566064876073,
   "single_phase_dc_break_current_ka": 3.93552055924148,
   "single_phase_peak_break_current_ka": 25.2287776573304
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEDT1A",
   "site_code": "BEDT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 31,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.8578796136515,
   "three_phase_rms_break_current_ka": 8.97302076970583,
   "three_phase_dc_break_current_ka": 4.94994529392151,
   "three_phase_peak_break_current_ka": 17.639712961895,
   "single_phase_initial_peak_current_ka": 27.1242907168251,
   "single_phase_rms_break_current_ka": 10.5980411520043,
   "single_phase_dc_break_current_ka": 5.88714705549657,
   "single_phase_peak_break_current_ka": 20.8750405872493
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEDT1B",
   "site_code": "BEDT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 30,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.1557526441883,
   "three_phase_rms_break_current_ka": 8.20732441854919,
   "three_phase_dc_break_current_ka": 2.92780068917485,
   "three_phase_peak_break_current_ka": 14.534710192683,
   "single_phase_initial_peak_current_ka": 23.5760740870923,
   "single_phase_rms_break_current_ka": 9.56968089241658,
   "single_phase_dc_break_current_ka": 3.95353029431422,
   "single_phase_peak_break_current_ka": 17.4871027999524
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BENR4 M1",
   "site_code": "BENR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 32,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.7311157235735,
   "three_phase_rms_break_current_ka": 27.8470025031587,
   "three_phase_dc_break_current_ka": 16.6151846346397,
   "three_phase_peak_break_current_ka": 55.9967932460442,
   "single_phase_initial_peak_current_ka": 86.3586901856565,
   "single_phase_rms_break_current_ka": 35.5810610740322,
   "single_phase_dc_break_current_ka": 17.9175250546349,
   "single_phase_peak_break_current_ka": 68.2367441891567
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BESW1 M2",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 36,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.3876578242549,
   "three_phase_rms_break_current_ka": 9.09633323123039,
   "three_phase_dc_break_current_ka": 8.65206924741547,
   "three_phase_peak_break_current_ka": 21.5162270708866,
   "single_phase_initial_peak_current_ka": 31.2989224400348,
   "single_phase_rms_break_current_ka": 11.5970775828845,
   "single_phase_dc_break_current_ka": 10.5267618349516,
   "single_phase_peak_break_current_ka": 26.9275062365599
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BESW1 R1",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 35,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.3512370730317,
   "three_phase_rms_break_current_ka": 9.17356396804872,
   "three_phase_dc_break_current_ka": 8.65950487310115,
   "three_phase_peak_break_current_ka": 21.6328834520128,
   "single_phase_initial_peak_current_ka": 33.0115323589822,
   "single_phase_rms_break_current_ka": 12.1891412968105,
   "single_phase_dc_break_current_ka": 10.7124224005383,
   "single_phase_peak_break_current_ka": 27.9504713361697
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BESW1A",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 33,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.4325252156195,
   "three_phase_rms_break_current_ka": 8.76283699152899,
   "three_phase_dc_break_current_ka": 4.10997738865544,
   "three_phase_peak_break_current_ka": 16.5025003069404,
   "single_phase_initial_peak_current_ka": 29.8461901906807,
   "single_phase_rms_break_current_ka": 11.2432748827733,
   "single_phase_dc_break_current_ka": 4.23117089152326,
   "single_phase_peak_break_current_ka": 20.13156271623
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BESW1B",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 34,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.3602263291723,
   "three_phase_rms_break_current_ka": 8.75333542007135,
   "three_phase_dc_break_current_ka": 4.12602857216063,
   "three_phase_peak_break_current_ka": 16.5051142392263,
   "single_phase_initial_peak_current_ka": 29.7078643760473,
   "single_phase_rms_break_current_ka": 11.2287525851646,
   "single_phase_dc_break_current_ka": 3.96162618217115,
   "single_phase_peak_break_current_ka": 19.8414803766428
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BESW2 MC3",
   "site_code": "BESW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 37,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.5114679961197,
   "three_phase_rms_break_current_ka": 21.8689300622319,
   "three_phase_dc_break_current_ka": 10.5265014265842,
   "three_phase_peak_break_current_ka": 41.4538389151812,
   "single_phase_initial_peak_current_ka": 54.3822523289378,
   "single_phase_rms_break_current_ka": 21.48221238042,
   "single_phase_dc_break_current_ka": 9.21300076719808,
   "single_phase_peak_break_current_ka": 39.5934368653672
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BICF1 R2",
   "site_code": "BICF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 38,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.6254300516479,
   "three_phase_rms_break_current_ka": 12.3040843263625,
   "three_phase_dc_break_current_ka": 12.0856426590413,
   "three_phase_peak_break_current_ka": 29.4862455859654,
   "single_phase_initial_peak_current_ka": 38.6302032076051,
   "single_phase_rms_break_current_ka": 14.612198212243,
   "single_phase_dc_break_current_ka": 12.834648196205,
   "single_phase_peak_break_current_ka": 33.499417084043
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BICF4 R1",
   "site_code": "BICF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 39,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 105.004103425212,
   "three_phase_rms_break_current_ka": 38.6103739134813,
   "three_phase_dc_break_current_ka": 36.0687701827601,
   "three_phase_peak_break_current_ka": 90.6720846195017,
   "single_phase_initial_peak_current_ka": 69.143635360374,
   "single_phase_rms_break_current_ka": 27.5648373241909,
   "single_phase_dc_break_current_ka": 17.6607525441321,
   "single_phase_peak_break_current_ka": 56.6433193326109
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BIRK1 R1",
   "site_code": "BIRK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 40,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.6295158294454,
   "three_phase_rms_break_current_ka": 13.6821833963681,
   "three_phase_dc_break_current_ka": 13.1491940568343,
   "three_phase_peak_break_current_ka": 32.4987233788541,
   "single_phase_initial_peak_current_ka": 49.1886812675951,
   "single_phase_rms_break_current_ka": 17.9037023561742,
   "single_phase_dc_break_current_ka": 14.6749658072331,
   "single_phase_peak_break_current_ka": 39.9946244960258
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BIRK2 MC3",
   "site_code": "BIRK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 41,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.3865494659564,
   "three_phase_rms_break_current_ka": 23.3649811250106,
   "three_phase_dc_break_current_ka": 17.7382876796175,
   "three_phase_peak_break_current_ka": 50.7813608711988,
   "single_phase_initial_peak_current_ka": 63.2988374912691,
   "single_phase_rms_break_current_ka": 24.028434582544,
   "single_phase_dc_break_current_ka": 14.1849916625493,
   "single_phase_peak_break_current_ka": 48.1663297317777
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BISW1 M1",
   "site_code": "BISW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 42,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.6465019618487,
   "three_phase_rms_break_current_ka": 15.2582822607095,
   "three_phase_dc_break_current_ka": 12.9420269759967,
   "three_phase_peak_break_current_ka": 34.5204966876089,
   "single_phase_initial_peak_current_ka": 51.3396659228692,
   "single_phase_rms_break_current_ka": 19.4485008124573,
   "single_phase_dc_break_current_ka": 14.2154246106404,
   "single_phase_peak_break_current_ka": 41.7197582274417
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BISW2 MC3",
   "site_code": "BISW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 43,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.4491832715051,
   "three_phase_rms_break_current_ka": 23.9934099886826,
   "three_phase_dc_break_current_ka": 12.0139421559651,
   "three_phase_peak_break_current_ka": 45.9457479695382,
   "single_phase_initial_peak_current_ka": 59.5588055103522,
   "single_phase_rms_break_current_ka": 23.4491355008121,
   "single_phase_dc_break_current_ka": 9.80619542621871,
   "single_phase_peak_break_current_ka": 42.9682808773917
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLYT1A",
   "site_code": "BLYT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 44,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.381651232339,
   "three_phase_rms_break_current_ka": 12.2600295248387,
   "three_phase_dc_break_current_ka": 4.5882085443391,
   "three_phase_peak_break_current_ka": 21.9265085734606,
   "single_phase_initial_peak_current_ka": 34.8224854308474,
   "single_phase_rms_break_current_ka": 13.2260851960243,
   "single_phase_dc_break_current_ka": 5.24144856416575,
   "single_phase_peak_break_current_ka": 23.9459576254853
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLYT1B",
   "site_code": "BLYT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 45,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.287711850856,
   "three_phase_rms_break_current_ka": 12.2464873282374,
   "three_phase_dc_break_current_ka": 4.56885991649717,
   "three_phase_peak_break_current_ka": 21.8880083875207,
   "single_phase_initial_peak_current_ka": 34.7542260243083,
   "single_phase_rms_break_current_ka": 13.2109650662866,
   "single_phase_dc_break_current_ka": 5.22446782388916,
   "single_phase_peak_break_current_ka": 23.9075937926689
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLYT2 M1",
   "site_code": "BLYT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 46,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.5384549943989,
   "three_phase_rms_break_current_ka": 30.4469748152696,
   "three_phase_dc_break_current_ka": 17.9909492964778,
   "three_phase_peak_break_current_ka": 61.0494740134641,
   "single_phase_initial_peak_current_ka": 79.732468191654,
   "single_phase_rms_break_current_ka": 30.7059335959251,
   "single_phase_dc_break_current_ka": 16.1728243353323,
   "single_phase_peak_break_current_ka": 59.5975720720172
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLYT4 M1",
   "site_code": "BLYT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 47,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.486716887821,
   "three_phase_rms_break_current_ka": 21.7048334858782,
   "three_phase_dc_break_current_ka": 12.8339004726575,
   "three_phase_peak_break_current_ka": 43.5291703574361,
   "single_phase_initial_peak_current_ka": 48.9658130478244,
   "single_phase_rms_break_current_ka": 18.9399489096384,
   "single_phase_dc_break_current_ka": 10.6326734475713,
   "single_phase_peak_break_current_ka": 37.4178060662354
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BODE4 M1",
   "site_code": "BODE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 48,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 92.2344164152158,
   "three_phase_rms_break_current_ka": 32.8610398870905,
   "three_phase_dc_break_current_ka": 23.3658826982409,
   "three_phase_peak_break_current_ka": 69.8384109802476,
   "single_phase_initial_peak_current_ka": 63.0209435725067,
   "single_phase_rms_break_current_ka": 24.9418825799311,
   "single_phase_dc_break_current_ka": 9.52919775453037,
   "single_phase_peak_break_current_ka": 44.8023463701861
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BOLN1 M1",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 49,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.8456680252589,
   "three_phase_rms_break_current_ka": 22.6466025047587,
   "three_phase_dc_break_current_ka": 15.3870347855338,
   "three_phase_peak_break_current_ka": 47.414167189436,
   "single_phase_initial_peak_current_ka": 62.4015961009055,
   "single_phase_rms_break_current_ka": 25.1184459062454,
   "single_phase_dc_break_current_ka": 16.2611826314738,
   "single_phase_peak_break_current_ka": 51.7840294978209
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BOLN1 M2",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 50,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.6874475114846,
   "three_phase_rms_break_current_ka": 22.430341219661,
   "three_phase_dc_break_current_ka": 16.1628595739325,
   "three_phase_peak_break_current_ka": 47.8841523354334,
   "single_phase_initial_peak_current_ka": 66.6115382199516,
   "single_phase_rms_break_current_ka": 26.4411172355755,
   "single_phase_dc_break_current_ka": 18.1963567330223,
   "single_phase_peak_break_current_ka": 55.5897433318701
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BOLN1A",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 51,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.3458584548003,
   "three_phase_rms_break_current_ka": 20.5871778192465,
   "three_phase_dc_break_current_ka": 5.85141197829599,
   "three_phase_peak_break_current_ka": 34.966078061261,
   "single_phase_initial_peak_current_ka": 57.310349627126,
   "single_phase_rms_break_current_ka": 23.254556313425,
   "single_phase_dc_break_current_ka": 4.68331520427748,
   "single_phase_peak_break_current_ka": 37.5702241296919
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BOLN1B",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 52,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.3921248416356,
   "three_phase_rms_break_current_ka": 20.6017451735699,
   "three_phase_dc_break_current_ka": 5.8692944635817,
   "three_phase_peak_break_current_ka": 35.0045618965987,
   "single_phase_initial_peak_current_ka": 57.3760139145876,
   "single_phase_rms_break_current_ka": 23.2740239215273,
   "single_phase_dc_break_current_ka": 4.71837935925148,
   "single_phase_peak_break_current_ka": 37.6328196400713
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BOLN4 M1",
   "site_code": "BOLN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 53,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.1405371130122,
   "three_phase_rms_break_current_ka": 24.9522662264616,
   "three_phase_dc_break_current_ka": 14.2999932322553,
   "three_phase_peak_break_current_ka": 49.5878265416615,
   "single_phase_initial_peak_current_ka": 60.1665486941279,
   "single_phase_rms_break_current_ka": 23.2415148134808,
   "single_phase_dc_break_current_ka": 12.4102322652693,
   "single_phase_peak_break_current_ka": 45.278697724589
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BOTW1 M1",
   "site_code": "BOTW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 54,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.1507243775331,
   "three_phase_rms_break_current_ka": 9.90609459188814,
   "three_phase_dc_break_current_ka": 10.4291087503014,
   "three_phase_peak_break_current_ka": 24.4384420723003,
   "single_phase_initial_peak_current_ka": 31.2361846534483,
   "single_phase_rms_break_current_ka": 11.3624986931093,
   "single_phase_dc_break_current_ka": 11.1159568103533,
   "single_phase_peak_break_current_ka": 27.184956564595
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BOTW4 MC2",
   "site_code": "BOTW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 55,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.1780668971707,
   "three_phase_rms_break_current_ka": 29.0210475629672,
   "three_phase_dc_break_current_ka": 16.4969628173297,
   "three_phase_peak_break_current_ka": 57.5389218751525,
   "single_phase_initial_peak_current_ka": 67.0530796417491,
   "single_phase_rms_break_current_ka": 25.929130139701,
   "single_phase_dc_break_current_ka": 12.6027790373197,
   "single_phase_peak_break_current_ka": 49.2721065414218
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRAI1 M1",
   "site_code": "BRAI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 60,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.2672649765856,
   "three_phase_rms_break_current_ka": 16.831984902154,
   "three_phase_dc_break_current_ka": 13.6894429563731,
   "three_phase_peak_break_current_ka": 37.4934642866585,
   "single_phase_initial_peak_current_ka": 47.6853431443584,
   "single_phase_rms_break_current_ka": 19.102997169789,
   "single_phase_dc_break_current_ka": 15.2069025796892,
   "single_phase_peak_break_current_ka": 42.2226202591795
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRAI4A RAYL",
   "site_code": "BRAI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 62,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.3268734599761,
   "three_phase_rms_break_current_ka": 24.4497689495979,
   "three_phase_dc_break_current_ka": 15.5253852825023,
   "three_phase_peak_break_current_ka": 50.1025801279122,
   "single_phase_initial_peak_current_ka": 49.0957872427634,
   "single_phase_rms_break_current_ka": 19.2376375075457,
   "single_phase_dc_break_current_ka": 9.43521381870821,
   "single_phase_peak_break_current_ka": 36.6413416898967
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRAI4B PELH",
   "site_code": "BRAI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 61,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.4301974264203,
   "three_phase_rms_break_current_ka": 23.4294151144046,
   "three_phase_dc_break_current_ka": 14.5281660495245,
   "three_phase_peak_break_current_ka": 47.6623626627847,
   "single_phase_initial_peak_current_ka": 46.9388983157178,
   "single_phase_rms_break_current_ka": 18.3270390801629,
   "single_phase_dc_break_current_ka": 9.04495225156456,
   "single_phase_peak_break_current_ka": 34.9632994768727
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRAW1 M2",
   "site_code": "BRAW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 57,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.6304883904949,
   "three_phase_rms_break_current_ka": 11.9862864177244,
   "three_phase_dc_break_current_ka": 10.4154548307422,
   "three_phase_peak_break_current_ka": 27.3666236451765,
   "single_phase_initial_peak_current_ka": 40.509440071062,
   "single_phase_rms_break_current_ka": 15.373670429576,
   "single_phase_dc_break_current_ka": 11.5587240373183,
   "single_phase_peak_break_current_ka": 33.3003772622789
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRAW1 R1",
   "site_code": "BRAW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 56,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.608198955633,
   "three_phase_rms_break_current_ka": 11.7819960591364,
   "three_phase_dc_break_current_ka": 10.0173698055368,
   "three_phase_peak_break_current_ka": 26.6796284241939,
   "single_phase_initial_peak_current_ka": 38.844096378741,
   "single_phase_rms_break_current_ka": 14.9768757873989,
   "single_phase_dc_break_current_ka": 11.8414360201418,
   "single_phase_peak_break_current_ka": 33.0219368806585
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRAW2 MC2",
   "site_code": "BRAW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 58,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.7747874607424,
   "three_phase_rms_break_current_ka": 25.1230151858768,
   "three_phase_dc_break_current_ka": 16.159329629467,
   "three_phase_peak_break_current_ka": 51.6886384330392,
   "single_phase_initial_peak_current_ka": 69.039780967767,
   "single_phase_rms_break_current_ka": 26.4407430386143,
   "single_phase_dc_break_current_ka": 14.8838813943836,
   "single_phase_peak_break_current_ka": 52.2767387988139
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRAW4A",
   "site_code": "BRAW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 59,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.7477303835223,
   "three_phase_rms_break_current_ka": 13.3998614849542,
   "three_phase_dc_break_current_ka": 4.92675978292412,
   "three_phase_peak_break_current_ka": 23.8770256288673,
   "single_phase_initial_peak_current_ka": 31.7876574921314,
   "single_phase_rms_break_current_ka": 12.0561250641914,
   "single_phase_dc_break_current_ka": 4.62898045062798,
   "single_phase_peak_break_current_ka": 21.6789160260737
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRED1 M1",
   "site_code": "BRED",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 68,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.0164292008328,
   "three_phase_rms_break_current_ka": 13.3970865247676,
   "three_phase_dc_break_current_ka": 12.9243600381546,
   "three_phase_peak_break_current_ka": 31.8707014977667,
   "single_phase_initial_peak_current_ka": 48.2388423456399,
   "single_phase_rms_break_current_ka": 17.8491388223645,
   "single_phase_dc_break_current_ka": 14.9465737659443,
   "single_phase_peak_break_current_ka": 40.1890679652123
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRED2 MC1",
   "site_code": "BRED",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 69,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.1887729827429,
   "three_phase_rms_break_current_ka": 29.4952840627536,
   "three_phase_dc_break_current_ka": 16.4729128565742,
   "three_phase_peak_break_current_ka": 58.1855436041674,
   "single_phase_initial_peak_current_ka": 76.4786039867642,
   "single_phase_rms_break_current_ka": 29.9945241649724,
   "single_phase_dc_break_current_ka": 13.2677618413319,
   "single_phase_peak_break_current_ka": 55.6864247123634
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRFO1 M1",
   "site_code": "BRFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 64,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.9363564053232,
   "three_phase_rms_break_current_ka": 19.8234298212332,
