   "three_phase_dc_break_current_ka": 14.7133242478579,
   "three_phase_peak_break_current_ka": 42.7478875537971,
   "single_phase_initial_peak_current_ka": 57.1641314021023,
   "single_phase_rms_break_current_ka": 22.6094008985934,
   "single_phase_dc_break_current_ka": 15.648440358662,
   "single_phase_peak_break_current_ka": 47.6229617465832
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRFO1 R1",
   "site_code": "BRFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 63,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.1347167466828,
   "three_phase_rms_break_current_ka": 19.5260007275931,
   "three_phase_dc_break_current_ka": 13.8761155826295,
   "three_phase_peak_break_current_ka": 41.4900506304986,
   "single_phase_initial_peak_current_ka": 56.4276987823694,
   "single_phase_rms_break_current_ka": 22.3751600057,
   "single_phase_dc_break_current_ka": 14.2659465378674,
   "single_phase_peak_break_current_ka": 45.9092012781965
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRFO1E",
   "site_code": "BRFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 65,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.9373145103929,
   "three_phase_rms_break_current_ka": 19.1222291346015,
   "three_phase_dc_break_current_ka": 9.23680224225525,
   "three_phase_peak_break_current_ka": 36.2797180272147,
   "single_phase_initial_peak_current_ka": 56.030042447275,
   "single_phase_rms_break_current_ka": 22.146706668154,
   "single_phase_dc_break_current_ka": 8.26535363873202,
   "single_phase_peak_break_current_ka": 39.5855265707341
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRFO4 R5",
   "site_code": "BRFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 66,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.2216369824805,
   "three_phase_rms_break_current_ka": 34.3168679251571,
   "three_phase_dc_break_current_ka": 24.4736288182459,
   "three_phase_peak_break_current_ka": 73.0050088561694,
   "single_phase_initial_peak_current_ka": 81.3886886361895,
   "single_phase_rms_break_current_ka": 31.17630766205,
   "single_phase_dc_break_current_ka": 17.5158964538127,
   "single_phase_peak_break_current_ka": 61.6058535742
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRIM1 M2",
   "site_code": "BRIM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 75,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.3876747149786,
   "three_phase_rms_break_current_ka": 18.6317999506928,
   "three_phase_dc_break_current_ka": 20.4558740713779,
   "three_phase_peak_break_current_ka": 46.80521825307,
   "single_phase_initial_peak_current_ka": 69.1336319459122,
   "single_phase_rms_break_current_ka": 24.8443772848663,
   "single_phase_dc_break_current_ka": 24.6592565159232,
   "single_phase_peak_break_current_ka": 59.7945118208952
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRIN2 M1",
   "site_code": "BRIN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 76,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.3299583260693,
   "three_phase_rms_break_current_ka": 24.2041711949369,
   "three_phase_dc_break_current_ka": 14.5978395670386,
   "three_phase_peak_break_current_ka": 48.8277067369187,
   "single_phase_initial_peak_current_ka": 69.7374814960629,
   "single_phase_rms_break_current_ka": 27.2219425974677,
   "single_phase_dc_break_current_ka": 13.368022660141,
   "single_phase_peak_break_current_ka": 51.8656630756217
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRIN2 M2",
   "site_code": "BRIN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 77,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.362919860408,
   "three_phase_rms_break_current_ka": 25.4050884393032,
   "three_phase_dc_break_current_ka": 17.0835044024758,
   "three_phase_peak_break_current_ka": 53.0117250266263,
   "single_phase_initial_peak_current_ka": 72.5633867540419,
   "single_phase_rms_break_current_ka": 27.9329493470574,
   "single_phase_dc_break_current_ka": 16.6363608270573,
   "single_phase_peak_break_current_ka": 56.1395166307465
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRIN4 MC4",
   "site_code": "BRIN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 78,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.1171780398093,
   "three_phase_rms_break_current_ka": 26.0471443432527,
   "three_phase_dc_break_current_ka": 16.1503734053633,
   "three_phase_peak_break_current_ka": 52.9865981966808,
   "single_phase_initial_peak_current_ka": 55.3787689908839,
   "single_phase_rms_break_current_ka": 21.655657963767,
   "single_phase_dc_break_current_ka": 11.314087498348,
   "single_phase_peak_break_current_ka": 41.9398126928202
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRLE4 M1",
   "site_code": "BRLE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 67,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 126.392950140032,
   "three_phase_rms_break_current_ka": 44.9034019982821,
   "three_phase_dc_break_current_ka": 27.3907305693196,
   "three_phase_peak_break_current_ka": 90.8937306719813,
   "single_phase_initial_peak_current_ka": 108.13355372018,
   "single_phase_rms_break_current_ka": 41.733457412626,
   "single_phase_dc_break_current_ka": 22.8118826237718,
   "single_phase_peak_break_current_ka": 81.8319041014274
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRWA1 M1",
   "site_code": "BRWA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 70,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.1344299496453,
   "three_phase_rms_break_current_ka": 16.0457527653729,
   "three_phase_dc_break_current_ka": 10.8874577877581,
   "three_phase_peak_break_current_ka": 33.579578967034,
   "single_phase_initial_peak_current_ka": 50.8867489787411,
   "single_phase_rms_break_current_ka": 19.5401507568169,
   "single_phase_dc_break_current_ka": 13.5074236993396,
   "single_phase_peak_break_current_ka": 41.141369910445
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRWA4A",
   "site_code": "BRWA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 71,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.1499005253066,
   "three_phase_rms_break_current_ka": 15.2804286006781,
   "three_phase_dc_break_current_ka": 11.0877841914591,
   "three_phase_peak_break_current_ka": 32.6975735574119,
   "single_phase_initial_peak_current_ka": 32.6074922551444,
   "single_phase_rms_break_current_ka": 12.9688135605927,
   "single_phase_dc_break_current_ka": 8.388512826946,
   "single_phase_peak_break_current_ka": 26.7291848522242
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRWA4B",
   "site_code": "BRWA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 72,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.2343302533878,
   "three_phase_rms_break_current_ka": 15.3076736133086,
   "three_phase_dc_break_current_ka": 11.1293408334985,
   "three_phase_peak_break_current_ka": 32.7776604658203,
   "single_phase_initial_peak_current_ka": 31.9683123678841,
   "single_phase_rms_break_current_ka": 12.7182380632416,
   "single_phase_dc_break_current_ka": 8.22091728621575,
   "single_phase_peak_break_current_ka": 26.2072220447417
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRWAT4A",
   "site_code": "BRWA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 73,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.3132234102891,
   "three_phase_rms_break_current_ka": 16.3414175807515,
   "three_phase_dc_break_current_ka": 3.00254796464448,
   "three_phase_peak_break_current_ka": 26.1128023357454,
   "single_phase_initial_peak_current_ka": 35.9808217625003,
   "single_phase_rms_break_current_ka": 14.1945832534659,
   "single_phase_dc_break_current_ka": 2.53101005331328,
   "single_phase_peak_break_current_ka": 22.6051822025987
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRWAT4B",
   "site_code": "BRWA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 74,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.3094740834807,
   "three_phase_rms_break_current_ka": 16.3399716382516,
   "three_phase_dc_break_current_ka": 3.00243165206633,
   "three_phase_peak_break_current_ka": 26.1106411516734,
   "single_phase_initial_peak_current_ka": 35.236688809812,
   "single_phase_rms_break_current_ka": 13.9058821164817,
   "single_phase_dc_break_current_ka": 2.47999640313429,
   "single_phase_peak_break_current_ka": 22.1458834890242
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BULL4 MC2",
   "site_code": "BULL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 79,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.9250258829895,
   "three_phase_rms_break_current_ka": 26.4276099245349,
   "three_phase_dc_break_current_ka": 16.4698213228452,
   "three_phase_peak_break_current_ka": 53.8441056992282,
   "single_phase_initial_peak_current_ka": 52.4505516493295,
   "single_phase_rms_break_current_ka": 20.6531632130067,
   "single_phase_dc_break_current_ka": 9.17177774686802,
   "single_phase_peak_break_current_ka": 38.3797612686072
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BURW1 M1",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 80,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.5044013529591,
   "three_phase_rms_break_current_ka": 15.9402133124002,
   "three_phase_dc_break_current_ka": 16.2454132528606,
   "three_phase_peak_break_current_ka": 38.7882791063771,
   "single_phase_initial_peak_current_ka": 55.6386360796467,
   "single_phase_rms_break_current_ka": 20.2403746554528,
   "single_phase_dc_break_current_ka": 18.1220107605278,
   "single_phase_peak_break_current_ka": 46.7462231057819
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BURW1A",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 81,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.1816996888339,
   "three_phase_rms_break_current_ka": 15.2880123867715,
   "three_phase_dc_break_current_ka": 8.71050764779685,
   "three_phase_peak_break_current_ka": 30.331022106897,
   "single_phase_initial_peak_current_ka": 52.9588227229488,
   "single_phase_rms_break_current_ka": 19.6689021959263,
   "single_phase_dc_break_current_ka": 7.30170863210727,
   "single_phase_peak_break_current_ka": 35.1177368745762
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BURW1B",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 82,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.3561878344048,
   "three_phase_rms_break_current_ka": 15.3274402606564,
   "three_phase_dc_break_current_ka": 9.19862054727574,
   "three_phase_peak_break_current_ka": 30.8748944403594,
   "single_phase_initial_peak_current_ka": 53.135121259507,
   "single_phase_rms_break_current_ka": 19.7192414543875,
   "single_phase_dc_break_current_ka": 6.43725804005441,
   "single_phase_peak_break_current_ka": 34.3244767445589
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BURW1C",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 83,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.6357891744757,
   "three_phase_rms_break_current_ka": 14.9161953036372,
   "three_phase_dc_break_current_ka": 7.34781463310695,
   "three_phase_peak_break_current_ka": 28.4425003305165,
   "single_phase_initial_peak_current_ka": 50.1818620849487,
   "single_phase_rms_break_current_ka": 18.6620126449051,
   "single_phase_dc_break_current_ka": 6.2065410898612,
   "single_phase_peak_break_current_ka": 32.5986124734642
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BURW4 MC3",
   "site_code": "BURW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 84,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 98.2500186965683,
   "three_phase_rms_break_current_ka": 35.659759534464,
   "three_phase_dc_break_current_ka": 24.4632170091513,
   "three_phase_peak_break_current_ka": 74.8937325737536,
   "single_phase_initial_peak_current_ka": 63.3607504267505,
   "single_phase_rms_break_current_ka": 25.2713162003935,
   "single_phase_dc_break_current_ka": 11.3547858232846,
   "single_phase_peak_break_current_ka": 47.0938239328999
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BUSH1 R1",
   "site_code": "BUSH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 85,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.3537592525745,
   "three_phase_rms_break_current_ka": 12.5604068086527,
   "three_phase_dc_break_current_ka": 11.494313761552,
   "three_phase_peak_break_current_ka": 29.257411419272,
   "single_phase_initial_peak_current_ka": 46.0716999197782,
   "single_phase_rms_break_current_ka": 16.8541913229478,
   "single_phase_dc_break_current_ka": 15.3434461953875,
   "single_phase_peak_break_current_ka": 39.1788721471312
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BUSH2 MC1",
   "site_code": "BUSH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 86,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.2663848441542,
   "three_phase_rms_break_current_ka": 20.5691543887972,
   "three_phase_dc_break_current_ka": 11.3530438824405,
   "three_phase_peak_break_current_ka": 40.4422209856236,
   "single_phase_initial_peak_current_ka": 55.267256881962,
   "single_phase_rms_break_current_ka": 21.5793305277076,
   "single_phase_dc_break_current_ka": 9.56298635827187,
   "single_phase_peak_break_current_ka": 40.0807682574878
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BUST1 M3",
   "site_code": "BUST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 87,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.73352140393,
   "three_phase_rms_break_current_ka": 13.4361124395948,
   "three_phase_dc_break_current_ka": 12.4552777124176,
   "three_phase_peak_break_current_ka": 31.4568101500625,
   "single_phase_initial_peak_current_ka": 46.420433120108,
   "single_phase_rms_break_current_ka": 17.1239461181564,
   "single_phase_dc_break_current_ka": 14.3990012923668,
   "single_phase_peak_break_current_ka": 38.6159181340097
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BUST2 M2",
   "site_code": "BUST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 88,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.5687364253149,
   "three_phase_rms_break_current_ka": 26.157193052653,
   "three_phase_dc_break_current_ka": 18.1249519531352,
   "three_phase_peak_break_current_ka": 55.1168091218083,
   "single_phase_initial_peak_current_ka": 73.7037660992043,
   "single_phase_rms_break_current_ka": 28.1375625362372,
   "single_phase_dc_break_current_ka": 16.6571285355444,
   "single_phase_peak_break_current_ka": 56.4496510864121
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CANT4 MC3",
   "site_code": "CANT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 89,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.7464572437912,
   "three_phase_rms_break_current_ka": 30.2579172825892,
   "three_phase_dc_break_current_ka": 18.7103573488446,
   "three_phase_peak_break_current_ka": 61.5015143390455,
   "single_phase_initial_peak_current_ka": 69.637662879764,
   "single_phase_rms_break_current_ka": 27.0185708144407,
   "single_phase_dc_break_current_ka": 13.1069541901844,
   "single_phase_peak_break_current_ka": 51.3169834719044
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CANT4 R6",
   "site_code": "CANT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 90,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.7614961600326,
   "three_phase_rms_break_current_ka": 30.2633235087526,
   "three_phase_dc_break_current_ka": 18.7136576468371,
   "three_phase_peak_break_current_ka": 61.5124601953995,
   "single_phase_initial_peak_current_ka": 69.6466080944896,
   "single_phase_rms_break_current_ka": 27.021186636296,
   "single_phase_dc_break_current_ka": 13.1129324314443,
   "single_phase_peak_break_current_ka": 51.3266610439088
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CAPE1 M1",
   "site_code": "CAPE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 91,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.5920198403188,
   "three_phase_rms_break_current_ka": 16.9303599319591,
   "three_phase_dc_break_current_ka": 15.404222617958,
   "three_phase_peak_break_current_ka": 39.3473672495926,
   "single_phase_initial_peak_current_ka": 59.8131882937911,
   "single_phase_rms_break_current_ka": 21.7336360878793,
   "single_phase_dc_break_current_ka": 18.7884500976013,
   "single_phase_peak_break_current_ka": 49.5244530127615
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CAPE1E",
   "site_code": "CAPE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 92,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.3189374262268,
   "three_phase_rms_break_current_ka": 14.9198575295398,
   "three_phase_dc_break_current_ka": 3.16117363901626,
   "three_phase_peak_break_current_ka": 24.2610385059657,
   "single_phase_initial_peak_current_ka": 46.3576645477396,
   "single_phase_rms_break_current_ka": 17.910840068713,
   "single_phase_dc_break_current_ka": 2.43958218472422,
   "single_phase_peak_break_current_ka": 27.7693351233936
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CAPE2 M1",
   "site_code": "CAPE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 93,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.5020904284739,
   "three_phase_rms_break_current_ka": 27.1279785025463,
   "three_phase_dc_break_current_ka": 24.9981376738887,
   "three_phase_peak_break_current_ka": 63.3628927919555,
   "single_phase_initial_peak_current_ka": 85.1620870063614,
   "single_phase_rms_break_current_ka": 31.2067200252352,
   "single_phase_dc_break_current_ka": 25.8468956135357,
   "single_phase_peak_break_current_ka": 69.9798623104034
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CAPE4A",
   "site_code": "CAPE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 95,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 97.3334774185624,
   "three_phase_rms_break_current_ka": 34.5051300765215,
   "three_phase_dc_break_current_ka": 25.7108945287392,
   "three_phase_peak_break_current_ka": 74.5085174544037,
   "single_phase_initial_peak_current_ka": 86.5134989854113,
   "single_phase_rms_break_current_ka": 32.8156635407292,
   "single_phase_dc_break_current_ka": 19.9220672887615,
   "single_phase_peak_break_current_ka": 66.330423726333
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CAPE4B",
   "site_code": "CAPE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 94,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.2336014230421,
   "three_phase_rms_break_current_ka": 34.1684335010002,
   "three_phase_dc_break_current_ka": 25.1808906362356,
   "three_phase_peak_break_current_ka": 73.5023526983934,
   "single_phase_initial_peak_current_ka": 86.6386433705041,
   "single_phase_rms_break_current_ka": 32.8762978834349,
   "single_phase_dc_break_current_ka": 19.825423432142,
   "single_phase_peak_break_current_ka": 66.3195297795136
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARE1 M1",
   "site_code": "CARE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 96,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.4823017773329,
   "three_phase_rms_break_current_ka": 15.5617862887677,
   "three_phase_dc_break_current_ka": 11.0925293769597,
   "three_phase_peak_break_current_ka": 33.1002186012867,
   "single_phase_initial_peak_current_ka": 52.8434866464289,
   "single_phase_rms_break_current_ka": 19.8364328357023,
   "single_phase_dc_break_current_ka": 13.5809006896091,
   "single_phase_peak_break_current_ka": 41.6338530349623
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARE2 MC1",
   "site_code": "CARE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 97,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.274912213922,
   "three_phase_rms_break_current_ka": 17.4384195292994,
   "three_phase_dc_break_current_ka": 8.02540265733212,
   "three_phase_peak_break_current_ka": 32.6870520620191,
   "single_phase_initial_peak_current_ka": 40.4275309640682,
   "single_phase_rms_break_current_ka": 15.9576607945656,
   "single_phase_dc_break_current_ka": 6.97598659862901,
   "single_phase_peak_break_current_ka": 29.5435269180532
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARR1 M3",
   "site_code": "CARR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 98,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.4484038338102,
   "three_phase_rms_break_current_ka": 18.1648407541858,
   "three_phase_dc_break_current_ka": 11.5691754030251,
   "three_phase_peak_break_current_ka": 37.2581395559421,
   "single_phase_initial_peak_current_ka": 54.5648902860355,
   "single_phase_rms_break_current_ka": 21.3322003454632,
   "single_phase_dc_break_current_ka": 13.6754733114257,
   "single_phase_peak_break_current_ka": 43.8437603552398
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARR1 M4",
   "site_code": "CARR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 99,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.4111852169575,
   "three_phase_rms_break_current_ka": 13.8308293644696,
   "three_phase_dc_break_current_ka": 12.6423750534195,
   "three_phase_peak_break_current_ka": 32.2021215195205,
   "single_phase_initial_peak_current_ka": 51.2000968344559,
   "single_phase_rms_break_current_ka": 18.796125796424,
   "single_phase_dc_break_current_ka": 15.9662788170178,
   "single_phase_peak_break_current_ka": 42.5480148383915
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARR2 M1",
   "site_code": "CARR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 100,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.5997299672177,
   "three_phase_rms_break_current_ka": 29.4573877232042,
   "three_phase_dc_break_current_ka": 22.071667860987,
   "three_phase_peak_break_current_ka": 63.7307050912251,
   "single_phase_initial_peak_current_ka": 88.3425919925916,
   "single_phase_rms_break_current_ka": 33.2076101847495,
   "single_phase_dc_break_current_ka": 24.3330821215582,
   "single_phase_peak_break_current_ka": 71.2957348188298
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARR4 R1",
   "site_code": "CARR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 103,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 127.48075582678,
   "three_phase_rms_break_current_ka": 45.8792173960635,
   "three_phase_dc_break_current_ka": 26.8975078484327,
   "three_phase_peak_break_current_ka": 91.7805193210093,
   "single_phase_initial_peak_current_ka": 111.835504865942,
   "single_phase_rms_break_current_ka": 43.0964132360253,
   "single_phase_dc_break_current_ka": 24.3586543947013,
   "single_phase_peak_break_current_ka": 85.3061864827236
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARR4A",
   "site_code": "CARR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 102,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 115.104635020456,
   "three_phase_rms_break_current_ka": 40.8626720839305,
   "three_phase_dc_break_current_ka": 10.2086109072429,
   "three_phase_peak_break_current_ka": 67.9971559631418,
   "single_phase_initial_peak_current_ka": 100.284907835451,
   "single_phase_rms_break_current_ka": 38.5470177478996,
   "single_phase_dc_break_current_ka": 10.5028108839146,
   "single_phase_peak_break_current_ka": 65.0165261720306
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARR4B",
   "site_code": "CARR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 101,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 115.250948315437,
   "three_phase_rms_break_current_ka": 40.9284090788671,
   "three_phase_dc_break_current_ka": 10.121390786219,
   "three_phase_peak_break_current_ka": 68.002901991907,
   "single_phase_initial_peak_current_ka": 97.2712509268204,
   "single_phase_rms_break_current_ka": 37.6717748843291,
   "single_phase_dc_break_current_ka": 9.07041585394198,
   "single_phase_peak_break_current_ka": 62.3463508140263
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CASK1 M1",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 104,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.7405053460219,
   "three_phase_rms_break_current_ka": 16.4361522729898,
   "three_phase_dc_break_current_ka": 11.7850573098751,
   "three_phase_peak_break_current_ka": 35.0292867675667,
   "single_phase_initial_peak_current_ka": 53.5076339244375,
   "single_phase_rms_break_current_ka": 19.0052514932951,
   "single_phase_dc_break_current_ka": 14.1641909162602,
   "single_phase_peak_break_current_ka": 41.0416753343896
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CELL1 R1",
   "site_code": "CELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 105,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.0961062571095,
   "three_phase_rms_break_current_ka": 17.8690047873291,
   "three_phase_dc_break_current_ka": 13.3926583022404,
   "three_phase_peak_break_current_ka": 38.663247218591,
   "single_phase_initial_peak_current_ka": 63.2696665660708,
   "single_phase_rms_break_current_ka": 24.6381816556638,
   "single_phase_dc_break_current_ka": 15.9640922969923,
   "single_phase_peak_break_current_ka": 50.8077429466441
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CELL1 R2",
   "site_code": "CELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 106,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.7587218065246,
   "three_phase_rms_break_current_ka": 17.6533611104414,
   "three_phase_dc_break_current_ka": 13.6678032380246,
   "three_phase_peak_break_current_ka": 38.6334259418806,
   "single_phase_initial_peak_current_ka": 52.8682977610502,
   "single_phase_rms_break_current_ka": 20.2784936316223,
   "single_phase_dc_break_current_ka": 15.0858560125466,
   "single_phase_peak_break_current_ka": 43.7639767308833
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CELL4 R1",
   "site_code": "CELL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 107,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 93.5954547718233,
   "three_phase_rms_break_current_ka": 34.7191196657349,
   "three_phase_dc_break_current_ka": 16.1574533969263,
   "three_phase_peak_break_current_ka": 65.2577033018629,
   "single_phase_initial_peak_current_ka": 78.1430380126647,
   "single_phase_rms_break_current_ka": 30.8348359930452,
   "single_phase_dc_break_current_ka": 14.8252819683687,
   "single_phase_peak_break_current_ka": 58.4323252232833
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHIC1 R2",
   "site_code": "CHIC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 117,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.9309724434027,
   "three_phase_rms_break_current_ka": 9.38636004447258,
   "three_phase_dc_break_current_ka": 8.69781090400704,
   "three_phase_peak_break_current_ka": 21.9721285802171,
   "single_phase_initial_peak_current_ka": 31.1847167052267,
   "single_phase_rms_break_current_ka": 11.4896328509164,
   "single_phase_dc_break_current_ka": 10.0241616856801,
   "single_phase_peak_break_current_ka": 26.2729562901335
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHIC4 MB1",
   "site_code": "CHIC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 118,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.9972687921472,
   "three_phase_rms_break_current_ka": 14.4746934997579,
   "three_phase_dc_break_current_ka": 8.00408029173685,
   "three_phase_peak_break_current_ka": 28.4743881502882,
   "single_phase_initial_peak_current_ka": 31.3190301995641,
   "single_phase_rms_break_current_ka": 12.1642800618994,
   "single_phase_dc_break_current_ka": 6.40291619197442,
   "single_phase_peak_break_current_ka": 23.6058060320171
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHIC4 R1/2",
   "site_code": "CHIC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 119,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.5715169707648,
   "three_phase_rms_break_current_ka": 14.3214713392195,
   "three_phase_dc_break_current_ka": 7.86184191752371,
   "three_phase_peak_break_current_ka": 28.1154609185855,
   "single_phase_initial_peak_current_ka": 29.7857487942478,
   "single_phase_rms_break_current_ka": 11.6206367727307,
   "single_phase_dc_break_current_ka": 5.77712163197405,
   "single_phase_peak_break_current_ka": 22.2111837593814
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHIL4 MB1",
   "site_code": "CHIL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 120,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.8588847812767,
   "three_phase_rms_break_current_ka": 30.5366907581939,
   "three_phase_dc_break_current_ka": 17.205638049847,
   "three_phase_peak_break_current_ka": 60.3910402700781,
   "single_phase_initial_peak_current_ka": 73.4505830404949,
   "single_phase_rms_break_current_ka": 28.3413280240179,
   "single_phase_dc_break_current_ka": 13.3940698296939,
   "single_phase_peak_break_current_ka": 53.4747602969248
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHSI1 M1",
   "site_code": "CHSI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 108,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.7975759002853,
   "three_phase_rms_break_current_ka": 9.34929105180734,
   "three_phase_dc_break_current_ka": 9.70798152846845,
   "three_phase_peak_break_current_ka": 22.9298757325078,
   "single_phase_initial_peak_current_ka": 33.885120194089,
   "single_phase_rms_break_current_ka": 12.2933158920575,
   "single_phase_dc_break_current_ka": 12.0267996525585,
   "single_phase_peak_break_current_ka": 29.4121737136428
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHSI1A",
   "site_code": "CHSI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 110,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.1302173815582,
   "three_phase_rms_break_current_ka": 9.39435259702745,
   "three_phase_dc_break_current_ka": 5.80632366489248,
   "three_phase_peak_break_current_ka": 19.0919445173236,
   "single_phase_initial_peak_current_ka": 28.8876370437518,
   "single_phase_rms_break_current_ka": 11.3246383380366,
   "single_phase_dc_break_current_ka": 6.47791679695206,
   "single_phase_peak_break_current_ka": 22.4933739235738
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHSI1B",
   "site_code": "CHSI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 109,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.3812158001326,
   "three_phase_rms_break_current_ka": 9.54118645083683,
   "three_phase_dc_break_current_ka": 7.53405320375496,
   "three_phase_peak_break_current_ka": 21.0273284836588,
   "single_phase_initial_peak_current_ka": 27.8365170484051,
   "single_phase_rms_break_current_ka": 10.9936003517232,
   "single_phase_dc_break_current_ka": 8.88558803909078,
   "single_phase_peak_break_current_ka": 24.4328867558074
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHSI2 MC3",
   "site_code": "CHSI",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 111,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.6401563755352,
   "three_phase_rms_break_current_ka": 29.9271850953094,
   "three_phase_dc_break_current_ka": 19.5607078083487,
   "three_phase_peak_break_current_ka": 61.8841388537853,
   "single_phase_initial_peak_current_ka": 74.3544426559118,
   "single_phase_rms_break_current_ka": 29.0818214444562,
   "single_phase_dc_break_current_ka": 14.3116024050787,
   "single_phase_peak_break_current_ka": 55.4395087103414
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHTE1 M1",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 113,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.1169890757984,
   "three_phase_rms_break_current_ka": 19.8983414115588,
   "three_phase_dc_break_current_ka": 15.9989251499529,
   "three_phase_peak_break_current_ka": 44.1394294429096,
   "single_phase_initial_peak_current_ka": 62.5033457681277,
   "single_phase_rms_break_current_ka": 24.521380431613,
   "single_phase_dc_break_current_ka": 14.8395858478458,
   "single_phase_peak_break_current_ka": 49.5180546223432
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHTE1 R1",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 112,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.3336341935973,
   "three_phase_rms_break_current_ka": 19.9376079076512,
   "three_phase_dc_break_current_ka": 16.1313341955092,
   "three_phase_peak_break_current_ka": 44.3273696997867,
   "single_phase_initial_peak_current_ka": 62.3072594027361,
   "single_phase_rms_break_current_ka": 24.5775418977179,
   "single_phase_dc_break_current_ka": 13.551008350864,
   "single_phase_peak_break_current_ka": 48.3089014324097
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHTE1A",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 115,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.2699181433508,
   "three_phase_rms_break_current_ka": 19.2315253955746,
   "three_phase_dc_break_current_ka": 10.5155548553217,
   "three_phase_peak_break_current_ka": 37.7130388948659,
   "single_phase_initial_peak_current_ka": 62.3717501853894,
   "single_phase_rms_break_current_ka": 24.2450563881473,
   "single_phase_dc_break_current_ka": 6.34712451937705,
   "single_phase_peak_break_current_ka": 40.6348120839954
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHTE1B",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 114,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.2700342817877,
   "three_phase_rms_break_current_ka": 19.2315541485037,
   "three_phase_dc_break_current_ka": 10.5155631520261,
   "three_phase_peak_break_current_ka": 37.7130878543525,
   "single_phase_initial_peak_current_ka": 62.3717212180695,
   "single_phase_rms_break_current_ka": 24.2450556508279,
   "single_phase_dc_break_current_ka": 6.34708148311227,
   "single_phase_peak_break_current_ka": 40.6347680050036
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHTE2 MC3",
   "site_code": "CHTE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 116,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.994119303705,
   "three_phase_rms_break_current_ka": 25.5636418604428,
   "three_phase_dc_break_current_ka": 17.0317629746731,
   "three_phase_peak_break_current_ka": 53.1842119973599,
   "single_phase_initial_peak_current_ka": 60.0501980279422,
   "single_phase_rms_break_current_ka": 23.7984808698502,
   "single_phase_dc_break_current_ka": 11.0984275318564,
   "single_phase_peak_break_current_ka": 44.7545619418753
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CILF4 M1",
   "site_code": "CILF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 121,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.5193123586101,
   "three_phase_rms_break_current_ka": 25.8262194349035,
   "three_phase_dc_break_current_ka": 17.0645578375437,
   "three_phase_peak_break_current_ka": 53.5883476272078,
   "single_phase_initial_peak_current_ka": 68.3206554294044,
   "single_phase_rms_break_current_ka": 26.1159292832968,
   "single_phase_dc_break_current_ka": 13.5264354889803,
   "single_phase_peak_break_current_ka": 50.4599368753952
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CITR1 M1",
   "site_code": "CITR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 122,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.6707325154158,
   "three_phase_rms_break_current_ka": 15.3344611119552,
   "three_phase_dc_break_current_ka": 15.9857621575698,
   "three_phase_peak_break_current_ka": 37.6719650337797,
   "single_phase_initial_peak_current_ka": 55.3155787308777,
   "single_phase_rms_break_current_ka": 20.2851802583838,
   "single_phase_dc_break_current_ka": 19.211315106112,
   "single_phase_peak_break_current_ka": 47.8988921427014
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CITR1 R3",
   "site_code": "CITR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 123,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.3437655549117,
   "three_phase_rms_break_current_ka": 14.694175424411,
   "three_phase_dc_break_current_ka": 16.7569532173132,
   "three_phase_peak_break_current_ka": 37.5376553904047,
   "single_phase_initial_peak_current_ka": 54.0958432526396,
   "single_phase_rms_break_current_ka": 19.1632810436693,
   "single_phase_dc_break_current_ka": 19.994045336461,
   "single_phase_peak_break_current_ka": 47.0950172879854
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CITR4 M5",
   "site_code": "CITR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 125,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 111.949072814776,
   "three_phase_rms_break_current_ka": 38.6661732365453,
   "three_phase_dc_break_current_ka": 29.2893859984609,
   "three_phase_peak_break_current_ka": 83.9716125946509,
   "single_phase_initial_peak_current_ka": 128.158811278627,
   "single_phase_rms_break_current_ka": 48.9706433037246,
   "single_phase_dc_break_current_ka": 25.9083303054294,
   "single_phase_peak_break_current_ka": 95.1632782236918
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CITR4 MC1",
   "site_code": "CITR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 124,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 111.952524793451,
   "three_phase_rms_break_current_ka": 38.6670969429585,
   "three_phase_dc_break_current_ka": 29.2910362159922,
   "three_phase_peak_break_current_ka": 83.9745691303193,
   "single_phase_initial_peak_current_ka": 128.176099527293,
   "single_phase_rms_break_current_ka": 48.9729334149235,
   "single_phase_dc_break_current_ka": 25.9585191500834,
   "single_phase_peak_break_current_ka": 95.2167057746627
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLEH4 M1",
   "site_code": "CLEH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 126,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.7042790850277,
   "three_phase_rms_break_current_ka": 27.8850728579449,
   "three_phase_dc_break_current_ka": 17.8667455411452,
   "three_phase_peak_break_current_ka": 57.3021937646127,
   "single_phase_initial_peak_current_ka": 63.2894407110755,
   "single_phase_rms_break_current_ka": 24.5382648992099,
   "single_phase_dc_break_current_ka": 11.7554485924915,
   "single_phase_peak_break_current_ka": 46.4577956100578
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CONQ1 R2",
   "site_code": "CONQ",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 127,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.2506203434255,
   "three_phase_rms_break_current_ka": 18.8290255653058,
   "three_phase_dc_break_current_ka": 14.7892824026686,
   "three_phase_peak_break_current_ka": 41.4175457233939,
   "single_phase_initial_peak_current_ka": 60.1342079095412,
   "single_phase_rms_break_current_ka": 23.5153458498215,
   "single_phase_dc_break_current_ka": 17.9244469950265,
   "single_phase_peak_break_current_ka": 51.180168019738
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CONQ4 M3",
   "site_code": "CONQ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 128,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 110.220728945317,
   "three_phase_rms_break_current_ka": 38.9858108117378,
   "three_phase_dc_break_current_ka": 28.360782864661,
   "three_phase_peak_break_current_ka": 83.4950452547322,
   "single_phase_initial_peak_current_ka": 108.29299673093,
   "single_phase_rms_break_current_ka": 40.5125310870663,
   "single_phase_dc_break_current_ka": 28.7251965113786,
   "single_phase_peak_break_current_ka": 86.0185674207695
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CONQ4 R2/4",
   "site_code": "CONQ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 129,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 113.034630406077,
   "three_phase_rms_break_current_ka": 39.8342422702756,
   "three_phase_dc_break_current_ka": 29.6861391907442,
   "three_phase_peak_break_current_ka": 86.0202648562236,
   "single_phase_initial_peak_current_ka": 111.849847433035,
   "single_phase_rms_break_current_ka": 41.6927890397212,
   "single_phase_dc_break_current_ka": 30.5200864413035,
   "single_phase_peak_break_current_ka": 89.4825941544376
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COSO4 R",
   "site_code": "COSO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 130,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 105.625722384033,
   "three_phase_rms_break_current_ka": 37.4743457864767,
   "three_phase_dc_break_current_ka": 25.5635215194005,
   "three_phase_peak_break_current_ka": 78.5602495716949,
   "single_phase_initial_peak_current_ka": 92.4140005773147,
   "single_phase_rms_break_current_ka": 35.3021124961621,
   "single_phase_dc_break_current_ka": 21.9647756455825,
   "single_phase_peak_break_current_ka": 71.8895019180757
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COTT4 M1",
   "site_code": "COTT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 132,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 109.219270174868,
   "three_phase_rms_break_current_ka": 39.8867669604079,
   "three_phase_dc_break_current_ka": 26.6127172114889,
   "three_phase_peak_break_current_ka": 83.0211240061128,
   "single_phase_initial_peak_current_ka": 90.9765789199275,
   "single_phase_rms_break_current_ka": 35.174651571978,
   "single_phase_dc_break_current_ka": 18.9903623502273,
   "single_phase_peak_break_current_ka": 68.7348316550667
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COTT4 M3",
   "site_code": "COTT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 131,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 102.591313366186,
   "three_phase_rms_break_current_ka": 38.134558697495,
   "three_phase_dc_break_current_ka": 33.4792720558853,
   "three_phase_peak_break_current_ka": 87.4096821609955,
   "single_phase_initial_peak_current_ka": 83.5588269830278,
   "single_phase_rms_break_current_ka": 32.5003195761582,
   "single_phase_dc_break_current_ka": 24.7599024330577,
   "single_phase_peak_break_current_ka": 70.7222951591205
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COVE1 M2",
   "site_code": "COVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 133,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.0855657022413,
   "three_phase_rms_break_current_ka": 14.0116179535463,
   "three_phase_dc_break_current_ka": 10.176249681975,
   "three_phase_peak_break_current_ka": 29.9916698226706,
   "single_phase_initial_peak_current_ka": 58.2014879433367,
   "single_phase_rms_break_current_ka": 21.9387637677543,
   "single_phase_dc_break_current_ka": 15.1657016422139,
   "single_phase_peak_break_current_ka": 46.1917989042714
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COVE1 R1",
   "site_code": "COVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 134,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.8581871990436,
   "three_phase_rms_break_current_ka": 13.948987272763,
   "three_phase_dc_break_current_ka": 10.3170641179329,
   "three_phase_peak_break_current_ka": 30.043911100444,
   "single_phase_initial_peak_current_ka": 57.4741775072931,
   "single_phase_rms_break_current_ka": 21.6797658356168,
   "single_phase_dc_break_current_ka": 15.318701897811,
   "single_phase_peak_break_current_ka": 45.9785207716132
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COVE2 MC3",
   "site_code": "COVE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 135,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.1953160792037,
   "three_phase_rms_break_current_ka": 22.647071423113,
   "three_phase_dc_break_current_ka": 12.0051046923562,
   "three_phase_peak_break_current_ka": 44.0329002469548,
   "single_phase_initial_peak_current_ka": 63.9648656462163,
   "single_phase_rms_break_current_ka": 24.481664725859,
   "single_phase_dc_break_current_ka": 13.6475864434851,
   "single_phase_peak_break_current_ka": 48.2698887282659
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COWL1 M1",
   "site_code": "COWL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 137,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.6078704285469,
   "three_phase_rms_break_current_ka": 12.4764249011479,
   "three_phase_dc_break_current_ka": 11.0386147310953,
   "three_phase_peak_break_current_ka": 28.6829440362281,
   "single_phase_initial_peak_current_ka": 41.5435093561623,
   "single_phase_rms_break_current_ka": 15.4591007153831,
   "single_phase_dc_break_current_ka": 13.0789705324557,
   "single_phase_peak_break_current_ka": 34.9414404262421
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COWL1 M2",
   "site_code": "COWL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 136,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.4835214578398,
   "three_phase_rms_break_current_ka": 15.8122695852862,
   "three_phase_dc_break_current_ka": 15.3973831124066,
   "three_phase_peak_break_current_ka": 37.7593092118179,
   "single_phase_initial_peak_current_ka": 56.0019051117449,
   "single_phase_rms_break_current_ka": 20.4631092154508,
   "single_phase_dc_break_current_ka": 18.4098707490987,
   "single_phase_peak_break_current_ka": 47.3490773299111
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COWL4 M1",
   "site_code": "COWL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 138,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 131.615517735771,
   "three_phase_rms_break_current_ka": 47.1289964742634,
   "three_phase_dc_break_current_ka": 30.1099133942168,
   "three_phase_peak_break_current_ka": 96.7603793891539,
   "single_phase_initial_peak_current_ka": 108.509391025422,
   "single_phase_rms_break_current_ka": 42.0996495486867,
   "single_phase_dc_break_current_ka": 20.7590454333646,
   "single_phase_peak_break_current_ka": 80.2969407962717
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CREB1 M2",
   "site_code": "CREB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 139,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.8062016144962,
   "three_phase_rms_break_current_ka": 15.3106910354781,
   "three_phase_dc_break_current_ka": 13.4882263622608,
   "three_phase_peak_break_current_ka": 35.140813273938,
   "single_phase_initial_peak_current_ka": 48.9315030418189,
   "single_phase_rms_break_current_ka": 18.4702601511889,
   "single_phase_dc_break_current_ka": 14.9123694406486,
   "single_phase_peak_break_current_ka": 41.0332618470193
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CREB1 R2",
   "site_code": "CREB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 140,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.4344379131871,
   "three_phase_rms_break_current_ka": 15.8555568786043,
   "three_phase_dc_break_current_ka": 14.661528523823,
   "three_phase_peak_break_current_ka": 37.0846721005231,
   "single_phase_initial_peak_current_ka": 50.8677353739104,
   "single_phase_rms_break_current_ka": 19.0912743076388,
   "single_phase_dc_break_current_ka": 16.2351292100967,
   "single_phase_peak_break_current_ka": 43.2342682589445
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CREB2A",
   "site_code": "CREB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 141,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.6620314351428,
   "three_phase_rms_break_current_ka": 26.5604466840556,
   "three_phase_dc_break_current_ka": 16.6948524336581,
   "three_phase_peak_break_current_ka": 54.2569963569371,
   "single_phase_initial_peak_current_ka": 71.2536083806516,
   "single_phase_rms_break_current_ka": 26.4444076600463,
   "single_phase_dc_break_current_ka": 13.2303550143774,
   "single_phase_peak_break_current_ka": 50.628394976138
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CREB2B",
   "site_code": "CREB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 142,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.6210883231582,
   "three_phase_rms_break_current_ka": 26.5414605798446,
   "three_phase_dc_break_current_ka": 16.709218848349,
   "three_phase_peak_break_current_ka": 54.244512365556,
   "single_phase_initial_peak_current_ka": 72.0351672394331,
   "single_phase_rms_break_current_ka": 26.7280508569803,
   "single_phase_dc_break_current_ka": 13.3780153627942,
   "single_phase_peak_break_current_ka": 51.1771873805336
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CREB4 MB1",
   "site_code": "CREB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 143,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 134.102352350771,
   "three_phase_rms_break_current_ka": 48.0049297072938,
   "three_phase_dc_break_current_ka": 34.7812604168633,
   "three_phase_peak_break_current_ka": 102.670483069685,
   "single_phase_initial_peak_current_ka": 103.547659971798,
   "single_phase_rms_break_current_ka": 39.8170693907494,
   "single_phase_dc_break_current_ka": 23.5902441992953,
   "single_phase_peak_break_current_ka": 79.9000837456438
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CULJ4 CULI4A",
   "site_code": "CULJ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 144,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 116.566765063229,
   "three_phase_rms_break_current_ka": 41.9194124495967,
   "three_phase_dc_break_current_ka": 26.9076468442354,
   "three_phase_peak_break_current_ka": 86.1906484571666,
   "single_phase_initial_peak_current_ka": 103.631095223174,
   "single_phase_rms_break_current_ka": 39.6964569638248,
   "single_phase_dc_break_current_ka": 22.4247639854521,
   "single_phase_peak_break_current_ka": 78.5640318018529
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DAIN4 M1",
   "site_code": "DAIN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 145,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 130.34696039546,
   "three_phase_rms_break_current_ka": 46.8670908291382,
   "three_phase_dc_break_current_ka": 27.3524032460422,
   "three_phase_peak_break_current_ka": 93.6324787255811,
   "single_phase_initial_peak_current_ka": 113.10659065506,
   "single_phase_rms_break_current_ka": 43.7097700988137,
   "single_phase_dc_break_current_ka": 23.5418604688416,
   "single_phase_peak_break_current_ka": 85.3568101507938
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEES8 DEES41",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 384,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 112.855721347826,
   "three_phase_rms_break_current_ka": 38.8104012508966,
   "three_phase_dc_break_current_ka": 17.6262641051484,
   "three_phase_peak_break_current_ka": 72.512459915308,
   "single_phase_initial_peak_current_ka": 111.695669278311,
   "single_phase_rms_break_current_ka": 41.298496938588,
   "single_phase_dc_break_current_ka": 19.6051963182308,
   "single_phase_peak_break_current_ka": 78.0100907944058
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DIDC4 M3",
   "site_code": "DIDC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 146,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 127.055964471495,
   "three_phase_rms_break_current_ka": 45.2088976440615,
   "three_phase_dc_break_current_ka": 30.5064759594493,
   "three_phase_peak_break_current_ka": 94.4415121476182,
   "single_phase_initial_peak_current_ka": 118.48056918009,
   "single_phase_rms_break_current_ka": 44.6712197930072,
   "single_phase_dc_break_current_ka": 30.5928816951527,
   "single_phase_peak_break_current_ka": 93.7675265741729
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DINO4 1",
   "site_code": "DINO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 147,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.5636211096061,
   "three_phase_rms_break_current_ka": 23.753882504772,
   "three_phase_dc_break_current_ka": 19.0661748415716,
   "three_phase_peak_break_current_ka": 52.6592376388371,
   "single_phase_initial_peak_current_ka": 70.6401461928874,
   "single_phase_rms_break_current_ka": 26.3250504265288,
   "single_phase_dc_break_current_ka": 19.4526387894959,
   "single_phase_peak_break_current_ka": 56.6818821328485
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DINO4 R6",
   "site_code": "DINO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 148,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.2205922001176,
   "three_phase_rms_break_current_ka": 24.5863145848578,
   "three_phase_dc_break_current_ka": 20.3307015189436,
   "three_phase_peak_break_current_ka": 55.1010010536209,
   "single_phase_initial_peak_current_ka": 73.1671527886622,
   "single_phase_rms_break_current_ka": 27.1202884726791,
   "single_phase_dc_break_current_ka": 20.7677299800576,
   "single_phase_peak_break_current_ka": 59.1216097535912
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DISS4A",
   "site_code": "DISS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 149,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.1307262150767,
   "three_phase_rms_break_current_ka": 28.5587561622332,
   "three_phase_dc_break_current_ka": 10.2396597451483,
   "three_phase_peak_break_current_ka": 50.6278400342847,
   "single_phase_initial_peak_current_ka": 51.7840869411257,
   "single_phase_rms_break_current_ka": 20.7053915556117,
   "single_phase_dc_break_current_ka": 2.33599350364651,
   "single_phase_peak_break_current_ka": 31.617839055838
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DISS4B",
   "site_code": "DISS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 150,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.1307262150773,
   "three_phase_rms_break_current_ka": 28.5587561622332,
   "three_phase_dc_break_current_ka": 10.2396597451484,
   "three_phase_peak_break_current_ka": 50.6278400342848,
   "single_phase_initial_peak_current_ka": 51.7837942365872,
   "single_phase_rms_break_current_ka": 20.7052769398814,
   "single_phase_dc_break_current_ka": 2.33598029966934,
   "single_phase_peak_break_current_ka": 31.6176637607405
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DRAK1 R1",
   "site_code": "DRAK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 151,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.9385258993876,
   "three_phase_rms_break_current_ka": 11.5858375334949,
   "three_phase_dc_break_current_ka": 11.513636351741,
   "three_phase_peak_break_current_ka": 27.8984849230607,
   "single_phase_initial_peak_current_ka": 40.2670909577502,
   "single_phase_rms_break_current_ka": 14.7647366717882,
   "single_phase_dc_break_current_ka": 14.1895042266968,
   "single_phase_peak_break_current_ka": 35.069995072807
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DRAK4 R2",
   "site_code": "DRAK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 152,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 118.492964021464,
   "three_phase_rms_break_current_ka": 43.0858693487473,
   "three_phase_dc_break_current_ka": 20.5535226268625,
   "three_phase_peak_break_current_ka": 81.4861434064961,
   "single_phase_initial_peak_current_ka": 104.141398958925,
   "single_phase_rms_break_current_ka": 41.0072507587366,
   "single_phase_dc_break_current_ka": 17.0418208958035,
   "single_phase_peak_break_current_ka": 75.0348310744432
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DRAX1 M1",
   "site_code": "DRAX",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 153,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.9054605864468,
   "three_phase_rms_break_current_ka": 12.6844702523573,
   "three_phase_dc_break_current_ka": 12.1778041314718,
   "three_phase_peak_break_current_ka": 30.1163539938736,
   "single_phase_initial_peak_current_ka": 50.9623431944069,
   "single_phase_rms_break_current_ka": 17.3906012327123,
   "single_phase_dc_break_current_ka": 14.9991803815388,
   "single_phase_peak_break_current_ka": 39.5932045026627
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DRAX4 M3",
   "site_code": "DRAX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 154,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 116.570908259932,
   "three_phase_rms_break_current_ka": 40.5754968292667,
   "three_phase_dc_break_current_ka": 31.9424248361531,
   "three_phase_peak_break_current_ka": 89.3248427521286,
   "single_phase_initial_peak_current_ka": 120.503798931937,
   "single_phase_rms_break_current_ka": 44.3176903934293,
   "single_phase_dc_break_current_ka": 34.0585720411962,
   "single_phase_peak_break_current_ka": 96.7332508486357
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DRAX4 R4/5/6",
   "site_code": "DRAX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 155,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 111.309349169317,
   "three_phase_rms_break_current_ka": 39.8242844037488,
   "three_phase_dc_break_current_ka": 27.1072040190967,
   "three_phase_peak_break_current_ka": 83.4272471346815,
   "single_phase_initial_peak_current_ka": 105.676843941875,
   "single_phase_rms_break_current_ka": 39.8355971205745,
   "single_phase_dc_break_current_ka": 26.0370793905155,
   "single_phase_peak_break_current_ka": 82.3731211036625
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNG2 M2",
   "site_code": "DUNG",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 156,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.7340203859732,
   "three_phase_rms_break_current_ka": 14.9346875555659,
   "three_phase_dc_break_current_ka": 12.9314822932259,
   "three_phase_peak_break_current_ka": 34.0523199841119,
   "single_phase_initial_peak_current_ka": 40.9913416749624,
   "single_phase_rms_break_current_ka": 15.4557406773145,
   "single_phase_dc_break_current_ka": 9.81060988600565,
   "single_phase_peak_break_current_ka": 31.6683279683853
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNG4 M2",
   "site_code": "DUNG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 157,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.6095914945743,
   "three_phase_rms_break_current_ka": 22.7396169327291,
   "three_phase_dc_break_current_ka": 8.74859813138263,
   "three_phase_peak_break_current_ka": 40.907272800817,
   "single_phase_initial_peak_current_ka": 53.1633837818056,
   "single_phase_rms_break_current_ka": 21.0096981702699,
   "single_phase_dc_break_current_ka": 4.1620535228362,
   "single_phase_peak_break_current_ka": 33.8742536165971
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EALI2 MC3",
   "site_code": "EALI",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 158,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.6782836088395,
   "three_phase_rms_break_current_ka": 20.1925278011632,
   "three_phase_dc_break_current_ka": 16.7169374844075,
   "three_phase_peak_break_current_ka": 45.2734841594082,
   "single_phase_initial_peak_current_ka": 62.5081876462924,
   "single_phase_rms_break_current_ka": 24.3273908389213,
   "single_phase_dc_break_current_ka": 12.7193067049796,
   "single_phase_peak_break_current_ka": 47.1234327665331
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EASO11",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 162,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.5905777821407,
   "three_phase_rms_break_current_ka": 13.9736690780003,
   "three_phase_dc_break_current_ka": 11.9597407158064,
   "three_phase_peak_break_current_ka": 31.721493042028,
   "single_phase_initial_peak_current_ka": 48.1802096831612,
   "single_phase_rms_break_current_ka": 18.347264468612,
   "single_phase_dc_break_current_ka": 13.3238139102855,
   "single_phase_peak_break_current_ka": 39.2707641542426
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EASO12",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 163,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.0597039960714,
   "three_phase_rms_break_current_ka": 13.8426147832662,
   "three_phase_dc_break_current_ka": 11.5934935358119,
   "three_phase_peak_break_current_ka": 31.1699071010132,
   "single_phase_initial_peak_current_ka": 47.2300859824376,
   "single_phase_rms_break_current_ka": 18.0629025904589,
   "single_phase_dc_break_current_ka": 12.7530820382642,
   "single_phase_peak_break_current_ka": 38.2978838575153
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EASO13",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 165,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.1008723204364,
   "three_phase_rms_break_current_ka": 14.7211396533388,
   "three_phase_dc_break_current_ka": 13.4662151892928,
   "three_phase_peak_break_current_ka": 34.2850505406329,
   "single_phase_initial_peak_current_ka": 57.733088854521,
   "single_phase_rms_break_current_ka": 22.3034829456206,
   "single_phase_dc_break_current_ka": 16.0709262212566,
   "single_phase_peak_break_current_ka": 47.6128142911103
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EASO1A",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 164,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.3380457146897,
   "three_phase_rms_break_current_ka": 8.93009776036921,
   "three_phase_dc_break_current_ka": 0.73758806504812,
   "three_phase_peak_break_current_ka": 13.3666534310799,
   "single_phase_initial_peak_current_ka": 23.2403831765148,
   "single_phase_rms_break_current_ka": 9.54424878310178,
   "single_phase_dc_break_current_ka": 0.859296659834495,
   "single_phase_peak_break_current_ka": 14.3569027315599
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EASO4 R2",
   "site_code": "EASO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 166,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 87.1531147742538,
   "three_phase_rms_break_current_ka": 31.6530638364739,
   "three_phase_dc_break_current_ka": 21.0295521451169,
   "three_phase_peak_break_current_ka": 65.7937443133197,
   "single_phase_initial_peak_current_ka": 79.9036834815697,
   "single_phase_rms_break_current_ka": 30.3057337823807,
   "single_phase_dc_break_current_ka": 21.7054211585931,
   "single_phase_peak_break_current_ka": 64.5642008913043
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ECLA1 M2",
   "site_code": "ECLA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 160,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.9124470344616,
   "three_phase_rms_break_current_ka": 18.5251302291697,
   "three_phase_dc_break_current_ka": 15.1404086602054,
   "three_phase_peak_break_current_ka": 41.338899075025,
   "single_phase_initial_peak_current_ka": 54.9101767006185,
   "single_phase_rms_break_current_ka": 21.2617586695722,
   "single_phase_dc_break_current_ka": 16.3048902125857,
   "single_phase_peak_break_current_ka": 46.3735576829985
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ECLA1 R2",
   "site_code": "ECLA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 159,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.11536394626,
   "three_phase_rms_break_current_ka": 17.7289249905082,
   "three_phase_dc_break_current_ka": 14.0899704206246,
   "three_phase_peak_break_current_ka": 39.1624565884966,
   "single_phase_initial_peak_current_ka": 56.1927548317529,
   "single_phase_rms_break_current_ka": 21.3568479965242,
   "single_phase_dc_break_current_ka": 16.7050079842561,
   "single_phase_peak_break_current_ka": 46.9081520704812
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ECLA4 R2",
   "site_code": "ECLA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 161,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 115.847170429473,
   "three_phase_rms_break_current_ka": 42.2667618119695,
   "three_phase_dc_break_current_ka": 24.6899763264115,
   "three_phase_peak_break_current_ka": 84.4642041184919,
   "single_phase_initial_peak_current_ka": 92.9089817808916,
   "single_phase_rms_break_current_ka": 36.4582034745574,
   "single_phase_dc_break_current_ka": 17.6522309302935,
   "single_phase_peak_break_current_ka": 69.2119167437706
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EGGB4 M1",
   "site_code": "EGGB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 168,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 102.568774482323,
   "three_phase_rms_break_current_ka": 36.4368516442726,
   "three_phase_dc_break_current_ka": 26.2414679906558,
   "three_phase_peak_break_current_ka": 77.7709577561626,
   "single_phase_initial_peak_current_ka": 92.3036440822356,
   "single_phase_rms_break_current_ka": 35.0790536895327,
   "single_phase_dc_break_current_ka": 19.7779527483848,
   "single_phase_peak_break_current_ka": 69.387226231336
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EGGB4 R2",
   "site_code": "EGGB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 167,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.0021620505585,
   "three_phase_rms_break_current_ka": 35.5869936341243,
   "three_phase_dc_break_current_ka": 23.7014903956679,
   "three_phase_peak_break_current_ka": 74.0290994371315,
   "single_phase_initial_peak_current_ka": 88.4813533696927,
   "single_phase_rms_break_current_ka": 33.7736335589509,
   "single_phase_dc_break_current_ka": 19.1212872261775,
   "single_phase_peak_break_current_ka": 66.8844178558649
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELLA2 MC3",
   "site_code": "ELLA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 169,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.9365873159613,
   "three_phase_rms_break_current_ka": 24.979248070559,
   "three_phase_dc_break_current_ka": 8.6096948760405,
   "three_phase_peak_break_current_ka": 43.935686275307,
   "single_phase_initial_peak_current_ka": 67.1548394779079,
   "single_phase_rms_break_current_ka": 25.9629910034234,
   "single_phase_dc_break_current_ka": 7.82709246275477,
   "single_phase_peak_break_current_ka": 44.5443064595668
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELST1 M4",
   "site_code": "ELST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 170,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.3354697421149,
   "three_phase_rms_break_current_ka": 18.2370133259824,
   "three_phase_dc_break_current_ka": 16.5846218772956,
   "three_phase_peak_break_current_ka": 42.3756534600788,
   "single_phase_initial_peak_current_ka": 63.163448630164,
   "single_phase_rms_break_current_ka": 23.5391524152851,
   "single_phase_dc_break_current_ka": 19.7545716410098,
   "single_phase_peak_break_current_ka": 53.0439602334733
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELST1 M6",
   "site_code": "ELST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 172,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.4497851332153,
   "three_phase_rms_break_current_ka": 15.425155290798,
   "three_phase_dc_break_current_ka": 11.0710188522091,
   "three_phase_peak_break_current_ka": 32.8854826661668,
   "single_phase_initial_peak_current_ka": 47.7257212038071,
   "single_phase_rms_break_current_ka": 18.1607374086599,
   "single_phase_dc_break_current_ka": 13.087063664903,
   "single_phase_peak_break_current_ka": 38.7702248109264
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELST1 R4",
   "site_code": "ELST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 171,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.1061629582259,
   "three_phase_rms_break_current_ka": 21.0421090001774,
   "three_phase_dc_break_current_ka": 13.8947671538948,
   "three_phase_peak_break_current_ka": 43.6528030828786,
   "single_phase_initial_peak_current_ka": 67.9665253001677,
   "single_phase_rms_break_current_ka": 27.220729756726,
   "single_phase_dc_break_current_ka": 15.7589692474073,
   "single_phase_peak_break_current_ka": 54.2548944470621
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELST2 M1",
   "site_code": "ELST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 173,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.4559188877682,
   "three_phase_rms_break_current_ka": 26.8187279650598,
   "three_phase_dc_break_current_ka": 19.2205604651398,
   "three_phase_peak_break_current_ka": 57.147969278922,
   "single_phase_initial_peak_current_ka": 80.1140662454923,
   "single_phase_rms_break_current_ka": 30.3770235385457,
   "single_phase_dc_break_current_ka": 20.9026393480629,
   "single_phase_peak_break_current_ka": 63.862238020801
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELST2 R2",
   "site_code": "ELST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 174,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.1824887377577,
   "three_phase_rms_break_current_ka": 25.5793052992933,
   "three_phase_dc_break_current_ka": 16.1862702155868,
   "three_phase_peak_break_current_ka": 52.3608706859294,
   "single_phase_initial_peak_current_ka": 74.0903390711544,
   "single_phase_rms_break_current_ka": 28.5887651116903,
   "single_phase_dc_break_current_ka": 16.562183979939,
   "single_phase_peak_break_current_ka": 56.9928033323902
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELST4 M1",
   "site_code": "ELST",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 175,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 91.8993599815853,
   "three_phase_rms_break_current_ka": 33.2894782947285,
   "three_phase_dc_break_current_ka": 30.1518833698189,
   "three_phase_peak_break_current_ka": 77.2303150585487,
   "single_phase_initial_peak_current_ka": 111.116581724965,
   "single_phase_rms_break_current_ka": 42.0093282597531,
   "single_phase_dc_break_current_ka": 35.091029061756,
   "single_phase_peak_break_current_ka": 94.5011908328822
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELST4B",
   "site_code": "ELST",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 176,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.026920200626,
   "three_phase_rms_break_current_ka": 17.7194656741519,
   "three_phase_dc_break_current_ka": 4.46011283073637,
   "three_phase_peak_break_current_ka": 29.5192215051265,
   "single_phase_initial_peak_current_ka": 42.7106218325092,
   "single_phase_rms_break_current_ka": 16.5476821572785,
   "single_phase_dc_break_current_ka": 4.83318369239129,
   "single_phase_peak_break_current_ka": 28.2351402250538
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ENDE1 R1",
   "site_code": "ENDE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 177,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.8092188702465,
   "three_phase_rms_break_current_ka": 15.1737980081669,
   "three_phase_dc_break_current_ka": 15.9409884670678,
   "three_phase_peak_break_current_ka": 37.3999794029272,
   "single_phase_initial_peak_current_ka": 51.8055601334569,
   "single_phase_rms_break_current_ka": 19.4132964472267,
   "single_phase_dc_break_current_ka": 18.2270822495501,
   "single_phase_peak_break_current_ka": 45.6816293755876
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ENDE4 MC4",
   "site_code": "ENDE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 178,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.9585880812241,
   "three_phase_rms_break_current_ka": 32.0328145370468,
   "three_phase_dc_break_current_ka": 15.1769090957468,
   "three_phase_peak_break_current_ka": 60.4781498550205,
   "single_phase_initial_peak_current_ka": 57.2807685283149,
   "single_phase_rms_break_current_ka": 22.9532513151085,
   "single_phase_dc_break_current_ka": 9.55840865210656,
   "single_phase_peak_break_current_ka": 42.0192079624911
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EXET1 R1",
   "site_code": "EXET",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 179,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.6311622882199,
   "three_phase_rms_break_current_ka": 18.0868855714023,
   "three_phase_dc_break_current_ka": 12.4816239004369,
   "three_phase_peak_break_current_ka": 38.0603427766043,
   "single_phase_initial_peak_current_ka": 59.1118458108504,
   "single_phase_rms_break_current_ka": 23.1817438700942,
   "single_phase_dc_break_current_ka": 15.0102634660282,
   "single_phase_peak_break_current_ka": 47.7942000465747
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EXET4 M1",
   "site_code": "EXET",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 180,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.3370001179274,
   "three_phase_rms_break_current_ka": 22.5847786754103,
   "three_phase_dc_break_current_ka": 12.9627718825526,
   "three_phase_peak_break_current_ka": 44.9024721885125,
   "single_phase_initial_peak_current_ka": 55.0243057401385,
   "single_phase_rms_break_current_ka": 21.3474091123113,
   "single_phase_dc_break_current_ka": 11.0168400693499,
   "single_phase_peak_break_current_ka": 41.2066355575076
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FAWL1 M2",
   "site_code": "FAWL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 181,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.6518231972898,
   "three_phase_rms_break_current_ka": 19.768539467477,
   "three_phase_dc_break_current_ka": 21.126206533114,
   "three_phase_peak_break_current_ka": 49.0831431563278,
   "single_phase_initial_peak_current_ka": 70.1650336680027,
   "single_phase_rms_break_current_ka": 26.3917153266417,
   "single_phase_dc_break_current_ka": 23.8462923197528,
   "single_phase_peak_break_current_ka": 61.1698140689794
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FAWL4 M1/3_1",
   "site_code": "FAWL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 182,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.2586789447915,
   "three_phase_rms_break_current_ka": 31.1649670612829,
   "three_phase_dc_break_current_ka": 24.6578813191962,
   "three_phase_peak_break_current_ka": 68.7318004081732,
   "single_phase_initial_peak_current_ka": 73.3385128935934,
   "single_phase_rms_break_current_ka": 28.4860956716967,
   "single_phase_dc_break_current_ka": 20.216299279261,
   "single_phase_peak_break_current_ka": 60.501722117232
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FECK2 M1",
   "site_code": "FECK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 183,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.5880441650763,
   "three_phase_rms_break_current_ka": 23.3704745540251,
   "three_phase_dc_break_current_ka": 14.5021691712385,
   "three_phase_peak_break_current_ka": 47.5530112446361,
   "single_phase_initial_peak_current_ka": 59.5884938185635,
   "single_phase_rms_break_current_ka": 23.0361140101314,
   "single_phase_dc_break_current_ka": 13.3010528818496,
   "single_phase_peak_break_current_ka": 45.8790377393503
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FECK4 M1",
   "site_code": "FECK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 184,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.9857001129607,
   "three_phase_rms_break_current_ka": 29.9695365777974,
   "three_phase_dc_break_current_ka": 13.4853664081201,
   "three_phase_peak_break_current_ka": 55.8686914944777,
   "single_phase_initial_peak_current_ka": 66.9000610627253,
   "single_phase_rms_break_current_ka": 26.4614380977522,
   "single_phase_dc_break_current_ka": 12.3418889071172,
   "single_phase_peak_break_current_ka": 49.7640135448545
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERR1 RB1",
   "site_code": "FERR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 187,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.0958716553451,
   "three_phase_rms_break_current_ka": 17.3788029651841,
   "three_phase_dc_break_current_ka": 17.4525544846643,
   "three_phase_peak_break_current_ka": 42.0298933358374,
   "single_phase_initial_peak_current_ka": 58.2620481208539,
   "single_phase_rms_break_current_ka": 21.2952135955924,
   "single_phase_dc_break_current_ka": 19.767363516006,
   "single_phase_peak_break_current_ka": 49.8833433965247
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERR2 M2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 191,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.4024932565421,
   "three_phase_rms_break_current_ka": 28.2646747931087,
   "three_phase_dc_break_current_ka": 20.7944261589034,
   "three_phase_peak_break_current_ka": 60.7667125873826,
   "single_phase_initial_peak_current_ka": 81.0166420560865,
   "single_phase_rms_break_current_ka": 30.7750565376711,
   "single_phase_dc_break_current_ka": 19.8142537518974,
   "single_phase_peak_break_current_ka": 63.3367560902707
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERR2 R2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 192,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.4086618996289,
   "three_phase_rms_break_current_ka": 28.0675762270226,
   "three_phase_dc_break_current_ka": 22.2064107795463,
   "three_phase_peak_break_current_ka": 61.8999577427424,
   "single_phase_initial_peak_current_ka": 81.6803075836131,
   "single_phase_rms_break_current_ka": 30.6033429677425,
   "single_phase_dc_break_current_ka": 22.2312344029209,
   "single_phase_peak_break_current_ka": 65.5108970818577
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERR2A M1",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 186,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.4522820474585,
   "three_phase_rms_break_current_ka": 26.5274552592703,
   "three_phase_dc_break_current_ka": 10.8780689711389,
   "three_phase_peak_break_current_ka": 48.3935559740444,
   "single_phase_initial_peak_current_ka": 74.8360668432622,
   "single_phase_rms_break_current_ka": 28.8590145511951,
   "single_phase_dc_break_current_ka": 8.17323371192545,
   "single_phase_peak_break_current_ka": 48.9860434869481
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERR2A M2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 185,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.711244213822,
   "three_phase_rms_break_current_ka": 26.4310204954478,
   "three_phase_dc_break_current_ka": 12.2523098635331,
   "three_phase_peak_break_current_ka": 49.6314175155566,
   "single_phase_initial_peak_current_ka": 75.7929188483542,
   "single_phase_rms_break_current_ka": 28.7958707953048,
   "single_phase_dc_break_current_ka": 9.80384735962443,
   "single_phase_peak_break_current_ka": 50.5273583786878
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERR2B M1",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 188,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.2634950867956,
   "three_phase_rms_break_current_ka": 27.0893115604683,
   "three_phase_dc_break_current_ka": 11.5728462726063,
   "three_phase_peak_break_current_ka": 49.8829180767709,
   "single_phase_initial_peak_current_ka": 77.6351044220403,
   "single_phase_rms_break_current_ka": 29.8469860125167,
   "single_phase_dc_break_current_ka": 8.88581246429002,
   "single_phase_peak_break_current_ka": 51.0958248791511
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERR2B M2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 190,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.5402357215161,
   "three_phase_rms_break_current_ka": 26.9899457042617,
   "three_phase_dc_break_current_ka": 13.0791468340312,
   "three_phase_peak_break_current_ka": 51.2486940967115,
   "single_phase_initial_peak_current_ka": 78.6786233875469,
   "single_phase_rms_break_current_ka": 29.7812514292858,
   "single_phase_dc_break_current_ka": 10.79699151649,
   "single_phase_peak_break_current_ka": 52.9140411922291
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERR2B M3",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 189,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.9359986453118,
   "three_phase_rms_break_current_ka": 27.3164865192458,
   "three_phase_dc_break_current_ka": 11.7461731750703,
   "three_phase_peak_break_current_ka": 50.3775188869695,
   "single_phase_initial_peak_current_ka": 78.0144309879826,
   "single_phase_rms_break_current_ka": 29.7666255796856,
   "single_phase_dc_break_current_ka": 9.35427664182863,
   "single_phase_peak_break_current_ka": 51.4506422427019
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERR4A",
   "site_code": "FERR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 193,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.65136459716,
   "three_phase_rms_break_current_ka": 26.6097272571323,
   "three_phase_dc_break_current_ka": 9.57864603624114,
   "three_phase_peak_break_current_ka": 47.2104832143267,
   "single_phase_initial_peak_current_ka": 66.2139982562418,
   "single_phase_rms_break_current_ka": 25.038638657127,
   "single_phase_dc_break_current_ka": 8.97677984792617,
   "single_phase_peak_break_current_ka": 44.3867622201944
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FFES2 MC1",
   "site_code": "FFES",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 194,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.7741220106726,
   "three_phase_rms_break_current_ka": 13.4382749869753,
   "three_phase_dc_break_current_ka": 2.63606709803993,
   "three_phase_peak_break_current_ka": 21.6406578395195,
   "single_phase_initial_peak_current_ka": 34.5748568247547,
   "single_phase_rms_break_current_ka": 13.6134357028599,
   "single_phase_dc_break_current_ka": 2.23109385917252,
   "single_phase_peak_break_current_ka": 21.483399260651
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FFES2 MC2",
   "site_code": "FFES",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 195,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.7288815049677,
   "three_phase_rms_break_current_ka": 13.4398131444721,
   "three_phase_dc_break_current_ka": 2.61939957865019,
   "three_phase_peak_break_current_ka": 21.6261656033228,
   "single_phase_initial_peak_current_ka": 35.0905573754193,
   "single_phase_rms_break_current_ka": 13.812215139765,
   "single_phase_dc_break_current_ka": 2.2581828308597,
   "single_phase_peak_break_current_ka": 21.7916048079303
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FIDF2 M1",
   "site_code": "FIDF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 196,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.073385184381,
   "three_phase_rms_break_current_ka": 31.7929562453631,
   "three_phase_dc_break_current_ka": 23.6447736217469,
   "three_phase_peak_break_current_ka": 68.6068035318737,
   "single_phase_initial_peak_current_ka": 81.9038968508282,
   "single_phase_rms_break_current_ka": 31.284916576062,
   "single_phase_dc_break_current_ka": 17.438744452117,
   "single_phase_peak_break_current_ka": 61.6822977716947
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FLEE1 M2",
   "site_code": "FLEE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 197,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.1530776461658,
   "three_phase_rms_break_current_ka": 24.9937779441103,
   "three_phase_dc_break_current_ka": 17.9230442759757,
   "three_phase_peak_break_current_ka": 53.2695840194781,
   "single_phase_initial_peak_current_ka": 79.2710434762921,
   "single_phase_rms_break_current_ka": 30.76246329328,
   "single_phase_dc_break_current_ka": 19.8965112381824,
   "single_phase_peak_break_current_ka": 63.4012040395435
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FLEE1 R1",
   "site_code": "FLEE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 198,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.102904812175,
   "three_phase_rms_break_current_ka": 25.0509416083141,
   "three_phase_dc_break_current_ka": 18.3231385067826,
   "three_phase_peak_break_current_ka": 53.7505198794769,
   "single_phase_initial_peak_current_ka": 79.1910851635525,
   "single_phase_rms_break_current_ka": 30.5705689656835,
   "single_phase_dc_break_current_ka": 20.6365499114563,
   "single_phase_peak_break_current_ka": 63.869863152188
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FLEE4 MC3",
   "site_code": "FLEE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 199,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 108.114322458227,
   "three_phase_rms_break_current_ka": 38.6519032346831,
   "three_phase_dc_break_current_ka": 22.2584345682249,
   "three_phase_peak_break_current_ka": 76.9204803342462,
   "single_phase_initial_peak_current_ka": 86.8751170591127,
   "single_phase_rms_break_current_ka": 33.8553940900617,
   "single_phase_dc_break_current_ka": 16.7884622108776,
   "single_phase_peak_break_current_ka": 64.6672196925287
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FLIB4 M1",
   "site_code": "FLIB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 200,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 105.462104215386,
   "three_phase_rms_break_current_ka": 37.31894495892,
   "three_phase_dc_break_current_ka": 27.7087658010521,
   "three_phase_peak_break_current_ka": 80.4857238954118,
   "single_phase_initial_peak_current_ka": 105.207973349527,
   "single_phase_rms_break_current_ka": 39.5606738254593,
   "single_phase_dc_break_current_ka": 26.5994837716181,
   "single_phase_peak_break_current_ka": 82.546725232201
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FOUR2 MC1",
   "site_code": "FOUR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 201,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.6532482024029,
   "three_phase_rms_break_current_ka": 15.6197021684172,
   "three_phase_dc_break_current_ka": 5.09349350674668,
   "three_phase_peak_break_current_ka": 27.1830881535507,
   "single_phase_initial_peak_current_ka": 32.5470492542498,
   "single_phase_rms_break_current_ka": 13.4000742823416,
   "single_phase_dc_break_current_ka": 3.89961796729346,
   "single_phase_peak_break_current_ka": 22.8501847541879
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FROD1 R2",
   "site_code": "FROD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 202,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.0591636265875,
   "three_phase_rms_break_current_ka": 10.0313901563868,
   "three_phase_dc_break_current_ka": 9.63768194473826,
   "three_phase_peak_break_current_ka": 23.8242099533564,
   "single_phase_initial_peak_current_ka": 34.5431618992854,
   "single_phase_rms_break_current_ka": 12.6187865682037,
   "single_phase_dc_break_current_ka": 11.5932316327109,
   "single_phase_peak_break_current_ka": 29.438890738156
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FROD2 MC1",
   "site_code": "FROD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 204,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.6173268795229,
   "three_phase_rms_break_current_ka": 25.8023834871994,
   "three_phase_dc_break_current_ka": 20.026731981359,
   "three_phase_peak_break_current_ka": 56.516812650508,
   "single_phase_initial_peak_current_ka": 72.0074940242782,
   "single_phase_rms_break_current_ka": 26.892283999798,
   "single_phase_dc_break_current_ka": 20.3703251391448,
   "single_phase_peak_break_current_ka": 58.4017578948482
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FROD2 MC3",
   "site_code": "FROD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 203,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.2929719398013,
   "three_phase_rms_break_current_ka": 25.6668222790306,
   "three_phase_dc_break_current_ka": 12.2966726323719,
   "three_phase_peak_break_current_ka": 48.5950408023969,
   "single_phase_initial_peak_current_ka": 70.1038985790942,
   "single_phase_rms_break_current_ka": 26.1266507158304,
   "single_phase_dc_break_current_ka": 11.8352480432099,
   "single_phase_peak_break_current_ka": 48.783911824922
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FROD4 R1",
   "site_code": "FROD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 205,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.4299901233702,
   "three_phase_rms_break_current_ka": 35.7887356099278,
   "three_phase_dc_break_current_ka": 33.762159866498,
   "three_phase_peak_break_current_ka": 84.3750751462429,
   "single_phase_initial_peak_current_ka": 88.7794404874783,
   "single_phase_rms_break_current_ka": 33.4785324126947,
   "single_phase_dc_break_current_ka": 29.4798418765524,
   "single_phase_peak_break_current_ka": 76.8256364629325
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRAI4 R1/2",
   "site_code": "GRAI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 206,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 141.057613921919,
   "three_phase_rms_break_current_ka": 47.4128947821057,
   "three_phase_dc_break_current_ka": 38.7979412176302,
   "three_phase_peak_break_current_ka": 105.849900049853,
   "single_phase_initial_peak_current_ka": 137.339934510594,
   "single_phase_rms_break_current_ka": 50.5923447475521,
   "single_phase_dc_break_current_ka": 36.6216442805444,
   "single_phase_peak_break_current_ka": 108.170024374788
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GREN1 M1",
   "site_code": "GREN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 208,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.6867756148189,
   "three_phase_rms_break_current_ka": 14.6930627154856,
   "three_phase_dc_break_current_ka": 10.9384673400116,
   "three_phase_peak_break_current_ka": 31.7175959050498,
   "single_phase_initial_peak_current_ka": 45.233786913215,
   "single_phase_rms_break_current_ka": 17.7220068983811,
   "single_phase_dc_break_current_ka": 10.9517728836834,
   "single_phase_peak_break_current_ka": 36.0144753918435
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GREN1 R2",
   "site_code": "GREN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 207,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.8770627496283,
   "three_phase_rms_break_current_ka": 14.6259735984464,
   "three_phase_dc_break_current_ka": 11.3269077373004,
   "three_phase_peak_break_current_ka": 32.011157963134,
   "single_phase_initial_peak_current_ka": 40.4829521492096,
   "single_phase_rms_break_current_ka": 15.7847901895655,
   "single_phase_dc_break_current_ka": 10.3982093690043,
   "single_phase_peak_break_current_ka": 32.7212737343016
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GREN4 R2",
   "site_code": "GREN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 209,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.8380750095501,
   "three_phase_rms_break_current_ka": 30.8127124343139,
   "three_phase_dc_break_current_ka": 13.8232741794324,
   "three_phase_peak_break_current_ka": 57.3990299975412,
   "single_phase_initial_peak_current_ka": 54.8524776992121,
   "single_phase_rms_break_current_ka": 22.2416192718862,
   "single_phase_dc_break_current_ka": 9.21215616689696,
   "single_phase_peak_break_current_ka": 40.6665557903372
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRIW1 R1/2",
   "site_code": "GRIW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 212,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.8003488713884,
   "three_phase_rms_break_current_ka": 11.7776572810536,
   "three_phase_dc_break_current_ka": 10.7530985656518,
   "three_phase_peak_break_current_ka": 27.4092212255,
   "single_phase_initial_peak_current_ka": 40.3268782929939,
   "single_phase_rms_break_current_ka": 14.8990938008204,
   "single_phase_dc_break_current_ka": 12.1538764457914,
   "single_phase_peak_break_current_ka": 33.2243769659805
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRIW4 MC2",
   "site_code": "GRIW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 213,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.8977155755243,
   "three_phase_rms_break_current_ka": 28.1349134500598,
   "three_phase_dc_break_current_ka": 21.5136566189817,
   "three_phase_peak_break_current_ka": 61.3024327962495,
   "single_phase_initial_peak_current_ka": 64.3993783314467,
   "single_phase_rms_break_current_ka": 24.8290627340545,
   "single_phase_dc_break_current_ka": 13.1552065440647,
   "single_phase_peak_break_current_ka": 48.268803803577
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRST2A M1",
   "site_code": "GRST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 210,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.3807096820179,
   "three_phase_rms_break_current_ka": 20.2689412062899,
   "three_phase_dc_break_current_ka": 17.1103344620777,
   "three_phase_peak_break_current_ka": 45.7749460109557,
   "single_phase_initial_peak_current_ka": 63.0054104001154,
   "single_phase_rms_break_current_ka": 23.3213402327149,
   "single_phase_dc_break_current_ka": 18.4569851033854,
   "single_phase_peak_break_current_ka": 51.4383407532082
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRST2B M4",
   "site_code": "GRST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 211,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.7196711475761,
   "three_phase_rms_break_current_ka": 20.3772326788057,
   "three_phase_dc_break_current_ka": 17.2998086156723,
   "three_phase_peak_break_current_ka": 46.1175674336715,
   "single_phase_initial_peak_current_ka": 62.7689282803917,
   "single_phase_rms_break_current_ka": 23.2770413627035,
   "single_phase_dc_break_current_ka": 17.9681531435323,
   "single_phase_peak_break_current_ka": 50.8868607305872
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HACK1C",
   "site_code": "HACK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 214,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.038827450995,
   "three_phase_rms_break_current_ka": 14.371319277322,
   "three_phase_dc_break_current_ka": 10.9576689072304,
   "three_phase_peak_break_current_ka": 31.2817835384131,
   "single_phase_initial_peak_current_ka": 49.4240063835933,
   "single_phase_rms_break_current_ka": 17.7891791970409,
   "single_phase_dc_break_current_ka": 12.7800515688464,
   "single_phase_peak_break_current_ka": 37.937750052787
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HACK1D",
   "site_code": "HACK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 215,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.0388259220692,
   "three_phase_rms_break_current_ka": 14.3713191740506,
   "three_phase_dc_break_current_ka": 10.957667463001,
   "three_phase_peak_break_current_ka": 31.2817819481359,
   "single_phase_initial_peak_current_ka": 49.4240049461764,
   "single_phase_rms_break_current_ka": 17.7891789461482,
   "single_phase_dc_break_current_ka": 12.7800502398176,
   "single_phase_peak_break_current_ka": 37.9377483689424
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HACK2A",
   "site_code": "HACK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 216,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.9062887469221,
   "three_phase_rms_break_current_ka": 21.6321765667426,
   "three_phase_dc_break_current_ka": 10.8813234109956,
   "three_phase_peak_break_current_ka": 41.4738408953324,
   "single_phase_initial_peak_current_ka": 63.4017421728751,
   "single_phase_rms_break_current_ka": 23.778542443663,
   "single_phase_dc_break_current_ka": 10.9830999683876,
   "single_phase_peak_break_current_ka": 44.6110371856801
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HACK2B",
   "site_code": "HACK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 217,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.0628169762046,
   "three_phase_rms_break_current_ka": 22.0300294749049,
   "three_phase_dc_break_current_ka": 11.0629412262756,
   "three_phase_peak_break_current_ka": 42.2181076891652,
   "single_phase_initial_peak_current_ka": 62.9174395441768,
   "single_phase_rms_break_current_ka": 23.6115049584532,
   "single_phase_dc_break_current_ka": 11.0256117794268,
   "single_phase_peak_break_current_ka": 44.417322319711
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HACK4 R1",
   "site_code": "HACK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 218,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 98.6885912246154,
   "three_phase_rms_break_current_ka": 34.4315915808563,
   "three_phase_dc_break_current_ka": 25.9529058725406,
   "three_phase_peak_break_current_ka": 74.6465296602788,
   "single_phase_initial_peak_current_ka": 116.992178100413,
   "single_phase_rms_break_current_ka": 44.1821663144139,
   "single_phase_dc_break_current_ka": 25.4821507107569,
   "single_phase_peak_break_current_ka": 87.9651695276247
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAMB4A",
   "site_code": "HAMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 219,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.5109112575985,
   "three_phase_rms_break_current_ka": 25.9364452163484,
   "three_phase_dc_break_current_ka": 9.3583043839931,
   "three_phase_peak_break_current_ka": 46.0379769686998,
   "single_phase_initial_peak_current_ka": 59.4161677648433,
   "single_phase_rms_break_current_ka": 23.0721630602689,
   "single_phase_dc_break_current_ka": 4.76614377390139,
   "single_phase_peak_break_current_ka": 37.3951096870171
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAMB4B",
   "site_code": "HAMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 220,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.4891021412323,
   "three_phase_rms_break_current_ka": 25.9299180020944,
   "three_phase_dc_break_current_ka": 9.35874719031295,
   "three_phase_peak_break_current_ka": 46.0291889000971,
   "single_phase_initial_peak_current_ka": 58.809152718425,
   "single_phase_rms_break_current_ka": 22.8427850175066,
   "single_phase_dc_break_current_ka": 4.70219544985616,
   "single_phase_peak_break_current_ka": 37.006771823987
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAMH1B",
   "site_code": "HAMH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 221,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.7723278235959,
   "three_phase_rms_break_current_ka": 16.7807284911319,
   "three_phase_dc_break_current_ka": 9.89833684168158,
   "three_phase_peak_break_current_ka": 33.6298706603409,
   "single_phase_initial_peak_current_ka": 58.2808837215028,
   "single_phase_rms_break_current_ka": 21.9671605795588,
   "single_phase_dc_break_current_ka": 6.19014752760165,
   "single_phase_peak_break_current_ka": 37.2564039460414
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAMH1C",
   "site_code": "HAMH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 222,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.7403158139606,
   "three_phase_rms_break_current_ka": 16.5461571273618,
   "three_phase_dc_break_current_ka": 8.61113316321852,
   "three_phase_peak_break_current_ka": 32.0109329778899,
   "single_phase_initial_peak_current_ka": 56.4489823209983,
   "single_phase_rms_break_current_ka": 20.9471153565652,
   "single_phase_dc_break_current_ka": 7.96705908275994,
   "single_phase_peak_break_current_ka": 37.5907537126082
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAMH4 R2",
   "site_code": "HAMH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 223,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.6010334639991,
   "three_phase_rms_break_current_ka": 28.1790173794392,
   "three_phase_dc_break_current_ka": 12.7877815028525,
   "three_phase_peak_break_current_ka": 52.6389300552026,
   "single_phase_initial_peak_current_ka": 71.3596203111824,
   "single_phase_rms_break_current_ka": 27.8176324620871,
   "single_phase_dc_break_current_ka": 13.5403281118193,
   "single_phase_peak_break_current_ka": 52.8804012128129
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HARK1 M2",
   "site_code": "HARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 226,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.4435391104332,
   "three_phase_rms_break_current_ka": 10.2642907534303,
   "three_phase_dc_break_current_ka": 6.51625456819832,
   "three_phase_peak_break_current_ka": 21.0321537598403,
   "single_phase_initial_peak_current_ka": 31.1059422792885,
   "single_phase_rms_break_current_ka": 12.3615984369756,
   "single_phase_dc_break_current_ka": 7.14317755373921,
   "single_phase_peak_break_current_ka": 24.6251177159201
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HARK1 R1",
   "site_code": "HARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 224,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.0434806859237,
   "three_phase_rms_break_current_ka": 11.4179642303408,
   "three_phase_dc_break_current_ka": 5.91334722285567,
   "three_phase_peak_break_current_ka": 22.0607870920945,
   "single_phase_initial_peak_current_ka": 30.6787197088607,
   "single_phase_rms_break_current_ka": 12.6227623862546,
   "single_phase_dc_break_current_ka": 6.81378256672001,
   "single_phase_peak_break_current_ka": 24.6650643279742
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HARK1 R2",
   "site_code": "HARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 225,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.8935797589105,
   "three_phase_rms_break_current_ka": 11.3353469206265,
   "three_phase_dc_break_current_ka": 7.12625600666035,
   "three_phase_peak_break_current_ka": 23.1568573560144,
   "single_phase_initial_peak_current_ka": 34.0494590989661,
   "single_phase_rms_break_current_ka": 13.6929916750151,
   "single_phase_dc_break_current_ka": 8.34458629130301,
   "single_phase_peak_break_current_ka": 27.7094008275712
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HARK2 MC1",
   "site_code": "HARK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 227,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.6714558176657,
   "three_phase_rms_break_current_ka": 14.3564064429254,
   "three_phase_dc_break_current_ka": 9.12045852924643,
   "three_phase_peak_break_current_ka": 29.423483227772,
   "single_phase_initial_peak_current_ka": 42.0604318301031,
   "single_phase_rms_break_current_ka": 16.2350789489187,
   "single_phase_dc_break_current_ka": 10.8084549689545,
   "single_phase_peak_break_current_ka": 33.7683238047133
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HARK2 MC13",
   "site_code": "HARK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 228,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.6691687082016,
   "three_phase_rms_break_current_ka": 14.3561509637513,
   "three_phase_dc_break_current_ka": 9.11628722202371,
   "three_phase_peak_break_current_ka": 29.4189506184364,
   "single_phase_initial_peak_current_ka": 42.0566862749951,
   "single_phase_rms_break_current_ka": 16.2344348990806,
   "single_phase_dc_break_current_ka": 10.8016722868304,
   "single_phase_peak_break_current_ka": 33.7606302985733
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HARK4 R2",
   "site_code": "HARK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 229,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.6110903042262,
   "three_phase_rms_break_current_ka": 26.9805588032189,
   "three_phase_dc_break_current_ka": 13.2450710043721,
   "three_phase_peak_break_current_ka": 51.4013431842891,
   "single_phase_initial_peak_current_ka": 59.165754559331,
   "single_phase_rms_break_current_ka": 23.0765666253434,
   "single_phase_dc_break_current_ka": 12.6037693881931,
   "single_phase_peak_break_current_ka": 45.2389628827601
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HARM2 MC3",
   "site_code": "HARM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 231,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.2612094466368,
   "three_phase_rms_break_current_ka": 24.1696077483048,
   "three_phase_dc_break_current_ka": 15.0286873247889,
   "three_phase_peak_break_current_ka": 49.2096743996793,
   "single_phase_initial_peak_current_ka": 57.2007244544156,
   "single_phase_rms_break_current_ka": 22.3297924423218,
   "single_phase_dc_break_current_ka": 9.60220258706297,
   "single_phase_peak_break_current_ka": 41.1812979039708
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HATL2 M1",
   "site_code": "HATL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 230,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 91.1452751640676,
   "three_phase_rms_break_current_ka": 31.5451996219982,
   "three_phase_dc_break_current_ka": 24.972281612694,
   "three_phase_peak_break_current_ka": 69.5839307458905,
   "single_phase_initial_peak_current_ka": 93.5633518358935,
   "single_phase_rms_break_current_ka": 34.6204570833531,
   "single_phase_dc_break_current_ka": 26.0726463697552,
   "single_phase_peak_break_current_ka": 75.0333663125889
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAWP2 MC1",
   "site_code": "HAWP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 232,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.8752262838953,
   "three_phase_rms_break_current_ka": 31.3542692950213,
   "three_phase_dc_break_current_ka": 21.2592734130308,
   "three_phase_peak_break_current_ka": 65.6009062883483,
   "single_phase_initial_peak_current_ka": 79.1762305107434,
   "single_phase_rms_break_current_ka": 30.6117061747504,
   "single_phase_dc_break_current_ka": 14.556042317648,
   "single_phase_peak_break_current_ka": 57.8475323573603
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAWP2B",
   "site_code": "HAWP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 233,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.5608065874385,
   "three_phase_rms_break_current_ka": 30.4135507727814,
   "three_phase_dc_break_current_ka": 11.0642511347531,
   "three_phase_peak_break_current_ka": 54.0755071175433,
   "single_phase_initial_peak_current_ka": 78.9284824538112,
   "single_phase_rms_break_current_ka": 30.2716799261328,
   "single_phase_dc_break_current_ka": 5.9905220233921,
   "single_phase_peak_break_current_ka": 48.8011423307465
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HEDO2 M1",
   "site_code": "HEDO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 234,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.0383742610253,
   "three_phase_rms_break_current_ka": 26.4740348120929,
   "three_phase_dc_break_current_ka": 21.235236434858,
   "three_phase_peak_break_current_ka": 58.6751755168572,
   "single_phase_initial_peak_current_ka": 69.0763311354443,
   "single_phase_rms_break_current_ka": 25.8835019699107,
   "single_phase_dc_break_current_ka": 19.1982410033507,
   "single_phase_peak_break_current_ka": 55.8030405309091
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HEND11",
   "site_code": "HEND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 235,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.6495313651725,
   "three_phase_rms_break_current_ka": 19.7289632096204,
   "three_phase_dc_break_current_ka": 12.9735253962209,
   "three_phase_peak_break_current_ka": 40.8744927388259,
   "single_phase_initial_peak_current_ka": 64.9950995117792,
   "single_phase_rms_break_current_ka": 25.7535495125566,
   "single_phase_dc_break_current_ka": 13.9251111700121,
   "single_phase_peak_break_current_ka": 50.3461301699166
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HEYS1 R1",
   "site_code": "HEYS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 236,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.054739705896,
   "three_phase_rms_break_current_ka": 12.9147812569444,
   "three_phase_dc_break_current_ka": 12.4494332495155,
   "three_phase_peak_break_current_ka": 30.7136920581681,
   "single_phase_initial_peak_current_ka": 40.6450380429538,
   "single_phase_rms_break_current_ka": 14.6925061827013,
   "single_phase_dc_break_current_ka": 13.0113691427604,
   "single_phase_peak_break_current_ka": 33.7897106515871
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HEYS4 M1",
   "site_code": "HEYS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 237,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 103.271281681025,
   "three_phase_rms_break_current_ka": 37.2310366452566,
   "three_phase_dc_break_current_ka": 34.8566448962544,
   "three_phase_peak_break_current_ka": 87.5092818611861,
   "single_phase_initial_peak_current_ka": 103.007379681581,
   "single_phase_rms_break_current_ka": 38.5287309640634,
   "single_phase_dc_break_current_ka": 35.8120193383485,
   "single_phase_peak_break_current_ka": 90.2998732087511
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HIBU4 R2",
   "site_code": "HIBU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 240,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 106.101161230515,
   "three_phase_rms_break_current_ka": 36.7858731062473,
   "three_phase_dc_break_current_ka": 28.0360125768353,
   "three_phase_peak_break_current_ka": 80.0590932274259,
   "single_phase_initial_peak_current_ka": 126.54154914606,
   "single_phase_rms_break_current_ka": 47.2487800595368,
   "single_phase_dc_break_current_ka": 29.6108203751284,
   "single_phase_peak_break_current_ka": 96.4306859409088
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HIGM2 M3",
   "site_code": "HIGM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 238,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.88248515314,
   "three_phase_rms_break_current_ka": 23.3321332953773,
   "three_phase_dc_break_current_ka": 16.6099794171212,
   "three_phase_peak_break_current_ka": 49.6065987625406,
   "single_phase_initial_peak_current_ka": 57.8893254574653,
   "single_phase_rms_break_current_ka": 22.8190666237533,
   "single_phase_dc_break_current_ka": 12.420973049066,
   "single_phase_peak_break_current_ka": 44.6920065490732
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HIGM4 MC2",
   "site_code": "HIGM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 239,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.7751338413108,
   "three_phase_rms_break_current_ka": 28.9475397938512,
   "three_phase_dc_break_current_ka": 17.6802539597906,
   "three_phase_peak_break_current_ka": 58.6182573335897,
   "single_phase_initial_peak_current_ka": 62.7345297508653,
   "single_phase_rms_break_current_ka": 24.6183933410641,
   "single_phase_dc_break_current_ka": 11.4100391397696,
   "single_phase_peak_break_current_ka": 46.2257048865379
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HINP2 M2",
   "site_code": "HINP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 241,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.4041678727657,
   "three_phase_rms_break_current_ka": 11.9403279418447,
   "three_phase_dc_break_current_ka": 10.3816737064155,
   "three_phase_peak_break_current_ka": 27.2678474209547,
   "single_phase_initial_peak_current_ka": 36.0837849090899,
   "single_phase_rms_break_current_ka": 13.478638626309,
   "single_phase_dc_break_current_ka": 9.51468559622726,
   "single_phase_peak_break_current_ka": 28.5763591438793
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HINP4 M1",
   "site_code": "HINP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 242,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.8204281340748,
   "three_phase_rms_break_current_ka": 23.3871838213315,
   "three_phase_dc_break_current_ka": 12.3733046995165,
   "three_phase_peak_break_current_ka": 45.4477772453562,
   "single_phase_initial_peak_current_ka": 53.8796579369763,
   "single_phase_rms_break_current_ka": 21.1489483084228,
   "single_phase_dc_break_current_ka": 9.24326046694321,
   "single_phase_peak_break_current_ka": 39.1523899946423
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HUMR4 R2",
   "site_code": "HUMR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 243,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 123.464999879864,
   "three_phase_rms_break_current_ka": 43.2008842894575,
   "three_phase_dc_break_current_ka": 37.7696506805668,
   "three_phase_peak_break_current_ka": 98.8649271492284,
   "single_phase_initial_peak_current_ka": 114.798097012419,
   "single_phase_rms_break_current_ka": 42.503648181108,
   "single_phase_dc_break_current_ka": 34.1010644198245,
   "single_phase_peak_break_current_ka": 94.2103001278819
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HURS2 MC3",
   "site_code": "HURS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 244,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.3838372154004,
   "three_phase_rms_break_current_ka": 23.9920605637028,
   "three_phase_dc_break_current_ka": 18.4626081669332,
   "three_phase_peak_break_current_ka": 52.3925056053985,
   "single_phase_initial_peak_current_ka": 73.1369662573155,
   "single_phase_rms_break_current_ka": 28.8909005539433,
   "single_phase_dc_break_current_ka": 17.0446491717911,
   "single_phase_peak_break_current_ka": 57.90255256435
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HUTT1 M1",
   "site_code": "HUTT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 245,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.2936454240027,
   "three_phase_rms_break_current_ka": 14.1252060734478,
   "three_phase_dc_break_current_ka": 11.1056277800019,
   "three_phase_peak_break_current_ka": 31.0816857803866,
   "single_phase_initial_peak_current_ka": 42.0822574872895,
   "single_phase_rms_break_current_ka": 16.467031408538,
   "single_phase_dc_break_current_ka": 11.7705310771018,
   "single_phase_peak_break_current_ka": 35.0584302270799
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HUTT4 MC3",
   "site_code": "HUTT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 246,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.7259418650777,
   "three_phase_rms_break_current_ka": 27.0746296992421,
   "three_phase_dc_break_current_ka": 14.7458553585209,
   "three_phase_peak_break_current_ka": 53.0351638754185,
   "single_phase_initial_peak_current_ka": 47.8660971318441,
   "single_phase_rms_break_current_ka": 19.3472844331518,
   "single_phase_dc_break_current_ka": 7.26549692197958,
   "single_phase_peak_break_current_ka": 34.6266889624327
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HYLC2 RB2",
   "site_code": "HYLC",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 247,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.705654098922,
   "three_phase_rms_break_current_ka": 26.9486666816314,
   "three_phase_dc_break_current_ka": 14.3038266118128,
   "three_phase_peak_break_current_ka": 52.4149965208478,
   "single_phase_initial_peak_current_ka": 70.0792115338041,
   "single_phase_rms_break_current_ka": 27.254359829645,
   "single_phase_dc_break_current_ka": 13.4339745405943,
   "single_phase_peak_break_current_ka": 51.9774598454747
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IMPP4 MC2",
   "site_code": "IMPP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 248,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.8318701328619,
   "three_phase_rms_break_current_ka": 14.3171880994524,
   "three_phase_dc_break_current_ka": 8.65577697529268,
   "three_phase_peak_break_current_ka": 28.903338560585,
   "single_phase_initial_peak_current_ka": 35.7716453683479,
   "single_phase_rms_break_current_ka": 13.7000798791307,
   "single_phase_dc_break_current_ka": 7.7828148974713,
   "single_phase_peak_break_current_ka": 27.1576536681327
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INDQ1 M2",
   "site_code": "INDQ",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 249,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.9186785052894,
   "three_phase_rms_break_current_ka": 19.4237953182257,
   "three_phase_dc_break_current_ka": 13.3220515572658,
   "three_phase_peak_break_current_ka": 40.7914463290597,
   "single_phase_initial_peak_current_ka": 61.1171327092832,
   "single_phase_rms_break_current_ka": 23.4146598932171,
   "single_phase_dc_break_current_ka": 15.3191202249148,
   "single_phase_peak_break_current_ka": 48.4324498042557
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INDQ4 MC4",
   "site_code": "INDQ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 250,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.8170083999028,
   "three_phase_rms_break_current_ka": 14.9440188204094,
   "three_phase_dc_break_current_ka": 8.09050125206226,
   "three_phase_peak_break_current_ka": 29.2245353442441,
   "single_phase_initial_peak_current_ka": 40.4485380392822,
   "single_phase_rms_break_current_ka": 15.5054048992759,
   "single_phase_dc_break_current_ka": 8.82636314898819,
   "single_phase_peak_break_current_ka": 30.7543170476304
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IROA1 R1",
   "site_code": "IROA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 251,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.7021994680006,
   "three_phase_rms_break_current_ka": 18.0662386839981,
   "three_phase_dc_break_current_ka": 13.1408495989429,
   "three_phase_peak_break_current_ka": 38.6903693669225,
   "single_phase_initial_peak_current_ka": 73.5251527642189,
   "single_phase_rms_break_current_ka": 27.25948404715,
   "single_phase_dc_break_current_ka": 19.0622050351779,
   "single_phase_peak_break_current_ka": 57.6129370779505
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IROA1 R2",
   "site_code": "IROA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 252,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.8784501023295,
   "three_phase_rms_break_current_ka": 17.8943561303107,
   "three_phase_dc_break_current_ka": 12.7633800583949,
   "three_phase_peak_break_current_ka": 38.0698211878144,
   "single_phase_initial_peak_current_ka": 61.7577426479147,
   "single_phase_rms_break_current_ka": 23.1263606190507,
   "single_phase_dc_break_current_ka": 16.4357042391004,
   "single_phase_peak_break_current_ka": 49.141317074893
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IROA2 MC5",
   "site_code": "IROA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 253,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.1658592920151,
   "three_phase_rms_break_current_ka": 22.0905180878218,
   "three_phase_dc_break_current_ka": 11.7861251649797,
   "three_phase_peak_break_current_ka": 43.0268354446255,
   "single_phase_initial_peak_current_ka": 62.1764215353434,
   "single_phase_rms_break_current_ka": 23.7515729668091,
   "single_phase_dc_break_current_ka": 13.3845034801671,
   "single_phase_peak_break_current_ka": 46.9743000975228
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IRON1 M1",
   "site_code": "IRON",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 255,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.8137199735056,
   "three_phase_rms_break_current_ka": 10.7763542817559,
   "three_phase_dc_break_current_ka": 7.62113067563074,
   "three_phase_peak_break_current_ka": 22.8611970538273,
   "single_phase_initial_peak_current_ka": 30.8977420732634,
   "single_phase_rms_break_current_ka": 12.166975500341,
   "single_phase_dc_break_current_ka": 8.41277182001639,
   "single_phase_peak_break_current_ka": 25.6194735856598
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IRON1 M2",
   "site_code": "IRON",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 256,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.0502394249875,
   "three_phase_rms_break_current_ka": 10.8152952479605,
   "three_phase_dc_break_current_ka": 7.5546235033629,
   "three_phase_peak_break_current_ka": 22.8497607240979,
   "single_phase_initial_peak_current_ka": 31.316991535223,
   "single_phase_rms_break_current_ka": 12.3028876115405,
   "single_phase_dc_break_current_ka": 8.29887004076306,
   "single_phase_peak_break_current_ka": 25.6977805573555
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IRON1 R2",
   "site_code": "IRON",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 254,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.0135599430181,
   "three_phase_rms_break_current_ka": 7.21436069237103,
   "three_phase_dc_break_current_ka": 6.9484255177948,
   "three_phase_peak_break_current_ka": 17.1510722527973,
   "single_phase_initial_peak_current_ka": 23.9030546176164,
   "single_phase_rms_break_current_ka": 8.71259065649796,
   "single_phase_dc_break_current_ka": 8.58849758764264,
   "single_phase_peak_break_current_ka": 20.9099614574672
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IRON4 R2",
   "site_code": "IRON",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 257,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.2957021182626,
   "three_phase_rms_break_current_ka": 27.5519916816505,
   "three_phase_dc_break_current_ka": 13.5212108253867,
   "three_phase_peak_break_current_ka": 52.4856111319675,
   "single_phase_initial_peak_current_ka": 61.9185066455616,
   "single_phase_rms_break_current_ka": 24.4336513961414,
   "single_phase_dc_break_current_ka": 11.1133966349554,
   "single_phase_peak_break_current_ka": 45.6677978176749
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IVER1 M2",
   "site_code": "IVER",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 258,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.745002783601,
   "three_phase_rms_break_current_ka": 15.2316573016077,
   "three_phase_dc_break_current_ka": 14.2279375056386,
   "three_phase_peak_break_current_ka": 35.7687538389913,
   "single_phase_initial_peak_current_ka": 57.4706897687275,
   "single_phase_rms_break_current_ka": 21.1291003336427,
   "single_phase_dc_break_current_ka": 19.4904199280271,
   "single_phase_peak_break_current_ka": 49.3714801806065
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IVER2 M2",
   "site_code": "IVER",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 260,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.7031752173174,
   "three_phase_rms_break_current_ka": 24.4003610098975,
   "three_phase_dc_break_current_ka": 17.2152254538716,
   "three_phase_peak_break_current_ka": 51.7225469208683,
   "single_phase_initial_peak_current_ka": 72.7740342402242,
   "single_phase_rms_break_current_ka": 27.7122166740005,
   "single_phase_dc_break_current_ka": 17.4126791038376,
   "single_phase_peak_break_current_ka": 56.6036717676309
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IVER2 R2",
   "site_code": "IVER",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 259,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.1538819548544,
   "three_phase_rms_break_current_ka": 27.3094934858988,
   "three_phase_dc_break_current_ka": 17.2071074658852,
   "three_phase_peak_break_current_ka": 55.828563535183,
   "single_phase_initial_peak_current_ka": 71.6040153719124,
   "single_phase_rms_break_current_ka": 27.619471561079,
   "single_phase_dc_break_current_ka": 16.2014627524838,
   "single_phase_peak_break_current_ka": 55.2612940197398
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IVER4A",
   "site_code": "IVER",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 261,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.6586944456323,
   "three_phase_rms_break_current_ka": 18.2881594731051,
   "three_phase_dc_break_current_ka": 6.41198417001494,
   "three_phase_peak_break_current_ka": 32.2753473277222,
   "single_phase_initial_peak_current_ka": 46.9681583163941,
   "single_phase_rms_break_current_ka": 17.952377513724,
   "single_phase_dc_break_current_ka": 6.45345526912279,
   "single_phase_peak_break_current_ka": 31.8419510258731
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "IVER4B",
   "site_code": "IVER",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 262,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.9370861908806,
   "three_phase_rms_break_current_ka": 16.6383902822929,
   "three_phase_dc_break_current_ka": 5.55815781680716,
   "three_phase_peak_break_current_ka": 29.0883950100825,
   "single_phase_initial_peak_current_ka": 42.2621556798216,
   "single_phase_rms_break_current_ka": 16.4217356954674,
   "single_phase_dc_break_current_ka": 5.06947824519959,
   "single_phase_peak_break_current_ka": 28.293319583436
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "JORD2 MC2",
   "site_code": "JORD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 263,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.4578256835007,
   "three_phase_rms_break_current_ka": 19.3344685743247,
   "three_phase_dc_break_current_ka": 9.2643890653541,
   "three_phase_peak_break_current_ka": 36.6074567444404,
   "single_phase_initial_peak_current_ka": 50.7509410563384,
   "single_phase_rms_break_current_ka": 20.9610456120434,
   "single_phase_dc_break_current_ka": 7.54722704996126,
   "single_phase_peak_break_current_ka": 37.1906220360341
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEAD1 R1",
   "site_code": "KEAD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 264,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.1047864152686,
   "three_phase_rms_break_current_ka": 23.1739657145529,
   "three_phase_dc_break_current_ka": 21.688428270224,
   "three_phase_peak_break_current_ka": 54.4613648777138,
   "single_phase_initial_peak_current_ka": 74.9531640943123,
   "single_phase_rms_break_current_ka": 27.8723665019897,
   "single_phase_dc_break_current_ka": 24.0827807778502,
   "single_phase_peak_break_current_ka": 63.5002595003975
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEAD4 M2",
   "site_code": "KEAD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 265,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 125.019863535401,
   "three_phase_rms_break_current_ka": 44.6613721904885,
   "three_phase_dc_break_current_ka": 35.5222546297058,
   "three_phase_peak_break_current_ka": 98.6829728956873,
   "single_phase_initial_peak_current_ka": 113.113097826551,
   "single_phase_rms_break_current_ka": 42.525724025093,
   "single_phase_dc_break_current_ka": 30.8462589329602,
   "single_phase_peak_break_current_ka": 90.9867145989821
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEAD4 M3",
   "site_code": "KEAD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 266,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 107.851766388963,
   "three_phase_rms_break_current_ka": 39.0362740534973,
   "three_phase_dc_break_current_ka": 28.9415388672526,
   "three_phase_peak_break_current_ka": 84.1471670582214,
   "single_phase_initial_peak_current_ka": 88.9417296556054,
   "single_phase_rms_break_current_ka": 33.9634174397722,
   "single_phase_dc_break_current_ka": 20.9815674150707,
   "single_phase_peak_break_current_ka": 69.0130929829354
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEAD4 R3",
   "site_code": "KEAD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 267,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.6457241898031,
   "three_phase_rms_break_current_ka": 35.0821255030802,
   "three_phase_dc_break_current_ka": 23.7163637527651,
   "three_phase_peak_break_current_ka": 73.3299814360961,
   "single_phase_initial_peak_current_ka": 76.8578325364369,
   "single_phase_rms_break_current_ka": 29.7297995646468,
   "single_phase_dc_break_current_ka": 17.18552209863,
   "single_phase_peak_break_current_ka": 59.2298078495872
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEAR1 M3",
   "site_code": "KEAR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 268,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.7421574370866,
   "three_phase_rms_break_current_ka": 20.9763157316308,
   "three_phase_dc_break_current_ka": 17.8446207430265,
   "three_phase_peak_break_current_ka": 47.509610939319,
   "single_phase_initial_peak_current_ka": 73.0195991717155,
   "single_phase_rms_break_current_ka": 27.9139286836092,
   "single_phase_dc_break_current_ka": 21.4412991319894,
   "single_phase_peak_break_current_ka": 60.9175556554649
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEAR2 M1",
   "site_code": "KEAR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 269,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.5848842438592,
   "three_phase_rms_break_current_ka": 27.6780917399424,
   "three_phase_dc_break_current_ka": 19.5533199788908,
   "three_phase_peak_break_current_ka": 58.6960526981241,
   "single_phase_initial_peak_current_ka": 82.3897805901119,
   "single_phase_rms_break_current_ka": 31.2084578082111,
   "single_phase_dc_break_current_ka": 20.3330231615896,
   "single_phase_peak_break_current_ka": 64.4684474547103
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEAR4 MC6",
   "site_code": "KEAR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 270,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 91.4205904980427,
   "three_phase_rms_break_current_ka": 33.5718411650086,
   "three_phase_dc_break_current_ka": 17.9010971497271,
   "three_phase_peak_break_current_ka": 65.3788502391176,
   "single_phase_initial_peak_current_ka": 79.6445700453955,
   "single_phase_rms_break_current_ka": 31.0125497771461,
   "single_phase_dc_break_current_ka": 15.5578235654591,
   "single_phase_peak_break_current_ka": 59.4161920640699
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEMS1 MAIN2",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 271,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.6601086043202,
   "three_phase_rms_break_current_ka": 17.881660361696,
   "three_phase_dc_break_current_ka": 13.8398089142196,
   "three_phase_peak_break_current_ka": 39.1282955154794,
   "single_phase_initial_peak_current_ka": 53.8568972658454,
   "single_phase_rms_break_current_ka": 20.6324835418246,
   "single_phase_dc_break_current_ka": 14.9483355527369,
   "single_phase_peak_break_current_ka": 44.127073603025
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEMS1A",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 273,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.52164930448,
   "three_phase_rms_break_current_ka": 17.4402187325084,
   "three_phase_dc_break_current_ka": 9.52817425259959,
   "three_phase_peak_break_current_ka": 34.1923681148662,
   "single_phase_initial_peak_current_ka": 53.5616949274357,
   "single_phase_rms_break_current_ka": 20.4085957316136,
   "single_phase_dc_break_current_ka": 9.43744103187017,
   "single_phase_peak_break_current_ka": 38.2995539045078
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEMS1B",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 274,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.6017968216749,
   "three_phase_rms_break_current_ka": 17.1846127302868,
   "three_phase_dc_break_current_ka": 8.6535744664166,
   "three_phase_peak_break_current_ka": 32.9562868537176,
   "single_phase_initial_peak_current_ka": 51.7150845003849,
   "single_phase_rms_break_current_ka": 19.8442146502402,
   "single_phase_dc_break_current_ka": 7.94704528859514,
   "single_phase_peak_break_current_ka": 36.0110027816078
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEMS1C",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 272,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.6108951286012,
   "three_phase_rms_break_current_ka": 17.1860283410054,
   "three_phase_dc_break_current_ka": 8.72543166433361,
   "three_phase_peak_break_current_ka": 33.0301460275118,
   "single_phase_initial_peak_current_ka": 51.9263987452609,
   "single_phase_rms_break_current_ka": 19.8710010582579,
   "single_phase_dc_break_current_ka": 8.38814523879578,
   "single_phase_peak_break_current_ka": 36.4899844333142
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEMS4 M1",
   "site_code": "KEMS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 275,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 132.74354895358,
   "three_phase_rms_break_current_ka": 45.3068106234658,
   "three_phase_dc_break_current_ka": 34.237188245073,
   "three_phase_peak_break_current_ka": 98.3106942966478,
   "single_phase_initial_peak_current_ka": 113.905231825191,
   "single_phase_rms_break_current_ka": 43.4018485398553,
   "single_phase_dc_break_current_ka": 22.5756362035961,
   "single_phase_peak_break_current_ka": 83.9551190407223
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KENG4 M2",
   "site_code": "KENG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 276,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 109.121609626686,
   "three_phase_rms_break_current_ka": 37.7172363009611,
   "three_phase_dc_break_current_ka": 28.9247871271366,
   "three_phase_peak_break_current_ka": 82.2650142391867,
   "single_phase_initial_peak_current_ka": 130.707463790835,
   "single_phase_rms_break_current_ka": 48.5311201183382,
   "single_phase_dc_break_current_ka": 31.9130394809909,
   "single_phase_peak_break_current_ka": 100.546407749502
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KIBY1A",
   "site_code": "KIBY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 280,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.1500715094748,
   "three_phase_rms_break_current_ka": 6.16137433972852,
   "three_phase_dc_break_current_ka": 0.0474578097296104,
   "three_phase_peak_break_current_ka": 8.76095696383126,
   "single_phase_initial_peak_current_ka": 14.1059285800082,
   "single_phase_rms_break_current_ka": 6.27728060913548,
   "single_phase_dc_break_current_ka": 0.193108990702751,
   "single_phase_peak_break_current_ka": 9.07052436296378
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KIBY2 R1",
   "site_code": "KIBY",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 281,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.5383432545391,
   "three_phase_rms_break_current_ka": 33.9196020431753,
   "three_phase_dc_break_current_ka": 23.9746825568548,
   "three_phase_peak_break_current_ka": 71.9442437966115,
   "single_phase_initial_peak_current_ka": 96.4375352699472,
   "single_phase_rms_break_current_ka": 36.7274395588777,
   "single_phase_dc_break_current_ka": 20.4749754143246,
   "single_phase_peak_break_current_ka": 72.4154185497275
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILL4 M1",
   "site_code": "KILL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 277,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 132.900061272669,
   "three_phase_rms_break_current_ka": 47.0889731821001,
   "three_phase_dc_break_current_ka": 50.0446114072461,
   "three_phase_peak_break_current_ka": 116.638475919595,
   "single_phase_initial_peak_current_ka": 125.157185415841,
   "single_phase_rms_break_current_ka": 46.5188106435743,
   "single_phase_dc_break_current_ka": 44.6394905050246,
   "single_phase_peak_break_current_ka": 110.427023422633
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINO1 R1",
   "site_code": "KINO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 278,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.1973525775338,
   "three_phase_rms_break_current_ka": 10.8502223974447,
   "three_phase_dc_break_current_ka": 11.7266669187118,
   "three_phase_peak_break_current_ka": 27.0711985879424,
   "single_phase_initial_peak_current_ka": 37.3249671493759,
   "single_phase_rms_break_current_ka": 13.698093213338,
   "single_phase_dc_break_current_ka": 13.5573491173095,
   "single_phase_peak_break_current_ka": 32.9293783182629
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINO4 M2",
   "site_code": "KINO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 279,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 128.192628623065,
   "three_phase_rms_break_current_ka": 43.9799890980058,
   "three_phase_dc_break_current_ka": 34.0538704395554,
   "three_phase_peak_break_current_ka": 96.250967494976,
   "single_phase_initial_peak_current_ka": 122.169369460521,
   "single_phase_rms_break_current_ka": 45.7605244808234,
   "single_phase_dc_break_current_ka": 29.3927012331808,
   "single_phase_peak_break_current_ka": 94.1078555752673
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KIRK1 R2",
   "site_code": "KIRK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 282,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.5498686966077,
   "three_phase_rms_break_current_ka": 9.09938337500316,
   "three_phase_dc_break_current_ka": 9.36080660176287,
   "three_phase_peak_break_current_ka": 22.2292779799246,
   "single_phase_initial_peak_current_ka": 34.2358203199227,
   "single_phase_rms_break_current_ka": 12.3166152330365,
   "single_phase_dc_break_current_ka": 11.8231685206896,
   "single_phase_peak_break_current_ka": 29.2414928257808
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KIRK2 MC4",
   "site_code": "KIRK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 283,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.6435313175116,
   "three_phase_rms_break_current_ka": 20.9826528152187,
   "three_phase_dc_break_current_ka": 12.8304419519563,
   "three_phase_peak_break_current_ka": 42.5043941378047,
   "single_phase_initial_peak_current_ka": 53.3544592721922,
   "single_phase_rms_break_current_ka": 20.8236834892618,
   "single_phase_dc_break_current_ka": 10.895211058996,
   "single_phase_peak_break_current_ka": 40.3443466680747
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KITW1 R2",
   "site_code": "KITW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 284,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.0728019143612,
   "three_phase_rms_break_current_ka": 12.460761729242,
   "three_phase_dc_break_current_ka": 11.1031406316666,
   "three_phase_peak_break_current_ka": 28.7253188666602,
   "single_phase_initial_peak_current_ka": 46.1874517765152,
   "single_phase_rms_break_current_ka": 16.9275371730439,
   "single_phase_dc_break_current_ka": 13.1735557012126,
   "single_phase_peak_break_current_ka": 37.112708348906
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KITW2 MC1",
   "site_code": "KITW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 285,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.5033346038356,
   "three_phase_rms_break_current_ka": 22.7436717810988,
   "three_phase_dc_break_current_ka": 11.9761756833874,
   "three_phase_peak_break_current_ka": 44.1405847743795,
   "single_phase_initial_peak_current_ka": 62.3711148468851,
   "single_phase_rms_break_current_ka": 24.2688265157153,
   "single_phase_dc_break_current_ka": 11.0413002146486,
   "single_phase_peak_break_current_ka": 45.3626038160529
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KNAR1 MC1",
   "site_code": "KNAR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 286,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.5270511186052,
   "three_phase_rms_break_current_ka": 8.54784700716092,
   "three_phase_dc_break_current_ka": 6.2041367180334,
   "three_phase_peak_break_current_ka": 18.2926178846506,
   "single_phase_initial_peak_current_ka": 21.6361274633933,
   "single_phase_rms_break_current_ka": 8.0413000320674,
   "single_phase_dc_break_current_ka": 5.33848569093562,
   "single_phase_peak_break_current_ka": 16.7106012553965
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KNAR2 MC2",
   "site_code": "KNAR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 287,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.8229891563151,
   "three_phase_rms_break_current_ka": 11.695197856861,
   "three_phase_dc_break_current_ka": 3.24426664321771,
   "three_phase_peak_break_current_ka": 19.7837740670273,
   "single_phase_initial_peak_current_ka": 23.1108968230421,
   "single_phase_rms_break_current_ka": 9.58097079472954,
   "single_phase_dc_break_current_ka": 2.48707601171894,
   "single_phase_peak_break_current_ka": 16.036614850326
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LACK2 M1",
   "site_code": "LACK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 288,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.1495370246987,
   "three_phase_rms_break_current_ka": 22.4189835745583,
   "three_phase_dc_break_current_ka": 18.3928479049718,
   "three_phase_peak_break_current_ka": 50.0980785307318,
   "single_phase_initial_peak_current_ka": 70.3104691566653,
   "single_phase_rms_break_current_ka": 25.760788054792,
   "single_phase_dc_break_current_ka": 20.434532122452,
   "single_phase_peak_break_current_ka": 56.8657879669577
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LACK4 M1",
   "site_code": "LACK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 289,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.6697727963822,
   "three_phase_rms_break_current_ka": 27.3840686571571,
   "three_phase_dc_break_current_ka": 17.4416586567935,
   "three_phase_peak_break_current_ka": 56.168579944701,
   "single_phase_initial_peak_current_ka": 71.7111074859084,
   "single_phase_rms_break_current_ka": 27.1162346829375,
   "single_phase_dc_break_current_ka": 17.6817659560344,
   "single_phase_peak_break_current_ka": 56.0299128051363
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LAGA4 M1",
   "site_code": "LAGA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 296,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.0887875382032,
   "three_phase_rms_break_current_ka": 17.9320581143293,
   "three_phase_dc_break_current_ka": 12.2093425538387,
   "three_phase_peak_break_current_ka": 37.5691023403857,
   "single_phase_initial_peak_current_ka": 49.9046665763741,
   "single_phase_rms_break_current_ka": 18.8266175896997,
   "single_phase_dc_break_current_ka": 12.875548507375,
   "single_phase_peak_break_current_ka": 39.5004064363402
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LALE1 R2",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 290,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.5142488797919,
   "three_phase_rms_break_current_ka": 14.9352758080139,
   "three_phase_dc_break_current_ka": 14.4104592468364,
   "three_phase_peak_break_current_ka": 35.5321288523125,
   "single_phase_initial_peak_current_ka": 54.6343067235016,
   "single_phase_rms_break_current_ka": 20.0198909012342,
   "single_phase_dc_break_current_ka": 17.4710758792274,
   "single_phase_peak_break_current_ka": 45.7834771089826
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LALE2 MC1",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 291,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.0171282180581,
   "three_phase_rms_break_current_ka": 21.0151461325278,
   "three_phase_dc_break_current_ka": 17.2795144117516,
   "three_phase_peak_break_current_ka": 46.9994190876249,
   "single_phase_initial_peak_current_ka": 65.3882077816551,
   "single_phase_rms_break_current_ka": 25.0879827654405,
   "single_phase_dc_break_current_ka": 16.5274375594311,
   "single_phase_peak_break_current_ka": 52.0072030388996
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LAND1 R2",
   "site_code": "LAND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 292,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.8916889301206,
   "three_phase_rms_break_current_ka": 16.6998956860913,
   "three_phase_dc_break_current_ka": 12.1224001369504,
   "three_phase_peak_break_current_ka": 35.7396191064367,
   "single_phase_initial_peak_current_ka": 50.0699385269155,
   "single_phase_rms_break_current_ka": 19.6607683756766,
   "single_phase_dc_break_current_ka": 13.406512407803,
   "single_phase_peak_break_current_ka": 41.2110376913608
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LAND1A",
   "site_code": "LAND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 293,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.5836492416411,
   "three_phase_rms_break_current_ka": 16.3658931636751,
   "three_phase_dc_break_current_ka": 7.82504094728372,
   "three_phase_peak_break_current_ka": 30.9699090197021,
   "single_phase_initial_peak_current_ka": 49.5735651041804,
   "single_phase_rms_break_current_ka": 19.4548220776611,
   "single_phase_dc_break_current_ka": 7.84371196304242,
   "single_phase_peak_break_current_ka": 35.3569851988263
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LAND4 MC2",
   "site_code": "LAND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 294,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.8897070385776,
   "three_phase_rms_break_current_ka": 14.2510614601224,
   "three_phase_dc_break_current_ka": 8.32068960977439,
   "three_phase_peak_break_current_ka": 28.4747340048919,
   "single_phase_initial_peak_current_ka": 36.5193856935102,
   "single_phase_rms_break_current_ka": 14.1439539632698,
   "single_phase_dc_break_current_ka": 7.08473693737438,
   "single_phase_peak_break_current_ka": 27.0873084578112
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LAND4 MC3",
   "site_code": "LAND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 295,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.7310973823419,
   "three_phase_rms_break_current_ka": 14.2013377459678,
   "three_phase_dc_break_current_ka": 8.27434575631716,
   "three_phase_peak_break_current_ka": 28.3580702005057,
   "single_phase_initial_peak_current_ka": 36.1836448261027,
   "single_phase_rms_break_current_ka": 14.0246069347489,
   "single_phase_dc_break_current_ka": 6.98191577165102,
   "single_phase_peak_break_current_ka": 26.8157051057247
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LEGA1 R2",
   "site_code": "LEGA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 298,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.8639531361226,
   "three_phase_rms_break_current_ka": 17.6927589691884,
   "three_phase_dc_break_current_ka": 13.06773105078,
   "three_phase_peak_break_current_ka": 38.0890707408045,
   "single_phase_initial_peak_current_ka": 54.967375927682,
   "single_phase_rms_break_current_ka": 21.6980269330875,
   "single_phase_dc_break_current_ka": 15.4596898382313,
   "single_phase_peak_break_current_ka": 46.1453338037403
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LEGA4 R2",
   "site_code": "LEGA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 299,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.3234105215862,
   "three_phase_rms_break_current_ka": 34.5227461722465,
   "three_phase_dc_break_current_ka": 21.2271603161968,
   "three_phase_peak_break_current_ka": 70.0496961633516,
   "single_phase_initial_peak_current_ka": 71.1756085625129,
   "single_phase_rms_break_current_ka": 28.1746934857643,
   "single_phase_dc_break_current_ka": 12.6529486910291,
   "single_phase_peak_break_current_ka": 52.4979823343018
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LEIS1 M2",
   "site_code": "LEIS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 300,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.5604956841715,
   "three_phase_rms_break_current_ka": 24.4415628112079,
   "three_phase_dc_break_current_ka": 22.4726224082181,
   "three_phase_peak_break_current_ka": 57.0382120214222,
   "single_phase_initial_peak_current_ka": 70.4096440741484,
   "single_phase_rms_break_current_ka": 25.6756983570257,
   "single_phase_dc_break_current_ka": 24.7328037784329,
   "single_phase_peak_break_current_ka": 61.0437246183392
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LEMR1 R1",
   "site_code": "LEMR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 297,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.9066948325055,
   "three_phase_rms_break_current_ka": 17.7843883970966,
   "three_phase_dc_break_current_ka": 17.1769464152589,
   "three_phase_peak_break_current_ka": 42.3278696849437,
   "single_phase_initial_peak_current_ka": 62.9860979436983,
   "single_phase_rms_break_current_ka": 23.0782489261363,
   "single_phase_dc_break_current_ka": 20.4864861762863,
   "single_phase_peak_break_current_ka": 53.1240588034506
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LHOR1 M1",
   "site_code": "LHOR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 304,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.1693232322369,
   "three_phase_rms_break_current_ka": 25.1470159713018,
   "three_phase_dc_break_current_ka": 12.8045095967193,
   "three_phase_peak_break_current_ka": 48.3677606365471,
   "single_phase_initial_peak_current_ka": 74.0524470857831,
   "single_phase_rms_break_current_ka": 29.6859910268051,
   "single_phase_dc_break_current_ka": 13.2740721878517,
   "single_phase_peak_break_current_ka": 55.2564033104455
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LHOR1 R1",
   "site_code": "LHOR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 303,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.9785268858721,
   "three_phase_rms_break_current_ka": 9.72931607935126,
   "three_phase_dc_break_current_ka": 7.45694844419064,
   "three_phase_peak_break_current_ka": 21.2162791962238,
   "single_phase_initial_peak_current_ka": 27.9776084315547,
   "single_phase_rms_break_current_ka": 11.0258202674208,
   "single_phase_dc_break_current_ka": 8.29581057145728,
   "single_phase_peak_break_current_ka": 23.8886751299319
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LHOR4A",
   "site_code": "LHOR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 305,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.4313749626082,
   "three_phase_rms_break_current_ka": 19.8063586768228,
   "three_phase_dc_break_current_ka": 11.5224728264735,
   "three_phase_peak_break_current_ka": 39.5328938884623,
   "single_phase_initial_peak_current_ka": 52.8371095175146,
   "single_phase_rms_break_current_ka": 20.4487345589491,
   "single_phase_dc_break_current_ka": 9.63447015728318,
   "single_phase_peak_break_current_ka": 38.5533479039164
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LISD1 R2",
   "site_code": "LISD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 301,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.2596211729301,
   "three_phase_rms_break_current_ka": 13.7892056611648,
   "three_phase_dc_break_current_ka": 13.6616250571499,
   "three_phase_peak_break_current_ka": 33.162506717521,
   "single_phase_initial_peak_current_ka": 52.5575161777407,
   "single_phase_rms_break_current_ka": 18.9133223222829,
   "single_phase_dc_break_current_ka": 16.7704641792051,
   "single_phase_peak_break_current_ka": 43.5179411169114
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LISD2 R2",
   "site_code": "LISD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 302,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.3764510265252,
   "three_phase_rms_break_current_ka": 30.5562077167014,
   "three_phase_dc_break_current_ka": 20.8584517434056,
   "three_phase_peak_break_current_ka": 64.0714551110542,
   "single_phase_initial_peak_current_ka": 87.7967960260184,
   "single_phase_rms_break_current_ka": 33.731195914485,
   "single_phase_dc_break_current_ka": 19.0708929372423,
   "single_phase_peak_break_current_ka": 66.774007674571
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LITT1 M4",
   "site_code": "LITT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 306,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.4227193539056,
   "three_phase_rms_break_current_ka": 15.0655146056579,
   "three_phase_dc_break_current_ka": 15.8937786568732,
   "three_phase_peak_break_current_ka": 37.1996337363246,
   "single_phase_initial_peak_current_ka": 52.6652101165405,
   "single_phase_rms_break_current_ka": 19.1288854417767,
   "single_phase_dc_break_current_ka": 18.791848221711,
   "single_phase_peak_break_current_ka": 45.8441774465529
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LITT4 M4",
   "site_code": "LITT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 307,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 128.009056883369,
   "three_phase_rms_break_current_ka": 44.3681874766392,
   "three_phase_dc_break_current_ka": 31.421528498487,
   "three_phase_peak_break_current_ka": 94.1676209658623,
   "single_phase_initial_peak_current_ka": 117.908882715378,
   "single_phase_rms_break_current_ka": 45.1544787046763,
   "single_phase_dc_break_current_ka": 24.966796395168,
   "single_phase_peak_break_current_ka": 88.8248725812083
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LOVE1 M1",
   "site_code": "LOVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 308,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.0115158524394,
   "three_phase_rms_break_current_ka": 12.1703388415239,
   "three_phase_dc_break_current_ka": 11.8059867589538,
   "three_phase_peak_break_current_ka": 29.017445007313,
   "single_phase_initial_peak_current_ka": 43.2082026994591,
   "single_phase_rms_break_current_ka": 15.8298912327706,
   "single_phase_dc_break_current_ka": 13.9997625143932,
   "single_phase_peak_break_current_ka": 36.3866093866684
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LOVE1 R2",
   "site_code": "LOVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 309,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.1056824826354,
   "three_phase_rms_break_current_ka": 11.7265888230538,
   "three_phase_dc_break_current_ka": 11.2394047732292,
   "three_phase_peak_break_current_ka": 27.8233057271646,
   "single_phase_initial_peak_current_ka": 40.0024128805324,
   "single_phase_rms_break_current_ka": 14.7716526834372,
   "single_phase_dc_break_current_ka": 13.218930462869,
   "single_phase_peak_break_current_ka": 34.1092020264508
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LOVE4 M1",
   "site_code": "LOVE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 310,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 101.351342350614,
   "three_phase_rms_break_current_ka": 35.9392001567909,
   "three_phase_dc_break_current_ka": 19.9281046493035,
   "three_phase_peak_break_current_ka": 70.7538089318785,
   "single_phase_initial_peak_current_ka": 88.7819937587233,
   "single_phase_rms_break_current_ka": 34.2229102882152,
   "single_phase_dc_break_current_ka": 16.4672274188538,
   "single_phase_peak_break_current_ka": 64.8657312923254
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MACC2 MC1",
   "site_code": "MACC",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 311,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.3703088453443,
   "three_phase_rms_break_current_ka": 21.1591469825746,
   "three_phase_dc_break_current_ka": 14.3363016763414,
   "three_phase_peak_break_current_ka": 44.2598543073441,
   "single_phase_initial_peak_current_ka": 53.4650157701378,
   "single_phase_rms_break_current_ka": 20.5935572530793,
   "single_phase_dc_break_current_ka": 12.1233525101253,
   "single_phase_peak_break_current_ka": 41.2470404749368
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MACC4 MC2",
   "site_code": "MACC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 312,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.727831438413,
   "three_phase_rms_break_current_ka": 33.286891174592,
   "three_phase_dc_break_current_ka": 16.6224259497115,
   "three_phase_peak_break_current_ka": 63.6971988980569,
   "single_phase_initial_peak_current_ka": 68.3305465426154,
   "single_phase_rms_break_current_ka": 27.2519561741484,
   "single_phase_dc_break_current_ka": 10.9060223452646,
   "single_phase_peak_break_current_ka": 49.4461083679425
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MAGA2 MC2",
   "site_code": "MAGA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 316,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.8130459440974,
   "three_phase_rms_break_current_ka": 16.9594471401402,
   "three_phase_dc_break_current_ka": 8.79125313960379,
   "three_phase_peak_break_current_ka": 32.7755332955397,
   "single_phase_initial_peak_current_ka": 42.1179048834473,
   "single_phase_rms_break_current_ka": 16.6520515760122,
   "single_phase_dc_break_current_ka": 7.24958915117498,
   "single_phase_peak_break_current_ka": 30.7991463313077
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MANN1 M2",
   "site_code": "MANN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 313,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.6859577648349,
   "three_phase_rms_break_current_ka": 17.7544929784227,
   "three_phase_dc_break_current_ka": 15.8274106773325,
   "three_phase_peak_break_current_ka": 40.9360554404758,
   "single_phase_initial_peak_current_ka": 65.0587276285006,
   "single_phase_rms_break_current_ka": 23.8314505268197,
   "single_phase_dc_break_current_ka": 19.4784375402488,
   "single_phase_peak_break_current_ka": 53.1811980863007
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MANN4 R5",
   "site_code": "MANN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 314,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.2340327658897,
   "three_phase_rms_break_current_ka": 21.8761359081895,
   "three_phase_dc_break_current_ka": 11.9379518660943,
   "three_phase_peak_break_current_ka": 42.8754799597729,
   "single_phase_initial_peak_current_ka": 49.9289788144375,
   "single_phase_rms_break_current_ka": 19.2723749283482,
   "single_phase_dc_break_current_ka": 10.1946326144857,
   "single_phase_peak_break_current_ka": 37.4498866172949
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MARH41",
   "site_code": "MARH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 317,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.7543705890675,
   "three_phase_rms_break_current_ka": 19.7666980130334,
   "three_phase_dc_break_current_ka": 2.63758864442866,
   "three_phase_peak_break_current_ka": 30.5919210577938,
   "single_phase_initial_peak_current_ka": 33.7856770738879,
   "single_phase_rms_break_current_ka": 13.9065660922526,
   "single_phase_dc_break_current_ka": 0.911575231732412,
   "single_phase_peak_break_current_ka": 20.5784296054339
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MARH42",
   "site_code": "MARH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 318,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.7391203303301,
   "three_phase_rms_break_current_ka": 18.2808419070234,
   "three_phase_dc_break_current_ka": 2.37301840053394,
   "three_phase_peak_break_current_ka": 28.2260329570449,
   "single_phase_initial_peak_current_ka": 31.1100308896413,
   "single_phase_rms_break_current_ka": 12.7783400374848,
   "single_phase_dc_break_current_ka": 0.896609932026907,
   "single_phase_peak_break_current_ka": 18.9679117176531
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MARV4 M1",
   "site_code": "MARV",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 319,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 108.963227296765,
   "three_phase_rms_break_current_ka": 40.3056999683887,
   "three_phase_dc_break_current_ka": 20.7554741606939,
   "three_phase_peak_break_current_ka": 77.7563416969301,
   "single_phase_initial_peak_current_ka": 72.401922325105,
   "single_phase_rms_break_current_ka": 29.4098271195989,
   "single_phase_dc_break_current_ka": 9.0654223413699,
   "single_phase_peak_break_current_ka": 50.6571987209547
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MAWO4 M",
   "site_code": "MAWO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 315,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.6334877800628,
   "three_phase_rms_break_current_ka": 25.0436983723417,
   "three_phase_dc_break_current_ka": 13.7359148996042,
   "three_phase_peak_break_current_ka": 49.1530527897509,
   "single_phase_initial_peak_current_ka": 66.0437548521071,
   "single_phase_rms_break_current_ka": 24.9595643942892,
   "single_phase_dc_break_current_ka": 15.1894075247787,
   "single_phase_peak_break_current_ka": 50.4875620021071
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MELK1 M2",
   "site_code": "MELK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 320,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.5854120296567,
   "three_phase_rms_break_current_ka": 15.4959338907382,
   "three_phase_dc_break_current_ka": 15.6967915041039,
   "three_phase_peak_break_current_ka": 37.6113513740228,
   "single_phase_initial_peak_current_ka": 55.0899548493073,
   "single_phase_rms_break_current_ka": 20.1125967271197,
   "single_phase_dc_break_current_ka": 18.5270899144524,
   "single_phase_peak_break_current_ka": 46.9705969804859
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MELK4 M1",
   "site_code": "MELK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 321,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.8424731036063,
   "three_phase_rms_break_current_ka": 36.2011537764008,
   "three_phase_dc_break_current_ka": 20.0692962306824,
   "three_phase_peak_break_current_ka": 71.2654588748224,
   "single_phase_initial_peak_current_ka": 90.3889568711944,
   "single_phase_rms_break_current_ka": 35.1001214295805,
   "single_phase_dc_break_current_ka": 16.3569036252812,
   "single_phase_peak_break_current_ka": 65.9959713919365
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MIDL4 R1",
   "site_code": "MIDL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 322,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 100.883447614799,
   "three_phase_rms_break_current_ka": 35.655144303257,
   "three_phase_dc_break_current_ka": 27.0574965188222,
   "three_phase_peak_break_current_ka": 77.4814851608581,
   "single_phase_initial_peak_current_ka": 98.1733437748506,
   "single_phase_rms_break_current_ka": 36.6493878590851,
   "single_phase_dc_break_current_ka": 26.6234833442859,
   "single_phase_peak_break_current_ka": 78.4535447072759
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MILH1 M1",
   "site_code": "MILH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 323,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.0659597558422,
   "three_phase_rms_break_current_ka": 18.0539250948713,
   "three_phase_dc_break_current_ka": 9.38716906096645,
   "three_phase_peak_break_current_ka": 34.9192747842014,
   "single_phase_initial_peak_current_ka": 52.3921420405681,
   "single_phase_rms_break_current_ka": 22.1330793332297,
   "single_phase_dc_break_current_ka": 9.04768065412694,
   "single_phase_peak_break_current_ka": 40.34858162426
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MILH1 R1",
   "site_code": "MILH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 324,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.1300294672022,
   "three_phase_rms_break_current_ka": 18.0699167696314,
   "three_phase_dc_break_current_ka": 9.4608251953123,
   "three_phase_peak_break_current_ka": 35.015546561878,
   "single_phase_initial_peak_current_ka": 52.5641545999698,
   "single_phase_rms_break_current_ka": 22.1639838286984,
   "single_phase_dc_break_current_ka": 9.23680625873163,
   "single_phase_peak_break_current_ka": 40.5814127854949
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MITY1 M1",
   "site_code": "MITY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 326,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.5613921704819,
   "three_phase_rms_break_current_ka": 12.4929019687117,
   "three_phase_dc_break_current_ka": 11.4853138283596,
   "three_phase_peak_break_current_ka": 29.1529452259093,
   "single_phase_initial_peak_current_ka": 39.1828112332229,
   "single_phase_rms_break_current_ka": 14.5288058721648,
   "single_phase_dc_break_current_ka": 12.570409340769,
   "single_phase_peak_break_current_ka": 33.1172436502703
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MITY1 R2",
   "site_code": "MITY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 325,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.3641542458393,
   "three_phase_rms_break_current_ka": 12.4368162286905,
   "three_phase_dc_break_current_ka": 11.1892866369818,
   "three_phase_peak_break_current_ka": 28.7776008203377,
   "single_phase_initial_peak_current_ka": 40.1905403788519,
   "single_phase_rms_break_current_ka": 14.9480060661547,
   "single_phase_dc_break_current_ka": 12.499238669439,
   "single_phase_peak_break_current_ka": 33.6389115786303
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MITY4 MC3",
   "site_code": "MITY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 327,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.7627079666364,
   "three_phase_rms_break_current_ka": 30.1820493844631,
   "three_phase_dc_break_current_ka": 21.6302943546439,
   "three_phase_peak_break_current_ka": 64.3141579343661,
   "single_phase_initial_peak_current_ka": 67.2708786578135,
   "single_phase_rms_break_current_ka": 26.7158126636562,
   "single_phase_dc_break_current_ka": 17.3174543379205,
   "single_phase_peak_break_current_ka": 55.099318936682
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MONF2 M2",
   "site_code": "MONF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 329,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.4638457990788,
   "three_phase_rms_break_current_ka": 28.0762905885437,
   "three_phase_dc_break_current_ka": 22.3347140993463,
   "three_phase_peak_break_current_ka": 62.0405850307929,
   "single_phase_initial_peak_current_ka": 79.1090266239391,
   "single_phase_rms_break_current_ka": 29.7569293009559,
   "single_phase_dc_break_current_ka": 20.3851854445944,
   "single_phase_peak_break_current_ka": 62.4678384365836
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MONF2 R2",
   "site_code": "MONF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 328,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.527149186993,
   "three_phase_rms_break_current_ka": 26.2516784813018,
   "three_phase_dc_break_current_ka": 19.4173044462044,
   "three_phase_peak_break_current_ka": 56.5427841895193,
   "single_phase_initial_peak_current_ka": 73.079414705847,
   "single_phase_rms_break_current_ka": 27.7310679826297,
   "single_phase_dc_break_current_ka": 18.1913557643146,
   "single_phase_peak_break_current_ka": 57.4090082044398
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MONF4 MC3",
   "site_code": "MONF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 330,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.6079911978516,
   "three_phase_rms_break_current_ka": 28.9747556343226,
   "three_phase_dc_break_current_ka": 18.5499187238071,
   "three_phase_peak_break_current_ka": 59.5264111083124,
   "single_phase_initial_peak_current_ka": 68.955575568324,
   "single_phase_rms_break_current_ka": 26.421313277352,
   "single_phase_dc_break_current_ka": 15.3884535111584,
   "single_phase_peak_break_current_ka": 52.753833083698
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NECH1 M2",
   "site_code": "NECH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 332,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.4391437265159,
   "three_phase_rms_break_current_ka": 9.21085704092766,
   "three_phase_dc_break_current_ka": 9.1297893452735,
   "three_phase_peak_break_current_ka": 22.1559082936331,
   "single_phase_initial_peak_current_ka": 32.9860935099588,
   "single_phase_rms_break_current_ka": 12.069285707694,
   "single_phase_dc_break_current_ka": 11.7538578511656,
   "single_phase_peak_break_current_ka": 28.8224053871423
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NECH1 R1",
   "site_code": "NECH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 331,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.7719661427292,
   "three_phase_rms_break_current_ka": 11.6023497507483,
   "three_phase_dc_break_current_ka": 12.0599534502347,
   "three_phase_peak_break_current_ka": 28.4681538231391,
   "single_phase_initial_peak_current_ka": 43.1926447946559,
   "single_phase_rms_break_current_ka": 15.3089274295378,
   "single_phase_dc_break_current_ka": 14.8683521810457,
   "single_phase_peak_break_current_ka": 36.5184449772835
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NECH2 MC4",
   "site_code": "NECH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 333,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.4008907352552,
   "three_phase_rms_break_current_ka": 26.419722216228,
   "three_phase_dc_break_current_ka": 17.9624692181477,
   "three_phase_peak_break_current_ka": 55.3255986904671,
   "single_phase_initial_peak_current_ka": 73.2536137611171,
   "single_phase_rms_break_current_ka": 28.1315465465173,
   "single_phase_dc_break_current_ka": 15.6047948547292,
   "single_phase_peak_break_current_ka": 55.388809511344
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NECT4 R1",
   "site_code": "NECT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 334,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.7969250655344,
   "three_phase_rms_break_current_ka": 30.0018330837041,
   "three_phase_dc_break_current_ka": 20.3933417682711,
   "three_phase_peak_break_current_ka": 62.8223410112993,
   "single_phase_initial_peak_current_ka": 49.1981661699579,
   "single_phase_rms_break_current_ka": 19.9723163331302,
   "single_phase_dc_break_current_ka": 6.35897903161891,
   "single_phase_peak_break_current_ka": 34.6040996619373
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEEP2 R1/R2",
   "site_code": "NEEP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 335,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.1058720081749,
   "three_phase_rms_break_current_ka": 22.4467359728994,
   "three_phase_dc_break_current_ka": 13.7091048664433,
   "three_phase_peak_break_current_ka": 45.4535833103256,
   "single_phase_initial_peak_current_ka": 64.9138069957449,
   "single_phase_rms_break_current_ka": 25.6140484815337,
   "single_phase_dc_break_current_ka": 13.3752795119112,
   "single_phase_peak_break_current_ka": 49.5990142617781
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEWX11",
   "site_code": "NEWX",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 336,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.4375446286724,
   "three_phase_rms_break_current_ka": 28.3960612697504,
   "three_phase_dc_break_current_ka": 15.2684401970335,
   "three_phase_peak_break_current_ka": 55.4265351626919,
   "single_phase_initial_peak_current_ka": 87.722262245131,
   "single_phase_rms_break_current_ka": 35.2587265662487,
   "single_phase_dc_break_current_ka": 18.1916370850785,
   "single_phase_peak_break_current_ka": 68.0550063870719
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEWX2 M6",
   "site_code": "NEWX",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 337,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.2845817090191,
   "three_phase_rms_break_current_ka": 25.2877359578391,
   "three_phase_dc_break_current_ka": 19.4764100139848,
   "three_phase_peak_break_current_ka": 55.2386691672706,
   "single_phase_initial_peak_current_ka": 83.2887926076004,
   "single_phase_rms_break_current_ka": 31.2883609355668,
   "single_phase_dc_break_current_ka": 23.0329349538774,
   "single_phase_peak_break_current_ka": 67.2813593333804
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NFLE1 M1",
   "site_code": "NFLE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 343,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.6253782822778,
   "three_phase_rms_break_current_ka": 13.8456842893614,
   "three_phase_dc_break_current_ka": 12.3456731593954,
   "three_phase_peak_break_current_ka": 31.9264276617464,
   "single_phase_initial_peak_current_ka": 43.6771119902716,
   "single_phase_rms_break_current_ka": 16.8253115929268,
   "single_phase_dc_break_current_ka": 13.7582487674701,
   "single_phase_peak_break_current_ka": 37.5528326133403
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NFLE1 M2",
   "site_code": "NFLE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 344,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.6706706936428,
   "three_phase_rms_break_current_ka": 14.2727557097011,
   "three_phase_dc_break_current_ka": 12.4705899668666,
   "three_phase_peak_break_current_ka": 32.655314663964,
   "single_phase_initial_peak_current_ka": 44.5194996627176,
   "single_phase_rms_break_current_ka": 17.0109974113121,
   "single_phase_dc_break_current_ka": 14.0514136918618,
   "single_phase_peak_break_current_ka": 38.108596940433
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NFLE4 M1",
   "site_code": "NFLE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 345,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 107.443183094151,
   "three_phase_rms_break_current_ka": 37.7496920920629,
   "three_phase_dc_break_current_ka": 25.3075002626981,
   "three_phase_peak_break_current_ka": 78.6936267947018,
   "single_phase_initial_peak_current_ka": 87.0622347545371,
   "single_phase_rms_break_current_ka": 34.0326035293882,
   "single_phase_dc_break_current_ka": 15.9239127139762,
   "single_phase_peak_break_current_ka": 64.0532821881035
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NHYD2A",
   "site_code": "NHYD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 341,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.8930601401432,
   "three_phase_rms_break_current_ka": 17.5101077282381,
   "three_phase_dc_break_current_ka": 2.61357651767447,
   "three_phase_peak_break_current_ka": 27.3766083455627,
   "single_phase_initial_peak_current_ka": 39.8528209722371,
   "single_phase_rms_break_current_ka": 18.8985825514534,
   "single_phase_dc_break_current_ka": 0.459801132787301,
   "single_phase_peak_break_current_ka": 27.1864328866802
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NHYD2C",
   "site_code": "NHYD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 342,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.1967095369686,
   "three_phase_rms_break_current_ka": 19.1372925174197,
   "three_phase_dc_break_current_ka": 7.15845985805688,
   "three_phase_peak_break_current_ka": 34.222678483293,
   "single_phase_initial_peak_current_ka": 39.5737460042014,
   "single_phase_rms_break_current_ka": 18.9133512855764,
   "single_phase_dc_break_current_ka": 3.7274865108152,
   "single_phase_peak_break_current_ka": 30.4750044088039
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NINF1 MB2",
   "site_code": "NINF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 339,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.2202527655255,
   "three_phase_rms_break_current_ka": 12.0025648396516,
   "three_phase_dc_break_current_ka": 10.491940662381,
   "three_phase_peak_break_current_ka": 27.4661306418787,
   "single_phase_initial_peak_current_ka": 37.2366380667743,
   "single_phase_rms_break_current_ka": 14.1859670879606,
   "single_phase_dc_break_current_ka": 11.6256117334479,
   "single_phase_peak_break_current_ka": 31.6875987846202
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NINF1 RB1",
   "site_code": "NINF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 338,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.6814943047517,
   "three_phase_rms_break_current_ka": 11.0798335279039,
   "three_phase_dc_break_current_ka": 9.97290543088973,
   "three_phase_peak_break_current_ka": 25.6421562748875,
   "single_phase_initial_peak_current_ka": 39.923646772011,
   "single_phase_rms_break_current_ka": 14.5087476117116,
   "single_phase_dc_break_current_ka": 11.8788148616974,
   "single_phase_peak_break_current_ka": 32.3972825072282
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NINF4 M1",
   "site_code": "NINF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 340,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.8460077118668,
   "three_phase_rms_break_current_ka": 22.3313858731011,
   "three_phase_dc_break_current_ka": 12.8117178763283,
   "three_phase_peak_break_current_ka": 44.3930666446548,
   "single_phase_initial_peak_current_ka": 84.3017811139967,
   "single_phase_rms_break_current_ka": 31.8264119012265,
   "single_phase_dc_break_current_ka": 16.592454600057,
   "single_phase_peak_break_current_ka": 61.6017979524441
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NORL2A",
   "site_code": "NORL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 350,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.2644952228522,
   "three_phase_rms_break_current_ka": 19.5382778364765,
   "three_phase_dc_break_current_ka": 4.33231417236834,
   "three_phase_peak_break_current_ka": 31.963611674127,
   "single_phase_initial_peak_current_ka": 52.7215053608842,
   "single_phase_rms_break_current_ka": 21.6556762697532,
   "single_phase_dc_break_current_ka": 2.48285914140884,
   "single_phase_peak_break_current_ka": 33.108610224455
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NORL2B",
   "site_code": "NORL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 351,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.3246675714321,
   "three_phase_rms_break_current_ka": 19.2788603463607,
   "three_phase_dc_break_current_ka": 3.69260054780615,
   "three_phase_peak_break_current_ka": 30.9570263167264,
   "single_phase_initial_peak_current_ka": 51.527100344419,
   "single_phase_rms_break_current_ka": 21.4875493285577,
   "single_phase_dc_break_current_ka": 2.12448495818328,
   "single_phase_peak_break_current_ka": 32.5124686407904
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NORM4 R2",
   "site_code": "NORM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 352,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.7929665030071,
   "three_phase_rms_break_current_ka": 28.5700459809254,
   "three_phase_dc_break_current_ka": 19.0827085644755,
   "three_phase_peak_break_current_ka": 59.4868550683231,
   "single_phase_initial_peak_current_ka": 56.045173384325,
   "single_phase_rms_break_current_ka": 21.9478170114618,
   "single_phase_dc_break_current_ka": 12.8746522942078,
   "single_phase_peak_break_current_ka": 43.9135527763001
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NORT1 R2",
   "site_code": "NORT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 346,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.6692030304356,
   "three_phase_rms_break_current_ka": 18.7549914180154,
   "three_phase_dc_break_current_ka": 18.1687908426175,
   "three_phase_peak_break_current_ka": 44.6923540681659,
   "single_phase_initial_peak_current_ka": 67.0849254939834,
   "single_phase_rms_break_current_ka": 24.057040820302,
   "single_phase_dc_break_current_ka": 20.5879382147727,
   "single_phase_peak_break_current_ka": 54.6097316134069
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NORT2 M1",
   "site_code": "NORT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 348,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.9759338926426,
   "three_phase_rms_break_current_ka": 20.7138739582697,
   "three_phase_dc_break_current_ka": 16.8232121997095,
   "three_phase_peak_break_current_ka": 46.1170536807813,
   "single_phase_initial_peak_current_ka": 57.6656246893576,
   "single_phase_rms_break_current_ka": 21.4963978930865,
   "single_phase_dc_break_current_ka": 15.9938455815224,
   "single_phase_peak_break_current_ka": 46.3943430240938
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NORT2 R2",
   "site_code": "NORT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 347,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.6855362380639,
   "three_phase_rms_break_current_ka": 22.4189430753948,
   "three_phase_dc_break_current_ka": 17.3470968529262,
   "three_phase_peak_break_current_ka": 49.0522702042199,
   "single_phase_initial_peak_current_ka": 62.5548628817762,
   "single_phase_rms_break_current_ka": 23.75962375842,
   "single_phase_dc_break_current_ka": 15.4633360817243,
   "single_phase_peak_break_current_ka": 49.0645182377638
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NORT4 R1",
   "site_code": "NORT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 349,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 92.5205358485852,
   "three_phase_rms_break_current_ka": 32.9268120442866,
   "three_phase_dc_break_current_ka": 21.7115747972815,
   "three_phase_peak_break_current_ka": 68.2771189560215,
   "single_phase_initial_peak_current_ka": 78.258732592328,
   "single_phase_rms_break_current_ka": 30.0178316328542,
   "single_phase_dc_break_current_ka": 16.2501439046588,
   "single_phase_peak_break_current_ka": 58.7017685128733
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NURS1 M1",
   "site_code": "NURS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 353,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.8176721363503,
   "three_phase_rms_break_current_ka": 18.3579996932942,
   "three_phase_dc_break_current_ka": 17.1958964487066,
   "three_phase_peak_break_current_ka": 43.1580285930044,
   "single_phase_initial_peak_current_ka": 62.3784221260878,
   "single_phase_rms_break_current_ka": 22.6659087874795,
   "single_phase_dc_break_current_ka": 20.8376460546178,
   "single_phase_peak_break_current_ka": 52.8920816653828
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NURS4 MC2",
   "site_code": "NURS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 355,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.6604996374566,
   "three_phase_rms_break_current_ka": 23.7279703417644,
   "three_phase_dc_break_current_ka": 13.0383452000172,
   "three_phase_peak_break_current_ka": 46.594762664927,
   "single_phase_initial_peak_current_ka": 62.0107690850163,
   "single_phase_rms_break_current_ka": 23.5069300948063,
   "single_phase_dc_break_current_ka": 13.5730560126131,
   "single_phase_peak_break_current_ka": 46.8168753624445
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NURS4A",
   "site_code": "NURS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 354,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.9315426117512,
   "three_phase_rms_break_current_ka": 20.1168292329254,
   "three_phase_dc_break_current_ka": 11.2555872516241,
   "three_phase_peak_break_current_ka": 39.7050799847708,
   "single_phase_initial_peak_current_ka": 52.8606339767917,
   "single_phase_rms_break_current_ka": 20.0706712672494,
   "single_phase_dc_break_current_ka": 12.1079295056387,
   "single_phase_peak_break_current_ka": 40.4921450177149
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "OCKH1 M1",
   "site_code": "OCKH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 356,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.8525505516426,
   "three_phase_rms_break_current_ka": 9.44002966839731,
   "three_phase_dc_break_current_ka": 8.97958056759404,
   "three_phase_peak_break_current_ka": 22.3297985538459,
   "single_phase_initial_peak_current_ka": 35.1383880589723,
   "single_phase_rms_break_current_ka": 12.6921064847723,
   "single_phase_dc_break_current_ka": 12.2645522091784,
   "single_phase_peak_break_current_ka": 30.2139013350269
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "OCKH2 MC2",
   "site_code": "OCKH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 357,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.7626946338777,
   "three_phase_rms_break_current_ka": 20.7082111006804,
   "three_phase_dc_break_current_ka": 10.9196063248799,
   "three_phase_peak_break_current_ka": 40.2054393159473,
   "single_phase_initial_peak_current_ka": 58.825760099211,
   "single_phase_rms_break_current_ka": 22.9329965485448,
   "single_phase_dc_break_current_ka": 10.485358445432,
   "single_phase_peak_break_current_ka": 42.9175131902393
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "OFFE2 MC1",
   "site_code": "OFFE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 358,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.3153399850103,
   "three_phase_rms_break_current_ka": 25.5234975050737,
   "three_phase_dc_break_current_ka": 13.5155455302549,
   "three_phase_peak_break_current_ka": 49.6112218611259,
   "single_phase_initial_peak_current_ka": 62.7844945122889,
   "single_phase_rms_break_current_ka": 24.836324241795,
   "single_phase_dc_break_current_ka": 9.53864719936416,
   "single_phase_peak_break_current_ka": 44.6625137816064
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "OLDB1 R1",
   "site_code": "OLDB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 359,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.7597548587288,
   "three_phase_rms_break_current_ka": 12.1283049680985,
   "three_phase_dc_break_current_ka": 11.2058069993387,
   "three_phase_peak_break_current_ka": 28.3578203738206,
   "single_phase_initial_peak_current_ka": 42.3243684119991,
   "single_phase_rms_break_current_ka": 15.5575289340834,
   "single_phase_dc_break_current_ka": 13.6043195383569,
   "single_phase_peak_break_current_ka": 35.6059879539494
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "OLDB2 MC1",
   "site_code": "OLDB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 360,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.9240577490908,
   "three_phase_rms_break_current_ka": 19.8452638440339,
   "three_phase_dc_break_current_ka": 10.8250261817397,
   "three_phase_peak_break_current_ka": 38.8904674588449,
   "single_phase_initial_peak_current_ka": 56.1159418381398,
   "single_phase_rms_break_current_ka": 21.7085168427672,
   "single_phase_dc_break_current_ka": 11.0368625607369,
   "single_phase_peak_break_current_ka": 41.7373414987831
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "OLDB2A",
   "site_code": "OLDB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 361,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.132197603224,
   "three_phase_rms_break_current_ka": 20.4012418812039,
   "three_phase_dc_break_current_ka": 4.22176113661164,
   "three_phase_peak_break_current_ka": 33.0734740942642,
   "single_phase_initial_peak_current_ka": 58.1915868036054,
   "single_phase_rms_break_current_ka": 22.4821648289721,
   "single_phase_dc_break_current_ka": 3.96354009847573,
   "single_phase_peak_break_current_ka": 35.7581225111155
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "OSBA1 R2",
   "site_code": "OSBA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 362,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.4451880795225,
   "three_phase_rms_break_current_ka": 11.9877799810049,
   "three_phase_dc_break_current_ka": 12.1224327839324,
   "three_phase_peak_break_current_ka": 29.0757138158143,
   "single_phase_initial_peak_current_ka": 41.7780302461005,
   "single_phase_rms_break_current_ka": 15.0525440630264,
   "single_phase_dc_break_current_ka": 14.0788670050388,
   "single_phase_peak_break_current_ka": 35.3663789671894
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "OSBA4 MC2",
   "site_code": "OSBA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 363,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.5736314477547,
   "three_phase_rms_break_current_ka": 20.4653522598168,
   "three_phase_dc_break_current_ka": 13.1245921231757,
   "three_phase_peak_break_current_ka": 42.0669708477515,
   "single_phase_initial_peak_current_ka": 49.9432228272876,
   "single_phase_rms_break_current_ka": 19.0323706758597,
   "single_phase_dc_break_current_ka": 12.2997580993985,
   "single_phase_peak_break_current_ka": 39.2155948333113
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "OSBA4 MC3/4",
   "site_code": "OSBA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 364,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.7554735906295,
   "three_phase_rms_break_current_ka": 21.0288231337572,
   "three_phase_dc_break_current_ka": 13.1777320059717,
   "three_phase_peak_break_current_ka": 42.9169788824763,
   "single_phase_initial_peak_current_ka": 44.9418721024775,
   "single_phase_rms_break_current_ka": 17.4198604663484,
   "single_phase_dc_break_current_ka": 9.57162072373515,
   "single_phase_peak_break_current_ka": 34.2070236498919
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PADI1 R4",
   "site_code": "PADI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 365,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.4697354792574,
   "three_phase_rms_break_current_ka": 11.4033561733542,
   "three_phase_dc_break_current_ka": 11.4953035027066,
   "three_phase_peak_break_current_ka": 27.622084459635,
   "single_phase_initial_peak_current_ka": 40.0185596755582,
   "single_phase_rms_break_current_ka": 14.6145224843275,
   "single_phase_dc_break_current_ka": 13.860000018329,
   "single_phase_peak_break_current_ka": 34.5280559232716
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PADI4 MC4",
   "site_code": "PADI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 366,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.7259981060389,
   "three_phase_rms_break_current_ka": 28.1948952217926,
   "three_phase_dc_break_current_ka": 16.471165323326,
   "three_phase_peak_break_current_ka": 56.3447685356736,
   "single_phase_initial_peak_current_ka": 57.6150441888396,
   "single_phase_rms_break_current_ka": 22.784182796639,
   "single_phase_dc_break_current_ka": 9.86464096794994,
   "single_phase_peak_break_current_ka": 42.0863412865445
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PELH1 M2",
   "site_code": "PELH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 367,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.5143488507643,
   "three_phase_rms_break_current_ka": 11.4016435127154,
   "three_phase_dc_break_current_ka": 6.4015614869107,
   "three_phase_peak_break_current_ka": 22.525920375936,
   "single_phase_initial_peak_current_ka": 33.7137921720329,
   "single_phase_rms_break_current_ka": 13.5817512633101,
   "single_phase_dc_break_current_ka": 7.71431136509063,
   "single_phase_peak_break_current_ka": 26.9218082024417
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PELH1 R2",
   "site_code": "PELH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 368,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.9454701129963,
   "three_phase_rms_break_current_ka": 11.6465780417394,
   "three_phase_dc_break_current_ka": 6.41992647290668,
   "three_phase_peak_break_current_ka": 22.8906750947712,
   "single_phase_initial_peak_current_ka": 33.6579796359116,
   "single_phase_rms_break_current_ka": 13.647505354137,
   "single_phase_dc_break_current_ka": 7.59152521838979,
   "single_phase_peak_break_current_ka": 26.8920123827698
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PELH4 R1",
   "site_code": "PELH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 369,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 144.978880947535,
   "three_phase_rms_break_current_ka": 51.6644900816399,
   "three_phase_dc_break_current_ka": 35.9352935507171,
   "three_phase_peak_break_current_ka": 108.999916117263,
   "single_phase_initial_peak_current_ka": 111.297534948611,
   "single_phase_rms_break_current_ka": 43.3532620659583,
   "single_phase_dc_break_current_ka": 20.1159630993082,
   "single_phase_peak_break_current_ka": 81.4267342861015
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PEMB1 M2",
   "site_code": "PEMB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 370,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.2190126658924,
   "three_phase_rms_break_current_ka": 12.2154901655408,
   "three_phase_dc_break_current_ka": 12.3867375699652,
   "three_phase_peak_break_current_ka": 29.6620494331082,
   "single_phase_initial_peak_current_ka": 41.8880031002447,
   "single_phase_rms_break_current_ka": 15.6201828393317,
   "single_phase_dc_break_current_ka": 14.8176307370448,
   "single_phase_peak_break_current_ka": 36.9079051551752
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PEMB4 R1/2",
   "site_code": "PEMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 371,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.133416629065,
   "three_phase_rms_break_current_ka": 22.8062536006918,
   "three_phase_dc_break_current_ka": 23.1156899403597,
   "three_phase_peak_break_current_ka": 55.3686030893782,
   "single_phase_initial_peak_current_ka": 70.405522981719,
   "single_phase_rms_break_current_ka": 25.9271077422832,
   "single_phase_dc_break_current_ka": 25.8574546790536,
   "single_phase_peak_break_current_ka": 62.5239220812989
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PENE1 M3",
   "site_code": "PENE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 380,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.5707057399464,
   "three_phase_rms_break_current_ka": 16.7261316747162,
   "three_phase_dc_break_current_ka": 16.6239262160109,
   "three_phase_peak_break_current_ka": 40.2782484764327,
   "single_phase_initial_peak_current_ka": 54.8725787593164,
   "single_phase_rms_break_current_ka": 20.38721603689,
   "single_phase_dc_break_current_ka": 19.0638856623971,
   "single_phase_peak_break_current_ka": 47.8957630807972
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PENN1 M4",
   "site_code": "PENN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 372,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.3849895262379,
   "three_phase_rms_break_current_ka": 9.09425943106397,
   "three_phase_dc_break_current_ka": 8.76015701532076,
   "three_phase_peak_break_current_ka": 21.6213820424709,
   "single_phase_initial_peak_current_ka": 32.8630289465903,
   "single_phase_rms_break_current_ka": 11.8935314163849,
   "single_phase_dc_break_current_ka": 10.1353827759314,
   "single_phase_peak_break_current_ka": 26.9553762094935
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PENN1 R1",
   "site_code": "PENN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 373,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.0568930141338,
   "three_phase_rms_break_current_ka": 9.62561763931451,
   "three_phase_dc_break_current_ka": 8.94540498016135,
   "three_phase_peak_break_current_ka": 22.5580839918976,
   "single_phase_initial_peak_current_ka": 34.7265172242678,
   "single_phase_rms_break_current_ka": 12.5674589799713,
   "single_phase_dc_break_current_ka": 10.4672297741916,
   "single_phase_peak_break_current_ka": 28.2403007082345
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PENN2 MC1",
   "site_code": "PENN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 374,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.5292004842214,
   "three_phase_rms_break_current_ka": 24.4718722995626,
   "three_phase_dc_break_current_ka": 14.2204630468509,
   "three_phase_peak_break_current_ka": 48.8289167495548,
   "single_phase_initial_peak_current_ka": 69.5635082198307,
   "single_phase_rms_break_current_ka": 26.631667997113,
   "single_phase_dc_break_current_ka": 14.3823023545561,
   "single_phase_peak_break_current_ka": 52.0451684246908
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PENT1 R2",
   "site_code": "PENT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 375,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.0352083361748,
   "three_phase_rms_break_current_ka": 11.3495662086895,
   "three_phase_dc_break_current_ka": 9.67209512359516,
   "three_phase_peak_break_current_ka": 25.7228055829753,
   "single_phase_initial_peak_current_ka": 33.1071013347773,
   "single_phase_rms_break_current_ka": 12.8121516431939,
   "single_phase_dc_break_current_ka": 10.749363473142,
   "single_phase_peak_break_current_ka": 28.8684820901275
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PENT4 R1",
   "site_code": "PENT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 376,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.8463862818968,
   "three_phase_rms_break_current_ka": 27.2414662177983,
   "three_phase_dc_break_current_ka": 22.0668079572344,
   "three_phase_peak_break_current_ka": 60.5920589413732,
   "single_phase_initial_peak_current_ka": 79.0401238548199,
   "single_phase_rms_break_current_ka": 29.2529803794305,
   "single_phase_dc_break_current_ka": 22.0838805276276,
   "single_phase_peak_break_current_ka": 63.4538421200522
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PENW1 R1",
   "site_code": "PENW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 381,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.5162800099583,
   "three_phase_rms_break_current_ka": 20.2945547456899,
   "three_phase_dc_break_current_ka": 19.6408264492007,
   "three_phase_peak_break_current_ka": 48.3416610128787,
   "single_phase_initial_peak_current_ka": 63.7018564588616,
   "single_phase_rms_break_current_ka": 24.1138868792733,
   "single_phase_dc_break_current_ka": 21.5395471545419,
   "single_phase_peak_break_current_ka": 55.6417330207408
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PEWO2A",
   "site_code": "PEWO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 377,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.9737768133629,
   "three_phase_rms_break_current_ka": 26.0658890224581,
   "three_phase_dc_break_current_ka": 21.2012840777406,
   "three_phase_peak_break_current_ka": 58.0640178486129,
   "single_phase_initial_peak_current_ka": 72.594404508154,
   "single_phase_rms_break_current_ka": 27.2642412802631,
   "single_phase_dc_break_current_ka": 20.1511533846199,
   "single_phase_peak_break_current_ka": 58.7086131709804
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PEWO2B",
   "site_code": "PEWO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 378,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.2509114410093,
   "three_phase_rms_break_current_ka": 25.8188521922441,
   "three_phase_dc_break_current_ka": 20.9346621544055,
   "three_phase_peak_break_current_ka": 57.4480330895834,
   "single_phase_initial_peak_current_ka": 72.489808776491,
   "single_phase_rms_break_current_ka": 27.1765798235622,
   "single_phase_dc_break_current_ka": 20.5877627882172,
   "single_phase_peak_break_current_ka": 59.0212505536139
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PEWO4 R1/2",
   "site_code": "PEWO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 379,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 105.657871643043,
   "three_phase_rms_break_current_ka": 37.7594625528538,
   "three_phase_dc_break_current_ka": 25.4958613864979,
   "three_phase_peak_break_current_ka": 78.8958054366627,
   "single_phase_initial_peak_current_ka": 94.323681175132,
   "single_phase_rms_break_current_ka": 36.2034541890295,
   "single_phase_dc_break_current_ka": 20.9390372201649,
   "single_phase_peak_break_current_ka": 72.1384531390435
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PITS2 MC4",
   "site_code": "PITS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 382,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.6724758576913,
   "three_phase_rms_break_current_ka": 22.7070774661136,
   "three_phase_dc_break_current_ka": 9.26278755275426,
   "three_phase_peak_break_current_ka": 41.3754444671886,
   "single_phase_initial_peak_current_ka": 67.5336589596337,
   "single_phase_rms_break_current_ka": 26.4407517283206,
   "single_phase_dc_break_current_ka": 7.99806681273114,
   "single_phase_peak_break_current_ka": 45.390936506262
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "POPP2 MC2",
   "site_code": "POPP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 383,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.1687368577121,
   "three_phase_rms_break_current_ka": 10.9808529105051,
   "three_phase_dc_break_current_ka": 3.82461197290541,
   "three_phase_peak_break_current_ka": 19.3538830853658,
   "single_phase_initial_peak_current_ka": 23.4774481710305,
   "single_phase_rms_break_current_ka": 9.51797841820615,
   "single_phase_dc_break_current_ka": 3.45697191088923,
   "single_phase_peak_break_current_ka": 16.9174260762908
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PUDM4 MC1",
   "site_code": "PUDM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 385,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 102.582834434067,
   "three_phase_rms_break_current_ka": 35.8852999005423,
   "three_phase_dc_break_current_ka": 25.7151836824704,
   "three_phase_peak_break_current_ka": 76.4646614916432,
   "single_phase_initial_peak_current_ka": 106.806986683235,
   "single_phase_rms_break_current_ka": 43.4290402359653,
   "single_phase_dc_break_current_ka": 19.03950358503,
   "single_phase_peak_break_current_ka": 80.457441287579
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PYLE1 MC1",
   "site_code": "PYLE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 386,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.5651185404823,
   "three_phase_rms_break_current_ka": 12.1522413660903,
   "three_phase_dc_break_current_ka": 9.04000498716077,
   "three_phase_peak_break_current_ka": 26.225869540317,
   "single_phase_initial_peak_current_ka": 43.3504736608108,
   "single_phase_rms_break_current_ka": 16.1991675968968,
   "single_phase_dc_break_current_ka": 11.2222921800535,
   "single_phase_peak_break_current_ka": 34.1313746947398
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PYLE2 MC1",
   "site_code": "PYLE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 387,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.1785992552292,
   "three_phase_rms_break_current_ka": 18.2435298503343,
   "three_phase_dc_break_current_ka": 8.88529593205544,
   "three_phase_peak_break_current_ka": 34.6855432719566,
   "single_phase_initial_peak_current_ka": 44.7632804015662,
   "single_phase_rms_break_current_ka": 17.6951943046717,
   "single_phase_dc_break_current_ka": 7.84532115784152,
   "single_phase_peak_break_current_ka": 32.8701049323353
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PYLE2 MC2",
   "site_code": "PYLE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 388,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.2186883552071,
   "three_phase_rms_break_current_ka": 18.2575376500676,
   "three_phase_dc_break_current_ka": 8.8932889757075,
   "three_phase_peak_break_current_ka": 34.7133463359706,
   "single_phase_initial_peak_current_ka": 44.8000883285964,
   "single_phase_rms_break_current_ka": 17.7083362771807,
   "single_phase_dc_break_current_ka": 7.85682200249497,
   "single_phase_peak_break_current_ka": 32.9001913327474
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "QUER4A_HUTT",
   "site_code": "QUER",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 390,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.7755791801894,
   "three_phase_rms_break_current_ka": 30.6493725510084,
   "three_phase_dc_break_current_ka": 12.5341269382356,
   "three_phase_peak_break_current_ka": 55.8788852780974,
   "single_phase_initial_peak_current_ka": 72.8788107744869,
   "single_phase_rms_break_current_ka": 28.098032049852,
   "single_phase_dc_break_current_ka": 5.5874131050993,
   "single_phase_peak_break_current_ka": 45.3240311059939
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "QUER4B_HUTT",
   "site_code": "QUER",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 389,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 87.6877176419074,
   "three_phase_rms_break_current_ka": 30.9227054112847,
   "three_phase_dc_break_current_ka": 12.8454782799682,
   "three_phase_peak_break_current_ka": 56.576787657875,
   "single_phase_initial_peak_current_ka": 75.0514526452069,
   "single_phase_rms_break_current_ka": 28.820421420537,
   "single_phase_dc_break_current_ka": 6.23873113491148,
   "single_phase_peak_break_current_ka": 46.996961981143
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RAIN1 M2",
   "site_code": "RAIN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 392,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.6863812349431,
   "three_phase_rms_break_current_ka": 11.2922993180795,
   "three_phase_dc_break_current_ka": 9.95303263366248,
   "three_phase_peak_break_current_ka": 25.922755479667,
   "single_phase_initial_peak_current_ka": 41.1862958153529,
   "single_phase_rms_break_current_ka": 14.983958659429,
   "single_phase_dc_break_current_ka": 12.1652595321931,
   "single_phase_peak_break_current_ka": 33.3557770863953
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RAIN1 R1",
   "site_code": "RAIN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 391,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.251334831311,
   "three_phase_rms_break_current_ka": 12.5791647414292,
   "three_phase_dc_break_current_ka": 10.5853050888255,
   "three_phase_peak_break_current_ka": 28.3749304694802,
   "single_phase_initial_peak_current_ka": 43.1239995533344,
   "single_phase_rms_break_current_ka": 15.9165193582056,
   "single_phase_dc_break_current_ka": 12.6626593761802,
   "single_phase_peak_break_current_ka": 35.1720169183285
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RAIN2 MC4",
   "site_code": "RAIN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 393,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 91.4296125622593,
   "three_phase_rms_break_current_ka": 32.5389213368864,
   "three_phase_dc_break_current_ka": 23.4663777852555,
   "three_phase_peak_break_current_ka": 69.4833616448715,
   "single_phase_initial_peak_current_ka": 86.4563953222746,
   "single_phase_rms_break_current_ka": 33.0328202813419,
   "single_phase_dc_break_current_ka": 17.7746603387395,
   "single_phase_peak_break_current_ka": 64.4901227840462
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RASS1 M1",
   "site_code": "RASS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 394,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.0768699433481,
   "three_phase_rms_break_current_ka": 16.369629086152,
   "three_phase_dc_break_current_ka": 13.0935211459058,
   "three_phase_peak_break_current_ka": 36.243672610559,
   "single_phase_initial_peak_current_ka": 49.4967285083995,
   "single_phase_rms_break_current_ka": 18.8133267103915,
   "single_phase_dc_break_current_ka": 13.8809491385856,
   "single_phase_peak_break_current_ka": 40.4870109257772
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RASS1A",
   "site_code": "RASS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 395,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.9578056084764,
   "three_phase_rms_break_current_ka": 15.9934477767998,
   "three_phase_dc_break_current_ka": 9.59316652217841,
   "three_phase_peak_break_current_ka": 32.2113172772345,
   "single_phase_initial_peak_current_ka": 49.3488903990796,
   "single_phase_rms_break_current_ka": 18.6118051606776,
   "single_phase_dc_break_current_ka": 9.71231542695551,
   "single_phase_peak_break_current_ka": 36.0333827054313
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RASS1B",
   "site_code": "RASS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 396,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.9590458485697,
   "three_phase_rms_break_current_ka": 15.9940100620711,
   "three_phase_dc_break_current_ka": 9.59332997666371,
   "three_phase_peak_break_current_ka": 32.2122759231764,
   "single_phase_initial_peak_current_ka": 49.3557604593132,
   "single_phase_rms_break_current_ka": 18.6146198635772,
   "single_phase_dc_break_current_ka": 9.71269235677361,
   "single_phase_peak_break_current_ka": 36.0377402262641
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RASS4 M1",
   "site_code": "RASS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 397,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.0772046754558,
   "three_phase_rms_break_current_ka": 19.0727525468019,
   "three_phase_dc_break_current_ka": 11.6561598614921,
   "three_phase_peak_break_current_ka": 38.6291051849654,
   "single_phase_initial_peak_current_ka": 44.0065182913492,
   "single_phase_rms_break_current_ka": 17.0795379551118,
   "single_phase_dc_break_current_ka": 8.3840701418774,
   "single_phase_peak_break_current_ka": 32.5381843570626
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RATS1 M1",
   "site_code": "RATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 399,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.6092794295647,
   "three_phase_rms_break_current_ka": 14.019855950399,
   "three_phase_dc_break_current_ka": 12.9600840302689,
   "three_phase_peak_break_current_ka": 32.7871544578403,
   "single_phase_initial_peak_current_ka": 43.8469791465954,
   "single_phase_rms_break_current_ka": 16.2417560057739,
   "single_phase_dc_break_current_ka": 14.1357949911462,
   "single_phase_peak_break_current_ka": 37.1051066112663
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RATS1 R2",
   "site_code": "RATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 398,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.2910840751175,
   "three_phase_rms_break_current_ka": 14.7787809119789,
   "three_phase_dc_break_current_ka": 13.3445901909011,
   "three_phase_peak_break_current_ka": 34.2449425919623,
   "single_phase_initial_peak_current_ka": 48.709469569806,
   "single_phase_rms_break_current_ka": 18.0508630133415,
   "single_phase_dc_break_current_ka": 15.707094411545,
   "single_phase_peak_break_current_ka": 41.2348696975514
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RATS2A",
   "site_code": "RATS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 400,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.9017645857612,
   "three_phase_rms_break_current_ka": 15.5750233078599,
   "three_phase_dc_break_current_ka": 9.19365907577835,
   "three_phase_peak_break_current_ka": 31.2200682720309,
   "single_phase_initial_peak_current_ka": 43.8441667965181,
   "single_phase_rms_break_current_ka": 16.0585269973075,
   "single_phase_dc_break_current_ka": 15.623007357384,
   "single_phase_peak_break_current_ka": 38.3331940287108
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RATS4 R1/2",
   "site_code": "RATS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 401,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 119.074926997376,
   "three_phase_rms_break_current_ka": 43.5329969922142,
   "three_phase_dc_break_current_ka": 21.6036313805885,
   "three_phase_peak_break_current_ka": 83.168586137725,
   "single_phase_initial_peak_current_ka": 96.6093466554956,
   "single_phase_rms_break_current_ka": 38.460264577596,
   "single_phase_dc_break_current_ka": 16.1541883862113,
   "single_phase_peak_break_current_ka": 70.5452161643051
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RAYL4 R1",
   "site_code": "RAYL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 402,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 109.158736343404,
   "three_phase_rms_break_current_ka": 38.98095254795,
   "three_phase_dc_break_current_ka": 25.320379984405,
   "three_phase_peak_break_current_ka": 80.447771751938,
   "single_phase_initial_peak_current_ka": 83.5390448852016,
   "single_phase_rms_break_current_ka": 32.6236368603812,
   "single_phase_dc_break_current_ka": 16.0811210971486,
   "single_phase_peak_break_current_ka": 62.2179107990345
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RAYM1 R1",
   "site_code": "RAYM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 403,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.4576987886926,
   "three_phase_rms_break_current_ka": 26.341411511125,
   "three_phase_dc_break_current_ka": 22.8930368927251,
   "three_phase_peak_break_current_ka": 60.1454183038088,
   "single_phase_initial_peak_current_ka": 78.9387444813906,
   "single_phase_rms_break_current_ka": 30.3910673674935,
   "single_phase_dc_break_current_ka": 23.0987900765705,
   "single_phase_peak_break_current_ka": 66.0782497226742
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "REBR2 MC2",
   "site_code": "REBR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 404,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.2010545129817,
   "three_phase_rms_break_current_ka": 19.4712018916832,
   "three_phase_dc_break_current_ka": 13.5209637748738,
   "three_phase_peak_break_current_ka": 41.0574015657969,
   "single_phase_initial_peak_current_ka": 52.7267641735881,
   "single_phase_rms_break_current_ka": 20.4729646776525,
   "single_phase_dc_break_current_ka": 10.4797512837367,
   "single_phase_peak_break_current_ka": 39.4328955928582
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "REBR2 MC4",
   "site_code": "REBR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 405,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.5518346150123,
   "three_phase_rms_break_current_ka": 19.6748104505247,
   "three_phase_dc_break_current_ka": 13.5257169134053,
   "three_phase_peak_break_current_ka": 41.3501006896573,
   "single_phase_initial_peak_current_ka": 51.2498259910108,
   "single_phase_rms_break_current_ka": 19.8792003099578,
   "single_phase_dc_break_current_ka": 10.8052771608059,
   "single_phase_peak_break_current_ka": 38.9187118482797
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RHIG4 R1",
   "site_code": "RHIG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 406,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.4080058335478,
   "three_phase_rms_break_current_ka": 18.6419893032356,
   "three_phase_dc_break_current_ka": 11.8872079321016,
   "three_phase_peak_break_current_ka": 38.2509620343515,
   "single_phase_initial_peak_current_ka": 55.0610323932206,
   "single_phase_rms_break_current_ka": 20.6712564333354,
   "single_phase_dc_break_current_ka": 14.3416614203897,
   "single_phase_peak_break_current_ka": 43.5752326197048
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RICH4 M1",
   "site_code": "RICH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 407,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.9682836041099,
   "three_phase_rms_break_current_ka": 22.7731720232683,
   "three_phase_dc_break_current_ka": 12.3319133786549,
   "three_phase_peak_break_current_ka": 44.5380421122165,
   "single_phase_initial_peak_current_ka": 47.1712529926122,
   "single_phase_rms_break_current_ka": 18.4678786272735,
   "single_phase_dc_break_current_ka": 9.68726844731202,
   "single_phase_peak_break_current_ka": 35.8047928702624
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ROCH1 M1",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 408,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.8431896484569,
   "three_phase_rms_break_current_ka": 6.98036028057369,
   "three_phase_dc_break_current_ka": 6.70203974098997,
   "three_phase_peak_break_current_ka": 16.5737599200278,
   "single_phase_initial_peak_current_ka": 20.9922220779048,
   "single_phase_rms_break_current_ka": 8.27620854358894,
   "single_phase_dc_break_current_ka": 7.55467086762264,
   "single_phase_peak_break_current_ka": 19.2589972349942
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ROCH1 R2",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 409,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.6408568196467,
   "three_phase_rms_break_current_ka": 18.4456555797433,
   "three_phase_dc_break_current_ka": 14.9488298851009,
   "three_phase_peak_break_current_ka": 41.0349261728368,
   "single_phase_initial_peak_current_ka": 61.0380017054187,
   "single_phase_rms_break_current_ka": 23.5815434123831,
   "single_phase_dc_break_current_ka": 17.6671922122615,
   "single_phase_peak_break_current_ka": 51.0165307277435
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ROCH1A",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 410,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.6583786332398,
   "three_phase_rms_break_current_ka": 8.52128995829076,
   "three_phase_dc_break_current_ka": 0.109855508839628,
   "three_phase_peak_break_current_ka": 12.1607793367681,
   "single_phase_initial_peak_current_ka": 18.5165172207503,
   "single_phase_rms_break_current_ka": 8.62582569034353,
   "single_phase_dc_break_current_ka": 0.133744895505935,
   "single_phase_peak_break_current_ka": 12.332504573456
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ROCH1B",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 411,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.9324642235732,
   "three_phase_rms_break_current_ka": 8.97618123146591,
   "three_phase_dc_break_current_ka": 0.0919318621401448,
   "three_phase_peak_break_current_ka": 12.7861690979981,
   "single_phase_initial_peak_current_ka": 18.8205899945581,
   "single_phase_rms_break_current_ka": 8.79030206989992,
   "single_phase_dc_break_current_ka": 0.0538111323242097,
   "single_phase_peak_break_current_ka": 12.485175536933
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ROCH2 MC4",
   "site_code": "ROCH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 412,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.3943875037695,
   "three_phase_rms_break_current_ka": 26.7007426295499,
   "three_phase_dc_break_current_ka": 10.1728282504388,
   "three_phase_peak_break_current_ka": 47.9333806025818,
   "single_phase_initial_peak_current_ka": 69.8618156908776,
   "single_phase_rms_break_current_ka": 27.1150005256562,
   "single_phase_dc_break_current_ka": 9.76257685891842,
   "single_phase_peak_break_current_ka": 48.108978346055
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ROCK1A",
   "site_code": "ROCK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 413,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.8352629573299,
   "three_phase_rms_break_current_ka": 16.5697452385801,
   "three_phase_dc_break_current_ka": 16.3746740731055,
   "three_phase_peak_break_current_ka": 39.8078325145726,
   "single_phase_initial_peak_current_ka": 50.1132221714421,
   "single_phase_rms_break_current_ka": 18.1387674095591,
   "single_phase_dc_break_current_ka": 16.6569030749389,
   "single_phase_peak_break_current_ka": 42.3089939502685
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RUGE1 R2A",
   "site_code": "RUGE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 414,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.1718700053145,
   "three_phase_rms_break_current_ka": 11.6312773947232,
   "three_phase_dc_break_current_ka": 10.7281431622872,
   "three_phase_peak_break_current_ka": 27.1772534016283,
   "single_phase_initial_peak_current_ka": 34.0293419574485,
   "single_phase_rms_break_current_ka": 12.5593825999933,
   "single_phase_dc_break_current_ka": 10.5150449897424,
   "single_phase_peak_break_current_ka": 28.2766941976855
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RUGE4 R1",
   "site_code": "RUGE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 415,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.5550426002926,
   "three_phase_rms_break_current_ka": 24.7952196895429,
   "three_phase_dc_break_current_ka": 9.94243829082288,
   "three_phase_peak_break_current_ka": 45.0081742577948,
   "single_phase_initial_peak_current_ka": 49.8822663073484,
   "single_phase_rms_break_current_ka": 20.2284689497932,
   "single_phase_dc_break_current_ka": 6.38069169125464,
   "single_phase_peak_break_current_ka": 34.9880668260952
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RYEH1 M1",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 417,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.0594437790614,
   "three_phase_rms_break_current_ka": 7.21453560350785,
   "three_phase_dc_break_current_ka": 7.03082529223522,
   "three_phase_peak_break_current_ka": 17.2337193889396,
   "single_phase_initial_peak_current_ka": 24.9514736981107,
   "single_phase_rms_break_current_ka": 9.12308223170072,
   "single_phase_dc_break_current_ka": 8.69599379756215,
   "single_phase_peak_break_current_ka": 21.5979804202783
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RYEH1 M2",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 418,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.9729328286116,
   "three_phase_rms_break_current_ka": 10.2568219501515,
   "three_phase_dc_break_current_ka": 8.08160126023442,
   "three_phase_peak_break_current_ka": 22.5869379689847,
   "single_phase_initial_peak_current_ka": 29.8591263472614,
   "single_phase_rms_break_current_ka": 11.4760805941062,
   "single_phase_dc_break_current_ka": 9.04104714148717,
   "single_phase_peak_break_current_ka": 25.2706759605589
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RYEH1 R1",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 416,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.125801736516,
   "three_phase_rms_break_current_ka": 10.6576705023841,
   "three_phase_dc_break_current_ka": 7.59627254698175,
   "three_phase_peak_break_current_ka": 22.6684947147571,
   "single_phase_initial_peak_current_ka": 31.348792651566,
   "single_phase_rms_break_current_ka": 12.1292753213924,
   "single_phase_dc_break_current_ka": 8.4136441729767,
   "single_phase_peak_break_current_ka": 25.5670298342472
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RYEH1B",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 419,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.7853856380745,
   "three_phase_rms_break_current_ka": 7.08072314531109,
   "three_phase_dc_break_current_ka": 4.68531577899848,
   "three_phase_peak_break_current_ka": 14.6989704825065,
   "single_phase_initial_peak_current_ka": 24.3527011454298,
   "single_phase_rms_break_current_ka": 8.94012616641718,
   "single_phase_dc_break_current_ka": 5.15964596598579,
   "single_phase_peak_break_current_ka": 17.8028936398596
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RYEH1E",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 420,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.1003665876134,
   "three_phase_rms_break_current_ka": 10.5391480478705,
   "three_phase_dc_break_current_ka": 5.27706389525818,
   "three_phase_peak_break_current_ka": 20.1816700004146,
   "single_phase_initial_peak_current_ka": 31.2963076067311,
   "single_phase_rms_break_current_ka": 12.0731615620014,
   "single_phase_dc_break_current_ka": 5.65300397296202,
   "single_phase_peak_break_current_ka": 22.7270327946659
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RYEH1F",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 421,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.0477025026785,
   "three_phase_rms_break_current_ka": 7.15054823248698,
   "three_phase_dc_break_current_ka": 5.19267187388096,
   "three_phase_peak_break_current_ka": 15.305074162667,
   "single_phase_initial_peak_current_ka": 24.922611640027,
   "single_phase_rms_break_current_ka": 9.08642580479964,
   "single_phase_dc_break_current_ka": 6.31493939146774,
   "single_phase_peak_break_current_ka": 19.1650859981123
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RYEH1G",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 422,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.9576474596216,
   "three_phase_rms_break_current_ka": 10.1786769742705,
   "three_phase_dc_break_current_ka": 6.18008060714534,
   "three_phase_peak_break_current_ka": 20.5749036311733,
   "single_phase_initial_peak_current_ka": 29.8279386057851,
   "single_phase_rms_break_current_ka": 11.4405719317693,
   "single_phase_dc_break_current_ka": 6.67104038529037,
   "single_phase_peak_break_current_ka": 22.8504523725035
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RYEH4 R1",
   "site_code": "RYEH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 423,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.1825798857352,
   "three_phase_rms_break_current_ka": 29.5280687171621,
   "three_phase_dc_break_current_ka": 22.2056764010177,
   "three_phase_peak_break_current_ka": 63.9646716515131,
   "single_phase_initial_peak_current_ka": 81.9952279516608,
   "single_phase_rms_break_current_ka": 30.6230756561976,
   "single_phase_dc_break_current_ka": 22.8994293456094,
   "single_phase_peak_break_current_ka": 66.2069982601815
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RYHA4 MC1",
   "site_code": "RYHA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 424,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.4521582496267,
   "three_phase_rms_break_current_ka": 16.6457042386098,
   "three_phase_dc_break_current_ka": 10.4308976092323,
   "three_phase_peak_break_current_ka": 33.9714782987256,
   "single_phase_initial_peak_current_ka": 28.885259381423,
   "single_phase_rms_break_current_ka": 11.6808295006563,
   "single_phase_dc_break_current_ka": 3.58700108003018,
   "single_phase_peak_break_current_ka": 20.1061885796261
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SAEN1 M1",
   "site_code": "SAEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 425,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.0932668884424,
   "three_phase_rms_break_current_ka": 9.66960508718833,
   "three_phase_dc_break_current_ka": 9.45699614272615,
   "three_phase_peak_break_current_ka": 23.1318827998198,
   "single_phase_initial_peak_current_ka": 32.6689039144033,
   "single_phase_rms_break_current_ka": 12.1173333061904,
   "single_phase_dc_break_current_ka": 10.949950647117,
   "single_phase_peak_break_current_ka": 28.0864477485266
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SAEN2 MC2",
   "site_code": "SAEN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 426,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.7506520837729,
   "three_phase_rms_break_current_ka": 26.6745317578231,
   "three_phase_dc_break_current_ka": 21.6208383786774,
   "three_phase_peak_break_current_ka": 59.3443229605427,
   "single_phase_initial_peak_current_ka": 71.7539038250196,
   "single_phase_rms_break_current_ka": 26.7327637492856,
   "single_phase_dc_break_current_ka": 21.2932835636552,
   "single_phase_peak_break_current_ka": 59.0991206176108
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SAES2 R",
   "site_code": "SAES",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 427,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.3028579400255,
   "three_phase_rms_break_current_ka": 26.8423348322402,
   "three_phase_dc_break_current_ka": 21.8880448093697,
   "three_phase_peak_break_current_ka": 59.8488387748835,
   "single_phase_initial_peak_current_ka": 72.6242440451504,
   "single_phase_rms_break_current_ka": 26.9896978993874,
   "single_phase_dc_break_current_ka": 22.1879776268477,
   "single_phase_peak_break_current_ka": 60.357174440514
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SAFO1 R1",
   "site_code": "SAFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 430,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.2594183586421,
   "three_phase_rms_break_current_ka": 9.38214594989743,
   "three_phase_dc_break_current_ka": 9.57923427904353,
   "three_phase_peak_break_current_ka": 22.8475923255523,
   "single_phase_initial_peak_current_ka": 30.9155821300629,
   "single_phase_rms_break_current_ka": 11.2429070956864,
   "single_phase_dc_break_current_ka": 10.9310630109619,
   "single_phase_peak_break_current_ka": 26.8309347061823
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SAFO4 MC2",
   "site_code": "SAFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 431,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.8428573547318,
   "three_phase_rms_break_current_ka": 18.3262166188002,
   "three_phase_dc_break_current_ka": 14.7709867451294,
   "three_phase_peak_break_current_ka": 40.6881708344238,
   "single_phase_initial_peak_current_ka": 41.3478935693941,
   "single_phase_rms_break_current_ka": 16.1389835833243,
   "single_phase_dc_break_current_ka": 11.5911743695171,
   "single_phase_peak_break_current_ka": 34.415143835971
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SAFO4A",
   "site_code": "SAFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 432,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.3644734428313,
   "three_phase_rms_break_current_ka": 20.7763424601843,
   "three_phase_dc_break_current_ka": 5.46434002665006,
   "three_phase_peak_break_current_ka": 34.8465253103507,
   "single_phase_initial_peak_current_ka": 46.7963115688698,
   "single_phase_rms_break_current_ka": 18.2970402466423,
   "single_phase_dc_break_current_ka": 2.98658464969388,
   "single_phase_peak_break_current_ka": 28.8625071177817
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SALH1 M1",
   "site_code": "SALH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 428,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.1619863572446,
   "three_phase_rms_break_current_ka": 12.3812822877386,
   "three_phase_dc_break_current_ka": 12.0906949468088,
   "three_phase_peak_break_current_ka": 29.6004722776985,
   "single_phase_initial_peak_current_ka": 43.9922054646317,
   "single_phase_rms_break_current_ka": 15.8802629700012,
   "single_phase_dc_break_current_ka": 13.614770422765,
