   "single_phase_peak_break_current_ka": 36.072853688992
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SALH2 MC2",
   "site_code": "SALH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 429,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.969840392885,
   "three_phase_rms_break_current_ka": 25.6109242055955,
   "three_phase_dc_break_current_ka": 17.8033488918269,
   "three_phase_peak_break_current_ka": 54.0226652482895,
   "single_phase_initial_peak_current_ka": 71.5940505385133,
   "single_phase_rms_break_current_ka": 27.1304972182685,
   "single_phase_dc_break_current_ka": 15.7968378514498,
   "single_phase_peak_break_current_ka": 54.1651549714507
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SASA11",
   "site_code": "SASA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 463,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.1667024687804,
   "three_phase_rms_break_current_ka": 11.8480695806104,
   "three_phase_dc_break_current_ka": 8.44767843282163,
   "three_phase_peak_break_current_ka": 25.203379121661,
   "single_phase_initial_peak_current_ka": 32.5906702451608,
   "single_phase_rms_break_current_ka": 12.9791457282719,
   "single_phase_dc_break_current_ka": 8.82548491901197,
   "single_phase_peak_break_current_ka": 27.180768835951
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SASA12",
   "site_code": "SASA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 464,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.5934419391141,
   "three_phase_rms_break_current_ka": 10.3101108651614,
   "three_phase_dc_break_current_ka": 0.371139480364966,
   "three_phase_peak_break_current_ka": 14.9518380954464,
   "single_phase_initial_peak_current_ka": 26.3289154146325,
   "single_phase_rms_break_current_ka": 11.3126599403097,
   "single_phase_dc_break_current_ka": 0.894634524015438,
   "single_phase_peak_break_current_ka": 16.8931516381163
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SEAB1 M1",
   "site_code": "SEAB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 433,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.6056062406993,
   "three_phase_rms_break_current_ka": 12.4395860271417,
   "three_phase_dc_break_current_ka": 11.9203429884469,
   "three_phase_peak_break_current_ka": 29.5125742583375,
   "single_phase_initial_peak_current_ka": 42.1757463172843,
   "single_phase_rms_break_current_ka": 15.3945741628273,
   "single_phase_dc_break_current_ka": 13.7804947746177,
   "single_phase_peak_break_current_ka": 35.5517103426465
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SEAB1 R1",
   "site_code": "SEAB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 434,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.9666857367019,
   "three_phase_rms_break_current_ka": 13.4421695552252,
   "three_phase_dc_break_current_ka": 4.29518385796615,
   "three_phase_peak_break_current_ka": 23.3052823506843,
   "single_phase_initial_peak_current_ka": 34.6359277791755,
   "single_phase_rms_break_current_ka": 13.9584724664163,
   "single_phase_dc_break_current_ka": 5.09237064528792,
   "single_phase_peak_break_current_ka": 24.8326317173052
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SEAB4 M2",
   "site_code": "SEAB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 435,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.82180014699,
   "three_phase_rms_break_current_ka": 30.7669783814859,
   "three_phase_dc_break_current_ka": 27.6977631492983,
   "three_phase_peak_break_current_ka": 71.2088412496355,
   "single_phase_initial_peak_current_ka": 83.2624174857174,
   "single_phase_rms_break_current_ka": 31.4561340939756,
   "single_phase_dc_break_current_ka": 27.4509253685278,
   "single_phase_peak_break_current_ka": 71.9366168240548
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL1 M1",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 437,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.1912457959279,
   "three_phase_rms_break_current_ka": 15.0936398712121,
   "three_phase_dc_break_current_ka": 11.220133157351,
   "three_phase_peak_break_current_ka": 32.5657633687945,
   "single_phase_initial_peak_current_ka": 45.9072793429503,
   "single_phase_rms_break_current_ka": 17.3750969280516,
   "single_phase_dc_break_current_ka": 13.1534832124898,
   "single_phase_peak_break_current_ka": 37.7255809356874
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL1 M5",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 436,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.1999450658548,
   "three_phase_rms_break_current_ka": 9.95077290029476,
   "three_phase_dc_break_current_ka": 10.6641805928429,
   "three_phase_peak_break_current_ka": 24.7366985845344,
   "single_phase_initial_peak_current_ka": 30.3205000790437,
   "single_phase_rms_break_current_ka": 10.9310615738092,
   "single_phase_dc_break_current_ka": 11.5271655714011,
   "single_phase_peak_break_current_ka": 26.9860211002174
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL1A",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 438,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.8093245218607,
   "three_phase_rms_break_current_ka": 13.7858274135671,
   "three_phase_dc_break_current_ka": 4.44357947816833,
   "three_phase_peak_break_current_ka": 23.9396835749697,
   "single_phase_initial_peak_current_ka": 38.9530790618337,
   "single_phase_rms_break_current_ka": 15.1333700232782,
   "single_phase_dc_break_current_ka": 3.27571407163971,
   "single_phase_peak_break_current_ka": 24.6775312029702
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL1B",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 439,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.1307472203942,
   "three_phase_rms_break_current_ka": 14.7587092216772,
   "three_phase_dc_break_current_ka": 7.73858683604511,
   "three_phase_peak_break_current_ka": 28.6105535804619,
   "single_phase_initial_peak_current_ka": 45.8023769229447,
   "single_phase_rms_break_current_ka": 17.2180297192907,
   "single_phase_dc_break_current_ka": 9.02672059939387,
   "single_phase_peak_break_current_ka": 33.3766917457578
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL1C",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 440,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.1211438573125,
   "three_phase_rms_break_current_ka": 14.7646422103001,
   "three_phase_dc_break_current_ka": 7.65022425870061,
   "three_phase_peak_break_current_ka": 28.5305815160933,
   "single_phase_initial_peak_current_ka": 45.7863942689111,
   "single_phase_rms_break_current_ka": 17.2233619030699,
   "single_phase_dc_break_current_ka": 8.92401800277593,
   "single_phase_peak_break_current_ka": 33.2815299957574
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL1D",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 441,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.4902534061023,
   "three_phase_rms_break_current_ka": 13.3835078884486,
   "three_phase_dc_break_current_ka": 4.27145403492743,
   "three_phase_peak_break_current_ka": 23.1985924028987,
   "single_phase_initial_peak_current_ka": 37.4030589776122,
   "single_phase_rms_break_current_ka": 14.5703265070865,
   "single_phase_dc_break_current_ka": 3.13309097532859,
   "single_phase_peak_break_current_ka": 23.7386443298546
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL1E",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 442,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.0834780082687,
   "three_phase_rms_break_current_ka": 14.7410108319768,
   "three_phase_dc_break_current_ka": 7.71101423704015,
   "three_phase_peak_break_current_ka": 28.5579516787104,
   "single_phase_initial_peak_current_ka": 45.711770601309,
   "single_phase_rms_break_current_ka": 17.199132873673,
   "single_phase_dc_break_current_ka": 8.75280905919,
   "single_phase_peak_break_current_ka": 33.0760560301953
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL1F",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 443,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.0435813857166,
   "three_phase_rms_break_current_ka": 14.7284309298591,
   "three_phase_dc_break_current_ka": 7.70356445647308,
   "three_phase_peak_break_current_ka": 28.5327112299553,
   "single_phase_initial_peak_current_ka": 45.6552339341221,
   "single_phase_rms_break_current_ka": 17.1846792380255,
   "single_phase_dc_break_current_ka": 8.73807437639176,
   "single_phase_peak_break_current_ka": 33.0408808198387
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL4A R1",
   "site_code": "SELL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 444,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.8883367715015,
   "three_phase_rms_break_current_ka": 25.8006401440897,
   "three_phase_dc_break_current_ka": 15.0952909985498,
   "three_phase_peak_break_current_ka": 51.5829062082292,
   "single_phase_initial_peak_current_ka": 65.3547567699038,
   "single_phase_rms_break_current_ka": 25.0026320003712,
   "single_phase_dc_break_current_ka": 14.8013207920797,
   "single_phase_peak_break_current_ka": 50.1603820620282
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SELL4B M3",
   "site_code": "SELL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 445,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.7689308063271,
   "three_phase_rms_break_current_ka": 25.7606805214664,
   "three_phase_dc_break_current_ka": 15.0663729714005,
   "three_phase_peak_break_current_ka": 51.4974767408186,
   "single_phase_initial_peak_current_ka": 65.0168228915932,
   "single_phase_rms_break_current_ka": 24.8893150590572,
   "single_phase_dc_break_current_ka": 14.6229234371534,
   "single_phase_peak_break_current_ka": 49.8217303518491
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SHBA4 R2",
   "site_code": "SHBA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 454,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.0839909086686,
   "three_phase_rms_break_current_ka": 33.7058925593235,
   "three_phase_dc_break_current_ka": 28.2903689557191,
   "three_phase_peak_break_current_ka": 75.9576993450048,
   "single_phase_initial_peak_current_ka": 89.4365662493153,
   "single_phase_rms_break_current_ka": 33.3192761907151,
   "single_phase_dc_break_current_ka": 26.0899795897564,
   "single_phase_peak_break_current_ka": 73.2105518671207
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SHEC2 MC1",
   "site_code": "SHEC",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 446,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.4059018705426,
   "three_phase_rms_break_current_ka": 20.6121942902896,
   "three_phase_dc_break_current_ka": 11.0421344702357,
   "three_phase_peak_break_current_ka": 40.1921791858325,
   "single_phase_initial_peak_current_ka": 56.3477159991683,
   "single_phase_rms_break_current_ka": 23.1370388360943,
   "single_phase_dc_break_current_ka": 7.87955620443855,
   "single_phase_peak_break_current_ka": 40.6002703195962
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SHRE11",
   "site_code": "SHRE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 447,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.5994348163506,
   "three_phase_rms_break_current_ka": 12.8231749023843,
   "three_phase_dc_break_current_ka": 7.99071621458038,
   "three_phase_peak_break_current_ka": 26.1254240742146,
   "single_phase_initial_peak_current_ka": 37.843384231657,
   "single_phase_rms_break_current_ka": 14.7856484782793,
   "single_phase_dc_break_current_ka": 9.47734223033933,
   "single_phase_peak_break_current_ka": 30.387406836803
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SHRE4B",
   "site_code": "SHRE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 448,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.0319849581985,
   "three_phase_rms_break_current_ka": 21.7606193740416,
   "three_phase_dc_break_current_ka": 10.7437228153148,
   "three_phase_peak_break_current_ka": 41.5178858597231,
   "single_phase_initial_peak_current_ka": 45.1836461632094,
   "single_phase_rms_break_current_ka": 18.0051200176468,
   "single_phase_dc_break_current_ka": 7.28069267410802,
   "single_phase_peak_break_current_ka": 32.7437775952194
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SHUR4 R1/3",
   "site_code": "SHUR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 449,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.6853734009545,
   "three_phase_rms_break_current_ka": 23.3362464742535,
   "three_phase_dc_break_current_ka": 12.3366219943065,
   "three_phase_peak_break_current_ka": 45.3390582530771,
   "single_phase_initial_peak_current_ka": 53.7445599925578,
   "single_phase_rms_break_current_ka": 21.1013521141477,
   "single_phase_dc_break_current_ka": 9.21102983256583,
   "single_phase_peak_break_current_ka": 39.0528481768037
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SING4 MC1",
   "site_code": "SING",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 450,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.6448609012846,
   "three_phase_rms_break_current_ka": 34.2559489093066,
   "three_phase_dc_break_current_ka": 22.6768709297325,
   "three_phase_peak_break_current_ka": 71.1220984692337,
   "single_phase_initial_peak_current_ka": 78.7781355146179,
   "single_phase_rms_break_current_ka": 30.7661340457818,
   "single_phase_dc_break_current_ka": 13.6836204468299,
   "single_phase_peak_break_current_ka": 57.1935044761631
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SIZE4 M4",
   "site_code": "SIZE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 451,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.4400183548032,
   "three_phase_rms_break_current_ka": 27.5099299203343,
   "three_phase_dc_break_current_ka": 20.2270664884382,
   "three_phase_peak_break_current_ka": 59.1319824817083,
   "single_phase_initial_peak_current_ka": 77.7209785551609,
   "single_phase_rms_break_current_ka": 28.8076572513088,
   "single_phase_dc_break_current_ka": 23.0671131517648,
   "single_phase_peak_break_current_ka": 63.8072927367614
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SJOW1 M1",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 465,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.9592536283506,
   "three_phase_rms_break_current_ka": 9.87741145076001,
   "three_phase_dc_break_current_ka": 8.87158426701993,
   "three_phase_peak_break_current_ka": 22.8403535018241,
   "single_phase_initial_peak_current_ka": 36.150930792264,
   "single_phase_rms_break_current_ka": 12.8231530417134,
   "single_phase_dc_break_current_ka": 10.2437910933897,
   "single_phase_peak_break_current_ka": 28.3784680373666
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SJOW1 M1(1)",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 469,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.9592512797356,
   "three_phase_rms_break_current_ka": 9.87741064969525,
   "three_phase_dc_break_current_ka": 8.87158354752845,
   "three_phase_peak_break_current_ka": 22.8403516494559,
   "single_phase_initial_peak_current_ka": 36.1509294107259,
   "single_phase_rms_break_current_ka": 12.8231525467875,
   "single_phase_dc_break_current_ka": 10.2437907465409,
   "single_phase_peak_break_current_ka": 28.378466990587
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SJOW1 M3",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 468,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.9307992332105,
   "three_phase_rms_break_current_ka": 9.33982957486602,
   "three_phase_dc_break_current_ka": 8.87562420555932,
   "three_phase_peak_break_current_ka": 22.0841378605882,
   "single_phase_initial_peak_current_ka": 32.7016965060515,
   "single_phase_rms_break_current_ka": 11.8849146608321,
   "single_phase_dc_break_current_ka": 10.6503657460656,
   "single_phase_peak_break_current_ka": 27.4581732470611
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SJOW1 M4",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 467,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.9597676793133,
   "three_phase_rms_break_current_ka": 10.0170325181888,
   "three_phase_dc_break_current_ka": 11.4209108985459,
   "three_phase_peak_break_current_ka": 25.5871341405009,
   "single_phase_initial_peak_current_ka": 36.1517297577294,
   "single_phase_rms_break_current_ka": 12.8989465252003,
   "single_phase_dc_break_current_ka": 13.7199822336612,
   "single_phase_peak_break_current_ka": 31.9618473499248
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SJOW1 R1",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 466,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.902891063874,
   "three_phase_rms_break_current_ka": 9.97786319273234,
   "three_phase_dc_break_current_ka": 10.2293441746552,
   "three_phase_peak_break_current_ka": 24.3401736253206,
   "single_phase_initial_peak_current_ka": 33.295334782893,
   "single_phase_rms_break_current_ka": 11.889803263528,
   "single_phase_dc_break_current_ka": 11.1276246721698,
   "single_phase_peak_break_current_ka": 27.9423457013989
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SJOW2 MC4",
   "site_code": "SJOW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 470,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.9255253834341,
   "three_phase_rms_break_current_ka": 9.22026004742548,
   "three_phase_dc_break_current_ka": 10.1963884172721,
   "three_phase_peak_break_current_ka": 23.235805224948,
   "single_phase_initial_peak_current_ka": 29.0169622275774,
   "single_phase_rms_break_current_ka": 10.4835377791739,
   "single_phase_dc_break_current_ka": 11.1410229379459,
   "single_phase_peak_break_current_ka": 25.9669842469043
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SJOW4 M2",
   "site_code": "SJOW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 471,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 113.804912597224,
   "three_phase_rms_break_current_ka": 39.1981938080562,
   "three_phase_dc_break_current_ka": 30.2414418764768,
   "three_phase_peak_break_current_ka": 85.676059180359,
   "single_phase_initial_peak_current_ka": 136.348296062599,
   "single_phase_rms_break_current_ka": 50.3473079414473,
   "single_phase_dc_break_current_ka": 34.6411068414408,
   "single_phase_peak_break_current_ka": 105.84295256121
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SKLG1 M1",
   "site_code": "SKLG",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 452,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.6553479638492,
   "three_phase_rms_break_current_ka": 17.1947039316179,
   "three_phase_dc_break_current_ka": 17.6953091949673,
   "three_phase_peak_break_current_ka": 42.0122926960512,
   "single_phase_initial_peak_current_ka": 60.052102948818,
   "single_phase_rms_break_current_ka": 22.2893169762346,
   "single_phase_dc_break_current_ka": 21.0349193022766,
   "single_phase_peak_break_current_ka": 52.5567736661004
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SKLG2 MC4",
   "site_code": "SKLG",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 453,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.7055309969325,
   "three_phase_rms_break_current_ka": 23.8678871611743,
   "three_phase_dc_break_current_ka": 13.9778195448376,
   "three_phase_peak_break_current_ka": 47.732109273361,
   "single_phase_initial_peak_current_ka": 60.0826858535197,
   "single_phase_rms_break_current_ka": 23.4076764004258,
   "single_phase_dc_break_current_ka": 11.8930107564372,
   "single_phase_peak_break_current_ka": 44.99646418556
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SMAN1 M1",
   "site_code": "SMAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 455,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.3134423051494,
   "three_phase_rms_break_current_ka": 11.412072458378,
   "three_phase_dc_break_current_ka": 10.9400552873425,
   "three_phase_peak_break_current_ka": 27.0791629327651,
   "single_phase_initial_peak_current_ka": 38.7546859743815,
   "single_phase_rms_break_current_ka": 14.3654588824324,
   "single_phase_dc_break_current_ka": 11.7102312649739,
   "single_phase_peak_break_current_ka": 32.0260580462229
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SMAN1 R1",
   "site_code": "SMAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 456,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.439928719604,
   "three_phase_rms_break_current_ka": 11.2245762664854,
   "three_phase_dc_break_current_ka": 10.6603301754081,
   "three_phase_peak_break_current_ka": 26.5342781633629,
   "single_phase_initial_peak_current_ka": 39.7850182230384,
   "single_phase_rms_break_current_ka": 14.5992746924646,
   "single_phase_dc_break_current_ka": 13.4646037006658,
   "single_phase_peak_break_current_ka": 34.1110959715595
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SMAN2 MC4",
   "site_code": "SMAN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 457,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.6883936272212,
   "three_phase_rms_break_current_ka": 28.0224284123054,
   "three_phase_dc_break_current_ka": 17.4612728322116,
   "three_phase_peak_break_current_ka": 57.0909711435231,
   "single_phase_initial_peak_current_ka": 75.3330101587131,
   "single_phase_rms_break_current_ka": 29.2273921345201,
   "single_phase_dc_break_current_ka": 14.9535178697934,
   "single_phase_peak_break_current_ka": 56.2872922192284
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SPEN1 R2",
   "site_code": "SPEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 460,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.1051945858399,
   "three_phase_rms_break_current_ka": 11.9161522404982,
   "three_phase_dc_break_current_ka": 11.5306950899585,
   "three_phase_peak_break_current_ka": 28.3826791997736,
   "single_phase_initial_peak_current_ka": 37.0338491255451,
   "single_phase_rms_break_current_ka": 13.3189153727471,
   "single_phase_dc_break_current_ka": 11.829775929374,
   "single_phase_peak_break_current_ka": 30.6655666856125
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SPEN4 MC2",
   "site_code": "SPEN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 461,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.4763668381384,
   "three_phase_rms_break_current_ka": 22.8048510670245,
   "three_phase_dc_break_current_ka": 13.6496706037754,
   "three_phase_peak_break_current_ka": 45.90060027066,
   "single_phase_initial_peak_current_ka": 49.7874691560737,
   "single_phase_rms_break_current_ka": 19.3786582692261,
   "single_phase_dc_break_current_ka": 9.41810797994821,
   "single_phase_peak_break_current_ka": 36.8236693248813
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SPEN4 MC3",
   "site_code": "SPEN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 462,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.5042198915223,
   "three_phase_rms_break_current_ka": 22.8149428774299,
   "three_phase_dc_break_current_ka": 13.6496661489288,
   "three_phase_peak_break_current_ka": 45.9148677909576,
   "single_phase_initial_peak_current_ka": 49.096187352379,
   "single_phase_rms_break_current_ka": 19.1338951529263,
   "single_phase_dc_break_current_ka": 9.1551965524646,
   "single_phase_peak_break_current_ka": 36.2146105787578
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SPLN4 R1",
   "site_code": "SPLN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 459,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 87.9632010328084,
   "three_phase_rms_break_current_ka": 31.8890425205437,
   "three_phase_dc_break_current_ka": 24.2488682468531,
   "three_phase_peak_break_current_ka": 69.3467846704983,
   "single_phase_initial_peak_current_ka": 76.3072159481321,
   "single_phase_rms_break_current_ka": 28.9312581219703,
   "single_phase_dc_break_current_ka": 20.8725932164455,
   "single_phase_peak_break_current_ka": 61.7875708290527
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SSHI2 MC1",
   "site_code": "SSHI",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 458,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.4051300896529,
   "three_phase_rms_break_current_ka": 24.9726373976693,
   "three_phase_dc_break_current_ka": 12.4204355908938,
   "three_phase_peak_break_current_ka": 47.7370780869034,
   "single_phase_initial_peak_current_ka": 63.1604819360167,
   "single_phase_rms_break_current_ka": 24.8377785430552,
   "single_phase_dc_break_current_ka": 10.6311222233726,
   "single_phase_peak_break_current_ka": 45.7570454981807
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STAH1 M2",
   "site_code": "STAH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 479,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.0296457724835,
   "three_phase_rms_break_current_ka": 17.427057261477,
   "three_phase_dc_break_current_ka": 13.5942709064495,
   "three_phase_peak_break_current_ka": 38.2398516378828,
   "single_phase_initial_peak_current_ka": 52.5032810264651,
   "single_phase_rms_break_current_ka": 19.788992590571,
   "single_phase_dc_break_current_ka": 14.7030827034264,
   "single_phase_peak_break_current_ka": 42.6889444107126
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STAL1 R2",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 472,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.887505409366,
   "three_phase_rms_break_current_ka": 18.2881522364469,
   "three_phase_dc_break_current_ka": 16.4720782564067,
   "three_phase_peak_break_current_ka": 42.3354311799337,
   "single_phase_initial_peak_current_ka": 66.711793718087,
   "single_phase_rms_break_current_ka": 24.6530796500375,
   "single_phase_dc_break_current_ka": 20.7548399864288,
   "single_phase_peak_break_current_ka": 55.619559581776
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STAL1A",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 473,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.4294468945351,
   "three_phase_rms_break_current_ka": 7.61937582637674,
   "three_phase_dc_break_current_ka": 0.124123344382078,
   "three_phase_peak_break_current_ka": 10.8995479748618,
   "single_phase_initial_peak_current_ka": 16.9515233163559,
   "single_phase_rms_break_current_ka": 7.6252631990523,
   "single_phase_dc_break_current_ka": 0.281362540002647,
   "single_phase_peak_break_current_ka": 11.0651131727669
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STAL1B",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 474,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.4160726550112,
   "three_phase_rms_break_current_ka": 7.61270592234135,
   "three_phase_dc_break_current_ka": 0.125205568503679,
   "three_phase_peak_break_current_ka": 10.8911975302368,
   "single_phase_initial_peak_current_ka": 16.9803800953113,
   "single_phase_rms_break_current_ka": 7.63358421568799,
   "single_phase_dc_break_current_ka": 0.281342063324976,
   "single_phase_peak_break_current_ka": 11.0768603906681
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STAL1E",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 475,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.524474712864,
   "three_phase_rms_break_current_ka": 9.80193942496189,
   "three_phase_dc_break_current_ka": 1.26675771570126,
   "three_phase_peak_break_current_ka": 15.1287933880419,
   "single_phase_initial_peak_current_ka": 25.6504342850977,
   "single_phase_rms_break_current_ka": 10.3276351795163,
   "single_phase_dc_break_current_ka": 1.32548897558824,
   "single_phase_peak_break_current_ka": 15.9309707137016
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STAL1F",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 476,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.7150140302187,
   "three_phase_rms_break_current_ka": 9.61656752418037,
   "three_phase_dc_break_current_ka": 0.92123340154975,
   "three_phase_peak_break_current_ka": 14.5211136177223,
   "single_phase_initial_peak_current_ka": 23.5831633563476,
   "single_phase_rms_break_current_ka": 9.62440609060335,
   "single_phase_dc_break_current_ka": 0.73151959356323,
   "single_phase_peak_break_current_ka": 14.3424852166807
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STAL2 M1",
   "site_code": "STAL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 477,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.4037978586806,
   "three_phase_rms_break_current_ka": 32.7208911898795,
   "three_phase_dc_break_current_ka": 19.3225998752143,
   "three_phase_peak_break_current_ka": 65.5969279688761,
   "single_phase_initial_peak_current_ka": 83.3148931144949,
   "single_phase_rms_break_current_ka": 32.2318380331456,
   "single_phase_dc_break_current_ka": 18.7202800823914,
   "single_phase_peak_break_current_ka": 64.3029825690789
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STAL4 MC1",
   "site_code": "STAL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 478,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.1598969032926,
   "three_phase_rms_break_current_ka": 29.121575923403,
   "three_phase_dc_break_current_ka": 17.4149608506684,
   "three_phase_peak_break_current_ka": 58.5990884792226,
   "single_phase_initial_peak_current_ka": 61.5121224911121,
   "single_phase_rms_break_current_ka": 24.40871800003,
   "single_phase_dc_break_current_ka": 11.2252439466355,
   "single_phase_peak_break_current_ka": 45.7443839824182
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STAY4 M1",
   "site_code": "STAY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 480,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 116.689599378345,
   "three_phase_rms_break_current_ka": 42.5541952626363,
   "three_phase_dc_break_current_ka": 27.8030706151176,
   "three_phase_peak_break_current_ka": 87.9837906914108,
   "single_phase_initial_peak_current_ka": 109.485354909692,
   "single_phase_rms_break_current_ka": 41.6103728269609,
   "single_phase_dc_break_current_ka": 28.5864349883762,
   "single_phase_peak_break_current_ka": 87.4323885756652
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STEN1 M1",
   "site_code": "STEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 483,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.8068079196369,
   "three_phase_rms_break_current_ka": 11.8939468664481,
   "three_phase_dc_break_current_ka": 13.002558488442,
   "three_phase_peak_break_current_ka": 29.8231394571179,
   "single_phase_initial_peak_current_ka": 42.7846765562399,
   "single_phase_rms_break_current_ka": 15.6142222708827,
   "single_phase_dc_break_current_ka": 15.8867769083076,
   "single_phase_peak_break_current_ka": 37.9686218096979
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STES1 M1",
   "site_code": "STES",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 484,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.4292617126041,
   "three_phase_rms_break_current_ka": 11.7658526993224,
   "three_phase_dc_break_current_ka": 10.7297132808645,
   "three_phase_peak_break_current_ka": 27.3691417411302,
   "single_phase_initial_peak_current_ka": 43.7631518930308,
   "single_phase_rms_break_current_ka": 15.7635661402266,
   "single_phase_dc_break_current_ka": 13.0754442761313,
   "single_phase_peak_break_current_ka": 35.368493303005
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STEW2 R1",
   "site_code": "STEW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 485,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.666165462605,
   "three_phase_rms_break_current_ka": 29.959170688037,
   "three_phase_dc_break_current_ka": 18.9208609828791,
   "three_phase_peak_break_current_ka": 61.2895264873515,
   "single_phase_initial_peak_current_ka": 80.3127962782217,
   "single_phase_rms_break_current_ka": 30.6576875089425,
   "single_phase_dc_break_current_ka": 18.9316539656525,
   "single_phase_peak_break_current_ka": 62.2881714317952
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STEW4 M2",
   "site_code": "STEW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 486,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.1811946593802,
   "three_phase_rms_break_current_ka": 28.110606591222,
   "three_phase_dc_break_current_ka": 17.4305114237571,
   "three_phase_peak_break_current_ka": 57.1849125115978,
   "single_phase_initial_peak_current_ka": 64.0442542151881,
   "single_phase_rms_break_current_ka": 24.6925566523359,
   "single_phase_dc_break_current_ka": 14.1639253215349,
   "single_phase_peak_break_current_ka": 49.0844738289344
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STOB1 M1",
   "site_code": "STOB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 488,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.9773640753777,
   "three_phase_rms_break_current_ka": 9.8426142953821,
   "three_phase_dc_break_current_ka": 10.0318683947188,
   "three_phase_peak_break_current_ka": 23.9514270204555,
   "single_phase_initial_peak_current_ka": 32.5238739243078,
   "single_phase_rms_break_current_ka": 12.0648255170612,
   "single_phase_dc_break_current_ka": 11.4707911414506,
   "single_phase_peak_break_current_ka": 28.5330310153435
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STOB4 M1",
   "site_code": "STOB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 489,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.0676379910336,
   "three_phase_rms_break_current_ka": 24.3122434637028,
   "three_phase_dc_break_current_ka": 11.1106902262062,
   "three_phase_peak_break_current_ka": 45.4933946642913,
   "single_phase_initial_peak_current_ka": 51.6384384276412,
   "single_phase_rms_break_current_ka": 20.775521345106,
   "single_phase_dc_break_current_ka": 7.85223626761219,
   "single_phase_peak_break_current_ka": 37.2332603192328
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STSB4 MC1",
   "site_code": "STSB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 487,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.5825633465282,
   "three_phase_rms_break_current_ka": 23.3163366449235,
   "three_phase_dc_break_current_ka": 15.0219100318817,
   "three_phase_peak_break_current_ka": 47.9961895399894,
   "single_phase_initial_peak_current_ka": 50.9712459911163,
   "single_phase_rms_break_current_ka": 20.0391469000008,
   "single_phase_dc_break_current_ka": 9.20913549004324,
   "single_phase_peak_break_current_ka": 37.5487688144112
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STYC1 M2",
   "site_code": "STYC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 481,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.7202928991361,
   "three_phase_rms_break_current_ka": 12.2680121955372,
   "three_phase_dc_break_current_ka": 12.1183336976735,
   "three_phase_peak_break_current_ka": 29.4679229279607,
   "single_phase_initial_peak_current_ka": 38.4456316121104,
   "single_phase_rms_break_current_ka": 14.1119199653894,
   "single_phase_dc_break_current_ka": 13.758940989004,
   "single_phase_peak_break_current_ka": 33.7162095951814
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STYC1 R1",
   "site_code": "STYC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 482,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.7319246186024,
   "three_phase_rms_break_current_ka": 12.2716333469894,
   "three_phase_dc_break_current_ka": 12.1252107369838,
   "three_phase_peak_break_current_ka": 29.4799210487662,
   "single_phase_initial_peak_current_ka": 38.4751777456099,
   "single_phase_rms_break_current_ka": 14.1213579684613,
   "single_phase_dc_break_current_ka": 13.7757990233953,
   "single_phase_peak_break_current_ka": 33.7464149815186
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SUND1 M1",
   "site_code": "SUND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 491,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.6354386483503,
   "three_phase_rms_break_current_ka": 15.541328251144,
   "three_phase_dc_break_current_ka": 14.5548053292861,
   "three_phase_peak_break_current_ka": 36.5335625193461,
   "single_phase_initial_peak_current_ka": 56.1627639904334,
   "single_phase_rms_break_current_ka": 20.7191034473146,
   "single_phase_dc_break_current_ka": 18.2295125271457,
   "single_phase_peak_break_current_ka": 47.5307496225492
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SUND1 M2",
   "site_code": "SUND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 490,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.2923093218508,
   "three_phase_rms_break_current_ka": 15.0601203305986,
   "three_phase_dc_break_current_ka": 13.7787920271685,
   "three_phase_peak_break_current_ka": 35.0770184496719,
   "single_phase_initial_peak_current_ka": 51.7781071696078,
   "single_phase_rms_break_current_ka": 19.0692304336024,
   "single_phase_dc_break_current_ka": 16.1662383395735,
   "single_phase_peak_break_current_ka": 43.1342026427918
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SUND4 R1",
   "site_code": "SUND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 493,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 124.392952035357,
   "three_phase_rms_break_current_ka": 45.1876872228171,
   "three_phase_dc_break_current_ka": 27.3972854115663,
   "three_phase_peak_break_current_ka": 91.3023255343476,
   "single_phase_initial_peak_current_ka": 105.609756077659,
   "single_phase_rms_break_current_ka": 40.8966638104039,
   "single_phase_dc_break_current_ka": 21.2949155881986,
   "single_phase_peak_break_current_ka": 79.1315322046847
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SUND4 R2",
   "site_code": "SUND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 492,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 104.710124667144,
   "three_phase_rms_break_current_ka": 38.515030591522,
   "three_phase_dc_break_current_ka": 22.2134942246928,
   "three_phase_peak_break_current_ka": 76.6819728424378,
   "single_phase_initial_peak_current_ka": 88.9861525529224,
   "single_phase_rms_break_current_ka": 34.5355229809622,
   "single_phase_dc_break_current_ka": 17.6548941237988,
   "single_phase_peak_break_current_ka": 66.4954991071233
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SUTB4A",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 494,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 97.9042260809201,
   "three_phase_rms_break_current_ka": 35.7194454126789,
   "three_phase_dc_break_current_ka": 23.6561081446672,
   "three_phase_peak_break_current_ka": 74.1710322877231,
   "single_phase_initial_peak_current_ka": 83.5614367777485,
   "single_phase_rms_break_current_ka": 32.0136190925713,
   "single_phase_dc_break_current_ka": 21.1867310403469,
   "single_phase_peak_break_current_ka": 66.4608253417074
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SWAN1 M1",
   "site_code": "SWAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 496,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.7903929772911,
   "three_phase_rms_break_current_ka": 15.7204278407893,
   "three_phase_dc_break_current_ka": 13.0885435083276,
   "three_phase_peak_break_current_ka": 35.3205857670794,
   "single_phase_initial_peak_current_ka": 51.3206584250335,
   "single_phase_rms_break_current_ka": 19.1106580440392,
   "single_phase_dc_break_current_ka": 15.3226368013892,
   "single_phase_peak_break_current_ka": 42.349188593144
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SWAN1 M2",
   "site_code": "SWAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 495,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.9002055352167,
   "three_phase_rms_break_current_ka": 16.1074551571029,
   "three_phase_dc_break_current_ka": 13.0502707694205,
   "three_phase_peak_break_current_ka": 35.8296523079119,
   "single_phase_initial_peak_current_ka": 52.4809493168201,
   "single_phase_rms_break_current_ka": 19.7789304264913,
   "single_phase_dc_break_current_ka": 15.2149169151548,
   "single_phase_peak_break_current_ka": 43.1865485735327
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SWAN1B",
   "site_code": "SWAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 497,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.6295383160125,
   "three_phase_rms_break_current_ka": 8.98065708659771,
   "three_phase_dc_break_current_ka": 0.574176961009488,
   "three_phase_peak_break_current_ka": 13.274744011898,
   "single_phase_initial_peak_current_ka": 20.6837775416452,
   "single_phase_rms_break_current_ka": 8.57359444584944,
   "single_phase_dc_break_current_ka": 1.28443588002794,
   "single_phase_peak_break_current_ka": 13.4093294236349
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SWAN2 MC3",
   "site_code": "SWAN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 498,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.4082917079627,
   "three_phase_rms_break_current_ka": 9.55095813759105,
   "three_phase_dc_break_current_ka": 8.52434597367427,
   "three_phase_peak_break_current_ka": 22.0314405055132,
   "single_phase_initial_peak_current_ka": 28.9942285456797,
   "single_phase_rms_break_current_ka": 10.7340072044338,
   "single_phase_dc_break_current_ka": 9.02151605289234,
   "single_phase_peak_break_current_ka": 24.2016946200131
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SWAN4 M2",
   "site_code": "SWAN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 499,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.260038805964,
   "three_phase_rms_break_current_ka": 14.0274090215252,
   "three_phase_dc_break_current_ka": 8.99510069026457,
   "three_phase_peak_break_current_ka": 28.8328527734603,
   "single_phase_initial_peak_current_ka": 34.4444062497403,
   "single_phase_rms_break_current_ka": 13.109078541465,
   "single_phase_dc_break_current_ka": 8.20112759771161,
   "single_phase_peak_break_current_ka": 26.7401642612655
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SWAN4 M3",
   "site_code": "SWAN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 500,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.4898660889699,
   "three_phase_rms_break_current_ka": 20.8961276154385,
   "three_phase_dc_break_current_ka": 14.2624626540823,
   "three_phase_peak_break_current_ka": 43.8140497289144,
   "single_phase_initial_peak_current_ka": 60.1157662758532,
   "single_phase_rms_break_current_ka": 22.6254916828341,
   "single_phase_dc_break_current_ka": 14.3159689879107,
   "single_phase_peak_break_current_ka": 46.3132461811343
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TAUN1 R1",
   "site_code": "TAUN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 501,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.4076070970705,
   "three_phase_rms_break_current_ka": 15.6406013474647,
   "three_phase_dc_break_current_ka": 11.294584711612,
   "three_phase_peak_break_current_ka": 33.4137352608675,
   "single_phase_initial_peak_current_ka": 50.4831406941277,
   "single_phase_rms_break_current_ka": 19.570990973978,
   "single_phase_dc_break_current_ka": 13.5902995485705,
   "single_phase_peak_break_current_ka": 41.2678604130516
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TAUN4 M1",
   "site_code": "TAUN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 503,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.4854754659724,
   "three_phase_rms_break_current_ka": 18.7262526761425,
   "three_phase_dc_break_current_ka": 9.39990884781717,
   "three_phase_peak_break_current_ka": 35.8828293548434,
   "single_phase_initial_peak_current_ka": 43.3939002566444,
   "single_phase_rms_break_current_ka": 17.1320730264626,
   "single_phase_dc_break_current_ka": 7.15456660738666,
   "single_phase_peak_break_current_ka": 31.3829766329763
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TAUN4 M2",
   "site_code": "TAUN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 502,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.5491356434469,
   "three_phase_rms_break_current_ka": 18.7497864347262,
   "three_phase_dc_break_current_ka": 9.39978465874871,
   "three_phase_peak_break_current_ka": 35.9159869263376,
   "single_phase_initial_peak_current_ka": 43.4256935027401,
   "single_phase_rms_break_current_ka": 17.1461724148873,
   "single_phase_dc_break_current_ka": 7.16221224337505,
   "single_phase_peak_break_current_ka": 31.4105618152961
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TEMP2 MC1",
   "site_code": "TEMP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 505,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.3942222606156,
   "three_phase_rms_break_current_ka": 22.5916267427666,
   "three_phase_dc_break_current_ka": 12.8654919430334,
   "three_phase_peak_break_current_ka": 44.8148768787246,
   "single_phase_initial_peak_current_ka": 63.6889032789135,
   "single_phase_rms_break_current_ka": 25.2208006894975,
   "single_phase_dc_break_current_ka": 11.3568809305837,
   "single_phase_peak_break_current_ka": 47.0244793195799
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TEMP2 MC3",
   "site_code": "TEMP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 504,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.6973400148385,
   "three_phase_rms_break_current_ka": 22.680465464382,
   "three_phase_dc_break_current_ka": 13.0250734565144,
   "three_phase_peak_break_current_ka": 45.100095317178,
   "single_phase_initial_peak_current_ka": 64.60420014159,
   "single_phase_rms_break_current_ka": 25.5624517147673,
   "single_phase_dc_break_current_ka": 11.5969088884679,
   "single_phase_peak_break_current_ka": 47.7476747909992
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THOM2 M1",
   "site_code": "THOM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 509,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.371643400549,
   "three_phase_rms_break_current_ka": 25.9817181038319,
   "three_phase_dc_break_current_ka": 20.3167820937384,
   "three_phase_peak_break_current_ka": 57.0604802099321,
   "single_phase_initial_peak_current_ka": 74.5156333398085,
   "single_phase_rms_break_current_ka": 28.3158357570393,
   "single_phase_dc_break_current_ka": 19.6132945836049,
   "single_phase_peak_break_current_ka": 59.657933541139
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THOM4 M5",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 511,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.8884170305925,
   "three_phase_rms_break_current_ka": 31.7047787201813,
   "three_phase_dc_break_current_ka": 19.037881320029,
   "three_phase_peak_break_current_ka": 63.8752093781473,
   "single_phase_initial_peak_current_ka": 74.3682705820779,
   "single_phase_rms_break_current_ka": 28.7395197149302,
   "single_phase_dc_break_current_ka": 15.004868505442,
   "single_phase_peak_break_current_ka": 55.6486870623852
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THOM4 MC3",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 510,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 106.163024442647,
   "three_phase_rms_break_current_ka": 38.1715232431361,
   "three_phase_dc_break_current_ka": 24.4007290785504,
   "three_phase_peak_break_current_ka": 78.3834149454333,
   "single_phase_initial_peak_current_ka": 91.8293018065717,
   "single_phase_rms_break_current_ka": 35.5021318210205,
   "single_phase_dc_break_current_ka": 17.7568435139807,
   "single_phase_peak_break_current_ka": 67.9644398284254
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THOM4 R6",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 512,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.888414202829,
   "three_phase_rms_break_current_ka": 31.7047786597038,
   "three_phase_dc_break_current_ka": 19.037881284499,
   "three_phase_peak_break_current_ka": 63.8752092570892,
   "single_phase_initial_peak_current_ka": 74.3682684804127,
   "single_phase_rms_break_current_ka": 28.7395196638876,
   "single_phase_dc_break_current_ka": 15.0048684789204,
   "single_phase_peak_break_current_ka": 55.6486869636785
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THTO4 M1",
   "site_code": "THTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 508,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 97.5540940648126,
   "three_phase_rms_break_current_ka": 35.4821317237691,
   "three_phase_dc_break_current_ka": 23.974020107376,
   "three_phase_peak_break_current_ka": 74.1533320130389,
   "single_phase_initial_peak_current_ka": 74.7923269138973,
   "single_phase_rms_break_current_ka": 29.0921103545612,
   "single_phase_dc_break_current_ka": 13.9070378506506,
   "single_phase_peak_break_current_ka": 55.0494948721259
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THTO4 M2",
   "site_code": "THTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 506,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.2748974992659,
   "three_phase_rms_break_current_ka": 26.1934674272362,
   "three_phase_dc_break_current_ka": 17.3022799876266,
   "three_phase_peak_break_current_ka": 54.345436868802,
   "single_phase_initial_peak_current_ka": 56.5979398842931,
   "single_phase_rms_break_current_ka": 21.9246585354523,
   "single_phase_dc_break_current_ka": 11.1665780903748,
   "single_phase_peak_break_current_ka": 42.1727275416105
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THTO4 R1/2",
   "site_code": "THTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 507,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.5809353966882,
   "three_phase_rms_break_current_ka": 24.2008455908059,
   "three_phase_dc_break_current_ka": 16.6985809528255,
   "three_phase_peak_break_current_ka": 50.9237450082404,
   "single_phase_initial_peak_current_ka": 56.881146303968,
   "single_phase_rms_break_current_ka": 21.7465248482496,
   "single_phase_dc_break_current_ka": 12.2489628837473,
   "single_phase_peak_break_current_ka": 43.0031932586253
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THUR2 MC1",
   "site_code": "THUR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 513,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.5573349223219,
   "three_phase_rms_break_current_ka": 24.6705430458855,
   "three_phase_dc_break_current_ka": 10.6161764515237,
   "three_phase_peak_break_current_ka": 45.5055930181242,
   "single_phase_initial_peak_current_ka": 66.2272094628175,
   "single_phase_rms_break_current_ka": 26.2140637606781,
   "single_phase_dc_break_current_ka": 10.9590337054745,
   "single_phase_peak_break_current_ka": 48.0313182007386
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TILB11",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 514,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.8498233079153,
   "three_phase_rms_break_current_ka": 7.02526936338342,
   "three_phase_dc_break_current_ka": 7.56717060023324,
   "three_phase_peak_break_current_ka": 17.5024018132543,
   "single_phase_initial_peak_current_ka": 23.4187875206317,
   "single_phase_rms_break_current_ka": 8.47104701474835,
   "single_phase_dc_break_current_ka": 8.81188356116327,
   "single_phase_peak_break_current_ka": 20.7917531369205
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TILB12",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 517,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.3185948779198,
   "three_phase_rms_break_current_ka": 6.31369927242037,
   "three_phase_dc_break_current_ka": 4.94277036235799,
   "three_phase_peak_break_current_ka": 13.87168950216,
   "single_phase_initial_peak_current_ka": 20.0780228515165,
   "single_phase_rms_break_current_ka": 7.39992369188492,
   "single_phase_dc_break_current_ka": 5.84952379526373,
   "single_phase_peak_break_current_ka": 16.3145962408534
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TILB13",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 516,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.3512904694225,
   "three_phase_rms_break_current_ka": 6.70246885583633,
   "three_phase_dc_break_current_ka": 4.59312080084432,
   "three_phase_peak_break_current_ka": 14.0718431581513,
   "single_phase_initial_peak_current_ka": 21.0842535506229,
   "single_phase_rms_break_current_ka": 7.79076060891921,
   "single_phase_dc_break_current_ka": 5.0854996386763,
   "single_phase_peak_break_current_ka": 16.1032989530119
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TILB14",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 515,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.1090157021735,
   "three_phase_rms_break_current_ka": 6.87303431929436,
   "three_phase_dc_break_current_ka": 7.01270586028124,
   "three_phase_peak_break_current_ka": 16.7326442092831,
   "single_phase_initial_peak_current_ka": 22.2305094346661,
   "single_phase_rms_break_current_ka": 8.1241943533995,
   "single_phase_dc_break_current_ka": 7.88813597757492,
   "single_phase_peak_break_current_ka": 19.3774818155074
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TILB2 R2",
   "site_code": "TILB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 518,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.5777885853552,
   "three_phase_rms_break_current_ka": 26.8581660452189,
   "three_phase_dc_break_current_ka": 22.7182535322339,
   "three_phase_peak_break_current_ka": 60.7014362138511,
   "single_phase_initial_peak_current_ka": 78.9075098257411,
   "single_phase_rms_break_current_ka": 29.4609180971656,
   "single_phase_dc_break_current_ka": 22.9916940326274,
   "single_phase_peak_break_current_ka": 64.6557239656019
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TILB4 M3",
   "site_code": "TILB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 519,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 144.684793467564,
   "three_phase_rms_break_current_ka": 49.5329908089704,
   "three_phase_dc_break_current_ka": 37.788387352611,
   "three_phase_peak_break_current_ka": 107.838614739559,
   "single_phase_initial_peak_current_ka": 130.567237328547,
   "single_phase_rms_break_current_ka": 49.5596711954144,
   "single_phase_dc_break_current_ka": 27.5960805062062,
   "single_phase_peak_break_current_ka": 97.6840396575124
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TINP2 M1",
   "site_code": "TINP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 520,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.0526277343241,
   "three_phase_rms_break_current_ka": 21.5340500336469,
   "three_phase_dc_break_current_ka": 6.8117891355057,
   "three_phase_peak_break_current_ka": 37.26553474591,
   "single_phase_initial_peak_current_ka": 57.37587736701,
   "single_phase_rms_break_current_ka": 22.2923450926062,
   "single_phase_dc_break_current_ka": 5.69216567063035,
   "single_phase_peak_break_current_ka": 37.2183024376953
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TINP2 M2",
   "site_code": "TINP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 521,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.0526277343241,
   "three_phase_rms_break_current_ka": 21.5340500336469,
   "three_phase_dc_break_current_ka": 6.81178913550571,
   "three_phase_peak_break_current_ka": 37.26553474591,
   "single_phase_initial_peak_current_ka": 58.1746239379321,
   "single_phase_rms_break_current_ka": 22.5944096659075,
   "single_phase_dc_break_current_ka": 5.77140799369677,
   "single_phase_peak_break_current_ka": 37.724728577037
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TODP2 MC1",
   "site_code": "TODP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 522,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.1210795242215,
   "three_phase_rms_break_current_ka": 22.6838047900748,
   "three_phase_dc_break_current_ka": 16.6953492676295,
   "three_phase_peak_break_current_ka": 48.775093647977,
   "single_phase_initial_peak_current_ka": 61.3480887960292,
   "single_phase_rms_break_current_ka": 23.2206082335901,
   "single_phase_dc_break_current_ka": 13.3139091898976,
   "single_phase_peak_break_current_ka": 46.152808280393
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TOTT1 M2",
   "site_code": "TOTT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 524,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.2477428832304,
   "three_phase_rms_break_current_ka": 10.1814442519501,
   "three_phase_dc_break_current_ka": 10.3188235986714,
   "three_phase_peak_break_current_ka": 24.7175601443248,
   "single_phase_initial_peak_current_ka": 37.0759434393767,
   "single_phase_rms_break_current_ka": 13.3997680080581,
   "single_phase_dc_break_current_ka": 12.4794214385119,
   "single_phase_peak_break_current_ka": 31.4295550881608
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TOTT1 R1",
   "site_code": "TOTT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 523,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.4357579881827,
   "three_phase_rms_break_current_ka": 9.3160602743161,
   "three_phase_dc_break_current_ka": 9.07296773675092,
   "three_phase_peak_break_current_ka": 22.247866524574,
   "single_phase_initial_peak_current_ka": 32.4790944778707,
   "single_phase_rms_break_current_ka": 11.9893896880565,
   "single_phase_dc_break_current_ka": 10.1621984989611,
   "single_phase_peak_break_current_ka": 27.1177560003867
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TOTT2 MC4A",
   "site_code": "TOTT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 526,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.2514564019732,
   "three_phase_rms_break_current_ka": 22.9991558027842,
   "three_phase_dc_break_current_ka": 21.2876365333367,
   "three_phase_peak_break_current_ka": 53.8133545927659,
   "single_phase_initial_peak_current_ka": 64.1374837834059,
   "single_phase_rms_break_current_ka": 24.5247920248682,
   "single_phase_dc_break_current_ka": 20.0765966931363,
   "single_phase_peak_break_current_ka": 54.7598901890845
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TOTT2 MC4B",
   "site_code": "TOTT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 527,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.9674191937565,
   "three_phase_rms_break_current_ka": 23.6020162756906,
   "three_phase_dc_break_current_ka": 21.9355199488898,
   "three_phase_peak_break_current_ka": 55.3138114653221,
   "single_phase_initial_peak_current_ka": 63.0173097790249,
   "single_phase_rms_break_current_ka": 24.1561253820353,
   "single_phase_dc_break_current_ka": 19.6312879425574,
   "single_phase_peak_break_current_ka": 53.7932080722166
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TOTT2 MC5",
   "site_code": "TOTT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 525,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.8600455132698,
   "three_phase_rms_break_current_ka": 21.242416475219,
   "three_phase_dc_break_current_ka": 14.3758300094776,
   "three_phase_peak_break_current_ka": 44.41714348631,
   "single_phase_initial_peak_current_ka": 55.4403562467286,
   "single_phase_rms_break_current_ka": 21.4766321756081,
   "single_phase_dc_break_current_ka": 11.1870229897792,
   "single_phase_peak_break_current_ka": 41.5595674866227
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TOTT2 MC8",
   "site_code": "TOTT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 528,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.5337261852977,
   "three_phase_rms_break_current_ka": 21.0629428895911,
   "three_phase_dc_break_current_ka": 14.3762823245124,
   "three_phase_peak_break_current_ka": 44.1637818224621,
   "single_phase_initial_peak_current_ka": 58.5029864557086,
   "single_phase_rms_break_current_ka": 22.5158830513757,
   "single_phase_dc_break_current_ka": 12.0918061709398,
   "single_phase_peak_break_current_ka": 43.9340733510017
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TRAW1 R1",
   "site_code": "TRAW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 529,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.0251718564731,
   "three_phase_rms_break_current_ka": 9.51582151988502,
   "three_phase_dc_break_current_ka": 9.54712072295483,
   "three_phase_peak_break_current_ka": 23.004524573498,
   "single_phase_initial_peak_current_ka": 32.1183315469456,
   "single_phase_rms_break_current_ka": 11.8990913587184,
   "single_phase_dc_break_current_ka": 11.2760511541735,
   "single_phase_peak_break_current_ka": 28.1039075335895
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TRAW2 R1",
   "site_code": "TRAW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 530,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.4012714275028,
   "three_phase_rms_break_current_ka": 16.351987870297,
   "three_phase_dc_break_current_ka": 14.0346442216472,
   "three_phase_peak_break_current_ka": 37.1598472395816,
   "single_phase_initial_peak_current_ka": 47.8357799043137,
   "single_phase_rms_break_current_ka": 17.9028992271663,
   "single_phase_dc_break_current_ka": 12.9519948793086,
   "single_phase_peak_break_current_ka": 38.270517772166
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TRAW4 MC1",
   "site_code": "TRAW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 531,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.500818113262,
   "three_phase_rms_break_current_ka": 22.2780898740609,
   "three_phase_dc_break_current_ka": 13.1698778749222,
   "three_phase_peak_break_current_ka": 44.6758547185859,
   "single_phase_initial_peak_current_ka": 48.3143678996073,
   "single_phase_rms_break_current_ka": 19.0559395202536,
   "single_phase_dc_break_current_ka": 8.83455311687139,
   "single_phase_peak_break_current_ka": 35.7837212301754
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TREM2 MC1",
   "site_code": "TREM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 532,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.7068068488474,
   "three_phase_rms_break_current_ka": 17.3806471837374,
   "three_phase_dc_break_current_ka": 2.57439750901725,
   "three_phase_peak_break_current_ka": 27.1543444790804,
   "single_phase_initial_peak_current_ka": 42.3799634884693,
   "single_phase_rms_break_current_ka": 16.7030710661746,
   "single_phase_dc_break_current_ka": 2.23904206047296,
   "single_phase_peak_break_current_ka": 25.8607516955388
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TREU4A_TRAW1",
   "site_code": "TREU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 533,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 92.5235579951651,
   "three_phase_rms_break_current_ka": 32.8159352698423,
   "three_phase_dc_break_current_ka": 10.1687248554351,
   "three_phase_peak_break_current_ka": 56.5774655760038,
   "single_phase_initial_peak_current_ka": 74.4854693504406,
   "single_phase_rms_break_current_ka": 29.0973814510893,
   "single_phase_dc_break_current_ka": 4.63069184962374,
   "single_phase_peak_break_current_ka": 45.7806033272975
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TREU4B_LEGA2",
   "site_code": "TREU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 534,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 91.8214005000784,
   "three_phase_rms_break_current_ka": 32.5962483330317,
   "three_phase_dc_break_current_ka": 10.0122739700519,
   "three_phase_peak_break_current_ka": 56.1103304451067,
   "single_phase_initial_peak_current_ka": 73.9092808688585,
   "single_phase_rms_break_current_ka": 28.8735399919958,
   "single_phase_dc_break_current_ka": 4.6111435581773,
   "single_phase_peak_break_current_ka": 45.4444954085797
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TYNE1 R2",
   "site_code": "TYNE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 535,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.2291651436807,
   "three_phase_rms_break_current_ka": 9.46207610930423,
   "three_phase_dc_break_current_ka": 9.00188702909409,
   "three_phase_peak_break_current_ka": 22.3832833910786,
   "single_phase_initial_peak_current_ka": 36.164814491102,
   "single_phase_rms_break_current_ka": 12.9978389494353,
   "single_phase_dc_break_current_ka": 11.9946881581088,
   "single_phase_peak_break_current_ka": 30.3764082819415
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TYNE2 MC1",
   "site_code": "TYNE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 536,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.5513035253987,
   "three_phase_rms_break_current_ka": 23.384256526369,
   "three_phase_dc_break_current_ka": 11.2134171854013,
   "three_phase_peak_break_current_ka": 44.2837499110039,
   "single_phase_initial_peak_current_ka": 57.8475253131041,
   "single_phase_rms_break_current_ka": 22.7349860419835,
   "single_phase_dc_break_current_ka": 9.7722203172538,
   "single_phase_peak_break_current_ka": 41.9243459181899
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "UPPB1 MC1",
   "site_code": "UPPB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 537,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.4244705928415,
   "three_phase_rms_break_current_ka": 9.903201668838,
   "three_phase_dc_break_current_ka": 8.95807884407078,
   "three_phase_peak_break_current_ka": 22.9633209550573,
   "single_phase_initial_peak_current_ka": 25.876124653538,
   "single_phase_rms_break_current_ka": 9.82317652468078,
   "single_phase_dc_break_current_ka": 7.59704242885601,
   "single_phase_peak_break_current_ka": 21.4891118956446
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "UPPB2 MC2",
   "site_code": "UPPB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 538,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.5271540672139,
   "three_phase_rms_break_current_ka": 16.0163886473379,
   "three_phase_dc_break_current_ka": 10.0435855969977,
   "three_phase_peak_break_current_ka": 32.6941796423014,
   "single_phase_initial_peak_current_ka": 41.6100406146815,
   "single_phase_rms_break_current_ka": 16.0789029472115,
   "single_phase_dc_break_current_ka": 8.66874422570405,
   "single_phase_peak_break_current_ka": 31.4077468417312
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "UPPB2 MC4",
   "site_code": "UPPB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 539,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.8802622939791,
   "three_phase_rms_break_current_ka": 16.1966415829379,
   "three_phase_dc_break_current_ka": 10.1476114031043,
   "three_phase_peak_break_current_ka": 33.0531215945912,
   "single_phase_initial_peak_current_ka": 40.7243422409131,
   "single_phase_rms_break_current_ka": 15.8268937821402,
   "single_phase_dc_break_current_ka": 8.15707895660656,
   "single_phase_peak_break_current_ka": 30.5396867935477
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "USKM1 M1",
   "site_code": "USKM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 541,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.0326223785602,
   "three_phase_rms_break_current_ka": 8.88285531809739,
   "three_phase_dc_break_current_ka": 8.31094535095055,
   "three_phase_peak_break_current_ka": 20.8731998144019,
   "single_phase_initial_peak_current_ka": 32.4973744329966,
   "single_phase_rms_break_current_ka": 11.9134261273639,
   "single_phase_dc_break_current_ka": 10.4752046523319,
   "single_phase_peak_break_current_ka": 27.3233334559798
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "USKM1 R2",
   "site_code": "USKM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 540,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.7111942373383,
   "three_phase_rms_break_current_ka": 15.9418622102548,
   "three_phase_dc_break_current_ka": 12.8924014394987,
   "three_phase_peak_break_current_ka": 35.4375991867241,
   "single_phase_initial_peak_current_ka": 52.9696506054917,
   "single_phase_rms_break_current_ka": 19.9939541858457,
   "single_phase_dc_break_current_ka": 15.4984094093487,
   "single_phase_peak_break_current_ka": 43.774130584438
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "USKM2 R2",
   "site_code": "USKM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 542,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.7220537835483,
   "three_phase_rms_break_current_ka": 27.7748189523022,
   "three_phase_dc_break_current_ka": 20.2892763794063,
   "three_phase_peak_break_current_ka": 59.5688020342094,
   "single_phase_initial_peak_current_ka": 91.1348867850078,
   "single_phase_rms_break_current_ka": 33.4416931141463,
   "single_phase_dc_break_current_ka": 23.3695926942264,
   "single_phase_peak_break_current_ka": 70.663288644971
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WALH4 MC1",
   "site_code": "WALH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 543,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.4051661754532,
   "three_phase_rms_break_current_ka": 23.2295055005626,
   "three_phase_dc_break_current_ka": 12.099646652352,
   "three_phase_peak_break_current_ka": 44.951128378468,
   "single_phase_initial_peak_current_ka": 52.5409277344757,
   "single_phase_rms_break_current_ka": 20.4716353222081,
   "single_phase_dc_break_current_ka": 11.0411047633311,
   "single_phase_peak_break_current_ka": 39.9923690799539
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WALP1 R3",
   "site_code": "WALP",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 544,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.9336786862526,
   "three_phase_rms_break_current_ka": 31.3544203259041,
   "three_phase_dc_break_current_ka": 26.1732492763676,
   "three_phase_peak_break_current_ka": 70.5150957416079,
   "single_phase_initial_peak_current_ka": 98.7887550637628,
   "single_phase_rms_break_current_ka": 37.5629869845584,
   "single_phase_dc_break_current_ka": 26.7421865517493,
   "single_phase_peak_break_current_ka": 79.8642721885558
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WALP4 R2",
   "site_code": "WALP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 545,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 118.463806027314,
   "three_phase_rms_break_current_ka": 42.5450622933851,
   "three_phase_dc_break_current_ka": 31.7176997340255,
   "three_phase_peak_break_current_ka": 91.8855038413388,
   "single_phase_initial_peak_current_ka": 98.3131554078036,
   "single_phase_rms_break_current_ka": 37.5058274010581,
   "single_phase_dc_break_current_ka": 25.0037428142926,
   "single_phase_peak_break_current_ka": 78.0449925928934
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WALX2 M1",
   "site_code": "WALX",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 547,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.131376469564,
   "three_phase_rms_break_current_ka": 28.9781582099293,
   "three_phase_dc_break_current_ka": 24.8496005826177,
   "three_phase_peak_break_current_ka": 65.8309049356929,
   "single_phase_initial_peak_current_ka": 83.5560801463295,
   "single_phase_rms_break_current_ka": 31.23189716935,
   "single_phase_dc_break_current_ka": 23.5233809537923,
   "single_phase_peak_break_current_ka": 67.691953509329
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WALX2 M2",
   "site_code": "WALX",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 546,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.1208051281381,
   "three_phase_rms_break_current_ka": 29.3136981030698,
   "three_phase_dc_break_current_ka": 25.2502886465223,
   "three_phase_peak_break_current_ka": 66.706118067194,
   "single_phase_initial_peak_current_ka": 87.3085524449119,
   "single_phase_rms_break_current_ka": 32.5136100739291,
   "single_phase_dc_break_current_ka": 24.8280191919063,
   "single_phase_peak_break_current_ka": 70.8092075201672
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WALX4A",
   "site_code": "WALX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 549,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.6551850517992,
   "three_phase_rms_break_current_ka": 26.8325986371865,
   "three_phase_dc_break_current_ka": 12.5008653631038,
   "three_phase_peak_break_current_ka": 50.4478902695267,
   "single_phase_initial_peak_current_ka": 74.0312170522848,
   "single_phase_rms_break_current_ka": 27.6122974373023,
   "single_phase_dc_break_current_ka": 11.9479583547859,
   "single_phase_peak_break_current_ka": 50.9976438788986
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WALX4B",
   "site_code": "WALX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 548,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.0975043094911,
   "three_phase_rms_break_current_ka": 25.2212173605818,
   "three_phase_dc_break_current_ka": 10.5526215072879,
   "three_phase_peak_break_current_ka": 46.2208091581825,
   "single_phase_initial_peak_current_ka": 64.323255144173,
   "single_phase_rms_break_current_ka": 24.2035489506238,
   "single_phase_dc_break_current_ka": 9.86651075862884,
   "single_phase_peak_break_current_ka": 44.0954979421621
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WARL1 M2",
   "site_code": "WARL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 550,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.1580083953423,
   "three_phase_rms_break_current_ka": 10.2698305563468,
   "three_phase_dc_break_current_ka": 10.182428717861,
   "three_phase_peak_break_current_ka": 24.7061623739203,
   "single_phase_initial_peak_current_ka": 37.8445050178668,
   "single_phase_rms_break_current_ka": 13.7125211672567,
   "single_phase_dc_break_current_ka": 11.8065650919621,
   "single_phase_peak_break_current_ka": 31.1989985010247
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WARL2 MC4",
   "site_code": "WARL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 551,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.4065600104503,
   "three_phase_rms_break_current_ka": 25.0566033426,
   "three_phase_dc_break_current_ka": 16.6497452319313,
   "three_phase_peak_break_current_ka": 52.0851335060393,
   "single_phase_initial_peak_current_ka": 63.6339637615826,
   "single_phase_rms_break_current_ka": 24.7238764555864,
   "single_phase_dc_break_current_ka": 12.4687501769975,
   "single_phase_peak_break_current_ka": 47.4335915749247
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WASF1A",
   "site_code": "WASF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 553,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.3552368427745,
   "three_phase_rms_break_current_ka": 6.26705156527836,
   "three_phase_dc_break_current_ka": 5.61733565938665,
   "three_phase_peak_break_current_ka": 14.4802849790949,
   "single_phase_initial_peak_current_ka": 19.3706136204204,
   "single_phase_rms_break_current_ka": 7.22050413228558,
   "single_phase_dc_break_current_ka": 6.01150642042148,
   "single_phase_peak_break_current_ka": 16.2228412914707
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WASF1B",
   "site_code": "WASF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 552,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.4525887894044,
   "three_phase_rms_break_current_ka": 6.30541414722272,
   "three_phase_dc_break_current_ka": 5.6775445016523,
   "three_phase_peak_break_current_ka": 14.5947467050339,
   "single_phase_initial_peak_current_ka": 19.6290601949509,
   "single_phase_rms_break_current_ka": 7.30063395749459,
   "single_phase_dc_break_current_ka": 6.11263583920614,
   "single_phase_peak_break_current_ka": 16.4372913958166
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WASF2A",
   "site_code": "WASF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 554,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.71407312569,
   "three_phase_rms_break_current_ka": 25.2512512696471,
   "three_phase_dc_break_current_ka": 6.63223839971501,
   "three_phase_peak_break_current_ka": 42.3429004121407,
   "single_phase_initial_peak_current_ka": 58.6339268774317,
   "single_phase_rms_break_current_ka": 23.0947932602315,
   "single_phase_dc_break_current_ka": 3.31885872392949,
   "single_phase_peak_break_current_ka": 35.9798285727516
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WASF2B",
   "site_code": "WASF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 555,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.4940377272378,
   "three_phase_rms_break_current_ka": 25.1775481705055,
   "three_phase_dc_break_current_ka": 6.61490573580785,
   "three_phase_peak_break_current_ka": 42.2213358258386,
   "single_phase_initial_peak_current_ka": 60.608482677719,
   "single_phase_rms_break_current_ka": 23.8457560489208,
   "single_phase_dc_break_current_ka": 3.45929819707432,
   "single_phase_peak_break_current_ka": 37.1822898064984
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WATS1 M2",
   "site_code": "WATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 556,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.3057409294627,
   "three_phase_rms_break_current_ka": 9.57511147586214,
   "three_phase_dc_break_current_ka": 9.29957457452569,
   "three_phase_peak_break_current_ka": 22.8408270849242,
   "single_phase_initial_peak_current_ka": 34.7741125485977,
   "single_phase_rms_break_current_ka": 12.6312160658507,
   "single_phase_dc_break_current_ka": 11.2024385296375,
   "single_phase_peak_break_current_ka": 29.0656755992286
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WATS1 R2",
   "site_code": "WATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 557,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.4035845479271,
   "three_phase_rms_break_current_ka": 11.1109597784903,
   "three_phase_dc_break_current_ka": 6.0670405510346,
   "three_phase_peak_break_current_ka": 21.7803105607576,
   "single_phase_initial_peak_current_ka": 31.6087946721128,
   "single_phase_rms_break_current_ka": 12.5851125989885,
   "single_phase_dc_break_current_ka": 6.37938948794044,
   "single_phase_peak_break_current_ka": 24.1774264094225
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WATS2 MC3",
   "site_code": "WATS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 558,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.3984526954957,
   "three_phase_rms_break_current_ka": 25.5989594939253,
   "three_phase_dc_break_current_ka": 16.0418370583974,
   "three_phase_peak_break_current_ka": 52.244232757346,
   "single_phase_initial_peak_current_ka": 69.2326830192103,
   "single_phase_rms_break_current_ka": 26.83891625497,
   "single_phase_dc_break_current_ka": 13.9261605376996,
   "single_phase_peak_break_current_ka": 51.882119904874
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WATS2 MC4",
   "site_code": "WATS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 559,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.0770944946292,
   "three_phase_rms_break_current_ka": 24.5784843826887,
   "three_phase_dc_break_current_ka": 14.3265285281658,
   "three_phase_peak_break_current_ka": 49.0857544847395,
   "single_phase_initial_peak_current_ka": 66.4884095875491,
   "single_phase_rms_break_current_ka": 25.9560604963424,
   "single_phase_dc_break_current_ka": 12.6985404136081,
   "single_phase_peak_break_current_ka": 49.4059531933121
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WBOL2 MC2",
   "site_code": "WBOL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 562,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.6679280484247,
   "three_phase_rms_break_current_ka": 27.9047164095852,
   "three_phase_dc_break_current_ka": 15.1124138344392,
   "three_phase_peak_break_current_ka": 54.5756422350496,
   "single_phase_initial_peak_current_ka": 72.4928534133961,
   "single_phase_rms_break_current_ka": 28.1530812656257,
   "single_phase_dc_break_current_ka": 14.0528218348761,
   "single_phase_peak_break_current_ka": 53.8672911833159
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WBUR1 M2",
   "site_code": "WBUR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 563,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.3085122955327,
   "three_phase_rms_break_current_ka": 5.15615663993948,
   "three_phase_dc_break_current_ka": 5.84450435676576,
   "three_phase_peak_break_current_ka": 13.1364110066883,
   "single_phase_initial_peak_current_ka": 16.3904427840015,
   "single_phase_rms_break_current_ka": 5.92799338147513,
   "single_phase_dc_break_current_ka": 6.54693225988774,
   "single_phase_peak_break_current_ka": 14.9303808976278
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WBUR1 R1",
   "site_code": "WBUR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 565,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.7448968830423,
   "three_phase_rms_break_current_ka": 8.33545293817965,
   "three_phase_dc_break_current_ka": 7.02786423264851,
   "three_phase_peak_break_current_ka": 18.8159748263448,
   "single_phase_initial_peak_current_ka": 27.3547282588212,
   "single_phase_rms_break_current_ka": 10.1393656771277,
   "single_phase_dc_break_current_ka": 8.45854592173805,
   "single_phase_peak_break_current_ka": 22.7977743761923
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WBUR1 R2",
   "site_code": "WBUR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 564,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.3589735289633,
   "three_phase_rms_break_current_ka": 8.23165539509921,
   "three_phase_dc_break_current_ka": 6.99740538674101,
   "three_phase_peak_break_current_ka": 18.638724087272,
   "single_phase_initial_peak_current_ka": 27.0181663594785,
   "single_phase_rms_break_current_ka": 10.0485411239094,
   "single_phase_dc_break_current_ka": 8.4242451901006,
   "single_phase_peak_break_current_ka": 22.635028329597
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WBUR4 M3",
   "site_code": "WBUR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 566,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 102.066042005631,
   "three_phase_rms_break_current_ka": 37.062613828386,
   "three_phase_dc_break_current_ka": 28.3142963204972,
   "three_phase_peak_break_current_ka": 80.7287474535973,
   "single_phase_initial_peak_current_ka": 87.0610812938614,
   "single_phase_rms_break_current_ka": 33.0409336311399,
   "single_phase_dc_break_current_ka": 23.9327495320252,
   "single_phase_peak_break_current_ka": 70.6596859866526
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WBUR4 R3/4",
   "site_code": "WBUR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 567,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 120.459888295721,
   "three_phase_rms_break_current_ka": 43.2790880805615,
   "three_phase_dc_break_current_ka": 32.6041494658316,
   "three_phase_peak_break_current_ka": 93.8100227965015,
   "single_phase_initial_peak_current_ka": 108.53848982343,
   "single_phase_rms_break_current_ka": 40.9854752921154,
   "single_phase_dc_break_current_ka": 30.0862369063013,
   "single_phase_peak_break_current_ka": 88.0484519247183
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WEID1_BESS",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 560,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.9603872107625,
   "three_phase_rms_break_current_ka": 15.2371476210871,
   "three_phase_dc_break_current_ka": 8.4124087661644,
   "three_phase_peak_break_current_ka": 29.9609895837868,
   "single_phase_initial_peak_current_ka": 52.5287009732568,
   "single_phase_rms_break_current_ka": 19.5929479888167,
   "single_phase_dc_break_current_ka": 6.83920936317659,
   "single_phase_peak_break_current_ka": 34.5478221358318
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WELP1 M1",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 561,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.9957500208608,
   "three_phase_rms_break_current_ka": 15.8949662911034,
   "three_phase_dc_break_current_ka": 10.8813124892358,
   "three_phase_peak_break_current_ka": 33.3601893915774,
   "single_phase_initial_peak_current_ka": 46.2757496166687,
   "single_phase_rms_break_current_ka": 18.2030118108485,
   "single_phase_dc_break_current_ka": 10.1760824568148,
   "single_phase_peak_break_current_ka": 35.9190286357543
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WHAM1 M1",
   "site_code": "WHAM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 568,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.0663053488822,
   "three_phase_rms_break_current_ka": 10.1979932497834,
   "three_phase_dc_break_current_ka": 11.9277108558729,
   "three_phase_peak_break_current_ka": 26.3498512187059,
   "single_phase_initial_peak_current_ka": 34.7201012127581,
   "single_phase_rms_break_current_ka": 12.2903523135258,
   "single_phase_dc_break_current_ka": 13.415840468234,
   "single_phase_peak_break_current_ka": 30.7970233963658
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WHAM1 R1",
   "site_code": "WHAM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 569,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.8666047123363,
   "three_phase_rms_break_current_ka": 9.98729450542658,
   "three_phase_dc_break_current_ka": 11.1227342302803,
   "three_phase_peak_break_current_ka": 25.2469015712688,
   "single_phase_initial_peak_current_ka": 35.0623492518806,
   "single_phase_rms_break_current_ka": 12.6814462864287,
   "single_phase_dc_break_current_ka": 13.7040878745355,
   "single_phase_peak_break_current_ka": 31.6383612033089
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WHAM4 R1",
   "site_code": "WHAM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 570,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 116.074689481072,
   "three_phase_rms_break_current_ka": 40.3989186374438,
   "three_phase_dc_break_current_ka": 28.8535692702904,
   "three_phase_peak_break_current_ka": 85.9862679125706,
   "single_phase_initial_peak_current_ka": 118.496311483814,
   "single_phase_rms_break_current_ka": 46.02887688265,
   "single_phase_dc_break_current_ka": 24.2500981360148,
   "single_phase_peak_break_current_ka": 89.3447600842598
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WHGA2 MC4",
   "site_code": "WHGA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 597,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.9876968660428,
   "three_phase_rms_break_current_ka": 26.3620465680518,
   "three_phase_dc_break_current_ka": 15.4344364364383,
   "three_phase_peak_break_current_ka": 52.7160002248883,
   "single_phase_initial_peak_current_ka": 67.620122231515,
   "single_phase_rms_break_current_ka": 26.4570636234302,
   "single_phase_dc_break_current_ka": 12.5006721390089,
   "single_phase_peak_break_current_ka": 49.9166103358318
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WHSO2 M1",
   "site_code": "WHSO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 598,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.1565252343962,
   "three_phase_rms_break_current_ka": 28.0756805016756,
   "three_phase_dc_break_current_ka": 21.2322205349199,
   "three_phase_peak_break_current_ka": 60.9372286732434,
   "single_phase_initial_peak_current_ka": 91.2898477672549,
   "single_phase_rms_break_current_ka": 33.4944835259471,
   "single_phase_dc_break_current_ka": 22.8777824811509,
   "single_phase_peak_break_current_ka": 70.2461353482275
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WIBA2 MC1",
   "site_code": "WIBA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 612,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.4561761297348,
   "three_phase_rms_break_current_ka": 22.6062797741732,
   "three_phase_dc_break_current_ka": 12.9434005972584,
   "three_phase_peak_break_current_ka": 44.9135080486948,
   "single_phase_initial_peak_current_ka": 65.0081423364725,
   "single_phase_rms_break_current_ka": 25.9740403262402,
   "single_phase_dc_break_current_ka": 10.6669472449691,
   "single_phase_peak_break_current_ka": 47.3997873439638
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WIEN1 M3",
   "site_code": "WIEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 599,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.1032679679106,
   "three_phase_rms_break_current_ka": 9.59204228351493,
   "three_phase_dc_break_current_ka": 9.09369384958377,
   "three_phase_peak_break_current_ka": 22.6588901377868,
   "single_phase_initial_peak_current_ka": 34.4492899487495,
   "single_phase_rms_break_current_ka": 12.395647623505,
   "single_phase_dc_break_current_ka": 11.0477085570459,
   "single_phase_peak_break_current_ka": 28.5778015406045
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WILE4 R2",
   "site_code": "WILE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 604,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 101.56315276042,
   "three_phase_rms_break_current_ka": 38.3070964275648,
   "three_phase_dc_break_current_ka": 26.767063276779,
   "three_phase_peak_break_current_ka": 80.9414785797752,
   "single_phase_initial_peak_current_ka": 83.1344139039329,
   "single_phase_rms_break_current_ka": 33.370976529104,
   "single_phase_dc_break_current_ka": 20.5169006356582,
   "single_phase_peak_break_current_ka": 67.7105882327514
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WILL1 M1",
   "site_code": "WILL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 602,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.0965883379629,
   "three_phase_rms_break_current_ka": 15.0300188926537,
   "three_phase_dc_break_current_ka": 14.6132297865294,
   "three_phase_peak_break_current_ka": 35.8688863472442,
   "single_phase_initial_peak_current_ka": 46.6678233647485,
   "single_phase_rms_break_current_ka": 17.8943259651943,
   "single_phase_dc_break_current_ka": 15.9098281220605,
   "single_phase_peak_break_current_ka": 41.2162265915633
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WILL1 R2",
   "site_code": "WILL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 603,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.9588000464406,
   "three_phase_rms_break_current_ka": 12.5188516623451,
   "three_phase_dc_break_current_ka": 13.5174834725212,
   "three_phase_peak_break_current_ka": 31.2218132787466,
   "single_phase_initial_peak_current_ka": 39.473426495489,
   "single_phase_rms_break_current_ka": 14.8047104554906,
   "single_phase_dc_break_current_ka": 15.0618763854043,
   "single_phase_peak_break_current_ka": 35.9988986985659
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WILT2A",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 605,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.6274155336529,
   "three_phase_rms_break_current_ka": 19.8439798181842,
   "three_phase_dc_break_current_ka": 9.71222076454053,
   "three_phase_peak_break_current_ka": 37.7758461548747,
   "single_phase_initial_peak_current_ka": 62.037823196051,
   "single_phase_rms_break_current_ka": 22.9943723484939,
   "single_phase_dc_break_current_ka": 9.8718334574591,
   "single_phase_peak_break_current_ka": 42.390786690956
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WILT2B",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 607,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.6162243432649,
   "three_phase_rms_break_current_ka": 19.8409517248471,
   "three_phase_dc_break_current_ka": 9.70171155689333,
   "three_phase_peak_break_current_ka": 37.761054576562,
   "single_phase_initial_peak_current_ka": 62.0234723546302,
   "single_phase_rms_break_current_ka": 22.9909572439888,
   "single_phase_dc_break_current_ka": 9.85358576432023,
   "single_phase_peak_break_current_ka": 42.3677093107092
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WILT2C",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 606,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.2991869113355,
   "three_phase_rms_break_current_ka": 20.040193629762,
   "three_phase_dc_break_current_ka": 10.1908528894157,
   "three_phase_peak_break_current_ka": 38.531966513208,
   "single_phase_initial_peak_current_ka": 62.2437378536418,
   "single_phase_rms_break_current_ka": 23.0545234597912,
   "single_phase_dc_break_current_ka": 9.8838907009396,
   "single_phase_peak_break_current_ka": 42.487910451825
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WILT2D",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 608,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.3110933720299,
   "three_phase_rms_break_current_ka": 20.0433177308996,
   "three_phase_dc_break_current_ka": 10.2034572684934,
   "three_phase_peak_break_current_ka": 38.5489890384848,
   "single_phase_initial_peak_current_ka": 62.259774299884,
   "single_phase_rms_break_current_ka": 23.0581389628678,
   "single_phase_dc_break_current_ka": 9.9160485310656,
   "single_phase_peak_break_current_ka": 42.5251813754367
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WIMB1 M5",
   "site_code": "WIMB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 610,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.2046598287933,
   "three_phase_rms_break_current_ka": 9.83017928963861,
   "three_phase_dc_break_current_ka": 5.73885552116004,
   "three_phase_peak_break_current_ka": 19.6408283931261,
   "single_phase_initial_peak_current_ka": 29.8955244192322,
   "single_phase_rms_break_current_ka": 12.0175904672336,
   "single_phase_dc_break_current_ka": 6.35911591501913,
   "single_phase_peak_break_current_ka": 23.3545553408265
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WIMB1 M6",
   "site_code": "WIMB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 609,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.2821424694644,
   "three_phase_rms_break_current_ka": 35.7527571015128,
   "three_phase_dc_break_current_ka": 30.7221952526826,
   "three_phase_peak_break_current_ka": 81.284229237873,
   "single_phase_initial_peak_current_ka": 123.620137182902,
   "single_phase_rms_break_current_ka": 46.031109867359,
   "single_phase_dc_break_current_ka": 37.6482527291293,
   "single_phase_peak_break_current_ka": 102.746072594634
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WIMB4 RB2",
   "site_code": "WIMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 611,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.2425696142876,
   "three_phase_rms_break_current_ka": 34.4102040773942,
   "three_phase_dc_break_current_ka": 32.7565250939191,
   "three_phase_peak_break_current_ka": 81.4199023841961,
   "single_phase_initial_peak_current_ka": 115.393806094766,
   "single_phase_rms_break_current_ka": 43.7890147051773,
   "single_phase_dc_break_current_ka": 35.9169212963922,
   "single_phase_peak_break_current_ka": 97.8439397754089
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WISD1 M1",
   "site_code": "WISD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 600,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.1176638250773,
   "three_phase_rms_break_current_ka": 13.5559086196782,
   "three_phase_dc_break_current_ka": 13.5160537385828,
   "three_phase_peak_break_current_ka": 32.6870035588221,
   "single_phase_initial_peak_current_ka": 48.6549522940032,
   "single_phase_rms_break_current_ka": 17.5009771686062,
   "single_phase_dc_break_current_ka": 15.4392000524569,
   "single_phase_peak_break_current_ka": 40.1893193190817
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WISD2 M1",
   "site_code": "WISD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 601,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.0900874275303,
   "three_phase_rms_break_current_ka": 20.9553958003042,
   "three_phase_dc_break_current_ka": 20.2727575045827,
   "three_phase_peak_break_current_ka": 49.9081624502691,
   "single_phase_initial_peak_current_ka": 69.6183584333304,
   "single_phase_rms_break_current_ka": 25.6740153831654,
   "single_phase_dc_break_current_ka": 22.8811032581894,
   "single_phase_peak_break_current_ka": 59.1896440136373
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WMEL1 M1",
   "site_code": "WMEL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 571,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.0787209653192,
   "three_phase_rms_break_current_ka": 14.3666742129205,
   "three_phase_dc_break_current_ka": 12.0830061686678,
   "three_phase_peak_break_current_ka": 32.4005516867758,
   "single_phase_initial_peak_current_ka": 49.238511079057,
   "single_phase_rms_break_current_ka": 18.2022908725127,
   "single_phase_dc_break_current_ka": 13.9143563625017,
   "single_phase_peak_break_current_ka": 39.6562829806692
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WMEL1 M3",
   "site_code": "WMEL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 572,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.1571609023823,
   "three_phase_rms_break_current_ka": 13.9570642948213,
   "three_phase_dc_break_current_ka": 12.3540330001295,
   "three_phase_peak_break_current_ka": 32.0923026167791,
   "single_phase_initial_peak_current_ka": 50.2930652452888,
   "single_phase_rms_break_current_ka": 18.501172954726,
   "single_phase_dc_break_current_ka": 14.7102601753879,
   "single_phase_peak_break_current_ka": 40.8748698877718
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WMEL2 MC4",
   "site_code": "WMEL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 573,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.4903226162333,
   "three_phase_rms_break_current_ka": 29.0088416351848,
   "three_phase_dc_break_current_ka": 14.668441497679,
   "three_phase_peak_break_current_ka": 55.6931387668906,
   "single_phase_initial_peak_current_ka": 75.5643247706641,
   "single_phase_rms_break_current_ka": 29.707901034361,
   "single_phase_dc_break_current_ka": 12.2275076525259,
   "single_phase_peak_break_current_ka": 54.2408242049569
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WTHU4A",
   "site_code": "WTHU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 574,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 93.9290750462563,
   "three_phase_rms_break_current_ka": 32.7585677936905,
   "three_phase_dc_break_current_ka": 9.32282921482633,
   "three_phase_peak_break_current_ka": 55.6504400725819,
   "single_phase_initial_peak_current_ka": 75.5782322833928,
   "single_phase_rms_break_current_ka": 29.6346629010293,
   "single_phase_dc_break_current_ka": 5.14672698503757,
   "single_phase_peak_break_current_ka": 47.0564691760281
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WTHU4B",
   "site_code": "WTHU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 575,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 93.9290750462569,
   "three_phase_rms_break_current_ka": 32.7585677936906,
   "three_phase_dc_break_current_ka": 9.32282921482624,
   "three_phase_peak_break_current_ka": 55.6504400725819,
   "single_phase_initial_peak_current_ka": 77.2586787056703,
   "single_phase_rms_break_current_ka": 30.2715190748684,
   "single_phase_dc_break_current_ka": 5.26116203713061,
   "single_phase_peak_break_current_ka": 48.0715548664454
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1 MB4",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 577,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.0882255842952,
   "three_phase_rms_break_current_ka": 10.7300385936429,
   "three_phase_dc_break_current_ka": 12.4260958220939,
   "three_phase_peak_break_current_ka": 27.6006619260104,
   "single_phase_initial_peak_current_ka": 36.8102541132602,
   "single_phase_rms_break_current_ka": 13.4401254476544,
   "single_phase_dc_break_current_ka": 14.871767100914,
   "single_phase_peak_break_current_ka": 33.8789747889826
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1 RB3",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 576,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.7910790482473,
   "three_phase_rms_break_current_ka": 10.5300077248667,
   "three_phase_dc_break_current_ka": 11.9409266671199,
   "three_phase_peak_break_current_ka": 26.8326064035199,
   "single_phase_initial_peak_current_ka": 38.1063097599904,
   "single_phase_rms_break_current_ka": 13.902958586367,
   "single_phase_dc_break_current_ka": 14.9765680014198,
   "single_phase_peak_break_current_ka": 34.6383205913715
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1A",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 578,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.8371449116063,
   "three_phase_rms_break_current_ka": 10.4112687923922,
   "three_phase_dc_break_current_ka": 7.36241586992287,
   "three_phase_peak_break_current_ka": 22.0861733976357,
   "single_phase_initial_peak_current_ka": 36.3761333967702,
   "single_phase_rms_break_current_ka": 13.2372766911488,
   "single_phase_dc_break_current_ka": 7.9450029869445,
   "single_phase_peak_break_current_ka": 26.6653392124524
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1B",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 579,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.9600831067237,
   "three_phase_rms_break_current_ka": 10.4169291325855,
   "three_phase_dc_break_current_ka": 7.99646180686741,
   "three_phase_peak_break_current_ka": 22.7282242644492,
   "single_phase_initial_peak_current_ka": 36.5799284733432,
   "single_phase_rms_break_current_ka": 13.248795097789,
   "single_phase_dc_break_current_ka": 8.81470190810618,
   "single_phase_peak_break_current_ka": 27.5513276205015
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1C",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 580,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.2299073514833,
   "three_phase_rms_break_current_ka": 9.99010609401758,
   "three_phase_dc_break_current_ka": 6.41324161322872,
   "three_phase_peak_break_current_ka": 20.5413851409345,
   "single_phase_initial_peak_current_ka": 37.0466893714333,
   "single_phase_rms_break_current_ka": 13.4587666317904,
   "single_phase_dc_break_current_ka": 6.54783736909895,
   "single_phase_peak_break_current_ka": 25.5814076725914
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1D",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 581,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.8690670237584,
   "three_phase_rms_break_current_ka": 9.68206837959253,
   "three_phase_dc_break_current_ka": 4.42186419633195,
   "three_phase_peak_break_current_ka": 18.1143766105754,
   "single_phase_initial_peak_current_ka": 34.1611481067535,
   "single_phase_rms_break_current_ka": 12.7018057555248,
   "single_phase_dc_break_current_ka": 3.69352978617613,
   "single_phase_peak_break_current_ka": 21.656595752268
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1E",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 582,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.6384076005976,
   "three_phase_rms_break_current_ka": 10.0799854155679,
   "three_phase_dc_break_current_ka": 5.99624270137842,
   "three_phase_peak_break_current_ka": 20.2514947845975,
   "single_phase_initial_peak_current_ka": 33.8713419032577,
   "single_phase_rms_break_current_ka": 12.7766938529937,
   "single_phase_dc_break_current_ka": 3.54789065237034,
   "single_phase_peak_break_current_ka": 21.616864381563
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1F",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 583,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.9771614669288,
   "three_phase_rms_break_current_ka": 10.4193265134988,
   "three_phase_dc_break_current_ka": 8.04384678287178,
   "three_phase_peak_break_current_ka": 22.7789996490553,
   "single_phase_initial_peak_current_ka": 36.5787581139769,
   "single_phase_rms_break_current_ka": 13.2536468679211,
   "single_phase_dc_break_current_ka": 8.70463178997044,
   "single_phase_peak_break_current_ka": 27.4481189414881
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1G",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 584,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.8683537068379,
   "three_phase_rms_break_current_ka": 9.68185488434043,
   "three_phase_dc_break_current_ka": 4.42157679524404,
   "three_phase_peak_break_current_ka": 18.1137872816065,
   "single_phase_initial_peak_current_ka": 34.1600753561341,
   "single_phase_rms_break_current_ka": 12.7014382283401,
   "single_phase_dc_break_current_ka": 3.6932705972237,
   "single_phase_peak_break_current_ka": 21.6558168013863
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1H",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 585,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.6472771750914,
   "three_phase_rms_break_current_ka": 10.0822742566568,
   "three_phase_dc_break_current_ka": 6.00825965745004,
   "three_phase_peak_break_current_ka": 20.2667486507792,
   "single_phase_initial_peak_current_ka": 33.889825800269,
   "single_phase_rms_break_current_ka": 12.7798604044178,
   "single_phase_dc_break_current_ka": 3.5854013184012,
   "single_phase_peak_break_current_ka": 21.6588532275638
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1J",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 586,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.9888801276828,
   "three_phase_rms_break_current_ka": 10.4222569289041,
   "three_phase_dc_break_current_ka": 8.06436805193688,
   "three_phase_peak_break_current_ka": 22.80366515133,
   "single_phase_initial_peak_current_ka": 36.6032211641567,
   "single_phase_rms_break_current_ka": 13.2577105455689,
   "single_phase_dc_break_current_ka": 8.77863585931613,
   "single_phase_peak_break_current_ka": 27.5278699188765
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1K",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 587,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.0962402722771,
   "three_phase_rms_break_current_ka": 9.99675515348652,
   "three_phase_dc_break_current_ka": 5.71590170483639,
   "three_phase_peak_break_current_ka": 19.8534484226202,
   "single_phase_initial_peak_current_ka": 36.3388683887767,
   "single_phase_rms_break_current_ka": 13.4324369588401,
   "single_phase_dc_break_current_ka": 4.43876002481809,
   "single_phase_peak_break_current_ka": 23.4350945477314
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1L",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 588,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.8398896049519,
   "three_phase_rms_break_current_ka": 10.410998874195,
   "three_phase_dc_break_current_ka": 7.4354026350666,
   "three_phase_peak_break_current_ka": 22.1587784408043,
   "single_phase_initial_peak_current_ka": 36.3857286110618,
   "single_phase_rms_break_current_ka": 13.2377674130253,
   "single_phase_dc_break_current_ka": 8.01074618917159,
   "single_phase_peak_break_current_ka": 26.7317764002126
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1M",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 589,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.6037237541691,
   "three_phase_rms_break_current_ka": 10.0949982128685,
   "three_phase_dc_break_current_ka": 6.754041809882,
   "three_phase_peak_break_current_ka": 21.0305251946528,
   "single_phase_initial_peak_current_ka": 37.7616062030977,
   "single_phase_rms_break_current_ka": 13.6209843791644,
   "single_phase_dc_break_current_ka": 7.80335916693625,
   "single_phase_peak_break_current_ka": 27.0663400088226
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1N",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 590,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.5616523549571,
   "three_phase_rms_break_current_ka": 10.0890117463407,
   "three_phase_dc_break_current_ka": 6.63174601757177,
   "three_phase_peak_break_current_ka": 20.8997632601883,
   "single_phase_initial_peak_current_ka": 37.6852343372276,
   "single_phase_rms_break_current_ka": 13.6108579929275,
   "single_phase_dc_break_current_ka": 7.59513462292661,
   "single_phase_peak_break_current_ka": 26.8437945920589
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1P",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 591,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.5306731490157,
   "three_phase_rms_break_current_ka": 10.0858396007019,
   "three_phase_dc_break_current_ka": 6.53337870708746,
   "three_phase_peak_break_current_ka": 20.7969098583197,
   "single_phase_initial_peak_current_ka": 37.4008009594801,
   "single_phase_rms_break_current_ka": 13.6023565239754,
   "single_phase_dc_break_current_ka": 6.65578977725903,
   "single_phase_peak_break_current_ka": 25.8924268536992
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY1Q",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 592,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.7667107917911,
   "three_phase_rms_break_current_ka": 10.4041116926961,
   "three_phase_dc_break_current_ka": 7.14224734074195,
   "three_phase_peak_break_current_ka": 21.8558832009973,
   "single_phase_initial_peak_current_ka": 35.9910095379291,
   "single_phase_rms_break_current_ka": 13.2264296348689,
   "single_phase_dc_break_current_ka": 6.44827205883779,
   "single_phase_peak_break_current_ka": 25.1532682302429
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY2 M1",
   "site_code": "WWEY",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 593,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.5227031462538,
   "three_phase_rms_break_current_ka": 25.9854299642705,
   "three_phase_dc_break_current_ka": 18.5744502478195,
   "three_phase_peak_break_current_ka": 55.3233977273871,
   "single_phase_initial_peak_current_ka": 71.4640541389661,
   "single_phase_rms_break_current_ka": 27.1923368927062,
   "single_phase_dc_break_current_ka": 17.5186654351884,
   "single_phase_peak_break_current_ka": 55.9744370614718
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY2 R2",
   "site_code": "WWEY",
   "voltage_kv": 275.0,
   "source_sheet": "D3.1",
   "source_row": 594,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.9930556029161,
   "three_phase_rms_break_current_ka": 26.6942498140268,
   "three_phase_dc_break_current_ka": 17.224301697797,
   "three_phase_peak_break_current_ka": 54.9756718221692,
   "single_phase_initial_peak_current_ka": 73.6502975346405,
   "single_phase_rms_break_current_ka": 28.1726596725589,
   "single_phase_dc_break_current_ka": 17.2888031332244,
   "single_phase_peak_break_current_ka": 57.1309605302788
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY4A",
   "site_code": "WWEY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 596,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.6321354032611,
   "three_phase_rms_break_current_ka": 18.4948547537368,
   "three_phase_dc_break_current_ka": 6.62060787157884,
   "three_phase_peak_break_current_ka": 32.7762822984339,
   "single_phase_initial_peak_current_ka": 45.5613576151191,
   "single_phase_rms_break_current_ka": 17.4510205431458,
   "single_phase_dc_break_current_ka": 6.49710316384867,
   "single_phase_peak_break_current_ka": 31.1765730932169
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WWEY4B",
   "site_code": "WWEY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 595,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.1981561478767,
   "three_phase_rms_break_current_ka": 18.6829769211875,
   "three_phase_dc_break_current_ka": 6.78067777269131,
   "three_phase_peak_break_current_ka": 33.2023971201382,
   "single_phase_initial_peak_current_ka": 45.5128123674828,
   "single_phase_rms_break_current_ka": 17.4945734992786,
   "single_phase_dc_break_current_ka": 6.65384140898427,
   "single_phase_peak_break_current_ka": 31.394904519597
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WYLF1 M2",
   "site_code": "WYLF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 613,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.9583406844729,
   "three_phase_rms_break_current_ka": 9.66071658691047,
   "three_phase_dc_break_current_ka": 9.5791968727961,
   "three_phase_peak_break_current_ka": 23.2415132922476,
   "single_phase_initial_peak_current_ka": 33.3091586871844,
   "single_phase_rms_break_current_ka": 12.2586603932739,
   "single_phase_dc_break_current_ka": 10.6706744147626,
   "single_phase_peak_break_current_ka": 28.0070381994564
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WYLF4 R1",
   "site_code": "WYLF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 614,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.0490509417318,
   "three_phase_rms_break_current_ka": 17.7666662832287,
   "three_phase_dc_break_current_ka": 12.2501365458893,
   "three_phase_peak_break_current_ka": 37.3759969617882,
   "single_phase_initial_peak_current_ka": 36.8005734185876,
   "single_phase_rms_break_current_ka": 14.3626278308184,
   "single_phase_dc_break_current_ka": 6.98971294827204,
   "single_phase_peak_break_current_ka": 27.3015360179327
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WYMO1 M1",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 615,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.9528266985488,
   "three_phase_rms_break_current_ka": 17.7383731479994,
   "three_phase_dc_break_current_ka": 12.9159624392826,
   "three_phase_peak_break_current_ka": 38.0018103196181,
   "single_phase_initial_peak_current_ka": 57.1849124900569,
   "single_phase_rms_break_current_ka": 22.5767203363035,
   "single_phase_dc_break_current_ka": 15.4876534743391,
   "single_phase_peak_break_current_ka": 47.4159575678439
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WYMO1A",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 616,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.5859029134133,
   "three_phase_rms_break_current_ka": 17.4175520778397,
   "three_phase_dc_break_current_ka": 8.74734419254179,
   "three_phase_peak_break_current_ka": 33.3794825643623,
   "single_phase_initial_peak_current_ka": 56.0382161813075,
   "single_phase_rms_break_current_ka": 22.2869399863227,
   "single_phase_dc_break_current_ka": 8.20555972316756,
   "single_phase_peak_break_current_ka": 39.7240525156204
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WYMO1B",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 617,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.6222969452335,
   "three_phase_rms_break_current_ka": 17.424135774577,
   "three_phase_dc_break_current_ka": 8.85693750260035,
   "three_phase_peak_break_current_ka": 33.4983866276373,
   "single_phase_initial_peak_current_ka": 56.1754977711315,
   "single_phase_rms_break_current_ka": 22.302788716865,
   "single_phase_dc_break_current_ka": 8.52870545350345,
   "single_phase_peak_break_current_ka": 40.0696117356356
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WYMO1E",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 618,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.6467693240206,
   "three_phase_rms_break_current_ka": 17.4222307018938,
   "three_phase_dc_break_current_ka": 9.07760740012487,
   "three_phase_peak_break_current_ka": 33.716362345536,
   "single_phase_initial_peak_current_ka": 56.4232737805863,
   "single_phase_rms_break_current_ka": 22.3185262461503,
   "single_phase_dc_break_current_ka": 9.24832659323137,
   "single_phase_peak_break_current_ka": 40.8114891027169
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WYMO1F",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.1",
   "source_row": 619,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.6497457191121,
   "three_phase_rms_break_current_ka": 17.4230400423203,
   "three_phase_dc_break_current_ka": 9.0808889171727,
   "three_phase_peak_break_current_ka": 33.7207884427916,
   "single_phase_initial_peak_current_ka": 56.4307727688934,
   "single_phase_rms_break_current_ka": 22.3198865750383,
   "single_phase_dc_break_current_ka": 9.25979228427536,
   "single_phase_peak_break_current_ka": 40.8248785893237
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WYMO4 R1",
   "site_code": "WYMO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.1",
   "source_row": 620,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 115.821327097768,
   "three_phase_rms_break_current_ka": 42.021825626932,
   "three_phase_dc_break_current_ka": 26.7445076106313,
   "three_phase_peak_break_current_ka": 86.1723433279157,
   "single_phase_initial_peak_current_ka": 98.5181746172125,
   "single_phase_rms_break_current_ka": 38.0143047382603,
   "single_phase_dc_break_current_ka": 20.3480424400355,
   "single_phase_peak_break_current_ka": 74.108387765067
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ABHA1 M2",
   "site_code": "ABHA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 7,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.3989456184783,
   "three_phase_rms_break_current_ka": 14.4556077394295,
   "three_phase_dc_break_current_ka": 8.17172815593521,
   "three_phase_peak_break_current_ka": 28.6150446733819,
   "single_phase_initial_peak_current_ka": 37.6194919805257,
   "single_phase_rms_break_current_ka": 15.6694967954651,
   "single_phase_dc_break_current_ka": 8.14771766760309,
   "single_phase_peak_break_current_ka": 30.3077325513115
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ABHA1 R1",
   "site_code": "ABHA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 6,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.7359878930667,
   "three_phase_rms_break_current_ka": 12.9348192372977,
   "three_phase_dc_break_current_ka": 8.12464185753556,
   "three_phase_peak_break_current_ka": 26.4172386497664,
   "single_phase_initial_peak_current_ka": 33.8889946674237,
   "single_phase_rms_break_current_ka": 14.005575427837,
   "single_phase_dc_break_current_ka": 8.10002410572262,
   "single_phase_peak_break_current_ka": 27.906898824609
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ABHA4A",
   "site_code": "ABHA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 9,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.4278791618729,
   "three_phase_rms_break_current_ka": 16.1012124772527,
   "three_phase_dc_break_current_ka": 4.24016715997857,
   "three_phase_peak_break_current_ka": 27.0107202159602,
   "single_phase_initial_peak_current_ka": 38.5483766424857,
   "single_phase_rms_break_current_ka": 15.0500594078771,
   "single_phase_dc_break_current_ka": 2.67281691666608,
   "single_phase_peak_break_current_ka": 23.9568150458067
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ABHA4B",
   "site_code": "ABHA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 8,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.4695856440778,
   "three_phase_rms_break_current_ka": 16.1095738392869,
   "three_phase_dc_break_current_ka": 4.25650071102537,
   "three_phase_peak_break_current_ka": 27.0388785185957,
   "single_phase_initial_peak_current_ka": 38.5829081012511,
   "single_phase_rms_break_current_ka": 15.0589871716655,
   "single_phase_dc_break_current_ka": 2.68504004791738,
   "single_phase_peak_break_current_ka": 23.9816639416892
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ABTH1 M1",
   "site_code": "ABTH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 3,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.2636931991535,
   "three_phase_rms_break_current_ka": 10.2106926684463,
   "three_phase_dc_break_current_ka": 5.98586684904168,
   "three_phase_peak_break_current_ka": 20.425966901982,
   "single_phase_initial_peak_current_ka": 25.9915341904412,
   "single_phase_rms_break_current_ka": 10.3255793721234,
   "single_phase_dc_break_current_ka": 6.11286478526147,
   "single_phase_peak_break_current_ka": 20.7154391726782
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ABTH1 R1",
   "site_code": "ABTH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 4,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.4044337451348,
   "three_phase_rms_break_current_ka": 12.6021060926012,
   "three_phase_dc_break_current_ka": 7.56350055440582,
   "three_phase_peak_break_current_ka": 25.3855699050271,
   "single_phase_initial_peak_current_ka": 32.819822859328,
   "single_phase_rms_break_current_ka": 12.9092067899365,
   "single_phase_dc_break_current_ka": 7.69307547379442,
   "single_phase_peak_break_current_ka": 25.9494507956014
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ABTH2 M1",
   "site_code": "ABTH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 5,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.5330111753119,
   "three_phase_rms_break_current_ka": 25.0052190814378,
   "three_phase_dc_break_current_ka": 13.1538713749147,
   "three_phase_peak_break_current_ka": 48.5165913299945,
   "single_phase_initial_peak_current_ka": 60.1866069921696,
   "single_phase_rms_break_current_ka": 23.8381909895957,
   "single_phase_dc_break_current_ka": 9.68254131769615,
   "single_phase_peak_break_current_ka": 43.3948343176226
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ALDW2 MC3",
   "site_code": "ALDW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 10,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.2297950243871,
   "three_phase_rms_break_current_ka": 23.8951711350243,
   "three_phase_dc_break_current_ka": 10.1366130965035,
   "three_phase_peak_break_current_ka": 43.929488190881,
   "single_phase_initial_peak_current_ka": 62.5424528290699,
   "single_phase_rms_break_current_ka": 24.7190328704168,
   "single_phase_dc_break_current_ka": 9.9250661916176,
   "single_phase_peak_break_current_ka": 44.8830577257074
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ALVE1 M1",
   "site_code": "ALVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 11,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.2151649034509,
   "three_phase_rms_break_current_ka": 13.8987111658071,
   "three_phase_dc_break_current_ka": 10.0828898747592,
   "three_phase_peak_break_current_ka": 29.73863570495,
   "single_phase_initial_peak_current_ka": 41.5557373451487,
   "single_phase_rms_break_current_ka": 16.3708796710562,
   "single_phase_dc_break_current_ka": 10.6514900444178,
   "single_phase_peak_break_current_ka": 33.8034101032035
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ALVE1A",
   "site_code": "ALVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 12,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.5092304608343,
   "three_phase_rms_break_current_ka": 8.71100844175116,
   "three_phase_dc_break_current_ka": 0.0618739457648491,
   "three_phase_peak_break_current_ka": 12.3811002260359,
   "single_phase_initial_peak_current_ka": 16.7849696464161,
   "single_phase_rms_break_current_ka": 7.84098953936189,
   "single_phase_dc_break_current_ka": 0.0214173533523126,
   "single_phase_peak_break_current_ka": 11.1102511023435
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "AMEM1 R1",
   "site_code": "AMEM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 13,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.7190699576698,
   "three_phase_rms_break_current_ka": 14.1705351335702,
   "three_phase_dc_break_current_ka": 13.8392938617808,
   "three_phase_peak_break_current_ka": 33.8794568337603,
   "single_phase_initial_peak_current_ka": 49.0178685331891,
   "single_phase_rms_break_current_ka": 17.9181409077558,
   "single_phase_dc_break_current_ka": 16.8006316412284,
   "single_phase_peak_break_current_ka": 42.1407095254888
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "AMEM4 M",
   "site_code": "AMEM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 14,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.6361151269337,
   "three_phase_rms_break_current_ka": 19.3009671514078,
   "three_phase_dc_break_current_ka": 4.61639522394122,
   "three_phase_peak_break_current_ka": 31.9120847363797,
   "single_phase_initial_peak_current_ka": 43.8881687678445,
   "single_phase_rms_break_current_ka": 17.351343897694,
   "single_phase_dc_break_current_ka": 3.79637831302113,
   "single_phase_peak_break_current_ka": 28.3348841785396
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "AMEM4 R",
   "site_code": "AMEM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 15,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.61949866411,
   "three_phase_rms_break_current_ka": 20.5672121272081,
   "three_phase_dc_break_current_ka": 11.1322954247501,
   "three_phase_peak_break_current_ka": 40.2187257552521,
   "single_phase_initial_peak_current_ka": 46.1423865927506,
   "single_phase_rms_break_current_ka": 18.1594463799755,
   "single_phase_dc_break_current_ka": 8.76170279537111,
   "single_phase_peak_break_current_ka": 34.4430381511194
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "AXMI1 R1",
   "site_code": "AXMI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 16,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.6104346184853,
   "three_phase_rms_break_current_ka": 10.2833864313785,
   "three_phase_dc_break_current_ka": 9.19048664152408,
   "three_phase_peak_break_current_ka": 23.7333911999031,
   "single_phase_initial_peak_current_ka": 34.4853305570444,
   "single_phase_rms_break_current_ka": 12.8050096155165,
   "single_phase_dc_break_current_ka": 10.4044346575156,
   "single_phase_peak_break_current_ka": 28.5134529220969
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "AXMI4 MC2",
   "site_code": "AXMI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 17,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.4117775396149,
   "three_phase_rms_break_current_ka": 16.1036775568015,
   "three_phase_dc_break_current_ka": 8.92693100588489,
   "three_phase_peak_break_current_ka": 31.7009702107967,
   "single_phase_initial_peak_current_ka": 35.394982382367,
   "single_phase_rms_break_current_ka": 13.8020431775401,
   "single_phase_dc_break_current_ka": 6.85579618638533,
   "single_phase_peak_break_current_ka": 26.3748328365216
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BAGB2 R1",
   "site_code": "BAGB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 18,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.9122520323533,
   "three_phase_rms_break_current_ka": 16.3526851849489,
   "three_phase_dc_break_current_ka": 9.64173191147461,
   "three_phase_peak_break_current_ka": 32.767921081247,
   "single_phase_initial_peak_current_ka": 45.5804588612467,
   "single_phase_rms_break_current_ka": 17.5180647823696,
   "single_phase_dc_break_current_ka": 10.9279943992725,
   "single_phase_peak_break_current_ka": 35.70227920103
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BARK1 M5",
   "site_code": "BARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 19,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.5459197972301,
   "three_phase_rms_break_current_ka": 9.68016254959205,
   "three_phase_dc_break_current_ka": 10.4700213562784,
   "three_phase_peak_break_current_ka": 24.1598385198876,
   "single_phase_initial_peak_current_ka": 36.5338529379994,
   "single_phase_rms_break_current_ka": 12.9373770617415,
   "single_phase_dc_break_current_ka": 13.3532067056231,
   "single_phase_peak_break_current_ka": 31.6494208078724
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BARK2 M1",
   "site_code": "BARK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 20,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.4070024203553,
   "three_phase_rms_break_current_ka": 18.0621910936814,
   "three_phase_dc_break_current_ka": 13.9422225213946,
   "three_phase_peak_break_current_ka": 39.4860181322535,
   "single_phase_initial_peak_current_ka": 50.1651224375973,
   "single_phase_rms_break_current_ka": 18.9357943873022,
   "single_phase_dc_break_current_ka": 14.3092162066303,
   "single_phase_peak_break_current_ka": 41.0884734434614
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BARK2 M2",
   "site_code": "BARK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 21,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.3622643265938,
   "three_phase_rms_break_current_ka": 17.9805327367525,
   "three_phase_dc_break_current_ka": 13.9665795885715,
   "three_phase_peak_break_current_ka": 39.3948928435803,
   "single_phase_initial_peak_current_ka": 51.9742112745246,
   "single_phase_rms_break_current_ka": 19.6113409567467,
   "single_phase_dc_break_current_ka": 14.4916186282079,
   "single_phase_peak_break_current_ka": 42.226242985562
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BARK4 M1",
   "site_code": "BARK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 22,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 132.881080830475,
   "three_phase_rms_break_current_ka": 46.0051991792425,
   "three_phase_dc_break_current_ka": 33.225628401273,
   "three_phase_peak_break_current_ka": 98.2868050202333,
   "single_phase_initial_peak_current_ka": 123.368657947297,
   "single_phase_rms_break_current_ka": 47.6869271614952,
   "single_phase_dc_break_current_ka": 23.8542961470351,
   "single_phase_peak_break_current_ka": 91.2937952867195
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BEDD1 BEGI1 M2",
   "site_code": "BEDD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 28,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.9450905314194,
   "three_phase_rms_break_current_ka": 12.0407439255258,
   "three_phase_dc_break_current_ka": 11.7600201611869,
   "three_phase_peak_break_current_ka": 28.788203521727,
   "single_phase_initial_peak_current_ka": 45.1062784588445,
   "single_phase_rms_break_current_ka": 16.336382638807,
   "single_phase_dc_break_current_ka": 14.4330646038376,
   "single_phase_peak_break_current_ka": 37.5361984917547
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BEDD1 BEGI1 R2",
   "site_code": "BEDD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 29,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.7799937573136,
   "three_phase_rms_break_current_ka": 11.6988364474035,
   "three_phase_dc_break_current_ka": 11.5047270208711,
   "three_phase_peak_break_current_ka": 28.0493801887737,
   "single_phase_initial_peak_current_ka": 42.0127656925631,
   "single_phase_rms_break_current_ka": 15.3882322445807,
   "single_phase_dc_break_current_ka": 14.3197356499892,
   "single_phase_peak_break_current_ka": 36.0819823912221
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BEDD2 M1/4",
   "site_code": "BEDD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 23,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.1003521355821,
   "three_phase_rms_break_current_ka": 13.3471823439278,
   "three_phase_dc_break_current_ka": 12.5229787118378,
   "three_phase_peak_break_current_ka": 31.3987450020872,
   "single_phase_initial_peak_current_ka": 40.478608099043,
   "single_phase_rms_break_current_ka": 14.9516564015811,
   "single_phase_dc_break_current_ka": 12.7897973823459,
   "single_phase_peak_break_current_ka": 33.9346326454045
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BEDD2 M2/3",
   "site_code": "BEDD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 25,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.7347366650653,
   "three_phase_rms_break_current_ka": 24.3441142036729,
   "three_phase_dc_break_current_ka": 17.4253078888793,
   "three_phase_peak_break_current_ka": 51.853084359673,
   "single_phase_initial_peak_current_ka": 70.0058198586216,
   "single_phase_rms_break_current_ka": 26.4926438731043,
   "single_phase_dc_break_current_ka": 18.000301426015,
   "single_phase_peak_break_current_ka": 55.4665576944797
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BEDD2 R4",
   "site_code": "BEDD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 24,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.7114304658674,
   "three_phase_rms_break_current_ka": 19.2605422706911,
   "three_phase_dc_break_current_ka": 12.0327572256222,
   "three_phase_peak_break_current_ka": 39.2712773234939,
   "single_phase_initial_peak_current_ka": 52.8123721517757,
   "single_phase_rms_break_current_ka": 20.2099402088817,
   "single_phase_dc_break_current_ka": 12.6277773974105,
   "single_phase_peak_break_current_ka": 41.2089489355603
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BEDD4A",
   "site_code": "BEDD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 27,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.864688110331,
   "three_phase_rms_break_current_ka": 17.6648994182587,
   "three_phase_dc_break_current_ka": 5.71173050213611,
   "three_phase_peak_break_current_ka": 30.6936708373942,
   "single_phase_initial_peak_current_ka": 43.9450502907255,
   "single_phase_rms_break_current_ka": 16.9885630449239,
   "single_phase_dc_break_current_ka": 5.99906605878442,
   "single_phase_peak_break_current_ka": 30.0245223221462
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BEDD4B",
   "site_code": "BEDD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 26,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.5963578957109,
   "three_phase_rms_break_current_ka": 15.979447092011,
   "three_phase_dc_break_current_ka": 3.52331377881479,
   "three_phase_peak_break_current_ka": 26.1216645755601,
   "single_phase_initial_peak_current_ka": 38.514314917497,
   "single_phase_rms_break_current_ka": 15.1055638975284,
   "single_phase_dc_break_current_ka": 3.82788863908034,
   "single_phase_peak_break_current_ka": 25.1903819702584
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BEDT1A",
   "site_code": "BEDT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 31,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.9912520193724,
   "three_phase_rms_break_current_ka": 9.02745657748189,
   "three_phase_dc_break_current_ka": 4.95859673918084,
   "three_phase_peak_break_current_ka": 17.7253482647899,
   "single_phase_initial_peak_current_ka": 27.1912337370006,
   "single_phase_rms_break_current_ka": 10.6389646790743,
   "single_phase_dc_break_current_ka": 5.9067418339582,
   "single_phase_peak_break_current_ka": 20.9525099727135
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BEDT1B",
   "site_code": "BEDT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 30,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.3393634389662,
   "three_phase_rms_break_current_ka": 8.2775255334736,
   "three_phase_dc_break_current_ka": 2.96996764501889,
   "three_phase_peak_break_current_ka": 14.6761565173468,
   "single_phase_initial_peak_current_ka": 23.6942147620627,
   "single_phase_rms_break_current_ka": 9.63050478119698,
   "single_phase_dc_break_current_ka": 3.9938674152211,
   "single_phase_peak_break_current_ka": 17.6134578892888
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BENR4 M1",
   "site_code": "BENR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 32,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.3355138004645,
   "three_phase_rms_break_current_ka": 28.2066001099625,
   "three_phase_dc_break_current_ka": 16.3666566123622,
   "three_phase_peak_break_current_ka": 56.2568130363056,
   "single_phase_initial_peak_current_ka": 87.2047879730319,
   "single_phase_rms_break_current_ka": 35.983286640219,
   "single_phase_dc_break_current_ka": 17.9082203619816,
   "single_phase_peak_break_current_ka": 68.7962723473378
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BESW1 M2",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 36,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.6332782437747,
   "three_phase_rms_break_current_ka": 9.19270269997098,
   "three_phase_dc_break_current_ka": 8.73693043969772,
   "three_phase_peak_break_current_ka": 21.7373752728604,
   "single_phase_initial_peak_current_ka": 31.4950401264634,
   "single_phase_rms_break_current_ka": 11.6799775294802,
   "single_phase_dc_break_current_ka": 10.5960309349422,
   "single_phase_peak_break_current_ka": 27.1140135653461
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BESW1 R1",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 35,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.5317935136737,
   "three_phase_rms_break_current_ka": 9.25005316663118,
   "three_phase_dc_break_current_ka": 8.72704472959622,
   "three_phase_peak_break_current_ka": 21.8085953705182,
   "single_phase_initial_peak_current_ka": 33.1442394400691,
   "single_phase_rms_break_current_ka": 12.2489640486107,
   "single_phase_dc_break_current_ka": 10.7668352438527,
   "single_phase_peak_break_current_ka": 28.0894863264184
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BESW1A",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 33,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.649258775197,
   "three_phase_rms_break_current_ka": 8.84917191400823,
   "three_phase_dc_break_current_ka": 4.15143364918167,
   "three_phase_peak_break_current_ka": 16.6660525857432,
   "single_phase_initial_peak_current_ka": 30.0091760101239,
   "single_phase_rms_break_current_ka": 11.3150576681453,
   "single_phase_dc_break_current_ka": 4.26009289590017,
   "single_phase_peak_break_current_ka": 20.2620009092249
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BESW1B",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 34,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.5774031993394,
   "three_phase_rms_break_current_ka": 8.84010388755072,
   "three_phase_dc_break_current_ka": 4.16786622864833,
   "three_phase_peak_break_current_ka": 16.6696610392097,
   "single_phase_initial_peak_current_ka": 29.8709643836501,
   "single_phase_rms_break_current_ka": 11.3008863996805,
   "single_phase_dc_break_current_ka": 3.98879243594626,
   "single_phase_peak_break_current_ka": 19.9706592492121
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BESW2 MC3",
   "site_code": "BESW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 37,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.7317033814258,
   "three_phase_rms_break_current_ka": 21.9632590249987,
   "three_phase_dc_break_current_ka": 10.6239510949596,
   "three_phase_peak_break_current_ka": 41.684689882026,
   "single_phase_initial_peak_current_ka": 54.5513085051558,
   "single_phase_rms_break_current_ka": 21.5453371692687,
   "single_phase_dc_break_current_ka": 9.30379676949765,
   "single_phase_peak_break_current_ka": 39.7735048001786
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BICF1 R2",
   "site_code": "BICF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 38,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.160053260254,
   "three_phase_rms_break_current_ka": 12.1343952030691,
   "three_phase_dc_break_current_ka": 11.9672068677184,
   "three_phase_peak_break_current_ka": 29.1278331350938,
   "single_phase_initial_peak_current_ka": 38.1826124643643,
   "single_phase_rms_break_current_ka": 14.447240076631,
   "single_phase_dc_break_current_ka": 12.7339932340792,
   "single_phase_peak_break_current_ka": 33.1654760893109
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BICF4 R1",
   "site_code": "BICF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 39,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 107.988412549068,
   "three_phase_rms_break_current_ka": 39.7584330854454,
   "three_phase_dc_break_current_ka": 37.2029576395219,
   "three_phase_peak_break_current_ka": 93.4298729276619,
   "single_phase_initial_peak_current_ka": 69.5890995417165,
   "single_phase_rms_break_current_ka": 27.7748448503767,
   "single_phase_dc_break_current_ka": 17.7190739478439,
   "single_phase_peak_break_current_ka": 56.9986362280552
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BIGG4 MC2",
   "site_code": "BIGG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 40,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.5817394110641,
   "three_phase_rms_break_current_ka": 29.8796945638418,
   "three_phase_dc_break_current_ka": 19.833370338787,
   "three_phase_peak_break_current_ka": 62.0896396305377,
   "single_phase_initial_peak_current_ka": 68.4228069605531,
   "single_phase_rms_break_current_ka": 26.6467212174587,
   "single_phase_dc_break_current_ka": 12.9152025396798,
   "single_phase_peak_break_current_ka": 50.5993570781848
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BIRK1 R1",
   "site_code": "BIRK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 41,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.6291566432332,
   "three_phase_rms_break_current_ka": 13.6839425912613,
   "three_phase_dc_break_current_ka": 13.1507824722928,
   "three_phase_peak_break_current_ka": 32.5027996715894,
   "single_phase_initial_peak_current_ka": 49.1655736844075,
   "single_phase_rms_break_current_ka": 17.8984627926943,
   "single_phase_dc_break_current_ka": 14.6598999665386,
   "single_phase_peak_break_current_ka": 39.972148793597
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BIRK2 MC3",
   "site_code": "BIRK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 42,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.5965707191481,
   "three_phase_rms_break_current_ka": 23.4508458419295,
   "three_phase_dc_break_current_ka": 17.8158532249695,
   "three_phase_peak_break_current_ka": 50.9803574637469,
   "single_phase_initial_peak_current_ka": 63.3696526884152,
   "single_phase_rms_break_current_ka": 24.0619875215896,
   "single_phase_dc_break_current_ka": 14.1987648626433,
   "single_phase_peak_break_current_ka": 48.2275539533275
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BISW1 M1",
   "site_code": "BISW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 43,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.8265175190786,
   "three_phase_rms_break_current_ka": 15.3261455989534,
   "three_phase_dc_break_current_ka": 13.0468871864544,
   "three_phase_peak_break_current_ka": 34.7213301513991,
   "single_phase_initial_peak_current_ka": 51.5698185770461,
   "single_phase_rms_break_current_ka": 19.5357713607792,
   "single_phase_dc_break_current_ka": 14.3253552325347,
   "single_phase_peak_break_current_ka": 41.9531080423685
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BISW2 MC3",
   "site_code": "BISW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 44,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.6565944231921,
   "three_phase_rms_break_current_ka": 24.0804570912836,
   "three_phase_dc_break_current_ka": 12.1136723619304,
   "three_phase_peak_break_current_ka": 46.168581368567,
   "single_phase_initial_peak_current_ka": 59.7315357526781,
   "single_phase_rms_break_current_ka": 23.516667237041,
   "single_phase_dc_break_current_ka": 9.86175037936775,
   "single_phase_peak_break_current_ka": 43.1193401278061
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BLYT1A",
   "site_code": "BLYT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 45,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.4199142252249,
   "three_phase_rms_break_current_ka": 12.2887568788092,
   "three_phase_dc_break_current_ka": 4.59142047312802,
   "three_phase_peak_break_current_ka": 21.9703471158457,
   "single_phase_initial_peak_current_ka": 34.8332202460541,
   "single_phase_rms_break_current_ka": 13.2376984950687,
   "single_phase_dc_break_current_ka": 5.24167472909582,
   "single_phase_peak_break_current_ka": 23.9626074754278
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BLYT1B",
   "site_code": "BLYT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 46,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.3256772583194,
   "three_phase_rms_break_current_ka": 12.2751905323729,
   "three_phase_dc_break_current_ka": 4.57217860924589,
   "three_phase_peak_break_current_ka": 21.9319195408415,
   "single_phase_initial_peak_current_ka": 34.7647989365983,
   "single_phase_rms_break_current_ka": 13.2225164832447,
   "single_phase_dc_break_current_ka": 5.22481868022957,
   "single_phase_peak_break_current_ka": 23.924280819536
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BLYT2 M1",
   "site_code": "BLYT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 47,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.139908217265,
   "three_phase_rms_break_current_ka": 30.7446304233447,
   "three_phase_dc_break_current_ka": 18.1220969167009,
   "three_phase_peak_break_current_ka": 61.6015702315435,
   "single_phase_initial_peak_current_ka": 79.998036703882,
   "single_phase_rms_break_current_ka": 30.8414977525994,
   "single_phase_dc_break_current_ka": 16.2255177703969,
   "single_phase_peak_break_current_ka": 59.8419821760223
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BLYT4 M1",
   "site_code": "BLYT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 48,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.0198239076229,
   "three_phase_rms_break_current_ka": 21.9715096580197,
   "three_phase_dc_break_current_ka": 12.9421261569514,
   "three_phase_peak_break_current_ka": 44.0145331011343,
   "single_phase_initial_peak_current_ka": 49.1440973665467,
   "single_phase_rms_break_current_ka": 19.0306533008347,
   "single_phase_dc_break_current_ka": 10.6699078338484,
   "single_phase_peak_break_current_ka": 37.5833158327091
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BODE4 M1",
   "site_code": "BODE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 49,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 93.6916302316167,
   "three_phase_rms_break_current_ka": 33.2807545447384,
   "three_phase_dc_break_current_ka": 24.6779926045318,
   "three_phase_peak_break_current_ka": 71.7440870477109,
   "single_phase_initial_peak_current_ka": 62.4908841225785,
   "single_phase_rms_break_current_ka": 24.9578797133158,
   "single_phase_dc_break_current_ka": 8.73298327379207,
   "single_phase_peak_break_current_ka": 44.0287552524396
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BOLN1 M1",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 50,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.5858289619759,
   "three_phase_rms_break_current_ka": 22.2814009791662,
   "three_phase_dc_break_current_ka": 15.1491159918114,
   "three_phase_peak_break_current_ka": 46.6597754452215,
   "single_phase_initial_peak_current_ka": 59.5454547080469,
   "single_phase_rms_break_current_ka": 24.0073811616149,
   "single_phase_dc_break_current_ka": 15.9165149477366,
   "single_phase_peak_break_current_ka": 49.8680789835526
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BOLN1 M2",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 51,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.9308823059082,
   "three_phase_rms_break_current_ka": 22.4704601126967,
   "three_phase_dc_break_current_ka": 16.5531239953532,
   "three_phase_peak_break_current_ka": 48.3311534394926,
   "single_phase_initial_peak_current_ka": 66.954898747934,
   "single_phase_rms_break_current_ka": 26.5144080607644,
   "single_phase_dc_break_current_ka": 18.6334428877454,
   "single_phase_peak_break_current_ka": 56.1304783655729
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BOLN1A",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 52,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.3916580127934,
   "three_phase_rms_break_current_ka": 20.3832291504858,
   "three_phase_dc_break_current_ka": 6.01830413848104,
   "three_phase_peak_break_current_ka": 34.8445432480567,
   "single_phase_initial_peak_current_ka": 55.0363362788873,
   "single_phase_rms_break_current_ka": 22.3717416798361,
   "single_phase_dc_break_current_ka": 4.87170440567393,
   "single_phase_peak_break_current_ka": 36.5101249032056
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BOLN1B",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 53,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.4341501307015,
   "three_phase_rms_break_current_ka": 20.3967828593216,
   "three_phase_dc_break_current_ka": 6.0363466824598,
   "three_phase_peak_break_current_ka": 34.8817536308915,
   "single_phase_initial_peak_current_ka": 55.0949245314398,
   "single_phase_rms_break_current_ka": 22.389001115025,
   "single_phase_dc_break_current_ka": 4.90703745342856,
   "single_phase_peak_break_current_ka": 36.5698664782833
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BOLN4 M1",
   "site_code": "BOLN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 54,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.0747152777751,
   "three_phase_rms_break_current_ka": 25.2074162895973,
   "three_phase_dc_break_current_ka": 15.3376320791201,
   "three_phase_peak_break_current_ka": 50.9863020682531,
   "single_phase_initial_peak_current_ka": 60.9104930637005,
   "single_phase_rms_break_current_ka": 23.5409266049376,
   "single_phase_dc_break_current_ka": 12.9361606979808,
   "single_phase_peak_break_current_ka": 46.2280583735131
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BOTW1 M1",
   "site_code": "BOTW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 55,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.21725886622,
   "three_phase_rms_break_current_ka": 9.93505065122327,
   "three_phase_dc_break_current_ka": 10.4672043624206,
   "three_phase_peak_break_current_ka": 24.5174877362442,
   "single_phase_initial_peak_current_ka": 31.3800886654277,
   "single_phase_rms_break_current_ka": 11.4148714478326,
   "single_phase_dc_break_current_ka": 11.1852239436866,
   "single_phase_peak_break_current_ka": 27.3282899579569
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BOTW4 MC2",
   "site_code": "BOTW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 56,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.6810650672987,
   "three_phase_rms_break_current_ka": 28.2892136154274,
   "three_phase_dc_break_current_ka": 16.623936590894,
   "three_phase_peak_break_current_ka": 56.6309261547011,
   "single_phase_initial_peak_current_ka": 66.8410724871689,
   "single_phase_rms_break_current_ka": 25.885947063148,
   "single_phase_dc_break_current_ka": 12.7784570217149,
   "single_phase_peak_break_current_ka": 49.3867144332907
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRAI1 M1",
   "site_code": "BRAI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 61,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.3578766871845,
   "three_phase_rms_break_current_ka": 16.8780088122058,
   "three_phase_dc_break_current_ka": 13.7582149763708,
   "three_phase_peak_break_current_ka": 37.6273239444449,
   "single_phase_initial_peak_current_ka": 47.8350917173005,
   "single_phase_rms_break_current_ka": 19.1651961972697,
   "single_phase_dc_break_current_ka": 15.2889692378612,
   "single_phase_peak_break_current_ka": 42.3926496255812
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRAI4A RAYL",
   "site_code": "BRAI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 63,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.7651684603158,
   "three_phase_rms_break_current_ka": 25.3713874271228,
   "three_phase_dc_break_current_ka": 16.3567740378758,
   "three_phase_peak_break_current_ka": 52.2373342335351,
   "single_phase_initial_peak_current_ka": 50.0101962913162,
   "single_phase_rms_break_current_ka": 19.5942084297063,
   "single_phase_dc_break_current_ka": 9.67682222812035,
   "single_phase_peak_break_current_ka": 37.3872175333762
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRAI4B PELH",
   "site_code": "BRAI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 62,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.5622971363009,
   "three_phase_rms_break_current_ka": 23.8698766818735,
   "three_phase_dc_break_current_ka": 15.0037582370339,
   "three_phase_peak_break_current_ka": 48.7608615727128,
   "single_phase_initial_peak_current_ka": 47.5630350544003,
   "single_phase_rms_break_current_ka": 18.5608585880619,
   "single_phase_dc_break_current_ka": 9.24799465030161,
   "single_phase_peak_break_current_ka": 35.4970125948278
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRAW1 M2",
   "site_code": "BRAW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 58,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.8820294386474,
   "three_phase_rms_break_current_ka": 12.0492405189557,
   "three_phase_dc_break_current_ka": 10.5090183238967,
   "three_phase_peak_break_current_ka": 27.5492176820992,
   "single_phase_initial_peak_current_ka": 40.872673690455,
   "single_phase_rms_break_current_ka": 15.4920197802875,
   "single_phase_dc_break_current_ka": 11.7059315741692,
   "single_phase_peak_break_current_ka": 33.614956056004
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRAW1 R1",
   "site_code": "BRAW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 57,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.1124215483483,
   "three_phase_rms_break_current_ka": 11.9626684155095,
   "three_phase_dc_break_current_ka": 10.1677572208514,
   "three_phase_peak_break_current_ka": 27.0855251362373,
   "single_phase_initial_peak_current_ka": 39.438371882193,
   "single_phase_rms_break_current_ka": 15.2016703966993,
   "single_phase_dc_break_current_ka": 12.0267873675206,
   "single_phase_peak_break_current_ka": 33.5251958132583
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRAW2 MC2",
   "site_code": "BRAW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 59,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.9505961622662,
   "three_phase_rms_break_current_ka": 25.5020551905534,
   "three_phase_dc_break_current_ka": 16.4693195631511,
   "three_phase_peak_break_current_ka": 52.534671882019,
   "single_phase_initial_peak_current_ka": 71.4152687184514,
   "single_phase_rms_break_current_ka": 27.2553114850863,
   "single_phase_dc_break_current_ka": 15.8377650731239,
   "single_phase_peak_break_current_ka": 54.382596222036
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRAW4A",
   "site_code": "BRAW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 60,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.9945194334778,
   "three_phase_rms_break_current_ka": 13.4898456920488,
   "three_phase_dc_break_current_ka": 4.99254613233675,
   "three_phase_peak_break_current_ka": 24.0700688643525,
   "single_phase_initial_peak_current_ka": 32.2484959186726,
   "single_phase_rms_break_current_ka": 12.2091207974174,
   "single_phase_dc_break_current_ka": 4.88937596102255,
   "single_phase_peak_break_current_ka": 22.1556801773816
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRED1 M1",
   "site_code": "BRED",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 69,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.9105075334568,
   "three_phase_rms_break_current_ka": 13.6801736864696,
   "three_phase_dc_break_current_ka": 13.1278318727349,
   "three_phase_peak_break_current_ka": 32.4745190357598,
   "single_phase_initial_peak_current_ka": 48.7894930410351,
   "single_phase_rms_break_current_ka": 18.046430576581,
   "single_phase_dc_break_current_ka": 15.0557663477372,
   "single_phase_peak_break_current_ka": 40.5772732215627
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRED2 MC1",
   "site_code": "BRED",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 70,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.7183861595509,
   "three_phase_rms_break_current_ka": 29.701196505799,
   "three_phase_dc_break_current_ka": 16.6140860364282,
   "three_phase_peak_break_current_ka": 58.6179209536375,
   "single_phase_initial_peak_current_ka": 76.8446771599245,
   "single_phase_rms_break_current_ka": 30.1474219858137,
   "single_phase_dc_break_current_ka": 13.3108160068427,
   "single_phase_peak_break_current_ka": 55.9457090497653
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRFO1 M1",
   "site_code": "BRFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 65,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.8050209447181,
   "three_phase_rms_break_current_ka": 20.1521373595221,
   "three_phase_dc_break_current_ka": 15.2035613088382,
   "three_phase_peak_break_current_ka": 43.7029872734798,
   "single_phase_initial_peak_current_ka": 57.8614052337774,
   "single_phase_rms_break_current_ka": 22.8543043182893,
   "single_phase_dc_break_current_ka": 16.0860949195988,
   "single_phase_peak_break_current_ka": 48.4069620451255
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRFO1 R1",
   "site_code": "BRFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 64,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.7185404127191,
   "three_phase_rms_break_current_ka": 19.7699761025422,
   "three_phase_dc_break_current_ka": 14.1994333637024,
   "three_phase_peak_break_current_ka": 42.1584016957096,
   "single_phase_initial_peak_current_ka": 56.7162172183122,
   "single_phase_rms_break_current_ka": 22.4921357922524,
   "single_phase_dc_break_current_ka": 14.4770445382741,
   "single_phase_peak_break_current_ka": 46.2857280224148
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRFO1E",
   "site_code": "BRFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 66,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.5131771982098,
   "three_phase_rms_break_current_ka": 19.3728421233114,
   "three_phase_dc_break_current_ka": 9.52846247603935,
   "three_phase_peak_break_current_ka": 36.9257985485392,
   "single_phase_initial_peak_current_ka": 56.3080990363117,
   "single_phase_rms_break_current_ka": 22.2674003579758,
   "single_phase_dc_break_current_ka": 8.43965310626144,
   "single_phase_peak_break_current_ka": 39.9305126913023
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRFO4 R5",
   "site_code": "BRFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 67,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 111.823218198627,
   "three_phase_rms_break_current_ka": 40.0862641290438,
   "three_phase_dc_break_current_ka": 29.7606127884458,
   "three_phase_peak_break_current_ka": 86.4511511846096,
   "single_phase_initial_peak_current_ka": 89.3338420472646,
   "single_phase_rms_break_current_ka": 34.1917874766914,
   "single_phase_dc_break_current_ka": 19.4148860043795,
   "single_phase_peak_break_current_ka": 67.7693755756951
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRIM1 M2",
   "site_code": "BRIM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 76,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.6957889581356,
   "three_phase_rms_break_current_ka": 18.7283064110659,
   "three_phase_dc_break_current_ka": 20.6190526379736,
   "three_phase_peak_break_current_ka": 47.1048775647819,
   "single_phase_initial_peak_current_ka": 69.5377176470155,
   "single_phase_rms_break_current_ka": 24.9822271692018,
   "single_phase_dc_break_current_ka": 24.87787754409,
   "single_phase_peak_break_current_ka": 60.2080820250608
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRIN2 M1",
   "site_code": "BRIN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 77,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.5688442798028,
   "three_phase_rms_break_current_ka": 24.3224345027529,
   "three_phase_dc_break_current_ka": 14.6852571621542,
   "three_phase_peak_break_current_ka": 49.0823739058787,
   "single_phase_initial_peak_current_ka": 69.5156695958109,
   "single_phase_rms_break_current_ka": 26.9201977482141,
   "single_phase_dc_break_current_ka": 14.091762656994,
   "single_phase_peak_break_current_ka": 52.162671414284
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRIN2 M2",
   "site_code": "BRIN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 78,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.396260334266,
   "three_phase_rms_break_current_ka": 25.8014923334751,
   "three_phase_dc_break_current_ka": 17.332899514272,
   "three_phase_peak_break_current_ka": 53.8217199017379,
   "single_phase_initial_peak_current_ka": 74.2830513782806,
   "single_phase_rms_break_current_ka": 28.4931129706949,
   "single_phase_dc_break_current_ka": 17.8795433451605,
   "single_phase_peak_break_current_ka": 58.1748901425459
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRIN4 MC4",
   "site_code": "BRIN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 79,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.7901858906485,
   "three_phase_rms_break_current_ka": 26.3314498169989,
   "three_phase_dc_break_current_ka": 16.2634610087155,
   "three_phase_peak_break_current_ka": 53.5017544568618,
   "single_phase_initial_peak_current_ka": 56.4398466435391,
   "single_phase_rms_break_current_ka": 21.9856365169083,
   "single_phase_dc_break_current_ka": 12.4921171865871,
   "single_phase_peak_break_current_ka": 43.584502526204
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRLE4 M1",
   "site_code": "BRLE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 68,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 130.979402460755,
   "three_phase_rms_break_current_ka": 46.608724733757,
   "three_phase_dc_break_current_ka": 28.9806870437856,
   "three_phase_peak_break_current_ka": 94.8953776871791,
   "single_phase_initial_peak_current_ka": 110.874650410649,
   "single_phase_rms_break_current_ka": 42.8928887131188,
   "single_phase_dc_break_current_ka": 23.2466161294034,
   "single_phase_peak_break_current_ka": 83.9063210768559
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRWA1 M1",
   "site_code": "BRWA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 71,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.7237566492164,
   "three_phase_rms_break_current_ka": 17.021589641866,
   "three_phase_dc_break_current_ka": 12.2041732318725,
   "three_phase_peak_break_current_ka": 36.2763361565488,
   "single_phase_initial_peak_current_ka": 53.6273992400496,
   "single_phase_rms_break_current_ka": 20.5521258249361,
   "single_phase_dc_break_current_ka": 14.9054368560114,
   "single_phase_peak_break_current_ka": 43.9705319332344
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRWA4A",
   "site_code": "BRWA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 72,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.6770736257888,
   "three_phase_rms_break_current_ka": 20.428632685934,
   "three_phase_dc_break_current_ka": 14.8535439736037,
   "three_phase_peak_break_current_ka": 43.7439933787899,
   "single_phase_initial_peak_current_ka": 41.1178503666227,
   "single_phase_rms_break_current_ka": 16.514262700753,
   "single_phase_dc_break_current_ka": 10.0274651476717,
   "single_phase_peak_break_current_ka": 33.3821594316687
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRWA4B",
   "site_code": "BRWA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 73,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.8935299379742,
   "three_phase_rms_break_current_ka": 20.5022024819062,
   "three_phase_dc_break_current_ka": 14.9446881982685,
   "three_phase_peak_break_current_ka": 43.9391810066996,
   "single_phase_initial_peak_current_ka": 40.5083969339903,
   "single_phase_rms_break_current_ka": 16.2753147047846,
   "single_phase_dc_break_current_ka": 9.86969642509171,
   "single_phase_peak_break_current_ka": 32.8864672124883
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRWAT4A",
   "site_code": "BRWA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 74,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.6085199402027,
   "three_phase_rms_break_current_ka": 22.6517304490076,
   "three_phase_dc_break_current_ka": 4.34523079645129,
   "three_phase_peak_break_current_ka": 36.3796152086574,
   "single_phase_initial_peak_current_ka": 47.1602027933663,
   "single_phase_rms_break_current_ka": 18.7818429065857,
   "single_phase_dc_break_current_ka": 3.00630777962207,
   "single_phase_peak_break_current_ka": 29.5678447444765
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRWAT4B",
   "site_code": "BRWA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 75,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.6835197613007,
   "three_phase_rms_break_current_ka": 22.6786955152126,
   "three_phase_dc_break_current_ka": 4.34908891858448,
   "three_phase_peak_break_current_ka": 36.421607693128,
   "single_phase_initial_peak_current_ka": 46.454167401789,
   "single_phase_rms_break_current_ka": 18.506197619948,
   "single_phase_dc_break_current_ka": 2.96179396744056,
   "single_phase_peak_break_current_ka": 29.1335096295277
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BULL4 MC2",
   "site_code": "BULL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 80,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.1692348899579,
   "three_phase_rms_break_current_ka": 27.2653600588682,
   "three_phase_dc_break_current_ka": 17.3528314444327,
   "three_phase_peak_break_current_ka": 55.9118734226699,
   "single_phase_initial_peak_current_ka": 53.3554945740184,
   "single_phase_rms_break_current_ka": 20.9994011950696,
   "single_phase_dc_break_current_ka": 9.42797521453649,
   "single_phase_peak_break_current_ka": 39.1256131863177
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BURW1 M1",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 81,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.1120172897662,
   "three_phase_rms_break_current_ka": 16.2070505429199,
   "three_phase_dc_break_current_ka": 16.3947188130497,
   "three_phase_peak_break_current_ka": 39.3149494969133,
   "single_phase_initial_peak_current_ka": 55.9257175375359,
   "single_phase_rms_break_current_ka": 20.3818452796218,
   "single_phase_dc_break_current_ka": 18.1911478172047,
   "single_phase_peak_break_current_ka": 47.0154298378359
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BURW1A",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 82,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.7422336886685,
   "three_phase_rms_break_current_ka": 15.5493554063333,
   "three_phase_dc_break_current_ka": 8.76582153218556,
   "three_phase_peak_break_current_ka": 30.7559308339815,
   "single_phase_initial_peak_current_ka": 53.2062604870125,
   "single_phase_rms_break_current_ka": 19.8090211278866,
   "single_phase_dc_break_current_ka": 7.3134637225402,
   "single_phase_peak_break_current_ka": 35.3276500589326
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BURW1B",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 83,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.9280380298687,
   "three_phase_rms_break_current_ka": 15.5922560000852,
   "three_phase_dc_break_current_ka": 9.26521039876529,
   "three_phase_peak_break_current_ka": 31.315990302079,
   "single_phase_initial_peak_current_ka": 53.3845739814782,
   "single_phase_rms_break_current_ka": 19.8613706020597,
   "single_phase_dc_break_current_ka": 6.43002964031008,
   "single_phase_peak_break_current_ka": 34.5182493130611
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BURW1C",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 84,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.1583749125597,
   "three_phase_rms_break_current_ka": 15.1645566879474,
   "three_phase_dc_break_current_ka": 7.38420413511471,
   "three_phase_peak_break_current_ka": 28.8301258705856,
   "single_phase_initial_peak_current_ka": 50.4039789848184,
   "single_phase_rms_break_current_ka": 18.7874793605441,
   "single_phase_dc_break_current_ka": 6.21369014905768,
   "single_phase_peak_break_current_ka": 32.7831982635437
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BURW4 MC3",
   "site_code": "BURW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 85,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 103.133650370905,
   "three_phase_rms_break_current_ka": 37.5469197143188,
   "three_phase_dc_break_current_ka": 25.6803442762748,
   "three_phase_peak_break_current_ka": 78.7797073615981,
   "single_phase_initial_peak_current_ka": 64.4777993243025,
   "single_phase_rms_break_current_ka": 25.7768466140711,
   "single_phase_dc_break_current_ka": 11.4529584601816,
   "single_phase_peak_break_current_ka": 47.9069245370119
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BUSH1 R1",
   "site_code": "BUSH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 86,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.6853674043053,
   "three_phase_rms_break_current_ka": 12.6844595199793,
   "three_phase_dc_break_current_ka": 11.6297192785556,
   "three_phase_peak_break_current_ka": 29.5682539630828,
   "single_phase_initial_peak_current_ka": 46.4154679282361,
   "single_phase_rms_break_current_ka": 16.9816183035629,
   "single_phase_dc_break_current_ka": 15.495861812396,
   "single_phase_peak_break_current_ka": 39.5114967283379
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BUSH2 MC1",
   "site_code": "BUSH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 87,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.2543825091173,
   "three_phase_rms_break_current_ka": 20.5725391842351,
   "three_phase_dc_break_current_ka": 11.3869584843602,
   "three_phase_peak_break_current_ka": 40.4809224111574,
   "single_phase_initial_peak_current_ka": 55.1585840814199,
   "single_phase_rms_break_current_ka": 21.5379926708034,
   "single_phase_dc_break_current_ka": 9.55698773213089,
   "single_phase_peak_break_current_ka": 40.0163090734733
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BUST1 M3",
   "site_code": "BUST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 88,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.8610526297274,
   "three_phase_rms_break_current_ka": 13.1056425229065,
   "three_phase_dc_break_current_ka": 12.269972195766,
   "three_phase_peak_break_current_ka": 30.8041495952739,
   "single_phase_initial_peak_current_ka": 45.7512568152433,
   "single_phase_rms_break_current_ka": 16.8617508090302,
   "single_phase_dc_break_current_ka": 14.2694714785843,
   "single_phase_peak_break_current_ka": 38.1155881580704
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BUST2 M2",
   "site_code": "BUST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 89,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.652078064326,
   "three_phase_rms_break_current_ka": 26.2003603938035,
   "three_phase_dc_break_current_ka": 18.2203860074713,
   "three_phase_peak_break_current_ka": 55.2732910154511,
   "single_phase_initial_peak_current_ka": 73.6760938062768,
   "single_phase_rms_break_current_ka": 28.1313416599312,
   "single_phase_dc_break_current_ka": 16.668095581845,
   "single_phase_peak_break_current_ka": 56.451820485071
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CANT4 MC3",
   "site_code": "CANT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 90,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.1048052914369,
   "three_phase_rms_break_current_ka": 33.7500387563623,
   "three_phase_dc_break_current_ka": 22.4286006512576,
   "three_phase_peak_break_current_ka": 70.1583631911227,
   "single_phase_initial_peak_current_ka": 85.8668407891035,
   "single_phase_rms_break_current_ka": 33.0467066184558,
   "single_phase_dc_break_current_ka": 15.5347884164146,
   "single_phase_peak_break_current_ka": 62.2698891079995
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CANT4 R6",
   "site_code": "CANT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 91,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.1527485119044,
   "three_phase_rms_break_current_ka": 33.7648881393608,
   "three_phase_dc_break_current_ka": 22.4425858961836,
   "three_phase_peak_break_current_ka": 70.193348634878,
   "single_phase_initial_peak_current_ka": 85.9108939416473,
   "single_phase_rms_break_current_ka": 33.0598987670036,
   "single_phase_dc_break_current_ka": 15.5557796506709,
   "single_phase_peak_break_current_ka": 62.309536857649
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CAPE1 M1",
   "site_code": "CAPE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 92,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.7279097916644,
   "three_phase_rms_break_current_ka": 16.986724601822,
   "three_phase_dc_break_current_ka": 15.4059871506913,
   "three_phase_peak_break_current_ka": 39.4288434628847,
   "single_phase_initial_peak_current_ka": 59.9048226239462,
   "single_phase_rms_break_current_ka": 21.7759892300243,
   "single_phase_dc_break_current_ka": 18.774101621835,
   "single_phase_peak_break_current_ka": 49.5700009250258
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CAPE1E",
   "site_code": "CAPE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 93,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.4487538776517,
   "three_phase_rms_break_current_ka": 14.9687081577047,
   "three_phase_dc_break_current_ka": 3.18173395151812,
   "three_phase_peak_break_current_ka": 24.3506840393489,
   "single_phase_initial_peak_current_ka": 46.4574432048725,
   "single_phase_rms_break_current_ka": 17.9476084111227,
   "single_phase_dc_break_current_ka": 2.4655832125113,
   "single_phase_peak_break_current_ka": 27.8473344396825
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CAPE2 M1",
   "site_code": "CAPE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 94,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.8257663270576,
   "three_phase_rms_break_current_ka": 27.2538263662676,
   "three_phase_dc_break_current_ka": 25.1403493802967,
   "three_phase_peak_break_current_ka": 63.6830802540337,
   "single_phase_initial_peak_current_ka": 85.3898263603376,
   "single_phase_rms_break_current_ka": 31.2976877209768,
   "single_phase_dc_break_current_ka": 25.9220723030681,
   "single_phase_peak_break_current_ka": 70.1836867489914
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CAPE4A",
   "site_code": "CAPE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 96,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 98.0668997228939,
   "three_phase_rms_break_current_ka": 34.7882443135906,
   "three_phase_dc_break_current_ka": 25.9840927673701,
   "three_phase_peak_break_current_ka": 75.1820996867986,
   "single_phase_initial_peak_current_ka": 87.1128936162459,
   "single_phase_rms_break_current_ka": 33.058816589796,
   "single_phase_dc_break_current_ka": 20.0311254038401,
   "single_phase_peak_break_current_ka": 66.7833521811343
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CAPE4B",
   "site_code": "CAPE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 95,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.9739983815335,
   "three_phase_rms_break_current_ka": 34.4489423506703,
   "three_phase_dc_break_current_ka": 25.4754879526243,
   "three_phase_peak_break_current_ka": 74.1936494343512,
   "single_phase_initial_peak_current_ka": 87.0546106670426,
   "single_phase_rms_break_current_ka": 33.0477710505629,
   "single_phase_dc_break_current_ka": 19.9250852217036,
   "single_phase_peak_break_current_ka": 66.6616912476106
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CARE1 M1",
   "site_code": "CARE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 97,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.1874799839987,
   "three_phase_rms_break_current_ka": 15.8331116673009,
   "three_phase_dc_break_current_ka": 11.3865482631211,
   "three_phase_peak_break_current_ka": 33.7779495175857,
   "single_phase_initial_peak_current_ka": 53.6150148803754,
   "single_phase_rms_break_current_ka": 20.1231917614996,
   "single_phase_dc_break_current_ka": 13.8954524009435,
   "single_phase_peak_break_current_ka": 42.3539431082909
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CARE2 MC1",
   "site_code": "CARE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 98,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.4105628696494,
   "three_phase_rms_break_current_ka": 18.3654896890119,
   "three_phase_dc_break_current_ka": 8.28735470457927,
   "three_phase_peak_break_current_ka": 34.2600793024031,
   "single_phase_initial_peak_current_ka": 41.622397820426,
   "single_phase_rms_break_current_ka": 16.5000313833759,
   "single_phase_dc_break_current_ka": 7.06552942526972,
   "single_phase_peak_break_current_ka": 30.4000975872216
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CARR1 M3",
   "site_code": "CARR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 99,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.3781036629296,
   "three_phase_rms_break_current_ka": 18.1429135149673,
   "three_phase_dc_break_current_ka": 11.5468939613619,
   "three_phase_peak_break_current_ka": 37.2048483151909,
   "single_phase_initial_peak_current_ka": 54.5241007957533,
   "single_phase_rms_break_current_ka": 21.3150128713079,
   "single_phase_dc_break_current_ka": 13.7023350857825,
   "single_phase_peak_break_current_ka": 43.8463153705431
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CARR1 M4",
   "site_code": "CARR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 100,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.4179413227085,
   "three_phase_rms_break_current_ka": 13.8384007590468,
   "three_phase_dc_break_current_ka": 12.6478751491686,
   "three_phase_peak_break_current_ka": 32.2183291841667,
   "single_phase_initial_peak_current_ka": 51.2226744773462,
   "single_phase_rms_break_current_ka": 18.8064177509474,
   "single_phase_dc_break_current_ka": 15.9962379366837,
   "single_phase_peak_break_current_ka": 42.5925289797277
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CARR2 M1",
   "site_code": "CARR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 101,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.8988953669941,
   "three_phase_rms_break_current_ka": 29.587744962569,
   "three_phase_dc_break_current_ka": 22.1545558390089,
   "three_phase_peak_break_current_ka": 63.9979460451102,
   "single_phase_initial_peak_current_ka": 89.6702919254785,
   "single_phase_rms_break_current_ka": 33.6383380879334,
   "single_phase_dc_break_current_ka": 25.1619005121019,
   "single_phase_peak_break_current_ka": 72.7336944517488
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CARR4 R1",
   "site_code": "CARR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 104,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 128.273852014747,
   "three_phase_rms_break_current_ka": 46.2393532970621,
   "three_phase_dc_break_current_ka": 27.0684104446881,
   "three_phase_peak_break_current_ka": 92.4607309927544,
   "single_phase_initial_peak_current_ka": 122.590220312705,
   "single_phase_rms_break_current_ka": 46.7730987609326,
   "single_phase_dc_break_current_ka": 28.2668867276809,
   "single_phase_peak_break_current_ka": 94.414037349608
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CARR4A",
   "site_code": "CARR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 103,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 115.777327576791,
   "three_phase_rms_break_current_ka": 41.1889059427809,
   "three_phase_dc_break_current_ka": 10.2444849723644,
   "three_phase_peak_break_current_ka": 68.4943943759548,
   "single_phase_initial_peak_current_ka": 107.591411862191,
   "single_phase_rms_break_current_ka": 41.0562874811727,
   "single_phase_dc_break_current_ka": 11.4269619616865,
   "single_phase_peak_break_current_ka": 69.4893205382496
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CARR4B",
   "site_code": "CARR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 102,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 115.925323125229,
   "three_phase_rms_break_current_ka": 41.2555897285502,
   "three_phase_dc_break_current_ka": 10.1565950964919,
   "three_phase_peak_break_current_ka": 68.5008096143078,
   "single_phase_initial_peak_current_ka": 103.55626032758,
   "single_phase_rms_break_current_ka": 39.8959559652518,
   "single_phase_dc_break_current_ka": 9.48460058812468,
   "single_phase_peak_break_current_ka": 65.9060025980235
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CASK1 M1",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 105,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.7726240449179,
   "three_phase_rms_break_current_ka": 16.4479496014051,
   "three_phase_dc_break_current_ka": 11.8261783461565,
   "three_phase_peak_break_current_ka": 35.0870917456928,
   "single_phase_initial_peak_current_ka": 53.5422545346075,
   "single_phase_rms_break_current_ka": 19.0166919432235,
   "single_phase_dc_break_current_ka": 14.1952928225519,
   "single_phase_peak_break_current_ka": 41.0889564801297
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CELL1 R1",
   "site_code": "CELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 106,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.4622630924168,
   "three_phase_rms_break_current_ka": 17.6107148162731,
   "three_phase_dc_break_current_ka": 13.2636081186804,
   "three_phase_peak_break_current_ka": 38.1689198549387,
   "single_phase_initial_peak_current_ka": 62.446285746656,
   "single_phase_rms_break_current_ka": 24.2904995540663,
   "single_phase_dc_break_current_ka": 15.7916359072369,
   "single_phase_peak_break_current_ka": 50.1435898134151
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CELL1 R2",
   "site_code": "CELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 107,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.6990316944681,
   "three_phase_rms_break_current_ka": 16.953518582204,
   "three_phase_dc_break_current_ka": 12.6519300119101,
   "three_phase_peak_break_current_ka": 36.6278259208073,
   "single_phase_initial_peak_current_ka": 50.617914222039,
   "single_phase_rms_break_current_ka": 19.4913156866255,
   "single_phase_dc_break_current_ka": 14.0570152007694,
   "single_phase_peak_break_current_ka": 41.6218981932906
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CELL4 R1",
   "site_code": "CELL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 108,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 94.1860106163586,
   "three_phase_rms_break_current_ka": 35.0052019877263,
   "three_phase_dc_break_current_ka": 16.285055785326,
   "three_phase_peak_break_current_ka": 65.7898871899782,
   "single_phase_initial_peak_current_ka": 78.5702190011476,
   "single_phase_rms_break_current_ka": 31.0262754959216,
   "single_phase_dc_break_current_ka": 14.8863022180817,
   "single_phase_peak_break_current_ka": 58.764081814338
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CHIC1 R2",
   "site_code": "CHIC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 118,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.5435249909502,
   "three_phase_rms_break_current_ka": 9.24550064633571,
   "three_phase_dc_break_current_ka": 8.62912553342395,
   "three_phase_peak_break_current_ka": 21.7042379384011,
   "single_phase_initial_peak_current_ka": 30.821292469612,
   "single_phase_rms_break_current_ka": 11.3522518526662,
   "single_phase_dc_break_current_ka": 9.96248291365519,
   "single_phase_peak_break_current_ka": 26.0169914471708
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CHIC4 MB1",
   "site_code": "CHIC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 119,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.9211691583368,
   "three_phase_rms_break_current_ka": 14.8512351504232,
   "three_phase_dc_break_current_ka": 8.32080113829154,
   "three_phase_peak_break_current_ka": 29.3236193060121,
   "single_phase_initial_peak_current_ka": 32.0090177625327,
   "single_phase_rms_break_current_ka": 12.4497398330247,
   "single_phase_dc_break_current_ka": 6.55946066633568,
   "single_phase_peak_break_current_ka": 24.1660515862157
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CHIC4 R1/2",
   "site_code": "CHIC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 120,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.4756066585174,
   "three_phase_rms_break_current_ka": 14.6918649241053,
   "three_phase_dc_break_current_ka": 8.17275626098558,
   "three_phase_peak_break_current_ka": 28.9501908932088,
   "single_phase_initial_peak_current_ka": 30.4224838775529,
   "single_phase_rms_break_current_ka": 11.8869623615843,
   "single_phase_dc_break_current_ka": 5.90865585571988,
   "single_phase_peak_break_current_ka": 22.7193592428908
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CHIL4 MB1",
   "site_code": "CHIL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 121,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.1925802801833,
   "three_phase_rms_break_current_ka": 29.4537649848694,
   "three_phase_dc_break_current_ka": 17.2458364667663,
   "three_phase_peak_break_current_ka": 58.8997503713183,
   "single_phase_initial_peak_current_ka": 72.9933019175691,
   "single_phase_rms_break_current_ka": 28.2157457259458,
   "single_phase_dc_break_current_ka": 13.5856717825913,
   "single_phase_peak_break_current_ka": 53.4887620606945
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CHSI1 M1",
   "site_code": "CHSI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 109,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.6723263348623,
   "three_phase_rms_break_current_ka": 9.30813677568886,
   "three_phase_dc_break_current_ka": 9.67177411444841,
   "three_phase_peak_break_current_ka": 22.8354673830514,
   "single_phase_initial_peak_current_ka": 33.7365874887206,
   "single_phase_rms_break_current_ka": 12.2402357462188,
   "single_phase_dc_break_current_ka": 11.9843878136749,
   "single_phase_peak_break_current_ka": 29.2946952126215
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CHSI1A",
   "site_code": "CHSI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 111,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.0937333397657,
   "three_phase_rms_break_current_ka": 9.37971162107704,
   "three_phase_dc_break_current_ka": 5.80370403782643,
   "three_phase_peak_break_current_ka": 19.0686194235021,
   "single_phase_initial_peak_current_ka": 28.8535241493083,
   "single_phase_rms_break_current_ka": 11.3132599433338,
   "single_phase_dc_break_current_ka": 6.47548922502859,
   "single_phase_peak_break_current_ka": 22.4748548715435
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CHSI1B",
   "site_code": "CHSI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 110,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.3380176712155,
   "three_phase_rms_break_current_ka": 9.52499265436801,
   "three_phase_dc_break_current_ka": 7.52847644178024,
   "three_phase_peak_break_current_ka": 20.9988502350916,
   "single_phase_initial_peak_current_ka": 27.798571755701,
   "single_phase_rms_break_current_ka": 10.9815346262684,
   "single_phase_dc_break_current_ka": 8.88152495155324,
   "single_phase_peak_break_current_ka": 24.4117601556918
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CHSI2 MC3",
   "site_code": "CHSI",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 112,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.4219731543179,
   "three_phase_rms_break_current_ka": 30.270489783505,
   "three_phase_dc_break_current_ka": 19.7753334400744,
   "three_phase_peak_break_current_ka": 62.5842706315834,
   "single_phase_initial_peak_current_ka": 74.6935135535979,
   "single_phase_rms_break_current_ka": 29.2406061096598,
   "single_phase_dc_break_current_ka": 14.3594320737436,
   "single_phase_peak_break_current_ka": 55.7118938060341
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CHTE1 M1",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 114,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.2284298029963,
   "three_phase_rms_break_current_ka": 19.9602286144718,
   "three_phase_dc_break_current_ka": 16.0188335273502,
   "three_phase_peak_break_current_ka": 44.2468595420038,
   "single_phase_initial_peak_current_ka": 62.3694019548725,
   "single_phase_rms_break_current_ka": 24.4867997943409,
   "single_phase_dc_break_current_ka": 14.8172116872547,
   "single_phase_peak_break_current_ka": 49.4467760555263
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CHTE1 R1",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 113,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.4277983626106,
   "three_phase_rms_break_current_ka": 19.9948223816509,
   "three_phase_dc_break_current_ka": 16.135709005693,
   "three_phase_peak_break_current_ka": 44.4126579950647,
   "single_phase_initial_peak_current_ka": 62.1073636405579,
   "single_phase_rms_break_current_ka": 24.5335177843121,
   "single_phase_dc_break_current_ka": 13.4330724761114,
   "single_phase_peak_break_current_ka": 48.128706059407
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CHTE1A",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 116,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.3719939542717,
   "three_phase_rms_break_current_ka": 19.2974450903139,
   "three_phase_dc_break_current_ka": 10.504696688861,
   "three_phase_peak_break_current_ka": 37.795405254733,
   "single_phase_initial_peak_current_ka": 62.2092726151481,
   "single_phase_rms_break_current_ka": 24.2120950615982,
   "single_phase_dc_break_current_ka": 6.32769483541945,
   "single_phase_peak_break_current_ka": 40.5687680449983
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CHTE1B",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 115,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.3720833812834,
   "three_phase_rms_break_current_ka": 19.2974651963121,
   "three_phase_dc_break_current_ka": 10.504696686456,
   "three_phase_peak_break_current_ka": 37.7954336865033,
   "single_phase_initial_peak_current_ka": 62.2092160438979,
   "single_phase_rms_break_current_ka": 24.2120838799278,
   "single_phase_dc_break_current_ka": 6.32764786845808,
   "single_phase_peak_break_current_ka": 40.568705264767
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CHTE2 MC3",
   "site_code": "CHTE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 117,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.6121013059939,
   "three_phase_rms_break_current_ka": 25.8105308668937,
   "three_phase_dc_break_current_ka": 17.1567129706024,
   "three_phase_peak_break_current_ka": 53.6583157746128,
   "single_phase_initial_peak_current_ka": 60.2480620343175,
   "single_phase_rms_break_current_ka": 23.8591356038675,
   "single_phase_dc_break_current_ka": 11.1970978884048,
   "single_phase_peak_break_current_ka": 44.939011045893
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CILF4 M1",
   "site_code": "CILF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 122,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 101.559525494214,
   "three_phase_rms_break_current_ka": 35.8176918468568,
   "three_phase_dc_break_current_ka": 25.6968226205768,
   "three_phase_peak_break_current_ka": 76.350688203302,
   "single_phase_initial_peak_current_ka": 94.9200507337749,
   "single_phase_rms_break_current_ka": 35.8599470564456,
   "single_phase_dc_break_current_ka": 21.7286854362752,
   "single_phase_peak_break_current_ka": 72.4423089094817
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CITR1 M1",
   "site_code": "CITR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 123,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.7295886460432,
   "three_phase_rms_break_current_ka": 14.9891732929977,
   "three_phase_dc_break_current_ka": 15.8140350104049,
   "three_phase_peak_break_current_ka": 37.0119271701229,
   "single_phase_initial_peak_current_ka": 54.2036122295395,
   "single_phase_rms_break_current_ka": 19.8628972578227,
   "single_phase_dc_break_current_ka": 19.0290293489172,
   "single_phase_peak_break_current_ka": 47.1194080389534
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CITR1 R3",
   "site_code": "CITR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 124,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.0620357085044,
   "three_phase_rms_break_current_ka": 14.567834084197,
   "three_phase_dc_break_current_ka": 16.8727059986297,
   "three_phase_peak_break_current_ka": 37.4747345349022,
   "single_phase_initial_peak_current_ka": 53.7695880620317,
   "single_phase_rms_break_current_ka": 19.0076483918391,
   "single_phase_dc_break_current_ka": 20.2097001338094,
   "single_phase_peak_break_current_ka": 47.0905742783674
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CITR4 M5",
   "site_code": "CITR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 126,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 114.01888706458,
   "three_phase_rms_break_current_ka": 39.5188299476328,
   "three_phase_dc_break_current_ka": 29.7172021111431,
   "three_phase_peak_break_current_ka": 85.6052673922015,
   "single_phase_initial_peak_current_ka": 129.733415438718,
   "single_phase_rms_break_current_ka": 49.7746430797441,
   "single_phase_dc_break_current_ka": 25.0620465254265,
   "single_phase_peak_break_current_ka": 95.4540218310807
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CITR4 MC1",
   "site_code": "CITR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 125,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 114.022973517846,
   "three_phase_rms_break_current_ka": 39.5199685820103,
   "three_phase_dc_break_current_ka": 29.7190627771427,
   "three_phase_peak_break_current_ka": 85.6087383303804,
   "single_phase_initial_peak_current_ka": 129.748204459896,
   "single_phase_rms_break_current_ka": 49.7768933029495,
   "single_phase_dc_break_current_ka": 25.0979235185208,
   "single_phase_peak_break_current_ka": 95.4930811203506
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CLEH4 M1",
   "site_code": "CLEH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 127,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.4648401560922,
   "three_phase_rms_break_current_ka": 29.7859090211271,
   "three_phase_dc_break_current_ka": 19.4697407554553,
   "three_phase_peak_break_current_ka": 61.5933772607443,
   "single_phase_initial_peak_current_ka": 69.4964614836748,
   "single_phase_rms_break_current_ka": 26.9455364339954,
   "single_phase_dc_break_current_ka": 12.4959127032106,
   "single_phase_peak_break_current_ka": 50.6026557735852
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CONQ1 R2",
   "site_code": "CONQ",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 128,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.2962679293355,
   "three_phase_rms_break_current_ka": 18.8554867299638,
   "three_phase_dc_break_current_ka": 14.7971264412679,
   "three_phase_peak_break_current_ka": 41.4628114999285,
   "single_phase_initial_peak_current_ka": 60.1453229021708,
   "single_phase_rms_break_current_ka": 23.5266684667124,
   "single_phase_dc_break_current_ka": 17.9188776546484,
   "single_phase_peak_break_current_ka": 51.1906112777285
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CONQ4 M3",
   "site_code": "CONQ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 129,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 111.345468208029,
   "three_phase_rms_break_current_ka": 39.40297231185,
   "three_phase_dc_break_current_ka": 28.8649673105351,
   "three_phase_peak_break_current_ka": 84.5891851517649,
   "single_phase_initial_peak_current_ka": 108.91746857162,
   "single_phase_rms_break_current_ka": 40.7665907934175,
   "single_phase_dc_break_current_ka": 28.9403318504963,
   "single_phase_peak_break_current_ka": 86.5929974422615
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CONQ4 R2/4",
   "site_code": "CONQ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 130,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 114.181317171132,
   "three_phase_rms_break_current_ka": 40.2702796898769,
   "three_phase_dc_break_current_ka": 30.155704768982,
   "three_phase_peak_break_current_ka": 87.1064804669637,
   "single_phase_initial_peak_current_ka": 113.587449351697,
   "single_phase_rms_break_current_ka": 42.33491315632,
   "single_phase_dc_break_current_ka": 31.1133853460055,
   "single_phase_peak_break_current_ka": 90.9839936935605
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COSO4 R",
   "site_code": "COSO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 131,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 107.922718530209,
   "three_phase_rms_break_current_ka": 38.4231241812938,
   "three_phase_dc_break_current_ka": 25.9566836112808,
   "three_phase_peak_break_current_ka": 80.2951869372122,
   "single_phase_initial_peak_current_ka": 93.961806716402,
   "single_phase_rms_break_current_ka": 35.938139821722,
   "single_phase_dc_break_current_ka": 22.243623968959,
   "single_phase_peak_break_current_ka": 73.0678287112989
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COTT4 M1",
   "site_code": "COTT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 133,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 109.999514121802,
   "three_phase_rms_break_current_ka": 40.2450523937022,
   "three_phase_dc_break_current_ka": 26.765939664762,
   "three_phase_peak_break_current_ka": 83.6810385783514,
   "single_phase_initial_peak_current_ka": 91.6461762648025,
   "single_phase_rms_break_current_ka": 35.4469288900311,
   "single_phase_dc_break_current_ka": 19.0848539073261,
   "single_phase_peak_break_current_ka": 69.2143814880828
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COTT4 M3",
   "site_code": "COTT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 132,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 103.589183256207,
   "three_phase_rms_break_current_ka": 38.565593654598,
   "three_phase_dc_break_current_ka": 33.8081462119201,
   "three_phase_peak_break_current_ka": 88.3481317992223,
   "single_phase_initial_peak_current_ka": 84.1371042613845,
   "single_phase_rms_break_current_ka": 32.7324099208559,
   "single_phase_dc_break_current_ka": 24.9789550409231,
   "single_phase_peak_break_current_ka": 71.2695730801531
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COVE1 M2",
   "site_code": "COVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 135,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.9590245097796,
   "three_phase_rms_break_current_ka": 13.9198962404408,
   "three_phase_dc_break_current_ka": 10.4988647840544,
   "three_phase_peak_break_current_ka": 30.184570834112,
   "single_phase_initial_peak_current_ka": 58.0249157868538,
   "single_phase_rms_break_current_ka": 21.7938894319104,
   "single_phase_dc_break_current_ka": 15.6479686133499,
   "single_phase_peak_break_current_ka": 46.4691826248174
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COVE1 R2",
   "site_code": "COVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 134,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.8054528703688,
   "three_phase_rms_break_current_ka": 13.9087157368282,
   "three_phase_dc_break_current_ka": 10.4800361876314,
   "three_phase_peak_break_current_ka": 30.1499306178459,
   "single_phase_initial_peak_current_ka": 57.4115999203873,
   "single_phase_rms_break_current_ka": 21.6168367968512,
   "single_phase_dc_break_current_ka": 15.5604367726377,
   "single_phase_peak_break_current_ka": 46.1312605463505
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COVE2 MC3",
   "site_code": "COVE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 136,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.1439353343115,
   "three_phase_rms_break_current_ka": 22.6370092583293,
   "three_phase_dc_break_current_ka": 12.0616452279093,
   "three_phase_peak_break_current_ka": 44.075210732604,
   "single_phase_initial_peak_current_ka": 63.5101471431279,
   "single_phase_rms_break_current_ka": 24.3129107050399,
   "single_phase_dc_break_current_ka": 13.648076245649,
   "single_phase_peak_break_current_ka": 48.0317243054825
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COWL1 M1",
   "site_code": "COWL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 138,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.7368034405549,
   "three_phase_rms_break_current_ka": 12.5284424410118,
   "three_phase_dc_break_current_ka": 11.0921974932439,
   "three_phase_peak_break_current_ka": 28.8100907087334,
   "single_phase_initial_peak_current_ka": 41.6610976479186,
   "single_phase_rms_break_current_ka": 15.5042655570616,
   "single_phase_dc_break_current_ka": 13.1496501609798,
   "single_phase_peak_break_current_ka": 35.0759927864103
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COWL1 M2",
   "site_code": "COWL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 137,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.6048240663976,
   "three_phase_rms_break_current_ka": 15.8587447188153,
   "three_phase_dc_break_current_ka": 15.5395860774959,
   "three_phase_peak_break_current_ka": 37.9672379410573,
   "single_phase_initial_peak_current_ka": 56.1405473876605,
   "single_phase_rms_break_current_ka": 20.5068419719297,
   "single_phase_dc_break_current_ka": 18.590217033817,
   "single_phase_peak_break_current_ka": 47.5912710719618
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COWL4 M1",
   "site_code": "COWL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 139,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 138.119160800666,
   "three_phase_rms_break_current_ka": 49.3581984953535,
   "three_phase_dc_break_current_ka": 32.7615315800829,
   "three_phase_peak_break_current_ka": 102.564565306515,
   "single_phase_initial_peak_current_ka": 116.596989965028,
   "single_phase_rms_break_current_ka": 45.045496623949,
   "single_phase_dc_break_current_ka": 23.3960901187979,
   "single_phase_peak_break_current_ka": 87.100042368218
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CREB1 M2",
   "site_code": "CREB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 140,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.8956885815923,
   "three_phase_rms_break_current_ka": 15.3394698431366,
   "three_phase_dc_break_current_ka": 13.5335499572173,
   "three_phase_peak_break_current_ka": 35.2268362489941,
   "single_phase_initial_peak_current_ka": 48.9526938822193,
   "single_phase_rms_break_current_ka": 18.4781930810188,
   "single_phase_dc_break_current_ka": 14.9198146232861,
   "single_phase_peak_break_current_ka": 41.0519258866116
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CREB1 R2",
   "site_code": "CREB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 141,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.4730692169001,
   "three_phase_rms_break_current_ka": 15.8684042404459,
   "three_phase_dc_break_current_ka": 14.7043843646376,
   "three_phase_peak_break_current_ka": 37.1456968546949,
   "single_phase_initial_peak_current_ka": 50.8101577292466,
   "single_phase_rms_break_current_ka": 19.0693545504917,
   "single_phase_dc_break_current_ka": 16.2314322488046,
   "single_phase_peak_break_current_ka": 43.199572079811
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CREB2A",
   "site_code": "CREB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 142,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.3699709962991,
   "three_phase_rms_break_current_ka": 26.7985966732221,
   "three_phase_dc_break_current_ka": 17.1068012627502,
   "three_phase_peak_break_current_ka": 55.0057401305873,
   "single_phase_initial_peak_current_ka": 71.273755546348,
   "single_phase_rms_break_current_ka": 26.4469009717053,
   "single_phase_dc_break_current_ka": 13.3158292183859,
   "single_phase_peak_break_current_ka": 50.7173952553097
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CREB2B",
   "site_code": "CREB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 143,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.3293844476034,
   "three_phase_rms_break_current_ka": 26.7796983827613,
   "three_phase_dc_break_current_ka": 17.1216710843896,
   "three_phase_peak_break_current_ka": 54.9938837335514,
   "single_phase_initial_peak_current_ka": 72.0568541896198,
   "single_phase_rms_break_current_ka": 26.7311621061557,
   "single_phase_dc_break_current_ka": 13.4646854304709,
   "single_phase_peak_break_current_ka": 51.2682574189901
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CREB4 MB1",
   "site_code": "CREB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 144,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 138.943712984125,
   "three_phase_rms_break_current_ka": 49.5852280115457,
   "three_phase_dc_break_current_ka": 36.6735729367651,
   "three_phase_peak_break_current_ka": 106.797674884055,
   "single_phase_initial_peak_current_ka": 103.925248998546,
   "single_phase_rms_break_current_ka": 39.9313756028095,
   "single_phase_dc_break_current_ka": 23.8544512655147,
   "single_phase_peak_break_current_ka": 80.325944207222
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CULJ4 CULI4A",
   "site_code": "CULJ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 145,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 121.084911707838,
   "three_phase_rms_break_current_ka": 43.521834665848,
   "three_phase_dc_break_current_ka": 28.6602730927036,
   "three_phase_peak_break_current_ka": 90.2094419365053,
   "single_phase_initial_peak_current_ka": 107.896397338745,
   "single_phase_rms_break_current_ka": 41.3110720863201,
   "single_phase_dc_break_current_ka": 23.4873385868329,
   "single_phase_peak_break_current_ka": 81.9100170074794
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DAIN4 M1",
   "site_code": "DAIN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 146,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 131.202461592605,
   "three_phase_rms_break_current_ka": 47.2531486943189,
   "three_phase_dc_break_current_ka": 27.5376725097482,
   "three_phase_peak_break_current_ka": 94.3637162580865,
   "single_phase_initial_peak_current_ka": 122.029779231901,
   "single_phase_rms_break_current_ka": 46.8213010173395,
   "single_phase_dc_break_current_ka": 26.1608471009745,
   "single_phase_peak_break_current_ka": 92.3761660076492
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DEES8 DEES41",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 386,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 113.99855492132,
   "three_phase_rms_break_current_ka": 39.2538717974939,
   "three_phase_dc_break_current_ka": 17.9345675405683,
   "three_phase_peak_break_current_ka": 73.4479254122389,
   "single_phase_initial_peak_current_ka": 113.433030035807,
   "single_phase_rms_break_current_ka": 41.93969068324,
   "single_phase_dc_break_current_ka": 19.9868052408991,
   "single_phase_peak_break_current_ka": 79.2984846068696
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DIDC4 M3",
   "site_code": "DIDC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 147,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 132.05536544706,
   "three_phase_rms_break_current_ka": 46.9772886335871,
   "three_phase_dc_break_current_ka": 32.4692942947879,
   "three_phase_peak_break_current_ka": 98.9052130039221,
   "single_phase_initial_peak_current_ka": 122.560090376413,
   "single_phase_rms_break_current_ka": 46.2278725252762,
   "single_phase_dc_break_current_ka": 31.7901920244251,
   "single_phase_peak_break_current_ka": 97.1662763093253
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DINO4 R5",
   "site_code": "DINO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 148,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.7116678683414,
   "three_phase_rms_break_current_ka": 26.3657390703111,
   "three_phase_dc_break_current_ka": 22.2818356162987,
   "three_phase_peak_break_current_ka": 59.568621391523,
   "single_phase_initial_peak_current_ka": 78.2318733358568,
   "single_phase_rms_break_current_ka": 28.6795129731703,
   "single_phase_dc_break_current_ka": 24.3156616781308,
   "single_phase_peak_break_current_ka": 64.8746178870433
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DISS4A",
   "site_code": "DISS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 149,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 98.9640478460905,
   "three_phase_rms_break_current_ka": 34.9693555646684,
   "three_phase_dc_break_current_ka": 14.4164921233157,
   "three_phase_peak_break_current_ka": 63.8706290303167,
   "single_phase_initial_peak_current_ka": 68.8992076770316,
   "single_phase_rms_break_current_ka": 26.6103359670419,
   "single_phase_dc_break_current_ka": 8.97513436031386,
   "single_phase_peak_break_current_ka": 46.607832384209
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DISS4B",
   "site_code": "DISS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 150,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 98.9640478460905,
   "three_phase_rms_break_current_ka": 34.969355564668,
   "three_phase_dc_break_current_ka": 14.4164921233157,
   "three_phase_peak_break_current_ka": 63.8706290303163,
   "single_phase_initial_peak_current_ka": 68.8989369153944,
   "single_phase_rms_break_current_ka": 26.6102345027429,
   "single_phase_dc_break_current_ka": 8.97509908963145,
   "single_phase_peak_break_current_ka": 46.607653621339
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DRAK1 R1",
   "site_code": "DRAK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 151,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.9005731977494,
   "three_phase_rms_break_current_ka": 11.5750510422464,
   "three_phase_dc_break_current_ka": 11.5002343323292,
   "three_phase_peak_break_current_ka": 27.8698285014349,
   "single_phase_initial_peak_current_ka": 40.2331911207147,
   "single_phase_rms_break_current_ka": 14.7552113179519,
   "single_phase_dc_break_current_ka": 14.1721127192497,
   "single_phase_peak_break_current_ka": 35.0391326807782
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DRAK4 R2",
   "site_code": "DRAK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 152,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 119.518881433543,
   "three_phase_rms_break_current_ka": 43.5239836533371,
   "three_phase_dc_break_current_ka": 20.8681355130367,
   "three_phase_peak_break_current_ka": 82.4203434840909,
   "single_phase_initial_peak_current_ka": 104.579427633862,
   "single_phase_rms_break_current_ka": 41.1929962965008,
   "single_phase_dc_break_current_ka": 17.195373395092,
   "single_phase_peak_break_current_ka": 75.4510674323881
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DRAX1 M1",
   "site_code": "DRAX",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 153,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.8921071549136,
   "three_phase_rms_break_current_ka": 12.6538538808866,
   "three_phase_dc_break_current_ka": 12.1129142235112,
   "three_phase_peak_break_current_ka": 30.0081659981484,
   "single_phase_initial_peak_current_ka": 51.0844339370543,
   "single_phase_rms_break_current_ka": 17.4138865386808,
   "single_phase_dc_break_current_ka": 14.9751709940975,
   "single_phase_peak_break_current_ka": 39.6021255107262
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DRAX4 M3",
   "site_code": "DRAX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 154,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 116.591669489853,
   "three_phase_rms_break_current_ka": 40.7610775160663,
   "three_phase_dc_break_current_ka": 31.6286683852263,
   "three_phase_peak_break_current_ka": 89.2735370253883,
   "single_phase_initial_peak_current_ka": 119.203197588596,
   "single_phase_rms_break_current_ka": 43.9677725291532,
   "single_phase_dc_break_current_ka": 33.3504465984346,
   "single_phase_peak_break_current_ka": 95.5302668164982
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DRAX4 R4/5/6",
   "site_code": "DRAX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 155,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 112.528604860824,
   "three_phase_rms_break_current_ka": 40.3293002408743,
   "three_phase_dc_break_current_ka": 27.4013784143083,
   "three_phase_peak_break_current_ka": 84.4356217759693,
   "single_phase_initial_peak_current_ka": 105.935615118622,
   "single_phase_rms_break_current_ka": 39.9737856673019,
   "single_phase_dc_break_current_ka": 26.0613443338697,
   "single_phase_peak_break_current_ka": 82.5928141639632
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUNG2 M2",
   "site_code": "DUNG",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 156,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.7095290926907,
   "three_phase_rms_break_current_ka": 15.2445792916635,
   "three_phase_dc_break_current_ka": 13.5309252089893,
   "three_phase_peak_break_current_ka": 35.0900159959319,
   "single_phase_initial_peak_current_ka": 42.371018753262,
   "single_phase_rms_break_current_ka": 15.9285066207481,
   "single_phase_dc_break_current_ka": 10.3310691231869,
   "single_phase_peak_break_current_ka": 32.8573792145985
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUNG4 M2",
   "site_code": "DUNG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 157,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.1647782517629,
   "three_phase_rms_break_current_ka": 23.878000316188,
   "three_phase_dc_break_current_ka": 9.60581908635269,
   "three_phase_peak_break_current_ka": 43.3744109758548,
   "single_phase_initial_peak_current_ka": 57.0839413346298,
   "single_phase_rms_break_current_ka": 22.5178285583382,
   "single_phase_dc_break_current_ka": 4.34346616842897,
   "single_phase_peak_break_current_ka": 36.188484710823
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EALI2 MC3",
   "site_code": "EALI",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 158,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.9477877379396,
   "three_phase_rms_break_current_ka": 20.28624351946,
   "three_phase_dc_break_current_ka": 16.8438384219731,
   "three_phase_peak_break_current_ka": 45.5329191367967,
   "single_phase_initial_peak_current_ka": 62.8350850213182,
   "single_phase_rms_break_current_ka": 24.4501125184789,
   "single_phase_dc_break_current_ka": 12.7584125448414,
   "single_phase_peak_break_current_ka": 47.3360932700224
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EASO11",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 162,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.67509083382,
   "three_phase_rms_break_current_ka": 14.0061877636959,
   "three_phase_dc_break_current_ka": 12.0680194906906,
   "three_phase_peak_break_current_ka": 31.8757601832534,
   "single_phase_initial_peak_current_ka": 48.3005294218238,
   "single_phase_rms_break_current_ka": 18.3899014928239,
   "single_phase_dc_break_current_ka": 13.4269575781881,
   "single_phase_peak_break_current_ka": 39.4342056800449
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EASO12",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 163,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.1409574312814,
   "three_phase_rms_break_current_ka": 13.8744761947179,
   "three_phase_dc_break_current_ka": 11.6970465300403,
   "three_phase_peak_break_current_ka": 31.3185189354329,
   "single_phase_initial_peak_current_ka": 47.3426707639678,
   "single_phase_rms_break_current_ka": 18.1035297068076,
   "single_phase_dc_break_current_ka": 12.8501200653925,
   "single_phase_peak_break_current_ka": 38.452377303584
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EASO13",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 165,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.1960972315514,
   "three_phase_rms_break_current_ka": 14.7564793155712,
   "three_phase_dc_break_current_ka": 13.5970173730469,
   "three_phase_peak_break_current_ka": 34.4658305540058,
   "single_phase_initial_peak_current_ka": 57.8942121302403,
   "single_phase_rms_break_current_ka": 22.3618643700843,
   "single_phase_dc_break_current_ka": 16.2127960407139,
   "single_phase_peak_break_current_ka": 47.8372479128348
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EASO1A",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 164,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.3526160517608,
   "three_phase_rms_break_current_ka": 8.94470173498853,
   "three_phase_dc_break_current_ka": 0.738886100784963,
   "three_phase_peak_break_current_ka": 13.3886046057879,
   "single_phase_initial_peak_current_ka": 23.250127254925,
   "single_phase_rms_break_current_ka": 9.55164183386488,
   "single_phase_dc_break_current_ka": 0.862963145109026,
   "single_phase_peak_break_current_ka": 14.371024569491
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EASO4 R2",
   "site_code": "EASO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 166,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.2681261104056,
   "three_phase_rms_break_current_ka": 32.3456542457702,
   "three_phase_dc_break_current_ka": 22.3654731819724,
   "three_phase_peak_break_current_ka": 68.1091361001715,
   "single_phase_initial_peak_current_ka": 82.0447577434291,
   "single_phase_rms_break_current_ka": 31.1341214693993,
   "single_phase_dc_break_current_ka": 22.7403029506618,
   "single_phase_peak_break_current_ka": 66.7705997852576
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ECLA1 M2",
   "site_code": "ECLA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 160,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.5511615562881,
   "three_phase_rms_break_current_ka": 18.8905124256454,
   "three_phase_dc_break_current_ka": 15.6650907319664,
   "three_phase_peak_break_current_ka": 42.3803096044916,
   "single_phase_initial_peak_current_ka": 56.4153938050122,
   "single_phase_rms_break_current_ka": 21.7106073040177,
   "single_phase_dc_break_current_ka": 16.587752141585,
   "single_phase_peak_break_current_ka": 47.2911874382831
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ECLA1 R2",
   "site_code": "ECLA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 159,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.2311965606614,
   "three_phase_rms_break_current_ka": 17.9845529183781,
   "three_phase_dc_break_current_ka": 14.3774639887535,
   "three_phase_peak_break_current_ka": 39.8114626391404,
   "single_phase_initial_peak_current_ka": 57.0209064107809,
   "single_phase_rms_break_current_ka": 21.6027244243798,
   "single_phase_dc_break_current_ka": 16.9017817998897,
   "single_phase_peak_break_current_ka": 47.4526476650562
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ECLA4 R2",
   "site_code": "ECLA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 161,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 119.25213403694,
   "three_phase_rms_break_current_ka": 43.4535025657094,
   "three_phase_dc_break_current_ka": 26.2263141241884,
   "three_phase_peak_break_current_ka": 87.6788467852288,
   "single_phase_initial_peak_current_ka": 95.3533924854478,
   "single_phase_rms_break_current_ka": 37.4183101670451,
   "single_phase_dc_break_current_ka": 18.1768725216726,
   "single_phase_peak_break_current_ka": 71.0943542409908
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EGGB4 M1",
   "site_code": "EGGB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 168,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 103.1083948241,
   "three_phase_rms_break_current_ka": 36.7307703766311,
   "three_phase_dc_break_current_ka": 26.2639848413518,
   "three_phase_peak_break_current_ka": 78.2091384643953,
   "single_phase_initial_peak_current_ka": 92.4263181075287,
   "single_phase_rms_break_current_ka": 35.1627210902945,
   "single_phase_dc_break_current_ka": 19.7965888758645,
   "single_phase_peak_break_current_ka": 69.5241859317015
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EGGB4 R2",
   "site_code": "EGGB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 167,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.9655714976503,
   "three_phase_rms_break_current_ka": 35.9792166504085,
   "three_phase_dc_break_current_ka": 23.948833510529,
   "three_phase_peak_break_current_ka": 74.8311296610966,
   "single_phase_initial_peak_current_ka": 88.8111502300766,
   "single_phase_rms_break_current_ka": 33.9203759713679,
   "single_phase_dc_break_current_ka": 19.1786015726555,
   "single_phase_peak_break_current_ka": 67.1492573121584
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ELLA2 MC3",
   "site_code": "ELLA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 169,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.8010368540048,
   "three_phase_rms_break_current_ka": 25.2808139520017,
   "three_phase_dc_break_current_ka": 8.69744618260505,
   "three_phase_peak_break_current_ka": 44.4499161413568,
   "single_phase_initial_peak_current_ka": 68.2405917857447,
   "single_phase_rms_break_current_ka": 26.3684163607015,
   "single_phase_dc_break_current_ka": 7.94639151737707,
   "single_phase_peak_break_current_ka": 45.2369635529817
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ELST1 M4",
   "site_code": "ELST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 170,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.3578556016288,
   "three_phase_rms_break_current_ka": 18.2553650239018,
   "three_phase_dc_break_current_ka": 16.6203627317,
   "three_phase_peak_break_current_ka": 42.4373475345735,
   "single_phase_initial_peak_current_ka": 63.2181530947889,
   "single_phase_rms_break_current_ka": 23.5619740060734,
   "single_phase_dc_break_current_ka": 19.8014047583973,
   "single_phase_peak_break_current_ka": 53.1230679540687
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ELST1 M6",
   "site_code": "ELST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 172,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.4586413365846,
   "three_phase_rms_break_current_ka": 15.4349504425237,
   "three_phase_dc_break_current_ka": 11.0814084380248,
   "three_phase_peak_break_current_ka": 32.9097246883984,
   "single_phase_initial_peak_current_ka": 47.7611120101072,
   "single_phase_rms_break_current_ka": 18.1757451642878,
   "single_phase_dc_break_current_ka": 13.1063553206613,
   "single_phase_peak_break_current_ka": 38.8107406382343
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ELST1 R4",
   "site_code": "ELST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 171,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.2377882572942,
   "three_phase_rms_break_current_ka": 21.1067735458081,
   "three_phase_dc_break_current_ka": 13.9723309258232,
   "three_phase_peak_break_current_ka": 43.8218163322427,
   "single_phase_initial_peak_current_ka": 68.031704659093,
   "single_phase_rms_break_current_ka": 27.231337111815,
   "single_phase_dc_break_current_ka": 15.8264769421791,
   "single_phase_peak_break_current_ka": 54.3374032072617
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ELST2 M1",
   "site_code": "ELST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 173,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.1229939265314,
   "three_phase_rms_break_current_ka": 27.1021170281144,
   "three_phase_dc_break_current_ka": 19.4619207050324,
   "three_phase_peak_break_current_ka": 57.7901021752145,
   "single_phase_initial_peak_current_ka": 80.7255701888046,
   "single_phase_rms_break_current_ka": 30.5369385514976,
   "single_phase_dc_break_current_ka": 21.060515925498,
   "single_phase_peak_break_current_ka": 64.2462685783798
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ELST2 R2",
   "site_code": "ELST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 174,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.9507673620904,
   "three_phase_rms_break_current_ka": 25.8935101560207,
   "three_phase_dc_break_current_ka": 16.4795771841367,
   "three_phase_peak_break_current_ka": 53.0985304242267,
   "single_phase_initial_peak_current_ka": 74.8300239360685,
   "single_phase_rms_break_current_ka": 28.8737686723344,
   "single_phase_dc_break_current_ka": 16.7879669662135,
   "single_phase_peak_break_current_ka": 57.6216422194522
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ELST4 M1",
   "site_code": "ELST",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 175,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 93.2266074350413,
   "three_phase_rms_break_current_ka": 33.8414056233846,
   "three_phase_dc_break_current_ka": 30.5926719723602,
   "three_phase_peak_break_current_ka": 78.4516467747198,
   "single_phase_initial_peak_current_ka": 112.555474676413,
   "single_phase_rms_break_current_ka": 42.5600413539438,
   "single_phase_dc_break_current_ka": 35.5558915850139,
   "single_phase_peak_break_current_ka": 95.7448792829211
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ELST4B",
   "site_code": "ELST",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 176,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.7681834064065,
   "three_phase_rms_break_current_ka": 18.0265564159335,
   "three_phase_dc_break_current_ka": 4.57961395046713,
   "three_phase_peak_break_current_ka": 30.0730145167641,
   "single_phase_initial_peak_current_ka": 43.2866895081933,
   "single_phase_rms_break_current_ka": 16.7782849979992,
   "single_phase_dc_break_current_ka": 4.92672114771256,
   "single_phase_peak_break_current_ka": 28.654799345244
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ENDE1 R1",
   "site_code": "ENDE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 177,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.2196831941425,
   "three_phase_rms_break_current_ka": 15.3262203758916,
   "three_phase_dc_break_current_ka": 16.1159328116619,
   "three_phase_peak_break_current_ka": 37.7904815271667,
   "single_phase_initial_peak_current_ka": 52.1995606158404,
   "single_phase_rms_break_current_ka": 19.5626503922588,
   "single_phase_dc_break_current_ka": 18.3879720554941,
   "single_phase_peak_break_current_ka": 46.0537375561898
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ENDE4 MC4",
   "site_code": "ENDE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 178,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.3757778696654,
   "three_phase_rms_break_current_ka": 32.2242447369266,
   "three_phase_dc_break_current_ka": 15.3054864838453,
   "three_phase_peak_break_current_ka": 60.8774504280367,
   "single_phase_initial_peak_current_ka": 56.8994843946335,
   "single_phase_rms_break_current_ka": 22.8111910430357,
   "single_phase_dc_break_current_ka": 9.49745904660075,
   "single_phase_peak_break_current_ka": 41.7573547935455
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EXET1 R1",
   "site_code": "EXET",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 179,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
