    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.0816920369812,
   "three_phase_rms_break_current_ka": 18.3160236527552,
   "three_phase_dc_break_current_ka": 12.6805237969134,
   "three_phase_peak_break_current_ka": 38.5832928553861,
   "single_phase_initial_peak_current_ka": 59.5634102998481,
   "single_phase_rms_break_current_ka": 23.3850533437933,
   "single_phase_dc_break_current_ka": 15.2679449836378,
   "single_phase_peak_break_current_ka": 48.3394045792486
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EXET4 M1",
   "site_code": "EXET",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 180,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.2934175819989,
   "three_phase_rms_break_current_ka": 25.2256487657217,
   "three_phase_dc_break_current_ka": 14.2615853530963,
   "three_phase_peak_break_current_ka": 49.9360399572402,
   "single_phase_initial_peak_current_ka": 61.4098765729759,
   "single_phase_rms_break_current_ka": 23.8052977932802,
   "single_phase_dc_break_current_ka": 12.7586731624735,
   "single_phase_peak_break_current_ka": 46.4244481580607
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FARM4 M1",
   "site_code": "FARM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 181,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 115.040416711102,
   "three_phase_rms_break_current_ka": 41.2828162534423,
   "three_phase_dc_break_current_ka": 18.3801709838058,
   "three_phase_peak_break_current_ka": 76.7628896223804,
   "single_phase_initial_peak_current_ka": 88.9890470689708,
   "single_phase_rms_break_current_ka": 34.7885699328832,
   "single_phase_dc_break_current_ka": 10.5962170418852,
   "single_phase_peak_break_current_ka": 59.7946844565335
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FAWL1 M2",
   "site_code": "FAWL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 182,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.3997252534733,
   "three_phase_rms_break_current_ka": 19.7002770764627,
   "three_phase_dc_break_current_ka": 20.9877119780732,
   "three_phase_peak_break_current_ka": 48.8481110021145,
   "single_phase_initial_peak_current_ka": 70.0421436180207,
   "single_phase_rms_break_current_ka": 26.3561069066961,
   "single_phase_dc_break_current_ka": 23.7567782125556,
   "single_phase_peak_break_current_ka": 61.0299420513605
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FAWL4 M1/3_1",
   "site_code": "FAWL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 183,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.7543467108598,
   "three_phase_rms_break_current_ka": 29.9941220241981,
   "three_phase_dc_break_current_ka": 24.3636319413268,
   "three_phase_peak_break_current_ka": 66.7817260994213,
   "single_phase_initial_peak_current_ka": 72.911923285521,
   "single_phase_rms_break_current_ka": 28.344941321074,
   "single_phase_dc_break_current_ka": 20.336639840799,
   "single_phase_peak_break_current_ka": 60.4224402817313
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FECK2 M1",
   "site_code": "FECK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 184,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.8864630063834,
   "three_phase_rms_break_current_ka": 23.4885687483124,
   "three_phase_dc_break_current_ka": 14.6870653912705,
   "three_phase_peak_break_current_ka": 47.9049178758666,
   "single_phase_initial_peak_current_ka": 59.8413553760163,
   "single_phase_rms_break_current_ka": 23.1294037335938,
   "single_phase_dc_break_current_ka": 13.4246352170604,
   "single_phase_peak_break_current_ka": 46.1345516667116
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FECK4 M1",
   "site_code": "FECK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 185,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.2900348723992,
   "three_phase_rms_break_current_ka": 30.4971856811617,
   "three_phase_dc_break_current_ka": 13.8461742085382,
   "three_phase_peak_break_current_ka": 56.9757078130476,
   "single_phase_initial_peak_current_ka": 67.523738878211,
   "single_phase_rms_break_current_ka": 26.7131338507045,
   "single_phase_dc_break_current_ka": 12.5200179515948,
   "single_phase_peak_break_current_ka": 50.298094136749
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FERR1 RB1",
   "site_code": "FERR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 188,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.6937849025803,
   "three_phase_rms_break_current_ka": 18.1639968764557,
   "three_phase_dc_break_current_ka": 18.2849766597563,
   "three_phase_peak_break_current_ka": 43.9727473893425,
   "single_phase_initial_peak_current_ka": 59.6168518160882,
   "single_phase_rms_break_current_ka": 21.7374717906534,
   "single_phase_dc_break_current_ka": 20.1755181781536,
   "single_phase_peak_break_current_ka": 50.9169455961982
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FERR2 M2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 192,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.2570782384436,
   "three_phase_rms_break_current_ka": 28.5599800093643,
   "three_phase_dc_break_current_ka": 21.052081616865,
   "three_phase_peak_break_current_ka": 61.4419926872126,
   "single_phase_initial_peak_current_ka": 81.447588449565,
   "single_phase_rms_break_current_ka": 30.9444477425567,
   "single_phase_dc_break_current_ka": 19.9034370856336,
   "single_phase_peak_break_current_ka": 63.6654947633028
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FERR2 R2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 193,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.3324220424932,
   "three_phase_rms_break_current_ka": 28.3990735727621,
   "three_phase_dc_break_current_ka": 22.4612540902044,
   "three_phase_peak_break_current_ka": 62.623609095636,
   "single_phase_initial_peak_current_ka": 82.2526259713004,
   "single_phase_rms_break_current_ka": 30.829172184443,
   "single_phase_dc_break_current_ka": 22.3519669007929,
   "single_phase_peak_break_current_ka": 65.9510003207676
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FERR2A M1",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 187,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.2485901761563,
   "three_phase_rms_break_current_ka": 26.7993134373555,
   "three_phase_dc_break_current_ka": 11.0016094539001,
   "three_phase_peak_break_current_ka": 48.9015619792958,
   "single_phase_initial_peak_current_ka": 75.2236706947193,
   "single_phase_rms_break_current_ka": 29.0184766658539,
   "single_phase_dc_break_current_ka": 8.18208205171404,
   "single_phase_peak_break_current_ka": 49.2204053119718
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FERR2A M2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 186,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.5642728105171,
   "three_phase_rms_break_current_ka": 26.7356018079446,
   "three_phase_dc_break_current_ka": 12.363459471434,
   "three_phase_peak_break_current_ka": 50.1733101464359,
   "single_phase_initial_peak_current_ka": 76.2997551340257,
   "single_phase_rms_break_current_ka": 29.0033079085977,
   "single_phase_dc_break_current_ka": 9.82290372034121,
   "single_phase_peak_break_current_ka": 50.8397751183629
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FERR2B M1",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 189,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.0908242710749,
   "three_phase_rms_break_current_ka": 27.3700624037252,
   "three_phase_dc_break_current_ka": 11.712245216065,
   "three_phase_peak_break_current_ka": 50.4193586704112,
   "single_phase_initial_peak_current_ka": 78.0411885541992,
   "single_phase_rms_break_current_ka": 30.0129472614693,
   "single_phase_dc_break_current_ka": 8.90177225652236,
   "single_phase_peak_break_current_ka": 51.3464893204807
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FERR2B M2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 191,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.4291513994889,
   "three_phase_rms_break_current_ka": 27.3056918932396,
   "three_phase_dc_break_current_ka": 13.2028383664734,
   "three_phase_peak_break_current_ka": 51.8189181718739,
   "single_phase_initial_peak_current_ka": 79.2148904394552,
   "single_phase_rms_break_current_ka": 29.9997451981301,
   "single_phase_dc_break_current_ka": 10.8192729378061,
   "single_phase_peak_break_current_ka": 53.2453194647388
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FERR2B M3",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 190,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.755723746509,
   "three_phase_rms_break_current_ka": 27.59446448071,
   "three_phase_dc_break_current_ka": 11.8875966553706,
   "three_phase_peak_break_current_ka": 50.9120625704133,
   "single_phase_initial_peak_current_ka": 78.4057052562189,
   "single_phase_rms_break_current_ka": 29.9227445407892,
   "single_phase_dc_break_current_ka": 9.38985753768239,
   "single_phase_peak_break_current_ka": 51.707008690692
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FERR4A",
   "site_code": "FERR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 194,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.3149611005829,
   "three_phase_rms_break_current_ka": 26.8763573468917,
   "three_phase_dc_break_current_ka": 9.67363222086856,
   "three_phase_peak_break_current_ka": 47.6825412880286,
   "single_phase_initial_peak_current_ka": 66.4945995629646,
   "single_phase_rms_break_current_ka": 25.1585662710437,
   "single_phase_dc_break_current_ka": 9.00356371429065,
   "single_phase_peak_break_current_ka": 44.583149344663
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FFES2 MC1",
   "site_code": "FFES",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 195,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.8215544662013,
   "three_phase_rms_break_current_ka": 13.4608864658317,
   "three_phase_dc_break_current_ka": 2.64019836713394,
   "three_phase_peak_break_current_ka": 21.6767665686776,
   "single_phase_initial_peak_current_ka": 34.59067179886,
   "single_phase_rms_break_current_ka": 13.620572120225,
   "single_phase_dc_break_current_ka": 2.23184238466426,
   "single_phase_peak_break_current_ka": 21.4942402043673
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FFES2 MC2",
   "site_code": "FFES",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 196,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.7762761701004,
   "three_phase_rms_break_current_ka": 13.4624363102252,
   "three_phase_dc_break_current_ka": 2.62351153685554,
   "three_phase_peak_break_current_ka": 21.66227154936,
   "single_phase_initial_peak_current_ka": 35.107117997755,
   "single_phase_rms_break_current_ka": 13.8196821070112,
   "single_phase_dc_break_current_ka": 2.25897450842094,
   "single_phase_peak_break_current_ka": 21.802956371841
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FIDF2 M1",
   "site_code": "FIDF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 197,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.2295864821896,
   "three_phase_rms_break_current_ka": 31.8619716441683,
   "three_phase_dc_break_current_ka": 23.7884806942085,
   "three_phase_peak_break_current_ka": 68.8481131173382,
   "single_phase_initial_peak_current_ka": 81.9159915486567,
   "single_phase_rms_break_current_ka": 31.2916628380605,
   "single_phase_dc_break_current_ka": 17.4912690729816,
   "single_phase_peak_break_current_ka": 61.744363047773
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FLEE1 M2",
   "site_code": "FLEE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 198,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.2135097071364,
   "three_phase_rms_break_current_ka": 25.0326018437681,
   "three_phase_dc_break_current_ka": 18.1803848505841,
   "three_phase_peak_break_current_ka": 53.5818298795266,
   "single_phase_initial_peak_current_ka": 79.5238836747552,
   "single_phase_rms_break_current_ka": 30.852611061583,
   "single_phase_dc_break_current_ka": 20.1486870857981,
   "single_phase_peak_break_current_ka": 63.7808680837109
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FLEE1 R1",
   "site_code": "FLEE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 199,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.3163353779414,
   "three_phase_rms_break_current_ka": 25.1417574917795,
   "three_phase_dc_break_current_ka": 18.5755232929536,
   "three_phase_peak_break_current_ka": 54.1313377197236,
   "single_phase_initial_peak_current_ka": 79.4386339056517,
   "single_phase_rms_break_current_ka": 30.6617946316142,
   "single_phase_dc_break_current_ka": 20.8772862550269,
   "single_phase_peak_break_current_ka": 64.2396120697543
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FLEE4 MC3",
   "site_code": "FLEE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 200,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 110.649594314662,
   "three_phase_rms_break_current_ka": 39.5425757444049,
   "three_phase_dc_break_current_ka": 23.9570304305234,
   "three_phase_peak_break_current_ka": 79.8786773394263,
   "single_phase_initial_peak_current_ka": 89.5414363558432,
   "single_phase_rms_break_current_ka": 34.9269973725934,
   "single_phase_dc_break_current_ka": 17.9283265727433,
   "single_phase_peak_break_current_ka": 67.3225599500344
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FLIB4 M1",
   "site_code": "FLIB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 201,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 106.487306776144,
   "three_phase_rms_break_current_ka": 37.7116331215741,
   "three_phase_dc_break_current_ka": 28.1253181501825,
   "three_phase_peak_break_current_ka": 81.457621169951,
   "single_phase_initial_peak_current_ka": 106.737517329748,
   "single_phase_rms_break_current_ka": 40.1366534347995,
   "single_phase_dc_break_current_ka": 27.0459459403056,
   "single_phase_peak_break_current_ka": 83.8077455760678
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FOUR2 MC1",
   "site_code": "FOUR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 202,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.7123076490204,
   "three_phase_rms_break_current_ka": 15.6669197815372,
   "three_phase_dc_break_current_ka": 5.09345469783405,
   "three_phase_peak_break_current_ka": 27.2498251334953,
   "single_phase_initial_peak_current_ka": 32.5330734498166,
   "single_phase_rms_break_current_ka": 13.4012895250926,
   "single_phase_dc_break_current_ka": 3.89458632914324,
   "single_phase_peak_break_current_ka": 22.8468717288177
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FROD1 R2",
   "site_code": "FROD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 203,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.1347928054192,
   "three_phase_rms_break_current_ka": 10.0598880838507,
   "three_phase_dc_break_current_ka": 9.67042908220687,
   "three_phase_peak_break_current_ka": 23.897259246344,
   "single_phase_initial_peak_current_ka": 34.6271624285134,
   "single_phase_rms_break_current_ka": 12.6499222547029,
   "single_phase_dc_break_current_ka": 11.6301017689627,
   "single_phase_peak_break_current_ka": 29.5197933845288
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FROD2 MC1",
   "site_code": "FROD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 205,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.8039322480314,
   "three_phase_rms_break_current_ka": 25.8755869223894,
   "three_phase_dc_break_current_ka": 20.1548234721123,
   "three_phase_peak_break_current_ka": 56.7484294321193,
   "single_phase_initial_peak_current_ka": 72.2468343576894,
   "single_phase_rms_break_current_ka": 26.9725772530707,
   "single_phase_dc_break_current_ka": 20.5485331939992,
   "single_phase_peak_break_current_ka": 58.6935177574479
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FROD2 MC3",
   "site_code": "FROD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 204,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.4821831565855,
   "three_phase_rms_break_current_ka": 25.7450933193259,
   "three_phase_dc_break_current_ka": 12.4193395391599,
   "three_phase_peak_break_current_ka": 48.8283996759116,
   "single_phase_initial_peak_current_ka": 70.3315683514206,
   "single_phase_rms_break_current_ka": 26.2050388702163,
   "single_phase_dc_break_current_ka": 11.9863796434547,
   "single_phase_peak_break_current_ka": 49.0459010162287
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FROD4 R1",
   "site_code": "FROD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 206,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 100.135267003607,
   "three_phase_rms_break_current_ka": 36.032719693406,
   "three_phase_dc_break_current_ka": 34.1207918145822,
   "three_phase_peak_break_current_ka": 85.0787526941851,
   "single_phase_initial_peak_current_ka": 89.8613690351512,
   "single_phase_rms_break_current_ka": 33.8608787275217,
   "single_phase_dc_break_current_ka": 29.9656383727628,
   "single_phase_peak_break_current_ka": 77.8521523030946
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GRAI4 R1/2",
   "site_code": "GRAI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 207,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 146.416463370572,
   "three_phase_rms_break_current_ka": 49.2937848478116,
   "three_phase_dc_break_current_ka": 40.2847008837578,
   "three_phase_peak_break_current_ka": 109.996639956234,
   "single_phase_initial_peak_current_ka": 142.380077824862,
   "single_phase_rms_break_current_ka": 52.4821250702074,
   "single_phase_dc_break_current_ka": 38.0232079851339,
   "single_phase_peak_break_current_ka": 112.244141041582
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GREN1 M1",
   "site_code": "GREN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 209,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.2404849518568,
   "three_phase_rms_break_current_ka": 14.4780206976189,
   "three_phase_dc_break_current_ka": 11.245023753408,
   "three_phase_peak_break_current_ka": 31.7200369802991,
   "single_phase_initial_peak_current_ka": 45.9438711123245,
   "single_phase_rms_break_current_ka": 17.8479781779855,
   "single_phase_dc_break_current_ka": 11.521009419162,
   "single_phase_peak_break_current_ka": 36.7618622194082
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GREN1 R2",
   "site_code": "GREN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 208,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.0116599556402,
   "three_phase_rms_break_current_ka": 14.6689129196246,
   "three_phase_dc_break_current_ka": 11.4216955850598,
   "three_phase_peak_break_current_ka": 32.1666711812629,
   "single_phase_initial_peak_current_ka": 40.6680631675214,
   "single_phase_rms_break_current_ka": 15.8413395355545,
   "single_phase_dc_break_current_ka": 10.5217182318311,
   "single_phase_peak_break_current_ka": 32.9247554491693
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GREN4 R2",
   "site_code": "GREN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 210,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.8312055034544,
   "three_phase_rms_break_current_ka": 31.9252247549074,
   "three_phase_dc_break_current_ka": 14.6878420494202,
   "three_phase_peak_break_current_ka": 59.8369278796196,
   "single_phase_initial_peak_current_ka": 58.6048820035065,
   "single_phase_rms_break_current_ka": 23.6734611929673,
   "single_phase_dc_break_current_ka": 10.0893280880539,
   "single_phase_peak_break_current_ka": 43.5686579754614
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GRIW1 R1/2",
   "site_code": "GRIW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 213,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.6900991263021,
   "three_phase_rms_break_current_ka": 11.7371525398616,
   "three_phase_dc_break_current_ka": 10.7270514148643,
   "three_phase_peak_break_current_ka": 27.3258917203784,
   "single_phase_initial_peak_current_ka": 40.1760350665875,
   "single_phase_rms_break_current_ka": 14.8430864740278,
   "single_phase_dc_break_current_ka": 12.1166280747238,
   "single_phase_peak_break_current_ka": 33.1079222737706
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GRIW4 MC2",
   "site_code": "GRIW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 214,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.1301701015927,
   "three_phase_rms_break_current_ka": 28.2147893715788,
   "three_phase_dc_break_current_ka": 21.7011457499482,
   "three_phase_peak_break_current_ka": 61.6028835387353,
   "single_phase_initial_peak_current_ka": 64.4832641841826,
   "single_phase_rms_break_current_ka": 24.8550094354225,
   "single_phase_dc_break_current_ka": 13.1875603296243,
   "single_phase_peak_break_current_ka": 48.33785176611
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GRST2A M1",
   "site_code": "GRST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 211,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.4548308199946,
   "three_phase_rms_break_current_ka": 21.7737748830996,
   "three_phase_dc_break_current_ka": 18.4653429938166,
   "three_phase_peak_break_current_ka": 49.2581107375548,
   "single_phase_initial_peak_current_ka": 65.0030480398507,
   "single_phase_rms_break_current_ka": 24.0907174696475,
   "single_phase_dc_break_current_ka": 19.0938113569144,
   "single_phase_peak_break_current_ka": 53.1632307297884
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GRST2B M4",
   "site_code": "GRST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 212,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.5811770345323,
   "three_phase_rms_break_current_ka": 21.8111308082582,
   "three_phase_dc_break_current_ka": 18.5387525466896,
   "three_phase_peak_break_current_ka": 49.3843495464219,
   "single_phase_initial_peak_current_ka": 64.6927057173787,
   "single_phase_rms_break_current_ka": 24.0200990110395,
   "single_phase_dc_break_current_ka": 18.5630046700566,
   "single_phase_peak_break_current_ka": 52.5325544610133
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HACK1C",
   "site_code": "HACK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 215,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.0152165042561,
   "three_phase_rms_break_current_ka": 14.368181484293,
   "three_phase_dc_break_current_ka": 10.9571880974692,
   "three_phase_peak_break_current_ka": 31.2768652191943,
   "single_phase_initial_peak_current_ka": 49.4939978776894,
   "single_phase_rms_break_current_ka": 17.813153075899,
   "single_phase_dc_break_current_ka": 12.8086582453777,
   "single_phase_peak_break_current_ka": 38.000260913942
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HACK1D",
   "site_code": "HACK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 216,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.0152151516372,
   "three_phase_rms_break_current_ka": 14.3681814404067,
   "three_phase_dc_break_current_ka": 10.9571867336708,
   "three_phase_peak_break_current_ka": 31.2768637933313,
   "single_phase_initial_peak_current_ka": 49.4939965729831,
   "single_phase_rms_break_current_ka": 17.8131528717755,
   "single_phase_dc_break_current_ka": 12.8086569804705,
   "single_phase_peak_break_current_ka": 38.0002593603607
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HACK2A",
   "site_code": "HACK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 217,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.21539287451,
   "three_phase_rms_break_current_ka": 21.7966845394953,
   "three_phase_dc_break_current_ka": 10.895169150079,
   "three_phase_peak_break_current_ka": 41.7203360406012,
   "single_phase_initial_peak_current_ka": 63.651327477044,
   "single_phase_rms_break_current_ka": 23.8891157610944,
   "single_phase_dc_break_current_ka": 11.0018815134449,
   "single_phase_peak_break_current_ka": 44.7861930158854
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HACK2B",
   "site_code": "HACK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 218,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.3661206270628,
   "three_phase_rms_break_current_ka": 22.1950516198378,
   "three_phase_dc_break_current_ka": 11.0686298119511,
   "three_phase_peak_break_current_ka": 42.4571728302966,
   "single_phase_initial_peak_current_ka": 63.1472828168629,
   "single_phase_rms_break_current_ka": 23.7149436263069,
   "single_phase_dc_break_current_ka": 11.0369035489512,
   "single_phase_peak_break_current_ka": 44.5748984561877
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HACK4 R1",
   "site_code": "HACK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 219,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 100.176509369679,
   "three_phase_rms_break_current_ka": 35.0686274386895,
   "three_phase_dc_break_current_ka": 26.2208011318485,
   "three_phase_peak_break_current_ka": 75.8153296694524,
   "single_phase_initial_peak_current_ka": 118.565383835524,
   "single_phase_rms_break_current_ka": 44.8216098577576,
   "single_phase_dc_break_current_ka": 25.6379809370375,
   "single_phase_peak_break_current_ka": 89.0253094852739
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HAMB4A",
   "site_code": "HAMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 220,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.6044140254511,
   "three_phase_rms_break_current_ka": 26.0222791387392,
   "three_phase_dc_break_current_ka": 9.30952122838681,
   "three_phase_peak_break_current_ka": 46.1105813102503,
   "single_phase_initial_peak_current_ka": 59.4163990378725,
   "single_phase_rms_break_current_ka": 23.0865460309888,
   "single_phase_dc_break_current_ka": 4.76594625130856,
   "single_phase_peak_break_current_ka": 37.4152527566837
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HAMB4B",
   "site_code": "HAMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 221,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.5831350875352,
   "three_phase_rms_break_current_ka": 26.0158395841843,
   "three_phase_dc_break_current_ka": 9.31031826019118,
   "three_phase_peak_break_current_ka": 46.1022714366675,
   "single_phase_initial_peak_current_ka": 58.8086857285283,
   "single_phase_rms_break_current_ka": 22.8565908813414,
   "single_phase_dc_break_current_ka": 4.70208835506777,
   "single_phase_peak_break_current_ka": 37.026189169074
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HAMH1B",
   "site_code": "HAMH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 222,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.6707065224545,
   "three_phase_rms_break_current_ka": 16.7464734530308,
   "three_phase_dc_break_current_ka": 9.87296500318165,
   "three_phase_peak_break_current_ka": 33.5560548823789,
   "single_phase_initial_peak_current_ka": 58.1851204918404,
   "single_phase_rms_break_current_ka": 21.9378390973499,
   "single_phase_dc_break_current_ka": 6.21312975230675,
   "single_phase_peak_break_current_ka": 37.2379193329376
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HAMH1C",
   "site_code": "HAMH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 223,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.6280322648518,
   "three_phase_rms_break_current_ka": 16.508483659221,
   "three_phase_dc_break_current_ka": 8.58670036072845,
   "three_phase_peak_break_current_ka": 31.9332218458133,
   "single_phase_initial_peak_current_ka": 56.3189781055712,
   "single_phase_rms_break_current_ka": 20.9100154146194,
   "single_phase_dc_break_current_ka": 7.94415647503659,
   "single_phase_peak_break_current_ka": 37.5153838638218
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HAMH4 R2",
   "site_code": "HAMH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 224,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.0576880805796,
   "three_phase_rms_break_current_ka": 28.3904853917438,
   "three_phase_dc_break_current_ka": 12.8966765896156,
   "three_phase_peak_break_current_ka": 53.046886072975,
   "single_phase_initial_peak_current_ka": 71.5530750286352,
   "single_phase_rms_break_current_ka": 27.9053646893294,
   "single_phase_dc_break_current_ka": 13.6058655369517,
   "single_phase_peak_break_current_ka": 53.0700107435687
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HARK1 M2",
   "site_code": "HARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 227,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.522288486609,
   "three_phase_rms_break_current_ka": 10.2941907041651,
   "three_phase_dc_break_current_ka": 6.54002783919499,
   "three_phase_peak_break_current_ka": 21.0982119466803,
   "single_phase_initial_peak_current_ka": 31.2006879339477,
   "single_phase_rms_break_current_ka": 12.39875203616,
   "single_phase_dc_break_current_ka": 7.16830085013901,
   "single_phase_peak_break_current_ka": 24.7027841361776
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HARK1 R1",
   "site_code": "HARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 225,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.5723957602081,
   "three_phase_rms_break_current_ka": 11.7283495479564,
   "three_phase_dc_break_current_ka": 6.00095764016354,
   "three_phase_peak_break_current_ka": 22.5873486351358,
   "single_phase_initial_peak_current_ka": 31.2091153372328,
   "single_phase_rms_break_current_ka": 12.8949825668858,
   "single_phase_dc_break_current_ka": 6.90096634642983,
   "single_phase_peak_break_current_ka": 25.1372255790843
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HARK1 R2",
   "site_code": "HARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 226,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.9566908398875,
   "three_phase_rms_break_current_ka": 11.3559898814832,
   "three_phase_dc_break_current_ka": 7.14668665724276,
   "three_phase_peak_break_current_ka": 23.206481561808,
   "single_phase_initial_peak_current_ka": 34.1408955169666,
   "single_phase_rms_break_current_ka": 13.7272839009241,
   "single_phase_dc_break_current_ka": 8.37113703357023,
   "single_phase_peak_break_current_ka": 27.7844481008029
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HARK2 MC1",
   "site_code": "HARK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 228,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.7299655767699,
   "three_phase_rms_break_current_ka": 14.3963600943385,
   "three_phase_dc_break_current_ka": 9.15420926505666,
   "three_phase_peak_break_current_ka": 29.513736959277,
   "single_phase_initial_peak_current_ka": 42.1249111100566,
   "single_phase_rms_break_current_ka": 16.265584970339,
   "single_phase_dc_break_current_ka": 10.8420945930084,
   "single_phase_peak_break_current_ka": 33.8451054579937
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HARK2 MC13",
   "site_code": "HARK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 229,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.7276893819979,
   "three_phase_rms_break_current_ka": 14.3961171755621,
   "three_phase_dc_break_current_ka": 9.15000679457841,
   "three_phase_peak_break_current_ka": 29.5091909497706,
   "single_phase_initial_peak_current_ka": 42.1211472086825,
   "single_phase_rms_break_current_ka": 16.2649439842135,
   "single_phase_dc_break_current_ka": 10.8352430677794,
   "single_phase_peak_break_current_ka": 33.8373474414929
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HARK4 R2",
   "site_code": "HARK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 230,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.1798503841504,
   "three_phase_rms_break_current_ka": 27.2779159149594,
   "three_phase_dc_break_current_ka": 13.4067090869026,
   "three_phase_peak_break_current_ka": 51.9835077271111,
   "single_phase_initial_peak_current_ka": 59.5659849308979,
   "single_phase_rms_break_current_ka": 23.2509283520373,
   "single_phase_dc_break_current_ka": 12.691572232912,
   "single_phase_peak_break_current_ka": 45.5733504461283
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HARM2 MC3",
   "site_code": "HARM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 232,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.6739514012024,
   "three_phase_rms_break_current_ka": 24.3604928372596,
   "three_phase_dc_break_current_ka": 15.1226581202191,
   "three_phase_peak_break_current_ka": 49.5735974767643,
   "single_phase_initial_peak_current_ka": 57.3552320856821,
   "single_phase_rms_break_current_ka": 22.4059257510884,
   "single_phase_dc_break_current_ka": 9.62212450478133,
   "single_phase_peak_break_current_ka": 41.3088885794951
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HATL2 M1",
   "site_code": "HATL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 231,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 91.8645914522468,
   "three_phase_rms_break_current_ka": 31.8553476423502,
   "three_phase_dc_break_current_ka": 25.2035623417793,
   "three_phase_peak_break_current_ka": 70.2538270117007,
   "single_phase_initial_peak_current_ka": 93.9046978182268,
   "single_phase_rms_break_current_ka": 34.7782061974232,
   "single_phase_dc_break_current_ka": 26.1841849258789,
   "single_phase_peak_break_current_ka": 75.3679958052827
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HAWP2 MC1",
   "site_code": "HAWP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 233,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.6749998179274,
   "three_phase_rms_break_current_ka": 31.7072354314659,
   "three_phase_dc_break_current_ka": 21.4834380157493,
   "three_phase_peak_break_current_ka": 66.3242403882851,
   "single_phase_initial_peak_current_ka": 79.5497991021499,
   "single_phase_rms_break_current_ka": 30.7821510607986,
   "single_phase_dc_break_current_ka": 14.6413006437864,
   "single_phase_peak_break_current_ka": 58.1738361529852
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HAWP2B",
   "site_code": "HAWP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 234,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.3550785873885,
   "three_phase_rms_break_current_ka": 30.7789798719565,
   "three_phase_dc_break_current_ka": 11.1767051001253,
   "three_phase_peak_break_current_ka": 54.7047558710547,
   "single_phase_initial_peak_current_ka": 79.2995163402444,
   "single_phase_rms_break_current_ka": 30.4487236764784,
   "single_phase_dc_break_current_ka": 6.02661566766628,
   "single_phase_peak_break_current_ka": 49.0876136478929
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HEDO2 M1",
   "site_code": "HEDO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 235,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.5789609818019,
   "three_phase_rms_break_current_ka": 26.6631124065649,
   "three_phase_dc_break_current_ka": 21.4683994793383,
   "three_phase_peak_break_current_ka": 59.1757346597808,
   "single_phase_initial_peak_current_ka": 69.0935885987369,
   "single_phase_rms_break_current_ka": 25.8882654544008,
   "single_phase_dc_break_current_ka": 19.2405504709841,
   "single_phase_peak_break_current_ka": 55.8520865829126
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HEND11",
   "site_code": "HEND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 236,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.8879975746362,
   "three_phase_rms_break_current_ka": 19.8398363859861,
   "three_phase_dc_break_current_ka": 13.0133804360301,
   "three_phase_peak_break_current_ka": 41.0711461283548,
   "single_phase_initial_peak_current_ka": 65.1084721745898,
   "single_phase_rms_break_current_ka": 25.7922811598637,
   "single_phase_dc_break_current_ka": 13.990860187725,
   "single_phase_peak_break_current_ka": 50.4666540085442
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HEYS1 R1",
   "site_code": "HEYS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 237,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.0002160101633,
   "three_phase_rms_break_current_ka": 12.9088992319266,
   "three_phase_dc_break_current_ka": 12.4539148984278,
   "three_phase_peak_break_current_ka": 30.709855267526,
   "single_phase_initial_peak_current_ka": 40.5362963590609,
   "single_phase_rms_break_current_ka": 14.6506696354691,
   "single_phase_dc_break_current_ka": 13.0092153034376,
   "single_phase_peak_break_current_ka": 33.7283909997658
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HEYS4 M1",
   "site_code": "HEYS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 238,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 103.251181908375,
   "three_phase_rms_break_current_ka": 37.2945781908158,
   "three_phase_dc_break_current_ka": 34.7628736897978,
   "three_phase_peak_break_current_ka": 87.5053719702335,
   "single_phase_initial_peak_current_ka": 102.515146358841,
   "single_phase_rms_break_current_ka": 38.3907790226819,
   "single_phase_dc_break_current_ka": 35.5528717690073,
   "single_phase_peak_break_current_ka": 89.8456321329525
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HIBU4 R2",
   "site_code": "HIBU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 241,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 107.853090537889,
   "three_phase_rms_break_current_ka": 37.5253367875861,
   "three_phase_dc_break_current_ka": 28.3483891526671,
   "three_phase_peak_break_current_ka": 81.4172293702894,
   "single_phase_initial_peak_current_ka": 128.40688966748,
   "single_phase_rms_break_current_ka": 47.9894453144813,
   "single_phase_dc_break_current_ka": 29.8443223163778,
   "single_phase_peak_break_current_ka": 97.7116467308793
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HIGM2 M3",
   "site_code": "HIGM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 239,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.4017317704513,
   "three_phase_rms_break_current_ka": 23.5264800544442,
   "three_phase_dc_break_current_ka": 16.7043975458246,
   "three_phase_peak_break_current_ka": 49.9758647137197,
   "single_phase_initial_peak_current_ka": 57.8846490351292,
   "single_phase_rms_break_current_ka": 22.8169447180271,
   "single_phase_dc_break_current_ka": 12.4301231975409,
   "single_phase_peak_break_current_ka": 44.698155869692
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HIGM4 MC2",
   "site_code": "HIGM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 240,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.9221650301009,
   "three_phase_rms_break_current_ka": 27.4478661567325,
   "three_phase_dc_break_current_ka": 17.7200295020621,
   "three_phase_peak_break_current_ka": 56.5371740791147,
   "single_phase_initial_peak_current_ka": 60.866860389877,
   "single_phase_rms_break_current_ka": 23.7810583828289,
   "single_phase_dc_break_current_ka": 11.5251541488286,
   "single_phase_peak_break_current_ka": 45.1566494414117
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HINP2 M2",
   "site_code": "HINP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 242,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.0662090004679,
   "three_phase_rms_break_current_ka": 12.8774031481648,
   "three_phase_dc_break_current_ka": 11.7848428462322,
   "three_phase_peak_break_current_ka": 29.9962410265129,
   "single_phase_initial_peak_current_ka": 38.3721139550156,
   "single_phase_rms_break_current_ka": 14.3496580083034,
   "single_phase_dc_break_current_ka": 10.1521162828194,
   "single_phase_peak_break_current_ka": 30.4455972535777
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HINP4 M1",
   "site_code": "HINP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 243,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.2055905888094,
   "three_phase_rms_break_current_ka": 29.9905457863114,
   "three_phase_dc_break_current_ka": 16.6266678510346,
   "three_phase_peak_break_current_ka": 59.0397044450076,
   "single_phase_initial_peak_current_ka": 63.4402583854796,
   "single_phase_rms_break_current_ka": 25.2461092854782,
   "single_phase_dc_break_current_ka": 10.0346835142114,
   "single_phase_peak_break_current_ka": 45.738073662888
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HUMR4 R2",
   "site_code": "HUMR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 244,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 125.507488901423,
   "three_phase_rms_break_current_ka": 43.7547246832512,
   "three_phase_dc_break_current_ka": 39.6184411166297,
   "three_phase_peak_break_current_ka": 101.496966181584,
   "single_phase_initial_peak_current_ka": 116.829213521017,
   "single_phase_rms_break_current_ka": 43.1033559125689,
   "single_phase_dc_break_current_ka": 35.6233410524752,
   "single_phase_peak_break_current_ka": 96.5806915678247
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HURS2 MC3",
   "site_code": "HURS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 245,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.743517161458,
   "three_phase_rms_break_current_ka": 23.8456147212971,
   "three_phase_dc_break_current_ka": 14.7382839571893,
   "three_phase_peak_break_current_ka": 48.4610756991711,
   "single_phase_initial_peak_current_ka": 75.7697772774255,
   "single_phase_rms_break_current_ka": 29.5028808767355,
   "single_phase_dc_break_current_ka": 15.5227952131454,
   "single_phase_peak_break_current_ka": 57.2461694781025
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HUTT1 M1",
   "site_code": "HUTT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 246,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.1662718211496,
   "three_phase_rms_break_current_ka": 14.079406047788,
   "three_phase_dc_break_current_ka": 11.0663851808026,
   "three_phase_peak_break_current_ka": 30.9776721637421,
   "single_phase_initial_peak_current_ka": 41.9585977179382,
   "single_phase_rms_break_current_ka": 16.4200026942961,
   "single_phase_dc_break_current_ka": 11.7338339194407,
   "single_phase_peak_break_current_ka": 34.955224423917
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HUTT4 MC3",
   "site_code": "HUTT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 247,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.0545017308531,
   "three_phase_rms_break_current_ka": 27.2531330494347,
   "three_phase_dc_break_current_ka": 14.7908664204475,
   "three_phase_peak_break_current_ka": 53.3326167961164,
   "single_phase_initial_peak_current_ka": 48.4173004478562,
   "single_phase_rms_break_current_ka": 19.5783806723063,
   "single_phase_dc_break_current_ka": 7.3467933525027,
   "single_phase_peak_break_current_ka": 35.0348048285816
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HYLC2 RB2",
   "site_code": "HYLC",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 248,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.2238989639838,
   "three_phase_rms_break_current_ka": 27.1966305089453,
   "three_phase_dc_break_current_ka": 14.3952984757859,
   "three_phase_peak_break_current_ka": 52.8571421923862,
   "single_phase_initial_peak_current_ka": 70.3824495331726,
   "single_phase_rms_break_current_ka": 27.3933510507973,
   "single_phase_dc_break_current_ka": 13.4986750451833,
   "single_phase_peak_break_current_ka": 52.2387236200681
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "IMPP4 MC2",
   "site_code": "IMPP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 249,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.029878147803,
   "three_phase_rms_break_current_ka": 22.4278767393467,
   "three_phase_dc_break_current_ka": 13.8742201948805,
   "three_phase_peak_break_current_ka": 45.5920276548966,
   "single_phase_initial_peak_current_ka": 53.1432853334882,
   "single_phase_rms_break_current_ka": 20.4074897526704,
   "single_phase_dc_break_current_ka": 11.5998257781902,
   "single_phase_peak_break_current_ka": 40.4603745604067
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "INDQ1 M2",
   "site_code": "INDQ",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 250,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.0054187767079,
   "three_phase_rms_break_current_ka": 19.8444370218459,
   "three_phase_dc_break_current_ka": 13.7527763784204,
   "three_phase_peak_break_current_ka": 41.8170483523736,
   "single_phase_initial_peak_current_ka": 62.2970805580831,
   "single_phase_rms_break_current_ka": 23.8624432897133,
   "single_phase_dc_break_current_ka": 15.7940684870281,
   "single_phase_peak_break_current_ka": 49.5406594186994
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "INDQ4 MC4",
   "site_code": "INDQ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 251,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.4013232858763,
   "three_phase_rms_break_current_ka": 16.2881052255337,
   "three_phase_dc_break_current_ka": 8.63660276307964,
   "three_phase_peak_break_current_ka": 31.6714620783894,
   "single_phase_initial_peak_current_ka": 43.7436749057887,
   "single_phase_rms_break_current_ka": 16.8189683314422,
   "single_phase_dc_break_current_ka": 9.3826265737238,
   "single_phase_peak_break_current_ka": 33.1682396931729
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "IROA1 R1",
   "site_code": "IROA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 252,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.3200108631674,
   "three_phase_rms_break_current_ka": 18.3078872574733,
   "three_phase_dc_break_current_ka": 13.3408818983403,
   "three_phase_peak_break_current_ka": 39.2321443562567,
   "single_phase_initial_peak_current_ka": 74.3535958494328,
   "single_phase_rms_break_current_ka": 27.5785805297935,
   "single_phase_dc_break_current_ka": 19.3314630425178,
   "single_phase_peak_break_current_ka": 58.3334656587504
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "IROA1 R2",
   "site_code": "IROA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 253,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.6737314366823,
   "three_phase_rms_break_current_ka": 18.1853286816309,
   "three_phase_dc_break_current_ka": 12.9170809748723,
   "three_phase_peak_break_current_ka": 38.6350194326472,
   "single_phase_initial_peak_current_ka": 62.3670693536926,
   "single_phase_rms_break_current_ka": 23.3626991912741,
   "single_phase_dc_break_current_ka": 16.5671883581717,
   "single_phase_peak_break_current_ka": 49.6070344081144
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "IROA2 MC5",
   "site_code": "IROA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 254,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.9278093383556,
   "three_phase_rms_break_current_ka": 22.8323842734881,
   "three_phase_dc_break_current_ka": 12.1461728228052,
   "three_phase_peak_break_current_ka": 44.4360403236862,
   "single_phase_initial_peak_current_ka": 63.4645340046901,
   "single_phase_rms_break_current_ka": 24.2927943113131,
   "single_phase_dc_break_current_ka": 13.6989598598961,
   "single_phase_peak_break_current_ka": 48.0541590428951
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "IRON1 M1",
   "site_code": "IRON",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 256,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.5926005339989,
   "three_phase_rms_break_current_ka": 10.6967065207921,
   "three_phase_dc_break_current_ka": 7.56560955192817,
   "three_phase_peak_break_current_ka": 22.693036986357,
   "single_phase_initial_peak_current_ka": 30.6582535700775,
   "single_phase_rms_break_current_ka": 12.0774526045742,
   "single_phase_dc_break_current_ka": 8.32969389638728,
   "single_phase_peak_break_current_ka": 25.4097911686943
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "IRON1 M2",
   "site_code": "IRON",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 257,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.8526221759287,
   "three_phase_rms_break_current_ka": 10.7346094733689,
   "three_phase_dc_break_current_ka": 7.60486236355702,
   "three_phase_peak_break_current_ka": 22.785892667574,
   "single_phase_initial_peak_current_ka": 31.4922421877104,
   "single_phase_rms_break_current_ka": 12.3687283480687,
   "single_phase_dc_break_current_ka": 8.38360704452904,
   "single_phase_peak_break_current_ka": 25.8756304236763
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "IRON1 R2",
   "site_code": "IRON",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 255,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.8075309759986,
   "three_phase_rms_break_current_ka": 7.14534228808579,
   "three_phase_dc_break_current_ka": 6.89330555614885,
   "three_phase_peak_break_current_ka": 16.9983455277578,
   "single_phase_initial_peak_current_ka": 23.6217990194715,
   "single_phase_rms_break_current_ka": 8.61244808304201,
   "single_phase_dc_break_current_ka": 8.49934992848534,
   "single_phase_peak_break_current_ka": 20.6791908127575
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "IRON4 R2",
   "site_code": "IRON",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 258,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.897923947881,
   "three_phase_rms_break_current_ka": 27.8057927673826,
   "three_phase_dc_break_current_ka": 13.6756526091442,
   "three_phase_peak_break_current_ka": 52.9989818533124,
   "single_phase_initial_peak_current_ka": 62.1815454095282,
   "single_phase_rms_break_current_ka": 24.5496307665863,
   "single_phase_dc_break_current_ka": 11.1304032000296,
   "single_phase_peak_break_current_ka": 45.8488239813878
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "IVER1 M2",
   "site_code": "IVER",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 259,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.2238582011227,
   "three_phase_rms_break_current_ka": 18.2279039398308,
   "three_phase_dc_break_current_ka": 18.1089722611168,
   "three_phase_peak_break_current_ka": 43.8871212264595,
   "single_phase_initial_peak_current_ka": 66.7014436757241,
   "single_phase_rms_break_current_ka": 24.4704334506615,
   "single_phase_dc_break_current_ka": 23.5419191982966,
   "single_phase_peak_break_current_ka": 58.1483380613703
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "IVER2 M2",
   "site_code": "IVER",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 261,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.658820435969,
   "three_phase_rms_break_current_ka": 24.7573667819183,
   "three_phase_dc_break_current_ka": 17.594135802947,
   "three_phase_peak_break_current_ka": 52.606339674581,
   "single_phase_initial_peak_current_ka": 74.1468626400005,
   "single_phase_rms_break_current_ka": 28.1792452830425,
   "single_phase_dc_break_current_ka": 18.3494515680059,
   "single_phase_peak_break_current_ka": 58.2009224247227
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "IVER2 R2",
   "site_code": "IVER",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 260,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.8901457617297,
   "three_phase_rms_break_current_ka": 27.6178758398384,
   "three_phase_dc_break_current_ka": 17.5366960314879,
   "three_phase_peak_break_current_ka": 56.5942706081236,
   "single_phase_initial_peak_current_ka": 72.5062996227201,
   "single_phase_rms_break_current_ka": 27.900751793701,
   "single_phase_dc_break_current_ka": 17.1159411545743,
   "single_phase_peak_break_current_ka": 56.5735627416318
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "IVER4A",
   "site_code": "IVER",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 262,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.3686184858539,
   "three_phase_rms_break_current_ka": 18.5621149816372,
   "three_phase_dc_break_current_ka": 6.54415361651207,
   "three_phase_peak_break_current_ka": 32.7949483698722,
   "single_phase_initial_peak_current_ka": 48.0825346573316,
   "single_phase_rms_break_current_ka": 18.3451714089198,
   "single_phase_dc_break_current_ka": 7.00151391375782,
   "single_phase_peak_break_current_ka": 32.9455041243113
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "IVER4B",
   "site_code": "IVER",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 263,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.4888613889869,
   "three_phase_rms_break_current_ka": 16.8609259682884,
   "three_phase_dc_break_current_ka": 5.68073822327479,
   "three_phase_peak_break_current_ka": 29.5256884017969,
   "single_phase_initial_peak_current_ka": 42.9143891429111,
   "single_phase_rms_break_current_ka": 16.6549760932656,
   "single_phase_dc_break_current_ka": 5.42449199284064,
   "single_phase_peak_break_current_ka": 28.9781850649365
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "JORD2 MC2",
   "site_code": "JORD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 264,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.498982779133,
   "three_phase_rms_break_current_ka": 19.3512475978031,
   "three_phase_dc_break_current_ka": 9.27931147547467,
   "three_phase_peak_break_current_ka": 36.6461082771276,
   "single_phase_initial_peak_current_ka": 50.7525183333767,
   "single_phase_rms_break_current_ka": 20.9538723324552,
   "single_phase_dc_break_current_ka": 7.56743534783216,
   "single_phase_peak_break_current_ka": 37.2006857846246
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KEAD1 R1",
   "site_code": "KEAD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 265,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.4839442576518,
   "three_phase_rms_break_current_ka": 22.9785894115406,
   "three_phase_dc_break_current_ka": 21.3694154442582,
   "three_phase_peak_break_current_ka": 53.8660482342617,
   "single_phase_initial_peak_current_ka": 74.2255726778678,
   "single_phase_rms_break_current_ka": 27.6390039555499,
   "single_phase_dc_break_current_ka": 23.7219507210457,
   "single_phase_peak_break_current_ka": 62.8094049654679
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KEAD4 M2",
   "site_code": "KEAD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 266,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 126.389330166828,
   "three_phase_rms_break_current_ka": 45.1995471585923,
   "three_phase_dc_break_current_ka": 35.9822506175713,
   "three_phase_peak_break_current_ka": 99.9040632223748,
   "single_phase_initial_peak_current_ka": 113.176586956675,
   "single_phase_rms_break_current_ka": 42.5717812217573,
   "single_phase_dc_break_current_ka": 30.9996978782297,
   "single_phase_peak_break_current_ka": 91.2052882564192
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KEAD4 M3",
   "site_code": "KEAD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 267,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 100.163812857945,
   "three_phase_rms_break_current_ka": 36.2124125103869,
   "three_phase_dc_break_current_ka": 27.9832376613357,
   "three_phase_peak_break_current_ka": 79.195322559774,
   "single_phase_initial_peak_current_ka": 82.5372609084791,
   "single_phase_rms_break_current_ka": 31.3818028554893,
   "single_phase_dc_break_current_ka": 20.3433501511974,
   "single_phase_peak_break_current_ka": 64.7239213611491
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KEAD4 R3",
   "site_code": "KEAD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 268,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 97.1471017654954,
   "three_phase_rms_break_current_ka": 35.3333908456069,
   "three_phase_dc_break_current_ka": 23.8045684463711,
   "three_phase_peak_break_current_ka": 73.7735289848578,
   "single_phase_initial_peak_current_ka": 76.6864462849812,
   "single_phase_rms_break_current_ka": 29.7167931998353,
   "single_phase_dc_break_current_ka": 17.0597113489706,
   "single_phase_peak_break_current_ka": 59.0856033224143
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KEAR1 M3",
   "site_code": "KEAR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 269,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.7959073796862,
   "three_phase_rms_break_current_ka": 20.9358281996566,
   "three_phase_dc_break_current_ka": 18.0337808204416,
   "three_phase_peak_break_current_ka": 47.641512999909,
   "single_phase_initial_peak_current_ka": 73.2845986850943,
   "single_phase_rms_break_current_ka": 27.9429268815161,
   "single_phase_dc_break_current_ka": 21.7105172072325,
   "single_phase_peak_break_current_ka": 61.2277833754723
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KEAR2 M1",
   "site_code": "KEAR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 270,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.8228403812266,
   "three_phase_rms_break_current_ka": 27.759132915431,
   "three_phase_dc_break_current_ka": 19.6585477050962,
   "three_phase_peak_break_current_ka": 58.9158899538161,
   "single_phase_initial_peak_current_ka": 82.7877413613813,
   "single_phase_rms_break_current_ka": 31.3443411587017,
   "single_phase_dc_break_current_ka": 20.4449560712121,
   "single_phase_peak_break_current_ka": 64.7725484414973
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KEAR4 MC6",
   "site_code": "KEAR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 271,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 91.8675593706504,
   "three_phase_rms_break_current_ka": 33.7738089214902,
   "three_phase_dc_break_current_ka": 17.9958741983549,
   "three_phase_peak_break_current_ka": 65.7592528281238,
   "single_phase_initial_peak_current_ka": 81.3402487148349,
   "single_phase_rms_break_current_ka": 31.6843334677374,
   "single_phase_dc_break_current_ka": 15.5669395850996,
   "single_phase_peak_break_current_ka": 60.3753536899256
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KEMS1 MAIN2",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 272,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.8458897108212,
   "three_phase_rms_break_current_ka": 17.9626777020212,
   "three_phase_dc_break_current_ka": 13.9125426631313,
   "three_phase_peak_break_current_ka": 39.3156050858666,
   "single_phase_initial_peak_current_ka": 54.1516680407786,
   "single_phase_rms_break_current_ka": 20.7503240393585,
   "single_phase_dc_break_current_ka": 15.0607539392201,
   "single_phase_peak_break_current_ka": 44.4061436193173
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KEMS1A",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 274,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.7062474168842,
   "three_phase_rms_break_current_ka": 17.5238505968457,
   "three_phase_dc_break_current_ka": 9.59156767464535,
   "three_phase_peak_break_current_ka": 34.3740348537044,
   "single_phase_initial_peak_current_ka": 53.8532612099745,
   "single_phase_rms_break_current_ka": 20.5268776247939,
   "single_phase_dc_break_current_ka": 9.52706054716824,
   "single_phase_peak_break_current_ka": 38.5564492773246
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KEMS1B",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 275,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.7785378766858,
   "three_phase_rms_break_current_ka": 17.2656410222431,
   "three_phase_dc_break_current_ka": 8.70630774066176,
   "three_phase_peak_break_current_ka": 33.1236114373832,
   "single_phase_initial_peak_current_ka": 51.9861841546773,
   "single_phase_rms_break_current_ka": 19.9559284408357,
   "single_phase_dc_break_current_ka": 8.01402122264409,
   "single_phase_peak_break_current_ka": 36.2359658734209
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KEMS1C",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 273,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.7881306802935,
   "three_phase_rms_break_current_ka": 17.2671726816015,
   "three_phase_dc_break_current_ka": 8.77956051917117,
   "three_phase_peak_break_current_ka": 33.1990303093303,
   "single_phase_initial_peak_current_ka": 52.2001117369997,
   "single_phase_rms_break_current_ka": 19.9830895151562,
   "single_phase_dc_break_current_ka": 8.4615855339069,
   "single_phase_peak_break_current_ka": 36.7219417443564
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KEMS4 M1",
   "site_code": "KEMS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 276,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 138.990087742365,
   "three_phase_rms_break_current_ka": 47.4408101717878,
   "three_phase_dc_break_current_ka": 36.056649885504,
   "three_phase_peak_break_current_ka": 103.148087040414,
   "single_phase_initial_peak_current_ka": 119.514546487347,
   "single_phase_rms_break_current_ka": 45.5751853573695,
   "single_phase_dc_break_current_ka": 23.4147381307918,
   "single_phase_peak_break_current_ka": 87.8677833708514
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KENG4 M2",
   "site_code": "KENG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 277,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 110.929712139139,
   "three_phase_rms_break_current_ka": 38.4888420843332,
   "three_phase_dc_break_current_ka": 29.1646847311301,
   "three_phase_peak_break_current_ka": 83.5961272068304,
   "single_phase_initial_peak_current_ka": 132.716341514664,
   "single_phase_rms_break_current_ka": 49.3138151483759,
   "single_phase_dc_break_current_ka": 32.1840767993526,
   "single_phase_peak_break_current_ka": 101.924342994546
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KIBY1A",
   "site_code": "KIBY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 281,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.0148846748619,
   "three_phase_rms_break_current_ka": 6.10914251315856,
   "three_phase_dc_break_current_ka": 0.0454071706123269,
   "three_phase_peak_break_current_ka": 8.68503936719122,
   "single_phase_initial_peak_current_ka": 13.9932102295396,
   "single_phase_rms_break_current_ka": 6.23332370469321,
   "single_phase_dc_break_current_ka": 0.189394543615496,
   "single_phase_peak_break_current_ka": 9.00464546545435
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KIBY2 R1",
   "site_code": "KIBY",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 282,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.8719639513469,
   "three_phase_rms_break_current_ka": 34.0539260358973,
   "three_phase_dc_break_current_ka": 24.1693494702244,
   "three_phase_peak_break_current_ka": 72.3288735222407,
   "single_phase_initial_peak_current_ka": 96.467826564625,
   "single_phase_rms_break_current_ka": 36.7468462476221,
   "single_phase_dc_break_current_ka": 20.5343988311145,
   "single_phase_peak_break_current_ka": 72.5022871689405
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KILL4 M1",
   "site_code": "KILL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 278,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 134.243969088317,
   "three_phase_rms_break_current_ka": 47.4221190471883,
   "three_phase_dc_break_current_ka": 51.4140372875865,
   "three_phase_peak_break_current_ka": 118.479041200592,
   "single_phase_initial_peak_current_ka": 126.531738985648,
   "single_phase_rms_break_current_ka": 46.8952666861777,
   "single_phase_dc_break_current_ka": 45.7466304739608,
   "single_phase_peak_break_current_ka": 112.066552632657
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KINO1 R1",
   "site_code": "KINO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 279,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.1827738065719,
   "three_phase_rms_break_current_ka": 10.8521003472059,
   "three_phase_dc_break_current_ka": 11.7432999074878,
   "three_phase_peak_break_current_ka": 27.0904873987401,
   "single_phase_initial_peak_current_ka": 37.3708513362193,
   "single_phase_rms_break_current_ka": 13.7090803557894,
   "single_phase_dc_break_current_ka": 13.6017501447863,
   "single_phase_peak_break_current_ka": 32.9893175116062
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KINO4 M2",
   "site_code": "KINO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 280,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 131.592498164732,
   "three_phase_rms_break_current_ka": 45.279627346008,
   "three_phase_dc_break_current_ka": 34.8555905133471,
   "three_phase_peak_break_current_ka": 98.8906536052714,
   "single_phase_initial_peak_current_ka": 125.352704259534,
   "single_phase_rms_break_current_ka": 46.9829926269595,
   "single_phase_dc_break_current_ka": 30.1864979763024,
   "single_phase_peak_break_current_ka": 96.6304833502236
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KIRK1 R2",
   "site_code": "KIRK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 283,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.6704546355229,
   "three_phase_rms_break_current_ka": 9.13307733655274,
   "three_phase_dc_break_current_ka": 9.41157209385704,
   "three_phase_peak_break_current_ka": 22.3276939294123,
   "single_phase_initial_peak_current_ka": 34.4217705213121,
   "single_phase_rms_break_current_ka": 12.3786072172979,
   "single_phase_dc_break_current_ka": 11.8915441916074,
   "single_phase_peak_break_current_ka": 29.3975384015996
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KIRK2 MC4",
   "site_code": "KIRK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 284,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.3458756232703,
   "three_phase_rms_break_current_ka": 21.2222123742134,
   "three_phase_dc_break_current_ka": 12.9798197244687,
   "three_phase_peak_break_current_ka": 42.9925602876434,
   "single_phase_initial_peak_current_ka": 53.9597267146605,
   "single_phase_rms_break_current_ka": 21.0628908630512,
   "single_phase_dc_break_current_ka": 10.9826400205832,
   "single_phase_peak_break_current_ka": 40.7700659418946
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KITW1 R2",
   "site_code": "KITW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 285,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.4382774511167,
   "three_phase_rms_break_current_ka": 12.2154024075815,
   "three_phase_dc_break_current_ka": 11.0367382327887,
   "three_phase_peak_break_current_ka": 28.3119259874355,
   "single_phase_initial_peak_current_ka": 45.7293898311226,
   "single_phase_rms_break_current_ka": 16.7332533376079,
   "single_phase_dc_break_current_ka": 13.1649472871638,
   "single_phase_peak_break_current_ka": 36.8293410998337
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KITW2 MC1",
   "site_code": "KITW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 286,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.6444659815864,
   "three_phase_rms_break_current_ka": 22.8060456093081,
   "three_phase_dc_break_current_ka": 12.0570511155425,
   "three_phase_peak_break_current_ka": 44.3096701203253,
   "single_phase_initial_peak_current_ka": 62.3855503901582,
   "single_phase_rms_break_current_ka": 24.2825440238988,
   "single_phase_dc_break_current_ka": 11.0407468591107,
   "single_phase_peak_break_current_ka": 45.3814499466302
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KNAR1 MC1",
   "site_code": "KNAR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 287,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.6549113811773,
   "three_phase_rms_break_current_ka": 8.59492630854014,
   "three_phase_dc_break_current_ka": 6.23657040796374,
   "three_phase_peak_break_current_ka": 18.3916317610985,
   "single_phase_initial_peak_current_ka": 21.7464091791947,
   "single_phase_rms_break_current_ka": 8.08360384371449,
   "single_phase_dc_break_current_ka": 5.36527308201813,
   "single_phase_peak_break_current_ka": 16.7972152706504
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KNAR2 MC2",
   "site_code": "KNAR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 288,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.0331945302153,
   "three_phase_rms_break_current_ka": 11.7836419168235,
   "three_phase_dc_break_current_ka": 3.25685495388781,
   "three_phase_peak_break_current_ka": 19.9214411668076,
   "single_phase_initial_peak_current_ka": 23.2311121302299,
   "single_phase_rms_break_current_ka": 9.63324275980472,
   "single_phase_dc_break_current_ka": 2.49754267325026,
   "single_phase_peak_break_current_ka": 16.1210052337985
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LACK2 M1",
   "site_code": "LACK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 289,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.7044968275621,
   "three_phase_rms_break_current_ka": 22.6349239466538,
   "three_phase_dc_break_current_ka": 18.6715527325681,
   "three_phase_peak_break_current_ka": 50.6821691612094,
   "single_phase_initial_peak_current_ka": 70.6039627685867,
   "single_phase_rms_break_current_ka": 25.8823578785398,
   "single_phase_dc_break_current_ka": 20.5880509791069,
   "single_phase_peak_break_current_ka": 57.191232517132
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LACK4 M1",
   "site_code": "LACK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 290,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.5613719933326,
   "three_phase_rms_break_current_ka": 28.4837275330167,
   "three_phase_dc_break_current_ka": 18.3835485495135,
   "three_phase_peak_break_current_ka": 58.6656223336456,
   "single_phase_initial_peak_current_ka": 72.7518666977398,
   "single_phase_rms_break_current_ka": 27.5329845910701,
   "single_phase_dc_break_current_ka": 18.0839835319519,
   "single_phase_peak_break_current_ka": 57.0215037532527
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LAGA4 M1",
   "site_code": "LAGA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 297,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.5337265716862,
   "three_phase_rms_break_current_ka": 19.8625885753718,
   "three_phase_dc_break_current_ka": 13.4769213982699,
   "three_phase_peak_break_current_ka": 41.5668635453976,
   "single_phase_initial_peak_current_ka": 56.2441251133169,
   "single_phase_rms_break_current_ka": 21.2497693642369,
   "single_phase_dc_break_current_ka": 14.0568600663477,
   "single_phase_peak_break_current_ka": 44.1085720985518
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LALE1 R2",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 291,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.6510182928025,
   "three_phase_rms_break_current_ka": 14.9691038403818,
   "three_phase_dc_break_current_ka": 14.502927445441,
   "three_phase_peak_break_current_ka": 35.6724371130801,
   "single_phase_initial_peak_current_ka": 54.8572475833955,
   "single_phase_rms_break_current_ka": 20.085245812794,
   "single_phase_dc_break_current_ka": 17.5835275785919,
   "single_phase_peak_break_current_ka": 45.9883546106426
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LALE2 MC1",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 292,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.2263301095905,
   "three_phase_rms_break_current_ka": 21.0890766792469,
   "three_phase_dc_break_current_ka": 17.3989151322933,
   "three_phase_peak_break_current_ka": 47.2233733900105,
   "single_phase_initial_peak_current_ka": 65.5832383319907,
   "single_phase_rms_break_current_ka": 25.1793353638077,
   "single_phase_dc_break_current_ka": 16.5125987839145,
   "single_phase_peak_break_current_ka": 52.1215563469519
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LAND1 R2",
   "site_code": "LAND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 293,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.4323889269505,
   "three_phase_rms_break_current_ka": 16.9300490111731,
   "three_phase_dc_break_current_ka": 12.4348096192525,
   "three_phase_peak_break_current_ka": 36.3775145424947,
   "single_phase_initial_peak_current_ka": 51.0796205961062,
   "single_phase_rms_break_current_ka": 20.0217553271522,
   "single_phase_dc_break_current_ka": 14.2198010260284,
   "single_phase_peak_break_current_ka": 42.5348389522028
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LAND1A",
   "site_code": "LAND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 294,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.1163415005431,
   "three_phase_rms_break_current_ka": 16.5996088008236,
   "three_phase_dc_break_current_ka": 8.13782847735294,
   "three_phase_peak_break_current_ka": 31.6132203735655,
   "single_phase_initial_peak_current_ka": 50.5614694911283,
   "single_phase_rms_break_current_ka": 19.8135501283066,
   "single_phase_dc_break_current_ka": 8.71242206137157,
   "single_phase_peak_break_current_ka": 36.733013371582
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LAND4 MC2",
   "site_code": "LAND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 295,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.2014762703612,
   "three_phase_rms_break_current_ka": 15.7642693458856,
   "three_phase_dc_break_current_ka": 9.34840096565451,
   "three_phase_peak_break_current_ka": 31.6424444755083,
   "single_phase_initial_peak_current_ka": 45.8648075726867,
   "single_phase_rms_break_current_ka": 17.4310382777611,
   "single_phase_dc_break_current_ka": 10.52963433714,
   "single_phase_peak_break_current_ka": 35.1808450757944
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LAND4 MC3",
   "site_code": "LAND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 296,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.0280653282163,
   "three_phase_rms_break_current_ka": 15.7095192766099,
   "three_phase_dc_break_current_ka": 9.28864418671259,
   "three_phase_peak_break_current_ka": 31.5052594060558,
   "single_phase_initial_peak_current_ka": 45.9256373516388,
   "single_phase_rms_break_current_ka": 17.4471677236903,
   "single_phase_dc_break_current_ka": 10.6202547721687,
   "single_phase_peak_break_current_ka": 35.2942759920097
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LEGA1 R2",
   "site_code": "LEGA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 299,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.8893947228626,
   "three_phase_rms_break_current_ka": 17.7052097559008,
   "three_phase_dc_break_current_ka": 13.0930087587817,
   "three_phase_peak_break_current_ka": 38.1319565202371,
   "single_phase_initial_peak_current_ka": 55.0175761032956,
   "single_phase_rms_break_current_ka": 21.7149967193321,
   "single_phase_dc_break_current_ka": 15.5385375834499,
   "single_phase_peak_break_current_ka": 46.2481804508166
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LEGA4 R2",
   "site_code": "LEGA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 300,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 97.6470885320178,
   "three_phase_rms_break_current_ka": 35.3168466675356,
   "three_phase_dc_break_current_ka": 21.9280986418403,
   "three_phase_peak_break_current_ka": 71.8736621793203,
   "single_phase_initial_peak_current_ka": 75.0228059378459,
   "single_phase_rms_break_current_ka": 29.4925762378222,
   "single_phase_dc_break_current_ka": 14.5632480247667,
   "single_phase_peak_break_current_ka": 56.2720493296174
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LEIS1 M2",
   "site_code": "LEIS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 301,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.9457953500495,
   "three_phase_rms_break_current_ka": 24.9457501249672,
   "three_phase_dc_break_current_ka": 23.2128541735452,
   "three_phase_peak_break_current_ka": 58.4914723238441,
   "single_phase_initial_peak_current_ka": 71.2942904825532,
   "single_phase_rms_break_current_ka": 25.9925253686827,
   "single_phase_dc_break_current_ka": 25.2176210000734,
   "single_phase_peak_break_current_ka": 61.9766028967912
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LEMR1 R1",
   "site_code": "LEMR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 298,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.799823617289,
   "three_phase_rms_break_current_ka": 17.7520850521219,
   "three_phase_dc_break_current_ka": 17.1205141832126,
   "three_phase_peak_break_current_ka": 42.2257536243241,
   "single_phase_initial_peak_current_ka": 62.8639639730358,
   "single_phase_rms_break_current_ka": 23.0488162235215,
   "single_phase_dc_break_current_ka": 20.4019642105563,
   "single_phase_peak_break_current_ka": 52.9979127105054
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LHOR1 M1",
   "site_code": "LHOR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 305,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.3831675288486,
   "three_phase_rms_break_current_ka": 25.2785764367212,
   "three_phase_dc_break_current_ka": 12.7933091378483,
   "three_phase_peak_break_current_ka": 48.5426147721443,
   "single_phase_initial_peak_current_ka": 74.333190934496,
   "single_phase_rms_break_current_ka": 29.8419247855246,
   "single_phase_dc_break_current_ka": 13.2637023577233,
   "single_phase_peak_break_current_ka": 55.46655711673
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LHOR1 R1",
   "site_code": "LHOR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 304,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.036192564657,
   "three_phase_rms_break_current_ka": 9.75242342402143,
   "three_phase_dc_break_current_ka": 7.50706438871057,
   "three_phase_peak_break_current_ka": 21.2990738609667,
   "single_phase_initial_peak_current_ka": 28.0658653937045,
   "single_phase_rms_break_current_ka": 11.0586038590498,
   "single_phase_dc_break_current_ka": 8.35521125882692,
   "single_phase_peak_break_current_ka": 23.9944388172065
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LHOR4A",
   "site_code": "LHOR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 306,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.3983699406581,
   "three_phase_rms_break_current_ka": 20.1103270372945,
   "three_phase_dc_break_current_ka": 12.1403239516894,
   "three_phase_peak_break_current_ka": 40.5806211915896,
   "single_phase_initial_peak_current_ka": 53.9187275405787,
   "single_phase_rms_break_current_ka": 20.8350395375101,
   "single_phase_dc_break_current_ka": 10.0441282851686,
   "single_phase_peak_break_current_ka": 39.5093237716951
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LISD1 R2",
   "site_code": "LISD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 302,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.242061987631,
   "three_phase_rms_break_current_ka": 14.4266121829081,
   "three_phase_dc_break_current_ka": 14.1456763549515,
   "three_phase_peak_break_current_ka": 34.5479869631171,
   "single_phase_initial_peak_current_ka": 53.7580848624351,
   "single_phase_rms_break_current_ka": 19.3384394809434,
   "single_phase_dc_break_current_ka": 17.0359456172286,
   "single_phase_peak_break_current_ka": 44.3846290063101
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LISD2 R2",
   "site_code": "LISD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 303,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.8440120429581,
   "three_phase_rms_break_current_ka": 30.7300016376153,
   "three_phase_dc_break_current_ka": 21.0907975176781,
   "three_phase_peak_break_current_ka": 64.549582605341,
   "single_phase_initial_peak_current_ka": 87.9350129161828,
   "single_phase_rms_break_current_ka": 33.7833663898539,
   "single_phase_dc_break_current_ka": 19.1779111714799,
   "single_phase_peak_break_current_ka": 66.9548061026307
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LITT1 M4",
   "site_code": "LITT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 307,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.5725773845263,
   "three_phase_rms_break_current_ka": 15.1261230401143,
   "three_phase_dc_break_current_ka": 15.9594045869923,
   "three_phase_peak_break_current_ka": 37.3509729364461,
   "single_phase_initial_peak_current_ka": 52.9166681778969,
   "single_phase_rms_break_current_ka": 19.2198599710555,
   "single_phase_dc_break_current_ka": 18.9075422088952,
   "single_phase_peak_break_current_ka": 46.0885288468737
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LITT4 M4",
   "site_code": "LITT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 308,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 131.269002789773,
   "three_phase_rms_break_current_ka": 45.6750702189034,
   "three_phase_dc_break_current_ka": 31.80200817546,
   "three_phase_peak_break_current_ka": 96.3963119413767,
   "single_phase_initial_peak_current_ka": 121.114713591344,
   "single_phase_rms_break_current_ka": 46.3089117403124,
   "single_phase_dc_break_current_ka": 25.435755035083,
   "single_phase_peak_break_current_ka": 90.9264460769715
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LLFG4 R1",
   "site_code": "LLFG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 309,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.835620780057,
   "three_phase_rms_break_current_ka": 23.6074357489992,
   "three_phase_dc_break_current_ka": 16.9515439880451,
   "three_phase_peak_break_current_ka": 50.3374997971312,
   "single_phase_initial_peak_current_ka": 60.1811457722905,
   "single_phase_rms_break_current_ka": 22.8470905841169,
   "single_phase_dc_break_current_ka": 14.6531392427219,
   "single_phase_peak_break_current_ka": 46.9638046075466
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LOVE1 M1",
   "site_code": "LOVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 310,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.9711320794977,
   "three_phase_rms_break_current_ka": 12.1495863417929,
   "three_phase_dc_break_current_ka": 11.8341324010131,
   "three_phase_peak_break_current_ka": 29.0162421827995,
   "single_phase_initial_peak_current_ka": 43.2604301980394,
   "single_phase_rms_break_current_ka": 15.8389634394011,
   "single_phase_dc_break_current_ka": 14.0633726159128,
   "single_phase_peak_break_current_ka": 36.4630495258455
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LOVE1 R2",
   "site_code": "LOVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 311,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.8695648168916,
   "three_phase_rms_break_current_ka": 11.6364120762205,
   "three_phase_dc_break_current_ka": 11.2231122265172,
   "three_phase_peak_break_current_ka": 27.6794840020703,
   "single_phase_initial_peak_current_ka": 39.8466659281048,
   "single_phase_rms_break_current_ka": 14.7093856737204,
   "single_phase_dc_break_current_ka": 13.2298444084435,
   "single_phase_peak_break_current_ka": 34.0320571223953
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LOVE4 M1",
   "site_code": "LOVE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 312,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.530194711609,
   "three_phase_rms_break_current_ka": 35.4537867282032,
   "three_phase_dc_break_current_ka": 20.4159381998289,
   "three_phase_peak_break_current_ka": 70.5551642283371,
   "single_phase_initial_peak_current_ka": 89.0887661608648,
   "single_phase_rms_break_current_ka": 34.4194977008237,
   "single_phase_dc_break_current_ka": 16.7583522486038,
   "single_phase_peak_break_current_ka": 65.4348727071782
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MACC2 MC1",
   "site_code": "MACC",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 313,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.5449205134525,
   "three_phase_rms_break_current_ka": 21.2338146078197,
   "three_phase_dc_break_current_ka": 14.3865170457246,
   "three_phase_peak_break_current_ka": 44.4156656450191,
   "single_phase_initial_peak_current_ka": 53.7013001655214,
   "single_phase_rms_break_current_ka": 20.6830912999309,
   "single_phase_dc_break_current_ka": 12.1747833256876,
   "single_phase_peak_break_current_ka": 41.4250915538509
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MACC4 MC2",
   "site_code": "MACC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 314,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 90.1456942502498,
   "three_phase_rms_break_current_ka": 33.4950517682052,
   "three_phase_dc_break_current_ka": 16.7053819944035,
   "three_phase_peak_break_current_ka": 64.0745384773882,
   "single_phase_initial_peak_current_ka": 69.0676322498246,
   "single_phase_rms_break_current_ka": 27.5534702220183,
   "single_phase_dc_break_current_ka": 10.9113263327004,
   "single_phase_peak_break_current_ka": 49.8778176111218
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MAGA2 MC2",
   "site_code": "MAGA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 318,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.3709315103035,
   "three_phase_rms_break_current_ka": 18.3878637881822,
   "three_phase_dc_break_current_ka": 9.47704157666576,
   "three_phase_peak_break_current_ka": 35.4814079289822,
   "single_phase_initial_peak_current_ka": 44.4901136202987,
   "single_phase_rms_break_current_ka": 17.66752775381,
   "single_phase_dc_break_current_ka": 7.56485092732363,
   "single_phase_peak_break_current_ka": 32.5505082903647
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MANN1 M2",
   "site_code": "MANN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 315,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.6420885963509,
   "three_phase_rms_break_current_ka": 17.7405867222175,
   "three_phase_dc_break_current_ka": 16.0453136067831,
   "three_phase_peak_break_current_ka": 41.1342919537991,
   "single_phase_initial_peak_current_ka": 65.2297009205397,
   "single_phase_rms_break_current_ka": 23.87604385399,
   "single_phase_dc_break_current_ka": 19.8141872870942,
   "single_phase_peak_break_current_ka": 53.5800123212217
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MANN4 R5",
   "site_code": "MANN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 316,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.6284569299968,
   "three_phase_rms_break_current_ka": 22.0245959841083,
   "three_phase_dc_break_current_ka": 12.6922819087922,
   "three_phase_peak_break_current_ka": 43.8397642553061,
   "single_phase_initial_peak_current_ka": 52.2097386058165,
   "single_phase_rms_break_current_ka": 20.1831613542542,
   "single_phase_dc_break_current_ka": 11.1191291689815,
   "single_phase_peak_break_current_ka": 39.6624296877323
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MARH41",
   "site_code": "MARH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 319,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.5537231803774,
   "three_phase_rms_break_current_ka": 20.1010855533436,
   "three_phase_dc_break_current_ka": 2.72619070733389,
   "three_phase_peak_break_current_ka": 31.1534185152943,
   "single_phase_initial_peak_current_ka": 34.5741365610396,
   "single_phase_rms_break_current_ka": 14.225034049357,
   "single_phase_dc_break_current_ka": 0.908759569603457,
   "single_phase_peak_break_current_ka": 21.0259956474232
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MARH42",
   "site_code": "MARH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 320,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.4828878946776,
   "three_phase_rms_break_current_ka": 18.5879983596409,
   "three_phase_dc_break_current_ka": 2.46134771441063,
   "three_phase_peak_break_current_ka": 28.7487470919836,
   "single_phase_initial_peak_current_ka": 31.8424437577787,
   "single_phase_rms_break_current_ka": 13.0731572559395,
   "single_phase_dc_break_current_ka": 0.895694681479676,
   "single_phase_peak_break_current_ka": 19.3839309758656
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MARV4 M1",
   "site_code": "MARV",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 321,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 116.042960581301,
   "three_phase_rms_break_current_ka": 42.7363038622956,
   "three_phase_dc_break_current_ka": 23.4558506188022,
   "three_phase_peak_break_current_ka": 83.8941111465584,
   "single_phase_initial_peak_current_ka": 87.4558155435396,
   "single_phase_rms_break_current_ka": 34.6034528786369,
   "single_phase_dc_break_current_ka": 16.5798613381457,
   "single_phase_peak_break_current_ka": 65.5165337040524
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MAWO4 M",
   "site_code": "MAWO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 317,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.9468174086382,
   "three_phase_rms_break_current_ka": 24.5332785265132,
   "three_phase_dc_break_current_ka": 13.833326797039,
   "three_phase_peak_break_current_ka": 48.5286220187106,
   "single_phase_initial_peak_current_ka": 65.8878331846059,
   "single_phase_rms_break_current_ka": 24.9215978516283,
   "single_phase_dc_break_current_ka": 15.3762336193109,
   "single_phase_peak_break_current_ka": 50.6206952970918
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MELK1 M2",
   "site_code": "MELK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 322,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.13869272557,
   "three_phase_rms_break_current_ka": 15.6805302348515,
   "three_phase_dc_break_current_ka": 16.1514368244945,
   "three_phase_peak_break_current_ka": 38.3270553478229,
   "single_phase_initial_peak_current_ka": 55.547010988827,
   "single_phase_rms_break_current_ka": 20.2642119003274,
   "single_phase_dc_break_current_ka": 18.8936172436792,
   "single_phase_peak_break_current_ka": 47.5515405439245
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MELK4 M1",
   "site_code": "MELK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 323,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 115.652829424684,
   "three_phase_rms_break_current_ka": 41.7810318735616,
   "three_phase_dc_break_current_ka": 24.0348065416888,
   "three_phase_peak_break_current_ka": 83.1221084672222,
   "single_phase_initial_peak_current_ka": 96.8096093360446,
   "single_phase_rms_break_current_ka": 37.7933324801112,
   "single_phase_dc_break_current_ka": 17.7480543971585,
   "single_phase_peak_break_current_ka": 71.1958977578074
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MIDL4 R1",
   "site_code": "MIDL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 324,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 100.879746562932,
   "three_phase_rms_break_current_ka": 35.7408827051712,
   "three_phase_dc_break_current_ka": 26.91897175289,
   "three_phase_peak_break_current_ka": 77.4642128057291,
   "single_phase_initial_peak_current_ka": 97.7631253585324,
   "single_phase_rms_break_current_ka": 36.5444755826678,
   "single_phase_dc_break_current_ka": 26.4262055575811,
   "single_phase_peak_break_current_ka": 78.1078985564023
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MILH1 M1",
   "site_code": "MILH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 325,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.2517363623682,
   "three_phase_rms_break_current_ka": 18.1513502631458,
   "three_phase_dc_break_current_ka": 9.34133937755547,
   "three_phase_peak_break_current_ka": 35.0112250950807,
   "single_phase_initial_peak_current_ka": 52.2415080493318,
   "single_phase_rms_break_current_ka": 22.1305809249874,
   "single_phase_dc_break_current_ka": 9.03723240027122,
   "single_phase_peak_break_current_ka": 40.3346000875837
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MILH1 R1",
   "site_code": "MILH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 326,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.3355044393298,
   "three_phase_rms_break_current_ka": 18.1732067546681,
   "three_phase_dc_break_current_ka": 9.42843372740197,
   "three_phase_peak_break_current_ka": 35.1292291916639,
   "single_phase_initial_peak_current_ka": 52.4749299631114,
   "single_phase_rms_break_current_ka": 22.180133631584,
   "single_phase_dc_break_current_ka": 9.05589333525366,
   "single_phase_peak_break_current_ka": 40.4233391322874
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MITY1 M1",
   "site_code": "MITY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 328,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.8590515862536,
   "three_phase_rms_break_current_ka": 12.6006165252586,
   "three_phase_dc_break_current_ka": 11.7128885921867,
   "three_phase_peak_break_current_ka": 29.5328513764699,
   "single_phase_initial_peak_current_ka": 39.3876194550237,
   "single_phase_rms_break_current_ka": 14.5994352811232,
   "single_phase_dc_break_current_ka": 12.7398607116163,
   "single_phase_peak_break_current_ka": 33.386580089169
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MITY1 R2",
   "site_code": "MITY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 327,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.6120840709403,
   "three_phase_rms_break_current_ka": 12.5262955591243,
   "three_phase_dc_break_current_ka": 11.3938688008998,
   "three_phase_peak_break_current_ka": 29.1087258669072,
   "single_phase_initial_peak_current_ka": 40.3911838269247,
   "single_phase_rms_break_current_ka": 15.0166806436082,
   "single_phase_dc_break_current_ka": 12.6656073320543,
   "single_phase_peak_break_current_ka": 33.9024007600705
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MITY4 MC3",
   "site_code": "MITY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 329,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 87.1254244988758,
   "three_phase_rms_break_current_ka": 32.9185078607905,
   "three_phase_dc_break_current_ka": 24.0856644820361,
   "three_phase_peak_break_current_ka": 70.6394647518514,
   "single_phase_initial_peak_current_ka": 70.4814579384001,
   "single_phase_rms_break_current_ka": 28.0066554700524,
   "single_phase_dc_break_current_ka": 18.2902265224899,
   "single_phase_peak_break_current_ka": 57.8976185249487
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MONF2 M2",
   "site_code": "MONF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 331,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.3652837708554,
   "three_phase_rms_break_current_ka": 28.4027065964155,
   "three_phase_dc_break_current_ka": 22.5758179185527,
   "three_phase_peak_break_current_ka": 62.7433107953072,
   "single_phase_initial_peak_current_ka": 79.6396766708349,
   "single_phase_rms_break_current_ka": 29.968245693736,
   "single_phase_dc_break_current_ka": 20.4868683230592,
   "single_phase_peak_break_current_ka": 62.8683678236698
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MONF2 R2",
   "site_code": "MONF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 330,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.1352976542073,
   "three_phase_rms_break_current_ka": 26.4644201417332,
   "three_phase_dc_break_current_ka": 19.6004379748914,
   "three_phase_peak_break_current_ka": 57.0267798596703,
   "single_phase_initial_peak_current_ka": 73.2803913952542,
   "single_phase_rms_break_current_ka": 27.8121902583766,
   "single_phase_dc_break_current_ka": 18.2328826151527,
   "single_phase_peak_break_current_ka": 57.5652592778498
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MONF4 MC3",
   "site_code": "MONF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 332,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.2583324765631,
   "three_phase_rms_break_current_ka": 29.2398558587305,
   "three_phase_dc_break_current_ka": 18.717939047857,
   "three_phase_peak_break_current_ka": 60.0693397651081,
   "single_phase_initial_peak_current_ka": 69.1958972751676,
   "single_phase_rms_break_current_ka": 26.524847516053,
   "single_phase_dc_break_current_ka": 15.4365397818051,
   "single_phase_peak_break_current_ka": 52.9483388788855
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NECH1 M2",
   "site_code": "NECH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 334,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.5424786324136,
   "three_phase_rms_break_current_ka": 9.25017714688237,
   "three_phase_dc_break_current_ka": 9.17313377469438,
   "three_phase_peak_break_current_ka": 22.2548597501691,
   "single_phase_initial_peak_current_ka": 33.0763393984371,
   "single_phase_rms_break_current_ka": 12.1031202545428,
   "single_phase_dc_break_current_ka": 11.7930244712114,
   "single_phase_peak_break_current_ka": 28.9094212822183
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NECH1 R1",
   "site_code": "NECH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 333,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.7938089499253,
   "three_phase_rms_break_current_ka": 11.6278270876202,
   "three_phase_dc_break_current_ka": 12.063518134499,
   "three_phase_peak_break_current_ka": 28.5077489027407,
   "single_phase_initial_peak_current_ka": 43.2044181980816,
   "single_phase_rms_break_current_ka": 15.3281634541111,
   "single_phase_dc_break_current_ka": 14.8629909966534,
   "single_phase_peak_break_current_ka": 36.540287639729
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NECH2 MC4",
   "site_code": "NECH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 335,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.519403389074,
   "three_phase_rms_break_current_ka": 26.4772260331613,
   "three_phase_dc_break_current_ka": 18.0657304951456,
   "three_phase_peak_break_current_ka": 55.5101826452604,
   "single_phase_initial_peak_current_ka": 73.3002612595375,
   "single_phase_rms_break_current_ka": 28.1464919296051,
   "single_phase_dc_break_current_ka": 15.6784074743513,
   "single_phase_peak_break_current_ka": 55.4835580944236
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NECT4 R1",
   "site_code": "NECT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 336,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.5473104407287,
   "three_phase_rms_break_current_ka": 36.0625581856551,
   "three_phase_dc_break_current_ka": 25.7236581635719,
   "three_phase_peak_break_current_ka": 76.7238170435943,
   "single_phase_initial_peak_current_ka": 53.065306440127,
   "single_phase_rms_break_current_ka": 21.5842179689546,
   "single_phase_dc_break_current_ka": 6.53684215367575,
   "single_phase_peak_break_current_ka": 37.0615359385884
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NEEP2 R1/R2",
   "site_code": "NEEP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 337,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.7258126201472,
   "three_phase_rms_break_current_ka": 22.2914322474904,
   "three_phase_dc_break_current_ka": 13.8331634381962,
   "three_phase_peak_break_current_ka": 45.3580092473181,
   "single_phase_initial_peak_current_ka": 64.3670792614077,
   "single_phase_rms_break_current_ka": 25.2444481085209,
   "single_phase_dc_break_current_ka": 13.3603318925356,
   "single_phase_peak_break_current_ka": 49.0613727822297
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NEWX11",
   "site_code": "NEWX",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 338,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.1905629431867,
   "three_phase_rms_break_current_ka": 27.3469876650367,
   "three_phase_dc_break_current_ka": 13.3838814801434,
   "three_phase_peak_break_current_ka": 52.058362326088,
   "single_phase_initial_peak_current_ka": 83.2250895664117,
   "single_phase_rms_break_current_ka": 33.8036706348905,
   "single_phase_dc_break_current_ka": 15.9646220062296,
   "single_phase_peak_break_current_ka": 63.7702314760848
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NEWX2 M6",
   "site_code": "NEWX",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 339,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.8758877016958,
   "three_phase_rms_break_current_ka": 25.2101295718669,
   "three_phase_dc_break_current_ka": 16.7744746009117,
   "three_phase_peak_break_current_ka": 52.4269817506289,
   "single_phase_initial_peak_current_ka": 83.2794941115372,
   "single_phase_rms_break_current_ka": 31.4022816430061,
   "single_phase_dc_break_current_ka": 20.5231527529856,
   "single_phase_peak_break_current_ka": 64.9326853419845
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NFLE1 M1",
   "site_code": "NFLE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 345,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.7058778061532,
   "three_phase_rms_break_current_ka": 13.8808450232709,
   "three_phase_dc_break_current_ka": 12.3783159859682,
   "three_phase_peak_break_current_ka": 32.008795275077,
   "single_phase_initial_peak_current_ka": 43.8052933658849,
   "single_phase_rms_break_current_ka": 16.8748414281587,
   "single_phase_dc_break_current_ka": 13.8098582903237,
   "single_phase_peak_break_current_ka": 37.6744879009212
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NFLE1 M2",
   "site_code": "NFLE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 346,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.7389484176988,
   "three_phase_rms_break_current_ka": 14.3031718400466,
   "three_phase_dc_break_current_ka": 12.5055417930058,
   "three_phase_peak_break_current_ka": 32.7332813941527,
   "single_phase_initial_peak_current_ka": 44.6475622170743,
   "single_phase_rms_break_current_ka": 17.060156548717,
   "single_phase_dc_break_current_ka": 14.1090102196951,
   "single_phase_peak_break_current_ka": 38.2357149870988
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NFLE4 M1",
   "site_code": "NFLE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 347,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 109.656772253379,
   "three_phase_rms_break_current_ka": 38.65454144801,
   "three_phase_dc_break_current_ka": 25.6843826914313,
   "three_phase_peak_break_current_ka": 80.3501594545201,
   "single_phase_initial_peak_current_ka": 88.465333258043,
   "single_phase_rms_break_current_ka": 34.6307526080214,
   "single_phase_dc_break_current_ka": 16.0787736703575,
   "single_phase_peak_break_current_ka": 65.0540536838089
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NHYD2A",
   "site_code": "NHYD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 343,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.2107223175853,
   "three_phase_rms_break_current_ka": 17.6547355641722,
   "three_phase_dc_break_current_ka": 2.6171792092726,
   "three_phase_peak_break_current_ka": 27.5847456842356,
   "single_phase_initial_peak_current_ka": 40.04320297142,
   "single_phase_rms_break_current_ka": 19.0615930316764,
   "single_phase_dc_break_current_ka": 0.442595983888772,
   "single_phase_peak_break_current_ka": 27.399759369722
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NHYD2C",
   "site_code": "NHYD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 344,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.4506324946813,
   "three_phase_rms_break_current_ka": 19.2639957202194,
   "three_phase_dc_break_current_ka": 7.20954995241673,
   "three_phase_peak_break_current_ka": 34.4529539654483,
   "single_phase_initial_peak_current_ka": 39.7935839603923,
   "single_phase_rms_break_current_ka": 19.0345414708857,
   "single_phase_dc_break_current_ka": 3.73782916494588,
   "single_phase_peak_break_current_ka": 30.6567358666255
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NINF1 MB2",
   "site_code": "NINF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 341,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.366031677589,
   "three_phase_rms_break_current_ka": 12.0532148087564,
   "three_phase_dc_break_current_ka": 10.6224747640333,
   "three_phase_peak_break_current_ka": 27.6682946167728,
   "single_phase_initial_peak_current_ka": 37.4581290454164,
   "single_phase_rms_break_current_ka": 14.2602534202213,
   "single_phase_dc_break_current_ka": 11.7859088267332,
   "single_phase_peak_break_current_ka": 31.9529526164876
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NINF1 RB1",
   "site_code": "NINF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 340,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.7915094135267,
   "three_phase_rms_break_current_ka": 11.1005586158846,
   "three_phase_dc_break_current_ka": 10.0864548695455,
   "three_phase_peak_break_current_ka": 25.785015414047,
   "single_phase_initial_peak_current_ka": 40.0990946673069,
   "single_phase_rms_break_current_ka": 14.5522050703585,
   "single_phase_dc_break_current_ka": 12.0324447449471,
   "single_phase_peak_break_current_ka": 32.6123705178826
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NINF4 M1",
   "site_code": "NINF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 342,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.6878414963198,
   "three_phase_rms_break_current_ka": 22.9181352272686,
   "three_phase_dc_break_current_ka": 13.6602890598222,
   "three_phase_peak_break_current_ka": 46.071426722526,
   "single_phase_initial_peak_current_ka": 88.1943451780952,
   "single_phase_rms_break_current_ka": 33.1454212470641,
   "single_phase_dc_break_current_ka": 17.9857377361694,
   "single_phase_peak_break_current_ka": 64.8604419943368
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NORL2A",
   "site_code": "NORL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 352,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.3429440311434,
   "three_phase_rms_break_current_ka": 19.5818223372364,
   "three_phase_dc_break_current_ka": 4.31264079372185,
   "three_phase_peak_break_current_ka": 32.005519519022,
   "single_phase_initial_peak_current_ka": 52.7256760097732,
   "single_phase_rms_break_current_ka": 21.6626364584238,
   "single_phase_dc_break_current_ka": 2.4654659043402,
   "single_phase_peak_break_current_ka": 33.1010601806011
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NORL2B",
   "site_code": "NORL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 353,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.2728603235796,
   "three_phase_rms_break_current_ka": 19.2614837093885,
   "three_phase_dc_break_current_ka": 3.69693383442267,
   "three_phase_peak_break_current_ka": 30.9367853276682,
   "single_phase_initial_peak_current_ka": 51.4207028408578,
   "single_phase_rms_break_current_ka": 21.4031133770696,
   "single_phase_dc_break_current_ka": 2.11806040048504,
   "single_phase_peak_break_current_ka": 32.3866336153458
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NORM4 R2",
   "site_code": "NORM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 354,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 101.783839854311,
   "three_phase_rms_break_current_ka": 36.2958480723807,
   "three_phase_dc_break_current_ka": 26.5899747056814,
   "three_phase_peak_break_current_ka": 77.9200553074756,
   "single_phase_initial_peak_current_ka": 65.0236844532004,
   "single_phase_rms_break_current_ka": 25.2747144276136,
   "single_phase_dc_break_current_ka": 15.1215200073094,
   "single_phase_peak_break_current_ka": 50.8653639359475
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NORT1 R2",
   "site_code": "NORT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 348,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.6110949227511,
   "three_phase_rms_break_current_ka": 19.066589714345,
   "three_phase_dc_break_current_ka": 18.4257220344684,
   "three_phase_peak_break_current_ka": 45.3899517966984,
   "single_phase_initial_peak_current_ka": 67.5711612425309,
   "single_phase_rms_break_current_ka": 24.2369988859208,
   "single_phase_dc_break_current_ka": 20.7246339470027,
   "single_phase_peak_break_current_ka": 55.0009264826935
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NORT2 M1",
   "site_code": "NORT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 350,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.390568555869,
   "three_phase_rms_break_current_ka": 20.8955025460788,
   "three_phase_dc_break_current_ka": 16.9911752017472,
   "three_phase_peak_break_current_ka": 46.5418782950134,
   "single_phase_initial_peak_current_ka": 57.8112634963649,
   "single_phase_rms_break_current_ka": 21.5652619277633,
   "single_phase_dc_break_current_ka": 16.0506954326846,
   "single_phase_peak_break_current_ka": 46.5485813270556
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NORT2 R2",
   "site_code": "NORT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 349,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.147100756297,
   "three_phase_rms_break_current_ka": 22.6193099072125,
   "three_phase_dc_break_current_ka": 17.5373458565164,
   "three_phase_peak_break_current_ka": 49.5258806988165,
   "single_phase_initial_peak_current_ka": 62.7539143745805,
   "single_phase_rms_break_current_ka": 23.8516290868644,
   "single_phase_dc_break_current_ka": 15.5322761538728,
   "single_phase_peak_break_current_ka": 49.263573493209
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NORT4 R1",
   "site_code": "NORT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 351,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 94.4006899225974,
   "three_phase_rms_break_current_ka": 33.7084792975846,
   "three_phase_dc_break_current_ka": 22.1937644067039,
   "three_phase_peak_break_current_ka": 69.8647529963207,
   "single_phase_initial_peak_current_ka": 78.8331553071342,
   "single_phase_rms_break_current_ka": 30.2823149111733,
   "single_phase_dc_break_current_ka": 16.365602479961,
   "single_phase_peak_break_current_ka": 59.1912629273954
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NURS1 M1",
   "site_code": "NURS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 355,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.6357188768154,
   "three_phase_rms_break_current_ka": 18.3102647320361,
   "three_phase_dc_break_current_ka": 17.2041697607173,
   "three_phase_peak_break_current_ka": 43.0987944754045,
   "single_phase_initial_peak_current_ka": 62.2277532721479,
   "single_phase_rms_break_current_ka": 22.6129492233171,
   "single_phase_dc_break_current_ka": 20.8673977735422,
   "single_phase_peak_break_current_ka": 52.8469372504114
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NURS4 MC2",
   "site_code": "NURS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 357,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.2870322863544,
   "three_phase_rms_break_current_ka": 23.3118287071599,
   "three_phase_dc_break_current_ka": 13.1433284866015,
   "three_phase_peak_break_current_ka": 46.1112328079856,
   "single_phase_initial_peak_current_ka": 61.9457891634204,
   "single_phase_rms_break_current_ka": 23.5041193844676,
   "single_phase_dc_break_current_ka": 13.716259652249,
   "single_phase_peak_break_current_ka": 46.9561040573994
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NURS4A",
   "site_code": "NURS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 356,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.6222259513121,
   "three_phase_rms_break_current_ka": 20.0201224567805,
   "three_phase_dc_break_current_ka": 11.6687866846118,
   "three_phase_peak_break_current_ka": 39.9815153833609,
   "single_phase_initial_peak_current_ka": 53.3454855457741,
   "single_phase_rms_break_current_ka": 20.2529168442858,
   "single_phase_dc_break_current_ka": 12.5100988157504,
   "single_phase_peak_break_current_ka": 41.1520484945539
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "OCKH1 M1",
   "site_code": "OCKH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 358,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.0439662284848,
   "three_phase_rms_break_current_ka": 9.51526009455599,
   "three_phase_dc_break_current_ka": 9.0471918923313,
   "three_phase_peak_break_current_ka": 22.5038017675599,
   "single_phase_initial_peak_current_ka": 35.374916660552,
   "single_phase_rms_break_current_ka": 12.783777382012,
   "single_phase_dc_break_current_ka": 12.3470881117142,
   "single_phase_peak_break_current_ka": 30.426079463714
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "OCKH2 MC2",
   "site_code": "OCKH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 359,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.9405656055341,
   "three_phase_rms_break_current_ka": 20.7818914456882,
   "three_phase_dc_break_current_ka": 10.9954480789756,
   "three_phase_peak_break_current_ka": 40.3854808132333,
   "single_phase_initial_peak_current_ka": 59.0168013959507,
   "single_phase_rms_break_current_ka": 23.0065429624202,
   "single_phase_dc_break_current_ka": 10.5480037633091,
   "single_phase_peak_break_current_ka": 43.0841688440829
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "OFFE2 MC1",
   "site_code": "OFFE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 360,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.785931991952,
   "three_phase_rms_break_current_ka": 25.7486934727224,
   "three_phase_dc_break_current_ka": 13.5998471321516,
   "three_phase_peak_break_current_ka": 50.0139986546632,
   "single_phase_initial_peak_current_ka": 63.0070604054554,
   "single_phase_rms_break_current_ka": 24.944262458269,
   "single_phase_dc_break_current_ka": 9.5663482212571,
   "single_phase_peak_break_current_ka": 44.8428624931352
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "OLDB1 R1",
   "site_code": "OLDB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 361,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.9899616380482,
   "three_phase_rms_break_current_ka": 12.2139709089501,
   "three_phase_dc_break_current_ka": 11.2950302600208,
   "three_phase_peak_break_current_ka": 28.5681935698884,
   "single_phase_initial_peak_current_ka": 42.5777219334895,
   "single_phase_rms_break_current_ka": 15.6518684585642,
   "single_phase_dc_break_current_ka": 13.6972846222994,
   "single_phase_peak_break_current_ka": 35.8323692728805
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "OLDB2 MC1",
   "site_code": "OLDB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 362,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.1005991301005,
   "three_phase_rms_break_current_ka": 19.9180741777108,
   "three_phase_dc_break_current_ka": 10.8993296547317,
   "three_phase_peak_break_current_ka": 39.0677402932036,
   "single_phase_initial_peak_current_ka": 56.2732531364179,
   "single_phase_rms_break_current_ka": 21.768709097351,
   "single_phase_dc_break_current_ka": 11.1002459236924,
   "single_phase_peak_break_current_ka": 41.8858495645208
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "OLDB2A",
   "site_code": "OLDB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 363,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.3077069336636,
   "three_phase_rms_break_current_ka": 20.4795931819296,
   "three_phase_dc_break_current_ka": 4.25817173480477,
   "three_phase_peak_break_current_ka": 33.2206901645731,
   "single_phase_initial_peak_current_ka": 58.3622093123382,
   "single_phase_rms_break_current_ka": 22.5505099280698,
   "single_phase_dc_break_current_ka": 3.9943400115115,
   "single_phase_peak_break_current_ka": 35.8855769902169
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "OSBA1 R2",
   "site_code": "OSBA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 364,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.298399305527,
   "three_phase_rms_break_current_ka": 11.9378432681925,
   "three_phase_dc_break_current_ka": 12.0971685625825,
   "three_phase_peak_break_current_ka": 28.9798284179447,
   "single_phase_initial_peak_current_ka": 41.5285164248025,
   "single_phase_rms_break_current_ka": 14.969565838558,
   "single_phase_dc_break_current_ka": 14.0145239285745,
   "single_phase_peak_break_current_ka": 35.1846869603001
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "OSBA4 MC2",
   "site_code": "OSBA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 365,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.9555885583232,
   "three_phase_rms_break_current_ka": 20.6474120333191,
   "three_phase_dc_break_current_ka": 13.1801022686854,
   "three_phase_peak_break_current_ka": 42.3799523941107,
   "single_phase_initial_peak_current_ka": 50.210689055937,
   "single_phase_rms_break_current_ka": 19.1466861673881,
   "single_phase_dc_break_current_ka": 12.3597890169482,
   "single_phase_peak_break_current_ka": 39.4372922693698
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "OSBA4 MC3/4",
   "site_code": "OSBA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 366,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.4342664884112,
   "three_phase_rms_break_current_ka": 21.3036914424668,
   "three_phase_dc_break_current_ka": 13.3730328250297,
   "three_phase_peak_break_current_ka": 43.5010021915779,
   "single_phase_initial_peak_current_ka": 44.9991796713521,
   "single_phase_rms_break_current_ka": 17.4484558931632,
   "single_phase_dc_break_current_ka": 9.59663019488315,
   "single_phase_peak_break_current_ka": 34.2724731614633
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PADI1 R4",
   "site_code": "PADI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 367,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.547605796523,
   "three_phase_rms_break_current_ka": 11.4318903548673,
   "three_phase_dc_break_current_ka": 11.5267678268204,
   "three_phase_peak_break_current_ka": 27.6939022102358,
   "single_phase_initial_peak_current_ka": 40.1200144588267,
   "single_phase_rms_break_current_ka": 14.6526347043987,
   "single_phase_dc_break_current_ka": 13.8963777308927,
   "single_phase_peak_break_current_ka": 34.6183324543519
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PADI4 MC4",
   "site_code": "PADI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 368,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.1285497783925,
   "three_phase_rms_break_current_ka": 28.3696407276779,
   "three_phase_dc_break_current_ka": 16.5681821862747,
   "three_phase_peak_break_current_ka": 56.688912863009,
   "single_phase_initial_peak_current_ka": 57.9457321259085,
   "single_phase_rms_break_current_ka": 22.9262583504129,
   "single_phase_dc_break_current_ka": 9.88808284178147,
   "single_phase_peak_break_current_ka": 42.3107083354049
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PELH1 M2",
   "site_code": "PELH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 369,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.5811887422347,
   "three_phase_rms_break_current_ka": 11.4348457218329,
   "three_phase_dc_break_current_ka": 6.42983082454392,
   "three_phase_peak_break_current_ka": 22.601144728004,
   "single_phase_initial_peak_current_ka": 33.8144246567564,
   "single_phase_rms_break_current_ka": 13.6247625747957,
   "single_phase_dc_break_current_ka": 7.75021974823459,
   "single_phase_peak_break_current_ka": 27.0185437656241
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PELH1 R2",
   "site_code": "PELH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 370,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.0116323321711,
   "three_phase_rms_break_current_ka": 11.6797064044808,
   "three_phase_dc_break_current_ka": 6.44856779974165,
   "three_phase_peak_break_current_ka": 22.9661670014943,
   "single_phase_initial_peak_current_ka": 33.7554932845761,
   "single_phase_rms_break_current_ka": 13.6894104840983,
   "single_phase_dc_break_current_ka": 7.6266788163143,
   "single_phase_peak_break_current_ka": 26.9864287838185
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PELH4 R1",
   "site_code": "PELH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 371,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 151.960003645192,
   "three_phase_rms_break_current_ka": 54.3327739604858,
   "three_phase_dc_break_current_ka": 37.9172641091973,
   "three_phase_peak_break_current_ka": 114.755409925468,
   "single_phase_initial_peak_current_ka": 114.342356388065,
   "single_phase_rms_break_current_ka": 44.6170114630133,
   "single_phase_dc_break_current_ka": 20.5397968147213,
   "single_phase_peak_break_current_ka": 83.6377795382705
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PEMB1 M2",
   "site_code": "PEMB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 372,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.3932245985857,
   "three_phase_rms_break_current_ka": 12.281640950914,
   "three_phase_dc_break_current_ka": 12.4806465943945,
   "three_phase_peak_break_current_ka": 29.849509795374,
   "single_phase_initial_peak_current_ka": 42.0903105852088,
   "single_phase_rms_break_current_ka": 15.6968323589455,
   "single_phase_dc_break_current_ka": 14.9128552830119,
   "single_phase_peak_break_current_ka": 37.1115284913296
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PEMB4 R1/2",
   "site_code": "PEMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 373,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.3662589404162,
   "three_phase_rms_break_current_ka": 25.8032702878701,
   "three_phase_dc_break_current_ka": 26.1539264959803,
   "three_phase_peak_break_current_ka": 62.6452612906649,
   "single_phase_initial_peak_current_ka": 78.3536070258927,
   "single_phase_rms_break_current_ka": 28.902353803803,
   "single_phase_dc_break_current_ka": 28.7266974001211,
   "single_phase_peak_break_current_ka": 69.600798133965
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PENE1 M3",
   "site_code": "PENE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 382,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.6060078211037,
   "three_phase_rms_break_current_ka": 16.7571293921876,
   "three_phase_dc_break_current_ka": 16.6446500286452,
   "three_phase_peak_break_current_ka": 40.3428096815177,
   "single_phase_initial_peak_current_ka": 54.8415441349129,
   "single_phase_rms_break_current_ka": 20.3860312705602,
   "single_phase_dc_break_current_ka": 19.0540265871422,
   "single_phase_peak_break_current_ka": 47.8842284929305
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PENN1 M4",
   "site_code": "PENN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 374,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.4206294138572,
   "three_phase_rms_break_current_ka": 9.11080507670505,
   "three_phase_dc_break_current_ka": 8.78872046044586,
   "three_phase_peak_break_current_ka": 21.6733445640598,
   "single_phase_initial_peak_current_ka": 32.8958008789975,
   "single_phase_rms_break_current_ka": 11.9062830616016,
   "single_phase_dc_break_current_ka": 10.1676982880456,
   "single_phase_peak_break_current_ka": 27.0057252712157
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PENN1 R1",
   "site_code": "PENN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 375,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.1595559154839,
   "three_phase_rms_break_current_ka": 9.65835408240665,
   "three_phase_dc_break_current_ka": 9.02214382044591,
   "three_phase_peak_break_current_ka": 22.6811191539869,
   "single_phase_initial_peak_current_ka": 34.8946174518545,
   "single_phase_rms_break_current_ka": 12.6242649278452,
   "single_phase_dc_break_current_ka": 10.5603108907311,
   "single_phase_peak_break_current_ka": 28.4137175666808
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PENN2 MC1",
   "site_code": "PENN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 376,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.7298054770891,
   "three_phase_rms_break_current_ka": 24.5580301743867,
   "three_phase_dc_break_current_ka": 14.3183114799946,
   "three_phase_peak_break_current_ka": 49.04861081778,
   "single_phase_initial_peak_current_ka": 69.750413566116,
   "single_phase_rms_break_current_ka": 26.7060096768155,
   "single_phase_dc_break_current_ka": 14.4402454985575,
   "single_phase_peak_break_current_ka": 52.2082465803771
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PENT1 R2",
   "site_code": "PENT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 377,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.0123152361484,
   "three_phase_rms_break_current_ka": 11.3416165101734,
   "three_phase_dc_break_current_ka": 9.66868493982451,
   "three_phase_peak_break_current_ka": 25.7081528277464,
   "single_phase_initial_peak_current_ka": 33.062595989567,
   "single_phase_rms_break_current_ka": 12.7954585381958,
   "single_phase_dc_break_current_ka": 10.7375322142038,
   "single_phase_peak_break_current_ka": 28.833043215703
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PENT4 R1",
   "site_code": "PENT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 378,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.298391664478,
   "three_phase_rms_break_current_ka": 27.4080955696783,
   "three_phase_dc_break_current_ka": 22.3848057972651,
   "three_phase_peak_break_current_ka": 61.145706270722,
   "single_phase_initial_peak_current_ka": 78.9504667193689,
   "single_phase_rms_break_current_ka": 29.2453249625703,
   "single_phase_dc_break_current_ka": 22.1670577754983,
   "single_phase_peak_break_current_ka": 63.5261929735736
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PENW1 R1",
   "site_code": "PENW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 383,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.5113101102491,
   "three_phase_rms_break_current_ka": 20.6328488512245,
   "three_phase_dc_break_current_ka": 19.9414701064712,
   "three_phase_peak_break_current_ka": 49.120724782267,
   "single_phase_initial_peak_current_ka": 64.2028614096816,
   "single_phase_rms_break_current_ka": 24.3023718218711,
   "single_phase_dc_break_current_ka": 21.6653650122162,
   "single_phase_peak_break_current_ka": 56.0341088405402
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PEWO2A",
   "site_code": "PEWO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 379,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.1721479822871,
   "three_phase_rms_break_current_ka": 26.1567051305842,
   "three_phase_dc_break_current_ka": 21.2499611479017,
   "three_phase_peak_break_current_ka": 58.2411282905678,
   "single_phase_initial_peak_current_ka": 72.6922364745113,
   "single_phase_rms_break_current_ka": 27.3098859106677,
   "single_phase_dc_break_current_ka": 20.1656499661133,
   "single_phase_peak_break_current_ka": 58.7876610078415
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PEWO2B",
   "site_code": "PEWO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 380,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.4204149238917,
   "three_phase_rms_break_current_ka": 25.8991295627315,
   "three_phase_dc_break_current_ka": 20.9868215517736,
   "three_phase_peak_break_current_ka": 57.6137218330466,
   "single_phase_initial_peak_current_ka": 72.57917290608,
   "single_phase_rms_break_current_ka": 27.2189044814903,
   "single_phase_dc_break_current_ka": 20.6046303293732,
   "single_phase_peak_break_current_ka": 59.0979742000347
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PEWO4 R1/2",
   "site_code": "PEWO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 381,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 105.924675728253,
   "three_phase_rms_break_current_ka": 37.9265457711761,
   "three_phase_dc_break_current_ka": 25.5178008595058,
   "three_phase_peak_break_current_ka": 79.1540362630669,
   "single_phase_initial_peak_current_ka": 94.4342771774693,
   "single_phase_rms_break_current_ka": 36.2734604054452,
   "single_phase_dc_break_current_ka": 20.9352097306185,
   "single_phase_peak_break_current_ka": 72.2336293902026
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PITS2 MC4",
   "site_code": "PITS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 384,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.7820602602719,
   "three_phase_rms_break_current_ka": 22.3611213434153,
   "three_phase_dc_break_current_ka": 9.56065833875727,
   "three_phase_peak_break_current_ka": 41.1840594124857,
   "single_phase_initial_peak_current_ka": 66.1202809015846,
   "single_phase_rms_break_current_ka": 25.6553258862576,
   "single_phase_dc_break_current_ka": 9.13828479566994,
   "single_phase_peak_break_current_ka": 45.4203946111169
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "POPP2 MC2",
   "site_code": "POPP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 385,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.385197197954,
   "three_phase_rms_break_current_ka": 11.0687006182477,
   "three_phase_dc_break_current_ka": 3.84594449451046,
   "three_phase_peak_break_current_ka": 19.4994510266838,
   "single_phase_initial_peak_current_ka": 23.6227138271052,
   "single_phase_rms_break_current_ka": 9.5786459842217,
   "single_phase_dc_break_current_ka": 3.47598603249371,
   "single_phase_peak_break_current_ka": 17.0222370925506
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PUDM4 MC1",
   "site_code": "PUDM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 387,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 104.315322598882,
   "three_phase_rms_break_current_ka": 36.6125949340159,
   "three_phase_dc_break_current_ka": 26.0816681378999,
   "three_phase_peak_break_current_ka": 77.8596964472577,
   "single_phase_initial_peak_current_ka": 107.99526136086,
   "single_phase_rms_break_current_ka": 44.0840169982397,
   "single_phase_dc_break_current_ka": 18.9660402007702,
   "single_phase_peak_break_current_ka": 81.3102549235668
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PYLE1 MC1",
   "site_code": "PYLE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 388,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.1347477802036,
   "three_phase_rms_break_current_ka": 12.3721158444908,
   "three_phase_dc_break_current_ka": 9.27692919660974,
   "three_phase_peak_break_current_ka": 26.7737432191397,
   "single_phase_initial_peak_current_ka": 44.0829212244073,
   "single_phase_rms_break_current_ka": 16.4758656195589,
   "single_phase_dc_break_current_ka": 11.4942408458523,
   "single_phase_peak_break_current_ka": 34.7946334568691
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PYLE2 MC1",
   "site_code": "PYLE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 389,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.2332810228791,
   "three_phase_rms_break_current_ka": 19.8813346420272,
   "three_phase_dc_break_current_ka": 9.54464733162528,
   "three_phase_peak_break_current_ka": 37.6611004204582,
   "single_phase_initial_peak_current_ka": 47.4708129753911,
   "single_phase_rms_break_current_ka": 18.8568695014511,
   "single_phase_dc_break_current_ka": 8.21533627750177,
   "single_phase_peak_break_current_ka": 34.8829768703535
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PYLE2 MC2",
   "site_code": "PYLE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 390,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.27979602071,
   "three_phase_rms_break_current_ka": 19.8977950417322,
   "three_phase_dc_break_current_ka": 9.55389739262037,
   "three_phase_peak_break_current_ka": 37.6936290019581,
   "single_phase_initial_peak_current_ka": 47.5115623833954,
   "single_phase_rms_break_current_ka": 18.8715481492352,
   "single_phase_dc_break_current_ka": 8.22772491251261,
   "single_phase_peak_break_current_ka": 34.9161242481379
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "QUER4A_HUTT",
   "site_code": "QUER",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 392,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.861013284519,
   "three_phase_rms_break_current_ka": 30.7615066913271,
   "three_phase_dc_break_current_ka": 12.4351286567857,
   "three_phase_peak_break_current_ka": 55.9384686186912,
   "single_phase_initial_peak_current_ka": 72.8532438666282,
   "single_phase_rms_break_current_ka": 28.113250428014,
   "single_phase_dc_break_current_ka": 5.58400407417275,
   "single_phase_peak_break_current_ka": 45.3421441118614
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "QUER4B_HUTT",
   "site_code": "QUER",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 391,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 87.7696719295584,
   "three_phase_rms_break_current_ka": 31.0352524191209,
   "three_phase_dc_break_current_ka": 12.7409684432359,
   "three_phase_peak_break_current_ka": 56.631443326029,
   "single_phase_initial_peak_current_ka": 75.0092706122334,
   "single_phase_rms_break_current_ka": 28.8312318578083,
   "single_phase_dc_break_current_ka": 6.23133996351397,
   "single_phase_peak_break_current_ka": 47.0048590767497
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RAIN1 M2",
   "site_code": "RAIN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 394,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.2515626528418,
   "three_phase_rms_break_current_ka": 11.1442129483224,
   "three_phase_dc_break_current_ka": 9.92556387454241,
   "three_phase_peak_break_current_ka": 25.6858609680338,
   "single_phase_initial_peak_current_ka": 40.7111939818937,
   "single_phase_rms_break_current_ka": 14.7990366936183,
   "single_phase_dc_break_current_ka": 12.1518438501595,
   "single_phase_peak_break_current_ka": 33.0808422523316
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RAIN1 R1",
   "site_code": "RAIN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 393,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.899546616569,
   "three_phase_rms_break_current_ka": 12.4387181216265,
   "three_phase_dc_break_current_ka": 10.5692061654459,
   "three_phase_peak_break_current_ka": 28.1602100315861,
   "single_phase_initial_peak_current_ka": 42.8665963388211,
   "single_phase_rms_break_current_ka": 15.8046392766821,
   "single_phase_dc_break_current_ka": 12.6751630134503,
   "single_phase_peak_break_current_ka": 35.0262982269487
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RAIN2 MC4",
   "site_code": "RAIN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 395,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 91.527829591748,
   "three_phase_rms_break_current_ka": 32.5916539323927,
   "three_phase_dc_break_current_ka": 23.5906672647994,
   "three_phase_peak_break_current_ka": 69.6822262761596,
   "single_phase_initial_peak_current_ka": 86.1618192451292,
   "single_phase_rms_break_current_ka": 32.9375164076678,
   "single_phase_dc_break_current_ka": 17.7041543620474,
   "single_phase_peak_break_current_ka": 64.2848367766577
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RASS1 M1",
   "site_code": "RASS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 396,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.1536270017761,
   "three_phase_rms_break_current_ka": 16.8309103892367,
   "three_phase_dc_break_current_ka": 13.5702979074488,
   "three_phase_peak_break_current_ka": 37.3727996469935,
   "single_phase_initial_peak_current_ka": 50.4656263556472,
   "single_phase_rms_break_current_ka": 19.1933173224026,
   "single_phase_dc_break_current_ka": 14.3803981717589,
   "single_phase_peak_break_current_ka": 41.5238478360311
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RASS1A",
   "site_code": "RASS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 397,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.0297499743351,
   "three_phase_rms_break_current_ka": 16.4645435202003,
   "three_phase_dc_break_current_ka": 10.1137939741696,
   "three_phase_peak_break_current_ka": 33.398174718719,
   "single_phase_initial_peak_current_ka": 50.3126839548059,
   "single_phase_rms_break_current_ka": 18.9966721517688,
   "single_phase_dc_break_current_ka": 10.227086865498,
   "single_phase_peak_break_current_ka": 37.0924382624847
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RASS1B",
   "site_code": "RASS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 398,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.030935979423,
   "three_phase_rms_break_current_ka": 16.4650807022018,
   "three_phase_dc_break_current_ka": 10.1139531695428,
   "three_phase_peak_break_current_ka": 33.3990936041641,
   "single_phase_initial_peak_current_ka": 50.3197566821537,
   "single_phase_rms_break_current_ka": 18.9995620344454,
   "single_phase_dc_break_current_ka": 10.2275230180967,
   "single_phase_peak_break_current_ka": 37.0969613263583
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RASS4 M1",
   "site_code": "RASS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 399,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.5868870246211,
   "three_phase_rms_break_current_ka": 22.2490004098386,
   "three_phase_dc_break_current_ka": 13.7785391961351,
   "three_phase_peak_break_current_ka": 45.2433773249734,
   "single_phase_initial_peak_current_ka": 49.276797600754,
   "single_phase_rms_break_current_ka": 19.1184866663083,
   "single_phase_dc_break_current_ka": 9.51752171484252,
   "single_phase_peak_break_current_ka": 36.555144850385
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RATS1 R1",
   "site_code": "RATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 400,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.6880599486714,
   "three_phase_rms_break_current_ka": 14.0488506191167,
   "three_phase_dc_break_current_ka": 13.0093573818483,
   "three_phase_peak_break_current_ka": 32.8774324631568,
   "single_phase_initial_peak_current_ka": 43.9502012481047,
   "single_phase_rms_break_current_ka": 16.2780519412319,
   "single_phase_dc_break_current_ka": 14.1875048799864,
   "single_phase_peak_break_current_ka": 37.2081467042902
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RATS1 R2",
   "site_code": "RATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 401,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.3657324437202,
   "three_phase_rms_break_current_ka": 14.8081840622169,
   "three_phase_dc_break_current_ka": 13.3929194780804,
   "three_phase_peak_break_current_ka": 34.3348542129847,
   "single_phase_initial_peak_current_ka": 48.8051404719901,
   "single_phase_rms_break_current_ka": 18.0858471737702,
   "single_phase_dc_break_current_ka": 15.759074455138,
   "single_phase_peak_break_current_ka": 41.3363248152909
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RATS2A",
   "site_code": "RATS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 402,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.0764145399238,
   "three_phase_rms_break_current_ka": 15.6440169601716,
   "three_phase_dc_break_current_ka": 9.25849793532274,
   "three_phase_peak_break_current_ka": 31.3824788903922,
   "single_phase_initial_peak_current_ka": 44.0198756458575,
   "single_phase_rms_break_current_ka": 16.1217174690311,
   "single_phase_dc_break_current_ka": 15.7170063923847,
   "single_phase_peak_break_current_ka": 38.5165578858357
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RATS4 R1/2",
   "site_code": "RATS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 403,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 119.663876085088,
   "three_phase_rms_break_current_ka": 43.8124901857216,
   "three_phase_dc_break_current_ka": 21.8222534725282,
   "three_phase_peak_break_current_ka": 83.7824712945138,
   "single_phase_initial_peak_current_ka": 96.7778953722523,
   "single_phase_rms_break_current_ka": 38.5365913247677,
   "single_phase_dc_break_current_ka": 16.2279903565708,
   "single_phase_peak_break_current_ka": 70.7269604556867
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RAYL4 R1",
   "site_code": "RAYL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 404,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 112.072206613585,
   "three_phase_rms_break_current_ka": 40.1545671496303,
   "three_phase_dc_break_current_ka": 25.9730197259185,
   "three_phase_peak_break_current_ka": 82.7601531801468,
   "single_phase_initial_peak_current_ka": 84.9270016591255,
   "single_phase_rms_break_current_ka": 33.2102158844279,
   "single_phase_dc_break_current_ka": 16.2697501069326,
   "single_phase_peak_break_current_ka": 63.2360878200288
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RAYM1 R1",
   "site_code": "RAYM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 405,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.6466529522806,
   "three_phase_rms_break_current_ka": 26.4222187742615,
   "three_phase_dc_break_current_ka": 23.0075893322765,
   "three_phase_peak_break_current_ka": 60.3742494708262,
   "single_phase_initial_peak_current_ka": 79.2793151227744,
   "single_phase_rms_break_current_ka": 30.5282990893122,
   "single_phase_dc_break_current_ka": 23.2304982444074,
   "single_phase_peak_break_current_ka": 66.4040328526949
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "REBR2 MC2",
   "site_code": "REBR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 406,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.4322479092701,
   "three_phase_rms_break_current_ka": 19.5971372469377,
   "three_phase_dc_break_current_ka": 13.5728829420265,
   "three_phase_peak_break_current_ka": 41.2874202203328,
   "single_phase_initial_peak_current_ka": 52.8480557336941,
   "single_phase_rms_break_current_ka": 20.537535469132,
   "single_phase_dc_break_current_ka": 10.4892760243984,
   "single_phase_peak_break_current_ka": 39.5337372225634
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "REBR2 MC4",
   "site_code": "REBR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 407,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.7894539148516,
   "three_phase_rms_break_current_ka": 19.8005788458329,
   "three_phase_dc_break_current_ka": 13.5837481347486,
   "three_phase_peak_break_current_ka": 41.5859952813633,
   "single_phase_initial_peak_current_ka": 51.4199024948375,
   "single_phase_rms_break_current_ka": 19.9599951690204,
   "single_phase_dc_break_current_ka": 10.8266563045298,
   "single_phase_peak_break_current_ka": 39.0543521774599
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RHIG4 R1",
   "site_code": "RHIG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 408,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.9489458070271,
   "three_phase_rms_break_current_ka": 24.4114543133467,
   "three_phase_dc_break_current_ka": 17.0905470776026,
   "three_phase_peak_break_current_ka": 51.6135568447887,
   "single_phase_initial_peak_current_ka": 62.6846325898088,
   "single_phase_rms_break_current_ka": 23.8068429655162,
   "single_phase_dc_break_current_ka": 14.5993443756877,
   "single_phase_peak_break_current_ka": 48.2673045748072
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RICH4 M1",
   "site_code": "RICH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 409,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.1791786600865,
   "three_phase_rms_break_current_ka": 26.4933004759127,
   "three_phase_dc_break_current_ka": 16.4219294130329,
   "three_phase_peak_break_current_ka": 53.8891142580942,
   "single_phase_initial_peak_current_ka": 75.955172014399,
   "single_phase_rms_break_current_ka": 28.3054437042546,
   "single_phase_dc_break_current_ka": 20.6696039390167,
   "single_phase_peak_break_current_ka": 60.6995463145616
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ROCH1 M1",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 410,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.7709317074351,
   "three_phase_rms_break_current_ka": 7.26159937902111,
   "three_phase_dc_break_current_ka": 6.90903004290068,
   "three_phase_peak_break_current_ka": 17.1784823692324,
   "single_phase_initial_peak_current_ka": 21.4370742935638,
   "single_phase_rms_break_current_ka": 8.41282088273965,
   "single_phase_dc_break_current_ka": 7.65672159395755,
   "single_phase_peak_break_current_ka": 19.5542469841436
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ROCH1 R2",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 411,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.2871690424728,
   "three_phase_rms_break_current_ka": 18.7472549313037,
   "three_phase_dc_break_current_ka": 14.9205215467456,
   "three_phase_peak_break_current_ka": 41.4331437278612,
   "single_phase_initial_peak_current_ka": 61.4567972332247,
   "single_phase_rms_break_current_ka": 23.8200564713999,
   "single_phase_dc_break_current_ka": 17.5075147206906,
   "single_phase_peak_break_current_ka": 51.1941616390373
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ROCH1A",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 412,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.8212538816734,
   "three_phase_rms_break_current_ka": 8.59496842781805,
   "three_phase_dc_break_current_ka": 0.114220469484464,
   "three_phase_peak_break_current_ka": 12.2693413882733,
   "single_phase_initial_peak_current_ka": 18.6393947764355,
   "single_phase_rms_break_current_ka": 8.68047163801689,
   "single_phase_dc_break_current_ka": 0.137430870026386,
   "single_phase_peak_break_current_ka": 12.4134715883049
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ROCH1B",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 413,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.1026138875425,
   "three_phase_rms_break_current_ka": 9.0522183959777,
   "three_phase_dc_break_current_ka": 0.0955954071111104,
   "three_phase_peak_break_current_ka": 12.897365432266,
   "single_phase_initial_peak_current_ka": 18.9386957864297,
   "single_phase_rms_break_current_ka": 8.84230870155487,
   "single_phase_dc_break_current_ka": 0.0556178987789881,
   "single_phase_peak_break_current_ka": 12.5605307872075
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ROCH2 MC4",
   "site_code": "ROCH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 414,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.0659817316547,
   "three_phase_rms_break_current_ka": 26.9432137080195,
   "three_phase_dc_break_current_ka": 10.3187421318317,
   "three_phase_peak_break_current_ka": 48.4222003716296,
   "single_phase_initial_peak_current_ka": 70.5101842337161,
   "single_phase_rms_break_current_ka": 27.3656346469632,
   "single_phase_dc_break_current_ka": 9.84566640680517,
   "single_phase_peak_break_current_ka": 48.5465180674876
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ROCK1A",
   "site_code": "ROCK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 415,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.8663669820937,
   "three_phase_rms_break_current_ka": 16.5806898205792,
   "three_phase_dc_break_current_ka": 16.4077305995368,
   "three_phase_peak_break_current_ka": 39.8563670173014,
   "single_phase_initial_peak_current_ka": 50.1500607960139,
   "single_phase_rms_break_current_ka": 18.1504635946395,
   "single_phase_dc_break_current_ka": 16.6911659879627,
   "single_phase_peak_break_current_ka": 42.359797766861
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RUGE1 R2A",
   "site_code": "RUGE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 416,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.4091470521592,
   "three_phase_rms_break_current_ka": 11.7059538237644,
   "three_phase_dc_break_current_ka": 10.8064941373107,
   "three_phase_peak_break_current_ka": 27.3612127953915,
   "single_phase_initial_peak_current_ka": 34.2941982806382,
   "single_phase_rms_break_current_ka": 12.6489117816138,
   "single_phase_dc_break_current_ka": 10.6063300941949,
   "single_phase_peak_break_current_ka": 28.4945926850139
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RUGE4 R1",
   "site_code": "RUGE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 417,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.8115830221082,
   "three_phase_rms_break_current_ka": 24.9178265802435,
   "three_phase_dc_break_current_ka": 10.006922294911,
   "three_phase_peak_break_current_ka": 45.2460505895522,
   "single_phase_initial_peak_current_ka": 49.9221166326812,
   "single_phase_rms_break_current_ka": 20.2518181838635,
   "single_phase_dc_break_current_ka": 6.38376274828979,
   "single_phase_peak_break_current_ka": 35.0241586866236
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RYEH1 M1",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 419,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.0907271907865,
   "three_phase_rms_break_current_ka": 7.22772569215207,
   "three_phase_dc_break_current_ka": 7.04450332064841,
   "three_phase_peak_break_current_ka": 17.2660510196023,
   "single_phase_initial_peak_current_ka": 25.0120624259131,
   "single_phase_rms_break_current_ka": 9.14605168514608,
   "single_phase_dc_break_current_ka": 8.71959962313891,
   "single_phase_peak_break_current_ka": 21.6540699584378
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RYEH1 M2",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 420,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.0150584076682,
   "three_phase_rms_break_current_ka": 10.2734614675805,
   "three_phase_dc_break_current_ka": 8.10724769067897,
   "three_phase_peak_break_current_ka": 22.6361162306488,
   "single_phase_initial_peak_current_ka": 29.9334828851086,
   "single_phase_rms_break_current_ka": 11.5032944368252,
   "single_phase_dc_break_current_ka": 9.0740451887887,
   "single_phase_peak_break_current_ka": 25.3421601933179
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RYEH1 R1",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 418,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.1868151072484,
   "three_phase_rms_break_current_ka": 10.6815644131602,
   "three_phase_dc_break_current_ka": 7.62536188769927,
   "three_phase_peak_break_current_ka": 22.7313751481522,
   "single_phase_initial_peak_current_ka": 31.4495552545112,
   "single_phase_rms_break_current_ka": 12.1668857100873,
   "single_phase_dc_break_current_ka": 8.4519967924036,
   "single_phase_peak_break_current_ka": 25.6585715754525
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RYEH1B",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 421,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.8147731638406,
   "three_phase_rms_break_current_ka": 7.09386279618935,
   "three_phase_dc_break_current_ka": 4.69253544267855,
   "three_phase_peak_break_current_ka": 14.7247724186635,
   "single_phase_initial_peak_current_ka": 24.4098359869448,
   "single_phase_rms_break_current_ka": 8.96232244181413,
   "single_phase_dc_break_current_ka": 5.17135700066593,
   "single_phase_peak_break_current_ka": 17.8459949482402
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RYEH1E",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 422,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.1613919913831,
   "three_phase_rms_break_current_ka": 10.5639268901988,
   "three_phase_dc_break_current_ka": 5.29819888052238,
   "three_phase_peak_break_current_ka": 20.2378475605594,
   "single_phase_initial_peak_current_ka": 31.3971043354747,
   "single_phase_rms_break_current_ka": 12.1111035275193,
   "single_phase_dc_break_current_ka": 5.67909162528474,
   "single_phase_peak_break_current_ka": 22.8067784892072
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RYEH1F",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 423,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.0789782091594,
   "three_phase_rms_break_current_ka": 7.16441017049485,
   "three_phase_dc_break_current_ka": 5.20158642792886,
   "three_phase_peak_break_current_ka": 15.3335924574464,
   "single_phase_initial_peak_current_ka": 24.9830569686114,
   "single_phase_rms_break_current_ka": 9.10972321668241,
   "single_phase_dc_break_current_ka": 6.33072228912833,
   "single_phase_peak_break_current_ka": 19.2138164116257
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RYEH1G",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 424,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.9997700368167,
   "three_phase_rms_break_current_ka": 10.1963312350332,
   "three_phase_dc_break_current_ka": 6.20025838928671,
   "three_phase_peak_break_current_ka": 20.620048308319,
   "single_phase_initial_peak_current_ka": 29.9023180222812,
   "single_phase_rms_break_current_ka": 11.4681856947018,
   "single_phase_dc_break_current_ka": 6.69479833234606,
   "single_phase_peak_break_current_ka": 22.9132620776064
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RYEH4 R1",
   "site_code": "RYEH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 425,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.6404501718262,
   "three_phase_rms_break_current_ka": 30.1499060137405,
   "three_phase_dc_break_current_ka": 22.5734822011068,
   "three_phase_peak_break_current_ka": 65.2118881900128,
   "single_phase_initial_peak_current_ka": 82.7731158679426,
   "single_phase_rms_break_current_ka": 30.9540081230748,
   "single_phase_dc_break_current_ka": 23.0786206341095,
   "single_phase_peak_break_current_ka": 66.8541987315688
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RYHA4 MC1",
   "site_code": "RYHA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 426,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.7727115785845,
   "three_phase_rms_break_current_ka": 16.7721930858149,
   "three_phase_dc_break_current_ka": 10.5847585045655,
   "three_phase_peak_break_current_ka": 34.3042214372651,
   "single_phase_initial_peak_current_ka": 29.0241355248002,
   "single_phase_rms_break_current_ka": 11.7434612152605,
   "single_phase_dc_break_current_ka": 3.60186322770537,
   "single_phase_peak_break_current_ka": 20.2096253475292
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SAEN1 M1",
   "site_code": "SAEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 427,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.0940394375752,
   "three_phase_rms_break_current_ka": 9.67052471540755,
   "three_phase_dc_break_current_ka": 9.46664504005959,
   "three_phase_peak_break_current_ka": 23.1428322478532,
   "single_phase_initial_peak_current_ka": 32.6248756491203,
   "single_phase_rms_break_current_ka": 12.1014838131384,
   "single_phase_dc_break_current_ka": 10.9411625155484,
   "single_phase_peak_break_current_ka": 28.0552450489272
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SAEN2 MC2",
   "site_code": "SAEN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 428,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.2985878596969,
   "three_phase_rms_break_current_ka": 26.8658435989016,
   "three_phase_dc_break_current_ka": 21.8581598873336,
   "three_phase_peak_break_current_ka": 59.8522002694946,
   "single_phase_initial_peak_current_ka": 71.7767537469116,
   "single_phase_rms_break_current_ka": 26.739365677975,
   "single_phase_dc_break_current_ka": 21.344395678682,
   "single_phase_peak_break_current_ka": 59.1595692697279
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SAES2 R",
   "site_code": "SAES",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 429,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.8560594949972,
   "three_phase_rms_break_current_ka": 27.0352641506205,
   "three_phase_dc_break_current_ka": 22.1283788201992,
   "three_phase_peak_break_current_ka": 60.3620160443459,
   "single_phase_initial_peak_current_ka": 72.6485157601441,
   "single_phase_rms_break_current_ka": 26.9967015909913,
   "single_phase_dc_break_current_ka": 22.2425752727717,
   "single_phase_peak_break_current_ka": 60.421676802091
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SAFO1 R1",
   "site_code": "SAFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 432,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.0928457712734,
   "three_phase_rms_break_current_ka": 9.6662884833473,
   "three_phase_dc_break_current_ka": 10.0692557064172,
   "three_phase_peak_break_current_ka": 23.7394519773778,
   "single_phase_initial_peak_current_ka": 31.7666455887238,
   "single_phase_rms_break_current_ka": 11.5448739164482,
   "single_phase_dc_break_current_ka": 11.3172766100762,
   "single_phase_peak_break_current_ka": 27.6441938786046
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SAFO4 MC2",
   "site_code": "SAFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 433,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.2771882917591,
   "three_phase_rms_break_current_ka": 22.5215971638654,
   "three_phase_dc_break_current_ka": 18.3007892455391,
   "three_phase_peak_break_current_ka": 50.1511374009809,
   "single_phase_initial_peak_current_ka": 48.2309677496621,
   "single_phase_rms_break_current_ka": 19.0941493808728,
   "single_phase_dc_break_current_ka": 12.4419324928274,
   "single_phase_peak_break_current_ka": 39.4451375092356
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SAFO4A",
   "site_code": "SAFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 434,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.8827081266941,
   "three_phase_rms_break_current_ka": 21.8060732544083,
   "three_phase_dc_break_current_ka": 5.66574779500561,
   "three_phase_peak_break_current_ka": 36.5041923334911,
   "single_phase_initial_peak_current_ka": 46.0170323832472,
   "single_phase_rms_break_current_ka": 18.1737567574989,
   "single_phase_dc_break_current_ka": 2.85444501502344,
   "single_phase_peak_break_current_ka": 28.5560183007481
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SALH1 M1",
   "site_code": "SALH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 430,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.2163339732747,
   "three_phase_rms_break_current_ka": 12.4019189661807,
   "three_phase_dc_break_current_ka": 12.1160860994328,
   "three_phase_peak_break_current_ka": 29.6550481008577,
   "single_phase_initial_peak_current_ka": 44.0498707989351,
   "single_phase_rms_break_current_ka": 15.9024447264816,
   "single_phase_dc_break_current_ka": 13.6365934229341,
   "single_phase_peak_break_current_ka": 36.126046430013
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SALH2 MC2",
   "site_code": "SALH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 431,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.4582591557354,
   "three_phase_rms_break_current_ka": 25.8296733429524,
   "three_phase_dc_break_current_ka": 17.9458303439512,
   "three_phase_peak_break_current_ka": 54.4745046972213,
   "single_phase_initial_peak_current_ka": 71.8107256300611,
   "single_phase_rms_break_current_ka": 27.2337147524986,
   "single_phase_dc_break_current_ka": 15.8482707353058,
   "single_phase_peak_break_current_ka": 54.3625594920896
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SASA11",
   "site_code": "SASA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 465,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.1537322324434,
   "three_phase_rms_break_current_ka": 11.8419169888276,
   "three_phase_dc_break_current_ka": 8.45944336524129,
   "three_phase_peak_break_current_ka": 25.2064429753377,
   "single_phase_initial_peak_current_ka": 32.557020815169,
   "single_phase_rms_break_current_ka": 12.9680501495991,
   "single_phase_dc_break_current_ka": 8.79007791300203,
   "single_phase_peak_break_current_ka": 27.1296703120995
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SASA12",
   "site_code": "SASA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 466,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.6232894974332,
   "three_phase_rms_break_current_ka": 10.3210966989491,
   "three_phase_dc_break_current_ka": 0.371979433241248,
   "three_phase_peak_break_current_ka": 14.9682143634592,
   "single_phase_initial_peak_current_ka": 26.3569599361647,
   "single_phase_rms_break_current_ka": 11.3239406116152,
   "single_phase_dc_break_current_ka": 0.892580660542325,
   "single_phase_peak_break_current_ka": 16.907051052996
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SEAB1 M1",
   "site_code": "SEAB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 435,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.6245125833276,
   "three_phase_rms_break_current_ka": 12.4492175718604,
   "three_phase_dc_break_current_ka": 11.9069766877394,
   "three_phase_peak_break_current_ka": 29.5128290187978,
   "single_phase_initial_peak_current_ka": 42.2171145292382,
   "single_phase_rms_break_current_ka": 15.4138348780263,
   "single_phase_dc_break_current_ka": 13.7579931091536,
   "single_phase_peak_break_current_ka": 35.5564474418379
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SEAB1 R1",
   "site_code": "SEAB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 436,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.4455190607698,
   "three_phase_rms_break_current_ka": 13.6378054180484,
   "three_phase_dc_break_current_ka": 4.33733107191932,
   "three_phase_peak_break_current_ka": 23.6241004551287,
   "single_phase_initial_peak_current_ka": 35.0598535501653,
   "single_phase_rms_break_current_ka": 14.1334086274063,
   "single_phase_dc_break_current_ka": 5.1504150535215,
   "single_phase_peak_break_current_ka": 25.1380732169604
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SEAB4 M2",
   "site_code": "SEAB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 437,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.6648589767267,
   "three_phase_rms_break_current_ka": 32.6073224984378,
   "three_phase_dc_break_current_ka": 29.3581887194295,
   "three_phase_peak_break_current_ka": 75.4719064293935,
   "single_phase_initial_peak_current_ka": 85.6198126763811,
   "single_phase_rms_break_current_ka": 32.409912678634,
   "single_phase_dc_break_current_ka": 28.2157399587618,
   "single_phase_peak_break_current_ka": 74.0502780242137
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SELL1 M1",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 439,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.6578939542754,
   "three_phase_rms_break_current_ka": 15.2498493295987,
   "three_phase_dc_break_current_ka": 11.5461824142068,
   "three_phase_peak_break_current_ka": 33.1127261602716,
   "single_phase_initial_peak_current_ka": 46.8056520714882,
   "single_phase_rms_break_current_ka": 17.6703913896754,
   "single_phase_dc_break_current_ka": 13.6777760283829,
   "single_phase_peak_break_current_ka": 38.6674831841026
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SELL1 M5",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 438,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.4294343352171,
   "three_phase_rms_break_current_ka": 10.0185090316167,
   "three_phase_dc_break_current_ka": 10.8703675534426,
   "three_phase_peak_break_current_ka": 25.0386789007123,
   "single_phase_initial_peak_current_ka": 30.9817620125706,
   "single_phase_rms_break_current_ka": 11.1374293466266,
   "single_phase_dc_break_current_ka": 12.0104346209348,
   "single_phase_peak_break_current_ka": 27.7611382529063
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SELL1A",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 440,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.1702467138096,
   "three_phase_rms_break_current_ka": 13.9160258146568,
   "three_phase_dc_break_current_ka": 4.60492668071258,
   "three_phase_peak_break_current_ka": 24.2851591221344,
   "single_phase_initial_peak_current_ka": 39.5431279536216,
   "single_phase_rms_break_current_ka": 15.3390041325554,
   "single_phase_dc_break_current_ka": 3.38440866002676,
   "single_phase_peak_break_current_ka": 25.0770363375835
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SELL1B",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 441,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.5961383168016,
   "three_phase_rms_break_current_ka": 14.9183983679271,
   "three_phase_dc_break_current_ka": 8.06536657282901,
   "three_phase_peak_break_current_ka": 29.1631678736362,
   "single_phase_initial_peak_current_ka": 46.6967948213376,
   "single_phase_rms_break_current_ka": 17.512673244477,
   "single_phase_dc_break_current_ka": 9.50890268442696,
   "single_phase_peak_break_current_ka": 34.2755627001748
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SELL1C",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 442,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.5863400163607,
   "three_phase_rms_break_current_ka": 14.9244666488994,
   "three_phase_dc_break_current_ka": 7.97241300867853,
   "three_phase_peak_break_current_ka": 29.078796154737,
   "single_phase_initial_peak_current_ka": 46.680276673932,
   "single_phase_rms_break_current_ka": 17.5182127474358,
   "single_phase_dc_break_current_ka": 9.39837361284481,
   "single_phase_peak_break_current_ka": 34.1728676688057
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SELL1D",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 443,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.8719880135817,
   "three_phase_rms_break_current_ka": 13.5218292351689,
   "three_phase_dc_break_current_ka": 4.42327318862011,
   "three_phase_peak_break_current_ka": 23.5460274810889,
   "single_phase_initial_peak_current_ka": 37.9888364749789,
   "single_phase_rms_break_current_ka": 14.7783602461114,
   "single_phase_dc_break_current_ka": 3.2321587859164,
   "single_phase_peak_break_current_ka": 24.1319162756025
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SELL1E",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 444,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.546802420081,
   "three_phase_rms_break_current_ka": 14.9000058919654,
   "three_phase_dc_break_current_ka": 8.03623962514481,
   "three_phase_peak_break_current_ka": 29.1080300370014,
   "single_phase_initial_peak_current_ka": 46.6013769844294,
   "single_phase_rms_break_current_ka": 17.4928244082554,
   "single_phase_dc_break_current_ka": 9.2160544076219,
   "single_phase_peak_break_current_ka": 33.9546439299878
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SELL1F",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 445,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.5074575267924,
   "three_phase_rms_break_current_ka": 14.8876791024432,
   "three_phase_dc_break_current_ka": 8.02837601944063,
   "three_phase_peak_break_current_ka": 29.0827337183742,
   "single_phase_initial_peak_current_ka": 46.5444959931462,
   "single_phase_rms_break_current_ka": 17.4784298858234,
   "single_phase_dc_break_current_ka": 9.20001579993828,
   "single_phase_peak_break_current_ka": 33.918248393457
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SELL4A R1",
   "site_code": "SELL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 446,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.3040799508653,
   "three_phase_rms_break_current_ka": 27.8107188831025,
   "three_phase_dc_break_current_ka": 17.1100354708525,
   "three_phase_peak_break_current_ka": 56.4403312946817,
   "single_phase_initial_peak_current_ka": 79.1076873303483,
   "single_phase_rms_break_current_ka": 29.7938266240811,
   "single_phase_dc_break_current_ka": 19.0104477746741,
   "single_phase_peak_break_current_ka": 61.1452814614422
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SELL4B M3",
   "site_code": "SELL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 447,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.1680229975341,
   "three_phase_rms_break_current_ka": 27.7655896490702,
   "three_phase_dc_break_current_ka": 17.0757809770144,
   "three_phase_peak_break_current_ka": 56.3422544260155,
   "single_phase_initial_peak_current_ka": 78.8324824316002,
   "single_phase_rms_break_current_ka": 29.6964074008264,
   "single_phase_dc_break_current_ka": 18.9203713652966,
   "single_phase_peak_break_current_ka": 60.9174334653021
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SHBA4 R2",
   "site_code": "SHBA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 456,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.5379748027316,
   "three_phase_rms_break_current_ka": 33.8400260465575,
   "three_phase_dc_break_current_ka": 28.710548879178,
   "three_phase_peak_break_current_ka": 76.5675726652784,
   "single_phase_initial_peak_current_ka": 89.9586268722647,
   "single_phase_rms_break_current_ka": 33.471958240871,
   "single_phase_dc_break_current_ka": 26.4920167845237,
   "single_phase_peak_break_current_ka": 73.8285140879493
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SHEC2 MC1",
   "site_code": "SHEC",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 448,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.3491321172323,
   "three_phase_rms_break_current_ka": 20.5911216583325,
   "three_phase_dc_break_current_ka": 11.0853041692443,
   "three_phase_peak_break_current_ka": 40.2055476829324,
   "single_phase_initial_peak_current_ka": 56.1991253726524,
   "single_phase_rms_break_current_ka": 23.0190818622089,
   "single_phase_dc_break_current_ka": 7.83308732586468,
   "single_phase_peak_break_current_ka": 40.386985088777
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SHRE11",
   "site_code": "SHRE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 449,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.3360703116395,
   "three_phase_rms_break_current_ka": 12.7442884267139,
   "three_phase_dc_break_current_ka": 7.88690239523259,
   "three_phase_peak_break_current_ka": 25.9100479310859,
   "single_phase_initial_peak_current_ka": 37.5421166032378,
   "single_phase_rms_break_current_ka": 14.6864342304852,
   "single_phase_dc_break_current_ka": 9.36759043827572,
   "single_phase_peak_break_current_ka": 30.1373449099284
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SHRE4B",
   "site_code": "SHRE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 450,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.4639063585693,
   "three_phase_rms_break_current_ka": 21.9398063923704,
   "three_phase_dc_break_current_ka": 10.8564187589756,
   "three_phase_peak_break_current_ka": 41.8839905149057,
   "single_phase_initial_peak_current_ka": 45.4789823413646,
   "single_phase_rms_break_current_ka": 18.1215684236106,
   "single_phase_dc_break_current_ka": 7.34246690511795,
   "single_phase_peak_break_current_ka": 32.9702347412601
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SHUR4 R1/3",
   "site_code": "SHUR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 451,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.787972042706,
   "three_phase_rms_break_current_ka": 30.1977187672804,
   "three_phase_dc_break_current_ka": 16.7074640864853,
   "three_phase_peak_break_current_ka": 59.4134875199018,
   "single_phase_initial_peak_current_ka": 63.9576279970947,
   "single_phase_rms_break_current_ka": 25.4502792068109,
   "single_phase_dc_break_current_ka": 10.121906793866,
   "single_phase_peak_break_current_ka": 46.1140368143199
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SING4 MC1",
   "site_code": "SING",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 452,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 98.4516202141207,
   "three_phase_rms_break_current_ka": 35.0051061927751,
   "three_phase_dc_break_current_ka": 22.9775422207442,
   "three_phase_peak_break_current_ka": 72.4822381508772,
   "single_phase_initial_peak_current_ka": 79.959523353514,
   "single_phase_rms_break_current_ka": 31.2668074622652,
   "single_phase_dc_break_current_ka": 13.7919161578386,
   "single_phase_peak_break_current_ka": 58.0098593230824
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SIZE4 M4",
   "site_code": "SIZE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 453,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.7468185460501,
   "three_phase_rms_break_current_ka": 30.4997231757557,
   "three_phase_dc_break_current_ka": 22.6107112292466,
   "three_phase_peak_break_current_ka": 65.7438333930253,
   "single_phase_initial_peak_current_ka": 82.1275183647105,
   "single_phase_rms_break_current_ka": 30.4630432803653,
   "single_phase_dc_break_current_ka": 24.5833794880455,
   "single_phase_peak_break_current_ka": 67.6646284462967
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SJOW1 M1",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 467,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.7621988387757,
   "three_phase_rms_break_current_ka": 9.79947678399996,
   "three_phase_dc_break_current_ka": 8.85324836427797,
   "three_phase_peak_break_current_ka": 22.711801336371,
   "single_phase_initial_peak_current_ka": 36.0242400258142,
   "single_phase_rms_break_current_ka": 12.7688724449506,
   "single_phase_dc_break_current_ka": 10.256887533986,
   "single_phase_peak_break_current_ka": 28.3148001218473
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SJOW1 M1(1)",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 471,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.7621962959555,
   "three_phase_rms_break_current_ka": 9.7994759176437,
   "three_phase_dc_break_current_ka": 8.85324758157637,
   "three_phase_peak_break_current_ka": 22.7117993284566,
   "single_phase_initial_peak_current_ka": 36.0242384416462,
   "single_phase_rms_break_current_ka": 12.7688718771228,
   "single_phase_dc_break_current_ka": 10.2568871273706,
   "single_phase_peak_break_current_ka": 28.3147989122021
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SJOW1 M3",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 470,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.7075080895759,
   "three_phase_rms_break_current_ka": 9.26117793403531,
   "three_phase_dc_break_current_ka": 8.79905898777102,
   "three_phase_peak_break_current_ka": 21.8963424256342,
   "single_phase_initial_peak_current_ka": 32.5218147188025,
   "single_phase_rms_break_current_ka": 11.8194717545905,
   "single_phase_dc_break_current_ka": 10.5984774404782,
   "single_phase_peak_break_current_ka": 27.3137346959059
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SJOW1 M4",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 469,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.7627006245452,
   "three_phase_rms_break_current_ka": 9.93980858294656,
   "three_phase_dc_break_current_ka": 11.3721640354586,
   "three_phase_peak_break_current_ka": 25.4291761408542,
   "single_phase_initial_peak_current_ka": 36.0250242882716,
   "single_phase_rms_break_current_ka": 12.8455491695565,
   "single_phase_dc_break_current_ka": 13.707069908289,
   "single_phase_peak_break_current_ka": 31.8734197600062
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SJOW1 R1",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 468,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.7078373231395,
   "three_phase_rms_break_current_ka": 9.90431398128753,
   "three_phase_dc_break_current_ka": 10.2046629084519,
   "three_phase_peak_break_current_ka": 24.2114780667901,
   "single_phase_initial_peak_current_ka": 33.1732915979495,
   "single_phase_rms_break_current_ka": 11.8401071056916,
   "single_phase_dc_break_current_ka": 11.1324943161994,
   "single_phase_peak_break_current_ka": 27.8769343650185
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SJOW2 MC4",
   "site_code": "SJOW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 472,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.999890582047,
   "three_phase_rms_break_current_ka": 9.25035484360495,
   "three_phase_dc_break_current_ka": 10.2319118776447,
   "three_phase_peak_break_current_ka": 23.3138891542345,
   "single_phase_initial_peak_current_ka": 29.1281873706279,
   "single_phase_rms_break_current_ka": 10.5240046010634,
   "single_phase_dc_break_current_ka": 11.1870190594636,
   "single_phase_peak_break_current_ka": 26.0702090967643
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SJOW4 M2",
   "site_code": "SJOW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 473,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 115.855101716566,
   "three_phase_rms_break_current_ka": 40.0509381962969,
   "three_phase_dc_break_current_ka": 30.6061383888193,
   "three_phase_peak_break_current_ka": 87.2467183717891,
   "single_phase_initial_peak_current_ka": 138.538358609459,
   "single_phase_rms_break_current_ka": 51.1977297538249,
   "single_phase_dc_break_current_ka": 34.9937986616802,
   "single_phase_peak_break_current_ka": 107.398322442252
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SKLG1 M1",
   "site_code": "SKLG",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 454,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.1242419377004,
   "three_phase_rms_break_current_ka": 17.3594315567742,
   "three_phase_dc_break_current_ka": 17.7597320326622,
   "three_phase_peak_break_current_ka": 42.3096755753397,
   "single_phase_initial_peak_current_ka": 60.5723823875049,
   "single_phase_rms_break_current_ka": 22.4982047796951,
   "single_phase_dc_break_current_ka": 21.0969664644416,
   "single_phase_peak_break_current_ka": 52.9142327929336
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SKLG2 MC4",
   "site_code": "SKLG",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 455,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.7129179760455,
   "three_phase_rms_break_current_ka": 24.215664017981,
   "three_phase_dc_break_current_ka": 14.169890387714,
   "three_phase_peak_break_current_ka": 48.4160108638128,
   "single_phase_initial_peak_current_ka": 61.0186540009442,
   "single_phase_rms_break_current_ka": 23.7518129354255,
   "single_phase_dc_break_current_ka": 12.2088709490896,
   "single_phase_peak_break_current_ka": 45.799006933317
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SMAN1 M1",
   "site_code": "SMAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 457,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.323502711014,
   "three_phase_rms_break_current_ka": 11.4153212560893,
   "three_phase_dc_break_current_ka": 10.9487953269456,
   "three_phase_peak_break_current_ka": 27.092497466153,
   "single_phase_initial_peak_current_ka": 38.7694501061983,
   "single_phase_rms_break_current_ka": 14.3703189453413,
   "single_phase_dc_break_current_ka": 11.7269093630684,
   "single_phase_peak_break_current_ka": 32.0496093111971
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SMAN1 R1",
   "site_code": "SMAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 458,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.4356427860942,
   "three_phase_rms_break_current_ka": 11.2235568383884,
   "three_phase_dc_break_current_ka": 10.6667900075763,
   "three_phase_peak_break_current_ka": 26.5392963064905,
   "single_phase_initial_peak_current_ka": 39.7839197308322,
   "single_phase_rms_break_current_ka": 14.5977959040757,
   "single_phase_dc_break_current_ka": 13.4747677581375,
   "single_phase_peak_break_current_ka": 34.1191687064358
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SMAN2 MC4",
   "site_code": "SMAN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 459,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.0019663588729,
   "three_phase_rms_break_current_ka": 28.1553771087149,
   "three_phase_dc_break_current_ka": 17.5342456939376,
   "three_phase_peak_break_current_ka": 57.3519618548111,
   "single_phase_initial_peak_current_ka": 75.8100148796962,
   "single_phase_rms_break_current_ka": 29.4094056784554,
   "single_phase_dc_break_current_ka": 15.0322900491371,
   "single_phase_peak_break_current_ka": 56.623470420941
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SPEN1 R2",
   "site_code": "SPEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 462,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.148338009175,
   "three_phase_rms_break_current_ka": 11.9359132154732,
   "three_phase_dc_break_current_ka": 11.5559901604696,
   "three_phase_peak_break_current_ka": 28.4359205091002,
   "single_phase_initial_peak_current_ka": 37.0524773716683,
   "single_phase_rms_break_current_ka": 13.3282855376398,
   "single_phase_dc_break_current_ka": 11.8412234498332,
   "single_phase_peak_break_current_ka": 30.6902656203446
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SPEN4 MC2",
   "site_code": "SPEN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 463,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.2013459605721,
   "three_phase_rms_break_current_ka": 23.137438569319,
   "three_phase_dc_break_current_ka": 13.8070244125886,
   "three_phase_peak_break_current_ka": 46.5283038358939,
   "single_phase_initial_peak_current_ka": 49.9863483782198,
   "single_phase_rms_break_current_ka": 19.476855795012,
   "single_phase_dc_break_current_ka": 9.45035853391357,
   "single_phase_peak_break_current_ka": 36.9947921516046
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SPEN4 MC3",
   "site_code": "SPEN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 464,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.2296600132414,
   "three_phase_rms_break_current_ka": 23.1477556247953,
   "three_phase_dc_break_current_ka": 13.8070624803422,
   "three_phase_peak_break_current_ka": 46.5429324234258,
   "single_phase_initial_peak_current_ka": 49.2902103464168,
   "single_phase_rms_break_current_ka": 19.2298783760228,
   "single_phase_dc_break_current_ka": 9.18564315511765,
   "single_phase_peak_break_current_ka": 36.3807979572742
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SPLN4 R1",
   "site_code": "SPLN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 461,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 91.2388501610689,
   "three_phase_rms_break_current_ka": 33.1480129222638,
   "three_phase_dc_break_current_ka": 25.0859249827215,
   "three_phase_peak_break_current_ka": 71.9642944231056,
   "single_phase_initial_peak_current_ka": 77.2831015159792,
   "single_phase_rms_break_current_ka": 29.3539244855996,
   "single_phase_dc_break_current_ka": 21.0501583953443,
   "single_phase_peak_break_current_ka": 62.5628765117549
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SSHI2 MC1",
   "site_code": "SSHI",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 460,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.8268450802273,
   "three_phase_rms_break_current_ka": 25.1817757810526,
   "three_phase_dc_break_current_ka": 12.4857788138339,
   "three_phase_peak_break_current_ka": 48.0981876480368,
   "single_phase_initial_peak_current_ka": 63.3834787667979,
   "single_phase_rms_break_current_ka": 24.9452708399084,
   "single_phase_dc_break_current_ka": 10.6655718574875,
   "single_phase_peak_break_current_ka": 45.9435121963561
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STAH1 M2",
   "site_code": "STAH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 481,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.2382086550502,
   "three_phase_rms_break_current_ka": 17.5087380619813,
   "three_phase_dc_break_current_ka": 13.6294970910049,
   "three_phase_peak_break_current_ka": 38.3905919182968,
   "single_phase_initial_peak_current_ka": 52.6065132132344,
   "single_phase_rms_break_current_ka": 19.832038719289,
   "single_phase_dc_break_current_ka": 14.7310082245175,
   "single_phase_peak_break_current_ka": 42.7777463508443
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STAL1 R2",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 474,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.9305106164729,
   "three_phase_rms_break_current_ka": 18.3005194871135,
   "three_phase_dc_break_current_ka": 16.4974919809179,
   "three_phase_peak_break_current_ka": 42.378334838067,
   "single_phase_initial_peak_current_ka": 66.7306833274908,
   "single_phase_rms_break_current_ka": 24.6593131960139,
   "single_phase_dc_break_current_ka": 20.7654397370217,
   "single_phase_peak_break_current_ka": 55.6389748976303
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STAL1A",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 475,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.3818958351619,
   "three_phase_rms_break_current_ka": 7.6063472908288,
   "three_phase_dc_break_current_ka": 0.123574832872712,
   "three_phase_peak_break_current_ka": 10.8805743316827,
   "single_phase_initial_peak_current_ka": 16.8808216966687,
   "single_phase_rms_break_current_ka": 7.59659256930156,
   "single_phase_dc_break_current_ka": 0.280064206956868,
   "single_phase_peak_break_current_ka": 11.0232684462858
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STAL1B",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 476,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.36844712368,
   "three_phase_rms_break_current_ka": 7.59966076563736,
   "three_phase_dc_break_current_ka": 0.124652553623111,
   "three_phase_peak_break_current_ka": 10.8721958778222,
   "single_phase_initial_peak_current_ka": 16.909604664176,
   "single_phase_rms_break_current_ka": 7.60491556335882,
   "single_phase_dc_break_current_ka": 0.280044008642653,
   "single_phase_peak_break_current_ka": 11.0350187390469
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STAL1E",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 477,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.519503134806,
   "three_phase_rms_break_current_ka": 9.79388362576882,
   "three_phase_dc_break_current_ka": 1.26543792465579,
   "three_phase_peak_break_current_ka": 15.1160809765218,
   "single_phase_initial_peak_current_ka": 25.6546950387138,
   "single_phase_rms_break_current_ka": 10.3270640629321,
   "single_phase_dc_break_current_ka": 1.32520513432496,
   "single_phase_peak_break_current_ka": 15.9298791916194
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STAL1F",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 478,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.7176859481843,
   "three_phase_rms_break_current_ka": 9.61843828671998,
   "three_phase_dc_break_current_ka": 0.920298558032488,
   "three_phase_peak_break_current_ka": 14.5228244319605,
   "single_phase_initial_peak_current_ka": 23.5661259948965,
   "single_phase_rms_break_current_ka": 9.61818167352891,
   "single_phase_dc_break_current_ka": 0.730588383757944,
   "single_phase_peak_break_current_ka": 14.3327513518309
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STAL2 M1",
   "site_code": "STAL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 479,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.971479212535,
   "three_phase_rms_break_current_ka": 32.950464816266,
   "three_phase_dc_break_current_ka": 19.4401488935253,
   "three_phase_peak_break_current_ka": 66.0391431231862,
   "single_phase_initial_peak_current_ka": 83.5968901957397,
   "single_phase_rms_break_current_ka": 32.3539525680452,
   "single_phase_dc_break_current_ka": 18.7718706805645,
   "single_phase_peak_break_current_ka": 64.5272691986698
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STAL4 MC1",
   "site_code": "STAL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 480,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.5459413678944,
   "three_phase_rms_break_current_ka": 29.3041708060509,
   "three_phase_dc_break_current_ka": 17.5046958719721,
   "three_phase_peak_break_current_ka": 58.947051659987,
   "single_phase_initial_peak_current_ka": 61.7141807104562,
   "single_phase_rms_break_current_ka": 24.4983497774359,
   "single_phase_dc_break_current_ka": 11.220963588552,
   "single_phase_peak_break_current_ka": 45.8668620995618
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STAY4 M1",
   "site_code": "STAY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 482,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 117.625015669038,
   "three_phase_rms_break_current_ka": 43.059373901634,
   "three_phase_dc_break_current_ka": 27.6975726606208,
   "three_phase_peak_break_current_ka": 88.5927232196057,
   "single_phase_initial_peak_current_ka": 109.494556065034,
   "single_phase_rms_break_current_ka": 41.7110883363593,
   "single_phase_dc_break_current_ka": 28.2842609325108,
   "single_phase_peak_break_current_ka": 87.2726477591323
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STEN1 M1",
   "site_code": "STEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 485,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.8810821771012,
   "three_phase_rms_break_current_ka": 11.9165411497704,
   "three_phase_dc_break_current_ka": 13.035611582786,
   "three_phase_peak_break_current_ka": 29.8881456933684,
   "single_phase_initial_peak_current_ka": 42.8726569078342,
   "single_phase_rms_break_current_ka": 15.6456142789283,
   "single_phase_dc_break_current_ka": 15.9154953357107,
   "single_phase_peak_break_current_ka": 38.0417352406293
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STES1 M1",
   "site_code": "STES",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 486,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.4872008831223,
   "three_phase_rms_break_current_ka": 11.7896739723072,
   "three_phase_dc_break_current_ka": 10.747320098451,
   "three_phase_peak_break_current_ka": 27.420436926045,
   "single_phase_initial_peak_current_ka": 43.8034853491848,
   "single_phase_rms_break_current_ka": 15.7818918828914,
   "single_phase_dc_break_current_ka": 13.0833607098121,
   "single_phase_peak_break_current_ka": 35.4023262505031
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STEW2 R1",
   "site_code": "STEW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 487,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.2275066087011,
   "three_phase_rms_break_current_ka": 30.2378664682623,
   "three_phase_dc_break_current_ka": 19.0742350771339,
   "three_phase_peak_break_current_ka": 61.8370359337771,
   "single_phase_initial_peak_current_ka": 80.5747888855418,
   "single_phase_rms_break_current_ka": 30.7883118908978,
   "single_phase_dc_break_current_ka": 19.0048207100482,
   "single_phase_peak_break_current_ka": 62.5460689487286
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STEW4 M2",
   "site_code": "STEW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 488,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.1652589890219,
   "three_phase_rms_break_current_ka": 28.5786896160058,
   "three_phase_dc_break_current_ka": 17.6501515949303,
   "three_phase_peak_break_current_ka": 58.0665220447369,
   "single_phase_initial_peak_current_ka": 64.3637171440654,
   "single_phase_rms_break_current_ka": 24.8525413583569,
   "single_phase_dc_break_current_ka": 14.233515734989,
   "single_phase_peak_break_current_ka": 49.3803167834156
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STOB1 M1",
   "site_code": "STOB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 490,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.939475107995,
   "three_phase_rms_break_current_ka": 9.83511160252602,
   "three_phase_dc_break_current_ka": 10.0340182256187,
   "three_phase_peak_break_current_ka": 23.942966441364,
   "single_phase_initial_peak_current_ka": 32.4962868844578,
   "single_phase_rms_break_current_ka": 12.0545918657697,
   "single_phase_dc_break_current_ka": 11.4729025458333,
   "single_phase_peak_break_current_ka": 28.5206698512772
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STOB4 M1",
   "site_code": "STOB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 491,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.7603863969793,
   "three_phase_rms_break_current_ka": 24.2069686503852,
   "three_phase_dc_break_current_ka": 11.1779044617348,
   "three_phase_peak_break_current_ka": 45.4117278310499,
   "single_phase_initial_peak_current_ka": 51.4919215702353,
   "single_phase_rms_break_current_ka": 20.7094328679124,
   "single_phase_dc_break_current_ka": 7.87923748090408,
   "single_phase_peak_break_current_ka": 37.1667983117609
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STSB4 MC1",
   "site_code": "STSB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 489,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.8319002317117,
   "three_phase_rms_break_current_ka": 23.4331763954972,
   "three_phase_dc_break_current_ka": 15.1004062273434,
   "three_phase_peak_break_current_ka": 48.2399220953366,
   "single_phase_initial_peak_current_ka": 51.0138190989994,
   "single_phase_rms_break_current_ka": 20.0426988161841,
   "single_phase_dc_break_current_ka": 9.22733383011681,
   "single_phase_peak_break_current_ka": 37.5719903225236
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STYC1 M2",
   "site_code": "STYC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 483,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.7429378602574,
   "three_phase_rms_break_current_ka": 12.2809510200995,
   "three_phase_dc_break_current_ka": 12.0971200401819,
   "three_phase_peak_break_current_ka": 29.4650075316463,
   "single_phase_initial_peak_current_ka": 38.4030540786699,
   "single_phase_rms_break_current_ka": 14.103506158809,
   "single_phase_dc_break_current_ka": 13.7171112009133,
   "single_phase_peak_break_current_ka": 33.6624808877134
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STYC1 R1",
   "site_code": "STYC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 484,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.7543483017163,
   "three_phase_rms_break_current_ka": 12.2844848633299,
   "three_phase_dc_break_current_ka": 12.1039096497701,
   "three_phase_peak_break_current_ka": 29.4767947502583,
   "single_phase_initial_peak_current_ka": 38.4324807688771,
   "single_phase_rms_break_current_ka": 14.1129107597714,
   "single_phase_dc_break_current_ka": 13.7337351765114,
   "single_phase_peak_break_current_ka": 33.6924049775414
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SUND1 M1",
   "site_code": "SUND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 493,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.9232519745675,
   "three_phase_rms_break_current_ka": 15.6483565071445,
   "three_phase_dc_break_current_ka": 14.7175502815232,
   "three_phase_peak_break_current_ka": 36.8476682827761,
   "single_phase_initial_peak_current_ka": 56.555376468269,
   "single_phase_rms_break_current_ka": 20.8601449453995,
   "single_phase_dc_break_current_ka": 18.4467259087336,
   "single_phase_peak_break_current_ka": 47.9474258035862
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SUND1 M2",
   "site_code": "SUND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 492,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.5613006504951,
   "three_phase_rms_break_current_ka": 15.1615613497618,
   "three_phase_dc_break_current_ka": 13.929459754736,
   "three_phase_peak_break_current_ka": 35.3711454423209,
   "single_phase_initial_peak_current_ka": 52.125869918991,
   "single_phase_rms_break_current_ka": 19.194109070227,
   "single_phase_dc_break_current_ka": 16.3559125241213,
   "single_phase_peak_break_current_ka": 43.5004818889048
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SUND4 R1",
   "site_code": "SUND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 495,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 129.249147953238,
   "three_phase_rms_break_current_ka": 46.9644642904209,
   "three_phase_dc_break_current_ka": 29.1241085728236,
   "three_phase_peak_break_current_ka": 95.5418909219238,
   "single_phase_initial_peak_current_ka": 111.697343971726,
   "single_phase_rms_break_current_ka": 43.1304081658976,
   "single_phase_dc_break_current_ka": 23.1466253511249,
   "single_phase_peak_break_current_ka": 84.1422335300246
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SUND4 R2",
   "site_code": "SUND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 494,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 108.779584208709,
   "three_phase_rms_break_current_ka": 39.9963991415606,
   "three_phase_dc_break_current_ka": 23.7674263983632,
   "three_phase_peak_break_current_ka": 80.3308765104458,
   "single_phase_initial_peak_current_ka": 94.0008420862314,
   "single_phase_rms_break_current_ka": 36.3652261359207,
   "single_phase_dc_break_current_ka": 19.2522038123042,
   "single_phase_peak_break_current_ka": 70.6803998124877
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SUTB4A",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 496,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 106.268127664142,
   "three_phase_rms_break_current_ka": 38.8594606561972,
   "three_phase_dc_break_current_ka": 25.3189116643125,
   "three_phase_peak_break_current_ka": 80.2744879508103,
   "single_phase_initial_peak_current_ka": 87.0769326636687,
   "single_phase_rms_break_current_ka": 33.4653231985238,
   "single_phase_dc_break_current_ka": 21.6564304899834,
   "single_phase_peak_break_current_ka": 68.9835444265347
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SWAN1 M1",
   "site_code": "SWAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 498,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.6530510544233,
   "three_phase_rms_break_current_ka": 16.0604600216559,
   "three_phase_dc_break_current_ka": 13.5854642918595,
   "three_phase_peak_break_current_ka": 36.2983846724362,
   "single_phase_initial_peak_current_ka": 52.3556469261608,
   "single_phase_rms_break_current_ka": 19.4937709736827,
   "single_phase_dc_break_current_ka": 15.9261094639222,
   "single_phase_peak_break_current_ka": 43.4944647566993
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SWAN1 M2",
   "site_code": "SWAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 497,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.2154299869198,
   "three_phase_rms_break_current_ka": 16.2617927206297,
   "three_phase_dc_break_current_ka": 13.3168680070806,
   "three_phase_peak_break_current_ka": 36.3145158210953,
   "single_phase_initial_peak_current_ka": 52.7172759246925,
   "single_phase_rms_break_current_ka": 19.8748698161117,
   "single_phase_dc_break_current_ka": 15.4665815017151,
   "single_phase_peak_break_current_ka": 43.57389194606
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SWAN1B",
   "site_code": "SWAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 499,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.7707082176889,
   "three_phase_rms_break_current_ka": 9.0600061831731,
   "three_phase_dc_break_current_ka": 0.582780466781648,
   "three_phase_peak_break_current_ka": 13.3955640862091,
   "single_phase_initial_peak_current_ka": 20.8015555288802,
   "single_phase_rms_break_current_ka": 8.62631592710015,
   "single_phase_dc_break_current_ka": 1.29173052981752,
   "single_phase_peak_break_current_ka": 13.4911835072376
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SWAN2 MC3",
   "site_code": "SWAN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 500,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.3481942702291,
   "three_phase_rms_break_current_ka": 9.91155312502307,
   "three_phase_dc_break_current_ka": 9.03780767990998,
   "three_phase_peak_break_current_ka": 23.054860533499,
   "single_phase_initial_peak_current_ka": 29.8629194998396,
   "single_phase_rms_break_current_ka": 11.0437276144686,
   "single_phase_dc_break_current_ka": 9.50198720999771,
   "single_phase_peak_break_current_ka": 25.1201765815335
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SWAN4 M2",
   "site_code": "SWAN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 501,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.4507501827806,
   "three_phase_rms_break_current_ka": 15.6447860914785,
   "three_phase_dc_break_current_ka": 10.0432173657749,
   "three_phase_peak_break_current_ka": 32.1682860367697,
   "single_phase_initial_peak_current_ka": 37.410695741252,
   "single_phase_rms_break_current_ka": 14.2389351240522,
   "single_phase_dc_break_current_ka": 9.01246463638693,
   "single_phase_peak_break_current_ka": 29.1493598025722
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SWAN4 M3",
   "site_code": "SWAN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 502,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.339199255675,
   "three_phase_rms_break_current_ka": 27.7505396566606,
   "three_phase_dc_break_current_ka": 20.2862346777258,
   "three_phase_peak_break_current_ka": 59.5314242233477,
   "single_phase_initial_peak_current_ka": 81.9933037138804,
   "single_phase_rms_break_current_ka": 30.6027198796978,
   "single_phase_dc_break_current_ka": 20.6752765324076,
   "single_phase_peak_break_current_ka": 63.954058031781
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TAUN1 R1",
   "site_code": "TAUN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 503,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.8559875251204,
   "three_phase_rms_break_current_ka": 16.29113129716,
   "three_phase_dc_break_current_ka": 11.8214584779417,
   "three_phase_peak_break_current_ka": 34.8605973047861,
   "single_phase_initial_peak_current_ka": 52.1172561975876,
   "single_phase_rms_break_current_ka": 20.2640543803616,
   "single_phase_dc_break_current_ka": 14.1810466528813,
   "single_phase_peak_break_current_ka": 42.8387471862545
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TAUN4 M1",
   "site_code": "TAUN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 505,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.8074049104051,
   "three_phase_rms_break_current_ka": 21.5366427406878,
   "three_phase_dc_break_current_ka": 10.7039159749298,
   "three_phase_peak_break_current_ka": 41.1613282267946,
   "single_phase_initial_peak_current_ka": 47.6614121542379,
   "single_phase_rms_break_current_ka": 18.9299953387711,
   "single_phase_dc_break_current_ka": 7.77950545573751,
   "single_phase_peak_break_current_ka": 34.5505615994871
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TAUN4 M2",
   "site_code": "TAUN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 504,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.0219640283919,
   "three_phase_rms_break_current_ka": 21.6223419089223,
   "three_phase_dc_break_current_ka": 10.7035865571824,
   "three_phase_peak_break_current_ka": 41.2821957350484,
   "single_phase_initial_peak_current_ka": 47.8639984077389,
   "single_phase_rms_break_current_ka": 19.0031576256597,
   "single_phase_dc_break_current_ka": 7.88339570994091,
   "single_phase_peak_break_current_ka": 34.7579189520625
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TEMP2 MC1",
   "site_code": "TEMP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 507,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.2019867826667,
   "three_phase_rms_break_current_ka": 23.5112832648428,
   "three_phase_dc_break_current_ka": 14.0733996697351,
   "three_phase_peak_break_current_ka": 47.3233753316714,
   "single_phase_initial_peak_current_ka": 66.8984878499414,
   "single_phase_rms_break_current_ka": 25.939573660095,
   "single_phase_dc_break_current_ka": 13.54386089801,
   "single_phase_peak_break_current_ka": 50.2279577702922
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TEMP2 MC3",
   "site_code": "TEMP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 506,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.201986952864,
   "three_phase_rms_break_current_ka": 23.5112833343793,
   "three_phase_dc_break_current_ka": 14.0733993564089,
   "three_phase_peak_break_current_ka": 47.3233751166846,
   "single_phase_initial_peak_current_ka": 66.8984880792225,
   "single_phase_rms_break_current_ka": 25.9395737719346,
   "single_phase_dc_break_current_ka": 13.5438604459577,
   "single_phase_peak_break_current_ka": 50.2279574764051
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "THOM2 M1",
   "site_code": "THOM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 511,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.7225733266208,
   "three_phase_rms_break_current_ka": 26.1430128255807,
   "three_phase_dc_break_current_ka": 20.3835511773475,
   "three_phase_peak_break_current_ka": 57.3553544765774,
   "single_phase_initial_peak_current_ka": 74.7360154319532,
   "single_phase_rms_break_current_ka": 28.4144402438358,
   "single_phase_dc_break_current_ka": 19.6806471110527,
   "single_phase_peak_break_current_ka": 59.8647338711252
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "THOM4 M5",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 513,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 87.3959379326662,
   "three_phase_rms_break_current_ka": 31.9547566030003,
   "three_phase_dc_break_current_ka": 19.114444051719,
   "three_phase_peak_break_current_ka": 64.3052942220132,
   "single_phase_initial_peak_current_ka": 74.5630990538773,
   "single_phase_rms_break_current_ka": 28.8270152127579,
   "single_phase_dc_break_current_ka": 15.1153193109261,
   "single_phase_peak_break_current_ka": 55.8828751875439
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "THOM4 MC3",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 512,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 107.080689013028,
   "three_phase_rms_break_current_ka": 38.5864099059028,
   "three_phase_dc_break_current_ka": 24.5330615400335,
   "three_phase_peak_break_current_ka": 79.1024857522489,
   "single_phase_initial_peak_current_ka": 92.3062694925331,
   "single_phase_rms_break_current_ka": 35.7074470687469,
   "single_phase_dc_break_current_ka": 17.9058797333303,
   "single_phase_peak_break_current_ka": 68.4038356556717
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "THOM4 R6",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 514,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 87.395935090664,
   "three_phase_rms_break_current_ka": 31.9547565429117,
   "three_phase_dc_break_current_ka": 19.1144440164096,
   "three_phase_peak_break_current_ka": 64.3052941017258,
   "single_phase_initial_peak_current_ka": 74.563096954753,
   "single_phase_rms_break_current_ka": 28.8270151620174,
   "single_phase_dc_break_current_ka": 15.1153192844087,
   "single_phase_peak_break_current_ka": 55.8828750892685
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "THTO4 M1",
   "site_code": "THTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 510,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.0448671642777,
   "three_phase_rms_break_current_ka": 36.0693153974006,
   "three_phase_dc_break_current_ka": 24.408625535757,
   "three_phase_peak_break_current_ka": 75.4183405562737,
   "single_phase_initial_peak_current_ka": 74.9009829979122,
   "single_phase_rms_break_current_ka": 29.1496944262063,
   "single_phase_dc_break_current_ka": 13.9300754919334,
   "single_phase_peak_break_current_ka": 55.1539686885057
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "THTO4 M2",
   "site_code": "THTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 508,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.446402809658,
   "three_phase_rms_break_current_ka": 26.6431213152831,
   "three_phase_dc_break_current_ka": 17.6808185822505,
   "three_phase_peak_break_current_ka": 55.3598820902755,
   "single_phase_initial_peak_current_ka": 56.7124272350237,
   "single_phase_rms_break_current_ka": 21.975377203655,
   "single_phase_dc_break_current_ka": 11.2094145152672,
   "single_phase_peak_break_current_ka": 42.2872909949405
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "THTO4 R1/2",
   "site_code": "THTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 509,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.9726876686952,
   "three_phase_rms_break_current_ka": 24.4007646659589,
   "three_phase_dc_break_current_ka": 16.7229256056032,
   "three_phase_peak_break_current_ka": 51.2308179284765,
   "single_phase_initial_peak_current_ka": 57.1582994687146,
   "single_phase_rms_break_current_ka": 21.869166911632,
   "single_phase_dc_break_current_ka": 12.2990039602061,
   "single_phase_peak_break_current_ka": 43.2266764044371
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "THUR2 MC1",
   "site_code": "THUR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 515,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.2875806547444,
   "three_phase_rms_break_current_ka": 24.9814037092873,
   "three_phase_dc_break_current_ka": 10.6445083506785,
   "three_phase_peak_break_current_ka": 45.9735482834701,
   "single_phase_initial_peak_current_ka": 67.0611154784832,
   "single_phase_rms_break_current_ka": 26.5352601300355,
   "single_phase_dc_break_current_ka": 11.1273473613834,
   "single_phase_peak_break_current_ka": 48.6538721183777
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TILB11",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 516,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.9801174532863,
   "three_phase_rms_break_current_ka": 7.07216031053237,
   "three_phase_dc_break_current_ka": 7.61783686463297,
   "three_phase_peak_break_current_ka": 17.6193818910646,
   "single_phase_initial_peak_current_ka": 23.5968440492988,
   "single_phase_rms_break_current_ka": 8.5355539223126,
   "single_phase_dc_break_current_ka": 8.88002852570462,
   "single_phase_peak_break_current_ka": 20.951124645006
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TILB12",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 519,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.4162830228518,
   "three_phase_rms_break_current_ka": 6.35079971232336,
   "three_phase_dc_break_current_ka": 4.97508340583591,
   "three_phase_peak_break_current_ka": 13.9564704909188,
   "single_phase_initial_peak_current_ka": 20.2054781236626,
   "single_phase_rms_break_current_ka": 7.44705184179525,
   "single_phase_dc_break_current_ka": 5.89333117941417,
   "single_phase_peak_break_current_ka": 16.4250528937766
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TILB13",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 518,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.3678491757679,
   "three_phase_rms_break_current_ka": 6.71048742898579,
   "three_phase_dc_break_current_ka": 4.59926857273272,
   "three_phase_peak_break_current_ka": 14.0893309049386,
   "single_phase_initial_peak_current_ka": 21.1218528157444,
   "single_phase_rms_break_current_ka": 7.80499939896352,
   "single_phase_dc_break_current_ka": 5.09788990956526,
   "single_phase_peak_break_current_ka": 16.1358259138933
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TILB14",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 517,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.1124327495978,
   "three_phase_rms_break_current_ka": 6.87640942271596,
   "three_phase_dc_break_current_ka": 7.02057856187347,
   "three_phase_peak_break_current_ka": 16.7452900279085,
   "single_phase_initial_peak_current_ka": 22.2517707530953,
   "single_phase_rms_break_current_ka": 8.1319598469936,
   "single_phase_dc_break_current_ka": 7.90449752218573,
   "single_phase_peak_break_current_ka": 19.4048254264775
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TILB2 R2",
   "site_code": "TILB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 520,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.0717236745566,
   "three_phase_rms_break_current_ka": 27.0676628061526,
   "three_phase_dc_break_current_ka": 22.9661316359175,
   "three_phase_peak_break_current_ka": 61.2455874781202,
   "single_phase_initial_peak_current_ka": 79.5258567489767,
   "single_phase_rms_break_current_ka": 29.6848372106135,
   "single_phase_dc_break_current_ka": 23.2834570621849,
   "single_phase_peak_break_current_ka": 65.2641564422721
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TILB4 M3",
   "site_code": "TILB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 521,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 148.976058157559,
   "three_phase_rms_break_current_ka": 51.1816032218915,
   "three_phase_dc_break_current_ka": 38.7264718259417,
   "three_phase_peak_break_current_ka": 111.108189246339,
   "single_phase_initial_peak_current_ka": 133.783958493607,
   "single_phase_rms_break_current_ka": 50.846648123485,
   "single_phase_dc_break_current_ka": 28.013444348519,
   "single_phase_peak_break_current_ka": 99.9214637259639
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TINP2 M1",
   "site_code": "TINP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 522,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.7844516183293,
   "three_phase_rms_break_current_ka": 21.8246117124832,
   "three_phase_dc_break_current_ka": 6.83919787203752,
   "three_phase_peak_break_current_ka": 37.7038597493579,
   "single_phase_initial_peak_current_ka": 58.3537768122979,
   "single_phase_rms_break_current_ka": 22.6272471812636,
   "single_phase_dc_break_current_ka": 6.16042508804335,
   "single_phase_peak_break_current_ka": 38.1601849309547
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TODP2 MC1",
   "site_code": "TODP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 523,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.6281813594077,
   "three_phase_rms_break_current_ka": 22.8911226725788,
   "three_phase_dc_break_current_ka": 16.9026336702344,
   "three_phase_peak_break_current_ka": 49.2755698117416,
   "single_phase_initial_peak_current_ka": 61.557430948735,
   "single_phase_rms_break_current_ka": 23.3149499509486,
   "single_phase_dc_break_current_ka": 13.3795644832627,
   "single_phase_peak_break_current_ka": 46.3518829099442
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TOTT1 M2",
   "site_code": "TOTT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 525,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.3234850091131,
   "three_phase_rms_break_current_ka": 10.2120503807531,
   "three_phase_dc_break_current_ka": 10.3344590591749,
   "three_phase_peak_break_current_ka": 24.7764792072732,
   "single_phase_initial_peak_current_ka": 37.1457948485936,
   "single_phase_rms_break_current_ka": 13.4284056360905,
   "single_phase_dc_break_current_ka": 12.4923482707417,
   "single_phase_peak_break_current_ka": 31.4829816423482
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TOTT1 R1",
   "site_code": "TOTT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 524,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.5606855837967,
   "three_phase_rms_break_current_ka": 9.3639974560774,
   "three_phase_dc_break_current_ka": 9.1058901032533,
   "three_phase_peak_break_current_ka": 22.3485823036651,
   "single_phase_initial_peak_current_ka": 32.591813578659,
   "single_phase_rms_break_current_ka": 12.0358046886567,
   "single_phase_dc_break_current_ka": 10.1992920826752,
   "single_phase_peak_break_current_ka": 27.2204903074472
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TOTT2 MC4A",
   "site_code": "TOTT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 527,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.6210962301516,
   "three_phase_rms_break_current_ka": 23.1645523975409,
   "three_phase_dc_break_current_ka": 21.4347821244647,
   "three_phase_peak_break_current_ka": 54.1944062913693,
   "single_phase_initial_peak_current_ka": 64.4337457495576,
   "single_phase_rms_break_current_ka": 24.6460253811858,
   "single_phase_dc_break_current_ka": 20.1838427092133,
   "single_phase_peak_break_current_ka": 55.0385860618777
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TOTT2 MC4B",
   "site_code": "TOTT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 528,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.3404067777222,
   "three_phase_rms_break_current_ka": 23.7708635164252,
   "three_phase_dc_break_current_ka": 22.0781462235845,
   "three_phase_peak_break_current_ka": 55.6952237978328,
   "single_phase_initial_peak_current_ka": 63.2908762598746,
   "single_phase_rms_break_current_ka": 24.2693787817107,
   "single_phase_dc_break_current_ka": 19.7259532057943,
   "single_phase_peak_break_current_ka": 54.0480378292594
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TOTT2 MC5",
   "site_code": "TOTT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 526,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.1727706547216,
   "three_phase_rms_break_current_ka": 21.399630690391,
   "three_phase_dc_break_current_ka": 14.4526286409724,
   "three_phase_peak_break_current_ka": 44.7162765930989,
   "single_phase_initial_peak_current_ka": 55.6795410861051,
   "single_phase_rms_break_current_ka": 21.5836721958951,
   "single_phase_dc_break_current_ka": 11.2360503309209,
   "single_phase_peak_break_current_ka": 41.7599722761709
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TOTT2 MC8",
   "site_code": "TOTT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 529,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.8205609776829,
   "three_phase_rms_break_current_ka": 21.2139060139749,
   "three_phase_dc_break_current_ka": 14.438010380514,
   "three_phase_peak_break_current_ka": 44.4390039763854,
   "single_phase_initial_peak_current_ka": 58.6733941509433,
   "single_phase_rms_break_current_ka": 22.6012067017695,
   "single_phase_dc_break_current_ka": 12.1095262518027,
   "single_phase_peak_break_current_ka": 44.0724592954429
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TRAW1 R1",
   "site_code": "TRAW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 530,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.4582615945601,
   "three_phase_rms_break_current_ka": 9.66819213830776,
   "three_phase_dc_break_current_ka": 9.72246702729701,
   "three_phase_peak_break_current_ka": 23.3953554729208,
   "single_phase_initial_peak_current_ka": 32.6178570196541,
   "single_phase_rms_break_current_ka": 12.0762528218722,
   "single_phase_dc_break_current_ka": 11.4669593716224,
   "single_phase_peak_break_current_ka": 28.5453598949605
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TRAW2 R1",
   "site_code": "TRAW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 531,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.4780342705155,
   "three_phase_rms_break_current_ka": 16.3839297045847,
   "three_phase_dc_break_current_ka": 14.0738529748398,
   "three_phase_peak_break_current_ka": 37.244228568031,
   "single_phase_initial_peak_current_ka": 47.8721605630293,
   "single_phase_rms_break_current_ka": 17.9165636566372,
   "single_phase_dc_break_current_ka": 12.9729057818779,
   "single_phase_peak_break_current_ka": 38.3107530962151
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TRAW4 MC1",
   "site_code": "TRAW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 532,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.8367429052122,
   "three_phase_rms_break_current_ka": 22.4176101011062,
   "three_phase_dc_break_current_ka": 13.2512844842232,
   "three_phase_peak_break_current_ka": 44.9545727251997,
   "single_phase_initial_peak_current_ka": 48.4440514247797,
   "single_phase_rms_break_current_ka": 19.1090746089683,
   "single_phase_dc_break_current_ka": 8.85729848945033,
   "single_phase_peak_break_current_ka": 35.8816109658526
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TREM2 MC1",
   "site_code": "TREM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 533,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.8392074901046,
   "three_phase_rms_break_current_ka": 18.3342721404236,
   "three_phase_dc_break_current_ka": 2.58980980179744,
   "three_phase_peak_break_current_ka": 28.5183861190237,
   "single_phase_initial_peak_current_ka": 43.8700962163636,
   "single_phase_rms_break_current_ka": 17.3641796872459,
   "single_phase_dc_break_current_ka": 2.30651578649774,
   "single_phase_peak_break_current_ka": 26.8631741996843
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TREU4A_TRAW1",
   "site_code": "TREU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 534,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 93.88416470518,
   "three_phase_rms_break_current_ka": 33.3065920231172,
   "three_phase_dc_break_current_ka": 10.3983302175761,
   "three_phase_peak_break_current_ka": 57.5009643730961,
   "single_phase_initial_peak_current_ka": 76.2505011134527,
   "single_phase_rms_break_current_ka": 29.7336112851202,
   "single_phase_dc_break_current_ka": 4.90558752781353,
   "single_phase_peak_break_current_ka": 46.9552638655602
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TREU4B_LEGA2",
   "site_code": "TREU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 535,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 93.1789991733114,
   "three_phase_rms_break_current_ka": 33.0825317229857,
   "three_phase_dc_break_current_ka": 10.2504105424348,
   "three_phase_peak_break_current_ka": 57.0361755827193,
   "single_phase_initial_peak_current_ka": 75.4631479457057,
   "single_phase_rms_break_current_ka": 29.4260791567008,
   "single_phase_dc_break_current_ka": 4.88965996341683,
   "single_phase_peak_break_current_ka": 46.5044201942874
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TYNE1 R2",
   "site_code": "TYNE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 536,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.1634815087159,
   "three_phase_rms_break_current_ka": 9.43811679686042,
   "three_phase_dc_break_current_ka": 9.00328716247506,
   "three_phase_peak_break_current_ka": 22.3507999398564,
   "single_phase_initial_peak_current_ka": 36.1027055282794,
   "single_phase_rms_break_current_ka": 12.9726467594101,
   "single_phase_dc_break_current_ka": 12.0071019306432,
   "single_phase_peak_break_current_ka": 30.3531949176764
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TYNE2 MC1",
   "site_code": "TYNE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 537,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.8708552601662,
   "three_phase_rms_break_current_ka": 23.5514792884553,
   "three_phase_dc_break_current_ka": 11.2565155608202,
   "three_phase_peak_break_current_ka": 44.5633369845028,
   "single_phase_initial_peak_current_ka": 58.0052492798142,
   "single_phase_rms_break_current_ka": 22.8146580825946,
   "single_phase_dc_break_current_ka": 9.7922199450732,
   "single_phase_peak_break_current_ka": 42.0570188263835
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "UPPB1 MC1",
   "site_code": "UPPB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 538,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.4405680705991,
   "three_phase_rms_break_current_ka": 10.2372202564261,
   "three_phase_dc_break_current_ka": 9.57851440271833,
   "three_phase_peak_break_current_ka": 24.0561301303567,
   "single_phase_initial_peak_current_ka": 26.5857921365214,
   "single_phase_rms_break_current_ka": 10.0724149452842,
   "single_phase_dc_break_current_ka": 7.92878575530576,
   "single_phase_peak_break_current_ka": 22.1733315767761
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "UPPB2 MC2",
   "site_code": "UPPB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 539,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.4647767920238,
   "three_phase_rms_break_current_ka": 17.5223856525479,
   "three_phase_dc_break_current_ka": 11.2809846624388,
   "three_phase_peak_break_current_ka": 36.0613800974037,
   "single_phase_initial_peak_current_ka": 47.1478174539801,
   "single_phase_rms_break_current_ka": 18.0718005905525,
   "single_phase_dc_break_current_ka": 10.8833872022308,
   "single_phase_peak_break_current_ka": 36.4407726938922
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "UPPB2 MC4",
   "site_code": "UPPB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 540,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.4527302200554,
   "three_phase_rms_break_current_ka": 19.509485127551,
   "three_phase_dc_break_current_ka": 12.4810187373224,
   "three_phase_peak_break_current_ka": 40.0715971996212,
   "single_phase_initial_peak_current_ka": 63.8471861490835,
   "single_phase_rms_break_current_ka": 24.0843881517199,
   "single_phase_dc_break_current_ka": 15.5685606653439,
   "single_phase_peak_break_current_ka": 49.629029030964
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "USKM1 M1",
   "site_code": "USKM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 542,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.0984763540423,
   "three_phase_rms_break_current_ka": 8.91586476684435,
   "three_phase_dc_break_current_ka": 8.38125865709463,
   "three_phase_peak_break_current_ka": 20.9901955306503,
   "single_phase_initial_peak_current_ka": 32.4082931383112,
   "single_phase_rms_break_current_ka": 11.8971460468332,
   "single_phase_dc_break_current_ka": 10.3676586299358,
   "single_phase_peak_break_current_ka": 27.1927639229008
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "USKM1 R2",
   "site_code": "USKM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 541,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.3153361556667,
   "three_phase_rms_break_current_ka": 17.2849224165792,
   "three_phase_dc_break_current_ka": 13.9938791495856,
   "three_phase_peak_break_current_ka": 38.4384508556786,
   "single_phase_initial_peak_current_ka": 57.1436693902856,
   "single_phase_rms_break_current_ka": 21.6147614908386,
   "single_phase_dc_break_current_ka": 16.5602184075394,
   "single_phase_peak_break_current_ka": 47.128107255343
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "USKM2 R2",
   "site_code": "USKM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 543,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.149619724308,
   "three_phase_rms_break_current_ka": 29.5263390340171,
   "three_phase_dc_break_current_ka": 21.5261198323568,
   "three_phase_peak_break_current_ka": 63.28266894149,
   "single_phase_initial_peak_current_ka": 95.2993100815765,
   "single_phase_rms_break_current_ka": 35.1182875521582,
   "single_phase_dc_break_current_ka": 24.4340679600638,
   "single_phase_peak_break_current_ka": 74.0988265036442
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WAEN4 M1",
   "site_code": "WAEN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 545,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 138.410020500534,
   "three_phase_rms_break_current_ka": 47.0020470746935,
   "three_phase_dc_break_current_ka": 37.457613596219,
   "three_phase_peak_break_current_ka": 103.928546028549,
   "single_phase_initial_peak_current_ka": 129.672732130135,
   "single_phase_rms_break_current_ka": 48.304435305177,
   "single_phase_dc_break_current_ka": 31.458921772707,
   "single_phase_peak_break_current_ka": 99.7717093040621
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WALH4 MC1",
   "site_code": "WALH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 544,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.6674247141223,
   "three_phase_rms_break_current_ka": 25.2347014724835,
   "three_phase_dc_break_current_ka": 13.2107978527374,
   "three_phase_peak_break_current_ka": 48.8980549175599,
   "single_phase_initial_peak_current_ka": 55.5526233156238,
   "single_phase_rms_break_current_ka": 21.6759427703405,
   "single_phase_dc_break_current_ka": 11.6493028942447,
   "single_phase_peak_break_current_ka": 42.3037151372832
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WALP1 R3",
   "site_code": "WALP",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 546,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
