    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 104.015426088233,
   "three_phase_rms_break_current_ka": 36.9306694287852,
   "three_phase_dc_break_current_ka": 31.1366695908419,
   "three_phase_peak_break_current_ka": 83.3645231645474,
   "single_phase_initial_peak_current_ka": 113.943352414784,
   "single_phase_rms_break_current_ka": 43.2860171482626,
   "single_phase_dc_break_current_ka": 31.8435872861493,
   "single_phase_peak_break_current_ka": 93.0592597983366
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WALP4 R2",
   "site_code": "WALP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 547,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 131.613591557301,
   "three_phase_rms_break_current_ka": 47.259249597062,
   "three_phase_dc_break_current_ka": 35.3182529440042,
   "three_phase_peak_break_current_ka": 102.152924671744,
   "single_phase_initial_peak_current_ka": 104.162566046139,
   "single_phase_rms_break_current_ka": 39.8180916901514,
   "single_phase_dc_break_current_ka": 26.2029265719495,
   "single_phase_peak_break_current_ka": 82.5142118679771
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WALX2 M1",
   "site_code": "WALX",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 549,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.8671514527968,
   "three_phase_rms_break_current_ka": 29.3057197758767,
   "three_phase_dc_break_current_ka": 25.1455311617359,
   "three_phase_peak_break_current_ka": 66.5900775238863,
   "single_phase_initial_peak_current_ka": 84.0650266711172,
   "single_phase_rms_break_current_ka": 31.4454372759692,
   "single_phase_dc_break_current_ka": 23.6908577905046,
   "single_phase_peak_break_current_ka": 68.1614216609327
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WALX2 M2",
   "site_code": "WALX",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 548,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.8784119505818,
   "three_phase_rms_break_current_ka": 29.6493528762579,
   "three_phase_dc_break_current_ka": 25.5442101685664,
   "three_phase_peak_break_current_ka": 67.4747271217562,
   "single_phase_initial_peak_current_ka": 87.8798867479494,
   "single_phase_rms_break_current_ka": 32.7509870044456,
   "single_phase_dc_break_current_ka": 25.0124141028702,
   "single_phase_peak_break_current_ka": 71.3293041056622
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WALX4A",
   "site_code": "WALX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 551,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.8537176182625,
   "three_phase_rms_break_current_ka": 27.3728134042275,
   "three_phase_dc_break_current_ka": 12.5894283269124,
   "three_phase_peak_break_current_ka": 51.3004322834791,
   "single_phase_initial_peak_current_ka": 74.7089212128555,
   "single_phase_rms_break_current_ka": 27.9056057509477,
   "single_phase_dc_break_current_ka": 12.0138532831814,
   "single_phase_peak_break_current_ka": 51.4783394024084
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WALX4B",
   "site_code": "WALX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 550,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.26150481127,
   "three_phase_rms_break_current_ka": 25.7376214938297,
   "three_phase_dc_break_current_ka": 10.6660146871479,
   "three_phase_peak_break_current_ka": 47.0645080669472,
   "single_phase_initial_peak_current_ka": 64.9396173059317,
   "single_phase_rms_break_current_ka": 24.464349958694,
   "single_phase_dc_break_current_ka": 9.94311449470581,
   "single_phase_peak_break_current_ka": 44.5409300009325
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WARL1 M2",
   "site_code": "WARL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 552,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.1238722928625,
   "three_phase_rms_break_current_ka": 9.87071008658293,
   "three_phase_dc_break_current_ka": 10.01811689085,
   "three_phase_peak_break_current_ka": 23.9774089655485,
   "single_phase_initial_peak_current_ka": 36.8720456772787,
   "single_phase_rms_break_current_ka": 13.3026457859214,
   "single_phase_dc_break_current_ka": 11.7441103546375,
   "single_phase_peak_break_current_ka": 30.5568924405328
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WARL2 MC4",
   "site_code": "WARL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 553,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.6530928788801,
   "three_phase_rms_break_current_ka": 25.1821508870483,
   "three_phase_dc_break_current_ka": 16.7290230065223,
   "three_phase_peak_break_current_ka": 52.3419623207117,
   "single_phase_initial_peak_current_ka": 63.5480166198108,
   "single_phase_rms_break_current_ka": 24.7272037002135,
   "single_phase_dc_break_current_ka": 12.2497765276543,
   "single_phase_peak_break_current_ka": 47.2193233600583
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WASF1A",
   "site_code": "WASF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 555,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.3857963379757,
   "three_phase_rms_break_current_ka": 6.27973706175818,
   "three_phase_dc_break_current_ka": 5.62878293139197,
   "three_phase_peak_break_current_ka": 14.5096722522674,
   "single_phase_initial_peak_current_ka": 19.3980437869474,
   "single_phase_rms_break_current_ka": 7.23159856277088,
   "single_phase_dc_break_current_ka": 6.02069053938992,
   "single_phase_peak_break_current_ka": 16.2477153044983
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WASF1B",
   "site_code": "WASF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 554,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.4843852697956,
   "three_phase_rms_break_current_ka": 6.3183351956005,
   "three_phase_dc_break_current_ka": 5.68954730643787,
   "three_phase_peak_break_current_ka": 14.6250226316754,
   "single_phase_initial_peak_current_ka": 19.6582822146433,
   "single_phase_rms_break_current_ka": 7.31227309574747,
   "single_phase_dc_break_current_ka": 6.12246006865432,
   "single_phase_peak_break_current_ka": 16.4635758524363
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WASF2A",
   "site_code": "WASF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 556,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.9304565446243,
   "three_phase_rms_break_current_ka": 25.3485516091698,
   "three_phase_dc_break_current_ka": 6.66551579441305,
   "three_phase_peak_break_current_ka": 42.5137812666153,
   "single_phase_initial_peak_current_ka": 58.7184960652973,
   "single_phase_rms_break_current_ka": 23.1332496536148,
   "single_phase_dc_break_current_ka": 3.33031296190126,
   "single_phase_peak_break_current_ka": 36.0456683638061
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WASF2B",
   "site_code": "WASF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 557,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.7043745185055,
   "three_phase_rms_break_current_ka": 25.2724773799675,
   "three_phase_dc_break_current_ka": 6.65081695159564,
   "three_phase_peak_break_current_ka": 42.391497217113,
   "single_phase_initial_peak_current_ka": 60.6926528027862,
   "single_phase_rms_break_current_ka": 23.8844013674267,
   "single_phase_dc_break_current_ka": 3.47156788273396,
   "single_phase_peak_break_current_ka": 37.2492122257113
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WATS1 M2",
   "site_code": "WATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 558,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.2966363119613,
   "three_phase_rms_break_current_ka": 9.57696333922711,
   "three_phase_dc_break_current_ka": 9.31359274138111,
   "three_phase_peak_break_current_ka": 22.857464182066,
   "single_phase_initial_peak_current_ka": 34.7477877471546,
   "single_phase_rms_break_current_ka": 12.6230293422053,
   "single_phase_dc_break_current_ka": 11.2134787398462,
   "single_phase_peak_break_current_ka": 29.0651380338264
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WATS1 R2",
   "site_code": "WATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 559,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.3616945836349,
   "three_phase_rms_break_current_ka": 11.1005227426244,
   "three_phase_dc_break_current_ka": 6.06202537568577,
   "three_phase_peak_break_current_ka": 21.7605351877362,
   "single_phase_initial_peak_current_ka": 31.5634400243308,
   "single_phase_rms_break_current_ka": 12.5680371508495,
   "single_phase_dc_break_current_ka": 6.37345982821516,
   "single_phase_peak_break_current_ka": 24.1473484193554
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WATS2 MC3",
   "site_code": "WATS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 560,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.9726414311953,
   "three_phase_rms_break_current_ka": 25.8505830303838,
   "three_phase_dc_break_current_ka": 16.2234116495444,
   "three_phase_peak_break_current_ka": 52.7816567663649,
   "single_phase_initial_peak_current_ka": 69.6908549492667,
   "single_phase_rms_break_current_ka": 26.9920112815035,
   "single_phase_dc_break_current_ka": 14.015051767713,
   "single_phase_peak_break_current_ka": 52.1875201977429
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WATS2 MC4",
   "site_code": "WATS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 561,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.7138663830632,
   "three_phase_rms_break_current_ka": 24.848029314036,
   "three_phase_dc_break_current_ka": 14.5441168719526,
   "three_phase_peak_break_current_ka": 49.6845369261065,
   "single_phase_initial_peak_current_ka": 67.036788169956,
   "single_phase_rms_break_current_ka": 26.1708062195668,
   "single_phase_dc_break_current_ka": 12.8467137834534,
   "single_phase_peak_break_current_ka": 49.8578228774029
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WBOL2 MC2",
   "site_code": "WBOL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 564,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.2282987029026,
   "three_phase_rms_break_current_ka": 28.170710663388,
   "three_phase_dc_break_current_ka": 15.2146712817649,
   "three_phase_peak_break_current_ka": 55.0540723636166,
   "single_phase_initial_peak_current_ka": 72.8394306451441,
   "single_phase_rms_break_current_ka": 28.3083033913401,
   "single_phase_dc_break_current_ka": 14.138905575649,
   "single_phase_peak_break_current_ka": 54.1728921594545
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WBUR1 M2",
   "site_code": "WBUR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 565,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.2047085820856,
   "three_phase_rms_break_current_ka": 5.11862839400392,
   "three_phase_dc_break_current_ka": 5.81005078323642,
   "three_phase_peak_break_current_ka": 13.0488844787848,
   "single_phase_initial_peak_current_ka": 16.3085510985032,
   "single_phase_rms_break_current_ka": 5.89767911008899,
   "single_phase_dc_break_current_ka": 6.52475613752357,
   "single_phase_peak_break_current_ka": 14.8653339215359
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WBUR1 R1",
   "site_code": "WBUR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 567,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.7939558664449,
   "three_phase_rms_break_current_ka": 8.34227434239364,
   "three_phase_dc_break_current_ka": 7.13060358933066,
   "three_phase_peak_break_current_ka": 18.9283611053808,
   "single_phase_initial_peak_current_ka": 27.3567841637734,
   "single_phase_rms_break_current_ka": 10.1334259378534,
   "single_phase_dc_break_current_ka": 8.54940240247216,
   "single_phase_peak_break_current_ka": 22.8802307970878
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WBUR1 R2",
   "site_code": "WBUR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 566,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.407729006613,
   "three_phase_rms_break_current_ka": 8.23838640164755,
   "three_phase_dc_break_current_ka": 7.10217840558319,
   "three_phase_peak_break_current_ka": 18.7530161868632,
   "single_phase_initial_peak_current_ka": 27.0216622244766,
   "single_phase_rms_break_current_ka": 10.0430799986516,
   "single_phase_dc_break_current_ka": 8.51755641627803,
   "single_phase_peak_break_current_ka": 22.7206163583691
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WBUR4 M3",
   "site_code": "WBUR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 568,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 91.8078555256845,
   "three_phase_rms_break_current_ka": 33.2952962881544,
   "three_phase_dc_break_current_ka": 27.2429035392075,
   "three_phase_peak_break_current_ka": 74.329563113146,
   "single_phase_initial_peak_current_ka": 81.3166527610929,
   "single_phase_rms_break_current_ka": 30.6458292626401,
   "single_phase_dc_break_current_ka": 23.6428137095342,
   "single_phase_peak_break_current_ka": 66.98256108293
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WBUR4 R3/4",
   "site_code": "WBUR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 569,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 121.478155576077,
   "three_phase_rms_break_current_ka": 43.6975851925523,
   "three_phase_dc_break_current_ka": 32.926422148325,
   "three_phase_peak_break_current_ka": 94.7241397705862,
   "single_phase_initial_peak_current_ka": 110.229164495191,
   "single_phase_rms_break_current_ka": 41.5777730460416,
   "single_phase_dc_break_current_ka": 30.840407632343,
   "single_phase_peak_break_current_ka": 89.6402581673255
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WEID1_BESS",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 562,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.5132455864228,
   "three_phase_rms_break_current_ka": 15.496168089914,
   "three_phase_dc_break_current_ka": 8.46188351166934,
   "three_phase_peak_break_current_ka": 30.3767745892389,
   "single_phase_initial_peak_current_ka": 52.7692259002089,
   "single_phase_rms_break_current_ka": 19.7313129046885,
   "single_phase_dc_break_current_ka": 6.84593308021813,
   "single_phase_peak_break_current_ka": 34.7502233934558
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WELP1 M1",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 563,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.9862262908169,
   "three_phase_rms_break_current_ka": 16.3361665115242,
   "three_phase_dc_break_current_ka": 11.2226730431007,
   "three_phase_peak_break_current_ka": 34.3255012808834,
   "single_phase_initial_peak_current_ka": 47.1506939762933,
   "single_phase_rms_break_current_ka": 18.5715336145654,
   "single_phase_dc_break_current_ka": 10.4596003089241,
   "single_phase_peak_break_current_ka": 36.7237150207104
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WHAM1 M1",
   "site_code": "WHAM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 570,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.1281882134066,
   "three_phase_rms_break_current_ka": 10.2224086069895,
   "three_phase_dc_break_current_ka": 11.9621376057219,
   "three_phase_peak_break_current_ka": 26.4188064978459,
   "single_phase_initial_peak_current_ka": 34.8116369284266,
   "single_phase_rms_break_current_ka": 12.3237408360936,
   "single_phase_dc_break_current_ka": 13.4592877043759,
   "single_phase_peak_break_current_ka": 30.8876891339507
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WHAM1 R1",
   "site_code": "WHAM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 571,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.6886118815779,
   "three_phase_rms_break_current_ka": 9.92764247427909,
   "three_phase_dc_break_current_ka": 11.0708504446619,
   "three_phase_peak_break_current_ka": 25.1106570741786,
   "single_phase_initial_peak_current_ka": 34.8662383855339,
   "single_phase_rms_break_current_ka": 12.6121203943806,
   "single_phase_dc_break_current_ka": 13.6497215596938,
   "single_phase_peak_break_current_ka": 31.4859532717091
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WHAM4 R1",
   "site_code": "WHAM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 572,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 118.349178168936,
   "three_phase_rms_break_current_ka": 41.3304261269559,
   "three_phase_dc_break_current_ka": 29.3127114966133,
   "three_phase_peak_break_current_ka": 87.7627606640136,
   "single_phase_initial_peak_current_ka": 120.337339479457,
   "single_phase_rms_break_current_ka": 46.8761910546697,
   "single_phase_dc_break_current_ka": 24.3490682444492,
   "single_phase_peak_break_current_ka": 90.6420133863554
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WHGA2 MC4",
   "site_code": "WHGA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 599,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.4430447702294,
   "three_phase_rms_break_current_ka": 26.5254938372676,
   "three_phase_dc_break_current_ka": 15.57069705917,
   "three_phase_peak_break_current_ka": 53.0834101924778,
   "single_phase_initial_peak_current_ka": 68.0047721358855,
   "single_phase_rms_break_current_ka": 26.609524384757,
   "single_phase_dc_break_current_ka": 12.5489149222111,
   "single_phase_peak_break_current_ka": 50.180465195432
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WHSO2 M1",
   "site_code": "WHSO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 600,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 87.5983924718869,
   "three_phase_rms_break_current_ka": 29.8222135955139,
   "three_phase_dc_break_current_ka": 22.5451166690556,
   "three_phase_peak_break_current_ka": 64.7200955958187,
   "single_phase_initial_peak_current_ka": 95.3543849066533,
   "single_phase_rms_break_current_ka": 35.1306557226048,
   "single_phase_dc_break_current_ka": 23.9663485603532,
   "single_phase_peak_break_current_ka": 73.6485983383209
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WIBA2 MC1",
   "site_code": "WIBA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 614,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.3152425843319,
   "three_phase_rms_break_current_ka": 22.8138586940343,
   "three_phase_dc_break_current_ka": 13.835859130521,
   "three_phase_peak_break_current_ka": 46.0995275056876,
   "single_phase_initial_peak_current_ka": 65.8641537585111,
   "single_phase_rms_break_current_ka": 25.5495912861655,
   "single_phase_dc_break_current_ka": 13.6496041697059,
   "single_phase_peak_break_current_ka": 49.7821826796907
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WIEN1 M3",
   "site_code": "WIEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 601,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.1239469570399,
   "three_phase_rms_break_current_ka": 9.59140346771647,
   "three_phase_dc_break_current_ka": 9.14360784034388,
   "three_phase_peak_break_current_ka": 22.7079007065808,
   "single_phase_initial_peak_current_ka": 34.5841185112176,
   "single_phase_rms_break_current_ka": 12.434440883259,
   "single_phase_dc_break_current_ka": 11.1396058256187,
   "single_phase_peak_break_current_ka": 28.7245607632501
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WILE4 R2",
   "site_code": "WILE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 606,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 102.313443698866,
   "three_phase_rms_break_current_ka": 38.5970837983234,
   "three_phase_dc_break_current_ka": 27.1472292807946,
   "three_phase_peak_break_current_ka": 81.7317486564344,
   "single_phase_initial_peak_current_ka": 83.5798870402621,
   "single_phase_rms_break_current_ka": 33.5322249295478,
   "single_phase_dc_break_current_ka": 20.7321328751902,
   "single_phase_peak_break_current_ka": 68.1538601471019
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WILL1 M1",
   "site_code": "WILL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 604,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.7515910198866,
   "three_phase_rms_break_current_ka": 15.2611216321018,
   "three_phase_dc_break_current_ka": 14.8441069886299,
   "three_phase_peak_break_current_ka": 36.4265921777737,
   "single_phase_initial_peak_current_ka": 47.3567575688655,
   "single_phase_rms_break_current_ka": 18.1430943758551,
   "single_phase_dc_break_current_ka": 16.1092403513468,
   "single_phase_peak_break_current_ka": 41.7674504810962
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WILL1 R2",
   "site_code": "WILL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 605,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.3339739587001,
   "three_phase_rms_break_current_ka": 12.6517130488716,
   "three_phase_dc_break_current_ka": 13.6889044226066,
   "three_phase_peak_break_current_ka": 31.5811286035734,
   "single_phase_initial_peak_current_ka": 39.8088503905605,
   "single_phase_rms_break_current_ka": 14.9268828418145,
   "single_phase_dc_break_current_ka": 15.2200603213621,
   "single_phase_peak_break_current_ka": 36.3298604802104
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WILT2A",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 607,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.5917034179435,
   "three_phase_rms_break_current_ka": 21.3190209374607,
   "three_phase_dc_break_current_ka": 10.4663932588612,
   "three_phase_peak_break_current_ka": 40.6160418051342,
   "single_phase_initial_peak_current_ka": 63.9740594757358,
   "single_phase_rms_break_current_ka": 23.7561855499254,
   "single_phase_dc_break_current_ka": 10.196905443561,
   "single_phase_peak_break_current_ka": 43.7932252385173
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WILT2B",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 609,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.5788925694888,
   "three_phase_rms_break_current_ka": 21.3155324575327,
   "three_phase_dc_break_current_ka": 10.4543200348932,
   "three_phase_peak_break_current_ka": 40.5990351255399,
   "single_phase_initial_peak_current_ka": 63.9588052070351,
   "single_phase_rms_break_current_ka": 23.7525423150939,
   "single_phase_dc_break_current_ka": 10.1774920627804,
   "single_phase_peak_break_current_ka": 43.7686595456271
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WILT2C",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 608,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.1041174688716,
   "three_phase_rms_break_current_ka": 21.4598930561986,
   "three_phase_dc_break_current_ka": 10.89899225885,
   "three_phase_peak_break_current_ka": 41.2478640660023,
   "single_phase_initial_peak_current_ka": 64.1364375443229,
   "single_phase_rms_break_current_ka": 23.7972571089009,
   "single_phase_dc_break_current_ka": 10.2161220846851,
   "single_phase_peak_break_current_ka": 43.8705258353723
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WILT2D",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 610,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.118696644915,
   "three_phase_rms_break_current_ka": 21.4637221354865,
   "three_phase_dc_break_current_ka": 10.9148283323816,
   "three_phase_peak_break_current_ka": 41.2691152753942,
   "single_phase_initial_peak_current_ka": 64.1549320616678,
   "single_phase_rms_break_current_ka": 23.80141850486,
   "single_phase_dc_break_current_ka": 10.2532868716872,
   "single_phase_peak_break_current_ka": 43.9135757249782
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WIMB1 M5",
   "site_code": "WIMB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 612,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.172919258188,
   "three_phase_rms_break_current_ka": 9.8183655554899,
   "three_phase_dc_break_current_ka": 5.72785597581801,
   "three_phase_peak_break_current_ka": 19.6131217047287,
   "single_phase_initial_peak_current_ka": 29.9147441830336,
   "single_phase_rms_break_current_ka": 12.0204874412795,
   "single_phase_dc_break_current_ka": 6.34780470919033,
   "single_phase_peak_break_current_ka": 23.3473410749832
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WIMB1 M6",
   "site_code": "WIMB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 611,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 97.9436989443361,
   "three_phase_rms_break_current_ka": 35.2414135801556,
   "three_phase_dc_break_current_ka": 30.6254010895767,
   "three_phase_peak_break_current_ka": 80.4642861318321,
   "single_phase_initial_peak_current_ka": 122.468406175695,
   "single_phase_rms_break_current_ka": 45.4970775071716,
   "single_phase_dc_break_current_ka": 37.6529323707233,
   "single_phase_peak_break_current_ka": 101.995516429705
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WIMB4 RB2",
   "site_code": "WIMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 613,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 97.4462168129616,
   "three_phase_rms_break_current_ka": 34.9570747421214,
   "three_phase_dc_break_current_ka": 32.9219302388337,
   "three_phase_peak_break_current_ka": 82.3586994400318,
   "single_phase_initial_peak_current_ka": 116.89387311529,
   "single_phase_rms_break_current_ka": 44.3774023165872,
   "single_phase_dc_break_current_ka": 36.3701196657986,
   "single_phase_peak_break_current_ka": 99.1292438848034
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WISD1 M1",
   "site_code": "WISD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 602,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.2846610094425,
   "three_phase_rms_break_current_ka": 16.4465005449704,
   "three_phase_dc_break_current_ka": 16.1099875912804,
   "three_phase_peak_break_current_ka": 39.368851715554,
   "single_phase_initial_peak_current_ka": 58.5461373081445,
   "single_phase_rms_break_current_ka": 21.0756548702811,
   "single_phase_dc_break_current_ka": 18.7321193135163,
   "single_phase_peak_break_current_ka": 48.5375962669624
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WISD2 M1",
   "site_code": "WISD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 603,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.7353580991384,
   "three_phase_rms_break_current_ka": 21.1767245372561,
   "three_phase_dc_break_current_ka": 20.526588340479,
   "three_phase_peak_break_current_ka": 50.4749993877057,
   "single_phase_initial_peak_current_ka": 70.4305848289626,
   "single_phase_rms_break_current_ka": 25.9598754932539,
   "single_phase_dc_break_current_ka": 23.2167159980393,
   "single_phase_peak_break_current_ka": 59.9295239981159
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WMEL1 M1",
   "site_code": "WMEL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 573,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.0970027013656,
   "three_phase_rms_break_current_ka": 14.3774919812695,
   "three_phase_dc_break_current_ka": 12.0865559986541,
   "three_phase_peak_break_current_ka": 32.4194001514758,
   "single_phase_initial_peak_current_ka": 49.258608458578,
   "single_phase_rms_break_current_ka": 18.21229053668,
   "single_phase_dc_break_current_ka": 13.925539183482,
   "single_phase_peak_break_current_ka": 39.681607462334
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WMEL1 M3",
   "site_code": "WMEL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 574,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.1758015379183,
   "three_phase_rms_break_current_ka": 13.9662782529754,
   "three_phase_dc_break_current_ka": 12.3569544696348,
   "three_phase_peak_break_current_ka": 32.1082545908691,
   "single_phase_initial_peak_current_ka": 50.3166025235747,
   "single_phase_rms_break_current_ka": 18.5120923198598,
   "single_phase_dc_break_current_ka": 14.7191739634292,
   "single_phase_peak_break_current_ka": 40.8992259900778
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WMEL2 MC4",
   "site_code": "WMEL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 575,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.230182666502,
   "three_phase_rms_break_current_ka": 29.3183205710655,
   "three_phase_dc_break_current_ka": 14.7177324295652,
   "three_phase_peak_break_current_ka": 56.1800990071681,
   "single_phase_initial_peak_current_ka": 76.0054295943658,
   "single_phase_rms_break_current_ka": 29.8864845443735,
   "single_phase_dc_break_current_ka": 12.2711298310832,
   "single_phase_peak_break_current_ka": 54.5370016053901
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WTHU4A",
   "site_code": "WTHU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 576,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.5822480846031,
   "three_phase_rms_break_current_ka": 33.4885883965122,
   "three_phase_dc_break_current_ka": 9.24002729010964,
   "three_phase_peak_break_current_ka": 56.6000431851875,
   "single_phase_initial_peak_current_ka": 76.597228707942,
   "single_phase_rms_break_current_ka": 30.0892675130063,
   "single_phase_dc_break_current_ka": 5.11279262854646,
   "single_phase_peak_break_current_ka": 47.6654428273122
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WTHU4B",
   "site_code": "WTHU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 577,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.5822480846014,
   "three_phase_rms_break_current_ka": 33.4885883965122,
   "three_phase_dc_break_current_ka": 9.24002729010971,
   "three_phase_peak_break_current_ka": 56.6000431851875,
   "single_phase_initial_peak_current_ka": 78.3243586827663,
   "single_phase_rms_break_current_ka": 30.74633582443,
   "single_phase_dc_break_current_ka": 5.22807692215299,
   "single_phase_peak_break_current_ka": 48.7099620383396
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY1 MB4",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 579,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.9651220669225,
   "three_phase_rms_break_current_ka": 10.6921821799411,
   "three_phase_dc_break_current_ka": 12.3714472903199,
   "three_phase_peak_break_current_ka": 27.4924763405564,
   "single_phase_initial_peak_current_ka": 36.665892528759,
   "single_phase_rms_break_current_ka": 13.3937362088135,
   "single_phase_dc_break_current_ka": 14.8105632008066,
   "single_phase_peak_break_current_ka": 33.7521665981583
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY1 RB3",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 578,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.7219247118185,
   "three_phase_rms_break_current_ka": 10.4937618808665,
   "three_phase_dc_break_current_ka": 11.9264026621922,
   "three_phase_peak_break_current_ka": 26.7668230344274,
   "single_phase_initial_peak_current_ka": 38.0312970561494,
   "single_phase_rms_break_current_ka": 13.8619029546083,
   "single_phase_dc_break_current_ka": 14.9623190394427,
   "single_phase_peak_break_current_ka": 34.5660101981495
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY1A",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 580,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.7139235757611,
   "three_phase_rms_break_current_ka": 10.3746487714089,
   "three_phase_dc_break_current_ka": 7.33812866354742,
   "three_phase_peak_break_current_ka": 22.0100976609312,
   "single_phase_initial_peak_current_ka": 36.2312512385137,
   "single_phase_rms_break_current_ka": 13.1913863177837,
   "single_phase_dc_break_current_ka": 7.92039748321606,
   "single_phase_peak_break_current_ka": 26.5758349203287
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY1B",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 581,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.8357152368973,
   "three_phase_rms_break_current_ka": 10.3801260295923,
   "three_phase_dc_break_current_ka": 7.97256572377251,
   "three_phase_peak_break_current_ka": 22.6522807339639,
   "single_phase_initial_peak_current_ka": 36.433204104065,
   "single_phase_rms_break_current_ka": 13.202667541521,
   "single_phase_dc_break_current_ka": 8.78641827923808,
   "single_phase_peak_break_current_ka": 27.4578097759601
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY1C",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 582,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.1609073671281,
   "three_phase_rms_break_current_ka": 9.95559045712086,
   "three_phase_dc_break_current_ka": 6.39697345559531,
   "three_phase_peak_break_current_ka": 20.4763045014878,
   "single_phase_initial_peak_current_ka": 36.9720708969461,
   "single_phase_rms_break_current_ka": 13.4191345565616,
   "single_phase_dc_break_current_ka": 6.5285229830546,
   "single_phase_peak_break_current_ka": 25.5060450682534
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY1D",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 583,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.8006958780429,
   "three_phase_rms_break_current_ka": 9.64863618339399,
   "three_phase_dc_break_current_ka": 4.40337475613671,
   "three_phase_peak_break_current_ka": 18.0486069050963,
   "single_phase_initial_peak_current_ka": 34.0874867703196,
   "single_phase_rms_break_current_ka": 12.6642836350835,
   "single_phase_dc_break_current_ka": 3.67418669070401,
   "single_phase_peak_break_current_ka": 21.5841883651788
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY1E",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 584,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.502324670483,
   "three_phase_rms_break_current_ka": 10.0393871165343,
   "three_phase_dc_break_current_ka": 5.95894722123667,
   "three_phase_peak_break_current_ka": 20.1567846393532,
   "single_phase_initial_peak_current_ka": 33.7013671722097,
   "single_phase_rms_break_current_ka": 12.7246539410941,
   "single_phase_dc_break_current_ka": 3.50098867768365,
   "single_phase_peak_break_current_ka": 21.4963668576832
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY1F",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 585,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.8529876096644,
   "three_phase_rms_break_current_ka": 10.3825554660868,
   "three_phase_dc_break_current_ka": 8.02033440343258,
   "three_phase_peak_break_current_ka": 22.7034851556634,
   "single_phase_initial_peak_current_ka": 36.4321374610297,
   "single_phase_rms_break_current_ka": 13.2075819112055,
   "single_phase_dc_break_current_ka": 8.67518152018514,
   "single_phase_peak_break_current_ka": 27.3535229851656
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY1G",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 586,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.7999831743837,
   "three_phase_rms_break_current_ka": 9.64842329741377,
   "three_phase_dc_break_current_ka": 4.40308773502494,
   "three_phase_peak_break_current_ka": 18.048018817744,
   "single_phase_initial_peak_current_ka": 34.0864146675495,
   "single_phase_rms_break_current_ka": 12.6639169286848,
   "single_phase_dc_break_current_ka": 3.67392837454885,
   "single_phase_peak_break_current_ka": 21.5834114478611
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY1H",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 587,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.51127191244,
   "three_phase_rms_break_current_ka": 10.0417003926356,
   "three_phase_dc_break_current_ka": 5.97103364422558,
   "three_phase_peak_break_current_ka": 20.1721425287781,
   "single_phase_initial_peak_current_ka": 33.7200430108795,
   "single_phase_rms_break_current_ka": 12.7278575480678,
   "single_phase_dc_break_current_ka": 3.53869355265752,
   "single_phase_peak_break_current_ka": 21.5386023170877
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY1J",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 588,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.8648189487671,
   "three_phase_rms_break_current_ka": 10.385520605929,
   "three_phase_dc_break_current_ka": 8.04103766120445,
   "three_phase_peak_break_current_ka": 22.7283817544145,
   "single_phase_initial_peak_current_ka": 36.4568413813332,
   "single_phase_rms_break_current_ka": 13.2116982645032,
   "single_phase_dc_break_current_ka": 8.74985922861472,
   "single_phase_peak_break_current_ka": 27.4340220962562
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY1K",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 589,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.0274683267244,
   "three_phase_rms_break_current_ka": 9.96241584967036,
   "three_phase_dc_break_current_ka": 5.69823968063867,
   "three_phase_peak_break_current_ka": 19.7872232892432,
   "single_phase_initial_peak_current_ka": 36.2651725302884,
   "single_phase_rms_break_current_ka": 13.3936515884004,
   "single_phase_dc_break_current_ka": 4.41789628366171,
   "single_phase_peak_break_current_ka": 23.3593800096775
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY1L",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 590,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.7142044998452,
   "three_phase_rms_break_current_ka": 10.3740083370203,
   "three_phase_dc_break_current_ka": 7.40689265029914,
   "three_phase_peak_break_current_ka": 22.0779559366848,
   "single_phase_initial_peak_current_ka": 36.2369402586269,
   "single_phase_rms_break_current_ka": 13.1913735257163,
   "single_phase_dc_break_current_ka": 7.97573795086978,
   "single_phase_peak_break_current_ka": 26.6311572972671
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY1M",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 591,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.5341173319347,
   "three_phase_rms_break_current_ka": 10.0601380639624,
   "three_phase_dc_break_current_ka": 6.73814878091108,
   "three_phase_peak_break_current_ka": 20.9653324703125,
   "single_phase_initial_peak_current_ka": 37.6856645391762,
   "single_phase_rms_break_current_ka": 13.5806593378272,
   "single_phase_dc_break_current_ka": 7.78466147289102,
   "single_phase_peak_break_current_ka": 26.9906140944151
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY1N",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 592,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.4919124864807,
   "three_phase_rms_break_current_ka": 10.0541665253491,
   "three_phase_dc_break_current_ka": 6.61542048424018,
   "three_phase_peak_break_current_ka": 20.8341591427464,
   "single_phase_initial_peak_current_ka": 37.6089751740469,
   "single_phase_rms_break_current_ka": 13.570564356814,
   "single_phase_dc_break_current_ka": 7.57463886270477,
   "single_phase_peak_break_current_ka": 26.766315025168
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY1P",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 593,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.4648178640336,
   "three_phase_rms_break_current_ka": 10.0515591866619,
   "three_phase_dc_break_current_ka": 6.5226113532369,
   "three_phase_peak_break_current_ka": 20.73766267801,
   "single_phase_initial_peak_current_ka": 37.3340232841354,
   "single_phase_rms_break_current_ka": 13.5631987497742,
   "single_phase_dc_break_current_ka": 6.66180785337473,
   "single_phase_peak_break_current_ka": 25.8430674744672
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY1Q",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 594,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.6403718697123,
   "three_phase_rms_break_current_ka": 10.3670773181391,
   "three_phase_dc_break_current_ka": 7.11130978896045,
   "three_phase_peak_break_current_ka": 21.7725711344432,
   "single_phase_initial_peak_current_ka": 35.8382983466202,
   "single_phase_rms_break_current_ka": 13.1796895456686,
   "single_phase_dc_break_current_ka": 6.40308288281917,
   "single_phase_peak_break_current_ka": 25.0419785861706
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY2 M1",
   "site_code": "WWEY",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 595,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.1742242395785,
   "three_phase_rms_break_current_ka": 26.2663467744237,
   "three_phase_dc_break_current_ka": 18.8205806904422,
   "three_phase_peak_break_current_ka": 55.9668045328271,
   "single_phase_initial_peak_current_ka": 71.7982855699552,
   "single_phase_rms_break_current_ka": 27.3345360307564,
   "single_phase_dc_break_current_ka": 17.6341286643376,
   "single_phase_peak_break_current_ka": 56.2910002402092
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY2 R2",
   "site_code": "WWEY",
   "voltage_kv": 275.0,
   "source_sheet": "D3.2",
   "source_row": 596,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.5520422293196,
   "three_phase_rms_break_current_ka": 26.9457528804631,
   "three_phase_dc_break_current_ka": 17.386784318986,
   "three_phase_peak_break_current_ka": 55.4938334908908,
   "single_phase_initial_peak_current_ka": 73.9772704963924,
   "single_phase_rms_break_current_ka": 28.3165347117621,
   "single_phase_dc_break_current_ka": 17.375516659005,
   "single_phase_peak_break_current_ka": 57.4211440877874
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY4A",
   "site_code": "WWEY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 598,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.068336773341,
   "three_phase_rms_break_current_ka": 18.7032783303953,
   "three_phase_dc_break_current_ka": 6.68060068650764,
   "three_phase_peak_break_current_ka": 33.1310305621915,
   "single_phase_initial_peak_current_ka": 45.7546727695948,
   "single_phase_rms_break_current_ka": 17.5403628385065,
   "single_phase_dc_break_current_ka": 6.5278138354166,
   "single_phase_peak_break_current_ka": 31.3336328505775
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WWEY4B",
   "site_code": "WWEY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 597,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.6723432443474,
   "three_phase_rms_break_current_ka": 18.8993213524053,
   "three_phase_dc_break_current_ka": 6.84754315780864,
   "three_phase_peak_break_current_ka": 33.5752197340276,
   "single_phase_initial_peak_current_ka": 45.7605140340004,
   "single_phase_rms_break_current_ka": 17.6045521548353,
   "single_phase_dc_break_current_ka": 6.69440068149337,
   "single_phase_peak_break_current_ka": 31.590997098366
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WYLF1 M2",
   "site_code": "WYLF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 615,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.7892683956107,
   "three_phase_rms_break_current_ka": 9.59700271543653,
   "three_phase_dc_break_current_ka": 9.5423081128098,
   "three_phase_peak_break_current_ka": 23.1145195111116,
   "single_phase_initial_peak_current_ka": 33.145291439257,
   "single_phase_rms_break_current_ka": 12.194969787048,
   "single_phase_dc_break_current_ka": 10.6478066255311,
   "single_phase_peak_break_current_ka": 27.8940982911045
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WYLF4 R1",
   "site_code": "WYLF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 616,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.21644780261,
   "three_phase_rms_break_current_ka": 17.8330971359816,
   "three_phase_dc_break_current_ka": 12.3582244048648,
   "three_phase_peak_break_current_ka": 37.5780322336867,
   "single_phase_initial_peak_current_ka": 36.7826876109007,
   "single_phase_rms_break_current_ka": 14.3576511759717,
   "single_phase_dc_break_current_ka": 7.0180493102233,
   "single_phase_peak_break_current_ka": 27.3228343271045
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WYMO1 M1",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 617,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.1399895246748,
   "three_phase_rms_break_current_ka": 17.8175494867419,
   "three_phase_dc_break_current_ka": 12.9996133511111,
   "three_phase_peak_break_current_ka": 38.1974334835152,
   "single_phase_initial_peak_current_ka": 57.4952656734562,
   "single_phase_rms_break_current_ka": 22.6987192787188,
   "single_phase_dc_break_current_ka": 15.6249718222468,
   "single_phase_peak_break_current_ka": 47.7258084747106
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WYMO1A",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 618,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.7703754949146,
   "three_phase_rms_break_current_ka": 17.4981312817078,
   "three_phase_dc_break_current_ka": 8.82160687085315,
   "three_phase_peak_break_current_ka": 33.5677014456292,
   "single_phase_initial_peak_current_ka": 56.337179324936,
   "single_phase_rms_break_current_ka": 22.4084352823695,
   "single_phase_dc_break_current_ka": 8.29811847533383,
   "single_phase_peak_break_current_ka": 39.9884315632206
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WYMO1B",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 619,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.8071177371452,
   "three_phase_rms_break_current_ka": 17.5047999627698,
   "three_phase_dc_break_current_ka": 8.93246344216723,
   "three_phase_peak_break_current_ka": 33.6879889561444,
   "single_phase_initial_peak_current_ka": 56.4760813282458,
   "single_phase_rms_break_current_ka": 22.4244745870683,
   "single_phase_dc_break_current_ka": 8.62668347529505,
   "single_phase_peak_break_current_ka": 40.3396795654179
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WYMO1E",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 620,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.8319044926178,
   "three_phase_rms_break_current_ka": 17.5029394322857,
   "three_phase_dc_break_current_ka": 9.15556453744025,
   "three_phase_peak_break_current_ka": 33.9084588639736,
   "single_phase_initial_peak_current_ka": 56.7263873078768,
   "single_phase_rms_break_current_ka": 22.4403806944551,
   "single_phase_dc_break_current_ka": 9.3576027280038,
   "single_phase_peak_break_current_ka": 41.0930934509176
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WYMO1F",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.2",
   "source_row": 621,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.8349001778543,
   "three_phase_rms_break_current_ka": 17.5037544976571,
   "three_phase_dc_break_current_ka": 9.15888711655595,
   "three_phase_peak_break_current_ka": 33.9129341195916,
   "single_phase_initial_peak_current_ka": 56.733955370206,
   "single_phase_rms_break_current_ka": 22.4417516684742,
   "single_phase_dc_break_current_ka": 9.36927716951299,
   "single_phase_peak_break_current_ka": 41.1067067424782
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WYMO4 R1",
   "site_code": "WYMO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.2",
   "source_row": 622,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 119.262975133102,
   "three_phase_rms_break_current_ka": 43.3306125690214,
   "three_phase_dc_break_current_ka": 27.9449055960436,
   "three_phase_peak_break_current_ka": 89.2236455570878,
   "single_phase_initial_peak_current_ka": 103.250334669263,
   "single_phase_rms_break_current_ka": 39.8037044671907,
   "single_phase_dc_break_current_ka": 21.8928956676026,
   "single_phase_peak_break_current_ka": 78.1838343577943
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ABHA1 M2",
   "site_code": "ABHA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 7,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.1913277977673,
   "three_phase_rms_break_current_ka": 14.3812417659306,
   "three_phase_dc_break_current_ka": 8.06871157676009,
   "three_phase_peak_break_current_ka": 28.4068587259055,
   "single_phase_initial_peak_current_ka": 37.3837915198234,
   "single_phase_rms_break_current_ka": 15.5843983594374,
   "single_phase_dc_break_current_ka": 8.04370790881665,
   "single_phase_peak_break_current_ka": 30.083375430158
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ABHA1 R1",
   "site_code": "ABHA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 6,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.2794713276942,
   "three_phase_rms_break_current_ka": 12.7753791631853,
   "three_phase_dc_break_current_ka": 7.90224086897333,
   "three_phase_peak_break_current_ka": 25.9693553460086,
   "single_phase_initial_peak_current_ka": 33.4555881430242,
   "single_phase_rms_break_current_ka": 13.8583206145244,
   "single_phase_dc_break_current_ka": 7.8764524607533,
   "single_phase_peak_break_current_ka": 27.4750774255284
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ABHA4A",
   "site_code": "ABHA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 9,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.0143267640313,
   "three_phase_rms_break_current_ka": 15.6502728829808,
   "three_phase_dc_break_current_ka": 4.18416255067674,
   "three_phase_peak_break_current_ka": 26.316990716628,
   "single_phase_initial_peak_current_ka": 37.1484608176736,
   "single_phase_rms_break_current_ka": 14.4920679437393,
   "single_phase_dc_break_current_ka": 2.68061209776972,
   "single_phase_peak_break_current_ka": 23.1754911306382
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ABHA4B",
   "site_code": "ABHA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 8,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.0525200617228,
   "three_phase_rms_break_current_ka": 15.6576375490964,
   "three_phase_dc_break_current_ka": 4.19565166820864,
   "three_phase_peak_break_current_ka": 26.338895044863,
   "single_phase_initial_peak_current_ka": 37.1844033135721,
   "single_phase_rms_break_current_ka": 14.5019688863089,
   "single_phase_dc_break_current_ka": 2.68947769730594,
   "single_phase_peak_break_current_ka": 23.1983587774366
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ABTH1 M1",
   "site_code": "ABTH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 3,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.818151410201,
   "three_phase_rms_break_current_ka": 10.4126461884509,
   "three_phase_dc_break_current_ka": 6.17644435894064,
   "three_phase_peak_break_current_ka": 20.9021498188404,
   "single_phase_initial_peak_current_ka": 26.3932880878573,
   "single_phase_rms_break_current_ka": 10.471049163721,
   "single_phase_dc_break_current_ka": 6.24857985206264,
   "single_phase_peak_break_current_ka": 21.0568795916723
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ABTH1 R1",
   "site_code": "ABTH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 4,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.4820568599896,
   "three_phase_rms_break_current_ka": 12.649653341476,
   "three_phase_dc_break_current_ka": 7.59204318846784,
   "three_phase_peak_break_current_ka": 25.4813545033013,
   "single_phase_initial_peak_current_ka": 32.9832279608669,
   "single_phase_rms_break_current_ka": 12.9740423619638,
   "single_phase_dc_break_current_ka": 7.77170858426187,
   "single_phase_peak_break_current_ka": 26.1197752513542
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ABTH2 M1",
   "site_code": "ABTH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 5,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.502067712285,
   "three_phase_rms_break_current_ka": 25.4189099443526,
   "three_phase_dc_break_current_ka": 13.3106797803721,
   "three_phase_peak_break_current_ka": 49.2584469644159,
   "single_phase_initial_peak_current_ka": 60.8518338795527,
   "single_phase_rms_break_current_ka": 24.1338710146436,
   "single_phase_dc_break_current_ka": 9.79471647366728,
   "single_phase_peak_break_current_ka": 43.9251641751391
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ALDW2 MC3",
   "site_code": "ALDW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 10,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.0864724389411,
   "three_phase_rms_break_current_ka": 24.301716867235,
   "three_phase_dc_break_current_ka": 10.1971825279106,
   "three_phase_peak_break_current_ka": 44.5650001105053,
   "single_phase_initial_peak_current_ka": 62.7390048920704,
   "single_phase_rms_break_current_ka": 24.8415448724357,
   "single_phase_dc_break_current_ka": 9.897911913178,
   "single_phase_peak_break_current_ka": 45.0291615820764
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ALVE1 M1",
   "site_code": "ALVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 11,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.8317119149693,
   "three_phase_rms_break_current_ka": 14.110422292683,
   "three_phase_dc_break_current_ka": 10.22539267349,
   "three_phase_peak_break_current_ka": 30.180543250614,
   "single_phase_initial_peak_current_ka": 42.114264225845,
   "single_phase_rms_break_current_ka": 16.5643764886198,
   "single_phase_dc_break_current_ka": 10.7703239729857,
   "single_phase_peak_break_current_ka": 34.1958898554458
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ALVE1A",
   "site_code": "ALVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 12,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.3664610382876,
   "three_phase_rms_break_current_ka": 8.6715256290767,
   "three_phase_dc_break_current_ka": 0.0558812888962179,
   "three_phase_peak_break_current_ka": 12.3192704400024,
   "single_phase_initial_peak_current_ka": 16.5913817315406,
   "single_phase_rms_break_current_ka": 7.7661306637363,
   "single_phase_dc_break_current_ka": 0.0194069347813974,
   "single_phase_peak_break_current_ka": 11.0023742465988
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "AMEM1 R1",
   "site_code": "AMEM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 13,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.2127657223103,
   "three_phase_rms_break_current_ka": 10.3545513920782,
   "three_phase_dc_break_current_ka": 10.2221482403302,
   "three_phase_peak_break_current_ka": 24.8656952512964,
   "single_phase_initial_peak_current_ka": 36.6114352876148,
   "single_phase_rms_break_current_ka": 13.3550098729005,
   "single_phase_dc_break_current_ka": 12.5871635137814,
   "single_phase_peak_break_current_ka": 31.4739996016639
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "AMEM4 M",
   "site_code": "AMEM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 14,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.6806003852844,
   "three_phase_rms_break_current_ka": 19.3818065157544,
   "three_phase_dc_break_current_ka": 4.5237791705762,
   "three_phase_peak_break_current_ka": 31.9337928084473,
   "single_phase_initial_peak_current_ka": 44.0553998786461,
   "single_phase_rms_break_current_ka": 17.4301502346487,
   "single_phase_dc_break_current_ka": 3.68364857351986,
   "single_phase_peak_break_current_ka": 28.3336034295607
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "AMEM4 R",
   "site_code": "AMEM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 15,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.0055222204198,
   "three_phase_rms_break_current_ka": 21.2379170278337,
   "three_phase_dc_break_current_ka": 11.0610112543003,
   "three_phase_peak_break_current_ka": 41.0959615516171,
   "single_phase_initial_peak_current_ka": 47.8577024510562,
   "single_phase_rms_break_current_ka": 18.9232788273342,
   "single_phase_dc_break_current_ka": 8.53847382921423,
   "single_phase_peak_break_current_ka": 35.3000313913979
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "AXMI1 R1",
   "site_code": "AXMI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 16,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.0186527544715,
   "three_phase_rms_break_current_ka": 10.4287699497027,
   "three_phase_dc_break_current_ka": 9.28839941149461,
   "three_phase_peak_break_current_ka": 24.0369073132331,
   "single_phase_initial_peak_current_ka": 35.1030684482806,
   "single_phase_rms_break_current_ka": 13.0345400449005,
   "single_phase_dc_break_current_ka": 10.5512966024508,
   "single_phase_peak_break_current_ka": 28.9849199132442
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "AXMI4 MC2",
   "site_code": "AXMI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 17,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.3312412563344,
   "three_phase_rms_break_current_ka": 16.0710333276965,
   "three_phase_dc_break_current_ka": 8.95176672952199,
   "three_phase_peak_break_current_ka": 31.6796400229004,
   "single_phase_initial_peak_current_ka": 35.3277928420085,
   "single_phase_rms_break_current_ka": 13.7691056803351,
   "single_phase_dc_break_current_ka": 6.87082190613905,
   "single_phase_peak_break_current_ka": 26.3432779010173
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BAGB2 R1",
   "site_code": "BAGB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 18,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.738138635957,
   "three_phase_rms_break_current_ka": 16.6441898167565,
   "three_phase_dc_break_current_ka": 9.84199758615928,
   "three_phase_peak_break_current_ka": 33.3804365597285,
   "single_phase_initial_peak_current_ka": 47.7460453206308,
   "single_phase_rms_break_current_ka": 18.3401966028491,
   "single_phase_dc_break_current_ka": 11.0954943827713,
   "single_phase_peak_break_current_ka": 37.0324491551094
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BARK1 M5",
   "site_code": "BARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 19,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.1455170300594,
   "three_phase_rms_break_current_ka": 9.48304207957719,
   "three_phase_dc_break_current_ka": 10.5312009025976,
   "three_phase_peak_break_current_ka": 23.9422476240904,
   "single_phase_initial_peak_current_ka": 36.189024887371,
   "single_phase_rms_break_current_ka": 12.7597771801466,
   "single_phase_dc_break_current_ka": 13.430176359223,
   "single_phase_peak_break_current_ka": 31.4752263002451
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BARK2 M1",
   "site_code": "BARK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 20,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.4178532495957,
   "three_phase_rms_break_current_ka": 15.8610108134923,
   "three_phase_dc_break_current_ka": 14.3291990509268,
   "three_phase_peak_break_current_ka": 36.7600556563139,
   "single_phase_initial_peak_current_ka": 46.7491146919417,
   "single_phase_rms_break_current_ka": 17.3407182320721,
   "single_phase_dc_break_current_ka": 14.4507523357306,
   "single_phase_peak_break_current_ka": 38.9742312408174
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BARK2 M2",
   "site_code": "BARK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 21,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.619629393228,
   "three_phase_rms_break_current_ka": 15.8730245359404,
   "three_phase_dc_break_current_ka": 14.3741534327813,
   "three_phase_peak_break_current_ka": 36.822000007389,
   "single_phase_initial_peak_current_ka": 47.8107923746367,
   "single_phase_rms_break_current_ka": 17.7295889212405,
   "single_phase_dc_break_current_ka": 14.5851970258649,
   "single_phase_peak_break_current_ka": 39.6586221335831
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BARK4 M1",
   "site_code": "BARK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 22,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 138.387497901624,
   "three_phase_rms_break_current_ka": 48.0077215590471,
   "three_phase_dc_break_current_ka": 34.1496668125677,
   "three_phase_peak_break_current_ka": 102.042837740003,
   "single_phase_initial_peak_current_ka": 123.877774224153,
   "single_phase_rms_break_current_ka": 48.1311450744825,
   "single_phase_dc_break_current_ka": 23.3076960655113,
   "single_phase_peak_break_current_ka": 91.3754142023915
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BEDD1 BEGI1 M2",
   "site_code": "BEDD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 28,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.159587634024,
   "three_phase_rms_break_current_ka": 12.1523532713689,
   "three_phase_dc_break_current_ka": 11.8434473595057,
   "three_phase_peak_break_current_ka": 29.0294701706246,
   "single_phase_initial_peak_current_ka": 45.1851291102783,
   "single_phase_rms_break_current_ka": 16.3914165579317,
   "single_phase_dc_break_current_ka": 14.4612856098158,
   "single_phase_peak_break_current_ka": 37.6422492125498
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BEDD1 BEGI1 R2",
   "site_code": "BEDD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 29,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.9316519252647,
   "three_phase_rms_break_current_ka": 11.7737376107052,
   "three_phase_dc_break_current_ka": 11.572707050817,
   "three_phase_peak_break_current_ka": 28.2232864596984,
   "single_phase_initial_peak_current_ka": 42.0632696130805,
   "single_phase_rms_break_current_ka": 15.4214633328762,
   "single_phase_dc_break_current_ka": 14.3446015687629,
   "single_phase_peak_break_current_ka": 36.1538441657559
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BEDD2 M1/4",
   "site_code": "BEDD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 23,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.6021394253943,
   "three_phase_rms_break_current_ka": 13.5462503397615,
   "three_phase_dc_break_current_ka": 12.722469894708,
   "three_phase_peak_break_current_ka": 31.8797608445,
   "single_phase_initial_peak_current_ka": 40.7835088390986,
   "single_phase_rms_break_current_ka": 15.0755529651303,
   "single_phase_dc_break_current_ka": 12.8821629720847,
   "single_phase_peak_break_current_ka": 34.2022144356459
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BEDD2 M2/3",
   "site_code": "BEDD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 25,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.5903663330069,
   "three_phase_rms_break_current_ka": 24.7062210261482,
   "three_phase_dc_break_current_ka": 17.7100233366892,
   "three_phase_peak_break_current_ka": 52.6498961868553,
   "single_phase_initial_peak_current_ka": 70.3764536457153,
   "single_phase_rms_break_current_ka": 26.6646954440018,
   "single_phase_dc_break_current_ka": 18.0719817602348,
   "single_phase_peak_break_current_ka": 55.7815556936903
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BEDD2 R4",
   "site_code": "BEDD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 24,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.0240634604726,
   "three_phase_rms_break_current_ka": 19.4113087795991,
   "three_phase_dc_break_current_ka": 12.0894180203335,
   "three_phase_peak_break_current_ka": 39.5411541598545,
   "single_phase_initial_peak_current_ka": 52.9295040497536,
   "single_phase_rms_break_current_ka": 20.2715632515025,
   "single_phase_dc_break_current_ka": 12.6330789167536,
   "single_phase_peak_break_current_ka": 41.3013985975324
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BEDD4A",
   "site_code": "BEDD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 27,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.3941861697577,
   "three_phase_rms_break_current_ka": 17.9058450107152,
   "three_phase_dc_break_current_ka": 5.78382573681152,
   "three_phase_peak_break_current_ka": 31.1065145967156,
   "single_phase_initial_peak_current_ka": 44.0012967483474,
   "single_phase_rms_break_current_ka": 17.0308296378001,
   "single_phase_dc_break_current_ka": 6.01044284933757,
   "single_phase_peak_break_current_ka": 30.0956731015801
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BEDD4B",
   "site_code": "BEDD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 26,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.8236921669784,
   "three_phase_rms_break_current_ka": 16.1018226615268,
   "three_phase_dc_break_current_ka": 3.5077296561245,
   "three_phase_peak_break_current_ka": 26.2791456429822,
   "single_phase_initial_peak_current_ka": 38.4274593075795,
   "single_phase_rms_break_current_ka": 15.0872398441535,
   "single_phase_dc_break_current_ka": 3.80794598702917,
   "single_phase_peak_break_current_ka": 25.1445251934068
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BEDT1A",
   "site_code": "BEDT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 31,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.1321752567442,
   "three_phase_rms_break_current_ka": 9.09078851141647,
   "three_phase_dc_break_current_ka": 4.95475399784255,
   "three_phase_peak_break_current_ka": 17.8110704033532,
   "single_phase_initial_peak_current_ka": 27.2375611653273,
   "single_phase_rms_break_current_ka": 10.6748921581622,
   "single_phase_dc_break_current_ka": 5.90035474796817,
   "single_phase_peak_break_current_ka": 20.9969320149114
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BEDT1B",
   "site_code": "BEDT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 30,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.4812159390723,
   "three_phase_rms_break_current_ka": 8.33517500659196,
   "three_phase_dc_break_current_ka": 2.99467681707702,
   "three_phase_peak_break_current_ka": 14.7823943561526,
   "single_phase_initial_peak_current_ka": 23.843245293884,
   "single_phase_rms_break_current_ka": 9.68948140198004,
   "single_phase_dc_break_current_ka": 4.02415293971965,
   "single_phase_peak_break_current_ka": 17.7271489507617
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BENR4 M1",
   "site_code": "BENR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 32,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 87.1803115726979,
   "three_phase_rms_break_current_ka": 31.5553278900933,
   "three_phase_dc_break_current_ka": 29.7786080225456,
   "three_phase_peak_break_current_ka": 74.4045806898455,
   "single_phase_initial_peak_current_ka": 100.621757493791,
   "single_phase_rms_break_current_ka": 39.3495382778664,
   "single_phase_dc_break_current_ka": 27.9732854621393,
   "single_phase_peak_break_current_ka": 83.6219361678171
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BESW1 M2",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 36,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.7045260373096,
   "three_phase_rms_break_current_ka": 9.52864992579828,
   "three_phase_dc_break_current_ka": 9.06707626681044,
   "three_phase_peak_break_current_ka": 22.5426222229798,
   "single_phase_initial_peak_current_ka": 32.1431038134811,
   "single_phase_rms_break_current_ka": 11.8864137781313,
   "single_phase_dc_break_current_ka": 10.9340025198331,
   "single_phase_peak_break_current_ka": 27.7439300928449
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BESW1 R1",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 35,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.5215035028726,
   "three_phase_rms_break_current_ka": 9.24255243484782,
   "three_phase_dc_break_current_ka": 8.79184344952374,
   "three_phase_peak_break_current_ka": 21.86278645383,
   "single_phase_initial_peak_current_ka": 33.2017103900898,
   "single_phase_rms_break_current_ka": 12.2551557708961,
   "single_phase_dc_break_current_ka": 10.9391168739073,
   "single_phase_peak_break_current_ka": 28.2705243741035
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BESW1A",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 33,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.6480537380587,
   "three_phase_rms_break_current_ka": 9.15584941044601,
   "three_phase_dc_break_current_ka": 4.24780503212318,
   "three_phase_peak_break_current_ka": 17.1961314434216,
   "single_phase_initial_peak_current_ka": 30.6133296339728,
   "single_phase_rms_break_current_ka": 11.509336282705,
   "single_phase_dc_break_current_ka": 4.43850847880346,
   "single_phase_peak_break_current_ka": 20.7151679437176
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BESW1B",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 34,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.5776848255751,
   "three_phase_rms_break_current_ka": 9.14719942812414,
   "three_phase_dc_break_current_ka": 4.26606378121507,
   "three_phase_peak_break_current_ka": 17.2021572701996,
   "single_phase_initial_peak_current_ka": 30.4796041802071,
   "single_phase_rms_break_current_ka": 11.4960924316754,
   "single_phase_dc_break_current_ka": 4.1822613926907,
   "single_phase_peak_break_current_ka": 20.4401912238607
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BESW2 HV_PENSO001",
   "site_code": "BESW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 38,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.512514717448,
   "three_phase_rms_break_current_ka": 19.8350008859185,
   "three_phase_dc_break_current_ka": 4.38993359003189,
   "three_phase_peak_break_current_ka": 32.4408608525802,
   "single_phase_initial_peak_current_ka": 53.4168638823127,
   "single_phase_rms_break_current_ka": 20.5286106493862,
   "single_phase_dc_break_current_ka": 5.77653508846716,
   "single_phase_peak_break_current_ka": 34.8083746855059
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BESW2 MC3",
   "site_code": "BESW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 37,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.7243742030743,
   "three_phase_rms_break_current_ka": 22.5980446539981,
   "three_phase_dc_break_current_ka": 11.2829488554738,
   "three_phase_peak_break_current_ka": 43.2414100882708,
   "single_phase_initial_peak_current_ka": 58.526714091638,
   "single_phase_rms_break_current_ka": 22.8524783056349,
   "single_phase_dc_break_current_ka": 11.436681803423,
   "single_phase_peak_break_current_ka": 43.7549665570889
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BICF1 R2",
   "site_code": "BICF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 39,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.630292020137,
   "three_phase_rms_break_current_ka": 12.6032054001628,
   "three_phase_dc_break_current_ka": 12.3486846143375,
   "three_phase_peak_break_current_ka": 30.1723086206215,
   "single_phase_initial_peak_current_ka": 39.185796377416,
   "single_phase_rms_break_current_ka": 14.7602622212999,
   "single_phase_dc_break_current_ka": 13.4736302263839,
   "single_phase_peak_break_current_ka": 34.3477932439295
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BICF4 R1",
   "site_code": "BICF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 40,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 116.845560171992,
   "three_phase_rms_break_current_ka": 42.6218901642484,
   "three_phase_dc_break_current_ka": 40.6094195845252,
   "three_phase_peak_break_current_ka": 100.885874708782,
   "single_phase_initial_peak_current_ka": 94.377223193849,
   "single_phase_rms_break_current_ka": 36.0444342830814,
   "single_phase_dc_break_current_ka": 31.3367874146761,
   "single_phase_peak_break_current_ka": 82.3113152258756
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BIGG4 MC2",
   "site_code": "BIGG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 41,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.2802678794011,
   "three_phase_rms_break_current_ka": 31.7903451683758,
   "three_phase_dc_break_current_ka": 20.0128509808107,
   "three_phase_peak_break_current_ka": 64.9711882704497,
   "single_phase_initial_peak_current_ka": 68.762710534792,
   "single_phase_rms_break_current_ka": 27.0473150175084,
   "single_phase_dc_break_current_ka": 12.3471206085995,
   "single_phase_peak_break_current_ka": 50.5978003321374
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BIRK1 R1",
   "site_code": "BIRK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 42,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.5714862615604,
   "three_phase_rms_break_current_ka": 13.6536413738625,
   "three_phase_dc_break_current_ka": 13.1457705642742,
   "three_phase_peak_break_current_ka": 32.454935370969,
   "single_phase_initial_peak_current_ka": 49.1199218479807,
   "single_phase_rms_break_current_ka": 17.8753361878922,
   "single_phase_dc_break_current_ka": 14.6634608117741,
   "single_phase_peak_break_current_ka": 39.9430036806699
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BIRK2 MC3",
   "site_code": "BIRK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 43,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.7171321626716,
   "three_phase_rms_break_current_ka": 23.5040189499077,
   "three_phase_dc_break_current_ka": 17.8459900021369,
   "three_phase_peak_break_current_ka": 51.0856923713707,
   "single_phase_initial_peak_current_ka": 63.2045836005326,
   "single_phase_rms_break_current_ka": 24.0044534534486,
   "single_phase_dc_break_current_ka": 14.1606417546955,
   "single_phase_peak_break_current_ka": 48.1080653859162
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BISW1 M1",
   "site_code": "BISW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 44,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.8278632475628,
   "three_phase_rms_break_current_ka": 15.3184084477804,
   "three_phase_dc_break_current_ka": 13.1339853087874,
   "three_phase_peak_break_current_ka": 34.7974862896091,
   "single_phase_initial_peak_current_ka": 51.521462708764,
   "single_phase_rms_break_current_ka": 19.5085424533977,
   "single_phase_dc_break_current_ka": 14.3811285091392,
   "single_phase_peak_break_current_ka": 41.9703738288656
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BISW2 MC3",
   "site_code": "BISW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 45,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.5071137814396,
   "three_phase_rms_break_current_ka": 24.3789248105966,
   "three_phase_dc_break_current_ka": 12.4560165067543,
   "three_phase_peak_break_current_ka": 46.9330226099741,
   "single_phase_initial_peak_current_ka": 59.9538106493052,
   "single_phase_rms_break_current_ka": 23.5974204178807,
   "single_phase_dc_break_current_ka": 9.97979903474939,
   "single_phase_peak_break_current_ka": 43.3515910267361
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BLYT1A",
   "site_code": "BLYT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 46,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.0671093238984,
   "three_phase_rms_break_current_ka": 9.13127163691835,
   "three_phase_dc_break_current_ka": 3.94055156556623,
   "three_phase_peak_break_current_ka": 16.8541197562089,
   "single_phase_initial_peak_current_ka": 27.8084580372174,
   "single_phase_rms_break_current_ka": 10.5474455794682,
   "single_phase_dc_break_current_ka": 4.65888733392695,
   "single_phase_peak_break_current_ka": 19.575227920803
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BLYT1B",
   "site_code": "BLYT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 47,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.0272221289616,
   "three_phase_rms_break_current_ka": 9.12540952415059,
   "three_phase_dc_break_current_ka": 3.93938440887783,
   "three_phase_peak_break_current_ka": 16.8446623201402,
   "single_phase_initial_peak_current_ka": 27.7735350833251,
   "single_phase_rms_break_current_ka": 10.5387605271174,
   "single_phase_dc_break_current_ka": 4.65799348432304,
   "single_phase_peak_break_current_ka": 19.5620515523747
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BLYT1C",
   "site_code": "BLYT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 48,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.1302355183511,
   "three_phase_rms_break_current_ka": 17.0952547925011,
   "three_phase_dc_break_current_ka": 10.8403070311254,
   "three_phase_peak_break_current_ka": 35.0166482109041,
   "single_phase_initial_peak_current_ka": 57.4765307928733,
   "single_phase_rms_break_current_ka": 21.066113129782,
   "single_phase_dc_break_current_ka": 13.1485204633973,
   "single_phase_peak_break_current_ka": 42.940503358021
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BLYT2 M1",
   "site_code": "BLYT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 49,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.9551143196354,
   "three_phase_rms_break_current_ka": 30.0506841273933,
   "three_phase_dc_break_current_ka": 18.5310119203328,
   "three_phase_peak_break_current_ka": 61.0290969718823,
   "single_phase_initial_peak_current_ka": 85.8884224049253,
   "single_phase_rms_break_current_ka": 32.4259164564856,
   "single_phase_dc_break_current_ka": 20.2270243443413,
   "single_phase_peak_break_current_ka": 66.0841951694802
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BLYT4 M1",
   "site_code": "BLYT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 50,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.2064841279807,
   "three_phase_rms_break_current_ka": 24.2096688870157,
   "three_phase_dc_break_current_ka": 14.7985192625548,
   "three_phase_peak_break_current_ka": 49.0361613431344,
   "single_phase_initial_peak_current_ka": 67.3997908329758,
   "single_phase_rms_break_current_ka": 25.3019002669035,
   "single_phase_dc_break_current_ka": 16.519495587198,
   "single_phase_peak_break_current_ka": 52.3017860984644
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BODE4 M1",
   "site_code": "BODE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 51,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.9661740410763,
   "three_phase_rms_break_current_ka": 35.4791684954525,
   "three_phase_dc_break_current_ka": 26.4552359987109,
   "three_phase_peak_break_current_ka": 76.6303572667,
   "single_phase_initial_peak_current_ka": 64.083070778649,
   "single_phase_rms_break_current_ka": 25.639029001696,
   "single_phase_dc_break_current_ka": 8.82077277968437,
   "single_phase_peak_break_current_ka": 45.07983531996
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BOLN1 M1",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 52,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.7014619776149,
   "three_phase_rms_break_current_ka": 21.3836836756411,
   "three_phase_dc_break_current_ka": 15.8236469556659,
   "three_phase_peak_break_current_ka": 46.0647424232538,
   "single_phase_initial_peak_current_ka": 60.8850021170164,
   "single_phase_rms_break_current_ka": 24.1642951836575,
   "single_phase_dc_break_current_ka": 16.6587839082467,
   "single_phase_peak_break_current_ka": 50.832257882162
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BOLN1 M2",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 53,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.1079682567389,
   "three_phase_rms_break_current_ka": 21.3574713383591,
   "three_phase_dc_break_current_ka": 16.8765338634704,
   "three_phase_peak_break_current_ka": 47.0805594881725,
   "single_phase_initial_peak_current_ka": 65.4940524388857,
   "single_phase_rms_break_current_ka": 25.5797594973957,
   "single_phase_dc_break_current_ka": 18.952155679059,
   "single_phase_peak_break_current_ka": 55.127398482518
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BOLN1A",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 54,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.4623116369061,
   "three_phase_rms_break_current_ka": 19.4272290155202,
   "three_phase_dc_break_current_ka": 6.00183137773428,
   "three_phase_peak_break_current_ka": 33.476082130811,
   "single_phase_initial_peak_current_ka": 56.0480999713053,
   "single_phase_rms_break_current_ka": 22.3947684692513,
   "single_phase_dc_break_current_ka": 4.82284439452453,
   "single_phase_peak_break_current_ka": 36.4938296899451
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BOLN1B",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 55,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.5052375065061,
   "three_phase_rms_break_current_ka": 19.4401152884803,
   "three_phase_dc_break_current_ka": 6.02020452484011,
   "three_phase_peak_break_current_ka": 33.5126792199055,
   "single_phase_initial_peak_current_ka": 56.1106242025829,
   "single_phase_rms_break_current_ka": 22.4126904619397,
   "single_phase_dc_break_current_ka": 4.85899906678328,
   "single_phase_peak_break_current_ka": 36.5553298873285
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BOLN4 M1",
   "site_code": "BOLN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 56,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.0640882058877,
   "three_phase_rms_break_current_ka": 25.8325176039226,
   "three_phase_dc_break_current_ka": 15.8202357827299,
   "three_phase_peak_break_current_ka": 52.3529325284391,
   "single_phase_initial_peak_current_ka": 61.5455299407205,
   "single_phase_rms_break_current_ka": 23.5879970093315,
   "single_phase_dc_break_current_ka": 13.9223855083096,
   "single_phase_peak_break_current_ka": 47.2808507881223
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BOTW1 M1",
   "site_code": "BOTW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 57,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.0807545426685,
   "three_phase_rms_break_current_ka": 10.2340395969261,
   "three_phase_dc_break_current_ka": 10.7738754591325,
   "three_phase_peak_break_current_ka": 25.2469930549687,
   "single_phase_initial_peak_current_ka": 32.403739598516,
   "single_phase_rms_break_current_ka": 11.7782065424692,
   "single_phase_dc_break_current_ka": 11.5591611910515,
   "single_phase_peak_break_current_ka": 28.216060623843
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BOTW4 MC2",
   "site_code": "BOTW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 58,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.1395413394477,
   "three_phase_rms_break_current_ka": 29.9955130928481,
   "three_phase_dc_break_current_ka": 18.0595400290005,
   "three_phase_peak_break_current_ka": 60.479601455246,
   "single_phase_initial_peak_current_ka": 69.6102409866119,
   "single_phase_rms_break_current_ka": 26.8603737106893,
   "single_phase_dc_break_current_ka": 13.4761607014807,
   "single_phase_peak_break_current_ka": 51.4624654935473
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRAI1 M1",
   "site_code": "BRAI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 63,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.8299118239354,
   "three_phase_rms_break_current_ka": 17.6699356719728,
   "three_phase_dc_break_current_ka": 14.5023656380388,
   "three_phase_peak_break_current_ka": 39.491428311603,
   "single_phase_initial_peak_current_ka": 49.3065019253622,
   "single_phase_rms_break_current_ka": 19.6591098861333,
   "single_phase_dc_break_current_ka": 15.8123965864947,
   "single_phase_peak_break_current_ka": 43.6145764116474
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRAW1 M2",
   "site_code": "BRAW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 60,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.3119445073666,
   "three_phase_rms_break_current_ka": 12.2386226519508,
   "three_phase_dc_break_current_ka": 10.6034153369961,
   "three_phase_peak_break_current_ka": 27.9114414761515,
   "single_phase_initial_peak_current_ka": 41.2102408967148,
   "single_phase_rms_break_current_ka": 15.6471683854371,
   "single_phase_dc_break_current_ka": 11.737662932938,
   "single_phase_peak_break_current_ka": 33.8661006763587
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRAW1 R1",
   "site_code": "BRAW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 59,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.114279548278,
   "three_phase_rms_break_current_ka": 11.980316936925,
   "three_phase_dc_break_current_ka": 10.1737303718987,
   "three_phase_peak_break_current_ka": 27.1164570656262,
   "single_phase_initial_peak_current_ka": 39.2553977021203,
   "single_phase_rms_break_current_ka": 15.1420281197837,
   "single_phase_dc_break_current_ka": 11.9577159004835,
   "single_phase_peak_break_current_ka": 33.3717774293164
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRAW2 MC2",
   "site_code": "BRAW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 61,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.0984892048873,
   "three_phase_rms_break_current_ka": 26.017353141841,
   "three_phase_dc_break_current_ka": 16.7849932137568,
   "three_phase_peak_break_current_ka": 53.5790868839986,
   "single_phase_initial_peak_current_ka": 71.6886882660182,
   "single_phase_rms_break_current_ka": 27.4211646384372,
   "single_phase_dc_break_current_ka": 15.8463058400369,
   "single_phase_peak_break_current_ka": 54.6256887677803
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRAW4A",
   "site_code": "BRAW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 62,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.0962374829332,
   "three_phase_rms_break_current_ka": 13.5577717231962,
   "three_phase_dc_break_current_ka": 5.04381219310795,
   "three_phase_peak_break_current_ka": 24.2173968396104,
   "single_phase_initial_peak_current_ka": 32.2533123085882,
   "single_phase_rms_break_current_ka": 12.2205586770079,
   "single_phase_dc_break_current_ka": 4.85925508968774,
   "single_phase_peak_break_current_ka": 22.1417349104885
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRED1 M1",
   "site_code": "BRED",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 69,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.7256814619105,
   "three_phase_rms_break_current_ka": 13.6402693406891,
   "three_phase_dc_break_current_ka": 13.0898012053657,
   "three_phase_peak_break_current_ka": 32.3800551013902,
   "single_phase_initial_peak_current_ka": 48.4503226122496,
   "single_phase_rms_break_current_ka": 17.9254921855493,
   "single_phase_dc_break_current_ka": 14.9732885178206,
   "single_phase_peak_break_current_ka": 40.3237626788374
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRED2 MC1",
   "site_code": "BRED",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 70,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.4151863620943,
   "three_phase_rms_break_current_ka": 30.0708757442661,
   "three_phase_dc_break_current_ka": 16.7584688338353,
   "three_phase_peak_break_current_ka": 59.2851091438125,
   "single_phase_initial_peak_current_ka": 77.2098705399583,
   "single_phase_rms_break_current_ka": 30.3379228256003,
   "single_phase_dc_break_current_ka": 13.3114773091435,
   "single_phase_peak_break_current_ka": 56.2157792233357
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRFO1 M1",
   "site_code": "BRFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 65,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.7910128012801,
   "three_phase_rms_break_current_ka": 20.1850926571683,
   "three_phase_dc_break_current_ka": 15.0236762316802,
   "three_phase_peak_break_current_ka": 43.5697080252051,
   "single_phase_initial_peak_current_ka": 57.8802656053893,
   "single_phase_rms_break_current_ka": 22.9344134596284,
   "single_phase_dc_break_current_ka": 15.8442810437922,
   "single_phase_peak_break_current_ka": 48.2784396034707
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRFO1 R1",
   "site_code": "BRFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 64,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.2192227517955,
   "three_phase_rms_break_current_ka": 19.9705617126495,
   "three_phase_dc_break_current_ka": 14.2593646699576,
   "three_phase_peak_break_current_ka": 42.5020038921954,
   "single_phase_initial_peak_current_ka": 57.3089470997192,
   "single_phase_rms_break_current_ka": 22.7547634335353,
   "single_phase_dc_break_current_ka": 14.523754356627,
   "single_phase_peak_break_current_ka": 46.7038494129241
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRFO1E",
   "site_code": "BRFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 66,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.0138161211003,
   "three_phase_rms_break_current_ka": 19.5641265978529,
   "three_phase_dc_break_current_ka": 9.57333913655059,
   "three_phase_peak_break_current_ka": 37.2411923072183,
   "single_phase_initial_peak_current_ka": 56.8996673205629,
   "single_phase_rms_break_current_ka": 22.5261052101946,
   "single_phase_dc_break_current_ka": 8.45626466854241,
   "single_phase_peak_break_current_ka": 40.3129881642429
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRFO4 R5",
   "site_code": "BRFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 67,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 114.838589979138,
   "three_phase_rms_break_current_ka": 41.126965928157,
   "three_phase_dc_break_current_ka": 30.5515787449494,
   "three_phase_peak_break_current_ka": 88.7138917398053,
   "single_phase_initial_peak_current_ka": 91.1334369281891,
   "single_phase_rms_break_current_ka": 34.9991364826817,
   "single_phase_dc_break_current_ka": 19.454809807195,
   "single_phase_peak_break_current_ka": 68.9510632923505
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRIM1 M2",
   "site_code": "BRIM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 74,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.8268341089895,
   "three_phase_rms_break_current_ka": 19.0831414607344,
   "three_phase_dc_break_current_ka": 21.4834741274003,
   "three_phase_peak_break_current_ka": 48.4711115938552,
   "single_phase_initial_peak_current_ka": 73.9450678063515,
   "single_phase_rms_break_current_ka": 26.5690936177256,
   "single_phase_dc_break_current_ka": 26.2029144226384,
   "single_phase_peak_break_current_ka": 63.7772869567864
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRIM4C",
   "site_code": "BRIM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 75,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 108.600985041636,
   "three_phase_rms_break_current_ka": 37.81042267102,
   "three_phase_dc_break_current_ka": 13.2949460005411,
   "three_phase_peak_break_current_ka": 66.7669585409567,
   "single_phase_initial_peak_current_ka": 98.059746801426,
   "single_phase_rms_break_current_ka": 37.7890013860082,
   "single_phase_dc_break_current_ka": 7.83549275857619,
   "single_phase_peak_break_current_ka": 61.2772110272047
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRIN2 M1",
   "site_code": "BRIN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 76,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.1309338815559,
   "three_phase_rms_break_current_ka": 24.6284324461899,
   "three_phase_dc_break_current_ka": 14.7083297334283,
   "three_phase_peak_break_current_ka": 49.5381929188197,
   "single_phase_initial_peak_current_ka": 69.9107689037891,
   "single_phase_rms_break_current_ka": 27.1193592381326,
   "single_phase_dc_break_current_ka": 14.1243743110872,
   "single_phase_peak_break_current_ka": 52.4769399485225
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRIN2 M2",
   "site_code": "BRIN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 77,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.492587863218,
   "three_phase_rms_break_current_ka": 26.2764032567131,
   "three_phase_dc_break_current_ka": 17.6179120348928,
   "three_phase_peak_break_current_ka": 54.7783578909211,
   "single_phase_initial_peak_current_ka": 75.0177160540442,
   "single_phase_rms_break_current_ka": 28.8062001935127,
   "single_phase_dc_break_current_ka": 18.0559947628672,
   "single_phase_peak_break_current_ka": 58.7941137569673
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRIN4 MC4",
   "site_code": "BRIN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 78,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.1318632362499,
   "three_phase_rms_break_current_ka": 27.6689555974292,
   "three_phase_dc_break_current_ka": 16.8635666415807,
   "three_phase_peak_break_current_ka": 55.993378904164,
   "single_phase_initial_peak_current_ka": 57.8575746815927,
   "single_phase_rms_break_current_ka": 22.5870921710114,
   "single_phase_dc_break_current_ka": 12.6937349419887,
   "single_phase_peak_break_current_ka": 44.6367070248041
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRLE4 M1",
   "site_code": "BRLE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 68,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 123.851804363786,
   "three_phase_rms_break_current_ka": 44.0227299301653,
   "three_phase_dc_break_current_ka": 28.7535608303037,
   "three_phase_peak_break_current_ka": 91.0111025502315,
   "single_phase_initial_peak_current_ka": 106.867225436032,
   "single_phase_rms_break_current_ka": 41.1541822607365,
   "single_phase_dc_break_current_ka": 23.1846091600517,
   "single_phase_peak_break_current_ka": 81.3854118615594
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRWA1 M1",
   "site_code": "BRWA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 71,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.2385573670572,
   "three_phase_rms_break_current_ka": 17.2173083203098,
   "three_phase_dc_break_current_ka": 12.29914305848,
   "three_phase_peak_break_current_ka": 36.6480939926212,
   "single_phase_initial_peak_current_ka": 54.5457138005971,
   "single_phase_rms_break_current_ka": 20.8980085739386,
   "single_phase_dc_break_current_ka": 15.2525087630316,
   "single_phase_peak_break_current_ka": 44.8067559148848
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRWA4A",
   "site_code": "BRWA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 72,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.3920310843905,
   "three_phase_rms_break_current_ka": 23.5646299056255,
   "three_phase_dc_break_current_ka": 17.6779095648747,
   "three_phase_peak_break_current_ka": 51.003328769713,
   "single_phase_initial_peak_current_ka": 49.3718231986382,
   "single_phase_rms_break_current_ka": 19.6277622969696,
   "single_phase_dc_break_current_ka": 12.932661392276,
   "single_phase_peak_break_current_ka": 40.6905090316857
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRWA4B",
   "site_code": "BRWA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 73,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.6118070871302,
   "three_phase_rms_break_current_ka": 23.634618930666,
   "three_phase_dc_break_current_ka": 17.7902841332328,
   "three_phase_peak_break_current_ka": 51.2146827665006,
   "single_phase_initial_peak_current_ka": 49.0087675037635,
   "single_phase_rms_break_current_ka": 19.4867540003717,
   "single_phase_dc_break_current_ka": 12.8395007400628,
   "single_phase_peak_break_current_ka": 40.3979325340165
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BULL4 MC2",
   "site_code": "BULL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 79,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 102.882184491066,
   "three_phase_rms_break_current_ka": 37.1204710130487,
   "three_phase_dc_break_current_ka": 24.6998003726438,
   "three_phase_peak_break_current_ka": 77.1960739209746,
   "single_phase_initial_peak_current_ka": 84.3080169623586,
   "single_phase_rms_break_current_ka": 32.6373885249755,
   "single_phase_dc_break_current_ka": 17.5805478136967,
   "single_phase_peak_break_current_ka": 63.7367853061571
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BURW1 M1",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 80,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.0576543367138,
   "three_phase_rms_break_current_ka": 16.24013721103,
   "three_phase_dc_break_current_ka": 16.4462979658713,
   "three_phase_peak_break_current_ka": 39.4133202645099,
   "single_phase_initial_peak_current_ka": 56.1376017317742,
   "single_phase_rms_break_current_ka": 20.4825851800231,
   "single_phase_dc_break_current_ka": 18.2820336516586,
   "single_phase_peak_break_current_ka": 47.2487834057094
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BURW1A",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 81,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.6266497621861,
   "three_phase_rms_break_current_ka": 15.5913261804772,
   "three_phase_dc_break_current_ka": 8.67213960609608,
   "three_phase_peak_break_current_ka": 30.7216045459096,
   "single_phase_initial_peak_current_ka": 53.331609743982,
   "single_phase_rms_break_current_ka": 19.9043173995934,
   "single_phase_dc_break_current_ka": 7.24095532716442,
   "single_phase_peak_break_current_ka": 35.3899109434482
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BURW1B",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 82,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.8564376556979,
   "three_phase_rms_break_current_ka": 15.6378419994583,
   "three_phase_dc_break_current_ka": 9.28249046536839,
   "three_phase_peak_break_current_ka": 31.3977387072499,
   "single_phase_initial_peak_current_ka": 53.5385817670326,
   "single_phase_rms_break_current_ka": 19.9602793484946,
   "single_phase_dc_break_current_ka": 6.38675623071129,
   "single_phase_peak_break_current_ka": 34.6148539941079
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BURW1C",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 83,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.0710290908834,
   "three_phase_rms_break_current_ka": 15.2032855546703,
   "three_phase_dc_break_current_ka": 7.37524370870982,
   "three_phase_peak_break_current_ka": 28.8759363327555,
   "single_phase_initial_peak_current_ka": 50.5026691405858,
   "single_phase_rms_break_current_ka": 18.8624514774417,
   "single_phase_dc_break_current_ka": 6.17000729388358,
   "single_phase_peak_break_current_ka": 32.8455419928861
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BURW4 MC3",
   "site_code": "BURW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 84,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 105.425905206493,
   "three_phase_rms_break_current_ka": 38.376279290608,
   "three_phase_dc_break_current_ka": 26.0893005312989,
   "three_phase_peak_break_current_ka": 80.3615551774945,
   "single_phase_initial_peak_current_ka": 64.6733225297637,
   "single_phase_rms_break_current_ka": 25.912333259131,
   "single_phase_dc_break_current_ka": 11.4453362878825,
   "single_phase_peak_break_current_ka": 48.090909415677
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BUSH1 R1",
   "site_code": "BUSH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 85,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.5319810797553,
   "three_phase_rms_break_current_ka": 12.6357953591111,
   "three_phase_dc_break_current_ka": 11.6121544957602,
   "three_phase_peak_break_current_ka": 29.4818676639861,
   "single_phase_initial_peak_current_ka": 46.1809897045073,
   "single_phase_rms_break_current_ka": 16.8995410690987,
   "single_phase_dc_break_current_ka": 15.4439178076313,
   "single_phase_peak_break_current_ka": 39.3434779854318
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BUSH2 MC1",
   "site_code": "BUSH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 86,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.8957378506223,
   "three_phase_rms_break_current_ka": 20.8237505454578,
   "three_phase_dc_break_current_ka": 11.5860630343022,
   "three_phase_peak_break_current_ka": 41.0352934751628,
   "single_phase_initial_peak_current_ka": 55.5747425040206,
   "single_phase_rms_break_current_ka": 21.7089881484337,
   "single_phase_dc_break_current_ka": 9.65091620360038,
   "single_phase_peak_break_current_ka": 40.3520616685121
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BUST1 M3",
   "site_code": "BUST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 87,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.6905441775993,
   "three_phase_rms_break_current_ka": 13.4186235962313,
   "three_phase_dc_break_current_ka": 12.4990293071781,
   "three_phase_peak_break_current_ka": 31.475828785348,
   "single_phase_initial_peak_current_ka": 46.4284982646291,
   "single_phase_rms_break_current_ka": 17.1250863043359,
   "single_phase_dc_break_current_ka": 14.4395465426102,
   "single_phase_peak_break_current_ka": 38.6580758510118
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BUST2 M2",
   "site_code": "BUST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 88,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.6151370650579,
   "three_phase_rms_break_current_ka": 26.5610532315461,
   "three_phase_dc_break_current_ka": 18.5772232070084,
   "three_phase_peak_break_current_ka": 56.1402249179746,
   "single_phase_initial_peak_current_ka": 74.2903276995692,
   "single_phase_rms_break_current_ka": 28.3747658191153,
   "single_phase_dc_break_current_ka": 16.8498640716442,
   "single_phase_peak_break_current_ka": 56.9778427221976
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CANT1 R2",
   "site_code": "CANT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 89,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.6763184676776,
   "three_phase_rms_break_current_ka": 15.0529743574854,
   "three_phase_dc_break_current_ka": 12.2460405689345,
   "three_phase_peak_break_current_ka": 33.5341610593449,
   "single_phase_initial_peak_current_ka": 49.8575211772876,
   "single_phase_rms_break_current_ka": 19.1673235965912,
   "single_phase_dc_break_current_ka": 14.6293735089285,
   "single_phase_peak_break_current_ka": 41.7360624936216
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CANT4 MC3",
   "site_code": "CANT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 90,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.2064989156754,
   "three_phase_rms_break_current_ka": 31.949467897278,
   "three_phase_dc_break_current_ka": 19.4137868336638,
   "three_phase_peak_break_current_ka": 64.5971576445981,
   "single_phase_initial_peak_current_ka": 74.4454500162999,
   "single_phase_rms_break_current_ka": 28.9572453462893,
   "single_phase_dc_break_current_ka": 13.3089645620706,
   "single_phase_peak_break_current_ka": 54.2606936597581
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CANT4 R6",
   "site_code": "CANT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 91,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.2311843045455,
   "three_phase_rms_break_current_ka": 31.9584326583428,
   "three_phase_dc_break_current_ka": 19.4185265156308,
   "three_phase_peak_break_current_ka": 64.6145754132465,
   "single_phase_initial_peak_current_ka": 74.4608545968563,
   "single_phase_rms_break_current_ka": 28.9621778510516,
   "single_phase_dc_break_current_ka": 13.3160704659978,
   "single_phase_peak_break_current_ka": 54.2747751788166
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CAPE1 M1",
   "site_code": "CAPE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 92,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.4775208617079,
   "three_phase_rms_break_current_ka": 16.9019658712932,
   "three_phase_dc_break_current_ka": 15.348201184581,
   "three_phase_peak_break_current_ka": 39.251190550531,
   "single_phase_initial_peak_current_ka": 59.5745477711902,
   "single_phase_rms_break_current_ka": 21.6628621962879,
   "single_phase_dc_break_current_ka": 18.6705496043878,
   "single_phase_peak_break_current_ka": 49.3064631221976
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CAPE1E",
   "site_code": "CAPE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 93,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.0941659123225,
   "three_phase_rms_break_current_ka": 14.8592610865262,
   "three_phase_dc_break_current_ka": 3.10759633105963,
   "three_phase_peak_break_current_ka": 24.1217648864677,
   "single_phase_initial_peak_current_ka": 45.9784405785673,
   "single_phase_rms_break_current_ka": 17.7882939939813,
   "single_phase_dc_break_current_ka": 2.38335997170171,
   "single_phase_peak_break_current_ka": 27.5398065894699
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CAPE2 M1",
   "site_code": "CAPE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 94,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.1666878238933,
   "three_phase_rms_break_current_ka": 27.3905683667649,
   "three_phase_dc_break_current_ka": 25.3337829404736,
   "three_phase_peak_break_current_ka": 64.0698962058599,
   "single_phase_initial_peak_current_ka": 85.3646130805095,
   "single_phase_rms_break_current_ka": 31.2954401530255,
   "single_phase_dc_break_current_ka": 25.9633505736072,
   "single_phase_peak_break_current_ka": 70.2217864784513
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CAPE4A",
   "site_code": "CAPE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 96,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 101.227019993852,
   "three_phase_rms_break_current_ka": 35.9430963418177,
   "three_phase_dc_break_current_ka": 26.7902689945773,
   "three_phase_peak_break_current_ka": 77.6214833148587,
   "single_phase_initial_peak_current_ka": 88.5131180458379,
   "single_phase_rms_break_current_ka": 33.6287446802264,
   "single_phase_dc_break_current_ka": 20.1992179424773,
   "single_phase_peak_break_current_ka": 67.7574447548355
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CAPE4B",
   "site_code": "CAPE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 95,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.9861749384732,
   "three_phase_rms_break_current_ka": 35.5993538500052,
   "three_phase_dc_break_current_ka": 26.0942721575478,
   "three_phase_peak_break_current_ka": 76.439361183944,
   "single_phase_initial_peak_current_ka": 89.0658896417441,
   "single_phase_rms_break_current_ka": 33.8576931879218,
   "single_phase_dc_break_current_ka": 20.1800515083816,
   "single_phase_peak_break_current_ka": 68.0620604054078
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CARE1 M1",
   "site_code": "CARE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 97,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.2851039359492,
   "three_phase_rms_break_current_ka": 15.9134568898649,
   "three_phase_dc_break_current_ka": 11.2500801619689,
   "three_phase_peak_break_current_ka": 33.7551067198554,
   "single_phase_initial_peak_current_ka": 53.6408074036912,
   "single_phase_rms_break_current_ka": 20.1765350967855,
   "single_phase_dc_break_current_ka": 13.7275866232088,
   "single_phase_peak_break_current_ka": 42.2615161987796
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CARE2 MC1",
   "site_code": "CARE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 98,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.9411216448103,
   "three_phase_rms_break_current_ka": 18.6346668870191,
   "three_phase_dc_break_current_ka": 8.38342346215202,
   "three_phase_peak_break_current_ka": 34.7368221040793,
   "single_phase_initial_peak_current_ka": 41.9657452018583,
   "single_phase_rms_break_current_ka": 16.6577850130071,
   "single_phase_dc_break_current_ka": 7.15670189759663,
   "single_phase_peak_break_current_ka": 30.7143673820866
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CARR1 M3",
   "site_code": "CARR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 99,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.9881604261257,
   "three_phase_rms_break_current_ka": 18.0058543058945,
   "three_phase_dc_break_current_ka": 11.4990573492795,
   "three_phase_peak_break_current_ka": 36.9631807107894,
   "single_phase_initial_peak_current_ka": 54.0691688617646,
   "single_phase_rms_break_current_ka": 21.1326728564662,
   "single_phase_dc_break_current_ka": 13.6378277613587,
   "single_phase_peak_break_current_ka": 43.523940324167
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CARR1 M4",
   "site_code": "CARR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 100,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.1500673107341,
   "three_phase_rms_break_current_ka": 13.7668897896951,
   "three_phase_dc_break_current_ka": 12.6091641018046,
   "three_phase_peak_break_current_ka": 32.0784863540871,
   "single_phase_initial_peak_current_ka": 50.7910670527786,
   "single_phase_rms_break_current_ka": 18.6549627901292,
   "single_phase_dc_break_current_ka": 15.9201124940299,
   "single_phase_peak_break_current_ka": 42.302213877396
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CARR2 M1",
   "site_code": "CARR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 101,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.4098393732698,
   "three_phase_rms_break_current_ka": 29.841378033993,
   "three_phase_dc_break_current_ka": 22.3901979738592,
   "three_phase_peak_break_current_ka": 64.5922795094347,
   "single_phase_initial_peak_current_ka": 89.9273214556844,
   "single_phase_rms_break_current_ka": 33.7525495616156,
   "single_phase_dc_break_current_ka": 25.3936794072742,
   "single_phase_peak_break_current_ka": 73.1269927619811
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CARR4 R1",
   "site_code": "CARR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 104,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 131.472398962636,
   "three_phase_rms_break_current_ka": 47.4270399262116,
   "three_phase_dc_break_current_ka": 27.928887397178,
   "three_phase_peak_break_current_ka": 95.0008504840366,
   "single_phase_initial_peak_current_ka": 125.863013937336,
   "single_phase_rms_break_current_ka": 47.9645608347279,
   "single_phase_dc_break_current_ka": 29.4575586143024,
   "single_phase_peak_break_current_ka": 97.289691060044
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CARR4A",
   "site_code": "CARR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 103,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 118.247651748409,
   "three_phase_rms_break_current_ka": 42.148854291538,
   "three_phase_dc_break_current_ka": 10.5900723201225,
   "three_phase_peak_break_current_ka": 70.1975536977029,
   "single_phase_initial_peak_current_ka": 109.786982078929,
   "single_phase_rms_break_current_ka": 41.8841888795707,
   "single_phase_dc_break_current_ka": 11.8284726865665,
   "single_phase_peak_break_current_ka": 71.0616606490517
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CARR4B",
   "site_code": "CARR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 102,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 118.404242234254,
   "three_phase_rms_break_current_ka": 42.2192096720267,
   "three_phase_dc_break_current_ka": 10.4981354894349,
   "three_phase_peak_break_current_ka": 70.2051144002885,
   "single_phase_initial_peak_current_ka": 105.469055577848,
   "single_phase_rms_break_current_ka": 40.6422917454531,
   "single_phase_dc_break_current_ka": 9.730706131417,
   "single_phase_peak_break_current_ka": 67.2075863237609
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CASK1 M1",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 105,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.2242957662138,
   "three_phase_rms_break_current_ka": 16.5990272657622,
   "three_phase_dc_break_current_ka": 11.8941172244741,
   "three_phase_peak_break_current_ka": 35.3686867059158,
   "single_phase_initial_peak_current_ka": 54.2210416669784,
   "single_phase_rms_break_current_ka": 19.2607619889969,
   "single_phase_dc_break_current_ka": 14.2822789972559,
   "single_phase_peak_break_current_ka": 41.5211098237355
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CELL1 R1",
   "site_code": "CELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 106,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.3846148228569,
   "three_phase_rms_break_current_ka": 17.6022975774848,
   "three_phase_dc_break_current_ka": 13.142380514286,
   "three_phase_peak_break_current_ka": 38.0357884772921,
   "single_phase_initial_peak_current_ka": 62.4873459054812,
   "single_phase_rms_break_current_ka": 24.3537350901326,
   "single_phase_dc_break_current_ka": 15.6765534480619,
   "single_phase_peak_break_current_ka": 50.117935906969
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CELL1 R2",
   "site_code": "CELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 107,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.5279267293268,
   "three_phase_rms_break_current_ka": 17.2352743592784,
   "three_phase_dc_break_current_ka": 13.01375535889,
   "three_phase_peak_break_current_ka": 37.3881141090027,
   "single_phase_initial_peak_current_ka": 51.4598245546397,
   "single_phase_rms_break_current_ka": 19.7940836356048,
   "single_phase_dc_break_current_ka": 14.4034940891799,
   "single_phase_peak_break_current_ka": 42.3965556213995
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CELL4 R1",
   "site_code": "CELL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 108,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 94.9913467079038,
   "three_phase_rms_break_current_ka": 35.3655751285882,
   "three_phase_dc_break_current_ka": 16.4088067533989,
   "three_phase_peak_break_current_ka": 66.4232827413729,
   "single_phase_initial_peak_current_ka": 78.2708061947657,
   "single_phase_rms_break_current_ka": 30.9381064077888,
   "single_phase_dc_break_current_ka": 14.8219399191766,
   "single_phase_peak_break_current_ka": 58.5750295952135
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHIC1 R2",
   "site_code": "CHIC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 118,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.7748268153183,
   "three_phase_rms_break_current_ka": 9.33056928483046,
   "three_phase_dc_break_current_ka": 8.70439429386472,
   "three_phase_peak_break_current_ka": 21.8998119211338,
   "single_phase_initial_peak_current_ka": 30.9287804440849,
   "single_phase_rms_break_current_ka": 11.3945373582501,
   "single_phase_dc_break_current_ka": 9.99859759908203,
   "single_phase_peak_break_current_ka": 26.1129068680863
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHIC4 MB1",
   "site_code": "CHIC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 119,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.1631457528868,
   "three_phase_rms_break_current_ka": 14.934463972663,
   "three_phase_dc_break_current_ka": 8.41042828460814,
   "three_phase_peak_break_current_ka": 29.5309497815205,
   "single_phase_initial_peak_current_ka": 32.0330600594624,
   "single_phase_rms_break_current_ka": 12.4546912034539,
   "single_phase_dc_break_current_ka": 6.58999115775145,
   "single_phase_peak_break_current_ka": 24.2035843728448
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHIC4 R1/2",
   "site_code": "CHIC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 120,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.6677732170332,
   "three_phase_rms_break_current_ka": 14.754973409549,
   "three_phase_dc_break_current_ka": 8.24919247234472,
   "three_phase_peak_break_current_ka": 29.1158759805834,
   "single_phase_initial_peak_current_ka": 30.4613137568393,
   "single_phase_rms_break_current_ka": 11.897755910872,
   "single_phase_dc_break_current_ka": 5.93511754584141,
   "single_phase_peak_break_current_ka": 22.7610853168013
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHIL4 MB1",
   "site_code": "CHIL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 121,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.0889531334356,
   "three_phase_rms_break_current_ka": 31.6038992748173,
   "three_phase_dc_break_current_ka": 18.889954775383,
   "three_phase_peak_break_current_ka": 63.5846177537029,
   "single_phase_initial_peak_current_ka": 76.3283621499169,
   "single_phase_rms_break_current_ka": 29.3845319263581,
   "single_phase_dc_break_current_ka": 14.3605377501151,
   "single_phase_peak_break_current_ka": 55.916541324356
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHSI1 M1",
   "site_code": "CHSI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 109,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.7440128091865,
   "three_phase_rms_break_current_ka": 9.33574769715648,
   "three_phase_dc_break_current_ka": 9.70730830546459,
   "three_phase_peak_break_current_ka": 22.9100493136767,
   "single_phase_initial_peak_current_ka": 33.8299988411572,
   "single_phase_rms_break_current_ka": 12.2757313921129,
   "single_phase_dc_break_current_ka": 12.0240098115943,
   "single_phase_peak_break_current_ka": 29.3845156343695
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHSI1A",
   "site_code": "CHSI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 111,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.280646609325,
   "three_phase_rms_break_current_ka": 9.45615860598831,
   "three_phase_dc_break_current_ka": 5.83330793373876,
   "three_phase_peak_break_current_ka": 19.2063356822785,
   "single_phase_initial_peak_current_ka": 29.0187532145353,
   "single_phase_rms_break_current_ka": 11.3862703342272,
   "single_phase_dc_break_current_ka": 6.49939508792559,
   "single_phase_peak_break_current_ka": 22.6020130194361
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHSI1B",
   "site_code": "CHSI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 110,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.5298367013087,
   "three_phase_rms_break_current_ka": 9.60218967957948,
   "three_phase_dc_break_current_ka": 7.56777122305553,
   "three_phase_peak_break_current_ka": 21.1473180963958,
   "single_phase_initial_peak_current_ka": 27.9221243576649,
   "single_phase_rms_break_current_ka": 11.0441060410976,
   "single_phase_dc_break_current_ka": 8.90194052305032,
   "single_phase_peak_break_current_ka": 24.5206650706572
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHSI2 MC3",
   "site_code": "CHSI",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 112,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.2006010974699,
   "three_phase_rms_break_current_ka": 30.6256307595705,
   "three_phase_dc_break_current_ka": 19.986107840401,
   "three_phase_peak_break_current_ka": 63.2972902168162,
   "single_phase_initial_peak_current_ka": 75.0253561017293,
   "single_phase_rms_break_current_ka": 29.4001144422292,
   "single_phase_dc_break_current_ka": 14.4152838422596,
   "single_phase_peak_break_current_ka": 55.9933244217812
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHTE1 M1",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 114,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.3457141065534,
   "three_phase_rms_break_current_ka": 20.0092465291122,
   "three_phase_dc_break_current_ka": 15.9980711436736,
   "three_phase_peak_break_current_ka": 44.2954189580109,
   "single_phase_initial_peak_current_ka": 62.3146326290074,
   "single_phase_rms_break_current_ka": 24.4996391827178,
   "single_phase_dc_break_current_ka": 14.7437050917551,
   "single_phase_peak_break_current_ka": 49.3914270972019
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHTE1 R1",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 113,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.5541799660964,
   "three_phase_rms_break_current_ka": 20.0451285879195,
   "three_phase_dc_break_current_ka": 16.1309481067033,
   "three_phase_peak_break_current_ka": 44.4790408152517,
   "single_phase_initial_peak_current_ka": 62.0939407421999,
   "single_phase_rms_break_current_ka": 24.5518245034776,
   "single_phase_dc_break_current_ka": 13.4153123067076,
   "single_phase_peak_break_current_ka": 48.1368355005298
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHTE1A",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 116,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.4945334789845,
   "three_phase_rms_break_current_ka": 19.3435661121565,
   "three_phase_dc_break_current_ka": 10.4832635475718,
   "three_phase_peak_break_current_ka": 37.8391970880441,
   "single_phase_initial_peak_current_ka": 62.1767086583907,
   "single_phase_rms_break_current_ka": 24.2274433118764,
   "single_phase_dc_break_current_ka": 6.30808758220321,
   "single_phase_peak_break_current_ka": 40.5708664954841
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHTE1B",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 115,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.4946302141605,
   "three_phase_rms_break_current_ka": 19.3435879973541,
   "three_phase_dc_break_current_ka": 10.4832707884729,
   "three_phase_peak_break_current_ka": 37.8392352792886,
   "single_phase_initial_peak_current_ka": 62.1766617173484,
   "single_phase_rms_break_current_ka": 24.2274355124483,
   "single_phase_dc_break_current_ka": 6.30804410674265,
   "single_phase_peak_break_current_ka": 40.5708119899666
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHTE2 MC3",
   "site_code": "CHTE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 117,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.3484078231347,
   "three_phase_rms_break_current_ka": 26.1529114044528,
   "three_phase_dc_break_current_ka": 17.2727922408861,
   "three_phase_peak_break_current_ka": 54.2585942446053,
   "single_phase_initial_peak_current_ka": 60.4289326675158,
   "single_phase_rms_break_current_ka": 23.9705638987642,
   "single_phase_dc_break_current_ka": 11.1867636460122,
   "single_phase_peak_break_current_ka": 45.0862602093754
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CILF4 M1",
   "site_code": "CILF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 122,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 105.002244205954,
   "three_phase_rms_break_current_ka": 36.9704624179294,
   "three_phase_dc_break_current_ka": 27.2782231691509,
   "three_phase_peak_break_current_ka": 79.5623525277915,
   "single_phase_initial_peak_current_ka": 96.3676343257866,
   "single_phase_rms_break_current_ka": 36.4681927929198,
   "single_phase_dc_break_current_ka": 22.4254316491981,
   "single_phase_peak_break_current_ka": 73.9992444921821
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CITR1 M1",
   "site_code": "CITR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 123,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.5200360946931,
   "three_phase_rms_break_current_ka": 15.28250081248,
   "three_phase_dc_break_current_ka": 16.1457209061104,
   "three_phase_peak_break_current_ka": 37.7584408220975,
   "single_phase_initial_peak_current_ka": 55.0606459599851,
   "single_phase_rms_break_current_ka": 20.1867418134901,
   "single_phase_dc_break_current_ka": 19.3022804282052,
   "single_phase_peak_break_current_ka": 47.8506444809669
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CITR1 R3",
   "site_code": "CITR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 124,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.8775381903732,
   "three_phase_rms_break_current_ka": 14.8784608919211,
   "three_phase_dc_break_current_ka": 17.2148164000785,
   "three_phase_peak_break_current_ka": 38.2561375806709,
   "single_phase_initial_peak_current_ka": 54.5752058702099,
   "single_phase_rms_break_current_ka": 19.3179903930251,
   "single_phase_dc_break_current_ka": 20.4952749095191,
   "single_phase_peak_break_current_ka": 47.8150389211284
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CITR4 M5",
   "site_code": "CITR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 126,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 132.789462242431,
   "three_phase_rms_break_current_ka": 46.1060947741979,
   "three_phase_dc_break_current_ka": 33.1860735361699,
   "three_phase_peak_break_current_ka": 98.3899380738999,
   "single_phase_initial_peak_current_ka": 143.697073106045,
   "single_phase_rms_break_current_ka": 55.8919483069762,
   "single_phase_dc_break_current_ka": 25.4313852898633,
   "single_phase_peak_break_current_ka": 104.474536613045
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CITR4 MC1",
   "site_code": "CITR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 125,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 132.794780215275,
   "three_phase_rms_break_current_ka": 46.1075694802591,
   "three_phase_dc_break_current_ka": 33.1884588692203,
   "three_phase_peak_break_current_ka": 98.3944089562625,
   "single_phase_initial_peak_current_ka": 143.714395892319,
   "single_phase_rms_break_current_ka": 55.8946842022147,
   "single_phase_dc_break_current_ka": 25.4701456191092,
   "single_phase_peak_break_current_ka": 104.517166082442
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLEH4 M1",
   "site_code": "CLEH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 127,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.6742295062887,
   "three_phase_rms_break_current_ka": 28.742989053992,
   "three_phase_dc_break_current_ka": 17.8740821013859,
   "three_phase_peak_break_current_ka": 58.5228070446828,
   "single_phase_initial_peak_current_ka": 64.9257970147716,
   "single_phase_rms_break_current_ka": 25.2604191806783,
   "single_phase_dc_break_current_ka": 11.6832393708681,
   "single_phase_peak_break_current_ka": 47.4068667674128
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CONQ1 R2",
   "site_code": "CONQ",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 128,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.8681424968709,
   "three_phase_rms_break_current_ka": 18.7376827370934,
   "three_phase_dc_break_current_ka": 14.5863178179185,
   "three_phase_peak_break_current_ka": 41.0854028721603,
   "single_phase_initial_peak_current_ka": 59.6546722260677,
   "single_phase_rms_break_current_ka": 23.3834113832567,
   "single_phase_dc_break_current_ka": 17.6902522827748,
   "single_phase_peak_break_current_ka": 50.7593897955259
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CONQ4 M3",
   "site_code": "CONQ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 129,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 116.721682649112,
   "three_phase_rms_break_current_ka": 41.4161047370419,
   "three_phase_dc_break_current_ka": 29.9547281977282,
   "three_phase_peak_break_current_ka": 88.5259452175175,
   "single_phase_initial_peak_current_ka": 116.180357333864,
   "single_phase_rms_break_current_ka": 43.3581341722215,
   "single_phase_dc_break_current_ka": 31.6730806792475,
   "single_phase_peak_break_current_ka": 92.9907420647955
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CONQ4 R2/4",
   "site_code": "CONQ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 130,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 120.042556259688,
   "three_phase_rms_break_current_ka": 42.3195776715998,
   "three_phase_dc_break_current_ka": 31.7779021979527,
   "three_phase_peak_break_current_ka": 91.6268228950308,
   "single_phase_initial_peak_current_ka": 117.799276278161,
   "single_phase_rms_break_current_ka": 43.8648883675401,
   "single_phase_dc_break_current_ka": 32.5156907435029,
   "single_phase_peak_break_current_ka": 94.55001078486
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COSO4 R",
   "site_code": "COSO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 131,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 109.105884293165,
   "three_phase_rms_break_current_ka": 38.8663893282518,
   "three_phase_dc_break_current_ka": 26.1862705371639,
   "three_phase_peak_break_current_ka": 81.1516454456506,
   "single_phase_initial_peak_current_ka": 94.9768154834428,
   "single_phase_rms_break_current_ka": 36.3734731679071,
   "single_phase_dc_break_current_ka": 22.1035669802953,
   "single_phase_peak_break_current_ka": 73.5434260449634
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COTT4 M1",
   "site_code": "COTT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 133,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 112.963643750905,
   "three_phase_rms_break_current_ka": 41.4511151176588,
   "three_phase_dc_break_current_ka": 26.9131664880485,
   "three_phase_peak_break_current_ka": 85.53389566293,
   "single_phase_initial_peak_current_ka": 92.8135746256359,
   "single_phase_rms_break_current_ka": 35.9920291173146,
   "single_phase_dc_break_current_ka": 18.920945353728,
   "single_phase_peak_break_current_ka": 69.8213610687616
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COTT4 M3",
   "site_code": "COTT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 132,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 110.534732471331,
   "three_phase_rms_break_current_ka": 40.9171342169132,
   "three_phase_dc_break_current_ka": 36.0652858595177,
   "three_phase_peak_break_current_ka": 93.9308520025165,
   "single_phase_initial_peak_current_ka": 93.482149993064,
   "single_phase_rms_break_current_ka": 36.0784479407018,
   "single_phase_dc_break_current_ka": 28.5895031715413,
   "single_phase_peak_break_current_ka": 79.6121335586535
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COVE1 M2",
   "site_code": "COVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 135,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.0439471233134,
   "three_phase_rms_break_current_ka": 13.983379390683,
   "three_phase_dc_break_current_ka": 10.5506890550817,
   "three_phase_peak_break_current_ka": 30.326173837194,
   "single_phase_initial_peak_current_ka": 57.957612519776,
   "single_phase_rms_break_current_ka": 21.7978571225262,
   "single_phase_dc_break_current_ka": 15.6417928458799,
   "single_phase_peak_break_current_ka": 46.4686180192274
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COVE1 R2",
   "site_code": "COVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 134,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.4109700584592,
   "three_phase_rms_break_current_ka": 14.1157994355113,
   "three_phase_dc_break_current_ka": 10.8924718421861,
   "three_phase_peak_break_current_ka": 30.8552268476247,
   "single_phase_initial_peak_current_ka": 57.9180755067653,
   "single_phase_rms_break_current_ka": 21.7831646484918,
   "single_phase_dc_break_current_ka": 16.0760444088344,
   "single_phase_peak_break_current_ka": 46.8820912861377
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COVE2 MC3",
   "site_code": "COVE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 136,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.5737126804076,
   "three_phase_rms_break_current_ka": 23.1211833894653,
   "three_phase_dc_break_current_ka": 12.4977741536254,
   "three_phase_peak_break_current_ka": 45.1960652811228,
   "single_phase_initial_peak_current_ka": 64.6793468598585,
   "single_phase_rms_break_current_ka": 24.7296968644486,
   "single_phase_dc_break_current_ka": 14.1279109899745,
   "single_phase_peak_break_current_ka": 49.1009836890532
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COWL1 M1",
   "site_code": "COWL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 138,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.0778513114715,
   "three_phase_rms_break_current_ka": 12.9577757604226,
   "three_phase_dc_break_current_ka": 11.5525907931386,
   "three_phase_peak_break_current_ka": 29.8776530117176,
   "single_phase_initial_peak_current_ka": 42.9172883527645,
   "single_phase_rms_break_current_ka": 15.9364303140766,
   "single_phase_dc_break_current_ka": 13.5115836075699,
   "single_phase_peak_break_current_ka": 36.0490994935507
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COWL1 M2",
   "site_code": "COWL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 137,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.2496323239365,
   "three_phase_rms_break_current_ka": 16.0963106518842,
   "three_phase_dc_break_current_ka": 15.6925364278177,
   "three_phase_peak_break_current_ka": 38.4561572558828,
   "single_phase_initial_peak_current_ka": 57.0299621790962,
   "single_phase_rms_break_current_ka": 20.8285545715475,
   "single_phase_dc_break_current_ka": 18.8310043544552,
   "single_phase_peak_break_current_ka": 48.2870287141658
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COWL4 M1",
   "site_code": "COWL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 139,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 129.496255228619,
   "three_phase_rms_break_current_ka": 46.5279111711578,
   "three_phase_dc_break_current_ka": 32.109719985341,
   "three_phase_peak_break_current_ka": 97.910122992483,
   "single_phase_initial_peak_current_ka": 113.350884797218,
   "single_phase_rms_break_current_ka": 43.5482096706054,
   "single_phase_dc_break_current_ka": 23.9008091986444,
   "single_phase_peak_break_current_ka": 85.4872779318818
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CREB1 M2",
   "site_code": "CREB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 140,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.876141305614,
   "three_phase_rms_break_current_ka": 15.6968580682687,
   "three_phase_dc_break_current_ka": 13.9117075005799,
   "three_phase_peak_break_current_ka": 36.1104170673711,
   "single_phase_initial_peak_current_ka": 49.9209629021381,
   "single_phase_rms_break_current_ka": 18.8349375422856,
   "single_phase_dc_break_current_ka": 15.2599538760539,
   "single_phase_peak_break_current_ka": 41.8965779948043
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CREB1 R2",
   "site_code": "CREB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 141,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.947256041632,
   "three_phase_rms_break_current_ka": 16.0559156989407,
   "three_phase_dc_break_current_ka": 14.9254885858622,
   "three_phase_peak_break_current_ka": 37.6319823236232,
   "single_phase_initial_peak_current_ka": 51.2704714259981,
   "single_phase_rms_break_current_ka": 19.2565321257315,
   "single_phase_dc_break_current_ka": 16.4154780053842,
   "single_phase_peak_break_current_ka": 43.6483269018668
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CREB2A",
   "site_code": "CREB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 142,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.039792060116,
   "three_phase_rms_break_current_ka": 27.4563312655034,
   "three_phase_dc_break_current_ka": 17.2080773106133,
   "three_phase_peak_break_current_ka": 56.0371933592966,
   "single_phase_initial_peak_current_ka": 71.7981589042035,
   "single_phase_rms_break_current_ka": 26.6796131173193,
   "single_phase_dc_break_current_ka": 13.2795231334708,
   "single_phase_peak_break_current_ka": 51.0101938428509
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CREB2B",
   "site_code": "CREB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 143,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.1041136221001,
   "three_phase_rms_break_current_ka": 27.1313539549283,
   "three_phase_dc_break_current_ka": 16.8987417586771,
   "three_phase_peak_break_current_ka": 55.2682704872816,
   "single_phase_initial_peak_current_ka": 71.8035171498129,
   "single_phase_rms_break_current_ka": 26.6875333899644,
   "single_phase_dc_break_current_ka": 13.1983404782619,
   "single_phase_peak_break_current_ka": 50.9402121446345
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CREB4 MB1",
   "site_code": "CREB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 144,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 124.506838269363,
   "three_phase_rms_break_current_ka": 44.4585014281022,
   "three_phase_dc_break_current_ka": 35.5068205162349,
   "three_phase_peak_break_current_ka": 98.3806361986407,
   "single_phase_initial_peak_current_ka": 92.1695870794478,
   "single_phase_rms_break_current_ka": 35.1419838407207,
   "single_phase_dc_break_current_ka": 23.0356927915176,
   "single_phase_peak_break_current_ka": 72.7339629477611
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CREB4 MB2",
   "site_code": "CREB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 145,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 117.618843809333,
   "three_phase_rms_break_current_ka": 42.0423393531084,
   "three_phase_dc_break_current_ka": 33.8684586807437,
   "three_phase_peak_break_current_ka": 93.3253051878017,
   "single_phase_initial_peak_current_ka": 87.9337127419249,
   "single_phase_rms_break_current_ka": 33.4929324290347,
   "single_phase_dc_break_current_ka": 22.2524072935561,
   "single_phase_peak_break_current_ka": 69.6185665783426
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CULJ4 MC2",
   "site_code": "CULJ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 146,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 119.948911093834,
   "three_phase_rms_break_current_ka": 43.1230796243854,
   "three_phase_dc_break_current_ka": 30.5353470213245,
   "three_phase_peak_break_current_ka": 91.5205910774253,
   "single_phase_initial_peak_current_ka": 112.16577791162,
   "single_phase_rms_break_current_ka": 42.5038522106262,
   "single_phase_dc_break_current_ka": 27.1356028227537,
   "single_phase_peak_break_current_ka": 87.245127072123
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DAIN4 M1",
   "site_code": "DAIN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 147,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 134.466367058914,
   "three_phase_rms_break_current_ka": 48.4869885475248,
   "three_phase_dc_break_current_ka": 28.3444166536371,
   "three_phase_peak_break_current_ka": 96.9153734561756,
   "single_phase_initial_peak_current_ka": 124.850570622672,
   "single_phase_rms_break_current_ka": 47.885425403974,
   "single_phase_dc_break_current_ka": 26.9744755961693,
   "single_phase_peak_break_current_ka": 94.6946936424745
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DEES8 DEES41",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 396,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 111.913411852074,
   "three_phase_rms_break_current_ka": 38.8709057853849,
   "three_phase_dc_break_current_ka": 16.2629861450266,
   "three_phase_peak_break_current_ka": 71.2347482884447,
   "single_phase_initial_peak_current_ka": 106.815939953738,
   "single_phase_rms_break_current_ka": 39.881079390598,
   "single_phase_dc_break_current_ka": 16.1310092963093,
   "single_phase_peak_break_current_ka": 72.5313726525711
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DIDC1 M2",
   "site_code": "DIDC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 208,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.6786536384464,
   "three_phase_rms_break_current_ka": 25.1301273765675,
   "three_phase_dc_break_current_ka": 25.653027635867,
   "three_phase_peak_break_current_ka": 61.1923945959721,
   "single_phase_initial_peak_current_ka": 80.4831071235974,
   "single_phase_rms_break_current_ka": 29.3391631788464,
   "single_phase_dc_break_current_ka": 29.0758420392269,
   "single_phase_peak_break_current_ka": 70.5676845154289
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DIDC4 M1",
   "site_code": "DIDC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 149,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 101.251207223824,
   "three_phase_rms_break_current_ka": 36.0909662748373,
   "three_phase_dc_break_current_ka": 27.8954838728686,
   "three_phase_peak_break_current_ka": 78.9358178578936,
   "single_phase_initial_peak_current_ka": 97.3127117861196,
   "single_phase_rms_break_current_ka": 36.2210001089622,
   "single_phase_dc_break_current_ka": 28.2929068094483,
   "single_phase_peak_break_current_ka": 79.5171364062601
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DIDC4 M3",
   "site_code": "DIDC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 148,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 116.829175290345,
   "three_phase_rms_break_current_ka": 41.905867440252,
   "three_phase_dc_break_current_ka": 30.5055641643998,
   "three_phase_peak_break_current_ka": 89.7694102414133,
   "single_phase_initial_peak_current_ka": 111.724302793441,
   "single_phase_rms_break_current_ka": 41.9414663688283,
   "single_phase_dc_break_current_ka": 30.4402083159254,
   "single_phase_peak_break_current_ka": 89.7543988805374
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DINO4 R5",
   "site_code": "DINO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 150,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.9701463192124,
   "three_phase_rms_break_current_ka": 27.5586612252635,
   "three_phase_dc_break_current_ka": 23.0405095027765,
   "three_phase_peak_break_current_ka": 62.0143419683897,
   "single_phase_initial_peak_current_ka": 80.39342944702,
   "single_phase_rms_break_current_ka": 29.5244244941052,
   "single_phase_dc_break_current_ka": 24.8290114506123,
   "single_phase_peak_break_current_ka": 66.5828529914363
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DRAK1 R1",
   "site_code": "DRAK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 151,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.9222539483952,
   "three_phase_rms_break_current_ka": 13.7776103624223,
   "three_phase_dc_break_current_ka": 13.4057769839724,
   "three_phase_peak_break_current_ka": 32.8902604156021,
   "single_phase_initial_peak_current_ka": 46.4385736840369,
   "single_phase_rms_break_current_ka": 17.0705764248801,
   "single_phase_dc_break_current_ka": 15.7125010881304,
   "single_phase_peak_break_current_ka": 39.8539417857224
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DRAK4 R2",
   "site_code": "DRAK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 152,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 121.848131516379,
   "three_phase_rms_break_current_ka": 44.4204101608623,
   "three_phase_dc_break_current_ka": 21.443576898779,
   "three_phase_peak_break_current_ka": 84.2635233944461,
   "single_phase_initial_peak_current_ka": 107.046602499832,
   "single_phase_rms_break_current_ka": 42.1021924168137,
   "single_phase_dc_break_current_ka": 18.0021955049436,
   "single_phase_peak_break_current_ka": 77.5436870264432
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DRAX1 M1",
   "site_code": "DRAX",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 153,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.4723067146747,
   "three_phase_rms_break_current_ka": 12.9094058565236,
   "three_phase_dc_break_current_ka": 12.4262922457154,
   "three_phase_peak_break_current_ka": 30.6829490901898,
   "single_phase_initial_peak_current_ka": 51.5075801599513,
   "single_phase_rms_break_current_ka": 17.6157068072278,
   "single_phase_dc_break_current_ka": 15.2369021093465,
   "single_phase_peak_break_current_ka": 40.149273586916
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DRAX4 M3",
   "site_code": "DRAX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 154,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 143.589662264427,
   "three_phase_rms_break_current_ka": 50.2302711281027,
   "three_phase_dc_break_current_ka": 38.7559074440862,
   "three_phase_peak_break_current_ka": 109.792238115127,
   "single_phase_initial_peak_current_ka": 142.234566600898,
   "single_phase_rms_break_current_ka": 52.6634276184896,
   "single_phase_dc_break_current_ka": 38.8193050095549,
   "single_phase_peak_break_current_ka": 113.296638588677
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DRAX4 R4/5/6",
   "site_code": "DRAX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 155,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 120.828187347167,
   "three_phase_rms_break_current_ka": 43.2128716059704,
   "three_phase_dc_break_current_ka": 29.4769800778591,
   "three_phase_peak_break_current_ka": 90.5892091721097,
   "single_phase_initial_peak_current_ka": 116.814407754409,
   "single_phase_rms_break_current_ka": 44.0123055575388,
   "single_phase_dc_break_current_ka": 28.4508978264484,
   "single_phase_peak_break_current_ka": 90.6936972572285
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUNG2 M2",
   "site_code": "DUNG",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 156,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.5190368684322,
   "three_phase_rms_break_current_ka": 15.1991756585678,
   "three_phase_dc_break_current_ka": 13.3750810826213,
   "three_phase_peak_break_current_ka": 34.8699614358588,
   "single_phase_initial_peak_current_ka": 41.3396183877445,
   "single_phase_rms_break_current_ka": 15.5500584466244,
   "single_phase_dc_break_current_ka": 10.104271087758,
   "single_phase_peak_break_current_ka": 32.0953746386685
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUNG4 M2",
   "site_code": "DUNG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 157,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.1814997760223,
   "three_phase_rms_break_current_ka": 23.6187549234595,
   "three_phase_dc_break_current_ka": 9.33162567253438,
   "three_phase_peak_break_current_ka": 42.7335892116571,
   "single_phase_initial_peak_current_ka": 53.7026820733568,
   "single_phase_rms_break_current_ka": 21.1093202605621,
   "single_phase_dc_break_current_ka": 4.40321770304837,
   "single_phase_peak_break_current_ka": 34.2563047080125
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EALI2 MC3",
   "site_code": "EALI",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 158,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.2686101407513,
   "three_phase_rms_break_current_ka": 20.7726339669468,
   "three_phase_dc_break_current_ka": 17.4260259318655,
   "three_phase_peak_break_current_ka": 46.8029666141337,
   "single_phase_initial_peak_current_ka": 64.180558644859,
   "single_phase_rms_break_current_ka": 24.9817340696058,
   "single_phase_dc_break_current_ka": 13.0712903634242,
   "single_phase_peak_break_current_ka": 48.4007974962588
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EASO11",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 162,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.2957292501797,
   "three_phase_rms_break_current_ka": 14.2627665632998,
   "three_phase_dc_break_current_ka": 12.1326814093437,
   "three_phase_peak_break_current_ka": 32.3032793201237,
   "single_phase_initial_peak_current_ka": 48.7463268539018,
   "single_phase_rms_break_current_ka": 18.5864778183899,
   "single_phase_dc_break_current_ka": 13.448680584537,
   "single_phase_peak_break_current_ka": 39.7339295920508
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EASO12",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 163,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.1124519551275,
   "three_phase_rms_break_current_ka": 14.2322877927871,
   "three_phase_dc_break_current_ka": 12.0725028114229,
   "three_phase_peak_break_current_ka": 32.1999972315794,
   "single_phase_initial_peak_current_ka": 48.3270886090559,
   "single_phase_rms_break_current_ka": 18.4577524849483,
   "single_phase_dc_break_current_ka": 13.3313619282708,
   "single_phase_peak_break_current_ka": 39.4345658234105
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EASO13",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 165,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.7176589149273,
   "three_phase_rms_break_current_ka": 14.9967547280908,
   "three_phase_dc_break_current_ka": 13.4484798351966,
   "three_phase_peak_break_current_ka": 34.6570937632454,
   "single_phase_initial_peak_current_ka": 58.2724172234638,
   "single_phase_rms_break_current_ka": 22.588463438189,
   "single_phase_dc_break_current_ka": 15.8515033111536,
   "single_phase_peak_break_current_ka": 47.7964146586092
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EASO1A",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 164,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.5220879489424,
   "three_phase_rms_break_current_ka": 9.03966232241763,
   "three_phase_dc_break_current_ka": 0.712591873971349,
   "three_phase_peak_break_current_ka": 13.4966049296074,
   "single_phase_initial_peak_current_ka": 23.2776997561802,
   "single_phase_rms_break_current_ka": 9.57852979201086,
   "single_phase_dc_break_current_ka": 0.840862360854025,
   "single_phase_peak_break_current_ka": 14.3869491003105
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EASO4 R2",
   "site_code": "EASO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 166,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 94.454855991725,
   "three_phase_rms_break_current_ka": 34.6155528582162,
   "three_phase_dc_break_current_ka": 21.616133981108,
   "three_phase_peak_break_current_ka": 70.5699183022401,
   "single_phase_initial_peak_current_ka": 84.272255485899,
   "single_phase_rms_break_current_ka": 32.4840316960496,
   "single_phase_dc_break_current_ka": 21.7546074677593,
   "single_phase_peak_break_current_ka": 67.6939656528702
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ECLA1 M2",
   "site_code": "ECLA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 160,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.5931305727122,
   "three_phase_rms_break_current_ka": 18.8979553695011,
   "three_phase_dc_break_current_ka": 15.7956967186075,
   "three_phase_peak_break_current_ka": 42.5214415032774,
   "single_phase_initial_peak_current_ka": 57.211247274042,
   "single_phase_rms_break_current_ka": 21.9366816430951,
   "single_phase_dc_break_current_ka": 16.8474017693844,
   "single_phase_peak_break_current_ka": 47.8705544625104
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ECLA1 R2",
   "site_code": "ECLA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 159,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.1390203817793,
   "three_phase_rms_break_current_ka": 17.9392060489404,
   "three_phase_dc_break_current_ka": 14.5937344818254,
   "three_phase_peak_break_current_ka": 39.9636029744424,
   "single_phase_initial_peak_current_ka": 57.1705632675313,
   "single_phase_rms_break_current_ka": 21.6343090960048,
   "single_phase_dc_break_current_ka": 17.1282298540611,
   "single_phase_peak_break_current_ka": 47.7237631902027
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ECLA4 R2",
   "site_code": "ECLA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 161,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 119.450447195075,
   "three_phase_rms_break_current_ka": 43.7650779537279,
   "three_phase_dc_break_current_ka": 25.9841630781717,
   "three_phase_peak_break_current_ka": 87.8773298786495,
   "single_phase_initial_peak_current_ka": 95.2149403240071,
   "single_phase_rms_break_current_ka": 37.4272928750945,
   "single_phase_dc_break_current_ka": 18.1511865127292,
   "single_phase_peak_break_current_ka": 71.0813716995978
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EGGB4 M1",
   "site_code": "EGGB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 168,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 120.369181770331,
   "three_phase_rms_break_current_ka": 42.9457057085733,
   "three_phase_dc_break_current_ka": 30.0271712180308,
   "three_phase_peak_break_current_ka": 90.7615706767788,
   "single_phase_initial_peak_current_ka": 121.532437424335,
   "single_phase_rms_break_current_ka": 45.5751729162241,
   "single_phase_dc_break_current_ka": 29.5518245807241,
   "single_phase_peak_break_current_ka": 94.0048522263472
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EGGB4 R2",
   "site_code": "EGGB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 167,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 110.615670982903,
   "three_phase_rms_break_current_ka": 39.6543072120673,
   "three_phase_dc_break_current_ka": 26.5863949633266,
   "three_phase_peak_break_current_ka": 82.6660540291414,
   "single_phase_initial_peak_current_ka": 112.535767080331,
   "single_phase_rms_break_current_ka": 42.2780777090803,
   "single_phase_dc_break_current_ka": 27.167590184532,
   "single_phase_peak_break_current_ka": 86.9578210717771
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ELLA2 MC3",
   "site_code": "ELLA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 169,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.1437891763103,
   "three_phase_rms_break_current_ka": 25.8868288689203,
   "three_phase_dc_break_current_ka": 8.86157073695736,
   "three_phase_peak_break_current_ka": 45.4710752102158,
   "single_phase_initial_peak_current_ka": 68.5974132654414,
   "single_phase_rms_break_current_ka": 26.5701051371103,
   "single_phase_dc_break_current_ka": 7.95180524219835,
   "single_phase_peak_break_current_ka": 45.5276082807788
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ELST1 M4",
   "site_code": "ELST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 170,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.9608562161339,
   "three_phase_rms_break_current_ka": 18.5227219043332,
   "three_phase_dc_break_current_ka": 16.8475956530603,
   "three_phase_peak_break_current_ka": 43.0426801822335,
   "single_phase_initial_peak_current_ka": 64.3953818503286,
   "single_phase_rms_break_current_ka": 23.9905797051565,
   "single_phase_dc_break_current_ka": 20.5211732223665,
   "single_phase_peak_break_current_ka": 54.4489764105916
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ELST1 M6",
   "site_code": "ELST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 172,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.0058500626895,
   "three_phase_rms_break_current_ka": 15.7170292704796,
   "three_phase_dc_break_current_ka": 11.0042421102082,
   "three_phase_peak_break_current_ka": 33.2314780647353,
   "single_phase_initial_peak_current_ka": 48.1860525221013,
   "single_phase_rms_break_current_ka": 18.4052323277626,
   "single_phase_dc_break_current_ka": 12.9919201948416,
   "single_phase_peak_break_current_ka": 39.0208493713911
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ELST1 R4",
   "site_code": "ELST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 171,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.7534957498384,
   "three_phase_rms_break_current_ka": 20.6027733426944,
   "three_phase_dc_break_current_ka": 13.3370974287625,
   "three_phase_peak_break_current_ka": 42.4738189124998,
   "single_phase_initial_peak_current_ka": 66.3115099772213,
   "single_phase_rms_break_current_ka": 26.6295973718023,
   "single_phase_dc_break_current_ka": 15.0270417814508,
   "single_phase_peak_break_current_ka": 52.6869795451885
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ELST2 M1",
   "site_code": "ELST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 173,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.7879392468444,
   "three_phase_rms_break_current_ka": 27.7497941496548,
   "three_phase_dc_break_current_ka": 20.0329551219216,
   "three_phase_peak_break_current_ka": 59.2770903614249,
   "single_phase_initial_peak_current_ka": 81.62007692849,
   "single_phase_rms_break_current_ka": 30.8867093379393,
   "single_phase_dc_break_current_ka": 21.4241730713589,
   "single_phase_peak_break_current_ka": 65.1045763141483
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ELST2 R2",
   "site_code": "ELST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 174,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.5761380194093,
   "three_phase_rms_break_current_ka": 26.1978526443369,
   "three_phase_dc_break_current_ka": 16.6302040422361,
   "three_phase_peak_break_current_ka": 53.6795625569092,
   "single_phase_initial_peak_current_ka": 75.280425555325,
   "single_phase_rms_break_current_ka": 29.0749858527119,
   "single_phase_dc_break_current_ka": 16.940340535124,
   "single_phase_peak_break_current_ka": 58.0585798538351
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ELST4 M1",
   "site_code": "ELST",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 175,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 102.242794083473,
   "three_phase_rms_break_current_ka": 37.2893019775925,
   "three_phase_dc_break_current_ka": 32.8134132400061,
   "three_phase_peak_break_current_ka": 85.5484498281434,
   "single_phase_initial_peak_current_ka": 120.595701471811,
   "single_phase_rms_break_current_ka": 45.8448652232184,
   "single_phase_dc_break_current_ka": 37.2172173861243,
   "single_phase_peak_break_current_ka": 102.051647549966
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ELST4B",
   "site_code": "ELST",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 176,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.3269103377654,
   "three_phase_rms_break_current_ka": 18.2678489577183,
   "three_phase_dc_break_current_ka": 4.59336878981125,
   "three_phase_peak_break_current_ka": 30.4280085411997,
   "single_phase_initial_peak_current_ka": 43.752172745934,
   "single_phase_rms_break_current_ka": 16.9650305367839,
   "single_phase_dc_break_current_ka": 4.99523913361729,
   "single_phase_peak_break_current_ka": 28.9874154048109
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ENDE1 R1",
   "site_code": "ENDE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 177,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.6683735657894,
   "three_phase_rms_break_current_ka": 15.5122040821597,
   "three_phase_dc_break_current_ka": 16.3225454293626,
   "three_phase_peak_break_current_ka": 38.2601148246522,
   "single_phase_initial_peak_current_ka": 52.5583519031398,
   "single_phase_rms_break_current_ka": 19.7058480758447,
   "single_phase_dc_break_current_ka": 18.5530330950081,
   "single_phase_peak_break_current_ka": 46.4213107019314
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ENDE4 MC4",
   "site_code": "ENDE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 178,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 87.1283855045757,
   "three_phase_rms_break_current_ka": 32.5919671215105,
   "three_phase_dc_break_current_ka": 15.3977819122159,
   "three_phase_peak_break_current_ka": 61.4897838398741,
   "single_phase_initial_peak_current_ka": 57.5704457558432,
   "single_phase_rms_break_current_ka": 23.0991973257541,
   "single_phase_dc_break_current_ka": 9.57573639123533,
   "single_phase_peak_break_current_ka": 42.2429345292491
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EXET1 R1",
   "site_code": "EXET",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 179,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.9527922339286,
   "three_phase_rms_break_current_ka": 18.5889998609536,
   "three_phase_dc_break_current_ka": 12.9926069932646,
   "three_phase_peak_break_current_ka": 39.2814227075768,
   "single_phase_initial_peak_current_ka": 60.3540902077421,
   "single_phase_rms_break_current_ka": 23.630535561623,
   "single_phase_dc_break_current_ka": 15.6185361225983,
   "single_phase_peak_break_current_ka": 49.0371599999853
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EXET4 M1",
   "site_code": "EXET",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 180,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.1444545599582,
   "three_phase_rms_break_current_ka": 24.8301374968132,
   "three_phase_dc_break_current_ka": 14.1356845978645,
   "three_phase_peak_break_current_ka": 49.2508018014464,
   "single_phase_initial_peak_current_ka": 60.405396724409,
   "single_phase_rms_break_current_ka": 23.4020001377124,
   "single_phase_dc_break_current_ka": 12.6013630816304,
   "single_phase_peak_break_current_ka": 45.6967890630403
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FARM4 M1",
   "site_code": "FARM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 181,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 111.840377184464,
   "three_phase_rms_break_current_ka": 40.3037193075574,
   "three_phase_dc_break_current_ka": 18.8012537471841,
   "three_phase_peak_break_current_ka": 75.7993202060102,
   "single_phase_initial_peak_current_ka": 88.1987220786337,
   "single_phase_rms_break_current_ka": 34.3074087493235,
   "single_phase_dc_break_current_ka": 11.0807805591632,
   "single_phase_peak_break_current_ka": 59.5987833023339
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FAWL1 M2",
   "site_code": "FAWL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 182,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.8024829721035,
   "three_phase_rms_break_current_ka": 20.3022189184193,
   "three_phase_dc_break_current_ka": 21.8055005889628,
   "three_phase_peak_break_current_ka": 50.517173929659,
   "single_phase_initial_peak_current_ka": 70.6605717232283,
   "single_phase_rms_break_current_ka": 26.3769398962261,
   "single_phase_dc_break_current_ka": 24.5524360178843,
   "single_phase_peak_break_current_ka": 61.8550621530272
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FAWL4 M1/3_1",
   "site_code": "FAWL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 183,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.4295862847818,
   "three_phase_rms_break_current_ka": 32.2143741624988,
   "three_phase_dc_break_current_ka": 26.4239257921997,
   "three_phase_peak_break_current_ka": 71.981930636167,
   "single_phase_initial_peak_current_ka": 76.1320131576584,
   "single_phase_rms_break_current_ka": 29.5110781722207,
   "single_phase_dc_break_current_ka": 21.3341297447357,
   "single_phase_peak_break_current_ka": 63.0690967361428
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FECK2 M1",
   "site_code": "FECK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 184,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.7801958413296,
   "three_phase_rms_break_current_ka": 23.8029640628185,
   "three_phase_dc_break_current_ka": 15.0003517921909,
   "three_phase_peak_break_current_ka": 48.6628263945082,
   "single_phase_initial_peak_current_ka": 60.2597373895181,
   "single_phase_rms_break_current_ka": 23.2856447403038,
   "single_phase_dc_break_current_ka": 13.5424334926159,
   "single_phase_peak_break_current_ka": 46.4733080929553
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FECK4 M1",
   "site_code": "FECK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 185,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.3851674796384,
   "three_phase_rms_break_current_ka": 30.914836819857,
   "three_phase_dc_break_current_ka": 14.2342607643899,
   "three_phase_peak_break_current_ka": 57.9544422735828,
   "single_phase_initial_peak_current_ka": 68.2135196868252,
   "single_phase_rms_break_current_ka": 26.9751509192948,
   "single_phase_dc_break_current_ka": 12.7522943153713,
   "single_phase_peak_break_current_ka": 50.900918592499
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FERR1 RB1",
   "site_code": "FERR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 188,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.0673963450702,
   "three_phase_rms_break_current_ka": 18.3026720892227,
   "three_phase_dc_break_current_ka": 18.5098299114542,
   "three_phase_peak_break_current_ka": 44.3937170077005,
   "single_phase_initial_peak_current_ka": 59.6625115483603,
   "single_phase_rms_break_current_ka": 21.753202990386,
   "single_phase_dc_break_current_ka": 20.2995628816152,
   "single_phase_peak_break_current_ka": 51.063237575674
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FERR2 M2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 193,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.9629478160761,
   "three_phase_rms_break_current_ka": 29.8176242367521,
   "three_phase_dc_break_current_ka": 22.7723057003776,
   "three_phase_peak_break_current_ka": 64.9407942937371,
   "single_phase_initial_peak_current_ka": 84.2888595574296,
   "single_phase_rms_break_current_ka": 31.8777233813372,
   "single_phase_dc_break_current_ka": 21.4610517676427,
   "single_phase_peak_break_current_ka": 66.5429605111077
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FERR2 R2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 194,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.1251623278715,
   "three_phase_rms_break_current_ka": 28.8057723266076,
   "three_phase_dc_break_current_ka": 23.3986322966417,
   "three_phase_peak_break_current_ka": 64.1361461955617,
   "single_phase_initial_peak_current_ka": 84.5345477570331,
   "single_phase_rms_break_current_ka": 31.5856201425764,
   "single_phase_dc_break_current_ka": 23.8678314520487,
   "single_phase_peak_break_current_ka": 68.5366438336451
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FERR2A M1",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 187,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.5383504216626,
   "three_phase_rms_break_current_ka": 27.929676464269,
   "three_phase_dc_break_current_ka": 11.9574648795909,
   "three_phase_peak_break_current_ka": 51.4559921280528,
   "single_phase_initial_peak_current_ka": 77.5498621614665,
   "single_phase_rms_break_current_ka": 29.8301128057096,
   "single_phase_dc_break_current_ka": 8.58622384292898,
   "single_phase_peak_break_current_ka": 50.7723739398829
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FERR2A M2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 186,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.2831965597884,
   "three_phase_rms_break_current_ka": 27.1728718299194,
   "three_phase_dc_break_current_ka": 13.0635515242871,
   "three_phase_peak_break_current_ka": 51.4917953947849,
   "single_phase_initial_peak_current_ka": 78.1835598836826,
   "single_phase_rms_break_current_ka": 29.6883872538138,
   "single_phase_dc_break_current_ka": 10.1758916466247,
   "single_phase_peak_break_current_ka": 52.1616115459528
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FERR2B M1",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 189,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.571148100535,
   "three_phase_rms_break_current_ka": 28.5576445457629,
   "three_phase_dc_break_current_ka": 12.7871452860466,
   "three_phase_peak_break_current_ka": 53.1737535120945,
   "single_phase_initial_peak_current_ka": 80.6113660961567,
   "single_phase_rms_break_current_ka": 30.9026146935565,
   "single_phase_dc_break_current_ka": 9.41936496631136,
   "single_phase_peak_break_current_ka": 53.1222617787291
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FERR2B M2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 191,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.1927891210439,
   "three_phase_rms_break_current_ka": 27.7647306471248,
   "three_phase_dc_break_current_ka": 13.9807734460902,
   "three_phase_peak_break_current_ka": 53.2460320828901,
   "single_phase_initial_peak_current_ka": 81.3012967782596,
   "single_phase_rms_break_current_ka": 30.7494764093594,
   "single_phase_dc_break_current_ka": 11.3024335212598,
   "single_phase_peak_break_current_ka": 54.7887600952475
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FERR2B M3",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 190,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.3160466645991,
   "three_phase_rms_break_current_ka": 28.7966293686046,
   "three_phase_dc_break_current_ka": 13.0247930993322,
   "three_phase_peak_break_current_ka": 53.7493769030443,
   "single_phase_initial_peak_current_ka": 80.9096202068198,
   "single_phase_rms_break_current_ka": 30.7580980044014,
   "single_phase_dc_break_current_ka": 10.0944599409502,
   "single_phase_peak_break_current_ka": 53.5929792915756
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FERR2B M4",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 192,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.8444692732359,
   "three_phase_rms_break_current_ka": 27.5729557692352,
   "three_phase_dc_break_current_ka": 11.2592048427408,
   "three_phase_peak_break_current_ka": 50.2532528463067,
   "single_phase_initial_peak_current_ka": 81.5268151722957,
   "single_phase_rms_break_current_ka": 30.6768342188899,
   "single_phase_dc_break_current_ka": 11.5402376667336,
   "single_phase_peak_break_current_ka": 54.9238326697588
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FERR4A",
   "site_code": "FERR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 195,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.6788388135865,
   "three_phase_rms_break_current_ka": 28.7745614925879,
   "three_phase_dc_break_current_ka": 10.457914381728,
   "three_phase_peak_break_current_ka": 51.1512894958845,
   "single_phase_initial_peak_current_ka": 73.692662067388,
   "single_phase_rms_break_current_ka": 27.8179221176937,
   "single_phase_dc_break_current_ka": 9.64312445002469,
   "single_phase_peak_break_current_ka": 48.9836071859056
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FFES2 MC1",
   "site_code": "FFES",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 196,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.790891340006,
   "three_phase_rms_break_current_ka": 13.4403312959299,
   "three_phase_dc_break_current_ka": 2.60901645723646,
   "three_phase_peak_break_current_ka": 21.616515258728,
   "single_phase_initial_peak_current_ka": 34.3112554315372,
   "single_phase_rms_break_current_ka": 13.5125079403702,
   "single_phase_dc_break_current_ka": 2.20079206060557,
   "single_phase_peak_break_current_ka": 21.3103640515512
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FFES2 MC2",
   "site_code": "FFES",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 197,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.6437187214465,
   "three_phase_rms_break_current_ka": 13.4215713141862,
   "three_phase_dc_break_current_ka": 2.56012541352887,
   "three_phase_peak_break_current_ka": 21.5410935944087,
   "single_phase_initial_peak_current_ka": 34.7724481664687,
   "single_phase_rms_break_current_ka": 13.6972448774975,
   "single_phase_dc_break_current_ka": 2.21208800633526,
   "single_phase_peak_break_current_ka": 21.5829174792377
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FIDF2 M1",
   "site_code": "FIDF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 198,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.5288688147433,
   "three_phase_rms_break_current_ka": 31.933612565841,
   "three_phase_dc_break_current_ka": 23.8422732087667,
   "three_phase_peak_break_current_ka": 69.0032211949469,
   "single_phase_initial_peak_current_ka": 81.7109216468618,
   "single_phase_rms_break_current_ka": 31.2092744508578,
   "single_phase_dc_break_current_ka": 17.4229238776189,
   "single_phase_peak_break_current_ka": 61.559503077846
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FLEE1 M2",
   "site_code": "FLEE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 199,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.5202898648149,
   "three_phase_rms_break_current_ka": 26.1244621678229,
   "three_phase_dc_break_current_ka": 18.6731663469198,
   "three_phase_peak_break_current_ka": 55.6187350543578,
   "single_phase_initial_peak_current_ka": 83.9225344425241,
   "single_phase_rms_break_current_ka": 32.5029022052176,
   "single_phase_dc_break_current_ka": 20.8112937466884,
   "single_phase_peak_break_current_ka": 66.7773388617935
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FLEE1 R1",
   "site_code": "FLEE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 200,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.4594462475477,
   "three_phase_rms_break_current_ka": 26.5172901773588,
   "three_phase_dc_break_current_ka": 19.3499244786623,
   "three_phase_peak_break_current_ka": 56.851035884866,
   "single_phase_initial_peak_current_ka": 84.7445786738927,
   "single_phase_rms_break_current_ka": 32.6167383237969,
   "single_phase_dc_break_current_ka": 21.7607565242108,
   "single_phase_peak_break_current_ka": 67.8877902220986
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FLEE4 MC3",
   "site_code": "FLEE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 201,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 108.578508124735,
   "three_phase_rms_break_current_ka": 38.7176276960527,
   "three_phase_dc_break_current_ka": 24.2054576576142,
   "three_phase_peak_break_current_ka": 78.9604518482841,
   "single_phase_initial_peak_current_ka": 88.6953420480259,
   "single_phase_rms_break_current_ka": 34.4832726720585,
   "single_phase_dc_break_current_ka": 18.1267230603562,
   "single_phase_peak_break_current_ka": 66.8934349481908
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FLIB4 M1",
   "site_code": "FLIB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 202,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 111.565055381843,
   "three_phase_rms_break_current_ka": 39.502675993651,
   "three_phase_dc_break_current_ka": 29.5308925286804,
   "three_phase_peak_break_current_ka": 85.3961126689318,
   "single_phase_initial_peak_current_ka": 110.437066794238,
   "single_phase_rms_break_current_ka": 41.507357903499,
   "single_phase_dc_break_current_ka": 28.0849821429554,
   "single_phase_peak_break_current_ka": 86.7852506283578
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FOUR2 MC1",
   "site_code": "FOUR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 203,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.204666683483,
   "three_phase_rms_break_current_ka": 14.5669995297647,
   "three_phase_dc_break_current_ka": 5.26118599542248,
   "three_phase_peak_break_current_ka": 25.8620342934981,
   "single_phase_initial_peak_current_ka": 30.8708740548791,
   "single_phase_rms_break_current_ka": 12.6209120940563,
   "single_phase_dc_break_current_ka": 3.94835861984127,
   "single_phase_peak_break_current_ka": 21.7970236727743
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FROD1 R2",
   "site_code": "FROD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 204,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.8355169509883,
   "three_phase_rms_break_current_ka": 9.95244302020237,
   "three_phase_dc_break_current_ka": 9.58253510059247,
   "three_phase_peak_break_current_ka": 23.6574149985081,
   "single_phase_initial_peak_current_ka": 34.2710100793125,
   "single_phase_rms_break_current_ka": 12.5203844953609,
   "single_phase_dc_break_current_ka": 11.5147534774736,
   "single_phase_peak_break_current_ka": 29.2212510369388
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FROD2 MC1",
   "site_code": "FROD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 206,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.9255496553291,
   "three_phase_rms_break_current_ka": 25.9082607196167,
   "three_phase_dc_break_current_ka": 20.1962611241515,
   "three_phase_peak_break_current_ka": 56.8360748113315,
   "single_phase_initial_peak_current_ka": 72.0203887930561,
   "single_phase_rms_break_current_ka": 26.8863915158549,
   "single_phase_dc_break_current_ka": 20.4942570363751,
   "single_phase_peak_break_current_ka": 58.51735656137
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FROD2 MC3",
   "site_code": "FROD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 205,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.6158044150698,
   "three_phase_rms_break_current_ka": 25.7787745541815,
   "three_phase_dc_break_current_ka": 12.452060032258,
   "three_phase_peak_break_current_ka": 48.9087526281399,
   "single_phase_initial_peak_current_ka": 70.0947325039654,
   "single_phase_rms_break_current_ka": 26.1151324656019,
   "single_phase_dc_break_current_ka": 11.9667487154001,
   "single_phase_peak_break_current_ka": 48.8991232314242
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FROD4 R1",
   "site_code": "FROD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 207,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 102.66521932176,
   "three_phase_rms_break_current_ka": 36.9878019429771,
   "three_phase_dc_break_current_ka": 34.9000470869533,
   "three_phase_peak_break_current_ka": 87.2086982370815,
   "single_phase_initial_peak_current_ka": 91.0207370148109,
   "single_phase_rms_break_current_ka": 34.3242252016272,
   "single_phase_dc_break_current_ka": 30.3028994398593,
   "single_phase_peak_break_current_ka": 78.8446842379489
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GRAI4 R1/2",
   "site_code": "GRAI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 209,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 145.253637505893,
   "three_phase_rms_break_current_ka": 49.1961941505479,
   "three_phase_dc_break_current_ka": 38.3506024674342,
   "three_phase_peak_break_current_ka": 107.924527452279,
   "single_phase_initial_peak_current_ka": 135.872488114645,
   "single_phase_rms_break_current_ka": 50.3937786088668,
   "single_phase_dc_break_current_ka": 34.8385652656193,
   "single_phase_peak_break_current_ka": 106.106130433506
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GREN1 M1",
   "site_code": "GREN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 211,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.6038171620525,
   "three_phase_rms_break_current_ka": 14.636645092401,
   "three_phase_dc_break_current_ka": 11.1307354083766,
   "three_phase_peak_break_current_ka": 31.8300774056917,
   "single_phase_initial_peak_current_ka": 45.6505150706783,
   "single_phase_rms_break_current_ka": 17.8089546037401,
   "single_phase_dc_break_current_ka": 11.3211803939614,
   "single_phase_peak_break_current_ka": 36.5068455262573
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GREN1 R2",
   "site_code": "GREN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 210,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.5271374936789,
   "three_phase_rms_break_current_ka": 14.84700328463,
   "three_phase_dc_break_current_ka": 11.7044898170452,
   "three_phase_peak_break_current_ka": 32.7013232227669,
   "single_phase_initial_peak_current_ka": 41.535235280988,
   "single_phase_rms_break_current_ka": 16.1561514275723,
   "single_phase_dc_break_current_ka": 10.8018681620057,
   "single_phase_peak_break_current_ka": 33.6501166266319
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GREN4 R2",
   "site_code": "GREN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 212,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.4639399293545,
   "three_phase_rms_break_current_ka": 31.8432785717567,
   "three_phase_dc_break_current_ka": 14.3945003822533,
   "three_phase_peak_break_current_ka": 59.4276968088561,
   "single_phase_initial_peak_current_ka": 58.8990783377838,
   "single_phase_rms_break_current_ka": 23.7866262731552,
   "single_phase_dc_break_current_ka": 9.99837849492612,
   "single_phase_peak_break_current_ka": 43.6377479735224
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GRIW1 R1/2",
   "site_code": "GRIW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 215,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.8244273733653,
   "three_phase_rms_break_current_ka": 11.7867269266545,
   "three_phase_dc_break_current_ka": 10.7427808317661,
   "three_phase_peak_break_current_ka": 27.4117299074291,
   "single_phase_initial_peak_current_ka": 40.3409682597769,
   "single_phase_rms_break_current_ka": 14.9071575523788,
   "single_phase_dc_break_current_ka": 12.1364191760847,
   "single_phase_peak_break_current_ka": 33.2183235630913
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GRIW4 MC2",
   "site_code": "GRIW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 216,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.3413651526307,
   "three_phase_rms_break_current_ka": 28.7144168841333,
   "three_phase_dc_break_current_ka": 21.8177727780764,
   "three_phase_peak_break_current_ka": 62.4260905712527,
   "single_phase_initial_peak_current_ka": 64.8901426085535,
   "single_phase_rms_break_current_ka": 25.0433337738083,
   "single_phase_dc_break_current_ka": 13.1771319856684,
   "single_phase_peak_break_current_ka": 48.5937542556243
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GRST2A M1",
   "site_code": "GRST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 213,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.4469212174832,
   "three_phase_rms_break_current_ka": 21.7320050507848,
   "three_phase_dc_break_current_ka": 18.4531005856218,
   "three_phase_peak_break_current_ka": 49.1867968660022,
   "single_phase_initial_peak_current_ka": 61.5973804883103,
   "single_phase_rms_break_current_ka": 22.9235036266491,
   "single_phase_dc_break_current_ka": 17.4304963406035,
   "single_phase_peak_break_current_ka": 49.8492260665196
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GRST2B M4",
   "site_code": "GRST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 214,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.7285712099667,
   "three_phase_rms_break_current_ka": 21.8208736411455,
   "three_phase_dc_break_current_ka": 18.6122341891966,
   "three_phase_peak_break_current_ka": 49.4716096353341,
   "single_phase_initial_peak_current_ka": 62.1033880557197,
   "single_phase_rms_break_current_ka": 23.0914139736256,
   "single_phase_dc_break_current_ka": 17.6744022189875,
   "single_phase_peak_break_current_ka": 50.3305930348603
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GWYD4 M1",
   "site_code": "GWYD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 217,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.2733202362387,
   "three_phase_rms_break_current_ka": 29.1357988408941,
   "three_phase_dc_break_current_ka": 16.6011515051628,
   "three_phase_peak_break_current_ka": 57.8053933765296,
   "single_phase_initial_peak_current_ka": 51.9643680314759,
   "single_phase_rms_break_current_ka": 21.2065347759869,
   "single_phase_dc_break_current_ka": 5.71642704810255,
   "single_phase_peak_break_current_ka": 35.7069961392399
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HACK1C",
   "site_code": "HACK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 218,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.6320377945112,
   "three_phase_rms_break_current_ka": 14.9455909300769,
   "three_phase_dc_break_current_ka": 11.6311705816787,
   "three_phase_peak_break_current_ka": 32.7674279726738,
   "single_phase_initial_peak_current_ka": 51.0042327873429,
   "single_phase_rms_break_current_ka": 18.356976656934,
   "single_phase_dc_break_current_ka": 13.4065388870913,
   "single_phase_peak_break_current_ka": 39.3672242394938
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HACK1D",
   "site_code": "HACK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 219,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.6320363397573,
   "three_phase_rms_break_current_ka": 14.9455908821092,
   "three_phase_dc_break_current_ka": 11.6311690955274,
   "three_phase_peak_break_current_ka": 32.7674264186859,
   "single_phase_initial_peak_current_ka": 51.0042314088953,
   "single_phase_rms_break_current_ka": 18.3569764408015,
   "single_phase_dc_break_current_ka": 13.4065375418179,
   "single_phase_peak_break_current_ka": 39.3672225885628
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HACK4 R1",
   "site_code": "HACK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 220,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 127.341529215006,
   "three_phase_rms_break_current_ka": 45.5635985340682,
   "three_phase_dc_break_current_ka": 42.3692888332873,
   "three_phase_peak_break_current_ka": 106.805947830689,
   "single_phase_initial_peak_current_ka": 142.204100398228,
   "single_phase_rms_break_current_ka": 54.702162836743,
   "single_phase_dc_break_current_ka": 40.3047586916222,
   "single_phase_peak_break_current_ka": 117.665299266486
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HAMB4A",
   "site_code": "HAMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 221,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.4708178009031,
   "three_phase_rms_break_current_ka": 23.9787152101736,
   "three_phase_dc_break_current_ka": 7.23521950651435,
   "three_phase_peak_break_current_ka": 41.1462437650239,
   "single_phase_initial_peak_current_ka": 56.019316411561,
   "single_phase_rms_break_current_ka": 21.8047581598795,
   "single_phase_dc_break_current_ka": 4.18549624470795,
   "single_phase_peak_break_current_ka": 35.022080958675
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HAMB4B",
   "site_code": "HAMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 222,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.4587715378923,
   "three_phase_rms_break_current_ka": 23.9746859077519,
   "three_phase_dc_break_current_ka": 7.22939806005622,
   "three_phase_peak_break_current_ka": 41.1347240244341,
   "single_phase_initial_peak_current_ka": 55.4998119237208,
   "single_phase_rms_break_current_ka": 21.6081199747171,
   "single_phase_dc_break_current_ka": 4.12913954589747,
   "single_phase_peak_break_current_ka": 34.6876358715274
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HAMH1B",
   "site_code": "HAMH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 223,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.1575351421818,
   "three_phase_rms_break_current_ka": 17.2977742956427,
   "three_phase_dc_break_current_ka": 9.95826530358482,
   "three_phase_peak_break_current_ka": 34.4210123113514,
   "single_phase_initial_peak_current_ka": 59.5877070480086,
   "single_phase_rms_break_current_ka": 22.5306622887003,
   "single_phase_dc_break_current_ka": 6.04924483911388,
   "single_phase_peak_break_current_ka": 37.9124130170419
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HAMH1C",
   "site_code": "HAMH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 224,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.0236460597589,
   "three_phase_rms_break_current_ka": 17.0377409137099,
   "three_phase_dc_break_current_ka": 8.59373163930936,
   "three_phase_peak_break_current_ka": 32.6887359116769,
   "single_phase_initial_peak_current_ka": 57.5807211514753,
   "single_phase_rms_break_current_ka": 21.4227836322828,
   "single_phase_dc_break_current_ka": 7.85288109613968,
   "single_phase_peak_break_current_ka": 38.1492722526983
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HAMH4 R2",
   "site_code": "HAMH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 225,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.9311867953651,
   "three_phase_rms_break_current_ka": 28.7504066851108,
   "three_phase_dc_break_current_ka": 13.1151619553791,
   "three_phase_peak_break_current_ka": 53.7743770132049,
   "single_phase_initial_peak_current_ka": 72.2537739803309,
   "single_phase_rms_break_current_ka": 28.1828229013344,
   "single_phase_dc_break_current_ka": 13.766203208072,
   "single_phase_peak_break_current_ka": 53.6227335810981
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HARKG M4",
   "site_code": "HARK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 229,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.5671689282833,
   "three_phase_rms_break_current_ka": 28.615251630234,
   "three_phase_dc_break_current_ka": 20.0469912234291,
   "three_phase_peak_break_current_ka": 60.5150681696248,
   "single_phase_initial_peak_current_ka": 64.0186237621147,
   "single_phase_rms_break_current_ka": 25.1850257787159,
   "single_phase_dc_break_current_ka": 17.8817318963508,
   "single_phase_peak_break_current_ka": 53.4987369213268
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HARKG1 M4",
   "site_code": "HARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 226,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.7236695130071,
   "three_phase_rms_break_current_ka": 15.0642241142264,
   "three_phase_dc_break_current_ka": 11.7739417190595,
   "three_phase_peak_break_current_ka": 33.0779717680264,
   "single_phase_initial_peak_current_ka": 43.8894402790301,
   "single_phase_rms_break_current_ka": 16.9589721394352,
   "single_phase_dc_break_current_ka": 12.2752860102274,
   "single_phase_peak_break_current_ka": 36.2588944137242
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HARKG1 M6",
   "site_code": "HARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 228,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.5391939124245,
   "three_phase_rms_break_current_ka": 18.3394248633498,
   "three_phase_dc_break_current_ka": 11.9186540218414,
   "three_phase_peak_break_current_ka": 37.854517389713,
   "single_phase_initial_peak_current_ka": 50.2732465131449,
   "single_phase_rms_break_current_ka": 19.8492530811558,
   "single_phase_dc_break_current_ka": 12.0973651369762,
   "single_phase_peak_break_current_ka": 40.1684480473227
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HARKG1 R5",
   "site_code": "HARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 227,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.4441485059218,
   "three_phase_rms_break_current_ka": 16.2955202209881,
   "three_phase_dc_break_current_ka": 12.3157517075534,
   "three_phase_peak_break_current_ka": 35.3610974099998,
   "single_phase_initial_peak_current_ka": 46.9301704644322,
   "single_phase_rms_break_current_ka": 18.3880834326725,
   "single_phase_dc_break_current_ka": 12.9173698839479,
   "single_phase_peak_break_current_ka": 38.9220468604814
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HARM2 MC3",
   "site_code": "HARM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 231,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.8514212702385,
   "three_phase_rms_break_current_ka": 21.6603849249622,
   "three_phase_dc_break_current_ka": 12.3112633831721,
   "three_phase_peak_break_current_ka": 42.9436735102754,
   "single_phase_initial_peak_current_ka": 52.2998777044269,
   "single_phase_rms_break_current_ka": 20.4417495398262,
   "single_phase_dc_break_current_ka": 8.57578073171083,
   "single_phase_peak_break_current_ka": 37.484780169567
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HATL2 M1",
   "site_code": "HATL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 230,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.1858796663793,
   "three_phase_rms_break_current_ka": 25.6340734142762,
   "three_phase_dc_break_current_ka": 16.1459700389076,
   "three_phase_peak_break_current_ka": 52.3980243202446,
   "single_phase_initial_peak_current_ka": 75.2417325029945,
   "single_phase_rms_break_current_ka": 28.2993513502197,
   "single_phase_dc_break_current_ka": 18.1269582060657,
   "single_phase_peak_break_current_ka": 58.1482846919077
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HAWP2 MC1",
   "site_code": "HAWP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 232,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.5951147890383,
   "three_phase_rms_break_current_ka": 29.2228020442591,
   "three_phase_dc_break_current_ka": 18.9201597422629,
   "three_phase_peak_break_current_ka": 60.2474427237984,
   "single_phase_initial_peak_current_ka": 74.4137680849318,
   "single_phase_rms_break_current_ka": 28.7726458819404,
   "single_phase_dc_break_current_ka": 13.4401336532854,
   "single_phase_peak_break_current_ka": 54.1307996848839
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HAWP2B",
   "site_code": "HAWP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 233,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.3687113083709,
   "three_phase_rms_break_current_ka": 28.3645869641409,
   "three_phase_dc_break_current_ka": 9.1719012014529,
   "three_phase_peak_break_current_ka": 49.2854847772521,
   "single_phase_initial_peak_current_ka": 74.2187347178782,
   "single_phase_rms_break_current_ka": 28.4611976854639,
   "single_phase_dc_break_current_ka": 5.32941710430144,
   "single_phase_peak_break_current_ka": 45.5796288724663
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HEDO2 M1",
   "site_code": "HEDO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 234,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.569310623082,
   "three_phase_rms_break_current_ka": 27.7170966096947,
   "three_phase_dc_break_current_ka": 22.4429837026817,
   "three_phase_peak_break_current_ka": 61.6408776377173,
   "single_phase_initial_peak_current_ka": 71.3397224357894,
   "single_phase_rms_break_current_ka": 26.7209746068631,
   "single_phase_dc_break_current_ka": 19.8961302303894,
   "single_phase_peak_break_current_ka": 57.6852949192423
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HEND11",
   "site_code": "HEND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 235,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.9653327799796,
   "three_phase_rms_break_current_ka": 19.5118716032069,
   "three_phase_dc_break_current_ka": 12.7891974486299,
   "three_phase_peak_break_current_ka": 40.3831508971676,
   "single_phase_initial_peak_current_ka": 64.0408827485402,
   "single_phase_rms_break_current_ka": 25.4021201306652,
   "single_phase_dc_break_current_ka": 13.7544712615751,
   "single_phase_peak_break_current_ka": 49.6784940633924
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HEYS1 R1",
   "site_code": "HEYS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 236,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.5572858766789,
   "three_phase_rms_break_current_ka": 12.7527115468535,
   "three_phase_dc_break_current_ka": 12.0780668117751,
   "three_phase_peak_break_current_ka": 30.1131244383673,
   "single_phase_initial_peak_current_ka": 40.163172856989,
   "single_phase_rms_break_current_ka": 14.5294490326048,
   "single_phase_dc_break_current_ka": 12.686584745196,
   "single_phase_peak_break_current_ka": 33.2343286209143
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HEYS4 M1",
   "site_code": "HEYS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 237,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 87.6579012597267,
   "three_phase_rms_break_current_ka": 32.1370561730706,
   "three_phase_dc_break_current_ka": 27.5320271688079,
   "three_phase_peak_break_current_ka": 72.9806878635104,
   "single_phase_initial_peak_current_ka": 89.876514454048,
   "single_phase_rms_break_current_ka": 33.9675785034607,
   "single_phase_dc_break_current_ka": 29.6160522728241,
   "single_phase_peak_break_current_ka": 77.6534624733909
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HIBU4 R2",
   "site_code": "HIBU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 240,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 132.082316435074,
   "three_phase_rms_break_current_ka": 45.8792264010957,
   "three_phase_dc_break_current_ka": 33.6491793605144,
   "three_phase_peak_break_current_ka": 98.5322035681298,
   "single_phase_initial_peak_current_ka": 149.640852535755,
   "single_phase_rms_break_current_ka": 56.2613006831305,
   "single_phase_dc_break_current_ka": 33.0327822553052,
   "single_phase_peak_break_current_ka": 112.598276718139
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HIGM2 M3",
   "site_code": "HIGM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 238,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.7450651532411,
   "three_phase_rms_break_current_ka": 23.7168807254884,
   "three_phase_dc_break_current_ka": 16.7401131414302,
   "three_phase_peak_break_current_ka": 50.2808475206009,
   "single_phase_initial_peak_current_ka": 57.9289175149969,
   "single_phase_rms_break_current_ka": 22.8587052198684,
   "single_phase_dc_break_current_ka": 12.4163965923328,
   "single_phase_peak_break_current_ka": 44.7434875325593
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HIGM4 MC2",
   "site_code": "HIGM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 239,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.5706843707257,
   "three_phase_rms_break_current_ka": 27.7223788182392,
   "three_phase_dc_break_current_ka": 17.8023996762204,
   "three_phase_peak_break_current_ka": 57.0077637822189,
   "single_phase_initial_peak_current_ka": 61.1423901993815,
   "single_phase_rms_break_current_ka": 23.8957405752435,
   "single_phase_dc_break_current_ka": 11.5356697484675,
   "single_phase_peak_break_current_ka": 45.3293501529259
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HINP2 M2",
   "site_code": "HINP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 241,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.1678649698742,
   "three_phase_rms_break_current_ka": 12.9054040931558,
   "three_phase_dc_break_current_ka": 11.9294934818213,
   "three_phase_peak_break_current_ka": 30.1804909782675,
   "single_phase_initial_peak_current_ka": 38.9123878172252,
   "single_phase_rms_break_current_ka": 14.5088030982598,
   "single_phase_dc_break_current_ka": 10.6278052278409,
   "single_phase_peak_break_current_ka": 31.1463513432007
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HINP4 M1",
   "site_code": "HINP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 242,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.6544802290995,
   "three_phase_rms_break_current_ka": 30.1001325295129,
   "three_phase_dc_break_current_ka": 17.198748792162,
   "three_phase_peak_break_current_ka": 59.7667644446268,
   "single_phase_initial_peak_current_ka": 66.3764483065241,
   "single_phase_rms_break_current_ka": 26.2285261895485,
   "single_phase_dc_break_current_ka": 11.146524961974,
   "single_phase_peak_break_current_ka": 48.2392624202914
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HUMR4 R2",
   "site_code": "HUMR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 243,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 128.643985116753,
   "three_phase_rms_break_current_ka": 44.9865562151888,
   "three_phase_dc_break_current_ka": 40.0432808857312,
   "three_phase_peak_break_current_ka": 103.663878809711,
   "single_phase_initial_peak_current_ka": 118.0517762365,
   "single_phase_rms_break_current_ka": 43.637237490642,
   "single_phase_dc_break_current_ka": 35.7531810198542,
   "single_phase_peak_break_current_ka": 97.4655541036158
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HURS2 MC3",
   "site_code": "HURS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 244,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.6384657104283,
   "three_phase_rms_break_current_ka": 24.8230939963337,
   "three_phase_dc_break_current_ka": 15.6190154206548,
   "three_phase_peak_break_current_ka": 50.7241716103321,
   "single_phase_initial_peak_current_ka": 78.2022076501561,
   "single_phase_rms_break_current_ka": 30.3644409727745,
   "single_phase_dc_break_current_ka": 16.0979531388389,
   "single_phase_peak_break_current_ka": 59.0397573764139
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HUTT1 M1",
   "site_code": "HUTT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 245,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.3080508987756,
   "three_phase_rms_break_current_ka": 14.2246434014741,
   "three_phase_dc_break_current_ka": 11.0706867828651,
   "three_phase_peak_break_current_ka": 31.1873704011507,
   "single_phase_initial_peak_current_ka": 41.9730334380094,
   "single_phase_rms_break_current_ka": 16.4798768464104,
   "single_phase_dc_break_current_ka": 11.7038150515957,
   "single_phase_peak_break_current_ka": 35.0098803940277
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HUTT4 MC3",
   "site_code": "HUTT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 246,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.2335847165901,
   "three_phase_rms_break_current_ka": 25.5156990797084,
   "three_phase_dc_break_current_ka": 13.0991873540726,
   "three_phase_peak_break_current_ka": 49.1838350460269,
   "single_phase_initial_peak_current_ka": 46.1908779976414,
   "single_phase_rms_break_current_ka": 18.6925003928474,
   "single_phase_dc_break_current_ka": 6.83922758974163,
   "single_phase_peak_break_current_ka": 33.2744151599708
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HYLC2 RB2",
   "site_code": "HYLC",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 247,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.0150690087829,
   "three_phase_rms_break_current_ka": 25.9165644649348,
   "three_phase_dc_break_current_ka": 13.7477783548778,
   "three_phase_peak_break_current_ka": 50.3993353113052,
   "single_phase_initial_peak_current_ka": 67.6843915233429,
   "single_phase_rms_break_current_ka": 26.2860662344673,
   "single_phase_dc_break_current_ka": 12.7731570554213,
   "single_phase_peak_break_current_ka": 49.9472684256424
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "IMPP4 MC2",
   "site_code": "IMPP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 248,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.0675961502403,
   "three_phase_rms_break_current_ka": 23.0103114522793,
   "three_phase_dc_break_current_ka": 15.5904922163617,
   "three_phase_peak_break_current_ka": 48.131986746604,
   "single_phase_initial_peak_current_ka": 53.923334984261,
   "single_phase_rms_break_current_ka": 20.7262581035445,
   "single_phase_dc_break_current_ka": 12.1616676926853,
   "single_phase_peak_break_current_ka": 41.4730229999632
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "INDQ1 M2",
   "site_code": "INDQ",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 249,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.5625472744311,
   "three_phase_rms_break_current_ka": 19.7044063017867,
   "three_phase_dc_break_current_ka": 13.5815545379409,
   "three_phase_peak_break_current_ka": 41.4477931684375,
   "single_phase_initial_peak_current_ka": 61.6237618255698,
   "single_phase_rms_break_current_ka": 23.6230565012997,
   "single_phase_dc_break_current_ka": 15.5449543344275,
   "single_phase_peak_break_current_ka": 48.9530012232715
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "INDQ4 MC4",
   "site_code": "INDQ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 250,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.5183861668467,
   "three_phase_rms_break_current_ka": 15.6683260271456,
   "three_phase_dc_break_current_ka": 8.27561682093416,
   "three_phase_peak_break_current_ka": 30.4339759882068,
   "single_phase_initial_peak_current_ka": 41.5794633104092,
   "single_phase_rms_break_current_ka": 15.9827312163117,
   "single_phase_dc_break_current_ka": 8.99961644661295,
   "single_phase_peak_break_current_ka": 31.6026116964848
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "IROA1 R1",
   "site_code": "IROA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 251,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.9805540024399,
   "three_phase_rms_break_current_ka": 17.8831510011278,
   "three_phase_dc_break_current_ka": 13.3376117262718,
   "three_phase_peak_break_current_ka": 38.6282064100328,
   "single_phase_initial_peak_current_ka": 61.2863734565699,
   "single_phase_rms_break_current_ka": 22.9096959487132,
   "single_phase_dc_break_current_ka": 15.872231172918,
   "single_phase_peak_break_current_ka": 48.2714338934322
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "IROA1 R2",
   "site_code": "IROA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 252,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.070289240747,
   "three_phase_rms_break_current_ka": 17.9786451826211,
   "three_phase_dc_break_current_ka": 13.1256862784342,
   "three_phase_peak_break_current_ka": 38.5513301287906,
   "single_phase_initial_peak_current_ka": 61.9713922770764,
   "single_phase_rms_break_current_ka": 23.1918361296102,
   "single_phase_dc_break_current_ka": 16.7677955475637,
   "single_phase_peak_break_current_ka": 49.5660047383928
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "IROA2 MC5",
   "site_code": "IROA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 253,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.7195147398369,
   "three_phase_rms_break_current_ka": 22.9140349493961,
   "three_phase_dc_break_current_ka": 11.84368122301,
   "three_phase_peak_break_current_ka": 44.249020217137,
   "single_phase_initial_peak_current_ka": 60.045792224126,
   "single_phase_rms_break_current_ka": 23.231878505529,
   "single_phase_dc_break_current_ka": 12.2583611688973,
   "single_phase_peak_break_current_ka": 45.1131988308204
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "IRON1 M1",
   "site_code": "IRON",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 255,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.7230885533623,
   "three_phase_rms_break_current_ka": 10.717688717404,
   "three_phase_dc_break_current_ka": 7.62819261937718,
   "three_phase_peak_break_current_ka": 22.7852933608231,
   "single_phase_initial_peak_current_ka": 30.8119791040794,
   "single_phase_rms_break_current_ka": 12.1161625847131,
   "single_phase_dc_break_current_ka": 8.39715666567509,
   "single_phase_peak_break_current_ka": 25.5319981168938
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "IRON1 M2",
   "site_code": "IRON",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 256,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.2783973081626,
   "three_phase_rms_break_current_ka": 10.8538954683901,
   "three_phase_dc_break_current_ka": 7.78049617565046,
   "three_phase_peak_break_current_ka": 23.1302223516277,
   "single_phase_initial_peak_current_ka": 32.0281584768366,
   "single_phase_rms_break_current_ka": 12.5376809465579,
   "single_phase_dc_break_current_ka": 8.64119101059488,
   "single_phase_peak_break_current_ka": 26.3721494459238
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "IRON1 R2",
   "site_code": "IRON",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 254,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.9063335008391,
   "three_phase_rms_break_current_ka": 7.54812053771443,
   "three_phase_dc_break_current_ka": 7.226112012102,
   "three_phase_peak_break_current_ka": 17.9007664469646,
   "single_phase_initial_peak_current_ka": 24.6821593994225,
   "single_phase_rms_break_current_ka": 9.00353524800472,
   "single_phase_dc_break_current_ka": 8.8300030256526,
   "single_phase_peak_break_current_ka": 21.5629246826851
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "IRON4 R2",
   "site_code": "IRON",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 257,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.9054543248081,
   "three_phase_rms_break_current_ka": 28.1769451010873,
   "three_phase_dc_break_current_ka": 14.0001139856411,
   "three_phase_peak_break_current_ka": 53.8483318938409,
   "single_phase_initial_peak_current_ka": 62.3862899012114,
   "single_phase_rms_break_current_ka": 24.6353144330811,
   "single_phase_dc_break_current_ka": 11.217688130596,
   "single_phase_peak_break_current_ka": 46.057283915185
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "IVER1 M2",
   "site_code": "IVER",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 258,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.9396826347955,
   "three_phase_rms_break_current_ka": 14.8261949747947,
   "three_phase_dc_break_current_ka": 15.4531431015045,
   "three_phase_peak_break_current_ka": 36.420549113247,
   "single_phase_initial_peak_current_ka": 54.510687479699,
   "single_phase_rms_break_current_ka": 19.9485647303928,
   "single_phase_dc_break_current_ka": 19.7282758362235,
   "single_phase_peak_break_current_ka": 47.9398066278226
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "IVER2 M2",
   "site_code": "IVER",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 260,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.3820299214017,
   "three_phase_rms_break_current_ka": 25.0948105843772,
   "three_phase_dc_break_current_ka": 17.9067992542196,
   "three_phase_peak_break_current_ka": 53.3962207278297,
   "single_phase_initial_peak_current_ka": 75.9190023998471,
   "single_phase_rms_break_current_ka": 28.7597378438873,
   "single_phase_dc_break_current_ka": 19.5620193523037,
   "single_phase_peak_break_current_ka": 60.2344306614238
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "IVER2 R2",
   "site_code": "IVER",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 259,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.23801219579,
   "three_phase_rms_break_current_ka": 28.1885550942531,
   "three_phase_dc_break_current_ka": 17.8830931201326,
   "three_phase_peak_break_current_ka": 57.7477300381265,
   "single_phase_initial_peak_current_ka": 74.7324258437232,
   "single_phase_rms_break_current_ka": 28.6609240146857,
   "single_phase_dc_break_current_ka": 18.4518497684385,
   "single_phase_peak_break_current_ka": 58.9845172201517
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "IVER4A",
   "site_code": "IVER",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 261,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.4829802144615,
   "three_phase_rms_break_current_ka": 19.8688575927121,
   "three_phase_dc_break_current_ka": 6.63162289096122,
   "three_phase_peak_break_current_ka": 34.7304307674344,
   "single_phase_initial_peak_current_ka": 55.4149702486531,
   "single_phase_rms_break_current_ka": 21.0564035430477,
   "single_phase_dc_break_current_ka": 8.27544741782772,
   "single_phase_peak_break_current_ka": 38.0536988832067
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "IVER4B",
   "site_code": "IVER",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 262,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.7094762845647,
   "three_phase_rms_break_current_ka": 16.9907295063119,
   "three_phase_dc_break_current_ka": 5.71707847957415,
   "three_phase_peak_break_current_ka": 29.7455985820132,
   "single_phase_initial_peak_current_ka": 43.6592908009915,
   "single_phase_rms_break_current_ka": 16.9028100090743,
   "single_phase_dc_break_current_ka": 5.73822953750398,
   "single_phase_peak_break_current_ka": 29.6424126945526
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "JORD2 MC2",
   "site_code": "JORD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 263,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.7971408990323,
   "three_phase_rms_break_current_ka": 19.5354956577347,
   "three_phase_dc_break_current_ka": 9.26309626609859,
   "three_phase_peak_break_current_ka": 36.8904591729476,
   "single_phase_initial_peak_current_ka": 51.0610231916824,
   "single_phase_rms_break_current_ka": 21.0876611168117,
   "single_phase_dc_break_current_ka": 7.74891044257361,
   "single_phase_peak_break_current_ka": 37.5713667926965
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KEAD1 R1",
   "site_code": "KEAD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 264,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.374534027426,
   "three_phase_rms_break_current_ka": 23.6370895432582,
   "three_phase_dc_break_current_ka": 21.8986867424875,
   "three_phase_peak_break_current_ka": 55.3265793495905,
   "single_phase_initial_peak_current_ka": 76.1005463944091,
   "single_phase_rms_break_current_ka": 28.3191981689398,
   "single_phase_dc_break_current_ka": 24.2270255939407,
   "single_phase_peak_break_current_ka": 64.2764197199867
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KEAD4 M2",
   "site_code": "KEAD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 265,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 130.006968419668,
   "three_phase_rms_break_current_ka": 46.5090865224477,
   "three_phase_dc_break_current_ka": 36.8172793720257,
   "three_phase_peak_break_current_ka": 102.591060305655,
   "single_phase_initial_peak_current_ka": 114.215114210438,
   "single_phase_rms_break_current_ka": 43.007180995798,
   "single_phase_dc_break_current_ka": 31.148213250068,
   "single_phase_peak_break_current_ka": 91.9695518937601
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KEAD4 M3",
   "site_code": "KEAD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 266,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 100.885075650148,
   "three_phase_rms_break_current_ka": 36.5431079195214,
   "three_phase_dc_break_current_ka": 28.1184949735862,
   "three_phase_peak_break_current_ka": 79.7982538046371,
   "single_phase_initial_peak_current_ka": 81.7824577409361,
   "single_phase_rms_break_current_ka": 31.1173039469424,
   "single_phase_dc_break_current_ka": 20.1742202832111,
   "single_phase_peak_break_current_ka": 64.1807335494629
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KEAD4 R3",
   "site_code": "KEAD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 267,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 103.348128673841,
   "three_phase_rms_break_current_ka": 37.816065403721,
   "three_phase_dc_break_current_ka": 24.6160524923576,
   "three_phase_peak_break_current_ka": 78.0960450618878,
   "single_phase_initial_peak_current_ka": 79.2921228377135,
   "single_phase_rms_break_current_ka": 30.8532163597022,
   "single_phase_dc_break_current_ka": 17.3403252075552,
   "single_phase_peak_break_current_ka": 60.9733622262776
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KEAR1 M3",
   "site_code": "KEAR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 268,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.7941467464133,
   "three_phase_rms_break_current_ka": 20.9839116120309,
   "three_phase_dc_break_current_ka": 17.947950932919,
   "three_phase_peak_break_current_ka": 47.6236833262913,
   "single_phase_initial_peak_current_ka": 72.9932654813525,
   "single_phase_rms_break_current_ka": 27.8885601831904,
   "single_phase_dc_break_current_ka": 21.5243050791055,
   "single_phase_peak_break_current_ka": 60.9646851252317
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KEAR2 M1",
   "site_code": "KEAR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 269,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.2651062667226,
   "three_phase_rms_break_current_ka": 28.0139871933757,
   "three_phase_dc_break_current_ka": 19.7431932844629,
   "three_phase_peak_break_current_ka": 59.3609539094811,
   "single_phase_initial_peak_current_ka": 82.769901581429,
   "single_phase_rms_break_current_ka": 31.384594577225,
   "single_phase_dc_break_current_ka": 20.430626797204,
   "single_phase_peak_break_current_ka": 64.8151460978968
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KEAR4 MC6",
   "site_code": "KEAR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 270,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 93.0225700232482,
   "three_phase_rms_break_current_ka": 34.2777033637079,
   "three_phase_dc_break_current_ka": 18.1856374249779,
   "three_phase_peak_break_current_ka": 66.6616304089355,
   "single_phase_initial_peak_current_ka": 81.7345803093324,
   "single_phase_rms_break_current_ka": 31.872730079043,
   "single_phase_dc_break_current_ka": 15.604204041258,
   "single_phase_peak_break_current_ka": 60.6790511888974
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KEMS1 MAIN2",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 271,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.1614766828744,
   "three_phase_rms_break_current_ka": 18.3964173398074,
   "three_phase_dc_break_current_ka": 14.4484485303504,
   "three_phase_peak_break_current_ka": 40.4649114313815,
   "single_phase_initial_peak_current_ka": 55.4275215223565,
   "single_phase_rms_break_current_ka": 21.179424897926,
   "single_phase_dc_break_current_ka": 15.5480547919013,
   "single_phase_peak_break_current_ka": 45.5002847258107
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KEMS1A",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 273,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.0116212724455,
   "three_phase_rms_break_current_ka": 17.9514818880731,
   "three_phase_dc_break_current_ka": 9.930548177555,
   "three_phase_peak_break_current_ka": 35.3177773283629,
   "single_phase_initial_peak_current_ka": 55.1103479950359,
   "single_phase_rms_break_current_ka": 20.9530125880184,
   "single_phase_dc_break_current_ka": 9.75675099644229,
   "single_phase_peak_break_current_ka": 39.3887855709921
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KEMS1B",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 274,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.0171889790303,
   "three_phase_rms_break_current_ka": 17.6765110089826,
   "three_phase_dc_break_current_ka": 8.96054395155485,
   "three_phase_peak_break_current_ka": 33.9589055558953,
   "single_phase_initial_peak_current_ka": 53.1329164494802,
   "single_phase_rms_break_current_ka": 20.351684941364,
   "single_phase_dc_break_current_ka": 8.13785391145631,
   "single_phase_peak_break_current_ka": 36.9194827726776
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KEMS1C",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 272,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.0295902176469,
   "three_phase_rms_break_current_ka": 17.6783345755754,
   "three_phase_dc_break_current_ka": 9.04538416491974,
   "three_phase_peak_break_current_ka": 34.0463246818676,
   "single_phase_initial_peak_current_ka": 53.3598779177007,
   "single_phase_rms_break_current_ka": 20.3800895228001,
   "single_phase_dc_break_current_ka": 8.61710748012147,
   "single_phase_peak_break_current_ka": 37.4389064856433
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KEMS4 M1",
   "site_code": "KEMS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 275,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 137.194686789238,
   "three_phase_rms_break_current_ka": 47.1678871953223,
   "three_phase_dc_break_current_ka": 34.1241665916357,
   "three_phase_peak_break_current_ka": 100.829632371745,
   "single_phase_initial_peak_current_ka": 114.466781960266,
   "single_phase_rms_break_current_ka": 43.8389869961262,
   "single_phase_dc_break_current_ka": 21.954980735659,
   "single_phase_peak_break_current_ka": 83.9526707062785
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KENG4 M2",
   "site_code": "KENG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 276,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 130.102872501071,
   "three_phase_rms_break_current_ka": 45.1417034110158,
   "three_phase_dc_break_current_ka": 33.2710472740629,
   "three_phase_peak_break_current_ka": 97.1110564665453,
   "single_phase_initial_peak_current_ka": 149.712093120681,
   "single_phase_rms_break_current_ka": 55.8891002460247,
   "single_phase_dc_break_current_ka": 35.6055731922353,
   "single_phase_peak_break_current_ka": 114.644696748993
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KIBY1A",
   "site_code": "KIBY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 281,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.1463230537428,
   "three_phase_rms_break_current_ka": 6.16789793803715,
   "three_phase_dc_break_current_ka": 0.0448277082691562,
   "three_phase_peak_break_current_ka": 8.76755262357434,
   "single_phase_initial_peak_current_ka": 14.0345739401357,
   "single_phase_rms_break_current_ka": 6.24541086728139,
   "single_phase_dc_break_current_ka": 0.18920380580942,
   "single_phase_peak_break_current_ka": 9.02154855691108
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KIBY2 R1",
   "site_code": "KIBY",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 282,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.7253541440426,
   "three_phase_rms_break_current_ka": 33.9338415195649,
   "three_phase_dc_break_current_ka": 23.9951058362936,
   "three_phase_peak_break_current_ka": 71.9848047366815,
   "single_phase_initial_peak_current_ka": 95.9380154463976,
   "single_phase_rms_break_current_ka": 36.5284581017681,
   "single_phase_dc_break_current_ka": 20.337438763963,
   "single_phase_peak_break_current_ka": 71.9964796240609
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KILA4 R2",
   "site_code": "KILA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 278,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.5778851530082,
   "three_phase_rms_break_current_ka": 30.9763435396167,
   "three_phase_dc_break_current_ka": 28.7197313389834,
   "three_phase_peak_break_current_ka": 72.5268964854375,
   "single_phase_initial_peak_current_ka": 71.5165173145081,
   "single_phase_rms_break_current_ka": 27.3242320209214,
   "single_phase_dc_break_current_ka": 22.5065204603893,
   "single_phase_peak_break_current_ka": 61.1488199658056
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KILL4 M1",
   "site_code": "KILL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 277,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 137.983080704413,
   "three_phase_rms_break_current_ka": 48.86834896085,
   "three_phase_dc_break_current_ka": 52.4386174478411,
   "three_phase_peak_break_current_ka": 121.548899319056,
   "single_phase_initial_peak_current_ka": 128.040554515375,
   "single_phase_rms_break_current_ka": 47.5459264563857,
   "single_phase_dc_break_current_ka": 46.0186559238529,
   "single_phase_peak_break_current_ka": 113.258749954067
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KINO1 R1",
   "site_code": "KINO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 279,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.6302357712913,
   "three_phase_rms_break_current_ka": 10.7012496268253,
   "three_phase_dc_break_current_ka": 11.5800066202633,
   "three_phase_peak_break_current_ka": 26.7138589768596,
   "single_phase_initial_peak_current_ka": 37.1548406911837,
   "single_phase_rms_break_current_ka": 13.649677258545,
   "single_phase_dc_break_current_ka": 13.5305466746779,
   "single_phase_peak_break_current_ka": 32.8341053757279
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KINO4 M2",
   "site_code": "KINO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 280,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 134.352335347435,
   "three_phase_rms_break_current_ka": 46.34725214382,
   "three_phase_dc_break_current_ka": 34.8072702028857,
   "three_phase_peak_break_current_ka": 100.352182763402,
   "single_phase_initial_peak_current_ka": 124.146940155681,
   "single_phase_rms_break_current_ka": 46.6997128558583,
   "single_phase_dc_break_current_ka": 29.2142474255701,
   "single_phase_peak_break_current_ka": 95.2576147052541
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KIRK1 R2",
   "site_code": "KIRK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 283,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.5614435382767,
   "three_phase_rms_break_current_ka": 9.0996428225786,
   "three_phase_dc_break_current_ka": 9.3802461888503,
   "three_phase_peak_break_current_ka": 22.2490844812919,
   "single_phase_initial_peak_current_ka": 34.1938993531126,
   "single_phase_rms_break_current_ka": 12.3025803838781,
   "single_phase_dc_break_current_ka": 11.8086105536814,
   "single_phase_peak_break_current_ka": 29.207086584747
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KIRK2 MC4",
   "site_code": "KIRK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 284,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.4486435097603,
   "three_phase_rms_break_current_ka": 21.695839402932,
   "three_phase_dc_break_current_ka": 13.2940565207815,
   "three_phase_peak_break_current_ka": 43.9766068514764,
   "single_phase_initial_peak_current_ka": 54.4471446106267,
   "single_phase_rms_break_current_ka": 21.2909244965355,
   "single_phase_dc_break_current_ka": 11.0936456907026,
   "single_phase_peak_break_current_ka": 41.2035598691646
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KITW1 R2",
   "site_code": "KITW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 285,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.6195654097237,
   "three_phase_rms_break_current_ka": 12.2792210122219,
   "three_phase_dc_break_current_ka": 11.108599384864,
   "three_phase_peak_break_current_ka": 28.4740402757249,
   "single_phase_initial_peak_current_ka": 45.8720425185457,
   "single_phase_rms_break_current_ka": 16.7874478830376,
   "single_phase_dc_break_current_ka": 13.2131773402595,
   "single_phase_peak_break_current_ka": 36.9542138140828
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KITW2 MC1",
   "site_code": "KITW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 286,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.3255852908122,
   "three_phase_rms_break_current_ka": 23.0554579176746,
   "three_phase_dc_break_current_ka": 12.2844698161381,
   "three_phase_peak_break_current_ka": 44.8898110900357,
   "single_phase_initial_peak_current_ka": 62.6474621661193,
   "single_phase_rms_break_current_ka": 24.3860779471727,
   "single_phase_dc_break_current_ka": 11.1360461627282,
   "single_phase_peak_break_current_ka": 45.6231683287073
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KNAR1 MC1",
   "site_code": "KNAR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 287,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.6878913801584,
   "three_phase_rms_break_current_ka": 9.2757449179049,
   "three_phase_dc_break_current_ka": 7.61652462195156,
   "three_phase_peak_break_current_ka": 20.734408885966,
   "single_phase_initial_peak_current_ka": 22.59120735759,
   "single_phase_rms_break_current_ka": 8.37130877238436,
   "single_phase_dc_break_current_ka": 5.96215557099763,
   "single_phase_peak_break_current_ka": 17.8009739717165
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KNAR2 MC2",
   "site_code": "KNAR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 288,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.7776694119798,
   "three_phase_rms_break_current_ka": 19.1477370115074,
   "three_phase_dc_break_current_ka": 4.54642252037679,
   "three_phase_peak_break_current_ka": 31.6254118908038,
   "single_phase_initial_peak_current_ka": 27.8075211584959,
   "single_phase_rms_break_current_ka": 11.9064602874782,
   "single_phase_dc_break_current_ka": 2.46075995141348,
   "single_phase_peak_break_current_ka": 19.2990375698218
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LACK2 M1",
   "site_code": "LACK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 289,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.4900144037138,
   "three_phase_rms_break_current_ka": 21.4779098774606,
   "three_phase_dc_break_current_ka": 17.5428051783024,
   "three_phase_peak_break_current_ka": 47.9171566184343,
   "single_phase_initial_peak_current_ka": 66.9643137473121,
   "single_phase_rms_break_current_ka": 24.5564350063505,
   "single_phase_dc_break_current_ka": 19.1882127735826,
   "single_phase_peak_break_current_ka": 53.9162562030969
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LACK4 M1",
   "site_code": "LACK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 290,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.7949464270726,
   "three_phase_rms_break_current_ka": 30.6579407928267,
   "three_phase_dc_break_current_ka": 19.2037809056203,
   "three_phase_peak_break_current_ka": 62.5606565692671,
   "single_phase_initial_peak_current_ka": 72.1064851578141,
   "single_phase_rms_break_current_ka": 27.4235589346863,
   "single_phase_dc_break_current_ka": 17.2725001543364,
   "single_phase_peak_break_current_ka": 56.0552691283076
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LAGA4 M1",
   "site_code": "LAGA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 297,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.4172465175603,
   "three_phase_rms_break_current_ka": 18.8911899563102,
   "three_phase_dc_break_current_ka": 12.5858177478904,
   "three_phase_peak_break_current_ka": 39.3019947934706,
   "single_phase_initial_peak_current_ka": 51.3266491999697,
   "single_phase_rms_break_current_ka": 19.4286855892627,
