   "single_phase_dc_break_current_ka": 13.1268027369913,
   "single_phase_peak_break_current_ka": 40.6031133964093
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LALE1 R2",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 291,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.7980293089167,
   "three_phase_rms_break_current_ka": 15.0169024082516,
   "three_phase_dc_break_current_ka": 14.5612081535282,
   "three_phase_peak_break_current_ka": 35.7983152041108,
   "single_phase_initial_peak_current_ka": 55.0676997228606,
   "single_phase_rms_break_current_ka": 20.1590559983969,
   "single_phase_dc_break_current_ka": 17.7022065807855,
   "single_phase_peak_break_current_ka": 46.2114169783571
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LALE2 MC1",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 292,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.4630865225194,
   "three_phase_rms_break_current_ka": 21.5579268029414,
   "three_phase_dc_break_current_ka": 17.8400578227076,
   "three_phase_peak_break_current_ka": 48.3275702840738,
   "single_phase_initial_peak_current_ka": 66.7501403852319,
   "single_phase_rms_break_current_ka": 25.6578737019883,
   "single_phase_dc_break_current_ka": 16.9623819612396,
   "single_phase_peak_break_current_ka": 53.2480949322474
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LAND1 R2",
   "site_code": "LAND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 293,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.4843520671823,
   "three_phase_rms_break_current_ka": 16.9485628663409,
   "three_phase_dc_break_current_ka": 12.2873771106545,
   "three_phase_peak_break_current_ka": 36.2562645789669,
   "single_phase_initial_peak_current_ka": 50.5789331703923,
   "single_phase_rms_break_current_ka": 19.8663018349851,
   "single_phase_dc_break_current_ka": 13.5462777397051,
   "single_phase_peak_break_current_ka": 41.6414712289386
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LAND1A",
   "site_code": "LAND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 294,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.163252354407,
   "three_phase_rms_break_current_ka": 16.6185402187415,
   "three_phase_dc_break_current_ka": 7.86968574880604,
   "three_phase_peak_break_current_ka": 31.371850712993,
   "single_phase_initial_peak_current_ka": 50.0654811886526,
   "single_phase_rms_break_current_ka": 19.6610292100288,
   "single_phase_dc_break_current_ka": 7.86209798161624,
   "single_phase_peak_break_current_ka": 35.6669921406525
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LAND4 MC2",
   "site_code": "LAND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 295,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.2613544552963,
   "three_phase_rms_break_current_ka": 14.8470216039439,
   "three_phase_dc_break_current_ka": 8.46936894379728,
   "three_phase_peak_break_current_ka": 29.4662282569411,
   "single_phase_initial_peak_current_ka": 37.2192730839692,
   "single_phase_rms_break_current_ka": 14.4618019617601,
   "single_phase_dc_break_current_ka": 7.11738018221212,
   "single_phase_peak_break_current_ka": 27.5694566528871
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LAND4 MC3",
   "site_code": "LAND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 296,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.1009689442222,
   "three_phase_rms_break_current_ka": 14.7964115194223,
   "three_phase_dc_break_current_ka": 8.42420282237764,
   "three_phase_peak_break_current_ka": 29.3494886675982,
   "single_phase_initial_peak_current_ka": 36.8586563152474,
   "single_phase_rms_break_current_ka": 14.3332430623733,
   "single_phase_dc_break_current_ka": 7.00744407449073,
   "single_phase_peak_break_current_ka": 27.2777108060891
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LEGA1 R2",
   "site_code": "LEGA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 299,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.4308993327158,
   "three_phase_rms_break_current_ka": 17.8986147074143,
   "three_phase_dc_break_current_ka": 13.269233890491,
   "three_phase_peak_break_current_ka": 38.5816975574069,
   "single_phase_initial_peak_current_ka": 55.5548702620232,
   "single_phase_rms_break_current_ka": 21.9117453730998,
   "single_phase_dc_break_current_ka": 15.6655196228713,
   "single_phase_peak_break_current_ka": 46.653407104775
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LEGA4 R2",
   "site_code": "LEGA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 300,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.0687556405108,
   "three_phase_rms_break_current_ka": 35.9774054308822,
   "three_phase_dc_break_current_ka": 21.9294552997721,
   "three_phase_peak_break_current_ka": 72.8091899991213,
   "single_phase_initial_peak_current_ka": 72.4047466212135,
   "single_phase_rms_break_current_ka": 28.7216310729168,
   "single_phase_dc_break_current_ka": 12.7441443282191,
   "single_phase_peak_break_current_ka": 53.3626645250145
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LEIS1 M2",
   "site_code": "LEIS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 301,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.0700772416915,
   "three_phase_rms_break_current_ka": 24.9865640792088,
   "three_phase_dc_break_current_ka": 23.3013602312995,
   "three_phase_peak_break_current_ka": 58.637698029221,
   "single_phase_initial_peak_current_ka": 71.4766753667974,
   "single_phase_rms_break_current_ka": 26.0583326629727,
   "single_phase_dc_break_current_ka": 25.3226718405828,
   "single_phase_peak_break_current_ka": 62.1747193053886
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LEMR1 R1",
   "site_code": "LEMR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 298,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.47464629956,
   "three_phase_rms_break_current_ka": 18.3625951287997,
   "three_phase_dc_break_current_ka": 17.578309812723,
   "three_phase_peak_break_current_ka": 43.5469408842376,
   "single_phase_initial_peak_current_ka": 64.6175006022558,
   "single_phase_rms_break_current_ka": 23.7107945879731,
   "single_phase_dc_break_current_ka": 20.8420427053179,
   "single_phase_peak_break_current_ka": 54.3741699862721
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LHOR1 M1",
   "site_code": "LHOR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 305,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.5325076391286,
   "three_phase_rms_break_current_ka": 9.82424263641209,
   "three_phase_dc_break_current_ka": 9.54312073290623,
   "three_phase_peak_break_current_ka": 23.4366979093642,
   "single_phase_initial_peak_current_ka": 33.4869438775677,
   "single_phase_rms_break_current_ka": 12.2770269819344,
   "single_phase_dc_break_current_ka": 11.098290835081,
   "single_phase_peak_break_current_ka": 28.4606288985531
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LHOR1 R1",
   "site_code": "LHOR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 304,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.5343108969856,
   "three_phase_rms_break_current_ka": 9.82467581594762,
   "three_phase_dc_break_current_ka": 9.54592516483822,
   "three_phase_peak_break_current_ka": 23.4401149496703,
   "single_phase_initial_peak_current_ka": 33.4869949518823,
   "single_phase_rms_break_current_ka": 12.2772943032776,
   "single_phase_dc_break_current_ka": 11.1013136089977,
   "single_phase_peak_break_current_ka": 28.4640297219389
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LHOR4A",
   "site_code": "LHOR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 306,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.8379487226698,
   "three_phase_rms_break_current_ka": 19.9375615000025,
   "three_phase_dc_break_current_ka": 11.7287862106438,
   "three_phase_peak_break_current_ka": 39.9247560845951,
   "single_phase_initial_peak_current_ka": 48.5311420036195,
   "single_phase_rms_break_current_ka": 18.6900676303308,
   "single_phase_dc_break_current_ka": 9.69027562572076,
   "single_phase_peak_break_current_ka": 36.122022750205
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LISD1 R2",
   "site_code": "LISD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 302,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.109012528284,
   "three_phase_rms_break_current_ka": 14.3747024238016,
   "three_phase_dc_break_current_ka": 14.0830625723746,
   "three_phase_peak_break_current_ka": 34.4119616951922,
   "single_phase_initial_peak_current_ka": 53.5001417562867,
   "single_phase_rms_break_current_ka": 19.2442854230972,
   "single_phase_dc_break_current_ka": 16.9304459452043,
   "single_phase_peak_break_current_ka": 44.1459753887271
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LISD2 R2",
   "site_code": "LISD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 303,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.9284218671694,
   "three_phase_rms_break_current_ka": 30.6787997892137,
   "three_phase_dc_break_current_ka": 21.0398409820499,
   "three_phase_peak_break_current_ka": 64.4262157212847,
   "single_phase_initial_peak_current_ka": 87.6615228879759,
   "single_phase_rms_break_current_ka": 33.6434713749303,
   "single_phase_dc_break_current_ka": 19.1375534296776,
   "single_phase_peak_break_current_ka": 66.7166069334151
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LITT1 M4",
   "site_code": "LITT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 307,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.3350937508893,
   "three_phase_rms_break_current_ka": 15.0457485793644,
   "three_phase_dc_break_current_ka": 15.8744939312857,
   "three_phase_peak_break_current_ka": 37.1523956282785,
   "single_phase_initial_peak_current_ka": 52.5424719644335,
   "single_phase_rms_break_current_ka": 19.0898070568765,
   "single_phase_dc_break_current_ka": 18.7485015993674,
   "single_phase_peak_break_current_ka": 45.7455656422877
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LITT4 M4",
   "site_code": "LITT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 308,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 134.425161174281,
   "three_phase_rms_break_current_ka": 46.9170929540072,
   "three_phase_dc_break_current_ka": 32.0810607575168,
   "three_phase_peak_break_current_ka": 98.4318499201929,
   "single_phase_initial_peak_current_ka": 120.814084130287,
   "single_phase_rms_break_current_ka": 46.3352143290298,
   "single_phase_dc_break_current_ka": 25.0970354675186,
   "single_phase_peak_break_current_ka": 90.6249239870967
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LLFG4 R1",
   "site_code": "LLFG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 309,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.9306268523451,
   "three_phase_rms_break_current_ka": 24.9729494647848,
   "three_phase_dc_break_current_ka": 18.2891335669138,
   "three_phase_peak_break_current_ka": 53.6062173924703,
   "single_phase_initial_peak_current_ka": 62.2753367842224,
   "single_phase_rms_break_current_ka": 23.6293456475113,
   "single_phase_dc_break_current_ka": 15.1889135408005,
   "single_phase_peak_break_current_ka": 48.6058546255126
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LOVE1 M1",
   "site_code": "LOVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 310,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.0160277845427,
   "three_phase_rms_break_current_ka": 12.4853646863032,
   "three_phase_dc_break_current_ka": 12.2404927026655,
   "three_phase_peak_break_current_ka": 29.8974647732096,
   "single_phase_initial_peak_current_ka": 44.7237196227828,
   "single_phase_rms_break_current_ka": 16.344791792664,
   "single_phase_dc_break_current_ka": 14.6363045088679,
   "single_phase_peak_break_current_ka": 37.7513307362178
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LOVE1 R2",
   "site_code": "LOVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 311,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.1460510369166,
   "three_phase_rms_break_current_ka": 11.7161264990487,
   "three_phase_dc_break_current_ka": 11.3651630502814,
   "three_phase_peak_break_current_ka": 27.934268043715,
   "single_phase_initial_peak_current_ka": 40.3851637918635,
   "single_phase_rms_break_current_ka": 14.8812624278993,
   "single_phase_dc_break_current_ka": 13.4766694150357,
   "single_phase_peak_break_current_ka": 34.521952565804
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LOVE4 M1",
   "site_code": "LOVE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 312,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 106.488180210009,
   "three_phase_rms_break_current_ka": 37.5568865089094,
   "three_phase_dc_break_current_ka": 22.4750935060065,
   "three_phase_peak_break_current_ka": 75.5885517674133,
   "single_phase_initial_peak_current_ka": 96.2086895076436,
   "single_phase_rms_break_current_ka": 36.7882147829697,
   "single_phase_dc_break_current_ka": 19.5375221560811,
   "single_phase_peak_break_current_ka": 71.5639144376513
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MACC2 MC1",
   "site_code": "MACC",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 313,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.8548418450562,
   "three_phase_rms_break_current_ka": 21.394202149161,
   "three_phase_dc_break_current_ka": 14.485570110715,
   "three_phase_peak_break_current_ka": 44.7415409462101,
   "single_phase_initial_peak_current_ka": 53.7776427883922,
   "single_phase_rms_break_current_ka": 20.7291281748862,
   "single_phase_dc_break_current_ka": 12.1953622990203,
   "single_phase_peak_break_current_ka": 41.5107765001146
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MACC4 MC2",
   "site_code": "MACC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 314,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 91.5779179974613,
   "three_phase_rms_break_current_ka": 34.1180577461934,
   "three_phase_dc_break_current_ka": 16.9170953880338,
   "three_phase_peak_break_current_ka": 65.167315374529,
   "single_phase_initial_peak_current_ka": 69.5921495513707,
   "single_phase_rms_break_current_ka": 27.7919926140795,
   "single_phase_dc_break_current_ka": 10.9979170016414,
   "single_phase_peak_break_current_ka": 50.3017298818456
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MAGA2 M2",
   "site_code": "MAGA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 318,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.4373435679966,
   "three_phase_rms_break_current_ka": 18.7568845526833,
   "three_phase_dc_break_current_ka": 9.64114169736505,
   "three_phase_peak_break_current_ka": 36.1673822196362,
   "single_phase_initial_peak_current_ka": 52.059364131429,
   "single_phase_rms_break_current_ka": 20.2836975275795,
   "single_phase_dc_break_current_ka": 10.0474419419694,
   "single_phase_peak_break_current_ka": 38.732922080546
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MANN1 M2",
   "site_code": "MANN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 315,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.9709024756594,
   "three_phase_rms_break_current_ka": 18.1650881248869,
   "three_phase_dc_break_current_ka": 16.5010163008372,
   "three_phase_peak_break_current_ka": 42.1903302887546,
   "single_phase_initial_peak_current_ka": 67.0558532210412,
   "single_phase_rms_break_current_ka": 24.5219409311106,
   "single_phase_dc_break_current_ka": 20.3431153048926,
   "single_phase_peak_break_current_ka": 55.0223767453811
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MANN4 R5",
   "site_code": "MANN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 316,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.1356710813511,
   "three_phase_rms_break_current_ka": 22.5122060383119,
   "three_phase_dc_break_current_ka": 13.1260857713824,
   "three_phase_peak_break_current_ka": 44.9631528697006,
   "single_phase_initial_peak_current_ka": 52.7793334271067,
   "single_phase_rms_break_current_ka": 20.3833121899982,
   "single_phase_dc_break_current_ka": 11.3142606767756,
   "single_phase_peak_break_current_ka": 40.1406172219559
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MARH41",
   "site_code": "MARH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 319,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.189169605427,
   "three_phase_rms_break_current_ka": 20.3677520462751,
   "three_phase_dc_break_current_ka": 2.65641617130524,
   "three_phase_peak_break_current_ka": 31.4607673501999,
   "single_phase_initial_peak_current_ka": 35.7460063970202,
   "single_phase_rms_break_current_ka": 14.5161529313952,
   "single_phase_dc_break_current_ka": 1.92753321370531,
   "single_phase_peak_break_current_ka": 22.4564735627663
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MARH42",
   "site_code": "MARH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 320,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.1661980878826,
   "three_phase_rms_break_current_ka": 18.8728275149982,
   "three_phase_dc_break_current_ka": 2.39509093381153,
   "three_phase_peak_break_current_ka": 29.0852995658501,
   "single_phase_initial_peak_current_ka": 31.7858476553352,
   "single_phase_rms_break_current_ka": 12.9182880837753,
   "single_phase_dc_break_current_ka": 1.84191230417767,
   "single_phase_peak_break_current_ka": 20.1111305148955
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MARV4 M1",
   "site_code": "MARV",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 321,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 115.574316052818,
   "three_phase_rms_break_current_ka": 42.7138701247504,
   "three_phase_dc_break_current_ka": 22.8059834243619,
   "three_phase_peak_break_current_ka": 83.2125178562269,
   "single_phase_initial_peak_current_ka": 84.1838554079764,
   "single_phase_rms_break_current_ka": 33.5129930596417,
   "single_phase_dc_break_current_ka": 15.2883144112631,
   "single_phase_peak_break_current_ka": 62.6828437119238
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MAWO4 M",
   "site_code": "MAWO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 317,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.5176884141879,
   "three_phase_rms_break_current_ka": 25.682625497785,
   "three_phase_dc_break_current_ka": 14.6912480624152,
   "three_phase_peak_break_current_ka": 51.0119653587319,
   "single_phase_initial_peak_current_ka": 67.8121730111356,
   "single_phase_rms_break_current_ka": 25.5936910542112,
   "single_phase_dc_break_current_ka": 15.9679709820099,
   "single_phase_peak_break_current_ka": 52.1629159820623
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MELK1 M2",
   "site_code": "MELK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 322,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.7400705808042,
   "three_phase_rms_break_current_ka": 15.8920482301613,
   "three_phase_dc_break_current_ka": 16.4158412484135,
   "three_phase_peak_break_current_ka": 38.8905913893949,
   "single_phase_initial_peak_current_ka": 56.3654924714481,
   "single_phase_rms_break_current_ka": 20.5583413049243,
   "single_phase_dc_break_current_ka": 19.2320031826005,
   "single_phase_peak_break_current_ka": 48.3058882759194
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MELK4 M1",
   "site_code": "MELK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 323,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 117.210792704367,
   "three_phase_rms_break_current_ka": 42.3168443577118,
   "three_phase_dc_break_current_ka": 25.2109495925812,
   "three_phase_peak_break_current_ka": 85.0560048000886,
   "single_phase_initial_peak_current_ka": 95.3485705937489,
   "single_phase_rms_break_current_ka": 37.2658393702135,
   "single_phase_dc_break_current_ka": 18.2815810807668,
   "single_phase_peak_break_current_ka": 70.9834365313399
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MIDL4 R1",
   "site_code": "MIDL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 324,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.1529466069186,
   "three_phase_rms_break_current_ka": 30.9965815237835,
   "three_phase_dc_break_current_ka": 20.2548198488274,
   "three_phase_peak_break_current_ka": 64.0906058269653,
   "single_phase_initial_peak_current_ka": 86.3491163703138,
   "single_phase_rms_break_current_ka": 32.549090649072,
   "single_phase_dc_break_current_ka": 21.4197877473594,
   "single_phase_peak_break_current_ka": 67.4511531861884
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MILH1 M1",
   "site_code": "MILH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 325,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.6336597601458,
   "three_phase_rms_break_current_ka": 17.8875582329364,
   "three_phase_dc_break_current_ka": 9.48288980735684,
   "three_phase_peak_break_current_ka": 34.779717258114,
   "single_phase_initial_peak_current_ka": 51.8497672618682,
   "single_phase_rms_break_current_ka": 21.8529537485527,
   "single_phase_dc_break_current_ka": 9.30651272985444,
   "single_phase_peak_break_current_ka": 40.2112562989696
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MILH1 R1",
   "site_code": "MILH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 326,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.649540285841,
   "three_phase_rms_break_current_ka": 17.8946208538725,
   "three_phase_dc_break_current_ka": 9.47538476888301,
   "three_phase_peak_break_current_ka": 34.7822002739539,
   "single_phase_initial_peak_current_ka": 51.9339098572615,
   "single_phase_rms_break_current_ka": 21.8750600648681,
   "single_phase_dc_break_current_ka": 9.22605547419532,
   "single_phase_peak_break_current_ka": 40.1620620956579
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MITY1 M1",
   "site_code": "MITY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 328,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.9101187116516,
   "three_phase_rms_break_current_ka": 12.9468959882658,
   "three_phase_dc_break_current_ka": 12.1139076641244,
   "three_phase_peak_break_current_ka": 30.4235835613638,
   "single_phase_initial_peak_current_ka": 40.8854776838641,
   "single_phase_rms_break_current_ka": 15.1076700917354,
   "single_phase_dc_break_current_ka": 13.240073926616,
   "single_phase_peak_break_current_ka": 34.6055458662065
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MITY1 R2",
   "site_code": "MITY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 327,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.1138438593178,
   "three_phase_rms_break_current_ka": 13.0509881613877,
   "three_phase_dc_break_current_ka": 11.9754180649724,
   "three_phase_peak_break_current_ka": 30.4323025251775,
   "single_phase_initial_peak_current_ka": 42.1347746945374,
   "single_phase_rms_break_current_ka": 15.6335226804751,
   "single_phase_dc_break_current_ka": 13.2804552896718,
   "single_phase_peak_break_current_ka": 35.389595092067
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MITY4 MC3",
   "site_code": "MITY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 329,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.2565623506038,
   "three_phase_rms_break_current_ka": 33.3596031631719,
   "three_phase_dc_break_current_ka": 24.5772364158915,
   "three_phase_peak_break_current_ka": 71.7548396446337,
   "single_phase_initial_peak_current_ka": 70.9051959855443,
   "single_phase_rms_break_current_ka": 28.1459012730283,
   "single_phase_dc_break_current_ka": 18.6347360760338,
   "single_phase_peak_break_current_ka": 58.4390513815645
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MONF2 M2",
   "site_code": "MONF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 331,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.917097298907,
   "three_phase_rms_break_current_ka": 28.3784124064801,
   "three_phase_dc_break_current_ka": 23.3140189887527,
   "three_phase_peak_break_current_ka": 63.4471546926137,
   "single_phase_initial_peak_current_ka": 80.5145099494597,
   "single_phase_rms_break_current_ka": 30.1545273592503,
   "single_phase_dc_break_current_ka": 22.0570839361897,
   "single_phase_peak_break_current_ka": 64.7020254945921
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MONF2 R2",
   "site_code": "MONF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 330,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.1620164301819,
   "three_phase_rms_break_current_ka": 27.4110978276632,
   "three_phase_dc_break_current_ka": 21.3334197065252,
   "three_phase_peak_break_current_ka": 60.0985660139422,
   "single_phase_initial_peak_current_ka": 74.930173902867,
   "single_phase_rms_break_current_ka": 28.2388811764961,
   "single_phase_dc_break_current_ka": 19.8261881744143,
   "single_phase_peak_break_current_ka": 59.7619969204573
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MONF2A",
   "site_code": "MONF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 332,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.515160396709,
   "three_phase_rms_break_current_ka": 25.5207465833665,
   "three_phase_dc_break_current_ka": 12.8827407037457,
   "three_phase_peak_break_current_ka": 48.9745266438294,
   "single_phase_initial_peak_current_ka": 72.498308836921,
   "single_phase_rms_break_current_ka": 27.4287547356363,
   "single_phase_dc_break_current_ka": 11.9786837563096,
   "single_phase_peak_break_current_ka": 50.7688007024517
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MONF2B",
   "site_code": "MONF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 333,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.0328532742917,
   "three_phase_rms_break_current_ka": 25.7058059838377,
   "three_phase_dc_break_current_ka": 12.5598514902817,
   "three_phase_peak_break_current_ka": 48.9133509443565,
   "single_phase_initial_peak_current_ka": 73.205864351437,
   "single_phase_rms_break_current_ka": 27.6955758401279,
   "single_phase_dc_break_current_ka": 11.8776714778683,
   "single_phase_peak_break_current_ka": 51.0451304487098
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MONF4 M4",
   "site_code": "MONF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 335,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 92.0223962003498,
   "three_phase_rms_break_current_ka": 33.4233409357241,
   "three_phase_dc_break_current_ka": 21.3898105037036,
   "three_phase_peak_break_current_ka": 68.6575525548244,
   "single_phase_initial_peak_current_ka": 85.8054298898203,
   "single_phase_rms_break_current_ka": 32.6695671096314,
   "single_phase_dc_break_current_ka": 19.4542929016541,
   "single_phase_peak_break_current_ka": 65.6560377849528
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MONF4 M5",
   "site_code": "MONF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 336,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 90.1521849858198,
   "three_phase_rms_break_current_ka": 32.7245725095685,
   "three_phase_dc_break_current_ka": 21.9516223915414,
   "three_phase_peak_break_current_ka": 68.2311566574349,
   "single_phase_initial_peak_current_ka": 83.7447753580522,
   "single_phase_rms_break_current_ka": 31.8192887721589,
   "single_phase_dc_break_current_ka": 19.4850900812823,
   "single_phase_peak_break_current_ka": 64.4843598079354
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MONF4 MC3",
   "site_code": "MONF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 334,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 92.0223940430714,
   "three_phase_rms_break_current_ka": 33.4233406639406,
   "three_phase_dc_break_current_ka": 21.3898068585263,
   "three_phase_peak_break_current_ka": 68.6575485252872,
   "single_phase_initial_peak_current_ka": 85.8054281281105,
   "single_phase_rms_break_current_ka": 32.669566860994,
   "single_phase_dc_break_current_ka": 19.4542902881949,
   "single_phase_peak_break_current_ka": 65.6560348198672
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NECH1 M2",
   "site_code": "NECH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 338,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.7003586043904,
   "three_phase_rms_break_current_ka": 9.31060958517948,
   "three_phase_dc_break_current_ka": 9.24633002411026,
   "three_phase_peak_break_current_ka": 22.413520373432,
   "single_phase_initial_peak_current_ka": 33.1206723392223,
   "single_phase_rms_break_current_ka": 12.1243117276756,
   "single_phase_dc_break_current_ka": 11.8153686955656,
   "single_phase_peak_break_current_ka": 28.9617347752836
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NECH1 R1",
   "site_code": "NECH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 337,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.8019870594737,
   "three_phase_rms_break_current_ka": 11.624869160402,
   "three_phase_dc_break_current_ka": 12.07939090878,
   "three_phase_peak_break_current_ka": 28.5194385362333,
   "single_phase_initial_peak_current_ka": 43.2061422097395,
   "single_phase_rms_break_current_ka": 15.3277526786872,
   "single_phase_dc_break_current_ka": 14.8655048136655,
   "single_phase_peak_break_current_ka": 36.5422205325655
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NECH2 MC4",
   "site_code": "NECH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 339,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.5596118744651,
   "three_phase_rms_break_current_ka": 26.8617371799106,
   "three_phase_dc_break_current_ka": 18.4471816932841,
   "three_phase_peak_break_current_ka": 56.4354147220152,
   "single_phase_initial_peak_current_ka": 73.9245160296504,
   "single_phase_rms_break_current_ka": 28.3948000402466,
   "single_phase_dc_break_current_ka": 15.8544911287161,
   "single_phase_peak_break_current_ka": 56.010802446505
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NECT4 R1",
   "site_code": "NECT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 340,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 106.155861815192,
   "three_phase_rms_break_current_ka": 38.3852689841498,
   "three_phase_dc_break_current_ka": 27.6117494205401,
   "three_phase_peak_break_current_ka": 81.896717413264,
   "single_phase_initial_peak_current_ka": 53.3524059414213,
   "single_phase_rms_break_current_ka": 21.7634055268139,
   "single_phase_dc_break_current_ka": 6.50096686262072,
   "single_phase_peak_break_current_ka": 37.2790701220665
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NEEP2 R1/R2",
   "site_code": "NEEP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 341,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.1249875689593,
   "three_phase_rms_break_current_ka": 22.5216449435412,
   "three_phase_dc_break_current_ka": 13.8715212136822,
   "three_phase_peak_break_current_ka": 45.7219369397896,
   "single_phase_initial_peak_current_ka": 64.7166685626004,
   "single_phase_rms_break_current_ka": 25.4277847892881,
   "single_phase_dc_break_current_ka": 13.3327646914348,
   "single_phase_peak_break_current_ka": 49.2930828015504
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NEWX11",
   "site_code": "NEWX",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 342,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.5690554984689,
   "three_phase_rms_break_current_ka": 29.9838602347248,
   "three_phase_dc_break_current_ka": 16.8178744644688,
   "three_phase_peak_break_current_ka": 59.221456260716,
   "single_phase_initial_peak_current_ka": 92.8197356164461,
   "single_phase_rms_break_current_ka": 37.1299315793668,
   "single_phase_dc_break_current_ka": 20.0435393986306,
   "single_phase_peak_break_current_ka": 72.5531922081562
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NEWX2 M6",
   "site_code": "NEWX",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 343,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.3621957288367,
   "three_phase_rms_break_current_ka": 26.5055940367549,
   "three_phase_dc_break_current_ka": 21.7076988196339,
   "three_phase_peak_break_current_ka": 59.1922693851681,
   "single_phase_initial_peak_current_ka": 87.3501214985507,
   "single_phase_rms_break_current_ka": 32.6025135392845,
   "single_phase_dc_break_current_ka": 25.1025444108664,
   "single_phase_peak_break_current_ka": 71.209461225575
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NFLE1 M1",
   "site_code": "NFLE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 349,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.22498429857,
   "three_phase_rms_break_current_ka": 14.0937777901979,
   "three_phase_dc_break_current_ka": 12.5627398077143,
   "three_phase_peak_break_current_ka": 32.4943515036849,
   "single_phase_initial_peak_current_ka": 44.1272863606557,
   "single_phase_rms_break_current_ka": 17.0058308950441,
   "single_phase_dc_break_current_ka": 13.923377480747,
   "single_phase_peak_break_current_ka": 37.9732541719417
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NFLE1 M2",
   "site_code": "NFLE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 350,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.0761868593603,
   "three_phase_rms_break_current_ka": 14.4531331366553,
   "three_phase_dc_break_current_ka": 12.5998412557464,
   "three_phase_peak_break_current_ka": 33.0396581563883,
   "single_phase_initial_peak_current_ka": 44.8115395916151,
   "single_phase_rms_break_current_ka": 17.1328522932216,
   "single_phase_dc_break_current_ka": 14.1482082113253,
   "single_phase_peak_break_current_ka": 38.3777202865342
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NFLE4 M1",
   "site_code": "NFLE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 351,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 112.028876439044,
   "three_phase_rms_break_current_ka": 39.6111216545653,
   "three_phase_dc_break_current_ka": 25.7336224215209,
   "three_phase_peak_break_current_ka": 81.7522078862177,
   "single_phase_initial_peak_current_ka": 88.1354319830708,
   "single_phase_rms_break_current_ka": 34.5961841581445,
   "single_phase_dc_break_current_ka": 15.8266793567078,
   "single_phase_peak_break_current_ka": 64.7530721995131
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NHYD2A",
   "site_code": "NHYD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 347,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.5436002613814,
   "three_phase_rms_break_current_ka": 17.8461210539822,
   "three_phase_dc_break_current_ka": 2.63246982087495,
   "three_phase_peak_break_current_ka": 27.8706962511685,
   "single_phase_initial_peak_current_ka": 40.519036009113,
   "single_phase_rms_break_current_ka": 19.3406612774791,
   "single_phase_dc_break_current_ka": 0.436084911431911,
   "single_phase_peak_break_current_ka": 27.787910395307
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NHYD2C",
   "site_code": "NHYD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 348,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.9348022678397,
   "three_phase_rms_break_current_ka": 19.5058053340198,
   "three_phase_dc_break_current_ka": 7.23103040200812,
   "three_phase_peak_break_current_ka": 34.8164048503884,
   "single_phase_initial_peak_current_ka": 40.2849527652891,
   "single_phase_rms_break_current_ka": 19.3510956102774,
   "single_phase_dc_break_current_ka": 3.58310976115782,
   "single_phase_peak_break_current_ka": 30.9496916199905
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NINF1 MB2",
   "site_code": "NINF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 345,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.2613141949035,
   "three_phase_rms_break_current_ka": 9.63981225714808,
   "three_phase_dc_break_current_ka": 9.8132920078476,
   "three_phase_peak_break_current_ka": 23.4460452406368,
   "single_phase_initial_peak_current_ka": 32.0896598339109,
   "single_phase_rms_break_current_ka": 11.7402631735603,
   "single_phase_dc_break_current_ka": 10.8219989092432,
   "single_phase_peak_break_current_ka": 27.4252383151216
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NINF1 RB1",
   "site_code": "NINF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 344,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.6065143147984,
   "three_phase_rms_break_current_ka": 11.3965256574845,
   "three_phase_dc_break_current_ka": 10.4152827376562,
   "three_phase_peak_break_current_ka": 26.5324038864038,
   "single_phase_initial_peak_current_ka": 40.4810907728105,
   "single_phase_rms_break_current_ka": 14.7192850426734,
   "single_phase_dc_break_current_ka": 12.1342966628958,
   "single_phase_peak_break_current_ka": 32.9505091986799
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NINF4 M1",
   "site_code": "NINF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 346,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.2403034618652,
   "three_phase_rms_break_current_ka": 23.0796570699408,
   "three_phase_dc_break_current_ka": 13.7483016543544,
   "three_phase_peak_break_current_ka": 46.3878656975848,
   "single_phase_initial_peak_current_ka": 62.8392620040076,
   "single_phase_rms_break_current_ka": 23.8059611446638,
   "single_phase_dc_break_current_ka": 14.5729499816343,
   "single_phase_peak_break_current_ka": 48.2396630977448
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NORL2A",
   "site_code": "NORL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 356,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.6195657032693,
   "three_phase_rms_break_current_ka": 19.7721830225944,
   "three_phase_dc_break_current_ka": 4.29396349304887,
   "three_phase_peak_break_current_ka": 32.256052881325,
   "single_phase_initial_peak_current_ka": 52.930118253517,
   "single_phase_rms_break_current_ka": 21.7864903175525,
   "single_phase_dc_break_current_ka": 2.49177885752712,
   "single_phase_peak_break_current_ka": 33.30252894112
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NORL2B",
   "site_code": "NORL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 357,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.5591678521258,
   "three_phase_rms_break_current_ka": 19.4598811773416,
   "three_phase_dc_break_current_ka": 3.65799601050495,
   "three_phase_peak_break_current_ka": 31.1784238936703,
   "single_phase_initial_peak_current_ka": 51.6956345318525,
   "single_phase_rms_break_current_ka": 21.5473514667897,
   "single_phase_dc_break_current_ka": 2.1773560662448,
   "single_phase_peak_break_current_ka": 32.6499127437986
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NORM4 R2",
   "site_code": "NORM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 358,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 105.645849379155,
   "three_phase_rms_break_current_ka": 37.6724208105179,
   "three_phase_dc_break_current_ka": 27.5160398578148,
   "three_phase_peak_break_current_ka": 80.7928882954756,
   "single_phase_initial_peak_current_ka": 64.9299007104949,
   "single_phase_rms_break_current_ka": 25.3570930245826,
   "single_phase_dc_break_current_ka": 15.0149966934141,
   "single_phase_peak_break_current_ka": 50.875341551135
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NORT1 R2",
   "site_code": "NORT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 352,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.1204104053423,
   "three_phase_rms_break_current_ka": 18.5580790866823,
   "three_phase_dc_break_current_ka": 17.7876972311729,
   "three_phase_peak_break_current_ka": 44.0327843671515,
   "single_phase_initial_peak_current_ka": 66.1968198638793,
   "single_phase_rms_break_current_ka": 23.7494431175737,
   "single_phase_dc_break_current_ka": 20.0736613881831,
   "single_phase_peak_break_current_ka": 53.6604459438641
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NORT2 M1",
   "site_code": "NORT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 354,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.0059304495716,
   "three_phase_rms_break_current_ka": 20.3635207737849,
   "three_phase_dc_break_current_ka": 16.3369136973118,
   "three_phase_peak_break_current_ka": 45.1352809532647,
   "single_phase_initial_peak_current_ka": 56.3764998415138,
   "single_phase_rms_break_current_ka": 21.0309731286898,
   "single_phase_dc_break_current_ka": 15.4395860487072,
   "single_phase_peak_break_current_ka": 45.1818734772044
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NORT2 R2",
   "site_code": "NORT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 353,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.5982591274783,
   "three_phase_rms_break_current_ka": 20.9889337272182,
   "three_phase_dc_break_current_ka": 15.9327347858541,
   "three_phase_peak_break_current_ka": 45.6155695226362,
   "single_phase_initial_peak_current_ka": 59.1226563958558,
   "single_phase_rms_break_current_ka": 22.4503013373318,
   "single_phase_dc_break_current_ka": 14.5124253281476,
   "single_phase_peak_break_current_ka": 46.261945958765
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NORT4 R1",
   "site_code": "NORT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 355,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 98.6877274893164,
   "three_phase_rms_break_current_ka": 35.23154911742,
   "three_phase_dc_break_current_ka": 21.7667112487654,
   "three_phase_peak_break_current_ka": 71.5916458340347,
   "single_phase_initial_peak_current_ka": 79.5869338844148,
   "single_phase_rms_break_current_ka": 30.6719049317787,
   "single_phase_dc_break_current_ka": 15.7840042846827,
   "single_phase_peak_break_current_ka": 59.1606282230224
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NURS1 M1",
   "site_code": "NURS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 359,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.2882998453301,
   "three_phase_rms_break_current_ka": 18.8405308201181,
   "three_phase_dc_break_current_ka": 18.0069844566229,
   "three_phase_peak_break_current_ka": 44.6515186647422,
   "single_phase_initial_peak_current_ka": 64.5311865109313,
   "single_phase_rms_break_current_ka": 23.4055925841409,
   "single_phase_dc_break_current_ka": 21.8609292910069,
   "single_phase_peak_break_current_ka": 54.9614357588781
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NURS4 MC2",
   "site_code": "NURS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 361,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.3419433924939,
   "three_phase_rms_break_current_ka": 24.3013614185601,
   "three_phase_dc_break_current_ka": 13.9164433617903,
   "three_phase_peak_break_current_ka": 48.2837582640482,
   "single_phase_initial_peak_current_ka": 63.5831005720482,
   "single_phase_rms_break_current_ka": 24.0780785302117,
   "single_phase_dc_break_current_ka": 14.1760189602124,
   "single_phase_peak_break_current_ka": 48.2275641735223
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NURS4A",
   "site_code": "NURS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 360,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.2442529146013,
   "three_phase_rms_break_current_ka": 20.5478423350333,
   "three_phase_dc_break_current_ka": 12.1558264494934,
   "three_phase_peak_break_current_ka": 41.2148637572016,
   "single_phase_initial_peak_current_ka": 54.3432517240194,
   "single_phase_rms_break_current_ka": 20.6007882500592,
   "single_phase_dc_break_current_ka": 12.8185715501753,
   "single_phase_peak_break_current_ka": 41.9524856889853
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "OCKH1 M1",
   "site_code": "OCKH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 362,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.9813452073383,
   "three_phase_rms_break_current_ka": 9.49072798581656,
   "three_phase_dc_break_current_ka": 9.0604962135479,
   "three_phase_peak_break_current_ka": 22.4824124478836,
   "single_phase_initial_peak_current_ka": 35.2526305922179,
   "single_phase_rms_break_current_ka": 12.7371275704788,
   "single_phase_dc_break_current_ka": 12.3429311448352,
   "single_phase_peak_break_current_ka": 30.3559497006826
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "OCKH2 MC2",
   "site_code": "OCKH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 363,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.5147717425623,
   "three_phase_rms_break_current_ka": 20.9990303428323,
   "three_phase_dc_break_current_ka": 11.1689422228486,
   "three_phase_peak_break_current_ka": 40.8660557303662,
   "single_phase_initial_peak_current_ka": 59.264674173743,
   "single_phase_rms_break_current_ka": 23.1119332427272,
   "single_phase_dc_break_current_ka": 10.6009316590863,
   "single_phase_peak_break_current_ka": 43.2861411036127
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "OFFE2 MC1",
   "site_code": "OFFE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 364,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.3169022259134,
   "three_phase_rms_break_current_ka": 24.4024188253512,
   "three_phase_dc_break_current_ka": 12.7887786733548,
   "three_phase_peak_break_current_ka": 47.2990103308749,
   "single_phase_initial_peak_current_ka": 60.3701604206876,
   "single_phase_rms_break_current_ka": 23.845454096581,
   "single_phase_dc_break_current_ka": 9.0979800724263,
   "single_phase_peak_break_current_ka": 42.8205446567563
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "OLDB1 R1",
   "site_code": "OLDB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 365,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.0186532220537,
   "three_phase_rms_break_current_ka": 12.2245501373325,
   "three_phase_dc_break_current_ka": 11.3396527526536,
   "three_phase_peak_break_current_ka": 28.6277773507791,
   "single_phase_initial_peak_current_ka": 42.5665132150152,
   "single_phase_rms_break_current_ka": 15.6474925748587,
   "single_phase_dc_break_current_ka": 13.7174426321511,
   "single_phase_peak_break_current_ka": 35.8463388486485
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "OLDB2 MC1",
   "site_code": "OLDB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 366,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.5610486042685,
   "three_phase_rms_break_current_ka": 20.0933078952307,
   "three_phase_dc_break_current_ka": 11.0533761096215,
   "three_phase_peak_break_current_ka": 39.4696046479952,
   "single_phase_initial_peak_current_ka": 56.4599863759791,
   "single_phase_rms_break_current_ka": 21.844872854997,
   "single_phase_dc_break_current_ka": 11.1635544424826,
   "single_phase_peak_break_current_ka": 42.0568699023352
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "OLDB2A",
   "site_code": "OLDB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 367,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.8732210485378,
   "three_phase_rms_break_current_ka": 20.6959018699602,
   "three_phase_dc_break_current_ka": 4.34501063061385,
   "three_phase_peak_break_current_ka": 33.6134357406543,
   "single_phase_initial_peak_current_ka": 58.5736977939052,
   "single_phase_rms_break_current_ka": 22.6429175838215,
   "single_phase_dc_break_current_ka": 4.02461456502601,
   "single_phase_peak_break_current_ka": 36.0465357037626
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "OSBA1 R2",
   "site_code": "OSBA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 368,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.194707117576,
   "three_phase_rms_break_current_ka": 12.2568127837828,
   "three_phase_dc_break_current_ka": 12.5143165860971,
   "three_phase_peak_break_current_ka": 29.8480674563907,
   "single_phase_initial_peak_current_ka": 42.4304170863864,
   "single_phase_rms_break_current_ka": 15.2958617307987,
   "single_phase_dc_break_current_ka": 14.4427096660558,
   "single_phase_peak_break_current_ka": 36.0743247739348
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "OSBA4 MC2",
   "site_code": "OSBA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 369,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.3890669492975,
   "three_phase_rms_break_current_ka": 30.8660459847802,
   "three_phase_dc_break_current_ka": 20.3256538265191,
   "three_phase_peak_break_current_ka": 63.9768346750269,
   "single_phase_initial_peak_current_ka": 71.3432506330013,
   "single_phase_rms_break_current_ka": 27.32502158271,
   "single_phase_dc_break_current_ka": 16.7826126171006,
   "single_phase_peak_break_current_ka": 55.4260287315066
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "OSBA4 MC3/4",
   "site_code": "OSBA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 370,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.4301308287218,
   "three_phase_rms_break_current_ka": 29.8536290358425,
   "three_phase_dc_break_current_ka": 19.4499078799848,
   "three_phase_peak_break_current_ka": 61.6693149485286,
   "single_phase_initial_peak_current_ka": 64.9841485374404,
   "single_phase_rms_break_current_ka": 25.0886386969557,
   "single_phase_dc_break_current_ka": 14.204095609278,
   "single_phase_peak_break_current_ka": 49.6847887159912
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "OVTO2 M1",
   "site_code": "OVTO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 371,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 100.960479683012,
   "three_phase_rms_break_current_ka": 36.7833989410959,
   "three_phase_dc_break_current_ka": 26.7994985820825,
   "three_phase_peak_break_current_ka": 78.8190802347605,
   "single_phase_initial_peak_current_ka": 94.2908271708029,
   "single_phase_rms_break_current_ka": 36.1053482156241,
   "single_phase_dc_break_current_ka": 21.4605766244096,
   "single_phase_peak_break_current_ka": 72.5212497451485
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "OVTO4A",
   "site_code": "OVTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 372,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.9270574183755,
   "three_phase_rms_break_current_ka": 26.8239130588949,
   "three_phase_dc_break_current_ka": 17.6038087505957,
   "three_phase_peak_break_current_ka": 55.5385503944017,
   "single_phase_initial_peak_current_ka": 59.7838021542151,
   "single_phase_rms_break_current_ka": 23.0716509949439,
   "single_phase_dc_break_current_ka": 13.4433232706247,
   "single_phase_peak_break_current_ka": 46.0715650140131
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "OVTO4B",
   "site_code": "OVTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 373,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.6738258351204,
   "three_phase_rms_break_current_ka": 26.375420595862,
   "three_phase_dc_break_current_ka": 17.3433019179474,
   "three_phase_peak_break_current_ka": 54.64377943791,
   "single_phase_initial_peak_current_ka": 58.1375687333388,
   "single_phase_rms_break_current_ka": 22.437294815013,
   "single_phase_dc_break_current_ka": 13.1958959041425,
   "single_phase_peak_break_current_ka": 44.9270225344974
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PADI1 R4",
   "site_code": "PADI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 374,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.2663898835077,
   "three_phase_rms_break_current_ka": 11.3412713284088,
   "three_phase_dc_break_current_ka": 11.44782749425,
   "three_phase_peak_break_current_ka": 27.4868072214389,
   "single_phase_initial_peak_current_ka": 39.7114266942174,
   "single_phase_rms_break_current_ka": 14.5042950998537,
   "single_phase_dc_break_current_ka": 13.764740814679,
   "single_phase_peak_break_current_ka": 34.2769116575537
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PADI4 MC4",
   "site_code": "PADI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 375,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.4127257686313,
   "three_phase_rms_break_current_ka": 28.5375107279287,
   "three_phase_dc_break_current_ka": 16.5002550028636,
   "three_phase_peak_break_current_ka": 56.858389710668,
   "single_phase_initial_peak_current_ka": 57.896691459632,
   "single_phase_rms_break_current_ka": 22.9406054382609,
   "single_phase_dc_break_current_ka": 9.78760496304233,
   "single_phase_peak_break_current_ka": 42.2305203028809
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PELH1 M2",
   "site_code": "PELH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 376,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.3582889361114,
   "three_phase_rms_break_current_ka": 11.3695673016994,
   "three_phase_dc_break_current_ka": 6.26003423291182,
   "three_phase_peak_break_current_ka": 22.3390305092887,
   "single_phase_initial_peak_current_ka": 33.5002415282962,
   "single_phase_rms_break_current_ka": 13.5189539064217,
   "single_phase_dc_break_current_ka": 7.54481592996622,
   "single_phase_peak_break_current_ka": 26.6635038935245
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PELH1 R2",
   "site_code": "PELH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 377,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.7698097293576,
   "three_phase_rms_break_current_ka": 11.6025946273296,
   "three_phase_dc_break_current_ka": 6.24838128511118,
   "three_phase_peak_break_current_ka": 22.6569279657979,
   "single_phase_initial_peak_current_ka": 33.4388282208366,
   "single_phase_rms_break_current_ka": 13.577337692447,
   "single_phase_dc_break_current_ka": 7.39856199543426,
   "single_phase_peak_break_current_ka": 26.5998171010122
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PELH4 R1",
   "site_code": "PELH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 378,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 112.041706141817,
   "three_phase_rms_break_current_ka": 40.7588806111796,
   "three_phase_dc_break_current_ka": 27.7050260154253,
   "three_phase_peak_break_current_ka": 85.3467877629013,
   "single_phase_initial_peak_current_ka": 86.4836670566758,
   "single_phase_rms_break_current_ka": 33.7422113332623,
   "single_phase_dc_break_current_ka": 16.5421747315822,
   "single_phase_peak_break_current_ka": 64.2608676235409
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PELH4 R2",
   "site_code": "PELH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 379,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 107.952212332006,
   "three_phase_rms_break_current_ka": 39.2662744828767,
   "three_phase_dc_break_current_ka": 26.4701532232856,
   "three_phase_peak_break_current_ka": 82.0010511408344,
   "single_phase_initial_peak_current_ka": 82.4471633697657,
   "single_phase_rms_break_current_ka": 32.1490182711831,
   "single_phase_dc_break_current_ka": 15.7386292814398,
   "single_phase_peak_break_current_ka": 61.2042069375273
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PEMB1 M2",
   "site_code": "PEMB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 380,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.2269544774882,
   "three_phase_rms_break_current_ka": 12.9406686682538,
   "three_phase_dc_break_current_ka": 13.2585316704348,
   "three_phase_peak_break_current_ka": 31.5594008072559,
   "single_phase_initial_peak_current_ka": 43.2009369894118,
   "single_phase_rms_break_current_ka": 16.1152984963284,
   "single_phase_dc_break_current_ka": 15.4095362655721,
   "single_phase_peak_break_current_ka": 38.2000099607705
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PEMB4 R1/2",
   "site_code": "PEMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 381,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.137902973966,
   "three_phase_rms_break_current_ka": 27.3545496094,
   "three_phase_dc_break_current_ka": 28.3094596666288,
   "three_phase_peak_break_current_ka": 66.9946347168499,
   "single_phase_initial_peak_current_ka": 81.0102602068221,
   "single_phase_rms_break_current_ka": 29.7765279577582,
   "single_phase_dc_break_current_ka": 30.2694900282193,
   "single_phase_peak_break_current_ka": 72.3798597064625
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PENE1 M3",
   "site_code": "PENE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 391,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.2929092619924,
   "three_phase_rms_break_current_ka": 16.6426258977891,
   "three_phase_dc_break_current_ka": 16.1318437394072,
   "three_phase_peak_break_current_ka": 39.6680709975622,
   "single_phase_initial_peak_current_ka": 54.4193206439601,
   "single_phase_rms_break_current_ka": 20.2457525638268,
   "single_phase_dc_break_current_ka": 18.5189333524092,
   "single_phase_peak_break_current_ka": 47.1507512086229
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PENN1 M4",
   "site_code": "PENN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 382,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.5174151630632,
   "three_phase_rms_break_current_ka": 9.14266629528131,
   "three_phase_dc_break_current_ka": 8.84164394589047,
   "three_phase_peak_break_current_ka": 21.7713266169287,
   "single_phase_initial_peak_current_ka": 32.9867527462152,
   "single_phase_rms_break_current_ka": 11.9391201630352,
   "single_phase_dc_break_current_ka": 10.2046894377623,
   "single_phase_peak_break_current_ka": 27.0891550951288
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PENN1 R1",
   "site_code": "PENN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 383,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.1374059080202,
   "three_phase_rms_break_current_ka": 9.6514169919429,
   "three_phase_dc_break_current_ka": 9.04626948627983,
   "three_phase_peak_break_current_ka": 22.6954342924036,
   "single_phase_initial_peak_current_ka": 34.8419243807946,
   "single_phase_rms_break_current_ka": 12.6047479633822,
   "single_phase_dc_break_current_ka": 10.5718117903332,
   "single_phase_peak_break_current_ka": 28.397617310443
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PENN2 MC1",
   "site_code": "PENN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 384,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.5328947732951,
   "three_phase_rms_break_current_ka": 24.8429234597055,
   "three_phase_dc_break_current_ka": 14.7069082004678,
   "three_phase_peak_break_current_ka": 49.8401074861801,
   "single_phase_initial_peak_current_ka": 70.1021023042447,
   "single_phase_rms_break_current_ka": 26.8305699617078,
   "single_phase_dc_break_current_ka": 14.6795434649069,
   "single_phase_peak_break_current_ka": 52.6236993909542
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PENT1 R2",
   "site_code": "PENT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 386,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.6406688593404,
   "three_phase_rms_break_current_ka": 11.5875439697064,
   "three_phase_dc_break_current_ka": 9.8465877663416,
   "three_phase_peak_break_current_ka": 26.2338496028949,
   "single_phase_initial_peak_current_ka": 33.4180019940712,
   "single_phase_rms_break_current_ka": 12.9396608339119,
   "single_phase_dc_break_current_ka": 10.8239121600125,
   "single_phase_peak_break_current_ka": 29.1233560038387
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PENT4 R1",
   "site_code": "PENT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 387,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.1001922210575,
   "three_phase_rms_break_current_ka": 28.7948123807083,
   "three_phase_dc_break_current_ka": 23.2446664180488,
   "three_phase_peak_break_current_ka": 63.9666806128352,
   "single_phase_initial_peak_current_ka": 81.3729460872047,
   "single_phase_rms_break_current_ka": 30.1882058502389,
   "single_phase_dc_break_current_ka": 22.7281681080076,
   "single_phase_peak_break_current_ka": 65.4207382451264
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PENW1 R1",
   "site_code": "PENW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 392,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.6132176275851,
   "three_phase_rms_break_current_ka": 20.3071455100083,
   "three_phase_dc_break_current_ka": 19.574533278879,
   "three_phase_peak_break_current_ka": 48.2931738722166,
   "single_phase_initial_peak_current_ka": 63.3026025018136,
   "single_phase_rms_break_current_ka": 23.9584233458652,
   "single_phase_dc_break_current_ka": 21.3381345006814,
   "single_phase_peak_break_current_ka": 55.2204617294801
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PERH1 R2",
   "site_code": "PERH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 385,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.2493956615109,
   "three_phase_rms_break_current_ka": 8.94915157769121,
   "three_phase_dc_break_current_ka": 5.05209016535622,
   "three_phase_peak_break_current_ka": 17.7081016982597,
   "single_phase_initial_peak_current_ka": 27.3977944024426,
   "single_phase_rms_break_current_ka": 10.5369640925748,
   "single_phase_dc_break_current_ka": 5.54593151196303,
   "single_phase_peak_break_current_ka": 20.4474490379206
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PEWO2A",
   "site_code": "PEWO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 388,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.0072274555314,
   "three_phase_rms_break_current_ka": 25.4252472063522,
   "three_phase_dc_break_current_ka": 19.8337960260373,
   "three_phase_peak_break_current_ka": 55.7905254519492,
   "single_phase_initial_peak_current_ka": 70.7963081975517,
   "single_phase_rms_break_current_ka": 26.6461706424839,
   "single_phase_dc_break_current_ka": 19.1283111984261,
   "single_phase_peak_break_current_ka": 56.8116871063347
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PEWO2B",
   "site_code": "PEWO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 389,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.2775726331146,
   "three_phase_rms_break_current_ka": 25.173530394313,
   "three_phase_dc_break_current_ka": 19.597829154546,
   "three_phase_peak_break_current_ka": 55.1985772509947,
   "single_phase_initial_peak_current_ka": 70.6737960230106,
   "single_phase_rms_break_current_ka": 26.552671061699,
   "single_phase_dc_break_current_ka": 19.547416239353,
   "single_phase_peak_break_current_ka": 57.0985637720393
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PEWO4 R1/2",
   "site_code": "PEWO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 390,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.6525138745942,
   "three_phase_rms_break_current_ka": 34.8570555779249,
   "three_phase_dc_break_current_ka": 21.692504153616,
   "three_phase_peak_break_current_ka": 70.9878248963101,
   "single_phase_initial_peak_current_ka": 88.4481932735966,
   "single_phase_rms_break_current_ka": 34.0671869715054,
   "single_phase_dc_break_current_ka": 18.8775663760241,
   "single_phase_peak_break_current_ka": 67.055844223027
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PITS2 MC4",
   "site_code": "PITS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 393,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.1386160660037,
   "three_phase_rms_break_current_ka": 22.5977208416309,
   "three_phase_dc_break_current_ka": 9.5157622296212,
   "three_phase_peak_break_current_ka": 41.4737655225767,
   "single_phase_initial_peak_current_ka": 66.4627104085338,
   "single_phase_rms_break_current_ka": 25.8467193874702,
   "single_phase_dc_break_current_ka": 9.13815084955736,
   "single_phase_peak_break_current_ka": 45.6909319501693
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "POPP2 MC2",
   "site_code": "POPP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 394,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.7712305822889,
   "three_phase_rms_break_current_ka": 30.7508738649701,
   "three_phase_dc_break_current_ka": 18.8333078227396,
   "three_phase_peak_break_current_ka": 62.3216106974046,
   "single_phase_initial_peak_current_ka": 67.2788349963758,
   "single_phase_rms_break_current_ka": 26.6059317715566,
   "single_phase_dc_break_current_ka": 11.4628671000413,
   "single_phase_peak_break_current_ka": 49.0893366509498
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PORT2 M1",
   "site_code": "PORT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 395,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.1570706877425,
   "three_phase_rms_break_current_ka": 18.3510765456046,
   "three_phase_dc_break_current_ka": 9.092939987629,
   "three_phase_peak_break_current_ka": 35.0452813225699,
   "single_phase_initial_peak_current_ka": 50.613892805769,
   "single_phase_rms_break_current_ka": 19.8828279808488,
   "single_phase_dc_break_current_ka": 9.73529383301832,
   "single_phase_peak_break_current_ka": 37.853858821866
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PUDM4 MC1",
   "site_code": "PUDM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 397,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 117.975137419378,
   "three_phase_rms_break_current_ka": 41.6068629052805,
   "three_phase_dc_break_current_ka": 28.0034908092208,
   "three_phase_peak_break_current_ka": 86.8444806176665,
   "single_phase_initial_peak_current_ka": 115.873969126766,
   "single_phase_rms_break_current_ka": 48.2089482501917,
   "single_phase_dc_break_current_ka": 18.1592530641541,
   "single_phase_peak_break_current_ka": 86.3370015073179
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PYLE1 MC1",
   "site_code": "PYLE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 398,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.1496920467103,
   "three_phase_rms_break_current_ka": 12.3690050206959,
   "three_phase_dc_break_current_ka": 9.31923564537534,
   "three_phase_peak_break_current_ka": 26.8116502987045,
   "single_phase_initial_peak_current_ka": 44.3376317769223,
   "single_phase_rms_break_current_ka": 16.5430321569351,
   "single_phase_dc_break_current_ka": 11.7387280489835,
   "single_phase_peak_break_current_ka": 35.1341084880954
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PYLE2 MC1",
   "site_code": "PYLE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 399,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.1968726371082,
   "three_phase_rms_break_current_ka": 20.2364894402461,
   "three_phase_dc_break_current_ka": 9.67228197042228,
   "three_phase_peak_break_current_ka": 38.2909997916382,
   "single_phase_initial_peak_current_ka": 52.0291388336424,
   "single_phase_rms_break_current_ka": 20.5095076564325,
   "single_phase_dc_break_current_ka": 9.01010255744411,
   "single_phase_peak_break_current_ka": 38.0149264427657
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PYLE2 MC2",
   "site_code": "PYLE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 400,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.2462018131419,
   "three_phase_rms_break_current_ka": 20.2538791977603,
   "three_phase_dc_break_current_ka": 9.68187870907635,
   "three_phase_peak_break_current_ka": 38.3251893612153,
   "single_phase_initial_peak_current_ka": 52.0849944669257,
   "single_phase_rms_break_current_ka": 20.5287827137083,
   "single_phase_dc_break_current_ka": 9.03059997108301,
   "single_phase_peak_break_current_ka": 38.0626829038197
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RAIN1 M2",
   "site_code": "RAIN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 402,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.4812746570902,
   "three_phase_rms_break_current_ka": 11.2223004880472,
   "three_phase_dc_break_current_ka": 9.91582034251821,
   "three_phase_peak_break_current_ka": 25.7865498937408,
   "single_phase_initial_peak_current_ka": 40.8731137946817,
   "single_phase_rms_break_current_ka": 14.8670046335058,
   "single_phase_dc_break_current_ka": 12.1026704210769,
   "single_phase_peak_break_current_ka": 33.1277900056444
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RAIN1 R1",
   "site_code": "RAIN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 401,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.2216045348781,
   "three_phase_rms_break_current_ka": 12.8772022226366,
   "three_phase_dc_break_current_ka": 10.7807378004688,
   "three_phase_peak_break_current_ka": 28.9918518291425,
   "single_phase_initial_peak_current_ka": 43.4522210976131,
   "single_phase_rms_break_current_ka": 16.0216669923705,
   "single_phase_dc_break_current_ka": 12.6972565197806,
   "single_phase_peak_break_current_ka": 35.3553152722163
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RAIN2 MC4",
   "site_code": "RAIN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 403,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 91.8256783825286,
   "three_phase_rms_break_current_ka": 32.6451575103963,
   "three_phase_dc_break_current_ka": 23.6090287937454,
   "three_phase_peak_break_current_ka": 69.7762532907537,
   "single_phase_initial_peak_current_ka": 86.1034268268185,
   "single_phase_rms_break_current_ka": 32.8972167593487,
   "single_phase_dc_break_current_ka": 17.6967352097948,
   "single_phase_peak_break_current_ka": 64.2204253151932
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RASS1 M1",
   "site_code": "RASS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 404,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.8083704291322,
   "three_phase_rms_break_current_ka": 17.4665486091992,
   "three_phase_dc_break_current_ka": 14.1937673619509,
   "three_phase_peak_break_current_ka": 38.8951972929294,
   "single_phase_initial_peak_current_ka": 52.0624016690766,
   "single_phase_rms_break_current_ka": 19.7938130988627,
   "single_phase_dc_break_current_ka": 15.0489976787655,
   "single_phase_peak_break_current_ka": 43.0416766142554
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RASS1A",
   "site_code": "RASS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 405,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.6707282052496,
   "three_phase_rms_break_current_ka": 17.1022691525207,
   "three_phase_dc_break_current_ka": 10.5614969072501,
   "three_phase_peak_break_current_ka": 34.7477578900998,
   "single_phase_initial_peak_current_ka": 51.8941152888707,
   "single_phase_rms_break_current_ka": 19.5958264218662,
   "single_phase_dc_break_current_ka": 10.7564199774473,
   "single_phase_peak_break_current_ka": 38.4691034691596
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RASS1B",
   "site_code": "RASS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 406,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.6721428443505,
   "three_phase_rms_break_current_ka": 17.1029315905829,
   "three_phase_dc_break_current_ka": 10.5616970425968,
   "three_phase_peak_break_current_ka": 34.7488948543384,
   "single_phase_initial_peak_current_ka": 51.9019500652768,
   "single_phase_rms_break_current_ka": 19.5990423302892,
   "single_phase_dc_break_current_ka": 10.7569477252327,
   "single_phase_peak_break_current_ka": 38.474179198252
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RASS4 M1",
   "site_code": "RASS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 407,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.581839449767,
   "three_phase_rms_break_current_ka": 22.6320443015017,
   "three_phase_dc_break_current_ka": 14.098204970118,
   "three_phase_peak_break_current_ka": 46.1047489655305,
   "single_phase_initial_peak_current_ka": 49.7054029888756,
   "single_phase_rms_break_current_ka": 19.2973073394302,
   "single_phase_dc_break_current_ka": 9.64341296502763,
   "single_phase_peak_break_current_ka": 36.9339267217316
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RASU1 M1",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 408,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.4422869365688,
   "three_phase_rms_break_current_ka": 17.0058787880733,
   "three_phase_dc_break_current_ka": 11.1558293378724,
   "three_phase_peak_break_current_ka": 35.2057737600385,
   "single_phase_initial_peak_current_ka": 49.2685663439484,
   "single_phase_rms_break_current_ka": 19.2737478628084,
   "single_phase_dc_break_current_ka": 11.3795424177837,
   "single_phase_peak_break_current_ka": 38.6367380431268
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RATS1 R1",
   "site_code": "RATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 409,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.8882976829825,
   "three_phase_rms_break_current_ka": 14.1249999202152,
   "three_phase_dc_break_current_ka": 13.0822235289002,
   "three_phase_peak_break_current_ka": 33.0579899845875,
   "single_phase_initial_peak_current_ka": 44.1377888812362,
   "single_phase_rms_break_current_ka": 16.3494681481855,
   "single_phase_dc_break_current_ka": 14.2431815708762,
   "single_phase_peak_break_current_ka": 37.364821163627
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RATS1 R2",
   "site_code": "RATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 410,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.5211382286644,
   "three_phase_rms_break_current_ka": 14.8735678382378,
   "three_phase_dc_break_current_ka": 13.4426509601408,
   "three_phase_peak_break_current_ka": 34.4770523178531,
   "single_phase_initial_peak_current_ka": 48.9519418332617,
   "single_phase_rms_break_current_ka": 18.1447158812227,
   "single_phase_dc_break_current_ka": 15.7906818336413,
   "single_phase_peak_break_current_ka": 41.4511851182729
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RATS2A",
   "site_code": "RATS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 411,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.2713799555792,
   "three_phase_rms_break_current_ka": 15.7261193072122,
   "three_phase_dc_break_current_ka": 9.32419542633455,
   "three_phase_peak_break_current_ka": 31.5642866340914,
   "single_phase_initial_peak_current_ka": 44.1098444227054,
   "single_phase_rms_break_current_ka": 16.159503475965,
   "single_phase_dc_break_current_ka": 15.7560925226907,
   "single_phase_peak_break_current_ka": 38.6090814996155
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RATS4 R1/2",
   "site_code": "RATS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 412,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 121.425809389925,
   "three_phase_rms_break_current_ka": 44.5575828549558,
   "three_phase_dc_break_current_ka": 22.103267754892,
   "three_phase_peak_break_current_ka": 85.1172057349335,
   "single_phase_initial_peak_current_ka": 97.5314037312933,
   "single_phase_rms_break_current_ka": 38.8849486026666,
   "single_phase_dc_break_current_ka": 16.2217558866246,
   "single_phase_peak_break_current_ka": 71.2133775726965
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RAYL4 R1",
   "site_code": "RAYL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 413,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 114.053607594997,
   "three_phase_rms_break_current_ka": 40.7845642763634,
   "three_phase_dc_break_current_ka": 26.754095332519,
   "three_phase_peak_break_current_ka": 84.4321792676294,
   "single_phase_initial_peak_current_ka": 91.5668269631435,
   "single_phase_rms_break_current_ka": 35.6317057548755,
   "single_phase_dc_break_current_ka": 17.8870861462159,
   "single_phase_peak_break_current_ka": 68.2779276752483
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RAYM1 R1",
   "site_code": "RAYM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 414,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.0337251626671,
   "three_phase_rms_break_current_ka": 26.9691484542896,
   "three_phase_dc_break_current_ka": 23.5675734409529,
   "three_phase_peak_break_current_ka": 61.7077089506626,
   "single_phase_initial_peak_current_ka": 80.2124140036155,
   "single_phase_rms_break_current_ka": 30.9047022435211,
   "single_phase_dc_break_current_ka": 23.656718620862,
   "single_phase_peak_break_current_ka": 67.3625676747518
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "REBR2 MC2",
   "site_code": "REBR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 415,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.8468125168377,
   "three_phase_rms_break_current_ka": 16.3507213412412,
   "three_phase_dc_break_current_ka": 14.1749327509392,
   "three_phase_peak_break_current_ka": 37.2983446263057,
   "single_phase_initial_peak_current_ka": 46.6103948451642,
   "single_phase_rms_break_current_ka": 17.6916949630826,
   "single_phase_dc_break_current_ka": 10.9626938474329,
   "single_phase_peak_break_current_ka": 35.9825288055921
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "REBR2 MC4",
   "site_code": "REBR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 416,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.7327159563985,
   "three_phase_rms_break_current_ka": 16.3752451394121,
   "three_phase_dc_break_current_ka": 14.141943379999,
   "three_phase_peak_break_current_ka": 37.3000371433398,
   "single_phase_initial_peak_current_ka": 46.6172253643376,
   "single_phase_rms_break_current_ka": 17.6297413864421,
   "single_phase_dc_break_current_ka": 11.4540793018925,
   "single_phase_peak_break_current_ka": 36.3862986717292
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RHIG4 R1",
   "site_code": "RHIG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 417,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.5531651650519,
   "three_phase_rms_break_current_ka": 24.9841690516997,
   "three_phase_dc_break_current_ka": 17.5820572793836,
   "three_phase_peak_break_current_ka": 52.9150079969195,
   "single_phase_initial_peak_current_ka": 62.8091672235252,
   "single_phase_rms_break_current_ka": 23.9101892205927,
   "single_phase_dc_break_current_ka": 14.3613067350409,
   "single_phase_peak_break_current_ka": 48.1754206097101
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RICH4 M1",
   "site_code": "RICH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 418,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.102568485653,
   "three_phase_rms_break_current_ka": 24.3762303147898,
   "three_phase_dc_break_current_ka": 12.936773244343,
   "three_phase_peak_break_current_ka": 47.4099687550489,
   "single_phase_initial_peak_current_ka": 52.0792752565724,
   "single_phase_rms_break_current_ka": 20.4005738478764,
   "single_phase_dc_break_current_ka": 10.2662730718207,
   "single_phase_peak_break_current_ka": 39.1170412876813
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ROCH1 M1",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 419,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.5727696959931,
   "three_phase_rms_break_current_ka": 6.87042598425665,
   "three_phase_dc_break_current_ka": 6.62754019732524,
   "three_phase_peak_break_current_ka": 16.3437898035415,
   "single_phase_initial_peak_current_ka": 20.7112590912574,
   "single_phase_rms_break_current_ka": 8.16105766445831,
   "single_phase_dc_break_current_ka": 7.47860675620095,
   "single_phase_peak_break_current_ka": 19.0200851885868
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ROCH1 R2",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 420,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.8449210086133,
   "three_phase_rms_break_current_ka": 18.6055460329153,
   "three_phase_dc_break_current_ka": 14.7569690696958,
   "three_phase_peak_break_current_ka": 41.0691846048016,
   "single_phase_initial_peak_current_ka": 60.7973700609468,
   "single_phase_rms_break_current_ka": 23.5903866264929,
   "single_phase_dc_break_current_ka": 17.2704099486278,
   "single_phase_peak_break_current_ka": 50.632254657439
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ROCH1A",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 421,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.6056994355904,
   "three_phase_rms_break_current_ka": 8.49737004147999,
   "three_phase_dc_break_current_ka": 0.112983153663776,
   "three_phase_peak_break_current_ka": 12.1300791108276,
   "single_phase_initial_peak_current_ka": 18.4400750115378,
   "single_phase_rms_break_current_ka": 8.58614865422401,
   "single_phase_dc_break_current_ka": 0.13453598527524,
   "single_phase_peak_break_current_ka": 12.2771838606303
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ROCH1B",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 422,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.8197014123258,
   "three_phase_rms_break_current_ka": 8.93278437095598,
   "three_phase_dc_break_current_ka": 0.0946318857661902,
   "three_phase_peak_break_current_ka": 12.7274966929266,
   "single_phase_initial_peak_current_ka": 18.6575710096816,
   "single_phase_rms_break_current_ka": 8.71503828502186,
   "single_phase_dc_break_current_ka": 0.0549784861579561,
   "single_phase_peak_break_current_ka": 12.3799038254366
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ROCH2 MC4",
   "site_code": "ROCH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 423,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.5096712616433,
   "three_phase_rms_break_current_ka": 27.2340562208482,
   "three_phase_dc_break_current_ka": 10.2997522625776,
   "three_phase_peak_break_current_ka": 48.8145239285325,
   "single_phase_initial_peak_current_ka": 70.5172484199766,
   "single_phase_rms_break_current_ka": 27.4244347992781,
   "single_phase_dc_break_current_ka": 9.78593288503145,
   "single_phase_peak_break_current_ka": 48.5699405185872
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ROCK1A",
   "site_code": "ROCK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 424,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.3405970848665,
   "three_phase_rms_break_current_ka": 16.7450820676793,
   "three_phase_dc_break_current_ka": 16.568649835068,
   "three_phase_peak_break_current_ka": 40.2497719982306,
   "single_phase_initial_peak_current_ka": 50.939521925418,
   "single_phase_rms_break_current_ka": 18.431641684488,
   "single_phase_dc_break_current_ka": 16.9736212993219,
   "single_phase_peak_break_current_ka": 43.0398989463261
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RUGE1 R4",
   "site_code": "RUGE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 425,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.1991413691813,
   "three_phase_rms_break_current_ka": 11.6226598656984,
   "three_phase_dc_break_current_ka": 10.7856317888786,
   "three_phase_peak_break_current_ka": 27.2225550017987,
   "single_phase_initial_peak_current_ka": 34.1216259741199,
   "single_phase_rms_break_current_ka": 12.5806900387448,
   "single_phase_dc_break_current_ka": 10.5948151209918,
   "single_phase_peak_break_current_ka": 28.3865975977968
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RUGE4 R1",
   "site_code": "RUGE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 426,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.5686768153246,
   "three_phase_rms_break_current_ka": 25.2304169617927,
   "three_phase_dc_break_current_ka": 10.1328626163643,
   "three_phase_peak_break_current_ka": 45.8140604680598,
   "single_phase_initial_peak_current_ka": 50.3994033813116,
   "single_phase_rms_break_current_ka": 20.4480419862034,
   "single_phase_dc_break_current_ka": 6.45709523898318,
   "single_phase_peak_break_current_ka": 35.3749935398465
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RYEH1 M1",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 428,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.8242239121906,
   "three_phase_rms_break_current_ka": 7.49181412066529,
   "three_phase_dc_break_current_ka": 7.3094048922794,
   "three_phase_peak_break_current_ka": 17.9044300285025,
   "single_phase_initial_peak_current_ka": 25.8073628495733,
   "single_phase_rms_break_current_ka": 9.4389687067624,
   "single_phase_dc_break_current_ka": 8.98720385580349,
   "single_phase_peak_break_current_ka": 22.3359214157221
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RYEH1 M2",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 429,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.4110268146332,
   "three_phase_rms_break_current_ka": 10.4145048566544,
   "three_phase_dc_break_current_ka": 8.34198346965499,
   "three_phase_peak_break_current_ka": 23.0703174833361,
   "single_phase_initial_peak_current_ka": 30.362396042325,
   "single_phase_rms_break_current_ka": 11.6572370232883,
   "single_phase_dc_break_current_ka": 9.31647809856925,
   "single_phase_peak_break_current_ka": 25.8023007967013
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RYEH1 R1",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 427,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.9637983710953,
   "three_phase_rms_break_current_ka": 11.6471189263228,
   "three_phase_dc_break_current_ka": 8.89891252536104,
   "three_phase_peak_break_current_ka": 25.3704260735391,
   "single_phase_initial_peak_current_ka": 34.2540783904241,
   "single_phase_rms_break_current_ka": 13.1631041294899,
   "single_phase_dc_break_current_ka": 9.65204547507471,
   "single_phase_peak_break_current_ka": 28.2674858579287
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RYEH1B",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 430,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.5286252192311,
   "three_phase_rms_break_current_ka": 7.35158837432016,
   "three_phase_dc_break_current_ka": 4.83247175731563,
   "three_phase_peak_break_current_ka": 15.2291877412636,
   "single_phase_initial_peak_current_ka": 25.1686064119939,
   "single_phase_rms_break_current_ka": 9.24590682710813,
   "single_phase_dc_break_current_ka": 5.25923784252859,
   "single_phase_peak_break_current_ka": 18.3349246738629
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RYEH1E",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 431,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.9319987253379,
   "three_phase_rms_break_current_ka": 11.5234989775503,
   "three_phase_dc_break_current_ka": 6.31085684174748,
   "three_phase_peak_break_current_ka": 22.6075453817916,
   "single_phase_initial_peak_current_ka": 34.1897598090266,
   "single_phase_rms_break_current_ka": 13.1044906989192,
   "single_phase_dc_break_current_ka": 6.55770521677813,
   "single_phase_peak_break_current_ka": 25.0902536911817
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RYEH1F",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 432,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.810995841529,
   "three_phase_rms_break_current_ka": 7.42696397273873,
   "three_phase_dc_break_current_ka": 5.38287984794908,
   "three_phase_peak_break_current_ka": 15.8861930254526,
   "single_phase_initial_peak_current_ka": 25.7752335014048,
   "single_phase_rms_break_current_ka": 9.40187831548361,
   "single_phase_dc_break_current_ka": 6.50382356230924,
   "single_phase_peak_break_current_ka": 19.8000873878477
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RYEH1G",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 433,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.3954627506455,
   "three_phase_rms_break_current_ka": 10.3365644207434,
   "three_phase_dc_break_current_ka": 6.44427611549569,
   "three_phase_peak_break_current_ka": 21.0623857076542,
   "single_phase_initial_peak_current_ka": 30.3307034239523,
   "single_phase_rms_break_current_ka": 11.6217358179337,
   "single_phase_dc_break_current_ka": 6.94233486267008,
   "single_phase_peak_break_current_ka": 23.377951274709
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RYEH4 R1",
   "site_code": "RYEH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 434,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 112.303050714145,
   "three_phase_rms_break_current_ka": 39.6736789328554,
   "three_phase_dc_break_current_ka": 29.8734657027349,
   "three_phase_peak_break_current_ka": 85.9805205188146,
   "single_phase_initial_peak_current_ka": 106.156358302015,
   "single_phase_rms_break_current_ka": 40.0112813954685,
   "single_phase_dc_break_current_ka": 28.3650774124888,
   "single_phase_peak_break_current_ka": 84.9495742098866
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RYHA4 MC1",
   "site_code": "RYHA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 435,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.5029314629684,
   "three_phase_rms_break_current_ka": 17.0863457041017,
   "three_phase_dc_break_current_ka": 10.5154188394097,
   "three_phase_peak_break_current_ka": 34.6791606655456,
   "single_phase_initial_peak_current_ka": 29.2329878569734,
   "single_phase_rms_break_current_ka": 11.8567610520655,
   "single_phase_dc_break_current_ka": 3.55515958530915,
   "single_phase_peak_break_current_ka": 20.3231518709573
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SAEN1 M1",
   "site_code": "SAEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 436,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.8818730155937,
   "three_phase_rms_break_current_ka": 9.59705857098375,
   "three_phase_dc_break_current_ka": 9.4377603650634,
   "three_phase_peak_break_current_ka": 23.0100507550376,
   "single_phase_initial_peak_current_ka": 32.4126970474701,
   "single_phase_rms_break_current_ka": 12.0185747397574,
   "single_phase_dc_break_current_ka": 10.8897446683699,
   "single_phase_peak_break_current_ka": 27.8865760657294
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SAEN2 MC2",
   "site_code": "SAEN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 437,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.3328027424227,
   "three_phase_rms_break_current_ka": 27.9306202955699,
   "three_phase_dc_break_current_ka": 22.8652490875951,
   "three_phase_peak_break_current_ka": 62.3651111150832,
   "single_phase_initial_peak_current_ka": 74.208323726095,
   "single_phase_rms_break_current_ka": 27.6262411584248,
   "single_phase_dc_break_current_ka": 22.1744297219332,
   "single_phase_peak_break_current_ka": 61.2438346455673
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SAES2 R",
   "site_code": "SAES",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 438,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.9394444692518,
   "three_phase_rms_break_current_ka": 28.1142370185276,
   "three_phase_dc_break_current_ka": 23.1627735797472,
   "three_phase_peak_break_current_ka": 62.9223088671206,
   "single_phase_initial_peak_current_ka": 75.197989919467,
   "single_phase_rms_break_current_ka": 27.9190498951445,
   "single_phase_dc_break_current_ka": 23.1818632195327,
   "single_phase_peak_break_current_ka": 62.6653622298172
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SAFO1 R1",
   "site_code": "SAFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 441,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.5804418965365,
   "three_phase_rms_break_current_ka": 9.84778473819788,
   "three_phase_dc_break_current_ka": 10.2062661370738,
   "three_phase_peak_break_current_ka": 24.133136873164,
   "single_phase_initial_peak_current_ka": 32.2472797244479,
   "single_phase_rms_break_current_ka": 11.7291119748819,
   "single_phase_dc_break_current_ka": 11.4101451033222,
   "single_phase_peak_break_current_ka": 27.9976143327929
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SAFO4 MC2",
   "site_code": "SAFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 442,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.7156400953505,
   "three_phase_rms_break_current_ka": 22.6514474552621,
   "three_phase_dc_break_current_ka": 18.6770961531189,
   "three_phase_peak_break_current_ka": 50.7110803517321,
   "single_phase_initial_peak_current_ka": 48.9815894133718,
   "single_phase_rms_break_current_ka": 19.3660441785314,
   "single_phase_dc_break_current_ka": 12.7280442574719,
   "single_phase_peak_break_current_ka": 40.1157665842675
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SAFO4A",
   "site_code": "SAFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 443,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.3232479913522,
   "three_phase_rms_break_current_ka": 21.947358043747,
   "three_phase_dc_break_current_ka": 5.92844288899319,
   "three_phase_peak_break_current_ka": 36.9666942927184,
   "single_phase_initial_peak_current_ka": 46.7530633528302,
   "single_phase_rms_break_current_ka": 18.4427975867357,
   "single_phase_dc_break_current_ka": 2.89777131567572,
   "single_phase_peak_break_current_ka": 28.9798257909391
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SALH1 R1",
   "site_code": "SALH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 439,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.6347376984411,
   "three_phase_rms_break_current_ka": 12.2027425265569,
   "three_phase_dc_break_current_ka": 11.6801737739247,
   "three_phase_peak_break_current_ka": 28.9374577531284,
   "single_phase_initial_peak_current_ka": 43.310915900159,
   "single_phase_rms_break_current_ka": 15.646419511675,
   "single_phase_dc_break_current_ka": 13.1788126215513,
   "single_phase_peak_break_current_ka": 35.3061912975411
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SALH2 MC2",
   "site_code": "SALH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 440,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.6023570069023,
   "three_phase_rms_break_current_ka": 22.4868683934486,
   "three_phase_dc_break_current_ka": 14.2623779994259,
   "three_phase_peak_break_current_ka": 46.0636122567398,
   "single_phase_initial_peak_current_ka": 63.5354972565467,
   "single_phase_rms_break_current_ka": 24.1704020104439,
   "single_phase_dc_break_current_ka": 13.4649072273136,
   "single_phase_peak_break_current_ka": 47.6470175584933
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SASA11",
   "site_code": "SASA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 474,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.6400811159423,
   "three_phase_rms_break_current_ka": 12.0369298133814,
   "three_phase_dc_break_current_ka": 8.60941649121008,
   "three_phase_peak_break_current_ka": 25.6322058826271,
   "single_phase_initial_peak_current_ka": 32.9676741239004,
   "single_phase_rms_break_current_ka": 13.1372239061521,
   "single_phase_dc_break_current_ka": 8.88048621244152,
   "single_phase_peak_break_current_ka": 27.4593264324539
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SASA12",
   "site_code": "SASA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 475,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.6418689801713,
   "three_phase_rms_break_current_ka": 10.3260365075101,
   "three_phase_dc_break_current_ka": 0.374935641027711,
   "three_phase_peak_break_current_ka": 14.9781565155082,
   "single_phase_initial_peak_current_ka": 26.3736665724367,
   "single_phase_rms_break_current_ka": 11.332753141965,
   "single_phase_dc_break_current_ka": 0.886815967033744,
   "single_phase_peak_break_current_ka": 16.913749159427
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SEAB1 M1",
   "site_code": "SEAB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 444,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.1097104365721,
   "three_phase_rms_break_current_ka": 13.5630585624124,
   "three_phase_dc_break_current_ka": 13.2009683616318,
   "three_phase_peak_break_current_ka": 32.3820297278561,
   "single_phase_initial_peak_current_ka": 46.5635160497183,
   "single_phase_rms_break_current_ka": 16.951516723256,
   "single_phase_dc_break_current_ka": 15.0610158298147,
   "single_phase_peak_break_current_ka": 39.0340806826377
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SEAB1 R1",
   "site_code": "SEAB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 445,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.751103966529,
   "three_phase_rms_break_current_ka": 13.3905447198326,
   "three_phase_dc_break_current_ka": 4.30065429512561,
   "three_phase_peak_break_current_ka": 23.2377442454763,
   "single_phase_initial_peak_current_ka": 34.3882097432408,
   "single_phase_rms_break_current_ka": 13.8277583750581,
   "single_phase_dc_break_current_ka": 5.16663518394501,
   "single_phase_peak_break_current_ka": 24.7220386151704
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SEAB4 M2",
   "site_code": "SEAB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 446,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 91.5137455440363,
   "three_phase_rms_break_current_ka": 33.1479269424546,
   "three_phase_dc_break_current_ka": 30.8031117077555,
   "three_phase_peak_break_current_ka": 77.6813595543273,
   "single_phase_initial_peak_current_ka": 87.6407902840521,
   "single_phase_rms_break_current_ka": 33.1143624613315,
   "single_phase_dc_break_current_ka": 29.3604531303016,
   "single_phase_peak_break_current_ka": 76.1912336324551
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SELL1 M1",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 448,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.684337201176,
   "three_phase_rms_break_current_ka": 15.6195771432423,
   "three_phase_dc_break_current_ka": 11.8820274481561,
   "three_phase_peak_break_current_ka": 33.9714452826621,
   "single_phase_initial_peak_current_ka": 47.8637242498071,
   "single_phase_rms_break_current_ka": 18.0606393184513,
   "single_phase_dc_break_current_ka": 14.0053728245117,
   "single_phase_peak_break_current_ka": 39.5469738937942
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SELL1 M5",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 447,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.8485436050163,
   "three_phase_rms_break_current_ka": 9.81527263681789,
   "three_phase_dc_break_current_ka": 10.6014382866586,
   "three_phase_peak_break_current_ka": 24.482329968036,
   "single_phase_initial_peak_current_ka": 30.3120189005782,
   "single_phase_rms_break_current_ka": 10.9000634524506,
   "single_phase_dc_break_current_ka": 11.6911934200848,
   "single_phase_peak_break_current_ka": 27.1062109852678
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SELL1A",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 449,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.8483469189016,
   "three_phase_rms_break_current_ka": 14.1792752317799,
   "three_phase_dc_break_current_ka": 4.54018859989919,
   "three_phase_peak_break_current_ka": 24.5927119373032,
   "single_phase_initial_peak_current_ka": 40.0198064559047,
   "single_phase_rms_break_current_ka": 15.5458714907899,
   "single_phase_dc_break_current_ka": 3.26304308937984,
   "single_phase_peak_break_current_ka": 25.2482253905641
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SELL1B",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 450,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.6182441764441,
   "three_phase_rms_break_current_ka": 15.2838591869559,
   "three_phase_dc_break_current_ka": 8.22327838849982,
   "three_phase_peak_break_current_ka": 29.8379193360935,
   "single_phase_initial_peak_current_ka": 47.7477704360328,
   "single_phase_rms_break_current_ka": 17.9008340258425,
   "single_phase_dc_break_current_ka": 9.63520387071945,
   "single_phase_peak_break_current_ka": 34.9508061278557
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SELL1C",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 451,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.6077325634615,
   "three_phase_rms_break_current_ka": 15.2903531892498,
   "three_phase_dc_break_current_ka": 8.12323350651987,
   "three_phase_peak_break_current_ka": 29.7470583602317,
   "single_phase_initial_peak_current_ka": 47.7300963692184,
   "single_phase_rms_break_current_ka": 17.906722232543,
   "single_phase_dc_break_current_ka": 9.51751010809208,
   "single_phase_peak_break_current_ka": 34.8414395470022
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SELL1D",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 452,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.5077223265743,
   "three_phase_rms_break_current_ka": 13.769905304147,
   "three_phase_dc_break_current_ka": 4.3631496753523,
   "three_phase_peak_break_current_ka": 23.8367365090702,
   "single_phase_initial_peak_current_ka": 38.438950111688,
   "single_phase_rms_break_current_ka": 14.9729730974309,
   "single_phase_dc_break_current_ka": 3.11874445642893,
   "single_phase_peak_break_current_ka": 24.2937260798632
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SELL1E",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 453,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.5614990220146,
   "three_phase_rms_break_current_ka": 15.2629550204084,
   "three_phase_dc_break_current_ka": 8.19084025371325,
   "three_phase_peak_break_current_ka": 29.7759182454653,
   "single_phase_initial_peak_current_ka": 47.6409157503118,
   "single_phase_rms_break_current_ka": 17.8784720132026,
   "single_phase_dc_break_current_ka": 9.32060752570202,
   "single_phase_peak_break_current_ka": 34.6045851212809
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SELL1F",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 454,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.5204754195483,
   "three_phase_rms_break_current_ka": 15.2500443311203,
   "three_phase_dc_break_current_ka": 8.18281474823317,
   "three_phase_peak_break_current_ka": 29.7496342680944,
   "single_phase_initial_peak_current_ka": 47.5824424813439,
   "single_phase_rms_break_current_ka": 17.863533102053,
   "single_phase_dc_break_current_ka": 9.30482692071718,
   "single_phase_peak_break_current_ka": 34.5676777055412
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SELL4A R1",
   "site_code": "SELL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 455,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.5059261534246,
   "three_phase_rms_break_current_ka": 27.0613099219345,
   "three_phase_dc_break_current_ka": 16.0138713857303,
   "three_phase_peak_break_current_ka": 54.2843428929117,
   "single_phase_initial_peak_current_ka": 74.696647353028,
   "single_phase_rms_break_current_ka": 28.2162999136319,
   "single_phase_dc_break_current_ka": 17.5032081777265,
   "single_phase_peak_break_current_ka": 57.4070821955716
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SELL4B M3",
   "site_code": "SELL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 456,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.3819366068814,
   "three_phase_rms_break_current_ka": 27.0192926225673,
   "three_phase_dc_break_current_ka": 15.9851155233533,
   "three_phase_peak_break_current_ka": 54.1961655959152,
   "single_phase_initial_peak_current_ka": 74.4589888049544,
   "single_phase_rms_break_current_ka": 28.1319607127559,
   "single_phase_dc_break_current_ka": 17.4256420414064,
   "single_phase_peak_break_current_ka": 57.2102424175329
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SHBA4 R2",
   "site_code": "SHBA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 465,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 97.2186349124644,
   "three_phase_rms_break_current_ka": 34.5207514244251,
   "three_phase_dc_break_current_ka": 28.9117941484888,
   "three_phase_peak_break_current_ka": 77.7315089962212,
   "single_phase_initial_peak_current_ka": 90.9987320040693,
   "single_phase_rms_break_current_ka": 33.8883270325345,
   "single_phase_dc_break_current_ka": 26.7401493148704,
   "single_phase_peak_break_current_ka": 74.6654810104155
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SHEC2 MC1",
   "site_code": "SHEC",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 457,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.6559360207386,
   "three_phase_rms_break_current_ka": 20.7792784968325,
   "three_phase_dc_break_current_ka": 11.0937597026214,
   "three_phase_peak_break_current_ka": 40.4800971691696,
   "single_phase_initial_peak_current_ka": 56.4430360946384,
   "single_phase_rms_break_current_ka": 23.1584980686774,
   "single_phase_dc_break_current_ka": 7.83286903182666,
   "single_phase_peak_break_current_ka": 40.5839310847414
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SHRE11",
   "site_code": "SHRE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 458,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.3899161268161,
   "three_phase_rms_break_current_ka": 12.7532541134466,
   "three_phase_dc_break_current_ka": 7.63056198959705,
   "three_phase_peak_break_current_ka": 25.6663869212236,
   "single_phase_initial_peak_current_ka": 37.2254556724842,
   "single_phase_rms_break_current_ka": 14.5954663829081,
   "single_phase_dc_break_current_ka": 8.99066636740666,
   "single_phase_peak_break_current_ka": 29.6317728752759
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SHRE4B",
   "site_code": "SHRE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 459,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.1177344260906,
   "three_phase_rms_break_current_ka": 22.1924818918038,
   "three_phase_dc_break_current_ka": 11.0436209070848,
   "three_phase_peak_break_current_ka": 42.4285297811931,
   "single_phase_initial_peak_current_ka": 45.513582259087,
   "single_phase_rms_break_current_ka": 18.1458030319902,
   "single_phase_dc_break_current_ka": 7.35751675774094,
   "single_phase_peak_break_current_ka": 33.0195575057324
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SHUR4 R1/3",
   "site_code": "SHUR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 460,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.2295836490701,
   "three_phase_rms_break_current_ka": 30.3030470685194,
   "three_phase_dc_break_current_ka": 17.288048221512,
   "three_phase_peak_break_current_ka": 60.1430283670424,
   "single_phase_initial_peak_current_ka": 67.083367558919,
   "single_phase_rms_break_current_ka": 26.4919028432041,
   "single_phase_dc_break_current_ka": 11.3457858319332,
   "single_phase_peak_break_current_ka": 48.8109941258627
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SING4 MC1",
   "site_code": "SING",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 461,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 100.19498255552,
   "three_phase_rms_break_current_ka": 35.7266150483352,
   "three_phase_dc_break_current_ka": 22.9586927949114,
   "three_phase_peak_break_current_ka": 73.4837563339497,
   "single_phase_initial_peak_current_ka": 79.5951845832531,
   "single_phase_rms_break_current_ka": 31.1978516502315,
   "single_phase_dc_break_current_ka": 13.5639989844856,
   "single_phase_peak_break_current_ka": 57.6844239051469
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SIZE4 M4",
   "site_code": "SIZE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 462,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.237262805497,
   "three_phase_rms_break_current_ka": 31.0221209125197,
   "three_phase_dc_break_current_ka": 22.992312587306,
   "three_phase_peak_break_current_ka": 66.8642167153693,
   "single_phase_initial_peak_current_ka": 83.2472047209641,
   "single_phase_rms_break_current_ka": 30.8923532728152,
   "single_phase_dc_break_current_ka": 24.9948545169909,
   "single_phase_peak_break_current_ka": 68.683239489027
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SJOW1 M1",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 476,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.2136165726097,
   "three_phase_rms_break_current_ka": 9.97213260185957,
   "three_phase_dc_break_current_ka": 9.00384716433932,
   "three_phase_peak_break_current_ka": 23.106572335672,
   "single_phase_initial_peak_current_ka": 36.4668443772221,
   "single_phase_rms_break_current_ka": 12.9379623727723,
   "single_phase_dc_break_current_ka": 10.376298914622,
   "single_phase_peak_break_current_ka": 28.6733407716694
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SJOW1 M1(1)",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 480,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.213613954195,
   "three_phase_rms_break_current_ka": 9.97213170805779,
   "three_phase_dc_break_current_ka": 9.00384635732505,
   "three_phase_peak_break_current_ka": 23.1065702646311,
   "single_phase_initial_peak_current_ka": 36.4668427397586,
   "single_phase_rms_break_current_ka": 12.9379617846864,
   "single_phase_dc_break_current_ka": 10.376298494426,
   "single_phase_peak_break_current_ka": 28.6733395197944
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SJOW1 M3",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 479,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.6184907004285,
   "three_phase_rms_break_current_ka": 9.23522151035,
   "three_phase_dc_break_current_ka": 8.83008824083757,
   "three_phase_peak_break_current_ka": 21.8906637522943,
   "single_phase_initial_peak_current_ka": 32.4227949846437,
   "single_phase_rms_break_current_ka": 11.7841461228913,
   "single_phase_dc_break_current_ka": 10.6267728887063,
   "single_phase_peak_break_current_ka": 27.2920721566856
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SJOW1 M4",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 478,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.2141388739209,
   "three_phase_rms_break_current_ka": 10.1098837681337,
   "three_phase_dc_break_current_ka": 11.5624039003854,
   "three_phase_peak_break_current_ka": 25.8599386392957,
   "single_phase_initial_peak_current_ka": 36.4676544268546,
   "single_phase_rms_break_current_ka": 13.0126553066041,
   "single_phase_dc_break_current_ka": 13.8731417943368,
   "single_phase_peak_break_current_ka": 32.2758154114226
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SJOW1 R1",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 477,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.9769586622685,
   "three_phase_rms_break_current_ka": 10.0051937510118,
   "three_phase_dc_break_current_ka": 10.3493177304047,
   "three_phase_peak_break_current_ka": 24.4987984272562,
   "single_phase_initial_peak_current_ka": 33.4057699000675,
   "single_phase_rms_break_current_ka": 11.9268799902843,
   "single_phase_dc_break_current_ka": 11.2408939803484,
   "single_phase_peak_break_current_ka": 28.1080494194047
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SJOW2 MC4",
   "site_code": "SJOW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 481,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.4290222096625,
   "three_phase_rms_break_current_ka": 9.4182731392757,
   "three_phase_dc_break_current_ka": 10.5037507905407,
   "three_phase_peak_break_current_ka": 23.8232003982386,
   "single_phase_initial_peak_current_ka": 29.4557263713466,
   "single_phase_rms_break_current_ka": 10.6450962064385,
   "single_phase_dc_break_current_ka": 11.3954570086508,
   "single_phase_peak_break_current_ka": 26.4498964365625
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SJOW4 M2",
   "site_code": "SJOW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 482,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 137.839653346542,
   "three_phase_rms_break_current_ka": 47.6112583369988,
   "three_phase_dc_break_current_ka": 35.3809590688266,
   "three_phase_peak_break_current_ka": 102.713446330659,
   "single_phase_initial_peak_current_ka": 157.786903026768,
   "single_phase_rms_break_current_ka": 58.5930266234627,
   "single_phase_dc_break_current_ka": 38.7424952154043,
   "single_phase_peak_break_current_ka": 121.605548126793
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SKLG1 M1",
   "site_code": "SKLG",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 463,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.1313807439068,
   "three_phase_rms_break_current_ka": 17.3720639279202,
   "three_phase_dc_break_current_ka": 17.8255779271051,
   "three_phase_peak_break_current_ka": 42.3933863403823,
   "single_phase_initial_peak_current_ka": 60.3124954987761,
   "single_phase_rms_break_current_ka": 22.413777664658,
   "single_phase_dc_break_current_ka": 21.0310937843647,
   "single_phase_peak_break_current_ka": 52.7289621417393
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SKLG2 MC4",
   "site_code": "SKLG",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 464,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.4074222037498,
   "three_phase_rms_break_current_ka": 24.9220769139851,
   "three_phase_dc_break_current_ka": 14.5480816219862,
   "three_phase_peak_break_current_ka": 49.7932207962493,
   "single_phase_initial_peak_current_ka": 61.487249659676,
   "single_phase_rms_break_current_ka": 24.0039616858579,
   "single_phase_dc_break_current_ka": 12.1262737722588,
   "single_phase_peak_break_current_ka": 46.0730019390831
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SMAN1 M1",
   "site_code": "SMAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 466,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.2051664896546,
   "three_phase_rms_break_current_ka": 11.3741276218393,
   "three_phase_dc_break_current_ka": 10.9290267006704,
   "three_phase_peak_break_current_ka": 27.0144722436379,
   "single_phase_initial_peak_current_ka": 38.6307272288899,
   "single_phase_rms_break_current_ka": 14.3226452738538,
   "single_phase_dc_break_current_ka": 11.7047488320396,
   "single_phase_peak_break_current_ka": 31.9600280273826
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SMAN1 R1",
   "site_code": "SMAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 467,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.3672249245103,
   "three_phase_rms_break_current_ka": 11.2001742889124,
   "three_phase_dc_break_current_ka": 10.6499081692355,
   "three_phase_peak_break_current_ka": 26.4893465495579,
   "single_phase_initial_peak_current_ka": 39.662486090137,
   "single_phase_rms_break_current_ka": 14.5579901070536,
   "single_phase_dc_break_current_ka": 13.4330887498971,
   "single_phase_peak_break_current_ka": 34.0211958001856
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SMAN2 MC4",
   "site_code": "SMAN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 468,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.472702283783,
   "three_phase_rms_break_current_ka": 28.4044151885178,
   "three_phase_dc_break_current_ka": 17.6775489046403,
   "three_phase_peak_break_current_ka": 57.8474580955186,
   "single_phase_initial_peak_current_ka": 75.8657394164993,
   "single_phase_rms_break_current_ka": 29.4678244146161,
   "single_phase_dc_break_current_ka": 15.0277582143336,
   "single_phase_peak_break_current_ka": 56.7015551551127
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SPEN1 R2",
   "site_code": "SPEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 471,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.4011316876183,
   "three_phase_rms_break_current_ka": 11.7011194372454,
   "three_phase_dc_break_current_ka": 11.3820779618219,
   "three_phase_peak_break_current_ka": 27.9299597649218,
   "single_phase_initial_peak_current_ka": 36.6229434322478,
   "single_phase_rms_break_current_ka": 13.1799425706231,
   "single_phase_dc_break_current_ka": 11.6953984459686,
   "single_phase_peak_break_current_ka": 30.3346519806423
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SPEN4 MC2",
   "site_code": "SPEN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 472,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.2625527621019,
   "three_phase_rms_break_current_ka": 23.8800848241074,
   "three_phase_dc_break_current_ka": 13.8168680086733,
   "three_phase_peak_break_current_ka": 47.5884078375459,
   "single_phase_initial_peak_current_ka": 50.3659860417358,
   "single_phase_rms_break_current_ka": 19.6808255332267,
   "single_phase_dc_break_current_ka": 9.19102789273414,
   "single_phase_peak_break_current_ka": 37.0239182805221
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SPEN4 MC3",
   "site_code": "SPEN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 473,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.2877042339996,
   "three_phase_rms_break_current_ka": 23.8889003719883,
   "three_phase_dc_break_current_ka": 13.821543742604,
   "three_phase_peak_break_current_ka": 47.6055506388495,
   "single_phase_initial_peak_current_ka": 49.6874200071711,
   "single_phase_rms_break_current_ka": 19.4404636925596,
   "single_phase_dc_break_current_ka": 8.93517605863335,
   "single_phase_peak_break_current_ka": 36.4281434714729
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SPLN4 R1",
   "site_code": "SPLN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 470,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.0785488739639,
   "three_phase_rms_break_current_ka": 34.3736435640448,
   "three_phase_dc_break_current_ka": 26.2428213198869,
   "three_phase_peak_break_current_ka": 74.8544942363377,
   "single_phase_initial_peak_current_ka": 82.0801563208543,
   "single_phase_rms_break_current_ka": 31.09286258576,
   "single_phase_dc_break_current_ka": 21.9285992487178,
   "single_phase_peak_break_current_ka": 65.9005472105025
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SSHI2 MC1",
   "site_code": "SSHI",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 469,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.5615317317681,
   "three_phase_rms_break_current_ka": 24.2212251436157,
   "three_phase_dc_break_current_ka": 12.157480713993,
   "three_phase_peak_break_current_ka": 46.4114658093865,
   "single_phase_initial_peak_current_ka": 61.7863654020001,
   "single_phase_rms_break_current_ka": 24.2344679350224,
   "single_phase_dc_break_current_ka": 10.3076395174908,
   "single_phase_peak_break_current_ka": 44.5803527480953
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STAH1 M2",
   "site_code": "STAH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 490,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.1233946226725,
   "three_phase_rms_break_current_ka": 17.1196908949104,
   "three_phase_dc_break_current_ka": 13.0216394410552,
   "three_phase_peak_break_current_ka": 37.2325384882727,
   "single_phase_initial_peak_current_ka": 51.4778239587718,
   "single_phase_rms_break_current_ka": 19.4297070875463,
   "single_phase_dc_break_current_ka": 14.1609578275625,
   "single_phase_peak_break_current_ka": 41.638713103707
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STAL1 R2",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 483,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.577886194741,
   "three_phase_rms_break_current_ka": 18.2109212584863,
   "three_phase_dc_break_current_ka": 16.5293153233124,
   "three_phase_peak_break_current_ka": 42.2834471503723,
   "single_phase_initial_peak_current_ka": 66.2765719372641,
   "single_phase_rms_break_current_ka": 24.4967415885662,
   "single_phase_dc_break_current_ka": 20.8100763101449,
   "single_phase_peak_break_current_ka": 55.4537004986442
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STAL1A",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 484,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.9678210799636,
   "three_phase_rms_break_current_ka": 7.4491405411511,
   "three_phase_dc_break_current_ka": 0.118282735290736,
   "three_phase_peak_break_current_ka": 10.6529583166099,
   "single_phase_initial_peak_current_ka": 16.4739638288519,
   "single_phase_rms_break_current_ka": 7.42001111575489,
   "single_phase_dc_break_current_ka": 0.271841763035035,
   "single_phase_peak_break_current_ka": 10.7653221158947
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STAL1B",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 485,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.954701099727,
   "three_phase_rms_break_current_ka": 7.44255724319712,
   "three_phase_dc_break_current_ka": 0.119314618277595,
   "three_phase_peak_break_current_ka": 10.6446800103451,
   "single_phase_initial_peak_current_ka": 16.5030314618239,
   "single_phase_rms_break_current_ka": 7.42860277309867,
   "single_phase_dc_break_current_ka": 0.271643106653645,
   "single_phase_peak_break_current_ka": 10.7772738978522
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STAL1E",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 486,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.9955960527202,
   "three_phase_rms_break_current_ka": 9.62520909267875,
   "three_phase_dc_break_current_ka": 1.22377828769897,
   "three_phase_peak_break_current_ka": 14.8358795272421,
   "single_phase_initial_peak_current_ka": 25.0217929697532,
   "single_phase_rms_break_current_ka": 10.0870290974854,
   "single_phase_dc_break_current_ka": 1.28065753889833,
   "single_phase_peak_break_current_ka": 15.5458708926142
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STAL1F",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 487,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.2047663939203,
   "three_phase_rms_break_current_ka": 9.45019660921629,
   "three_phase_dc_break_current_ka": 0.885849996247251,
   "three_phase_peak_break_current_ka": 14.2504462080932,
   "single_phase_initial_peak_current_ka": 22.9769350384982,
   "single_phase_rms_break_current_ka": 9.39101795306519,
   "single_phase_dc_break_current_ka": 0.701773947716318,
   "single_phase_peak_break_current_ka": 13.9826789014303
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STAL2 M1",
   "site_code": "STAL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 488,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 91.5458762549788,
   "three_phase_rms_break_current_ka": 33.7222980791889,
   "three_phase_dc_break_current_ka": 19.7897530900635,
   "three_phase_peak_break_current_ka": 67.4802843880406,
   "single_phase_initial_peak_current_ka": 86.9061709882356,
   "single_phase_rms_break_current_ka": 33.61373753819,
   "single_phase_dc_break_current_ka": 19.4772761052914,
   "single_phase_peak_break_current_ka": 67.0142796138494
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STAL4 MC1",
   "site_code": "STAL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 489,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.4741939654529,
   "three_phase_rms_break_current_ka": 30.1004505950528,
   "three_phase_dc_break_current_ka": 17.9204265200818,
   "three_phase_peak_break_current_ka": 60.4888919851467,
   "single_phase_initial_peak_current_ka": 63.2361285577369,
   "single_phase_rms_break_current_ka": 25.0593142410965,
   "single_phase_dc_break_current_ka": 12.133344556575,
   "single_phase_peak_break_current_ka": 47.5725666201029
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STAY4 M1",
   "site_code": "STAY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 491,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 124.178952242901,
   "three_phase_rms_break_current_ka": 45.2535727272179,
   "three_phase_dc_break_current_ka": 28.8402580121696,
   "three_phase_peak_break_current_ka": 92.8384743088383,
   "single_phase_initial_peak_current_ka": 124.250680405881,
   "single_phase_rms_break_current_ka": 46.8364039930181,
   "single_phase_dc_break_current_ka": 33.1913196652837,
   "single_phase_peak_break_current_ka": 99.4279974049952
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STEN1 M1",
   "site_code": "STEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 494,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.673561918888,
   "three_phase_rms_break_current_ka": 11.8194288474761,
   "three_phase_dc_break_current_ka": 13.0449628635136,
   "three_phase_peak_break_current_ka": 29.7601594391181,
   "single_phase_initial_peak_current_ka": 42.2859253070931,
   "single_phase_rms_break_current_ka": 15.409762209994,
   "single_phase_dc_break_current_ka": 15.7766817716309,
   "single_phase_peak_break_current_ka": 37.5693764819488
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STES1 M1",
   "site_code": "STES",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 495,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.2676817621638,
   "three_phase_rms_break_current_ka": 11.7049256606914,
   "three_phase_dc_break_current_ka": 10.8021014714252,
   "three_phase_peak_break_current_ka": 27.3553660873439,
   "single_phase_initial_peak_current_ka": 43.2833251402372,
   "single_phase_rms_break_current_ka": 15.5816489094977,
   "single_phase_dc_break_current_ka": 13.0062050370288,
   "single_phase_peak_break_current_ka": 35.0419842489764
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STEW2 R1",
   "site_code": "STEW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 496,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.6048217908532,
   "three_phase_rms_break_current_ka": 29.6790787836468,
   "three_phase_dc_break_current_ka": 20.0156674213663,
   "three_phase_peak_break_current_ka": 61.9882231559392,
   "single_phase_initial_peak_current_ka": 80.7753671027617,
   "single_phase_rms_break_current_ka": 30.6511429832279,
   "single_phase_dc_break_current_ka": 19.0058489536652,
   "single_phase_peak_break_current_ka": 62.3531110627831
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STEW4 M2",
   "site_code": "STEW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 497,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.9730391461623,
   "three_phase_rms_break_current_ka": 30.4746881376924,
   "three_phase_dc_break_current_ka": 18.9362274818059,
   "three_phase_peak_break_current_ka": 62.0339447552209,
   "single_phase_initial_peak_current_ka": 68.7947842008223,
   "single_phase_rms_break_current_ka": 26.6064597672617,
   "single_phase_dc_break_current_ka": 14.1447808982349,
   "single_phase_peak_break_current_ka": 51.7719971478305
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STOB1 M1",
   "site_code": "STOB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 499,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.6335168330977,
   "three_phase_rms_break_current_ka": 10.0889772298453,
   "three_phase_dc_break_current_ka": 10.2590272412145,
   "three_phase_peak_break_current_ka": 24.526995670135,
   "single_phase_initial_peak_current_ka": 33.1232280124044,
   "single_phase_rms_break_current_ka": 12.2937012187414,
   "single_phase_dc_break_current_ka": 11.6892633898873,
   "single_phase_peak_break_current_ka": 29.0751823851941
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STOB4 M1",
   "site_code": "STOB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 500,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.1473580143653,
   "three_phase_rms_break_current_ka": 24.3930360771103,
   "three_phase_dc_break_current_ka": 11.205397646556,
   "three_phase_peak_break_current_ka": 45.7023600942617,
   "single_phase_initial_peak_current_ka": 51.7824005421359,
   "single_phase_rms_break_current_ka": 20.8265422722766,
   "single_phase_dc_break_current_ka": 7.90533979722949,
   "single_phase_peak_break_current_ka": 37.3585183360196
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STSB4 MC1",
   "site_code": "STSB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 498,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.4824124170904,
   "three_phase_rms_break_current_ka": 24.0819370892077,
   "three_phase_dc_break_current_ka": 15.468814302438,
   "three_phase_peak_break_current_ka": 49.5258163422111,
   "single_phase_initial_peak_current_ka": 51.9119283933652,
   "single_phase_rms_break_current_ka": 20.4530580468168,
   "single_phase_dc_break_current_ka": 9.03527600838563,
   "single_phase_peak_break_current_ka": 37.9602680901981
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STYC1 M2",
   "site_code": "STYC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 492,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.6686782392263,
   "three_phase_rms_break_current_ka": 12.6216266982873,
   "three_phase_dc_break_current_ka": 12.406564598648,
   "three_phase_peak_break_current_ka": 30.2562402545761,
   "single_phase_initial_peak_current_ka": 39.35020560338,
   "single_phase_rms_break_current_ka": 14.4481423132338,
   "single_phase_dc_break_current_ka": 14.0395993322814,
   "single_phase_peak_break_current_ka": 34.4723581427532
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STYC1 R1",
   "site_code": "STYC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 493,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.6794152690405,
   "three_phase_rms_break_current_ka": 12.6250385380925,
   "three_phase_dc_break_current_ka": 12.411527368024,
   "three_phase_peak_break_current_ka": 30.2660280940775,
   "single_phase_initial_peak_current_ka": 39.3712109952689,
   "single_phase_rms_break_current_ka": 14.4552502232003,
   "single_phase_dc_break_current_ka": 14.0449012218053,
   "single_phase_peak_break_current_ka": 34.4877121349519
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SUND1 M1",
   "site_code": "SUND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 502,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.4435269943694,
   "three_phase_rms_break_current_ka": 15.8350042043629,
   "three_phase_dc_break_current_ka": 14.8369732229522,
   "three_phase_peak_break_current_ka": 37.2310509289971,
   "single_phase_initial_peak_current_ka": 57.2427821562699,
   "single_phase_rms_break_current_ka": 21.1228500040308,
   "single_phase_dc_break_current_ka": 18.5773373075099,
   "single_phase_peak_break_current_ka": 48.4495582591828
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SUND1 M2",
   "site_code": "SUND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 501,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.420675671196,
   "three_phase_rms_break_current_ka": 15.1112929294396,
   "three_phase_dc_break_current_ka": 13.8745054439006,
   "three_phase_peak_break_current_ka": 35.2451008497067,
   "single_phase_initial_peak_current_ka": 51.9502472667223,
   "single_phase_rms_break_current_ka": 19.1375433271132,
   "single_phase_dc_break_current_ka": 16.2777491983244,
   "single_phase_peak_break_current_ka": 43.3423225220306
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SUND4 R1",
   "site_code": "SUND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 504,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 125.849026041328,
   "three_phase_rms_break_current_ka": 45.9891499889143,
   "three_phase_dc_break_current_ka": 27.7480955063977,
   "three_phase_peak_break_current_ka": 92.7865751427308,
   "single_phase_initial_peak_current_ka": 105.139570166089,
   "single_phase_rms_break_current_ka": 40.8850396270654,
   "single_phase_dc_break_current_ka": 21.0412444073075,
   "single_phase_peak_break_current_ka": 78.8614219460648
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SUND4 R2",
   "site_code": "SUND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 503,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 112.995784686533,
   "three_phase_rms_break_current_ka": 41.5274486794127,
   "three_phase_dc_break_current_ka": 24.760763249827,
   "three_phase_peak_break_current_ka": 83.4894443830052,
   "single_phase_initial_peak_current_ka": 94.4914146094832,
   "single_phase_rms_break_current_ka": 36.7799876271711,
   "single_phase_dc_break_current_ka": 18.8435218164841,
   "single_phase_peak_break_current_ka": 70.8582791427441
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SUTB4A",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 505,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 109.762508634269,
   "three_phase_rms_break_current_ka": 40.0439081173181,
   "three_phase_dc_break_current_ka": 26.0704565068484,
   "three_phase_peak_break_current_ka": 82.7010944567818,
   "single_phase_initial_peak_current_ka": 88.8748754433795,
   "single_phase_rms_break_current_ka": 34.1727607734214,
   "single_phase_dc_break_current_ka": 22.050801116566,
   "single_phase_peak_break_current_ka": 70.3783828660698
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SWAN1 M1",
   "site_code": "SWAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 507,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.1727395028053,
   "three_phase_rms_break_current_ka": 16.2560907482451,
   "three_phase_dc_break_current_ka": 13.8097411184836,
   "three_phase_peak_break_current_ka": 36.7993251258196,
   "single_phase_initial_peak_current_ka": 52.8241968444466,
   "single_phase_rms_break_current_ka": 19.66862407237,
   "single_phase_dc_break_current_ka": 16.1606742108037,
   "single_phase_peak_break_current_ka": 43.9763091271672
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SWAN1 M2",
   "site_code": "SWAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 506,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.1376324377857,
   "three_phase_rms_break_current_ka": 16.217774788042,
   "three_phase_dc_break_current_ka": 13.0918835173732,
   "three_phase_peak_break_current_ka": 36.0272805741347,
   "single_phase_initial_peak_current_ka": 52.6776204687297,
   "single_phase_rms_break_current_ka": 19.8600909562381,
   "single_phase_dc_break_current_ka": 15.1852668636659,
   "single_phase_peak_break_current_ka": 43.271676843941
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SWAN1B",
   "site_code": "SWAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 508,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.7084022795552,
   "three_phase_rms_break_current_ka": 9.04915906916795,
   "three_phase_dc_break_current_ka": 0.579781951960839,
   "three_phase_peak_break_current_ka": 13.3772254356496,
   "single_phase_initial_peak_current_ka": 20.7375674195984,
   "single_phase_rms_break_current_ka": 8.6017793436668,
   "single_phase_dc_break_current_ka": 1.27872014067612,
   "single_phase_peak_break_current_ka": 13.4434731490304
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SWAN2 MC3",
   "site_code": "SWAN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 509,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.2073277060127,
   "three_phase_rms_break_current_ka": 9.85990133196074,
   "three_phase_dc_break_current_ka": 9.08840210192905,
   "three_phase_peak_break_current_ka": 23.0324082892485,
   "single_phase_initial_peak_current_ka": 29.6279900314493,
   "single_phase_rms_break_current_ka": 10.945966992541,
   "single_phase_dc_break_current_ka": 9.5336232302888,
   "single_phase_peak_break_current_ka": 25.0135582044285
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SWAN4 M2",
   "site_code": "SWAN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 510,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.2064695704956,
   "three_phase_rms_break_current_ka": 15.9230763946871,
   "three_phase_dc_break_current_ka": 10.2990569016951,
   "three_phase_peak_break_current_ka": 32.8176874937645,
   "single_phase_initial_peak_current_ka": 37.8864406731263,
   "single_phase_rms_break_current_ka": 14.403748410086,
   "single_phase_dc_break_current_ka": 9.23263057884389,
   "single_phase_peak_break_current_ka": 29.6026069293974
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SWAN4 M3",
   "site_code": "SWAN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 511,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.5341717118102,
   "three_phase_rms_break_current_ka": 29.7315574076082,
   "three_phase_dc_break_current_ka": 22.448924228424,
   "three_phase_peak_break_current_ka": 64.4956959447377,
   "single_phase_initial_peak_current_ka": 90.5786367156069,
   "single_phase_rms_break_current_ka": 33.5826655596319,
   "single_phase_dc_break_current_ka": 23.6975643410296,
   "single_phase_peak_break_current_ka": 71.1906254361009
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TAUN1 R1",
   "site_code": "TAUN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 512,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.5913758891362,
   "three_phase_rms_break_current_ka": 16.5470813455042,
   "three_phase_dc_break_current_ka": 12.1527889018745,
   "three_phase_peak_break_current_ka": 35.5538957583774,
   "single_phase_initial_peak_current_ka": 52.5798575099154,
   "single_phase_rms_break_current_ka": 20.4119852729656,
   "single_phase_dc_break_current_ka": 14.5647801899478,
   "single_phase_peak_break_current_ka": 43.4316865979356
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TAUN4 M1",
   "site_code": "TAUN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 514,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.4578842700652,
   "three_phase_rms_break_current_ka": 21.401893634958,
   "three_phase_dc_break_current_ka": 10.7661420156801,
   "three_phase_peak_break_current_ka": 41.0329902547041,
   "single_phase_initial_peak_current_ka": 47.736706556973,
   "single_phase_rms_break_current_ka": 18.9474821028585,
   "single_phase_dc_break_current_ka": 7.70145948791465,
   "single_phase_peak_break_current_ka": 34.4972456505986
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TAUN4 M2",
   "site_code": "TAUN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 513,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.4813971449043,
   "three_phase_rms_break_current_ka": 21.4129485066922,
   "three_phase_dc_break_current_ka": 10.7464019717284,
   "three_phase_peak_break_current_ka": 41.0288841602892,
   "single_phase_initial_peak_current_ka": 47.687160791868,
   "single_phase_rms_break_current_ka": 18.9307823750615,
   "single_phase_dc_break_current_ka": 7.68779042040925,
   "single_phase_peak_break_current_ka": 34.4599596015548
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TEMP2 MC1",
   "site_code": "TEMP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 516,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.6813285767864,
   "three_phase_rms_break_current_ka": 23.7839128164389,
   "three_phase_dc_break_current_ka": 14.0753447500976,
   "three_phase_peak_break_current_ka": 47.7108768214048,
   "single_phase_initial_peak_current_ka": 67.2513833640597,
   "single_phase_rms_break_current_ka": 26.1221285808634,
   "single_phase_dc_break_current_ka": 13.5674281262869,
   "single_phase_peak_break_current_ka": 50.5096966433978
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TEMP2 MC3",
   "site_code": "TEMP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 515,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.6813287491062,
   "three_phase_rms_break_current_ka": 23.783912887515,
   "three_phase_dc_break_current_ka": 14.0753444342197,
   "three_phase_peak_break_current_ka": 47.7108766060437,
   "single_phase_initial_peak_current_ka": 67.2513835974633,
   "single_phase_rms_break_current_ka": 26.1221286952178,
   "single_phase_dc_break_current_ka": 13.5674276698085,
   "single_phase_peak_break_current_ka": 50.5096963486408
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "THOM2 M1",
   "site_code": "THOM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 519,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.6742139179681,
   "three_phase_rms_break_current_ka": 26.9257789365974,
   "three_phase_dc_break_current_ka": 21.1201439315579,
   "three_phase_peak_break_current_ka": 59.1989456811538,
   "single_phase_initial_peak_current_ka": 76.5854431764275,
   "single_phase_rms_break_current_ka": 29.1059880058652,
   "single_phase_dc_break_current_ka": 20.4884115064502,
   "single_phase_peak_break_current_ka": 61.6504944906134
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "THOM4 M5",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 521,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.0424969824014,
   "three_phase_rms_break_current_ka": 34.9082100848604,
   "three_phase_dc_break_current_ka": 20.5080733988401,
   "three_phase_peak_break_current_ka": 69.8757375390188,
   "single_phase_initial_peak_current_ka": 81.7593696633686,
   "single_phase_rms_break_current_ka": 31.5446332538712,
   "single_phase_dc_break_current_ka": 17.2022872282987,
   "single_phase_peak_break_current_ka": 61.8131353960086
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "THOM4 M6",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 523,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.0424936957184,
   "three_phase_rms_break_current_ka": 34.9082100195753,
   "three_phase_dc_break_current_ka": 20.5080733605486,
   "three_phase_peak_break_current_ka": 69.8757374084003,
   "single_phase_initial_peak_current_ka": 81.7593672924306,
   "single_phase_rms_break_current_ka": 31.5446331967551,
   "single_phase_dc_break_current_ka": 17.2022871970745,
   "single_phase_peak_break_current_ka": 61.8131352840101
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "THOM4 MC3",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 520,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 114.14401428034,
   "three_phase_rms_break_current_ka": 41.2496639370114,
   "three_phase_dc_break_current_ka": 25.9788173956851,
   "three_phase_peak_break_current_ka": 84.3146515787391,
   "single_phase_initial_peak_current_ka": 97.9632215342655,
   "single_phase_rms_break_current_ka": 37.9227575605761,
   "single_phase_dc_break_current_ka": 19.1382279278416,
   "single_phase_peak_break_current_ka": 72.7691059925951
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "THOM4 R6",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 522,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.0424936282449,
   "three_phase_rms_break_current_ka": 34.9082100191451,
   "three_phase_dc_break_current_ka": 20.5080733601834,
   "three_phase_peak_break_current_ka": 69.8757374074268,
   "single_phase_initial_peak_current_ka": 81.7593671337547,
   "single_phase_rms_break_current_ka": 31.5446331962308,
   "single_phase_dc_break_current_ka": 17.2022871967717,
   "single_phase_peak_break_current_ka": 61.8131352829658
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "THTO4 M1",
   "site_code": "THTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 518,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 120.915759943066,
   "three_phase_rms_break_current_ka": 43.3755034461581,
   "three_phase_dc_break_current_ka": 31.1606347166089,
   "three_phase_peak_break_current_ka": 92.5028599649265,
   "single_phase_initial_peak_current_ka": 91.8292750424131,
   "single_phase_rms_break_current_ka": 35.5553418081639,
   "single_phase_dc_break_current_ka": 17.1024109079591,
   "single_phase_peak_break_current_ka": 67.3852575078756
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "THTO4 M2",
   "site_code": "THTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 517,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 112.332338405873,
   "three_phase_rms_break_current_ka": 40.5833740259794,
   "three_phase_dc_break_current_ka": 28.17517894193,
   "three_phase_peak_break_current_ka": 85.5687368963302,
   "single_phase_initial_peak_current_ka": 86.9524653264212,
   "single_phase_rms_break_current_ka": 33.7623201812272,
   "single_phase_dc_break_current_ka": 15.9754809225974,
   "single_phase_peak_break_current_ka": 63.7226120200718
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "THUR2 MC1",
   "site_code": "THUR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 524,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.2474903901122,
   "three_phase_rms_break_current_ka": 25.423605020191,
   "three_phase_dc_break_current_ka": 10.7240275755628,
   "three_phase_peak_break_current_ka": 46.6784345995337,
   "single_phase_initial_peak_current_ka": 67.6370159760257,
   "single_phase_rms_break_current_ka": 26.7960300435929,
   "single_phase_dc_break_current_ka": 11.1993428105501,
   "single_phase_peak_break_current_ka": 49.094651915956
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TILB11",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 525,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.933572923233,
   "three_phase_rms_break_current_ka": 7.05533170509888,
   "three_phase_dc_break_current_ka": 7.60593533414501,
   "three_phase_peak_break_current_ka": 17.5836811185367,
   "single_phase_initial_peak_current_ka": 23.5446982704355,
   "single_phase_rms_break_current_ka": 8.51525416202084,
   "single_phase_dc_break_current_ka": 8.87625050499799,
   "single_phase_peak_break_current_ka": 20.9186384279818
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TILB12",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 528,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.334922504741,
   "three_phase_rms_break_current_ka": 6.32331437431176,
   "three_phase_dc_break_current_ka": 4.94718555937358,
   "three_phase_peak_break_current_ka": 13.889702506674,
   "single_phase_initial_peak_current_ka": 20.1190918216268,
   "single_phase_rms_break_current_ka": 7.41520312053799,
   "single_phase_dc_break_current_ka": 5.88788933461785,
   "single_phase_peak_break_current_ka": 16.374570155434
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TILB13",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 527,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.6546393036936,
   "three_phase_rms_break_current_ka": 6.81957514811977,
   "three_phase_dc_break_current_ka": 4.62019271390815,
   "three_phase_peak_break_current_ka": 14.2645283780016,
   "single_phase_initial_peak_current_ka": 21.3497652786513,
   "single_phase_rms_break_current_ka": 7.89549956531904,
   "single_phase_dc_break_current_ka": 5.08927753836631,
   "single_phase_peak_break_current_ka": 16.2552001053514
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TILB14",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 526,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.1198173145879,
   "three_phase_rms_break_current_ka": 6.87763179726513,
   "three_phase_dc_break_current_ka": 7.02178826088777,
   "three_phase_peak_break_current_ka": 16.7482284255886,
   "single_phase_initial_peak_current_ka": 22.2465627381341,
   "single_phase_rms_break_current_ka": 8.13003073189821,
   "single_phase_dc_break_current_ka": 7.90017731279727,
   "single_phase_peak_break_current_ka": 19.3977770363578
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TILB2 R2",
   "site_code": "TILB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 529,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.345965714272,
   "three_phase_rms_break_current_ka": 28.2747655662044,
   "three_phase_dc_break_current_ka": 23.9328246858409,
   "three_phase_peak_break_current_ka": 63.9193816224869,
   "single_phase_initial_peak_current_ka": 86.7598879548551,
   "single_phase_rms_break_current_ka": 32.3164670022609,
   "single_phase_dc_break_current_ka": 25.4227665008896,
   "single_phase_peak_break_current_ka": 71.1251524234696
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TILB4 M3",
   "site_code": "TILB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 530,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 152.098270448768,
   "three_phase_rms_break_current_ka": 52.3644540823532,
   "three_phase_dc_break_current_ka": 39.0782259446695,
   "three_phase_peak_break_current_ka": 113.132747094197,
   "single_phase_initial_peak_current_ka": 135.585247110527,
   "single_phase_rms_break_current_ka": 51.4992749463901,
   "single_phase_dc_break_current_ka": 29.143867353031,
   "single_phase_peak_break_current_ka": 101.974840434597
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TINP2 M1",
   "site_code": "TINP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 531,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.5299052527769,
   "three_phase_rms_break_current_ka": 22.1758275490537,
   "three_phase_dc_break_current_ka": 6.90718578755315,
   "three_phase_peak_break_current_ka": 38.2685418642719,
   "single_phase_initial_peak_current_ka": 58.7630212724117,
   "single_phase_rms_break_current_ka": 22.8171101233331,
   "single_phase_dc_break_current_ka": 6.18438123832556,
   "single_phase_peak_break_current_ka": 38.4526478289036
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TINP2 M2",
   "site_code": "TINP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 532,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.5382234632182,
   "three_phase_rms_break_current_ka": 22.1777046019225,
   "three_phase_dc_break_current_ka": 6.9136977750206,
   "three_phase_peak_break_current_ka": 38.2777084053636,
   "single_phase_initial_peak_current_ka": 59.6049957130457,
   "single_phase_rms_break_current_ka": 23.1357018447958,
   "single_phase_dc_break_current_ka": 6.27441390098657,
   "single_phase_peak_break_current_ka": 38.993237224917
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TODP2 MC1",
   "site_code": "TODP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 533,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.7564049288591,
   "three_phase_rms_break_current_ka": 21.193666179971,
   "three_phase_dc_break_current_ka": 15.1692151987579,
   "three_phase_peak_break_current_ka": 45.1415853468808,
   "single_phase_initial_peak_current_ka": 57.6998151199337,
   "single_phase_rms_break_current_ka": 21.8476055648392,
   "single_phase_dc_break_current_ka": 12.3749581452661,
   "single_phase_peak_break_current_ka": 43.2721382404397
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TOTT1 M2",
   "site_code": "TOTT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 535,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.3763792295663,
   "three_phase_rms_break_current_ka": 9.83093095937882,
   "three_phase_dc_break_current_ka": 10.1038568997174,
   "three_phase_peak_break_current_ka": 24.0068927932245,
   "single_phase_initial_peak_current_ka": 36.0321692791341,
   "single_phase_rms_break_current_ka": 12.9982248249772,
   "single_phase_dc_break_current_ka": 12.1666626678475,
   "single_phase_peak_break_current_ka": 30.5489285021049
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TOTT1 R1",
   "site_code": "TOTT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 534,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.7520053481949,
   "three_phase_rms_break_current_ka": 9.02724968176554,
   "three_phase_dc_break_current_ka": 9.04889713420184,
   "three_phase_peak_break_current_ka": 21.8153560650829,
   "single_phase_initial_peak_current_ka": 31.7391920609222,
   "single_phase_rms_break_current_ka": 11.6765370320094,
   "single_phase_dc_break_current_ka": 10.1423274081805,
   "single_phase_peak_break_current_ka": 26.6554444403999
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TOTT2 MC4B",
   "site_code": "TOTT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 537,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.832493259623,
   "three_phase_rms_break_current_ka": 17.2247387885654,
   "three_phase_dc_break_current_ka": 18.2838881227991,
   "three_phase_peak_break_current_ka": 42.6433473259222,
   "single_phase_initial_peak_current_ka": 49.8088193481342,
   "single_phase_rms_break_current_ka": 18.797182916198,
   "single_phase_dc_break_current_ka": 16.7195076881615,
   "single_phase_peak_break_current_ka": 43.3027387026566
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TOTT2 MC5",
   "site_code": "TOTT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 536,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.6725853938119,
   "three_phase_rms_break_current_ka": 17.2087918171751,
   "three_phase_dc_break_current_ka": 18.222619220149,
   "three_phase_peak_break_current_ka": 42.5595260000532,
   "single_phase_initial_peak_current_ka": 49.4491710287061,
   "single_phase_rms_break_current_ka": 18.6309424046186,
   "single_phase_dc_break_current_ka": 16.7475614794505,
   "single_phase_peak_break_current_ka": 43.0956929078541
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TRAW1 R1",
   "site_code": "TRAW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 538,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.8138276353122,
   "three_phase_rms_break_current_ka": 9.43788390252974,
   "three_phase_dc_break_current_ka": 9.47513389978237,
   "three_phase_peak_break_current_ka": 22.8223173148426,
   "single_phase_initial_peak_current_ka": 31.8186160899985,
   "single_phase_rms_break_current_ka": 11.7875470769998,
   "single_phase_dc_break_current_ka": 11.1715136275391,
   "single_phase_peak_break_current_ka": 27.8416225709436
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TRAW2 R1",
   "site_code": "TRAW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 539,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.5527646528832,
   "three_phase_rms_break_current_ka": 16.4084618126347,
   "three_phase_dc_break_current_ka": 14.0588288889197,
   "three_phase_peak_break_current_ka": 37.2638981220287,
   "single_phase_initial_peak_current_ka": 47.6210096944195,
   "single_phase_rms_break_current_ka": 17.8274924089666,
   "single_phase_dc_break_current_ka": 12.869264118691,
   "single_phase_peak_break_current_ka": 38.081145666555
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TRAW4 MC1",
   "site_code": "TRAW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 540,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.1348155676163,
   "three_phase_rms_break_current_ka": 22.9368388789794,
   "three_phase_dc_break_current_ka": 13.3667672873294,
   "three_phase_peak_break_current_ka": 45.8043559079486,
   "single_phase_initial_peak_current_ka": 48.6925333344265,
   "single_phase_rms_break_current_ka": 19.2349692316444,
   "single_phase_dc_break_current_ka": 8.84113243864667,
   "single_phase_peak_break_current_ka": 36.0434867978674
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TREM2 MC1",
   "site_code": "TREM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 541,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.2503531417412,
   "three_phase_rms_break_current_ka": 18.6158566770402,
   "three_phase_dc_break_current_ka": 2.58578952483239,
   "three_phase_peak_break_current_ka": 28.9125865126963,
   "single_phase_initial_peak_current_ka": 43.8816539929767,
   "single_phase_rms_break_current_ka": 17.4289490941416,
   "single_phase_dc_break_current_ka": 2.27248197058848,
   "single_phase_peak_break_current_ka": 26.9207381574338
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TYNE1 R2",
   "site_code": "TYNE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 542,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.0427089430562,
   "three_phase_rms_break_current_ka": 9.38633565212745,
   "three_phase_dc_break_current_ka": 8.96256719724222,
   "three_phase_peak_break_current_ka": 22.236850377467,
   "single_phase_initial_peak_current_ka": 35.7756775837602,
   "single_phase_rms_break_current_ka": 12.8522000195907,
   "single_phase_dc_break_current_ka": 11.8548627646832,
   "single_phase_peak_break_current_ka": 30.0306183387201
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TYNE2 MC1",
   "site_code": "TYNE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 543,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.4998635359791,
   "three_phase_rms_break_current_ka": 22.9050096158666,
   "three_phase_dc_break_current_ka": 11.1781608136787,
   "three_phase_peak_break_current_ka": 43.5707360587234,
   "single_phase_initial_peak_current_ka": 57.0372134525821,
   "single_phase_rms_break_current_ka": 22.3658536896623,
   "single_phase_dc_break_current_ka": 9.55855914232456,
   "single_phase_peak_break_current_ka": 41.1886527642974
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "UPPB1 MC1",
   "site_code": "UPPB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 544,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.6260080667728,
   "three_phase_rms_break_current_ka": 10.3058409749086,
   "three_phase_dc_break_current_ka": 9.64318058441564,
   "three_phase_peak_break_current_ka": 24.2178406627918,
   "single_phase_initial_peak_current_ka": 26.9147952670407,
   "single_phase_rms_break_current_ka": 10.1957410523697,
   "single_phase_dc_break_current_ka": 8.03729270354802,
   "single_phase_peak_break_current_ka": 22.4562479782533
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "UPPB2 MC2",
   "site_code": "UPPB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 545,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.9413689590091,
   "three_phase_rms_break_current_ka": 17.7201389549269,
   "three_phase_dc_break_current_ka": 11.4541422231972,
   "three_phase_peak_break_current_ka": 36.5142030603907,
   "single_phase_initial_peak_current_ka": 47.0999731148608,
   "single_phase_rms_break_current_ka": 18.0792441786161,
   "single_phase_dc_break_current_ka": 10.9898126959463,
   "single_phase_peak_break_current_ka": 36.5577250108
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "UPPB2 MC4",
   "site_code": "UPPB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 546,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.0402093516062,
   "three_phase_rms_break_current_ka": 19.7517742569836,
   "three_phase_dc_break_current_ka": 12.6678035418463,
   "three_phase_peak_break_current_ka": 40.6010305770043,
   "single_phase_initial_peak_current_ka": 61.4985253947817,
   "single_phase_rms_break_current_ka": 23.2400269520229,
   "single_phase_dc_break_current_ka": 16.089546412343,
   "single_phase_peak_break_current_ka": 48.9559077178101
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "USKM1 M1",
   "site_code": "USKM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 548,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.356061982323,
   "three_phase_rms_break_current_ka": 13.5679786795844,
   "three_phase_dc_break_current_ka": 13.0230293886768,
   "three_phase_peak_break_current_ka": 32.211048851334,
   "single_phase_initial_peak_current_ka": 48.6290801926646,
   "single_phase_rms_break_current_ka": 17.7552094570807,
   "single_phase_dc_break_current_ka": 16.0627303870734,
   "single_phase_peak_break_current_ka": 41.172388404052
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "USKM1 R2",
   "site_code": "USKM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 547,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.9032332475184,
   "three_phase_rms_break_current_ka": 17.574523587717,
   "three_phase_dc_break_current_ka": 14.0975123578461,
   "three_phase_peak_break_current_ka": 38.9516419678414,
   "single_phase_initial_peak_current_ka": 59.073153774582,
   "single_phase_rms_break_current_ka": 22.3286650440398,
   "single_phase_dc_break_current_ka": 17.6844188299586,
   "single_phase_peak_break_current_ka": 49.2619197649258
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "USKM2 R2",
   "site_code": "USKM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 549,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.3100178958614,
   "three_phase_rms_break_current_ka": 30.4582444433851,
   "three_phase_dc_break_current_ka": 22.3639201086275,
   "three_phase_peak_break_current_ka": 65.4383824865376,
   "single_phase_initial_peak_current_ka": 97.6023792363358,
   "single_phase_rms_break_current_ka": 36.0632774779598,
   "single_phase_dc_break_current_ka": 25.1895425786036,
   "single_phase_peak_break_current_ka": 76.1907186915585
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "UXBM1 R2",
   "site_code": "UXBM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 550,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 90.3040182675341,
   "three_phase_rms_break_current_ka": 33.6115879380848,
   "three_phase_dc_break_current_ka": 25.8323565960366,
   "three_phase_peak_break_current_ka": 73.3663201109721,
   "single_phase_initial_peak_current_ka": 105.237232259295,
   "single_phase_rms_break_current_ka": 39.4367598194285,
   "single_phase_dc_break_current_ka": 30.8069426867647,
   "single_phase_peak_break_current_ka": 86.5789432794508
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "UXBM4 R1",
   "site_code": "UXBM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 551,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.3238413548537,
   "three_phase_rms_break_current_ka": 19.9941988767939,
   "three_phase_dc_break_current_ka": 12.4152068595813,
   "three_phase_peak_break_current_ka": 40.6912740799282,
   "single_phase_initial_peak_current_ka": 55.0069095911623,
   "single_phase_rms_break_current_ka": 20.9664574092772,
   "single_phase_dc_break_current_ka": 14.0094564645954,
   "single_phase_peak_break_current_ka": 43.6605048877131
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WAEN4 M1",
   "site_code": "WAEN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 553,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 145.310647000983,
   "three_phase_rms_break_current_ka": 49.279201300326,
   "three_phase_dc_break_current_ka": 38.3494048376892,
   "three_phase_peak_break_current_ka": 108.040719659524,
   "single_phase_initial_peak_current_ka": 130.677367678646,
   "single_phase_rms_break_current_ka": 48.8636508221873,
   "single_phase_dc_break_current_ka": 30.744700649903,
   "single_phase_peak_break_current_ka": 99.8483383497036
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WALH4 MC1",
   "site_code": "WALH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 552,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.0494395140935,
   "three_phase_rms_break_current_ka": 25.4131952198345,
   "three_phase_dc_break_current_ka": 13.3224139427224,
   "three_phase_peak_break_current_ka": 49.2620992858474,
   "single_phase_initial_peak_current_ka": 55.9607994705941,
   "single_phase_rms_break_current_ka": 21.8398582071508,
   "single_phase_dc_break_current_ka": 11.7632404086762,
   "single_phase_peak_break_current_ka": 42.6494640855343
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WALP1 R3",
   "site_code": "WALP",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 554,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 94.5747045056222,
   "three_phase_rms_break_current_ka": 33.0320033315084,
   "three_phase_dc_break_current_ka": 29.7605255929639,
   "three_phase_peak_break_current_ka": 76.4748326967364,
   "single_phase_initial_peak_current_ka": 106.202968364102,
   "single_phase_rms_break_current_ka": 40.017126367444,
   "single_phase_dc_break_current_ka": 30.6820999796135,
   "single_phase_peak_break_current_ka": 87.2748628156507
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WALP4 R2",
   "site_code": "WALP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 555,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 137.246968404806,
   "three_phase_rms_break_current_ka": 49.0990633165566,
   "three_phase_dc_break_current_ka": 36.8971434797153,
   "three_phase_peak_break_current_ka": 106.333704721805,
   "single_phase_initial_peak_current_ka": 106.777476950852,
   "single_phase_rms_break_current_ka": 40.8560049481196,
   "single_phase_dc_break_current_ka": 26.5435638245531,
   "single_phase_peak_break_current_ka": 84.3226801265661
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WALX4 R1",
   "site_code": "WALX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 556,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 124.816247061833,
   "three_phase_rms_break_current_ka": 42.7411818158283,
   "three_phase_dc_break_current_ka": 18.2030157276798,
   "three_phase_peak_break_current_ka": 78.6481747234784,
   "single_phase_initial_peak_current_ka": 114.063405135177,
   "single_phase_rms_break_current_ka": 43.2113211754869,
   "single_phase_dc_break_current_ka": 14.2101723041841,
   "single_phase_peak_break_current_ka": 75.3202087586174
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WANB4 M2",
   "site_code": "WANB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 558,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 117.620382518768,
   "three_phase_rms_break_current_ka": 42.0428251227502,
   "three_phase_dc_break_current_ka": 33.8703108012638,
   "three_phase_peak_break_current_ka": 93.3278442903375,
   "single_phase_initial_peak_current_ka": 87.9333375690384,
   "single_phase_rms_break_current_ka": 33.4929198817234,
   "single_phase_dc_break_current_ka": 22.2512807034942,
   "single_phase_peak_break_current_ka": 69.617422243703
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WANB4 R1",
   "site_code": "WANB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 557,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 124.637837919999,
   "three_phase_rms_break_current_ka": 44.5068247395079,
   "three_phase_dc_break_current_ka": 35.5228696148323,
   "three_phase_peak_break_current_ka": 98.4650247796067,
   "single_phase_initial_peak_current_ka": 92.2209805130114,
   "single_phase_rms_break_current_ka": 35.1637733298837,
   "single_phase_dc_break_current_ka": 23.0175158410305,
   "single_phase_peak_break_current_ka": 72.7466009883653
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WARL1 M2",
   "site_code": "WARL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 559,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.2808169377531,
   "three_phase_rms_break_current_ka": 10.2998564955873,
   "three_phase_dc_break_current_ka": 10.3432645388675,
   "three_phase_peak_break_current_ka": 24.9094612854237,
   "single_phase_initial_peak_current_ka": 37.9858655185637,
   "single_phase_rms_break_current_ka": 13.7501178332003,
   "single_phase_dc_break_current_ka": 11.9754376460013,
   "single_phase_peak_break_current_ka": 31.4210407699413
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WARL2 MC4",
   "site_code": "WARL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 560,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.4730949641192,
   "three_phase_rms_break_current_ka": 26.1768859077174,
   "three_phase_dc_break_current_ka": 18.2792029534293,
   "three_phase_peak_break_current_ka": 55.2989100248164,
   "single_phase_initial_peak_current_ka": 66.069718332528,
   "single_phase_rms_break_current_ka": 25.6876218262409,
   "single_phase_dc_break_current_ka": 13.1516470262771,
   "single_phase_peak_break_current_ka": 49.4794301980581
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WASF1A",
   "site_code": "WASF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 562,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.7353084718365,
   "three_phase_rms_break_current_ka": 6.41398971724287,
   "three_phase_dc_break_current_ka": 5.70126314197631,
   "three_phase_peak_break_current_ka": 14.7720143890227,
   "single_phase_initial_peak_current_ka": 19.6709491116529,
   "single_phase_rms_break_current_ka": 7.34028114619992,
   "single_phase_dc_break_current_ka": 6.06350756583291,
   "single_phase_peak_break_current_ka": 16.4442327144204
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WASF1B",
   "site_code": "WASF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 561,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.8345966428824,
   "three_phase_rms_break_current_ka": 6.45273019060621,
   "three_phase_dc_break_current_ka": 5.76155686254704,
   "three_phase_peak_break_current_ka": 14.8870954124367,
   "single_phase_initial_peak_current_ka": 19.9349032768365,
   "single_phase_rms_break_current_ka": 7.42236695002577,
   "single_phase_dc_break_current_ka": 6.16526806803228,
   "single_phase_peak_break_current_ka": 16.6620800736686
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WASF2A",
   "site_code": "WASF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 563,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.164015456283,
   "three_phase_rms_break_current_ka": 25.0455685210287,
   "three_phase_dc_break_current_ka": 6.42407265986493,
   "three_phase_peak_break_current_ka": 41.8438553396483,
   "single_phase_initial_peak_current_ka": 58.030774426595,
   "single_phase_rms_break_current_ka": 22.8615426620006,
   "single_phase_dc_break_current_ka": 3.23065820539668,
   "single_phase_peak_break_current_ka": 35.561761894769
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WASF2B",
   "site_code": "WASF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 564,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.9441493985621,
   "three_phase_rms_break_current_ka": 24.9711941132574,
   "three_phase_dc_break_current_ka": 6.41341793494463,
   "three_phase_peak_break_current_ka": 41.7280193185645,
   "single_phase_initial_peak_current_ka": 59.9832980541522,
   "single_phase_rms_break_current_ka": 23.6035648273813,
   "single_phase_dc_break_current_ka": 3.3694454621937,
   "single_phase_peak_break_current_ka": 36.7499269614289
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WATS1 M2",
   "site_code": "WATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 565,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.9017151829045,
   "three_phase_rms_break_current_ka": 9.44143231280524,
   "three_phase_dc_break_current_ka": 9.21898699444474,
   "three_phase_peak_break_current_ka": 22.5711886194415,
   "single_phase_initial_peak_current_ka": 34.3422353284174,
   "single_phase_rms_break_current_ka": 12.472910899415,
   "single_phase_dc_break_current_ka": 11.1376641769872,
   "single_phase_peak_break_current_ka": 28.7770239332111
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WATS1 R2",
   "site_code": "WATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 566,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.6475370333503,
   "three_phase_rms_break_current_ka": 11.5602025813439,
   "three_phase_dc_break_current_ka": 6.54193950826489,
   "three_phase_peak_break_current_ka": 22.8905347825819,
   "single_phase_initial_peak_current_ka": 33.065339753725,
   "single_phase_rms_break_current_ka": 13.1179471475129,
   "single_phase_dc_break_current_ka": 6.84351332904837,
   "single_phase_peak_break_current_ka": 25.3950920955546
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WATS2 MC3",
   "site_code": "WATS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 567,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.1997940512887,
   "three_phase_rms_break_current_ka": 26.3593817935214,
   "three_phase_dc_break_current_ka": 16.5235297477179,
   "three_phase_peak_break_current_ka": 53.8013249758863,
   "single_phase_initial_peak_current_ka": 70.2730801813146,
   "single_phase_rms_break_current_ka": 27.2392431509822,
   "single_phase_dc_break_current_ka": 14.1184340447873,
   "single_phase_peak_break_current_ka": 52.6405411376849
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WATS2 MC4",
   "site_code": "WATS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 568,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.3444769154779,
   "three_phase_rms_break_current_ka": 25.1540838848467,
   "three_phase_dc_break_current_ka": 14.6557663982212,
   "three_phase_peak_break_current_ka": 50.2290129772419,
   "single_phase_initial_peak_current_ka": 67.4989854795075,
   "single_phase_rms_break_current_ka": 26.3754384043401,
   "single_phase_dc_break_current_ka": 12.9218109507813,
   "single_phase_peak_break_current_ka": 50.2223136557352
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WBOL2 MC2",
   "site_code": "WBOL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 569,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.9215249326351,
   "three_phase_rms_break_current_ka": 26.8500905085717,
   "three_phase_dc_break_current_ka": 14.5587334087684,
   "three_phase_peak_break_current_ka": 52.5304955569356,
   "single_phase_initial_peak_current_ka": 70.1392266206903,
   "single_phase_rms_break_current_ka": 27.1934355172655,
   "single_phase_dc_break_current_ka": 13.3900120027157,
   "single_phase_peak_break_current_ka": 51.8473373187508
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WBUR1 M2",
   "site_code": "WBUR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 570,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.2176454465501,
   "three_phase_rms_break_current_ka": 5.12342304294156,
   "three_phase_dc_break_current_ka": 5.81580588386572,
   "three_phase_peak_break_current_ka": 13.0614202369685,
   "single_phase_initial_peak_current_ka": 16.3150217663452,
   "single_phase_rms_break_current_ka": 5.90026991818779,
   "single_phase_dc_break_current_ka": 6.52518985445292,
   "single_phase_peak_break_current_ka": 14.8694315944161
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WBUR1 R1",
   "site_code": "WBUR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 572,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.8746973440505,
   "three_phase_rms_break_current_ka": 8.98125120175095,
   "three_phase_dc_break_current_ka": 7.72604459791192,
   "three_phase_peak_break_current_ka": 20.4274518545078,
   "single_phase_initial_peak_current_ka": 29.6714287252168,
   "single_phase_rms_break_current_ka": 10.9513069317427,
   "single_phase_dc_break_current_ka": 9.02581134846144,
   "single_phase_peak_break_current_ka": 24.5132981370424
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WBUR1 R2",
   "site_code": "WBUR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 571,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.7595139402534,
   "three_phase_rms_break_current_ka": 8.37904391323902,
   "three_phase_dc_break_current_ka": 7.15673303540539,
   "three_phase_peak_break_current_ka": 19.0064905772277,
   "single_phase_initial_peak_current_ka": 27.2923788406146,
   "single_phase_rms_break_current_ka": 10.1535013377511,
   "single_phase_dc_break_current_ka": 8.57557703315486,
   "single_phase_peak_break_current_ka": 22.9347963305758
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WBUR4 M3",
   "site_code": "WBUR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 573,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 92.9521836280464,
   "three_phase_rms_break_current_ka": 33.7309341204231,
   "three_phase_dc_break_current_ka": 27.4986184131831,
   "three_phase_peak_break_current_ka": 75.2013629177989,
   "single_phase_initial_peak_current_ka": 81.5441905960516,
   "single_phase_rms_break_current_ka": 30.7689556272192,
   "single_phase_dc_break_current_ka": 23.4366158475689,
   "single_phase_peak_break_current_ka": 66.9504901956383
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WBUR4 R3/4",
   "site_code": "WBUR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 574,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 125.020109149199,
   "three_phase_rms_break_current_ka": 45.1479942412424,
   "three_phase_dc_break_current_ka": 33.2028766459355,
   "three_phase_peak_break_current_ka": 97.0517824158428,
   "single_phase_initial_peak_current_ka": 110.501717455482,
   "single_phase_rms_break_current_ka": 41.8682819447133,
   "single_phase_dc_break_current_ka": 30.0583885878635,
   "single_phase_peak_break_current_ka": 89.2690807473377
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WHAM1 M1",
   "site_code": "WHAM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 575,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.4895612758297,
   "three_phase_rms_break_current_ka": 9.99993483423042,
   "three_phase_dc_break_current_ka": 11.7018933545389,
   "three_phase_peak_break_current_ka": 25.8439368199547,
   "single_phase_initial_peak_current_ka": 33.8654331202652,
   "single_phase_rms_break_current_ka": 12.0175859208057,
   "single_phase_dc_break_current_ka": 12.7582006200143,
   "single_phase_peak_break_current_ka": 29.7536336162017
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WHAM1 R1",
   "site_code": "WHAM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 576,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.2698509501095,
   "three_phase_rms_break_current_ka": 10.1439948537427,
   "three_phase_dc_break_current_ka": 11.3120499614071,
   "three_phase_peak_break_current_ka": 25.6578250602129,
   "single_phase_initial_peak_current_ka": 35.4280883908451,
   "single_phase_rms_break_current_ka": 12.821250972357,
   "single_phase_dc_break_current_ka": 13.8552514119019,
   "single_phase_peak_break_current_ka": 31.9872384235984
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WHAM4 R1",
   "site_code": "WHAM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 577,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 126.64825943799,
   "three_phase_rms_break_current_ka": 44.2538330614174,
   "three_phase_dc_break_current_ka": 31.3767683209164,
   "three_phase_peak_break_current_ka": 93.9611392233677,
   "single_phase_initial_peak_current_ka": 122.546591464729,
   "single_phase_rms_break_current_ka": 48.223314202003,
   "single_phase_dc_break_current_ka": 22.84676333883,
   "single_phase_peak_break_current_ka": 91.0448283058816
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WHGA2 MC4",
   "site_code": "WHGA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 604,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.7928907513645,
   "three_phase_rms_break_current_ka": 26.7553147434552,
   "three_phase_dc_break_current_ka": 15.5821087116607,
   "three_phase_peak_break_current_ka": 53.4198376874159,
   "single_phase_initial_peak_current_ka": 67.8272568565885,
   "single_phase_rms_break_current_ka": 26.5870138527176,
   "single_phase_dc_break_current_ka": 12.4748775620795,
   "single_phase_peak_break_current_ka": 50.074593135594
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WHSO2 M1",
   "site_code": "WHSO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 605,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.7015970939268,
   "three_phase_rms_break_current_ka": 30.7541542564653,
   "three_phase_dc_break_current_ka": 23.3977123721346,
   "three_phase_peak_break_current_ka": 66.8906544209421,
   "single_phase_initial_peak_current_ka": 96.9425501400656,
   "single_phase_rms_break_current_ka": 35.8626578020261,
   "single_phase_dc_break_current_ka": 24.3366546722524,
   "single_phase_peak_break_current_ka": 75.0541117186229
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WIBA2 MC1",
   "site_code": "WIBA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 619,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.7145295079343,
   "three_phase_rms_break_current_ka": 23.0538795498274,
   "three_phase_dc_break_current_ka": 13.8243721507187,
   "three_phase_peak_break_current_ka": 46.4274812754003,
   "single_phase_initial_peak_current_ka": 66.1999115070314,
   "single_phase_rms_break_current_ka": 25.7272844791482,
   "single_phase_dc_break_current_ka": 13.6740239763303,
   "single_phase_peak_break_current_ka": 50.0578986097725
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WIEN1 M3",
   "site_code": "WIEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 606,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.0346321523166,
   "three_phase_rms_break_current_ka": 9.56349685886782,
   "three_phase_dc_break_current_ka": 9.13698931405702,
   "three_phase_peak_break_current_ka": 22.6618162755804,
   "single_phase_initial_peak_current_ka": 34.4517126775678,
   "single_phase_rms_break_current_ka": 12.3886272898417,
   "single_phase_dc_break_current_ka": 11.1110794840417,
   "single_phase_peak_break_current_ka": 28.6312442165213
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WILE4 R2",
   "site_code": "WILE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 611,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 103.646321720408,
   "three_phase_rms_break_current_ka": 39.1440317284466,
   "three_phase_dc_break_current_ka": 27.5501127611098,
   "three_phase_peak_break_current_ka": 82.9081333174417,
   "single_phase_initial_peak_current_ka": 84.313487972842,
   "single_phase_rms_break_current_ka": 33.8403057107513,
   "single_phase_dc_break_current_ka": 20.896348440934,
   "single_phase_peak_break_current_ka": 68.7537677319302
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WILL1 M1",
   "site_code": "WILL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 609,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.5259275863339,
   "three_phase_rms_break_current_ka": 14.8061191120209,
   "three_phase_dc_break_current_ka": 14.4235865107746,
   "three_phase_peak_break_current_ka": 35.3626009651059,
   "single_phase_initial_peak_current_ka": 46.2564519393651,
   "single_phase_rms_break_current_ka": 17.7244763110641,
   "single_phase_dc_break_current_ka": 15.7398156426194,
   "single_phase_peak_break_current_ka": 40.806010427687
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WILL1 R2",
   "site_code": "WILL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 610,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.7535214969062,
   "three_phase_rms_break_current_ka": 12.8036975679307,
   "three_phase_dc_break_current_ka": 13.9278721702724,
   "three_phase_peak_break_current_ka": 32.0350349193635,
   "single_phase_initial_peak_current_ka": 40.2214732051273,
   "single_phase_rms_break_current_ka": 15.0719395610109,
   "single_phase_dc_break_current_ka": 15.4469141725343,
   "single_phase_peak_break_current_ka": 36.7618555109835
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WILT2A",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 612,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.5789985251858,
   "three_phase_rms_break_current_ka": 21.2677608599136,
   "three_phase_dc_break_current_ka": 10.3513280484591,
   "three_phase_peak_break_current_ka": 40.4284838978566,
   "single_phase_initial_peak_current_ka": 60.670726926548,
   "single_phase_rms_break_current_ka": 22.6150762475394,
   "single_phase_dc_break_current_ka": 9.03896066482551,
   "single_phase_peak_break_current_ka": 41.0215082081974
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WILT2B",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 614,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.5661181083535,
   "three_phase_rms_break_current_ka": 21.2642688797372,
   "three_phase_dc_break_current_ka": 10.339228057906,
   "three_phase_peak_break_current_ka": 40.4114455015784,
   "single_phase_initial_peak_current_ka": 60.6569798263653,
   "single_phase_rms_break_current_ka": 22.6117586477034,
   "single_phase_dc_break_current_ka": 9.02287067382573,
   "single_phase_peak_break_current_ka": 41.000726422515
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WILT2C",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 613,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.2458146662941,
   "three_phase_rms_break_current_ka": 21.4589983824218,
   "three_phase_dc_break_current_ka": 10.8535112649583,
   "three_phase_peak_break_current_ka": 41.2011178123215,
   "single_phase_initial_peak_current_ka": 61.5890736852401,
   "single_phase_rms_break_current_ka": 22.8806586541755,
   "single_phase_dc_break_current_ka": 9.68924179072573,
   "single_phase_peak_break_current_ka": 42.0473795754901
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WILT2D",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 615,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.2588687811772,
   "three_phase_rms_break_current_ka": 21.4624565687124,
   "three_phase_dc_break_current_ka": 10.8668224895527,
   "three_phase_peak_break_current_ka": 41.2193196508693,
   "single_phase_initial_peak_current_ka": 61.6048401656634,
   "single_phase_rms_break_current_ka": 22.8842301725354,
   "single_phase_dc_break_current_ka": 9.72188642325607,
   "single_phase_peak_break_current_ka": 42.0850750977232
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WIMB1 M5",
   "site_code": "WIMB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 617,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.391288196578,
   "three_phase_rms_break_current_ka": 9.90023412582773,
   "three_phase_dc_break_current_ka": 5.81001359546004,
   "three_phase_peak_break_current_ka": 19.8110589668746,
   "single_phase_initial_peak_current_ka": 30.1305904807652,
   "single_phase_rms_break_current_ka": 12.1025058138549,
   "single_phase_dc_break_current_ka": 6.43103108421173,
   "single_phase_peak_break_current_ka": 23.5465589448646
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WIMB1 M6",
   "site_code": "WIMB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 616,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 103.775888194511,
   "three_phase_rms_break_current_ka": 37.5278689587809,
   "three_phase_dc_break_current_ka": 31.7741789423084,
   "three_phase_peak_break_current_ka": 84.8466001907766,
   "single_phase_initial_peak_current_ka": 128.003493017158,
   "single_phase_rms_break_current_ka": 47.811070640981,
   "single_phase_dc_break_current_ka": 38.7015434663748,
   "single_phase_peak_break_current_ka": 106.316607998428
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WIMB4 RB2",
   "site_code": "WIMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 618,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 110.628726439815,
   "three_phase_rms_break_current_ka": 39.7643677826928,
   "three_phase_dc_break_current_ka": 36.8877178793124,
   "three_phase_peak_break_current_ka": 93.1230260967883,
   "single_phase_initial_peak_current_ka": 128.548184399453,
   "single_phase_rms_break_current_ka": 49.0736701979427,
   "single_phase_dc_break_current_ka": 39.2124773201771,
   "single_phase_peak_break_current_ka": 108.613127269532
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WISD1 M1",
   "site_code": "WISD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 607,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.4124227843365,
   "three_phase_rms_break_current_ka": 14.9548484229154,
   "three_phase_dc_break_current_ka": 14.9534689722135,
   "three_phase_peak_break_current_ka": 36.1028184351343,
   "single_phase_initial_peak_current_ka": 53.1044149672632,
   "single_phase_rms_break_current_ka": 19.0768646732291,
   "single_phase_dc_break_current_ka": 16.8272731474464,
   "single_phase_peak_break_current_ka": 43.8060338958832
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WISD2 M1",
   "site_code": "WISD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 608,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.2824471280495,
   "three_phase_rms_break_current_ka": 22.0758027801064,
   "three_phase_dc_break_current_ka": 21.7006499473307,
   "three_phase_peak_break_current_ka": 52.920549639231,
   "single_phase_initial_peak_current_ka": 73.7556486537631,
   "single_phase_rms_break_current_ka": 27.116229781504,
   "single_phase_dc_break_current_ka": 24.8201755642389,
   "single_phase_peak_break_current_ka": 63.1683154816671
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WMEL1 M1",
   "site_code": "WMEL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 578,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.739514539046,
   "three_phase_rms_break_current_ka": 13.9566695780601,
   "three_phase_dc_break_current_ka": 11.5670537085569,
   "three_phase_peak_break_current_ka": 31.3047651114094,
   "single_phase_initial_peak_current_ka": 47.8815398586444,
   "single_phase_rms_break_current_ka": 17.7474162427089,
   "single_phase_dc_break_current_ka": 13.3414425911351,
   "single_phase_peak_break_current_ka": 38.4400793386546
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WMEL1 M3",
   "site_code": "WMEL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 579,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.5546274991657,
   "three_phase_rms_break_current_ka": 14.0707581475762,
   "three_phase_dc_break_current_ka": 12.3895244852269,
   "three_phase_peak_break_current_ka": 32.2885814904008,
   "single_phase_initial_peak_current_ka": 50.6705469096038,
   "single_phase_rms_break_current_ka": 18.6119882427378,
   "single_phase_dc_break_current_ka": 14.7098215604248,
   "single_phase_peak_break_current_ka": 41.0311477560332
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WMEL2 MC4",
   "site_code": "WMEL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 580,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.0042521477107,
   "three_phase_rms_break_current_ka": 30.0760937012019,
   "three_phase_dc_break_current_ka": 14.9494308389437,
   "three_phase_peak_break_current_ka": 57.4834504543874,
   "single_phase_initial_peak_current_ka": 76.5513078538577,
   "single_phase_rms_break_current_ka": 30.1561858815268,
   "single_phase_dc_break_current_ka": 12.3695218243076,
   "single_phase_peak_break_current_ka": 55.0168088874069
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WOOL1 M1",
   "site_code": "WOOL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 620,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.7783429360078,
   "three_phase_rms_break_current_ka": 22.8049979630304,
   "three_phase_dc_break_current_ka": 20.9719859907059,
   "three_phase_peak_break_current_ka": 53.2231233999143,
   "single_phase_initial_peak_current_ka": 70.4161818496232,
   "single_phase_rms_break_current_ka": 26.0467033101993,
   "single_phase_dc_break_current_ka": 22.2603698448339,
   "single_phase_peak_break_current_ka": 59.095970921226
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WOOL4 R2",
   "site_code": "WOOL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 621,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.2248455058482,
   "three_phase_rms_break_current_ka": 28.0610272893433,
   "three_phase_dc_break_current_ka": 15.0811298715506,
   "three_phase_peak_break_current_ka": 54.7654152382614,
   "single_phase_initial_peak_current_ka": 60.1904813787502,
   "single_phase_rms_break_current_ka": 23.7398983947635,
   "single_phase_dc_break_current_ka": 11.7834732910719,
   "single_phase_peak_break_current_ka": 45.3567595703057
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WTHU4A",
   "site_code": "WTHU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 581,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 97.6144680170129,
   "three_phase_rms_break_current_ka": 34.3192577745294,
   "three_phase_dc_break_current_ka": 9.07032223502684,
   "three_phase_peak_break_current_ka": 57.6050820303446,
   "single_phase_initial_peak_current_ka": 76.46115479607,
   "single_phase_rms_break_current_ka": 30.1224323725072,
   "single_phase_dc_break_current_ka": 5.0330917716589,
   "single_phase_peak_break_current_ka": 47.6326441645249
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WTHU4B",
   "site_code": "WTHU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 582,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 97.6144680170137,
   "three_phase_rms_break_current_ka": 34.3192577745297,
   "three_phase_dc_break_current_ka": 9.07032223502703,
   "three_phase_peak_break_current_ka": 57.6050820303452,
   "single_phase_initial_peak_current_ka": 78.1878352458067,
   "single_phase_rms_break_current_ka": 30.7822376985605,
   "single_phase_dc_break_current_ka": 5.1467513310396,
   "single_phase_peak_break_current_ka": 48.6794093645362
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY1 MB4",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 584,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.992736600067,
   "three_phase_rms_break_current_ka": 10.715589145971,
   "three_phase_dc_break_current_ka": 12.3930624301452,
   "three_phase_peak_break_current_ka": 27.5471939291954,
   "single_phase_initial_peak_current_ka": 36.7067678284058,
   "single_phase_rms_break_current_ka": 13.4154556116902,
   "single_phase_dc_break_current_ka": 14.837810369932,
   "single_phase_peak_break_current_ka": 33.8101296413986
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY1 RB3",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 583,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.7090296780889,
   "three_phase_rms_break_current_ka": 10.4854695784398,
   "three_phase_dc_break_current_ka": 11.9564528961599,
   "three_phase_peak_break_current_ka": 26.78514618184,
   "single_phase_initial_peak_current_ka": 38.0247180553344,
   "single_phase_rms_break_current_ka": 13.8501810655623,
   "single_phase_dc_break_current_ka": 14.9940351368854,
   "single_phase_peak_break_current_ka": 34.5811490411266
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY1A",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 585,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.7421245442265,
   "three_phase_rms_break_current_ka": 10.4080039710554,
   "three_phase_dc_break_current_ka": 7.35740924235038,
   "three_phase_peak_break_current_ka": 22.07654961545,
   "single_phase_initial_peak_current_ka": 36.273184695652,
   "single_phase_rms_break_current_ka": 13.2186248557363,
   "single_phase_dc_break_current_ka": 7.94219371074831,
   "single_phase_peak_break_current_ka": 26.6361522576527
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY1B",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 586,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.8631811058617,
   "three_phase_rms_break_current_ka": 10.413424012484,
   "three_phase_dc_break_current_ka": 7.99253465420161,
   "three_phase_peak_break_current_ka": 22.7193401233981,
   "single_phase_initial_peak_current_ka": 36.4736540033755,
   "single_phase_rms_break_current_ka": 13.2298004868538,
   "single_phase_dc_break_current_ka": 8.80544550744621,
   "single_phase_peak_break_current_ka": 27.515208783445
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY1C",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 587,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.147638849431,
   "three_phase_rms_break_current_ka": 9.95633670330509,
   "three_phase_dc_break_current_ka": 6.42776578193553,
   "three_phase_peak_break_current_ka": 20.5081521793026,
   "single_phase_initial_peak_current_ka": 36.965079887619,
   "single_phase_rms_break_current_ka": 13.4132550695045,
   "single_phase_dc_break_current_ka": 6.55032243846682,
   "single_phase_peak_break_current_ka": 25.5195296733297
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY1D",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 588,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.7866037321304,
   "three_phase_rms_break_current_ka": 9.64918403966154,
   "three_phase_dc_break_current_ka": 4.41747379266492,
   "three_phase_peak_break_current_ka": 18.0634807273883,
   "single_phase_initial_peak_current_ka": 34.0799207996245,
   "single_phase_rms_break_current_ka": 12.6590729928924,
   "single_phase_dc_break_current_ka": 3.68050946391964,
   "single_phase_peak_break_current_ka": 21.583142177539
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY1E",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 589,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.5231599431688,
   "three_phase_rms_break_current_ka": 10.0698883201045,
   "three_phase_dc_break_current_ka": 5.96673532033034,
   "three_phase_peak_break_current_ka": 20.2077079542046,
   "single_phase_initial_peak_current_ka": 33.7283545127088,
   "single_phase_rms_break_current_ka": 12.7488558077064,
   "single_phase_dc_break_current_ka": 3.49779862455213,
   "single_phase_peak_break_current_ka": 21.5274034125496
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY1F",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 590,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.8800758368928,
   "three_phase_rms_break_current_ka": 10.4158026199154,
   "three_phase_dc_break_current_ka": 8.03979592514107,
   "three_phase_peak_break_current_ka": 22.7699652532267,
   "single_phase_initial_peak_current_ka": 36.471889427421,
   "single_phase_rms_break_current_ka": 13.2346284378366,
   "single_phase_dc_break_current_ka": 8.69297522484545,
   "single_phase_peak_break_current_ka": 27.4095662546026
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY1G",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 591,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.785890758841,
   "three_phase_rms_break_current_ka": 9.64897085046435,
   "three_phase_dc_break_current_ka": 4.41718467507272,
   "three_phase_peak_break_current_ka": 18.0628901147421,
   "single_phase_initial_peak_current_ka": 34.078848711822,
   "single_phase_rms_break_current_ka": 12.6587064484123,
   "single_phase_dc_break_current_ka": 3.68025008641068,
   "single_phase_peak_break_current_ka": 21.582364427855
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY1H",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 592,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.5321426037881,
   "three_phase_rms_break_current_ka": 10.0722195076679,
   "three_phase_dc_break_current_ka": 5.97886451830114,
   "three_phase_peak_break_current_ka": 20.2231339492439,
   "single_phase_initial_peak_current_ka": 33.7470462396304,
   "single_phase_rms_break_current_ka": 12.7520804806246,
   "single_phase_dc_break_current_ka": 3.53521601258714,
   "single_phase_peak_break_current_ka": 21.5693811767597
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY1J",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 593,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.8919622664658,
   "three_phase_rms_break_current_ka": 10.4187916567379,
   "three_phase_dc_break_current_ka": 8.06062541806405,
   "three_phase_peak_break_current_ka": 22.7950218825624,
   "single_phase_initial_peak_current_ka": 36.4967064240634,
   "single_phase_rms_break_current_ka": 13.2387697065316,
   "single_phase_dc_break_current_ka": 8.76797598645827,
   "single_phase_peak_break_current_ka": 27.4904236545693
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY1K",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 594,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.0140505238903,
   "three_phase_rms_break_current_ka": 9.96328001946868,
   "three_phase_dc_break_current_ka": 5.72284424480278,
   "three_phase_peak_break_current_ka": 19.8130499740563,
   "single_phase_initial_peak_current_ka": 36.2576998037086,
   "single_phase_rms_break_current_ka": 13.3880937472885,
   "single_phase_dc_break_current_ka": 4.42773925859237,
   "single_phase_peak_break_current_ka": 23.3613630103302
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY1L",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 595,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.7409483713343,
   "three_phase_rms_break_current_ka": 10.4072129574615,
   "three_phase_dc_break_current_ka": 7.42302611685645,
   "three_phase_peak_break_current_ka": 22.1410478278035,
   "single_phase_initial_peak_current_ka": 36.2765344629387,
   "single_phase_rms_break_current_ka": 13.2184115789074,
   "single_phase_dc_break_current_ka": 7.99062365651938,
   "single_phase_peak_break_current_ka": 26.6842805844397
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY1M",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 596,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.5201109285022,
   "three_phase_rms_break_current_ka": 10.0608686603383,
   "three_phase_dc_break_current_ka": 6.77165048989458,
   "three_phase_peak_break_current_ka": 20.9998673985995,
   "single_phase_initial_peak_current_ka": 37.6769102454844,
   "single_phase_rms_break_current_ka": 13.5743268519391,
   "single_phase_dc_break_current_ka": 7.81148118897798,
   "single_phase_peak_break_current_ka": 27.0084783230756
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY1N",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 597,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.477603561374,
   "three_phase_rms_break_current_ka": 10.0548630266873,
   "three_phase_dc_break_current_ka": 6.64748031030262,
   "three_phase_peak_break_current_ka": 20.8672039704476,
   "single_phase_initial_peak_current_ka": 37.599544644267,
   "single_phase_rms_break_current_ka": 13.5641851168744,
   "single_phase_dc_break_current_ka": 7.59763886921026,
   "single_phase_peak_break_current_ka": 26.7802934240333
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY1P",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 598,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.4523368948519,
   "three_phase_rms_break_current_ka": 10.0526089151584,
   "three_phase_dc_break_current_ka": 6.55402054741719,
   "three_phase_peak_break_current_ka": 20.7705564124668,
   "single_phase_initial_peak_current_ka": 37.3275986469904,
   "single_phase_rms_break_current_ka": 13.5574246083678,
   "single_phase_dc_break_current_ka": 6.68364747590867,
   "single_phase_peak_break_current_ka": 25.8567412279131
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY1Q",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 599,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.6655755110626,
   "three_phase_rms_break_current_ka": 10.4001371080591,
   "three_phase_dc_break_current_ka": 7.12217392997564,
   "three_phase_peak_break_current_ka": 21.8301888787325,
   "single_phase_initial_peak_current_ka": 35.8754321759797,
   "single_phase_rms_break_current_ka": 13.2065645883993,
   "single_phase_dc_break_current_ka": 6.40908874970149,
   "single_phase_peak_break_current_ka": 25.0859915029721
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY2 M1",
   "site_code": "WWEY",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 600,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.3018295842977,
   "three_phase_rms_break_current_ka": 26.3527995289524,
   "three_phase_dc_break_current_ka": 18.9400881328381,
   "three_phase_peak_break_current_ka": 56.2085746331819,
   "single_phase_initial_peak_current_ka": 71.907587860144,
   "single_phase_rms_break_current_ka": 27.3870601482788,
   "single_phase_dc_break_current_ka": 17.7167936817815,
   "single_phase_peak_break_current_ka": 56.4479455770051
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY2 R2",
   "site_code": "WWEY",
   "voltage_kv": 275.0,
   "source_sheet": "D3.3",
   "source_row": 601,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.0864623065862,
   "three_phase_rms_break_current_ka": 27.2085750164045,
   "three_phase_dc_break_current_ka": 17.5182138522618,
   "three_phase_peak_break_current_ka": 55.9969496533068,
   "single_phase_initial_peak_current_ka": 74.2752809833418,
   "single_phase_rms_break_current_ka": 28.4560548935616,
   "single_phase_dc_break_current_ka": 17.4431202044391,
   "single_phase_peak_break_current_ka": 57.6860589665472
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY4A",
   "site_code": "WWEY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 603,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.8862028319205,
   "three_phase_rms_break_current_ka": 18.64136485061,
   "three_phase_dc_break_current_ka": 6.78282777209056,
   "three_phase_peak_break_current_ka": 33.1456987649684,
   "single_phase_initial_peak_current_ka": 45.6617312129684,
   "single_phase_rms_break_current_ka": 17.4962915376855,
   "single_phase_dc_break_current_ka": 6.58641314732849,
   "single_phase_peak_break_current_ka": 31.329905931157
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WWEY4B",
   "site_code": "WWEY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 602,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.5777331086163,
   "three_phase_rms_break_current_ka": 18.8710287392701,
   "three_phase_dc_break_current_ka": 6.97579752966679,
   "three_phase_peak_break_current_ka": 33.663462308675,
   "single_phase_initial_peak_current_ka": 45.7027189750506,
   "single_phase_rms_break_current_ka": 17.5748735719127,
   "single_phase_dc_break_current_ka": 6.76797049211545,
   "single_phase_peak_break_current_ka": 31.6225950545069
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WYLF1 M2",
   "site_code": "WYLF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 622,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.6537936031902,
   "three_phase_rms_break_current_ka": 11.9661015937893,
   "three_phase_dc_break_current_ka": 10.9281430307733,
   "three_phase_peak_break_current_ka": 27.8507661934445,
   "single_phase_initial_peak_current_ka": 40.7313369071601,
   "single_phase_rms_break_current_ka": 15.0480513161771,
   "single_phase_dc_break_current_ka": 12.4018668675438,
   "single_phase_peak_break_current_ka": 33.6830251261678
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WYLF4 R1",
   "site_code": "WYLF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 623,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.5691819992393,
   "three_phase_rms_break_current_ka": 18.7044445303666,
   "three_phase_dc_break_current_ka": 12.8262090475293,
   "three_phase_peak_break_current_ka": 39.278288179029,
   "single_phase_initial_peak_current_ka": 38.7646322876113,
   "single_phase_rms_break_current_ka": 15.0865692442807,
   "single_phase_dc_break_current_ka": 7.73025227974817,
   "single_phase_peak_break_current_ka": 29.0658831146907
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WYMO1 M1",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 624,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.6186378411247,
   "three_phase_rms_break_current_ka": 17.9929229216201,
   "three_phase_dc_break_current_ka": 13.2715025522416,
   "three_phase_peak_break_current_ka": 38.7173381747305,
   "single_phase_initial_peak_current_ka": 57.6151549002826,
   "single_phase_rms_break_current_ka": 22.7403935670392,
   "single_phase_dc_break_current_ka": 15.746469148152,
   "single_phase_peak_break_current_ka": 47.9062421443608
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WYMO1A",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 625,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.2317260209784,
   "three_phase_rms_break_current_ka": 17.6677346630472,
   "three_phase_dc_break_current_ka": 9.05122870266539,
   "three_phase_peak_break_current_ka": 34.037178679556,
   "single_phase_initial_peak_current_ka": 56.4312183834016,
   "single_phase_rms_break_current_ka": 22.4462829930209,
   "single_phase_dc_break_current_ka": 8.33551728941954,
   "single_phase_peak_break_current_ka": 40.0793551230142
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WYMO1B",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 626,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.2710427809831,
   "three_phase_rms_break_current_ka": 17.6750064738635,
   "three_phase_dc_break_current_ka": 9.16868636977875,
   "three_phase_peak_break_current_ka": 34.1649202401488,
   "single_phase_initial_peak_current_ka": 56.573571570361,
   "single_phase_rms_break_current_ka": 22.4630385472602,
   "single_phase_dc_break_current_ka": 8.67133694542356,
   "single_phase_peak_break_current_ka": 40.4388707110686
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WYMO1E",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 627,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.2998592728534,
   "three_phase_rms_break_current_ka": 17.6738588250412,
   "three_phase_dc_break_current_ka": 9.405607102262,
   "three_phase_peak_break_current_ka": 34.4002179521027,
   "single_phase_initial_peak_current_ka": 56.8349093267806,
   "single_phase_rms_break_current_ka": 22.4804829167002,
   "single_phase_dc_break_current_ka": 9.42736552390014,
   "single_phase_peak_break_current_ka": 41.2195693533942
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WYMO1F",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.3",
   "source_row": 628,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.3029574325927,
   "three_phase_rms_break_current_ka": 17.6747022252609,
   "three_phase_dc_break_current_ka": 9.4090975680433,
   "three_phase_peak_break_current_ka": 34.4049011659132,
   "single_phase_initial_peak_current_ka": 56.8425845779275,
   "single_phase_rms_break_current_ka": 22.4818797412891,
   "single_phase_dc_break_current_ka": 9.43922035403264,
   "single_phase_peak_break_current_ka": 41.2333995918047
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WYMO4 M2",
   "site_code": "WYMO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 630,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 105.446203829473,
   "three_phase_rms_break_current_ka": 38.7020091391179,
   "three_phase_dc_break_current_ka": 24.0724828385796,
   "three_phase_peak_break_current_ka": 78.8053890542076,
   "single_phase_initial_peak_current_ka": 82.2047224045391,
   "single_phase_rms_break_current_ka": 32.1291814087486,
   "single_phase_dc_break_current_ka": 15.4368400186431,
   "single_phase_peak_break_current_ka": 60.8743641148409
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WYMO4 R1",
   "site_code": "WYMO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 629,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 109.953187954926,
   "three_phase_rms_break_current_ka": 40.3076844614283,
   "three_phase_dc_break_current_ka": 25.1231847204897,
   "three_phase_peak_break_current_ka": 82.1268587536968,
   "single_phase_initial_peak_current_ka": 88.9841054770466,
   "single_phase_rms_break_current_ka": 34.7395711172436,
   "single_phase_dc_break_current_ka": 16.7762372482889,
   "single_phase_peak_break_current_ka": 65.9054098733195
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "YAXL4 M1",
   "site_code": "YAXL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.3",
   "source_row": 631,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 101.539838355382,
   "three_phase_rms_break_current_ka": 36.4870983989809,
   "three_phase_dc_break_current_ka": 26.562231953273,
   "three_phase_peak_break_current_ka": 78.1627813607535,
   "single_phase_initial_peak_current_ka": 69.6253014356683,
   "single_phase_rms_break_current_ka": 27.3249222908164,
   "single_phase_dc_break_current_ka": 14.6481655971579,
   "single_phase_peak_break_current_ka": 53.2914412916214
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ABHA1 M2",
   "site_code": "ABHA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 6,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.5429272044815,
   "three_phase_rms_break_current_ka": 14.5242492387197,
   "three_phase_dc_break_current_ka": 8.16389106590012,
   "three_phase_peak_break_current_ka": 28.7042813225846,
   "single_phase_initial_peak_current_ka": 37.7010627058068,
   "single_phase_rms_break_current_ka": 15.7117814153465,
   "single_phase_dc_break_current_ka": 8.12503692763479,
   "single_phase_peak_break_current_ka": 30.3448512942593
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ABHA1 R1",
   "site_code": "ABHA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 5,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.5918585430226,
   "three_phase_rms_break_current_ka": 12.9042524824862,
   "three_phase_dc_break_current_ka": 7.9931859066689,
   "three_phase_peak_break_current_ka": 26.2425547796876,
   "single_phase_initial_peak_current_ka": 33.7362749149564,
   "single_phase_rms_break_current_ka": 13.9720406702455,
   "single_phase_dc_break_current_ka": 7.95309531496811,
   "single_phase_peak_break_current_ka": 27.7125447248577
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ABHA4A",
   "site_code": "ABHA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 8,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.192436669914,
   "three_phase_rms_break_current_ka": 16.1256405648847,
   "three_phase_dc_break_current_ka": 4.17329716781052,
   "three_phase_peak_break_current_ka": 26.9783967566242,
   "single_phase_initial_peak_current_ka": 37.6441864913187,
   "single_phase_rms_break_current_ka": 14.7143099310669,
   "single_phase_dc_break_current_ka": 2.68646076264895,
   "single_phase_peak_break_current_ka": 23.4956374281249
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ABHA4B",
   "site_code": "ABHA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 7,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.231721463486,
   "three_phase_rms_break_current_ka": 16.1332264071245,
   "three_phase_dc_break_current_ka": 4.18474681087691,
   "three_phase_peak_break_current_ka": 27.0005744006682,
   "single_phase_initial_peak_current_ka": 37.6765816203026,
   "single_phase_rms_break_current_ka": 14.7227668176306,
   "single_phase_dc_break_current_ka": 2.69509681359196,
   "single_phase_peak_break_current_ka": 23.5162333227417
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ABTB1 R1",
   "site_code": "ABTB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 3,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.4531296427671,
   "three_phase_rms_break_current_ka": 12.9884725324705,
   "three_phase_dc_break_current_ka": 13.3018556578364,
   "three_phase_peak_break_current_ka": 31.6703296677666,
   "single_phase_initial_peak_current_ka": 47.7187121445875,
   "single_phase_rms_break_current_ka": 17.1315065823375,
   "single_phase_dc_break_current_ka": 16.7188546765587,
   "single_phase_peak_break_current_ka": 40.9464636291844
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ABTB2 M1",
   "site_code": "ABTB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 4,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.1049929898114,
   "three_phase_rms_break_current_ka": 26.2148631131493,
   "three_phase_dc_break_current_ka": 13.8631818029919,
   "three_phase_peak_break_current_ka": 50.9365967533617,
   "single_phase_initial_peak_current_ka": 69.98539586984,
   "single_phase_rms_break_current_ka": 27.1569666676791,
   "single_phase_dc_break_current_ka": 13.9829529437282,
   "single_phase_peak_break_current_ka": 52.3887035180741
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ALDW2 MC3",
   "site_code": "ALDW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 9,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.2836255077536,
   "three_phase_rms_break_current_ka": 22.8746917183321,
   "three_phase_dc_break_current_ka": 10.1462730727831,
   "three_phase_peak_break_current_ka": 42.4959723359518,
   "single_phase_initial_peak_current_ka": 60.2901667074157,
   "single_phase_rms_break_current_ka": 23.804532721586,
   "single_phase_dc_break_current_ka": 9.87781874058754,
   "single_phase_peak_break_current_ka": 43.5425117614086
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ALVE1 M1",
   "site_code": "ALVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 10,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.4804102658397,
   "three_phase_rms_break_current_ka": 13.9966556213352,
   "three_phase_dc_break_current_ka": 10.2073194436711,
   "three_phase_peak_break_current_ka": 30.0015796512289,
   "single_phase_initial_peak_current_ka": 41.7678009318848,
   "single_phase_rms_break_current_ka": 16.4484082085954,
   "single_phase_dc_break_current_ka": 10.7366476890474,
   "single_phase_peak_break_current_ka": 33.9982096570919
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ALVE1A",
   "site_code": "ALVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 11,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.4836015544573,
   "three_phase_rms_break_current_ka": 8.70861376965478,
   "three_phase_dc_break_current_ka": 0.0601625518254256,
   "three_phase_peak_break_current_ka": 12.3760022543403,
   "single_phase_initial_peak_current_ka": 16.7267149576947,
   "single_phase_rms_break_current_ka": 7.82104504490322,
   "single_phase_dc_break_current_ka": 0.0204223476022665,
   "single_phase_peak_break_current_ka": 11.0810503220353
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ALVE4 M1",
   "site_code": "ALVE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 12,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.962879690443,
   "three_phase_rms_break_current_ka": 16.8684480900327,
   "three_phase_dc_break_current_ka": 8.02362764271233,
   "three_phase_peak_break_current_ka": 31.8792157078231,
   "single_phase_initial_peak_current_ka": 33.3689669123341,
   "single_phase_rms_break_current_ka": 13.398262991473,
   "single_phase_dc_break_current_ka": 5.28201790851178,
   "single_phase_peak_break_current_ka": 24.2300231432944
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "AMEM1 R1",
   "site_code": "AMEM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 13,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.1699397008849,
   "three_phase_rms_break_current_ka": 10.3361179672177,
   "three_phase_dc_break_current_ka": 10.2777725543394,
   "three_phase_peak_break_current_ka": 24.8952507658669,
   "single_phase_initial_peak_current_ka": 36.5882607579611,
   "single_phase_rms_break_current_ka": 13.341004006162,
   "single_phase_dc_break_current_ka": 12.6615437505371,
   "single_phase_peak_break_current_ka": 31.5285725517252
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "AMEM4 M",
   "site_code": "AMEM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 14,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.0640867831417,
   "three_phase_rms_break_current_ka": 24.6601142824966,
   "three_phase_dc_break_current_ka": 5.22931323367327,
   "three_phase_peak_break_current_ka": 40.1039813016505,
   "single_phase_initial_peak_current_ka": 54.7310876190333,
   "single_phase_rms_break_current_ka": 21.6429497919873,
   "single_phase_dc_break_current_ka": 4.15220826392875,
   "single_phase_peak_break_current_ka": 34.7599613895172
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "AMEM4 R",
   "site_code": "AMEM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 15,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.0765914241975,
   "three_phase_rms_break_current_ka": 24.9173774577266,
   "three_phase_dc_break_current_ka": 13.0620790875944,
   "three_phase_peak_break_current_ka": 48.3005722270809,
   "single_phase_initial_peak_current_ka": 53.6427664894471,
   "single_phase_rms_break_current_ka": 21.250992711523,
   "single_phase_dc_break_current_ka": 9.48440885902283,
   "single_phase_peak_break_current_ka": 39.5378509655505
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "AXMI1 R1",
   "site_code": "AXMI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 16,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.8743757864792,
   "three_phase_rms_break_current_ka": 10.3759880642922,
   "three_phase_dc_break_current_ka": 9.28189886782193,
   "three_phase_peak_break_current_ka": 23.9557619113653,
   "single_phase_initial_peak_current_ka": 34.8943761343838,
   "single_phase_rms_break_current_ka": 12.959242239223,
   "single_phase_dc_break_current_ka": 10.4997253158627,
   "single_phase_peak_break_current_ka": 28.82686144865
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "AXMI4 MC2",
   "site_code": "AXMI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 17,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.3378504321996,
   "three_phase_rms_break_current_ka": 16.0828915004688,
   "three_phase_dc_break_current_ka": 9.1167468752069,
   "three_phase_peak_break_current_ka": 31.8613901573448,
   "single_phase_initial_peak_current_ka": 34.9637458188247,
   "single_phase_rms_break_current_ka": 13.6850322133223,
   "single_phase_dc_break_current_ka": 6.73016726446302,
   "single_phase_peak_break_current_ka": 26.0837254220561
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BAGB2 R1",
   "site_code": "BAGB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 18,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.7974033724814,
   "three_phase_rms_break_current_ka": 17.0362311052342,
   "three_phase_dc_break_current_ka": 10.0191063139619,
   "three_phase_peak_break_current_ka": 34.1119753947064,
   "single_phase_initial_peak_current_ka": 48.2686145234496,
   "single_phase_rms_break_current_ka": 18.5470140928536,
   "single_phase_dc_break_current_ka": 11.2085436449997,
   "single_phase_peak_break_current_ka": 37.4379825166382
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BARK1 M5",
   "site_code": "BARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 19,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.3120495881529,
   "three_phase_rms_break_current_ka": 9.54064599682109,
   "three_phase_dc_break_current_ka": 10.6024313237033,
   "three_phase_peak_break_current_ka": 24.0949422862082,
   "single_phase_initial_peak_current_ka": 36.3455802431626,
   "single_phase_rms_break_current_ka": 12.8181383681222,
   "single_phase_dc_break_current_ka": 13.5047145290818,
   "single_phase_peak_break_current_ka": 31.6322996536552
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BARK2 M1",
   "site_code": "BARK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 20,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.7678753082051,
   "three_phase_rms_break_current_ka": 16.0200830878891,
   "three_phase_dc_break_current_ka": 14.4862217059642,
   "three_phase_peak_break_current_ka": 37.1420404792008,
   "single_phase_initial_peak_current_ka": 47.6760486904262,
   "single_phase_rms_break_current_ka": 17.6713083904213,
   "single_phase_dc_break_current_ka": 14.9097085715036,
   "single_phase_peak_break_current_ka": 39.9007125621149
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BARK2 M2",
   "site_code": "BARK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 21,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.8636402896504,
   "three_phase_rms_break_current_ka": 16.0072074159119,
   "three_phase_dc_break_current_ka": 14.5187247528942,
   "three_phase_peak_break_current_ka": 37.1563345761961,
   "single_phase_initial_peak_current_ka": 47.9801772115077,
   "single_phase_rms_break_current_ka": 17.8063689319341,
   "single_phase_dc_break_current_ka": 14.7111283162741,
   "single_phase_peak_break_current_ka": 39.8931367564342
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BARK4 M1",
   "site_code": "BARK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 22,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 144.581468548293,
   "three_phase_rms_break_current_ka": 50.6644064838167,
   "three_phase_dc_break_current_ka": 36.3092706810345,
   "three_phase_peak_break_current_ka": 107.959561460031,
   "single_phase_initial_peak_current_ka": 126.5337840117,
   "single_phase_rms_break_current_ka": 49.3124638839793,
   "single_phase_dc_break_current_ka": 24.3613429099924,
   "single_phase_peak_break_current_ka": 94.0996981287494
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BEDD1 BEGI1 M2",
   "site_code": "BEDD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 28,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.0874939933614,
   "three_phase_rms_break_current_ka": 12.1188323526618,
   "three_phase_dc_break_current_ka": 11.861367331382,
   "three_phase_peak_break_current_ka": 28.9999844046422,
   "single_phase_initial_peak_current_ka": 45.1661335663581,
   "single_phase_rms_break_current_ka": 16.3748423556062,
   "single_phase_dc_break_current_ka": 14.5013447605532,
   "single_phase_peak_break_current_ka": 37.6588689015729
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BEDD1 BEGI1 R2",
   "site_code": "BEDD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 29,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.0801641937792,
   "three_phase_rms_break_current_ka": 11.8221115401308,
   "three_phase_dc_break_current_ka": 11.6411773829388,
   "three_phase_peak_break_current_ka": 28.3601678588793,
   "single_phase_initial_peak_current_ka": 42.3296194782257,
   "single_phase_rms_break_current_ka": 15.5147140315523,
   "single_phase_dc_break_current_ka": 14.4529825299423,
   "single_phase_peak_break_current_ka": 36.3941015297037
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BEDD2 M1/4",
   "site_code": "BEDD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 23,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.9932220203747,
   "three_phase_rms_break_current_ka": 13.7130306380865,
   "three_phase_dc_break_current_ka": 12.9292349297837,
   "three_phase_peak_break_current_ka": 32.3223888394035,
   "single_phase_initial_peak_current_ka": 41.037933339621,
   "single_phase_rms_break_current_ka": 15.1721392772356,
   "single_phase_dc_break_current_ka": 13.0612661301519,
   "single_phase_peak_break_current_ka": 34.517911266232
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BEDD2 M2/3",
   "site_code": "BEDD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 25,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.409697849583,
   "three_phase_rms_break_current_ka": 25.0706656170528,
   "three_phase_dc_break_current_ka": 17.9987331462076,
   "three_phase_peak_break_current_ka": 53.4540084795645,
   "single_phase_initial_peak_current_ka": 70.9163396362993,
   "single_phase_rms_break_current_ka": 26.8879962453146,
   "single_phase_dc_break_current_ka": 18.2918755832726,
   "single_phase_peak_break_current_ka": 56.3172445384333
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BEDD2 R4",
   "site_code": "BEDD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 24,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.586136927127,
   "three_phase_rms_break_current_ka": 19.6625512322022,
   "three_phase_dc_break_current_ka": 12.2348947052615,
   "three_phase_peak_break_current_ka": 40.0419413286977,
   "single_phase_initial_peak_current_ka": 53.3151079210361,
   "single_phase_rms_break_current_ka": 20.4322157993302,
   "single_phase_dc_break_current_ka": 12.7487634876885,
   "single_phase_peak_break_current_ka": 41.6442801804351
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BEDD4A",
   "site_code": "BEDD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 27,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.0498143532944,
   "three_phase_rms_break_current_ka": 18.2660426405414,
   "three_phase_dc_break_current_ka": 5.90021424292218,
   "three_phase_peak_break_current_ka": 31.7322994760611,
   "single_phase_initial_peak_current_ka": 44.2612916313105,
   "single_phase_rms_break_current_ka": 17.1573763535033,
   "single_phase_dc_break_current_ka": 6.11588918240889,
   "single_phase_peak_break_current_ka": 30.3800835162727
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BEDD4B",
   "site_code": "BEDD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 26,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.3271183229023,
   "three_phase_rms_break_current_ka": 16.3899474220403,
   "three_phase_dc_break_current_ka": 3.54853827546965,
   "three_phase_peak_break_current_ka": 26.7274242063009,
   "single_phase_initial_peak_current_ka": 38.6166571541746,
   "single_phase_rms_break_current_ka": 15.1842637171844,
   "single_phase_dc_break_current_ka": 3.84385656529243,
   "single_phase_peak_break_current_ka": 25.3176482487843
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BEDT1A",
   "site_code": "BEDT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
