   "source_row": 31,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.0401269971787,
   "three_phase_rms_break_current_ka": 9.06392054180035,
   "three_phase_dc_break_current_ka": 4.97264211276573,
   "three_phase_peak_break_current_ka": 17.7909614712519,
   "single_phase_initial_peak_current_ka": 27.1557263327712,
   "single_phase_rms_break_current_ka": 10.6353803486305,
   "single_phase_dc_break_current_ka": 5.90264996428932,
   "single_phase_peak_break_current_ka": 20.9433490943189
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BEDT1B",
   "site_code": "BEDT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 30,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.3303851428949,
   "three_phase_rms_break_current_ka": 8.28837698305634,
   "three_phase_dc_break_current_ka": 2.96750058955111,
   "three_phase_peak_break_current_ka": 14.6890357290504,
   "single_phase_initial_peak_current_ka": 23.7228889767122,
   "single_phase_rms_break_current_ka": 9.63248719693068,
   "single_phase_dc_break_current_ka": 3.9991785391428,
   "single_phase_peak_break_current_ka": 17.6215725724274
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BENR4 M1",
   "site_code": "BENR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 32,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 102.431463057692,
   "three_phase_rms_break_current_ka": 37.0742654258662,
   "three_phase_dc_break_current_ka": 34.9023249642021,
   "three_phase_peak_break_current_ka": 87.3332539444821,
   "single_phase_initial_peak_current_ka": 117.605770068399,
   "single_phase_rms_break_current_ka": 45.4472021948258,
   "single_phase_dc_break_current_ka": 34.8464259168897,
   "single_phase_peak_break_current_ka": 99.1184756327247
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BESW1 M2",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 36,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.7492154052574,
   "three_phase_rms_break_current_ka": 9.53231085016595,
   "three_phase_dc_break_current_ka": 9.13299089421914,
   "three_phase_peak_break_current_ka": 22.61371417928,
   "single_phase_initial_peak_current_ka": 32.2856374826038,
   "single_phase_rms_break_current_ka": 11.9269776946867,
   "single_phase_dc_break_current_ka": 11.0276221035326,
   "single_phase_peak_break_current_ka": 27.8949157174799
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BESW1 R1",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 35,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.7576525369279,
   "three_phase_rms_break_current_ka": 9.30470464804168,
   "three_phase_dc_break_current_ka": 8.90657982994474,
   "three_phase_peak_break_current_ka": 22.0654193370813,
   "single_phase_initial_peak_current_ka": 33.5169247612897,
   "single_phase_rms_break_current_ka": 12.3569227292584,
   "single_phase_dc_break_current_ka": 11.0807623495482,
   "single_phase_peak_break_current_ka": 28.5560900624618
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BESW1A",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 33,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.6927193134913,
   "three_phase_rms_break_current_ka": 9.160206307302,
   "three_phase_dc_break_current_ka": 4.27939148526043,
   "three_phase_peak_break_current_ka": 17.2338794791825,
   "single_phase_initial_peak_current_ka": 30.7443484801484,
   "single_phase_rms_break_current_ka": 11.5500155608625,
   "single_phase_dc_break_current_ka": 4.45587362834325,
   "single_phase_peak_break_current_ka": 20.7900622801352
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BESW1B",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 34,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.6179354537936,
   "three_phase_rms_break_current_ka": 9.15049105429111,
   "three_phase_dc_break_current_ka": 4.29769436973959,
   "three_phase_peak_break_current_ka": 17.2384429210918,
   "single_phase_initial_peak_current_ka": 30.6025287919993,
   "single_phase_rms_break_current_ka": 11.5349655845015,
   "single_phase_dc_break_current_ka": 4.19588990259306,
   "single_phase_peak_break_current_ka": 20.508794673702
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BESW2 HV_PENSO001",
   "site_code": "BESW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 38,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.961339361889,
   "three_phase_rms_break_current_ka": 19.9649239161364,
   "three_phase_dc_break_current_ka": 4.53574710117038,
   "three_phase_peak_break_current_ka": 32.7704132751174,
   "single_phase_initial_peak_current_ka": 53.695568702276,
   "single_phase_rms_break_current_ka": 20.6224165164895,
   "single_phase_dc_break_current_ka": 5.87478812825982,
   "single_phase_peak_break_current_ka": 35.0392892547862
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BESW2 MC3",
   "site_code": "BESW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 37,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.249772354051,
   "three_phase_rms_break_current_ka": 22.7544366150512,
   "three_phase_dc_break_current_ka": 11.5306703366168,
   "three_phase_peak_break_current_ka": 43.7103032017812,
   "single_phase_initial_peak_current_ka": 58.8257987772711,
   "single_phase_rms_break_current_ka": 22.9547992544342,
   "single_phase_dc_break_current_ka": 11.5483749444469,
   "single_phase_peak_break_current_ka": 44.0113633716195
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BICF1 R2",
   "site_code": "BICF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 39,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.9609110099561,
   "three_phase_rms_break_current_ka": 12.7177779621136,
   "three_phase_dc_break_current_ka": 12.4886802238237,
   "three_phase_peak_break_current_ka": 30.4743343010945,
   "single_phase_initial_peak_current_ka": 39.6176960129493,
   "single_phase_rms_break_current_ka": 14.9141917887692,
   "single_phase_dc_break_current_ka": 13.6521694900863,
   "single_phase_peak_break_current_ka": 34.7440217895971
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BICF4 R1",
   "site_code": "BICF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 40,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 124.80033936817,
   "three_phase_rms_break_current_ka": 45.565202303479,
   "three_phase_dc_break_current_ka": 43.1824171423416,
   "three_phase_peak_break_current_ka": 107.621344212195,
   "single_phase_initial_peak_current_ka": 98.9728439491719,
   "single_phase_rms_break_current_ka": 37.8416288455705,
   "single_phase_dc_break_current_ka": 32.8835230466076,
   "single_phase_peak_break_current_ka": 86.3996677823023
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BIGG4 MC2",
   "site_code": "BIGG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 41,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.2535533619973,
   "three_phase_rms_break_current_ka": 32.5699116868859,
   "three_phase_dc_break_current_ka": 20.3089423221431,
   "three_phase_peak_break_current_ka": 66.3697531550312,
   "single_phase_initial_peak_current_ka": 69.8950223106817,
   "single_phase_rms_break_current_ka": 27.5234706701061,
   "single_phase_dc_break_current_ka": 12.4402249445715,
   "single_phase_peak_break_current_ka": 51.3642904498137
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BIRK1 R1",
   "site_code": "BIRK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 42,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.686678191899,
   "three_phase_rms_break_current_ka": 13.7242186221379,
   "three_phase_dc_break_current_ka": 13.0524420121535,
   "three_phase_peak_break_current_ka": 32.4614181205544,
   "single_phase_initial_peak_current_ka": 49.0469202397669,
   "single_phase_rms_break_current_ka": 17.8794313246739,
   "single_phase_dc_break_current_ka": 14.4851336836945,
   "single_phase_peak_break_current_ka": 39.7704679505667
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BIRK2 MC3",
   "site_code": "BIRK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 43,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.2539863638823,
   "three_phase_rms_break_current_ka": 23.365938000344,
   "three_phase_dc_break_current_ka": 17.4103453807429,
   "three_phase_peak_break_current_ka": 50.4547717983982,
   "single_phase_initial_peak_current_ka": 62.6465871634835,
   "single_phase_rms_break_current_ka": 23.8184696885382,
   "single_phase_dc_break_current_ka": 13.8636966630476,
   "single_phase_peak_break_current_ka": 47.5480995315508
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BIRW4 R1",
   "site_code": "BIRW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 44,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 116.753789224237,
   "three_phase_rms_break_current_ka": 42.359248044393,
   "three_phase_dc_break_current_ka": 42.0381145734238,
   "three_phase_peak_break_current_ka": 101.94313764973,
   "single_phase_initial_peak_current_ka": 85.3571065522136,
   "single_phase_rms_break_current_ka": 32.7205497515636,
   "single_phase_dc_break_current_ka": 27.116162848917,
   "single_phase_peak_break_current_ka": 73.3900080758819
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BIRW4 R2",
   "site_code": "BIRW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 45,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 122.002261135706,
   "three_phase_rms_break_current_ka": 44.2742752709261,
   "three_phase_dc_break_current_ka": 43.6433414299015,
   "three_phase_peak_break_current_ka": 106.256621982285,
   "single_phase_initial_peak_current_ka": 88.9454532972603,
   "single_phase_rms_break_current_ka": 34.1420130800989,
   "single_phase_dc_break_current_ka": 28.0033392438211,
   "single_phase_peak_break_current_ka": 76.2874371884166
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BISW1 M1",
   "site_code": "BISW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 46,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.9176081289134,
   "three_phase_rms_break_current_ka": 15.3613159543631,
   "three_phase_dc_break_current_ka": 13.0930252854724,
   "three_phase_peak_break_current_ka": 34.817206644031,
   "single_phase_initial_peak_current_ka": 51.5093219069046,
   "single_phase_rms_break_current_ka": 19.5214692526677,
   "single_phase_dc_break_current_ka": 14.290810571509,
   "single_phase_peak_break_current_ka": 41.898337146081
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BISW2 MC3",
   "site_code": "BISW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 47,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.9197556716381,
   "three_phase_rms_break_current_ka": 24.5335833348617,
   "three_phase_dc_break_current_ka": 12.5821930064127,
   "three_phase_peak_break_current_ka": 47.2779192921846,
   "single_phase_initial_peak_current_ka": 60.0671093756026,
   "single_phase_rms_break_current_ka": 23.6483270234692,
   "single_phase_dc_break_current_ka": 10.0189811235685,
   "single_phase_peak_break_current_ka": 43.4627659275929
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BLYT1A",
   "site_code": "BLYT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 48,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.8084471275623,
   "three_phase_rms_break_current_ka": 9.42205922546036,
   "three_phase_dc_break_current_ka": 4.14124250389767,
   "three_phase_peak_break_current_ka": 17.4660464460263,
   "single_phase_initial_peak_current_ka": 28.5520097653731,
   "single_phase_rms_break_current_ka": 10.8330351130348,
   "single_phase_dc_break_current_ka": 4.86634140318812,
   "single_phase_peak_break_current_ka": 20.186566581706
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BLYT1B",
   "site_code": "BLYT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 49,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.7680578161357,
   "three_phase_rms_break_current_ka": 9.41612183922623,
   "three_phase_dc_break_current_ka": 4.14008823593368,
   "three_phase_peak_break_current_ka": 17.4564954459249,
   "single_phase_initial_peak_current_ka": 28.5169193175049,
   "single_phase_rms_break_current_ka": 10.8243258944476,
   "single_phase_dc_break_current_ka": 4.86538178366278,
   "single_phase_peak_break_current_ka": 20.1732902671368
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BLYT1C",
   "site_code": "BLYT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 50,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.043613247723,
   "three_phase_rms_break_current_ka": 17.8056165703584,
   "three_phase_dc_break_current_ka": 11.8119607327748,
   "three_phase_peak_break_current_ka": 36.9929051729909,
   "single_phase_initial_peak_current_ka": 59.3228634118037,
   "single_phase_rms_break_current_ka": 21.7389987692101,
   "single_phase_dc_break_current_ka": 13.9853393093452,
   "single_phase_peak_break_current_ka": 44.7289262011741
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BLYT2 M1",
   "site_code": "BLYT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 51,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 104.718880165419,
   "three_phase_rms_break_current_ka": 37.6992105923506,
   "three_phase_dc_break_current_ka": 24.0471705589506,
   "three_phase_peak_break_current_ka": 77.3619054694123,
   "single_phase_initial_peak_current_ka": 105.141826597872,
   "single_phase_rms_break_current_ka": 39.7152723062265,
   "single_phase_dc_break_current_ka": 25.0893339129494,
   "single_phase_peak_break_current_ka": 81.2552106417555
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BLYT4 M1",
   "site_code": "BLYT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 52,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.085669522273,
   "three_phase_rms_break_current_ka": 30.3224790157033,
   "three_phase_dc_break_current_ka": 18.7579069801869,
   "three_phase_peak_break_current_ka": 61.640368048968,
   "single_phase_initial_peak_current_ka": 79.0692154015144,
   "single_phase_rms_break_current_ka": 29.7686234215778,
   "single_phase_dc_break_current_ka": 19.3146511093018,
   "single_phase_peak_break_current_ka": 61.4138420852746
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BODE4 M1",
   "site_code": "BODE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 53,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 103.546977450838,
   "three_phase_rms_break_current_ka": 36.6852719606768,
   "three_phase_dc_break_current_ka": 27.3403218110433,
   "three_phase_peak_break_current_ka": 79.2211309571778,
   "single_phase_initial_peak_current_ka": 64.899670054962,
   "single_phase_rms_break_current_ka": 25.9879273178992,
   "single_phase_dc_break_current_ka": 8.90884847486376,
   "single_phase_peak_break_current_ka": 45.661327745803
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BOLN1 M1",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 54,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.8955444206384,
   "three_phase_rms_break_current_ka": 21.1756327302719,
   "three_phase_dc_break_current_ka": 15.8032040528461,
   "three_phase_peak_break_current_ka": 45.7500710518281,
   "single_phase_initial_peak_current_ka": 58.3922314785052,
   "single_phase_rms_break_current_ka": 23.1961499393957,
   "single_phase_dc_break_current_ka": 16.43901389372,
   "single_phase_peak_break_current_ka": 49.2433237328532
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BOLN1 M2",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 55,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.0683781943022,
   "three_phase_rms_break_current_ka": 21.3446700271261,
   "three_phase_dc_break_current_ka": 17.005574774146,
   "three_phase_peak_break_current_ka": 47.1914966108862,
   "single_phase_initial_peak_current_ka": 65.0637759332229,
   "single_phase_rms_break_current_ka": 25.4069661420724,
   "single_phase_dc_break_current_ka": 18.9637237683605,
   "single_phase_peak_break_current_ka": 54.8945998652333
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BOLN1A",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 56,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.8783434353315,
   "three_phase_rms_break_current_ka": 19.3582749111405,
   "three_phase_dc_break_current_ka": 6.26247783128994,
   "three_phase_peak_break_current_ka": 33.6392127547717,
   "single_phase_initial_peak_current_ka": 54.0566007114538,
   "single_phase_rms_break_current_ka": 21.6279163108229,
   "single_phase_dc_break_current_ka": 5.03579547137214,
   "single_phase_peak_break_current_ka": 35.6222880440081
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BOLN1B",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 57,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.9185485139322,
   "three_phase_rms_break_current_ka": 19.3705241988624,
   "three_phase_dc_break_current_ka": 6.28132575382424,
   "three_phase_peak_break_current_ka": 33.6753837861316,
   "single_phase_initial_peak_current_ka": 54.1130517945532,
   "single_phase_rms_break_current_ka": 21.644058353594,
   "single_phase_dc_break_current_ka": 5.0723055670737,
   "single_phase_peak_break_current_ka": 35.6816264355211
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BOLN4 M1",
   "site_code": "BOLN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 58,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.1105042905852,
   "three_phase_rms_break_current_ka": 27.9568723734478,
   "three_phase_dc_break_current_ka": 17.6116944065232,
   "three_phase_peak_break_current_ka": 57.1486824785868,
   "single_phase_initial_peak_current_ka": 62.7254685021318,
   "single_phase_rms_break_current_ka": 24.0711979238365,
   "single_phase_dc_break_current_ka": 14.2903934330329,
   "single_phase_peak_break_current_ka": 48.3322079994896
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BOTW1 M1",
   "site_code": "BOTW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 59,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.5262932770989,
   "three_phase_rms_break_current_ka": 10.0336825304391,
   "three_phase_dc_break_current_ka": 10.6442700740728,
   "three_phase_peak_break_current_ka": 24.8340399891658,
   "single_phase_initial_peak_current_ka": 31.7766377938432,
   "single_phase_rms_break_current_ka": 11.5473446986709,
   "single_phase_dc_break_current_ka": 11.3875100278299,
   "single_phase_peak_break_current_ka": 27.7179215100873
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BOTW4 MC2",
   "site_code": "BOTW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 60,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.9295691255552,
   "three_phase_rms_break_current_ka": 30.7305867506387,
   "three_phase_dc_break_current_ka": 18.5480316269789,
   "three_phase_peak_break_current_ka": 62.007644189415,
   "single_phase_initial_peak_current_ka": 69.8914681238837,
   "single_phase_rms_break_current_ka": 27.004616760901,
   "single_phase_dc_break_current_ka": 13.5822512048246,
   "single_phase_peak_break_current_ka": 51.7725464747786
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRAI1 M1",
   "site_code": "BRAI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 65,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.4661441317922,
   "three_phase_rms_break_current_ka": 17.9160183174009,
   "three_phase_dc_break_current_ka": 14.7596927940456,
   "three_phase_peak_break_current_ka": 40.0967688822388,
   "single_phase_initial_peak_current_ka": 49.6046580866975,
   "single_phase_rms_break_current_ka": 19.7692358430564,
   "single_phase_dc_break_current_ka": 15.9065647571719,
   "single_phase_peak_break_current_ka": 43.8644862041746
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRAW1 M2",
   "site_code": "BRAW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 62,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.2366883783115,
   "three_phase_rms_break_current_ka": 12.2185366490182,
   "three_phase_dc_break_current_ka": 10.6138642050283,
   "three_phase_peak_break_current_ka": 27.8934844464226,
   "single_phase_initial_peak_current_ka": 41.0948401356009,
   "single_phase_rms_break_current_ka": 15.6085230774694,
   "single_phase_dc_break_current_ka": 11.7328943305161,
   "single_phase_peak_break_current_ka": 33.8066793552868
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRAW1 R1",
   "site_code": "BRAW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 61,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.1888732330249,
   "three_phase_rms_break_current_ka": 12.0153266745631,
   "three_phase_dc_break_current_ka": 10.2066164251232,
   "three_phase_peak_break_current_ka": 27.1988543646336,
   "single_phase_initial_peak_current_ka": 39.3142845877901,
   "single_phase_rms_break_current_ka": 15.1714306068165,
   "single_phase_dc_break_current_ka": 11.9743303960245,
   "single_phase_peak_break_current_ka": 33.4299733207866
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRAW2 MC2",
   "site_code": "BRAW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 63,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.965348875817,
   "three_phase_rms_break_current_ka": 26.3719180938626,
   "three_phase_dc_break_current_ka": 17.0103808533974,
   "three_phase_peak_break_current_ka": 54.3059050875304,
   "single_phase_initial_peak_current_ka": 71.9620967243369,
   "single_phase_rms_break_current_ka": 27.5529985616856,
   "single_phase_dc_break_current_ka": 15.9013823442404,
   "single_phase_peak_break_current_ka": 54.8672065942226
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRAW4A",
   "site_code": "BRAW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 64,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.3449673948009,
   "three_phase_rms_break_current_ka": 13.6623276307587,
   "three_phase_dc_break_current_ka": 5.06236601049813,
   "three_phase_peak_break_current_ka": 24.3838150395018,
   "single_phase_initial_peak_current_ka": 32.2423604964229,
   "single_phase_rms_break_current_ka": 12.2253785228333,
   "single_phase_dc_break_current_ka": 4.84838120454293,
   "single_phase_peak_break_current_ka": 22.1376773166785
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRED1 M1",
   "site_code": "BRED",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 74,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.1141220208495,
   "three_phase_rms_break_current_ka": 13.7617465451535,
   "three_phase_dc_break_current_ka": 13.1481200685966,
   "three_phase_peak_break_current_ka": 32.6101686746938,
   "single_phase_initial_peak_current_ka": 48.911761894976,
   "single_phase_rms_break_current_ka": 18.1072286891202,
   "single_phase_dc_break_current_ka": 15.0173077559585,
   "single_phase_peak_break_current_ka": 40.6247961451034
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRED2 MC1",
   "site_code": "BRED",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 75,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.9859741083224,
   "three_phase_rms_break_current_ka": 30.298817161358,
   "three_phase_dc_break_current_ka": 16.7314125779953,
   "three_phase_peak_break_current_ka": 59.5804107314504,
   "single_phase_initial_peak_current_ka": 77.3553211239367,
   "single_phase_rms_break_current_ka": 30.415044418945,
   "single_phase_dc_break_current_ka": 13.2957779214938,
   "single_phase_peak_break_current_ka": 56.3091462389459
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRFO1 M1",
   "site_code": "BRFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 67,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.7784548102845,
   "three_phase_rms_break_current_ka": 20.9414978770423,
   "three_phase_dc_break_current_ka": 15.9011351843446,
   "three_phase_peak_break_current_ka": 45.5168854984652,
   "single_phase_initial_peak_current_ka": 60.21256317737,
   "single_phase_rms_break_current_ka": 23.7809735583345,
   "single_phase_dc_break_current_ka": 17.0059497584675,
   "single_phase_peak_break_current_ka": 50.6373250911001
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRFO1 R1",
   "site_code": "BRFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 66,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.6263000932495,
   "three_phase_rms_break_current_ka": 20.5327830823333,
   "three_phase_dc_break_current_ka": 14.8450898389833,
   "three_phase_peak_break_current_ka": 43.882830147284,
   "single_phase_initial_peak_current_ka": 58.8292125781793,
   "single_phase_rms_break_current_ka": 23.3295517688682,
   "single_phase_dc_break_current_ka": 15.2411000467298,
   "single_phase_peak_break_current_ka": 48.2340685623485
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRFO1E",
   "site_code": "BRFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 68,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.4027240433947,
   "three_phase_rms_break_current_ka": 20.1324309069539,
   "three_phase_dc_break_current_ka": 10.0032850040009,
   "three_phase_peak_break_current_ka": 38.4748418361544,
   "single_phase_initial_peak_current_ka": 58.3863517803055,
   "single_phase_rms_break_current_ka": 23.1004601373947,
   "single_phase_dc_break_current_ka": 8.99423394215326,
   "single_phase_peak_break_current_ka": 41.6632179655158
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRFO4 M10",
   "site_code": "BRFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 71,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.1719960141947,
   "three_phase_rms_break_current_ka": 24.3224414096529,
   "three_phase_dc_break_current_ka": 16.8883212447326,
   "three_phase_peak_break_current_ka": 51.2854477562888,
   "single_phase_initial_peak_current_ka": 43.3871646433707,
   "single_phase_rms_break_current_ka": 16.777738911216,
   "single_phase_dc_break_current_ka": 10.1231642470402,
   "single_phase_peak_break_current_ka": 33.8504701612367
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRFO4 M8",
   "site_code": "BRFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 70,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 114.189707344272,
   "three_phase_rms_break_current_ka": 41.4210065078925,
   "three_phase_dc_break_current_ka": 29.3442356849592,
   "three_phase_peak_break_current_ka": 87.922384855565,
   "single_phase_initial_peak_current_ka": 93.5831863013206,
   "single_phase_rms_break_current_ka": 35.7827877539142,
   "single_phase_dc_break_current_ka": 21.4978716609024,
   "single_phase_peak_break_current_ka": 72.1023754020057
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRFO4 M9",
   "site_code": "BRFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 72,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.2046876381534,
   "three_phase_rms_break_current_ka": 24.3346969498671,
   "three_phase_dc_break_current_ka": 16.8906422315201,
   "three_phase_peak_break_current_ka": 51.3051006942613,
   "single_phase_initial_peak_current_ka": 43.3428981179861,
   "single_phase_rms_break_current_ka": 16.7624453990829,
   "single_phase_dc_break_current_ka": 10.1061024229234,
   "single_phase_peak_break_current_ka": 33.811780044845
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRFO4 R5",
   "site_code": "BRFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 69,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 114.194511619352,
   "three_phase_rms_break_current_ka": 41.3724095419463,
   "three_phase_dc_break_current_ka": 29.1247997090311,
   "three_phase_peak_break_current_ka": 87.6342223913056,
   "single_phase_initial_peak_current_ka": 94.5956441141664,
   "single_phase_rms_break_current_ka": 36.1303771648393,
   "single_phase_dc_break_current_ka": 21.8087757000564,
   "single_phase_peak_break_current_ka": 72.9048451002274
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRIM1 M2",
   "site_code": "BRIM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 79,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.0400675354413,
   "three_phase_rms_break_current_ka": 19.1851804042823,
   "three_phase_dc_break_current_ka": 21.562662576194,
   "three_phase_peak_break_current_ka": 48.6946049005046,
   "single_phase_initial_peak_current_ka": 74.1737871531761,
   "single_phase_rms_break_current_ka": 26.6724377103114,
   "single_phase_dc_break_current_ka": 26.2654960287232,
   "single_phase_peak_break_current_ka": 63.9860191801972
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRIM4C",
   "site_code": "BRIM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 80,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 112.458183875371,
   "three_phase_rms_break_current_ka": 39.458811749005,
   "three_phase_dc_break_current_ka": 13.6840505787151,
   "three_phase_peak_break_current_ka": 69.4872373092848,
   "single_phase_initial_peak_current_ka": 100.121564340983,
   "single_phase_rms_break_current_ka": 38.7122471879457,
   "single_phase_dc_break_current_ka": 7.95103430318603,
   "single_phase_peak_break_current_ka": 62.6984193063185
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRIN2 M1",
   "site_code": "BRIN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 81,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.9971382648088,
   "three_phase_rms_break_current_ka": 18.1883547946654,
   "three_phase_dc_break_current_ka": 9.06169084043987,
   "three_phase_peak_break_current_ka": 34.7839088683093,
   "single_phase_initial_peak_current_ka": 50.7164629377606,
   "single_phase_rms_break_current_ka": 20.1327838512075,
   "single_phase_dc_break_current_ka": 8.78791369599825,
   "single_phase_peak_break_current_ka": 37.259969666702
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRIN2 M2",
   "site_code": "BRIN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 82,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.6411524247702,
   "three_phase_rms_break_current_ka": 22.2424532537727,
   "three_phase_dc_break_current_ka": 14.7249025867631,
   "three_phase_peak_break_current_ka": 46.1804816386979,
   "single_phase_initial_peak_current_ka": 62.8668587530771,
   "single_phase_rms_break_current_ka": 24.465542527773,
   "single_phase_dc_break_current_ka": 15.9115133172467,
   "single_phase_peak_break_current_ka": 50.5110153708389
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRIN4 MC4",
   "site_code": "BRIN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 83,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 110.309101355576,
   "three_phase_rms_break_current_ka": 40.5626799412222,
   "three_phase_dc_break_current_ka": 23.5270213947211,
   "three_phase_peak_break_current_ka": 80.8913134937967,
   "single_phase_initial_peak_current_ka": 81.2035203584364,
   "single_phase_rms_break_current_ka": 32.0412278109384,
   "single_phase_dc_break_current_ka": 15.5222552325676,
   "single_phase_peak_break_current_ka": 60.8353941578827
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRLE4 M1",
   "site_code": "BRLE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 73,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 126.917368120926,
   "three_phase_rms_break_current_ka": 45.3291861134323,
   "three_phase_dc_break_current_ka": 29.3292850881546,
   "three_phase_peak_break_current_ka": 93.4344348611047,
   "single_phase_initial_peak_current_ka": 108.318262879786,
   "single_phase_rms_break_current_ka": 41.7924409696172,
   "single_phase_dc_break_current_ka": 23.4610405504349,
   "single_phase_peak_break_current_ka": 82.5644773743444
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRWA1 M1",
   "site_code": "BRWA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 76,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.8477256336286,
   "three_phase_rms_break_current_ka": 17.0647151181867,
   "three_phase_dc_break_current_ka": 12.3392723463466,
   "three_phase_peak_break_current_ka": 36.4724239045195,
   "single_phase_initial_peak_current_ka": 54.0394592699388,
   "single_phase_rms_break_current_ka": 20.6923333837115,
   "single_phase_dc_break_current_ka": 15.3086329952527,
   "single_phase_peak_break_current_ka": 44.572011503643
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRWA4A",
   "site_code": "BRWA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 77,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.7319337919494,
   "three_phase_rms_break_current_ka": 26.1176203033714,
   "three_phase_dc_break_current_ka": 20.3258952002203,
   "three_phase_peak_break_current_ka": 57.2617880501591,
   "single_phase_initial_peak_current_ka": 59.8025311250394,
   "single_phase_rms_break_current_ka": 23.6882598999521,
   "single_phase_dc_break_current_ka": 15.2763951406605,
   "single_phase_peak_break_current_ka": 48.7766535601915
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRWA4B",
   "site_code": "BRWA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 78,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.0075739522134,
   "three_phase_rms_break_current_ka": 26.2039923442487,
   "three_phase_dc_break_current_ka": 20.4719399168419,
   "three_phase_peak_break_current_ka": 57.5299812783991,
   "single_phase_initial_peak_current_ka": 59.2302843936962,
   "single_phase_rms_break_current_ka": 23.4659105150776,
   "single_phase_dc_break_current_ka": 15.1313756580891,
   "single_phase_peak_break_current_ka": 48.3171845619453
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRYN4A",
   "site_code": "BRYN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 84,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.9210710513092,
   "three_phase_rms_break_current_ka": 23.9537757897671,
   "three_phase_dc_break_current_ka": 20.8563424416903,
   "three_phase_peak_break_current_ka": 54.7320970336232,
   "single_phase_initial_peak_current_ka": 53.5983114676902,
   "single_phase_rms_break_current_ka": 20.905830145576,
   "single_phase_dc_break_current_ka": 14.8801329441644,
   "single_phase_peak_break_current_ka": 44.4454414687063
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BULL4 MC2",
   "site_code": "BULL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 85,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 106.212108143776,
   "three_phase_rms_break_current_ka": 38.4387077134843,
   "three_phase_dc_break_current_ka": 26.0449644830172,
   "three_phase_peak_break_current_ka": 80.405506251522,
   "single_phase_initial_peak_current_ka": 84.38999211865,
   "single_phase_rms_break_current_ka": 32.7445751454798,
   "single_phase_dc_break_current_ka": 17.7814574926696,
   "single_phase_peak_break_current_ka": 64.0892797575522
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BURW1 M1",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 86,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.0676743267971,
   "three_phase_rms_break_current_ka": 16.5478155172167,
   "three_phase_dc_break_current_ka": 16.715403006169,
   "three_phase_peak_break_current_ka": 40.1175481382648,
   "single_phase_initial_peak_current_ka": 57.084338076866,
   "single_phase_rms_break_current_ka": 20.7618130519846,
   "single_phase_dc_break_current_ka": 19.1771163881971,
   "single_phase_peak_break_current_ka": 48.5387539857684
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BURW1A",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 87,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.5958217574431,
   "three_phase_rms_break_current_ka": 15.8730934530452,
   "three_phase_dc_break_current_ka": 8.748763411886,
   "three_phase_peak_break_current_ka": 31.1967074499981,
   "single_phase_initial_peak_current_ka": 54.2097639753946,
   "single_phase_rms_break_current_ka": 20.1701394620546,
   "single_phase_dc_break_current_ka": 7.64192626746348,
   "single_phase_peak_break_current_ka": 36.1668110496579
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BURW1B",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 88,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.8304584556489,
   "three_phase_rms_break_current_ka": 15.9198289638574,
   "three_phase_dc_break_current_ka": 9.36704601883858,
   "three_phase_peak_break_current_ka": 31.8810840501857,
   "single_phase_initial_peak_current_ka": 54.4310022407845,
   "single_phase_rms_break_current_ka": 20.2260974710306,
   "single_phase_dc_break_current_ka": 7.0004086005264,
   "single_phase_peak_break_current_ka": 35.604429957938
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BURW1C",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 89,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.9926105344131,
   "three_phase_rms_break_current_ka": 15.4750765194346,
   "three_phase_dc_break_current_ka": 7.4353757781052,
   "three_phase_peak_break_current_ka": 29.320438870651,
   "single_phase_initial_peak_current_ka": 51.3293525914531,
   "single_phase_rms_break_current_ka": 19.1123553714581,
   "single_phase_dc_break_current_ka": 6.68499814268197,
   "single_phase_peak_break_current_ka": 33.7139503178923
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BURW4 MC3",
   "site_code": "BURW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 90,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 110.805050069184,
   "three_phase_rms_break_current_ka": 40.352546204297,
   "three_phase_dc_break_current_ka": 27.5666073220961,
   "three_phase_peak_break_current_ka": 84.6337254404999,
   "single_phase_initial_peak_current_ka": 83.2049507954744,
   "single_phase_rms_break_current_ka": 32.1651332841502,
   "single_phase_dc_break_current_ka": 21.6099909190707,
   "single_phase_peak_break_current_ka": 67.0983586450541
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BUSH1 R1",
   "site_code": "BUSH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 91,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.4924620243659,
   "three_phase_rms_break_current_ka": 12.6218448815239,
   "three_phase_dc_break_current_ka": 11.5885089996951,
   "three_phase_peak_break_current_ka": 29.4384932133156,
   "single_phase_initial_peak_current_ka": 46.095794094427,
   "single_phase_rms_break_current_ka": 16.8745317878016,
   "single_phase_dc_break_current_ka": 15.375550122497,
   "single_phase_peak_break_current_ka": 39.2397418355019
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BUSH2 MC1",
   "site_code": "BUSH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 92,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.0722486370035,
   "three_phase_rms_break_current_ka": 20.8912424500076,
   "three_phase_dc_break_current_ka": 11.6584960257799,
   "three_phase_peak_break_current_ka": 41.2031744334052,
   "single_phase_initial_peak_current_ka": 55.5265932419281,
   "single_phase_rms_break_current_ka": 21.6960384056722,
   "single_phase_dc_break_current_ka": 9.65822899355157,
   "single_phase_peak_break_current_ka": 40.3410607566208
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BUST1 M3",
   "site_code": "BUST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 93,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.1911245650062,
   "three_phase_rms_break_current_ka": 13.2252130680406,
   "three_phase_dc_break_current_ka": 12.4161957819241,
   "three_phase_peak_break_current_ka": 31.119471468021,
   "single_phase_initial_peak_current_ka": 46.0507497860062,
   "single_phase_rms_break_current_ka": 16.9749601653847,
   "single_phase_dc_break_current_ka": 14.3821083874519,
   "single_phase_peak_break_current_ka": 38.3883272740819
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BUST2 M2",
   "site_code": "BUST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 94,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.0928062044747,
   "three_phase_rms_break_current_ka": 26.7149274864147,
   "three_phase_dc_break_current_ka": 18.8616800487933,
   "three_phase_peak_break_current_ka": 56.6422928178947,
   "single_phase_initial_peak_current_ka": 74.473394290126,
   "single_phase_rms_break_current_ka": 28.4464729849862,
   "single_phase_dc_break_current_ka": 16.9133300905821,
   "single_phase_peak_break_current_ka": 57.1427179876294
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CANT4 MC3",
   "site_code": "CANT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 95,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 92.1130165875325,
   "three_phase_rms_break_current_ka": 33.2145971644805,
   "three_phase_dc_break_current_ka": 19.9680281551445,
   "three_phase_peak_break_current_ka": 66.9405619339118,
   "single_phase_initial_peak_current_ka": 75.3917445861623,
   "single_phase_rms_break_current_ka": 29.4039502139103,
   "single_phase_dc_break_current_ka": 13.4475591090506,
   "single_phase_peak_break_current_ka": 55.0310242889058
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CANT4 R6",
   "site_code": "CANT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 96,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 92.1374129860557,
   "three_phase_rms_break_current_ka": 33.2235025497351,
   "three_phase_dc_break_current_ka": 19.9726599793735,
   "three_phase_peak_break_current_ka": 66.957787874746,
   "single_phase_initial_peak_current_ka": 75.4071131529349,
   "single_phase_rms_break_current_ka": 29.4088333763091,
   "single_phase_dc_break_current_ka": 13.454779047491,
   "single_phase_peak_break_current_ka": 55.045150061838
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CAPE1 M1",
   "site_code": "CAPE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 97,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.7706388376296,
   "three_phase_rms_break_current_ka": 17.0085294467207,
   "three_phase_dc_break_current_ka": 15.3491754507243,
   "three_phase_peak_break_current_ka": 39.4028684702989,
   "single_phase_initial_peak_current_ka": 59.8125024972671,
   "single_phase_rms_break_current_ka": 21.7554395185185,
   "single_phase_dc_break_current_ka": 18.6392209372728,
   "single_phase_peak_break_current_ka": 49.4060585597493
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CAPE1E",
   "site_code": "CAPE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 98,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.5127278569008,
   "three_phase_rms_break_current_ka": 14.9948543558382,
   "three_phase_dc_break_current_ka": 3.1565776420402,
   "three_phase_peak_break_current_ka": 24.3625040378758,
   "single_phase_initial_peak_current_ka": 46.4773259539229,
   "single_phase_rms_break_current_ka": 17.9583166837531,
   "single_phase_dc_break_current_ka": 2.44627142647147,
   "single_phase_peak_break_current_ka": 27.8431664380261
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CAPE2 M1",
   "site_code": "CAPE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 99,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.1840202844891,
   "three_phase_rms_break_current_ka": 27.0961153261894,
   "three_phase_dc_break_current_ka": 24.4024513653977,
   "three_phase_peak_break_current_ka": 62.7221451473203,
   "single_phase_initial_peak_current_ka": 83.8363356780259,
   "single_phase_rms_break_current_ka": 30.8011476415613,
   "single_phase_dc_break_current_ka": 24.9526013953728,
   "single_phase_peak_break_current_ka": 68.5120021267248
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CAPE4A",
   "site_code": "CAPE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 101,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.9849722329231,
   "three_phase_rms_break_current_ka": 34.662604478445,
   "three_phase_dc_break_current_ka": 24.5630558869631,
   "three_phase_peak_break_current_ka": 73.5833812475545,
   "single_phase_initial_peak_current_ka": 84.72920168601,
   "single_phase_rms_break_current_ka": 32.2825147093446,
   "single_phase_dc_break_current_ka": 18.9666640408916,
   "single_phase_peak_break_current_ka": 64.6210341703558
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CAPE4B",
   "site_code": "CAPE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 100,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.789954959572,
   "three_phase_rms_break_current_ka": 34.3399128972947,
   "three_phase_dc_break_current_ka": 23.8684600201582,
   "three_phase_peak_break_current_ka": 72.4324305702232,
   "single_phase_initial_peak_current_ka": 85.2628094597172,
   "single_phase_rms_break_current_ka": 32.5094910621077,
   "single_phase_dc_break_current_ka": 18.9170791999199,
   "single_phase_peak_break_current_ka": 64.8924423657996
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CARE1 M1",
   "site_code": "CARE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 102,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.8416043310779,
   "three_phase_rms_break_current_ka": 16.1016843877286,
   "three_phase_dc_break_current_ka": 11.3949651914129,
   "three_phase_peak_break_current_ka": 34.1661856295899,
   "single_phase_initial_peak_current_ka": 54.3862578433583,
   "single_phase_rms_break_current_ka": 20.4769592223251,
   "single_phase_dc_break_current_ka": 13.8828952892282,
   "single_phase_peak_break_current_ka": 42.8416887376011
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CARE2 MC1",
   "site_code": "CARE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 103,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.6789196528326,
   "three_phase_rms_break_current_ka": 18.931742041028,
   "three_phase_dc_break_current_ka": 8.49059710208491,
   "three_phase_peak_break_current_ka": 35.2641234558556,
   "single_phase_initial_peak_current_ka": 42.6441807501676,
   "single_phase_rms_break_current_ka": 16.9334389489962,
   "single_phase_dc_break_current_ka": 7.2372601959871,
   "single_phase_peak_break_current_ka": 31.1847592152744
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CARR1 M3",
   "site_code": "CARR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 104,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.1833254731029,
   "three_phase_rms_break_current_ka": 18.084221172164,
   "three_phase_dc_break_current_ka": 11.506951201346,
   "three_phase_peak_break_current_ka": 37.081902047975,
   "single_phase_initial_peak_current_ka": 54.2541290154575,
   "single_phase_rms_break_current_ka": 21.2267892741579,
   "single_phase_dc_break_current_ka": 13.6222857016415,
   "single_phase_peak_break_current_ka": 43.6414989787913
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CARR1 M4",
   "site_code": "CARR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 105,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.4288957431646,
   "three_phase_rms_break_current_ka": 13.8518230718435,
   "three_phase_dc_break_current_ka": 12.6420035532997,
   "three_phase_peak_break_current_ka": 32.2314396050933,
   "single_phase_initial_peak_current_ka": 51.1060812173411,
   "single_phase_rms_break_current_ka": 18.7753457102311,
   "single_phase_dc_break_current_ka": 15.9291398989274,
   "single_phase_peak_break_current_ka": 42.4814884405798
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CARR2 M1",
   "site_code": "CARR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 106,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.7492751024238,
   "three_phase_rms_break_current_ka": 29.9863880787726,
   "three_phase_dc_break_current_ka": 22.2228068474551,
   "three_phase_peak_break_current_ka": 64.6299635550382,
   "single_phase_initial_peak_current_ka": 89.592507168925,
   "single_phase_rms_break_current_ka": 33.6787763336645,
   "single_phase_dc_break_current_ka": 24.9663622226275,
   "single_phase_peak_break_current_ka": 72.5953444778259
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CARR4 R1",
   "site_code": "CARR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 109,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 130.850212690632,
   "three_phase_rms_break_current_ka": 47.3311858993398,
   "three_phase_dc_break_current_ka": 27.078811967853,
   "three_phase_peak_break_current_ka": 94.0152169899015,
   "single_phase_initial_peak_current_ka": 122.486505743594,
   "single_phase_rms_break_current_ka": 46.8326743185081,
   "single_phase_dc_break_current_ka": 28.0156004439414,
   "single_phase_peak_break_current_ka": 94.2470036273776
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CARR4A",
   "site_code": "CARR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 108,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 117.783305873645,
   "three_phase_rms_break_current_ka": 42.092177681468,
   "three_phase_dc_break_current_ka": 9.98063436712023,
   "three_phase_peak_break_current_ka": 69.5079629140704,
   "single_phase_initial_peak_current_ka": 107.408912524751,
   "single_phase_rms_break_current_ka": 41.0882565936218,
   "single_phase_dc_break_current_ka": 11.2267383028782,
   "single_phase_peak_break_current_ka": 69.3343080318439
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CARR4B",
   "site_code": "CARR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 107,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 117.941278438763,
   "three_phase_rms_break_current_ka": 42.1631531024357,
   "three_phase_dc_break_current_ka": 9.8932553633748,
   "three_phase_peak_break_current_ka": 69.5209583132527,
   "single_phase_initial_peak_current_ka": 103.335870675479,
   "single_phase_rms_break_current_ka": 39.9114060726323,
   "single_phase_dc_break_current_ka": 9.30934662299974,
   "single_phase_peak_break_current_ka": 65.7525983842962
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CASK1 M1",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 110,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.7357771932339,
   "three_phase_rms_break_current_ka": 16.4528610628808,
   "three_phase_dc_break_current_ka": 11.6678492201137,
   "three_phase_peak_break_current_ka": 34.9357084750798,
   "single_phase_initial_peak_current_ka": 53.3237912863101,
   "single_phase_rms_break_current_ka": 18.9548900759851,
   "single_phase_dc_break_current_ka": 13.9849144789007,
   "single_phase_peak_break_current_ka": 40.7911770976501
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CELL1 R1",
   "site_code": "CELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 111,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.2058053640725,
   "three_phase_rms_break_current_ka": 18.1215065485881,
   "three_phase_dc_break_current_ka": 13.0651727981797,
   "three_phase_peak_break_current_ka": 38.6928531298259,
   "single_phase_initial_peak_current_ka": 62.6363710213917,
   "single_phase_rms_break_current_ka": 24.5720171290838,
   "single_phase_dc_break_current_ka": 15.5303587782284,
   "single_phase_peak_break_current_ka": 50.2804386570427
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CELL1 R2",
   "site_code": "CELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 112,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.8346945378065,
   "three_phase_rms_break_current_ka": 19.3286018450136,
   "three_phase_dc_break_current_ka": 13.7675047592843,
   "three_phase_peak_break_current_ka": 41.1022756302121,
   "single_phase_initial_peak_current_ka": 59.3951276886755,
   "single_phase_rms_break_current_ka": 22.7826000901331,
   "single_phase_dc_break_current_ka": 16.6003636334212,
   "single_phase_peak_break_current_ka": 48.8198256670099
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CELL4 R1",
   "site_code": "CELL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 113,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.4096276425048,
   "three_phase_rms_break_current_ka": 35.946430430114,
   "three_phase_dc_break_current_ka": 16.6347110691961,
   "three_phase_peak_break_current_ka": 67.4706405023642,
   "single_phase_initial_peak_current_ka": 79.218883213215,
   "single_phase_rms_break_current_ka": 31.2573084107984,
   "single_phase_dc_break_current_ka": 15.4008237312047,
   "single_phase_peak_break_current_ka": 59.6053332090343
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHIC1 R2",
   "site_code": "CHIC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 124,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.0673468976472,
   "three_phase_rms_break_current_ka": 9.43851582725326,
   "three_phase_dc_break_current_ka": 8.81977837620836,
   "three_phase_peak_break_current_ka": 22.167855467783,
   "single_phase_initial_peak_current_ka": 31.2973055926705,
   "single_phase_rms_break_current_ka": 11.5302886451823,
   "single_phase_dc_break_current_ka": 10.1253391707324,
   "single_phase_peak_break_current_ka": 26.4316297508257
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHIC4 MB1",
   "site_code": "CHIC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 125,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.3890042871139,
   "three_phase_rms_break_current_ka": 15.0355933409632,
   "three_phase_dc_break_current_ka": 8.53259462390163,
   "three_phase_peak_break_current_ka": 29.7961346450184,
   "single_phase_initial_peak_current_ka": 31.9954874680671,
   "single_phase_rms_break_current_ka": 12.4625159977991,
   "single_phase_dc_break_current_ka": 6.61117773011439,
   "single_phase_peak_break_current_ka": 24.2358368754935
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHIC4 R1/2",
   "site_code": "CHIC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 126,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.9553778971075,
   "three_phase_rms_break_current_ka": 14.8789720382098,
   "three_phase_dc_break_current_ka": 8.38392546608264,
   "three_phase_peak_break_current_ka": 29.425969516689,
   "single_phase_initial_peak_current_ka": 30.433068840813,
   "single_phase_rms_break_current_ka": 11.9077134671728,
   "single_phase_dc_break_current_ka": 5.95768354319896,
   "single_phase_peak_break_current_ka": 22.7977334253274
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHIL4 MB1",
   "site_code": "CHIL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 127,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 90.9279664831935,
   "three_phase_rms_break_current_ka": 32.3615605245623,
   "three_phase_dc_break_current_ka": 19.3830438760385,
   "three_phase_peak_break_current_ka": 65.1492016694324,
   "single_phase_initial_peak_current_ka": 76.5726517289153,
   "single_phase_rms_break_current_ka": 29.5195972778512,
   "single_phase_dc_break_current_ka": 14.4717089939632,
   "single_phase_peak_break_current_ka": 56.2187238200922
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHSI1 M1",
   "site_code": "CHSI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 114,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.9167494861454,
   "three_phase_rms_break_current_ka": 9.40019690295635,
   "three_phase_dc_break_current_ka": 9.77710163674144,
   "three_phase_peak_break_current_ka": 23.0709875858799,
   "single_phase_initial_peak_current_ka": 34.0020439952234,
   "single_phase_rms_break_current_ka": 12.3405850041469,
   "single_phase_dc_break_current_ka": 12.092666404657,
   "single_phase_peak_break_current_ka": 29.5448890851396
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHSI1A",
   "site_code": "CHSI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 116,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.37062801546,
   "three_phase_rms_break_current_ka": 9.49251436901825,
   "three_phase_dc_break_current_ka": 5.87309198894796,
   "three_phase_peak_break_current_ka": 19.2975345506351,
   "single_phase_initial_peak_current_ka": 29.0908153406833,
   "single_phase_rms_break_current_ka": 11.414045375484,
   "single_phase_dc_break_current_ka": 6.53218121694297,
   "single_phase_peak_break_current_ka": 22.6740789884943
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHSI1B",
   "site_code": "CHSI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 115,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.6195341943632,
   "three_phase_rms_break_current_ka": 9.63755824378806,
   "three_phase_dc_break_current_ka": 7.61138523163144,
   "three_phase_peak_break_current_ka": 21.2409508081571,
   "single_phase_initial_peak_current_ka": 27.9903341454081,
   "single_phase_rms_break_current_ka": 11.0699589963462,
   "single_phase_dc_break_current_ka": 8.93751037719934,
   "single_phase_peak_break_current_ka": 24.5927965247462
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHSI2 MC3",
   "site_code": "CHSI",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 117,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.4018772823203,
   "three_phase_rms_break_current_ka": 31.1503569891687,
   "three_phase_dc_break_current_ka": 20.2977972679592,
   "three_phase_peak_break_current_ka": 64.3510545948051,
   "single_phase_initial_peak_current_ka": 75.6952583730492,
   "single_phase_rms_break_current_ka": 29.6928638794202,
   "single_phase_dc_break_current_ka": 14.5534078099907,
   "single_phase_peak_break_current_ka": 56.5454586139649
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHTE1 M1",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 119,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.0193420657947,
   "three_phase_rms_break_current_ka": 18.3675261222918,
   "three_phase_dc_break_current_ka": 16.1144450947051,
   "three_phase_peak_break_current_ka": 42.0900496440923,
   "single_phase_initial_peak_current_ka": 60.0707026564459,
   "single_phase_rms_break_current_ka": 23.1975457012675,
   "single_phase_dc_break_current_ka": 16.6065350251115,
   "single_phase_peak_break_current_ka": 49.4128187696137
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHTE1 R1",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 118,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.2218359360307,
   "three_phase_rms_break_current_ka": 18.4040926130253,
   "three_phase_dc_break_current_ka": 16.2463891474386,
   "three_phase_peak_break_current_ka": 42.2737065239495,
   "single_phase_initial_peak_current_ka": 59.8788298640119,
   "single_phase_rms_break_current_ka": 23.2468780156577,
   "single_phase_dc_break_current_ka": 15.3346157963496,
   "single_phase_peak_break_current_ka": 48.2106659689257
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHTE1A",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 121,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.1627004589846,
   "three_phase_rms_break_current_ka": 17.7457701875151,
   "three_phase_dc_break_current_ka": 11.625734459959,
   "three_phase_peak_break_current_ka": 36.7220433338989,
   "single_phase_initial_peak_current_ka": 59.9468944911975,
   "single_phase_rms_break_current_ka": 22.9230671796267,
   "single_phase_dc_break_current_ka": 8.65021646781595,
   "single_phase_peak_break_current_ka": 41.0683289644336
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHTE1B",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 120,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.1628105628565,
   "three_phase_rms_break_current_ka": 17.7457971265825,
   "three_phase_dc_break_current_ka": 11.6257483056063,
   "three_phase_peak_break_current_ka": 36.7220952771408,
   "single_phase_initial_peak_current_ka": 59.946873444295,
   "single_phase_rms_break_current_ka": 22.9230682830838,
   "single_phase_dc_break_current_ka": 8.65016925511204,
   "single_phase_peak_break_current_ka": 41.0682833122537
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHTE2 MC3",
   "site_code": "CHTE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 122,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.5200706788738,
   "three_phase_rms_break_current_ka": 19.7912429499732,
   "three_phase_dc_break_current_ka": 18.4407331999652,
   "three_phase_peak_break_current_ka": 46.4297773960381,
   "single_phase_initial_peak_current_ka": 58.8403584226909,
   "single_phase_rms_break_current_ka": 22.0371301042625,
   "single_phase_dc_break_current_ka": 17.0701855193307,
   "single_phase_peak_break_current_ka": 48.2353937885591
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHTE4 R2",
   "site_code": "CHTE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 123,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 107.339050910305,
   "three_phase_rms_break_current_ka": 39.0372407159974,
   "three_phase_dc_break_current_ka": 9.31782994201638,
   "three_phase_peak_break_current_ka": 64.5248252002031,
   "single_phase_initial_peak_current_ka": 78.5253409375917,
   "single_phase_rms_break_current_ka": 30.9965837668663,
   "single_phase_dc_break_current_ka": 7.21291335202397,
   "single_phase_peak_break_current_ka": 51.04870250236
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CILF4 M1",
   "site_code": "CILF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 128,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 109.530251144666,
   "three_phase_rms_break_current_ka": 38.5722518849676,
   "three_phase_dc_break_current_ka": 28.444682733806,
   "three_phase_peak_break_current_ka": 82.9940844807984,
   "single_phase_initial_peak_current_ka": 100.842771786052,
   "single_phase_rms_break_current_ka": 38.1130714605575,
   "single_phase_dc_break_current_ka": 23.6962549143204,
   "single_phase_peak_break_current_ka": 77.5962774775358
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CITR1 M1",
   "site_code": "CITR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 129,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.7787424877976,
   "three_phase_rms_break_current_ka": 15.383813519031,
   "three_phase_dc_break_current_ka": 16.336706749678,
   "three_phase_peak_break_current_ka": 38.0927044693102,
   "single_phase_initial_peak_current_ka": 55.3069454040814,
   "single_phase_rms_break_current_ka": 20.2792145160932,
   "single_phase_dc_break_current_ka": 19.488882490313,
   "single_phase_peak_break_current_ka": 48.1680226932454
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CITR1 R3",
   "site_code": "CITR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 130,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.1404449042455,
   "three_phase_rms_break_current_ka": 14.9705278951393,
   "three_phase_dc_break_current_ka": 17.4201344719193,
   "three_phase_peak_break_current_ka": 38.59165805711,
   "single_phase_initial_peak_current_ka": 54.7910771787145,
   "single_phase_rms_break_current_ka": 19.3914689270494,
   "single_phase_dc_break_current_ka": 20.6831134468385,
   "single_phase_peak_break_current_ka": 48.1067917978082
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CITR4 M5",
   "site_code": "CITR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 132,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 141.236350613353,
   "three_phase_rms_break_current_ka": 49.3014186737948,
   "three_phase_dc_break_current_ka": 36.0849314334083,
   "three_phase_peak_break_current_ka": 105.807666366123,
   "single_phase_initial_peak_current_ka": 149.756392737085,
   "single_phase_rms_break_current_ka": 58.4692426535701,
   "single_phase_dc_break_current_ka": 26.7485623024578,
   "single_phase_peak_break_current_ka": 109.43655824482
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CITR4 MC1",
   "site_code": "CITR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 131,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 141.242336422027,
   "three_phase_rms_break_current_ka": 49.3031002536416,
   "three_phase_dc_break_current_ka": 36.0876768088747,
   "three_phase_peak_break_current_ka": 105.812789854615,
   "single_phase_initial_peak_current_ka": 149.775201661715,
   "single_phase_rms_break_current_ka": 58.4722210700823,
   "single_phase_dc_break_current_ka": 26.7910627277672,
   "single_phase_peak_break_current_ka": 109.483270787156
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLEH4 M1",
   "site_code": "CLEH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 133,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.0849963087209,
   "three_phase_rms_break_current_ka": 29.8101230211418,
   "three_phase_dc_break_current_ka": 18.3580858625231,
   "three_phase_peak_break_current_ka": 60.5159661350322,
   "single_phase_initial_peak_current_ka": 65.7016770990515,
   "single_phase_rms_break_current_ka": 25.6244637169373,
   "single_phase_dc_break_current_ka": 11.8069330270075,
   "single_phase_peak_break_current_ka": 48.0453971440375
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CONQ1 R2",
   "site_code": "CONQ",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 134,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.7209320788307,
   "three_phase_rms_break_current_ka": 18.7178586936257,
   "three_phase_dc_break_current_ka": 14.4647805323358,
   "three_phase_peak_break_current_ka": 40.9358301554444,
   "single_phase_initial_peak_current_ka": 59.2017307574282,
   "single_phase_rms_break_current_ka": 23.2346636715701,
   "single_phase_dc_break_current_ka": 17.4411913862818,
   "single_phase_peak_break_current_ka": 50.2999678677937
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CONQ4 M3",
   "site_code": "CONQ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 135,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 109.65338838823,
   "three_phase_rms_break_current_ka": 39.3409023364729,
   "three_phase_dc_break_current_ka": 26.3622388944243,
   "three_phase_peak_break_current_ka": 81.9986765346597,
   "single_phase_initial_peak_current_ka": 108.116453791386,
   "single_phase_rms_break_current_ka": 40.6353761187737,
   "single_phase_dc_break_current_ka": 28.0296317167647,
   "single_phase_peak_break_current_ka": 85.4967317360664
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CONQ4 R2/4",
   "site_code": "CONQ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 136,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 112.756084248743,
   "three_phase_rms_break_current_ka": 40.1712521228581,
   "three_phase_dc_break_current_ka": 28.0814506565101,
   "three_phase_peak_break_current_ka": 84.8921802261651,
   "single_phase_initial_peak_current_ka": 109.566541367674,
   "single_phase_rms_break_current_ka": 41.0753703830364,
   "single_phase_dc_break_current_ka": 28.8720229599589,
   "single_phase_peak_break_current_ka": 86.9613688351471
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COSO4 R",
   "site_code": "COSO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 137,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 106.151600642909,
   "three_phase_rms_break_current_ka": 38.0760737690951,
   "three_phase_dc_break_current_ka": 26.6972097774722,
   "three_phase_peak_break_current_ka": 80.544909703645,
   "single_phase_initial_peak_current_ka": 91.8673904027638,
   "single_phase_rms_break_current_ka": 35.0985015240973,
   "single_phase_dc_break_current_ka": 22.122287514271,
   "single_phase_peak_break_current_ka": 71.7590643886221
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COTT4 M1",
   "site_code": "COTT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 139,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 116.360344576188,
   "three_phase_rms_break_current_ka": 42.6075002718954,
   "three_phase_dc_break_current_ka": 27.1007393217592,
   "three_phase_peak_break_current_ka": 87.356844065089,
   "single_phase_initial_peak_current_ka": 102.384520407391,
   "single_phase_rms_break_current_ka": 39.3782844021783,
   "single_phase_dc_break_current_ka": 21.6579404470988,
   "single_phase_peak_break_current_ka": 77.3472443116443
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COTT4 M3",
   "site_code": "COTT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 138,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 118.849901952727,
   "three_phase_rms_break_current_ka": 44.1087591465876,
   "three_phase_dc_break_current_ka": 38.0194673139858,
   "three_phase_peak_break_current_ka": 100.398672718538,
   "single_phase_initial_peak_current_ka": 100.476853698574,
   "single_phase_rms_break_current_ka": 38.8152922518861,
   "single_phase_dc_break_current_ka": 30.4933636191987,
   "single_phase_peak_break_current_ka": 85.3864763492913
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COVE1 M2",
   "site_code": "COVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 141,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.3947714537914,
   "three_phase_rms_break_current_ka": 14.1063232993216,
   "three_phase_dc_break_current_ka": 10.5809601201013,
   "three_phase_peak_break_current_ka": 30.5303138452215,
   "single_phase_initial_peak_current_ka": 58.4437741487028,
   "single_phase_rms_break_current_ka": 21.9878938500383,
   "single_phase_dc_break_current_ka": 15.6666678377797,
   "single_phase_peak_break_current_ka": 46.7622455285238
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COVE1 R2",
   "site_code": "COVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 140,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.7553822595489,
   "three_phase_rms_break_current_ka": 14.2440251879507,
   "three_phase_dc_break_current_ka": 10.8813184218724,
   "three_phase_peak_break_current_ka": 31.0254120254562,
   "single_phase_initial_peak_current_ka": 58.3975265286781,
   "single_phase_rms_break_current_ka": 21.9839786960709,
   "single_phase_dc_break_current_ka": 16.0394427908488,
   "single_phase_peak_break_current_ka": 47.1294836177535
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COVE2 MC3",
   "site_code": "COVE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 142,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.1706973039447,
   "three_phase_rms_break_current_ka": 23.3086930417999,
   "three_phase_dc_break_current_ka": 12.7101353614791,
   "three_phase_peak_break_current_ka": 45.6736051823839,
   "single_phase_initial_peak_current_ka": 65.8716564001544,
   "single_phase_rms_break_current_ka": 25.1569632046528,
   "single_phase_dc_break_current_ka": 14.3785085705718,
   "single_phase_peak_break_current_ka": 49.9558271227128
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COWL1 M1",
   "site_code": "COWL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 144,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.4727381963848,
   "three_phase_rms_break_current_ka": 12.7354022228592,
   "three_phase_dc_break_current_ka": 11.4002738267511,
   "three_phase_peak_break_current_ka": 29.410852372595,
   "single_phase_initial_peak_current_ka": 42.3385261831865,
   "single_phase_rms_break_current_ka": 15.7145257697233,
   "single_phase_dc_break_current_ka": 13.3804454779756,
   "single_phase_peak_break_current_ka": 35.6041409477798
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COWL1 M2",
   "site_code": "COWL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 143,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.5144220884147,
   "three_phase_rms_break_current_ka": 15.8222467768649,
   "three_phase_dc_break_current_ka": 15.5136479692604,
   "three_phase_peak_break_current_ka": 37.8896839483167,
   "single_phase_initial_peak_current_ka": 56.2783233886525,
   "single_phase_rms_break_current_ka": 20.543492461412,
   "single_phase_dc_break_current_ka": 18.676494372659,
   "single_phase_peak_break_current_ka": 47.7293800300972
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COWL4 M1",
   "site_code": "COWL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 145,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 132.716788903473,
   "three_phase_rms_break_current_ka": 47.8714411154478,
   "three_phase_dc_break_current_ka": 32.6499814328378,
   "three_phase_peak_break_current_ka": 100.350422708649,
   "single_phase_initial_peak_current_ka": 115.293537985394,
   "single_phase_rms_break_current_ka": 44.32525717116,
   "single_phase_dc_break_current_ka": 24.6197893776855,
   "single_phase_peak_break_current_ka": 87.3051692248152
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CREB1 M2",
   "site_code": "CREB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 146,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.4922886475963,
   "three_phase_rms_break_current_ka": 15.5577941060256,
   "three_phase_dc_break_current_ka": 13.7846638316012,
   "three_phase_peak_break_current_ka": 35.7867072569509,
   "single_phase_initial_peak_current_ka": 49.4433125204486,
   "single_phase_rms_break_current_ka": 18.6625456656449,
   "single_phase_dc_break_current_ka": 15.1059925280551,
   "single_phase_peak_break_current_ka": 41.4988177168174
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CREB1 R2",
   "site_code": "CREB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 147,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.8350362009689,
   "three_phase_rms_break_current_ka": 16.0139201657228,
   "three_phase_dc_break_current_ka": 14.8929697381801,
   "three_phase_peak_break_current_ka": 37.5400728233053,
   "single_phase_initial_peak_current_ka": 51.0702740272374,
   "single_phase_rms_break_current_ka": 19.1842925823915,
   "single_phase_dc_break_current_ka": 16.3507230118894,
   "single_phase_peak_break_current_ka": 43.4814097664409
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CREB2A",
   "site_code": "CREB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 148,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.1744455842012,
   "three_phase_rms_break_current_ka": 27.5289865073009,
   "three_phase_dc_break_current_ka": 17.24557862788,
   "three_phase_peak_break_current_ka": 56.1774447048909,
   "single_phase_initial_peak_current_ka": 71.6366907173949,
   "single_phase_rms_break_current_ka": 26.6272865752325,
   "single_phase_dc_break_current_ka": 13.2774903668488,
   "single_phase_peak_break_current_ka": 50.9341601707376
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CREB2B",
   "site_code": "CREB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 149,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.411437136024,
   "three_phase_rms_break_current_ka": 27.2597616509586,
   "three_phase_dc_break_current_ka": 17.0254810482901,
   "three_phase_peak_break_current_ka": 55.5766056821337,
   "single_phase_initial_peak_current_ka": 71.6761823038658,
   "single_phase_rms_break_current_ka": 26.6456676832216,
   "single_phase_dc_break_current_ka": 13.2263379234772,
   "single_phase_peak_break_current_ka": 50.9090025395758
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CREB4 MB1",
   "site_code": "CREB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 150,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 123.670058775702,
   "three_phase_rms_break_current_ka": 44.2249898364642,
   "three_phase_dc_break_current_ka": 35.2899151758708,
   "three_phase_peak_break_current_ka": 97.8334955984108,
   "single_phase_initial_peak_current_ka": 91.0051750738514,
   "single_phase_rms_break_current_ka": 34.7133623147509,
   "single_phase_dc_break_current_ka": 22.8053551993664,
   "single_phase_peak_break_current_ka": 71.8974629804582
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CREB4 MB2",
   "site_code": "CREB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 151,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 118.33719613553,
   "three_phase_rms_break_current_ka": 42.3237336806771,
   "three_phase_dc_break_current_ka": 34.1376274132451,
   "three_phase_peak_break_current_ka": 93.9924255947256,
   "single_phase_initial_peak_current_ka": 87.0627234357372,
   "single_phase_rms_break_current_ka": 33.1719682524611,
   "single_phase_dc_break_current_ka": 22.0968946654665,
   "single_phase_peak_break_current_ka": 69.0091420587068
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CULJ4 MC2",
   "site_code": "CULJ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 152,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 122.341811473327,
   "three_phase_rms_break_current_ka": 44.1730157288104,
   "three_phase_dc_break_current_ka": 30.8277565164395,
   "three_phase_peak_break_current_ka": 93.2978344510432,
   "single_phase_initial_peak_current_ka": 113.111256231382,
   "single_phase_rms_break_current_ka": 42.9456088499844,
   "single_phase_dc_break_current_ka": 27.3072181372115,
   "single_phase_peak_break_current_ka": 88.0414806172295
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DAIN4 M1",
   "site_code": "DAIN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 153,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 133.733297325863,
   "three_phase_rms_break_current_ka": 48.3572095641817,
   "three_phase_dc_break_current_ka": 27.4770742979574,
   "three_phase_peak_break_current_ka": 95.864495902141,
   "single_phase_initial_peak_current_ka": 121.71000665512,
   "single_phase_rms_break_current_ka": 46.8134171556587,
   "single_phase_dc_break_current_ka": 25.8205935791844,
   "single_phase_peak_break_current_ka": 92.0247630217463
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DEES8 DEES41",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 415,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 105.634010409833,
   "three_phase_rms_break_current_ka": 37.0858366303521,
   "three_phase_dc_break_current_ka": 13.5223709139151,
   "three_phase_peak_break_current_ka": 65.969664048512,
   "single_phase_initial_peak_current_ka": 100.105425172983,
   "single_phase_rms_break_current_ka": 37.5966362098885,
   "single_phase_dc_break_current_ka": 14.0240037034671,
   "single_phase_peak_break_current_ka": 67.1936765310988
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DIDC1 M2",
   "site_code": "DIDC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 217,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.2980460168544,
   "three_phase_rms_break_current_ka": 25.3820639027085,
   "three_phase_dc_break_current_ka": 25.8248936089439,
   "three_phase_peak_break_current_ka": 61.7205526211748,
   "single_phase_initial_peak_current_ka": 81.0228711102199,
   "single_phase_rms_break_current_ka": 29.5571341685176,
   "single_phase_dc_break_current_ka": 29.1834096321972,
   "single_phase_peak_break_current_ka": 70.9835096381959
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DIDC4 M1",
   "site_code": "DIDC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 155,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 102.517331052578,
   "three_phase_rms_break_current_ka": 36.7319203520251,
   "three_phase_dc_break_current_ka": 27.9289199220952,
   "three_phase_peak_break_current_ka": 79.8756998559374,
   "single_phase_initial_peak_current_ka": 97.0008828077587,
   "single_phase_rms_break_current_ka": 36.2194757887006,
   "single_phase_dc_break_current_ka": 27.8959053942543,
   "single_phase_peak_break_current_ka": 79.1179792766787
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DIDC4 M3",
   "site_code": "DIDC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 154,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 118.867482529007,
   "three_phase_rms_break_current_ka": 42.8362000315281,
   "three_phase_dc_break_current_ka": 30.6636757617269,
   "three_phase_peak_break_current_ka": 91.2432108068407,
   "single_phase_initial_peak_current_ka": 111.849649318038,
   "single_phase_rms_break_current_ka": 42.1231673653404,
   "single_phase_dc_break_current_ka": 30.0721548857976,
   "single_phase_peak_break_current_ka": 89.6433094639738
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DINO4 R5",
   "site_code": "DINO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 156,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.9133785772273,
   "three_phase_rms_break_current_ka": 30.3622651205081,
   "three_phase_dc_break_current_ka": 25.1148661253972,
   "three_phase_peak_break_current_ka": 68.0535932431873,
   "single_phase_initial_peak_current_ka": 85.770185514621,
   "single_phase_rms_break_current_ka": 31.5863704978173,
   "single_phase_dc_break_current_ka": 26.1625426170718,
   "single_phase_peak_break_current_ka": 70.8324161612265
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DRAK1 R1",
   "site_code": "DRAK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 157,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.967393484695,
   "three_phase_rms_break_current_ka": 13.7860420500415,
   "three_phase_dc_break_current_ka": 13.4407029804803,
   "three_phase_peak_break_current_ka": 32.9371106190947,
   "single_phase_initial_peak_current_ka": 46.4866583528109,
   "single_phase_rms_break_current_ka": 17.0900019995347,
   "single_phase_dc_break_current_ka": 15.7365584577521,
   "single_phase_peak_break_current_ka": 39.9054710664774
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DRAK4 R2",
   "site_code": "DRAK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 158,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 124.744804332476,
   "three_phase_rms_break_current_ka": 45.3919561292219,
   "three_phase_dc_break_current_ka": 22.2806769466279,
   "three_phase_peak_break_current_ka": 86.474596927218,
   "single_phase_initial_peak_current_ka": 108.757782887571,
   "single_phase_rms_break_current_ka": 42.7387926120852,
   "single_phase_dc_break_current_ka": 18.3074175115313,
   "single_phase_peak_break_current_ka": 78.7491976629932
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DRAX1 M1",
   "site_code": "DRAX",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 159,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.0271078145623,
   "three_phase_rms_break_current_ka": 13.9811230308239,
   "three_phase_dc_break_current_ka": 13.5514406260647,
   "three_phase_peak_break_current_ka": 33.3237344334627,
   "single_phase_initial_peak_current_ka": 54.9291134490061,
   "single_phase_rms_break_current_ka": 18.8120643804432,
   "single_phase_dc_break_current_ka": 16.2311585718683,
   "single_phase_peak_break_current_ka": 42.835435154927
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DRAX1A",
   "site_code": "DRAX",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 160,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.2630251325907,
   "three_phase_rms_break_current_ka": 11.5548848959357,
   "three_phase_dc_break_current_ka": 12.4165066831452,
   "three_phase_peak_break_current_ka": 28.7575816146376,
   "single_phase_initial_peak_current_ka": 33.1175204835252,
   "single_phase_rms_break_current_ka": 11.878036117714,
   "single_phase_dc_break_current_ka": 12.330670883462,
   "single_phase_peak_break_current_ka": 29.1287506554906
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DRAX4 M3",
   "site_code": "DRAX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 161,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 152.948426665973,
   "three_phase_rms_break_current_ka": 53.8064160000067,
   "three_phase_dc_break_current_ka": 41.3825333935654,
   "three_phase_peak_break_current_ka": 117.476296643464,
   "single_phase_initial_peak_current_ka": 143.025826188842,
   "single_phase_rms_break_current_ka": 53.1862826314038,
   "single_phase_dc_break_current_ka": 39.3725407902229,
   "single_phase_peak_break_current_ka": 114.589303019763
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DRAX4 R4/5/6",
   "site_code": "DRAX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 162,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 137.655826954255,
   "three_phase_rms_break_current_ka": 48.6901897652194,
   "three_phase_dc_break_current_ka": 34.6674123299221,
   "three_phase_peak_break_current_ka": 103.525739050415,
   "single_phase_initial_peak_current_ka": 120.235089816938,
   "single_phase_rms_break_current_ka": 45.2404784337985,
   "single_phase_dc_break_current_ka": 30.1966470427766,
   "single_phase_peak_break_current_ka": 94.1763452121019
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DUNG2 M2",
   "site_code": "DUNG",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 163,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.8540351723818,
   "three_phase_rms_break_current_ka": 15.3491505690234,
   "three_phase_dc_break_current_ka": 13.5661596630947,
   "three_phase_peak_break_current_ka": 35.2731365687142,
   "single_phase_initial_peak_current_ka": 41.3138788118229,
   "single_phase_rms_break_current_ka": 15.5535154867551,
   "single_phase_dc_break_current_ka": 10.1110223636495,
   "single_phase_peak_break_current_ka": 32.1070149075985
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DUNG4 M2",
   "site_code": "DUNG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 164,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.0446184627641,
   "three_phase_rms_break_current_ka": 24.4119069096397,
   "three_phase_dc_break_current_ka": 9.64356532750343,
   "three_phase_peak_break_current_ka": 44.1672151625054,
   "single_phase_initial_peak_current_ka": 54.0415376718275,
   "single_phase_rms_break_current_ka": 21.2935864662667,
   "single_phase_dc_break_current_ka": 4.41097218772928,
   "single_phase_peak_break_current_ka": 34.5246509598879
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EACS4 R1",
   "site_code": "EACS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 166,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.7409286152707,
   "three_phase_rms_break_current_ka": 29.3989439397397,
   "three_phase_dc_break_current_ka": 21.1237602315385,
   "three_phase_peak_break_current_ka": 62.7001454705647,
   "single_phase_initial_peak_current_ka": 46.0435597086113,
   "single_phase_rms_break_current_ka": 18.0546995873004,
   "single_phase_dc_break_current_ka": 9.49937148416835,
   "single_phase_peak_break_current_ka": 35.0325725051005
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EALI2 MC3",
   "site_code": "EALI",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 165,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.1485719500684,
   "three_phase_rms_break_current_ka": 21.8867027180888,
   "three_phase_dc_break_current_ka": 18.1376532442752,
   "three_phase_peak_break_current_ka": 49.0901250638245,
   "single_phase_initial_peak_current_ka": 66.3305608890941,
   "single_phase_rms_break_current_ka": 25.8937906758245,
   "single_phase_dc_break_current_ka": 13.2588766581116,
   "single_phase_peak_break_current_ka": 49.8782266131125
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EASO11",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 170,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.6329776371766,
   "three_phase_rms_break_current_ka": 14.4073800906391,
   "three_phase_dc_break_current_ka": 12.3010543426227,
   "three_phase_peak_break_current_ka": 32.6761666650686,
   "single_phase_initial_peak_current_ka": 48.9981633852883,
   "single_phase_rms_break_current_ka": 18.690878094006,
   "single_phase_dc_break_current_ka": 13.5898562796821,
   "single_phase_peak_break_current_ka": 40.0227495728876
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EASO12",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 171,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.1902226259714,
   "three_phase_rms_break_current_ka": 14.3013344051787,
   "three_phase_dc_break_current_ka": 12.0172354991163,
   "three_phase_peak_break_current_ka": 32.242376574953,
   "single_phase_initial_peak_current_ka": 48.1934050710284,
   "single_phase_rms_break_current_ka": 18.4476679068692,
   "single_phase_dc_break_current_ka": 13.1506421097233,
   "single_phase_peak_break_current_ka": 39.2395842577726
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EASO13",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 173,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.0966537829162,
   "three_phase_rms_break_current_ka": 15.162508053918,
   "three_phase_dc_break_current_ka": 13.611012304665,
   "three_phase_peak_break_current_ka": 35.0540368341071,
   "single_phase_initial_peak_current_ka": 58.4853020501075,
   "single_phase_rms_break_current_ka": 22.6849029484964,
   "single_phase_dc_break_current_ka": 15.9876275744427,
   "single_phase_peak_break_current_ka": 48.0689249853237
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EASO1A",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 172,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.7418961861432,
   "three_phase_rms_break_current_ka": 9.12732168013659,
   "three_phase_dc_break_current_ka": 0.73201400200412,
   "three_phase_peak_break_current_ka": 13.6399961101953,
   "single_phase_initial_peak_current_ka": 23.4689286414877,
   "single_phase_rms_break_current_ka": 9.65556766922082,
   "single_phase_dc_break_current_ka": 0.857030999467453,
   "single_phase_peak_break_current_ka": 14.5120657496907
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EASO4 R2",
   "site_code": "EASO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 174,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.7886359157121,
   "three_phase_rms_break_current_ka": 35.5375550361683,
   "three_phase_dc_break_current_ka": 21.9415753003124,
   "three_phase_peak_break_current_ka": 72.1992676060419,
   "single_phase_initial_peak_current_ka": 85.4933216488752,
   "single_phase_rms_break_current_ka": 33.0007589637592,
   "single_phase_dc_break_current_ka": 21.9448716946196,
   "single_phase_peak_break_current_ka": 68.6149925897734
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ECLA1 M2",
   "site_code": "ECLA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 168,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.5614233047497,
   "three_phase_rms_break_current_ka": 18.9033630030605,
   "three_phase_dc_break_current_ka": 15.8005795067497,
   "three_phase_peak_break_current_ka": 42.5339718401396,
   "single_phase_initial_peak_current_ka": 57.0493680825933,
   "single_phase_rms_break_current_ka": 21.8934056880878,
   "single_phase_dc_break_current_ka": 16.7714598211142,
   "single_phase_peak_break_current_ka": 47.7334110717443
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ECLA1 R2",
   "site_code": "ECLA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 167,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.2951234630705,
   "three_phase_rms_break_current_ka": 17.9988500978118,
   "three_phase_dc_break_current_ka": 14.7377318232883,
   "three_phase_peak_break_current_ka": 40.191949738734,
   "single_phase_initial_peak_current_ka": 57.2521625938926,
   "single_phase_rms_break_current_ka": 21.6682647608104,
   "single_phase_dc_break_current_ka": 17.2299061263724,
   "single_phase_peak_break_current_ka": 47.8734600242015
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ECLA4 R2",
   "site_code": "ECLA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 169,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 123.292289277789,
   "three_phase_rms_break_current_ka": 45.1975932510093,
   "three_phase_dc_break_current_ka": 26.9656102990821,
   "three_phase_peak_break_current_ka": 90.884659661282,
   "single_phase_initial_peak_current_ka": 96.5313435626519,
   "single_phase_rms_break_current_ka": 38.0272289498353,
   "single_phase_dc_break_current_ka": 18.2035490006867,
   "single_phase_peak_break_current_ka": 71.9821719210105
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EGGB4 M1",
   "site_code": "EGGB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 176,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 131.724623423306,
   "three_phase_rms_break_current_ka": 47.0615618730264,
   "three_phase_dc_break_current_ka": 33.8137144414491,
   "three_phase_peak_break_current_ka": 100.368813508744,
   "single_phase_initial_peak_current_ka": 116.18300979793,
   "single_phase_rms_break_current_ka": 44.0389558028639,
   "single_phase_dc_break_current_ka": 26.8728936461798,
   "single_phase_peak_break_current_ka": 89.1533822153392
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EGGB4 R2",
   "site_code": "EGGB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 175,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 119.437326998017,
   "three_phase_rms_break_current_ka": 42.7070213191526,
   "three_phase_dc_break_current_ka": 29.2089285302361,
   "three_phase_peak_break_current_ka": 89.6057772883387,
   "single_phase_initial_peak_current_ka": 106.111780282403,
   "single_phase_rms_break_current_ka": 40.2174027172103,
   "single_phase_dc_break_current_ka": 24.5259657058014,
   "single_phase_peak_break_current_ka": 81.4019620719009
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ELLA2 MC3",
   "site_code": "ELLA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 177,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.9827979376663,
   "three_phase_rms_break_current_ka": 26.2409578474431,
   "three_phase_dc_break_current_ka": 8.96491837156758,
   "three_phase_peak_break_current_ka": 46.0752368490823,
   "single_phase_initial_peak_current_ka": 68.8685960721004,
   "single_phase_rms_break_current_ka": 26.7024446547086,
   "single_phase_dc_break_current_ka": 7.98575527536761,
   "single_phase_peak_break_current_ka": 45.7487146545734
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ELST1 M4",
   "site_code": "ELST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 178,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.3076723114428,
   "three_phase_rms_break_current_ka": 18.6388593130267,
   "three_phase_dc_break_current_ka": 17.0294732706532,
   "three_phase_peak_break_current_ka": 43.3888008982997,
   "single_phase_initial_peak_current_ka": 64.5097300639464,
   "single_phase_rms_break_current_ka": 24.019422372174,
   "single_phase_dc_break_current_ka": 20.5885396313692,
   "single_phase_peak_break_current_ka": 54.5571325104654
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ELST1 M6",
   "site_code": "ELST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 180,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.2117039258706,
   "three_phase_rms_break_current_ka": 15.785762462083,
   "three_phase_dc_break_current_ka": 11.1306964312624,
   "three_phase_peak_break_current_ka": 33.4551357975402,
   "single_phase_initial_peak_current_ka": 48.3864359663783,
   "single_phase_rms_break_current_ka": 18.4710555534758,
   "single_phase_dc_break_current_ka": 13.1185431170524,
   "single_phase_peak_break_current_ka": 39.2405603921247
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ELST1 R4",
   "site_code": "ELST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 179,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.5520369415329,
   "three_phase_rms_break_current_ka": 21.2274911520834,
   "three_phase_dc_break_current_ka": 14.0907472650714,
   "three_phase_peak_break_current_ka": 44.1109531475025,
   "single_phase_initial_peak_current_ka": 68.3206778608254,
   "single_phase_rms_break_current_ka": 27.3796457796438,
   "single_phase_dc_break_current_ka": 15.891739665265,
   "single_phase_peak_break_current_ka": 54.6124060598086
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ELST2 M1",
   "site_code": "ELST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 181,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.8038865451631,
   "three_phase_rms_break_current_ka": 29.2938013148079,
   "three_phase_dc_break_current_ka": 20.939183040595,
   "three_phase_peak_break_current_ka": 62.3668741534591,
   "single_phase_initial_peak_current_ka": 84.0933699417241,
   "single_phase_rms_break_current_ka": 31.9479096621148,
   "single_phase_dc_break_current_ka": 21.6719681850134,
   "single_phase_peak_break_current_ka": 66.8531353186466
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ELST2 R2",
   "site_code": "ELST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 182,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.1808304005113,
   "three_phase_rms_break_current_ka": 29.0856974011646,
   "three_phase_dc_break_current_ka": 20.8729273803656,
   "three_phase_peak_break_current_ka": 62.0063151161725,
   "single_phase_initial_peak_current_ka": 85.4656286545647,
   "single_phase_rms_break_current_ka": 32.6145495660861,
   "single_phase_dc_break_current_ka": 21.9989514989194,
   "single_phase_peak_break_current_ka": 68.1228898259679
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ELST4 M1",
   "site_code": "ELST",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 183,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 120.537095010818,
   "three_phase_rms_break_current_ka": 44.0039963782581,
   "three_phase_dc_break_current_ka": 39.2148964124252,
   "three_phase_peak_break_current_ka": 101.445944889174,
   "single_phase_initial_peak_current_ka": 119.977063001692,
   "single_phase_rms_break_current_ka": 45.5199164745211,
   "single_phase_dc_break_current_ka": 38.9705453489606,
   "single_phase_peak_break_current_ka": 103.345428585319
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ELST4 M2",
   "site_code": "ELST",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 185,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 120.537094967589,
   "three_phase_rms_break_current_ka": 44.0039963690931,
   "three_phase_dc_break_current_ka": 39.214896339074,
   "three_phase_peak_break_current_ka": 101.445944802862,
   "single_phase_initial_peak_current_ka": 119.977062991747,
   "single_phase_rms_break_current_ka": 45.5199164744209,
   "single_phase_dc_break_current_ka": 38.9705452688982,
   "single_phase_peak_break_current_ka": 103.345428505115
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ELST4B",
   "site_code": "ELST",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 184,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 120.537091073346,
   "three_phase_rms_break_current_ka": 42.2887775157203,
   "three_phase_dc_break_current_ka": 16.6588950307464,
   "three_phase_peak_break_current_ka": 76.4642577296565,
   "single_phase_initial_peak_current_ka": 119.977058298427,
   "single_phase_rms_break_current_ka": 44.9120968771122,
   "single_phase_dc_break_current_ka": 17.6677409979432,
   "single_phase_peak_break_current_ka": 81.1830375161697
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ENDE1 R1",
   "site_code": "ENDE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 186,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.8657023243536,
   "three_phase_rms_break_current_ka": 15.2052343944161,
   "three_phase_dc_break_current_ka": 16.0406697111166,
   "three_phase_peak_break_current_ka": 37.5441184107617,
   "single_phase_initial_peak_current_ka": 51.7986312364848,
   "single_phase_rms_break_current_ka": 19.4169282451729,
   "single_phase_dc_break_current_ka": 18.2884379141809,
   "single_phase_peak_break_current_ka": 45.7481211781297
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ENDE4 MC4",
   "site_code": "ENDE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 187,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.2536155495441,
   "three_phase_rms_break_current_ka": 33.2956987860291,
   "three_phase_dc_break_current_ka": 16.2469466300482,
   "three_phase_peak_break_current_ka": 63.33417542194,
   "single_phase_initial_peak_current_ka": 58.2605866922377,
   "single_phase_rms_break_current_ka": 23.3402600635552,
   "single_phase_dc_break_current_ka": 9.80513524565191,
   "single_phase_peak_break_current_ka": 42.8132475768468
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EXET1 R1",
   "site_code": "EXET",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 188,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.9428827781377,
   "three_phase_rms_break_current_ka": 18.6167053268531,
   "three_phase_dc_break_current_ka": 12.9797794089398,
   "three_phase_peak_break_current_ka": 39.3077765688789,
   "single_phase_initial_peak_current_ka": 60.4535273096441,
   "single_phase_rms_break_current_ka": 23.7035870321088,
   "single_phase_dc_break_current_ka": 15.5865949320349,
   "single_phase_peak_break_current_ka": 49.1085291897343
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EXET4 M1",
   "site_code": "EXET",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 189,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.0202246190373,
   "three_phase_rms_break_current_ka": 26.2423817538015,
   "three_phase_dc_break_current_ka": 15.0002526703148,
   "three_phase_peak_break_current_ka": 52.1125848555131,
   "single_phase_initial_peak_current_ka": 62.8733799089483,
   "single_phase_rms_break_current_ka": 24.4372923841813,
   "single_phase_dc_break_current_ka": 12.9469140518319,
   "single_phase_peak_break_current_ka": 47.5064643692177
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FARM4 M1",
   "site_code": "FARM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 190,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 114.145529299831,
   "three_phase_rms_break_current_ka": 41.3063277675257,
   "three_phase_dc_break_current_ka": 19.0032072150182,
   "three_phase_peak_break_current_ka": 77.4191761556814,
   "single_phase_initial_peak_current_ka": 89.2293404818974,
   "single_phase_rms_break_current_ka": 34.7509043065067,
   "single_phase_dc_break_current_ka": 11.2321298061664,
   "single_phase_peak_break_current_ka": 60.3773299811578
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FAWL1 M2",
   "site_code": "FAWL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 191,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.014324309711,
   "three_phase_rms_break_current_ka": 19.3108103824944,
   "three_phase_dc_break_current_ka": 20.8789701027705,
   "three_phase_peak_break_current_ka": 48.1885800461092,
   "single_phase_initial_peak_current_ka": 67.6539823573035,
   "single_phase_rms_break_current_ka": 25.1907643535857,
   "single_phase_dc_break_current_ka": 23.7705675771154,
   "single_phase_peak_break_current_ka": 59.3956881725011
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FAWL4 M1/3_1",
   "site_code": "FAWL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 192,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 90.2040578813222,
   "three_phase_rms_break_current_ka": 32.9338938936664,
   "three_phase_dc_break_current_ka": 27.0382638377063,
   "three_phase_peak_break_current_ka": 73.6138232438857,
   "single_phase_initial_peak_current_ka": 76.3560277819998,
   "single_phase_rms_break_current_ka": 29.6289117339074,
   "single_phase_dc_break_current_ka": 21.4371090860776,
   "single_phase_peak_break_current_ka": 63.3387178985248
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FECK2 M1",
   "site_code": "FECK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 193,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.3979134510195,
   "three_phase_rms_break_current_ka": 24.0125795296441,
   "three_phase_dc_break_current_ka": 15.3062967120913,
   "three_phase_peak_break_current_ka": 49.2652123504765,
   "single_phase_initial_peak_current_ka": 60.6159855552981,
   "single_phase_rms_break_current_ka": 23.4108843946318,
   "single_phase_dc_break_current_ka": 13.7080044000688,
   "single_phase_peak_break_current_ka": 46.8159946181057
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FECK4 M1",
   "site_code": "FECK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 194,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.6442663710797,
   "three_phase_rms_break_current_ka": 31.740218603602,
   "three_phase_dc_break_current_ka": 14.823329032378,
   "three_phase_peak_break_current_ka": 59.7107766542787,
   "single_phase_initial_peak_current_ka": 69.8715465769616,
   "single_phase_rms_break_current_ka": 27.6312645477441,
   "single_phase_dc_break_current_ka": 13.0752163541278,
   "single_phase_peak_break_current_ka": 52.1517254230663
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FERR1 RB1",
   "site_code": "FERR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 197,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.2882584279964,
   "three_phase_rms_break_current_ka": 18.3821994955154,
   "three_phase_dc_break_current_ka": 18.6493287604161,
   "three_phase_peak_break_current_ka": 44.6456845932219,
   "single_phase_initial_peak_current_ka": 59.8940328820523,
   "single_phase_rms_break_current_ka": 21.8445262411293,
   "single_phase_dc_break_current_ka": 20.3843224402264,
   "single_phase_peak_break_current_ka": 51.2771477140464
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FERR2 M2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 202,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.6649349524943,
   "three_phase_rms_break_current_ka": 30.4533268155129,
   "three_phase_dc_break_current_ka": 23.4761566171313,
   "three_phase_peak_break_current_ka": 66.54366441901,
   "single_phase_initial_peak_current_ka": 84.2990387155185,
   "single_phase_rms_break_current_ka": 31.935522864969,
   "single_phase_dc_break_current_ka": 21.4919471999948,
   "single_phase_peak_break_current_ka": 66.65559675711
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FERR2 R2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 203,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.9447775234863,
   "three_phase_rms_break_current_ka": 29.4922670186414,
   "three_phase_dc_break_current_ka": 24.1902283208642,
   "three_phase_peak_break_current_ka": 65.8985923237555,
   "single_phase_initial_peak_current_ka": 84.7814475400494,
   "single_phase_rms_break_current_ka": 31.7267153240524,
   "single_phase_dc_break_current_ka": 23.9961061294599,
   "single_phase_peak_break_current_ka": 68.8644572302851
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FERR2A M1",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 196,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.0665342685731,
   "three_phase_rms_break_current_ka": 28.5170079211017,
   "three_phase_dc_break_current_ka": 12.3781485524937,
   "three_phase_peak_break_current_ka": 52.7072879128167,
   "single_phase_initial_peak_current_ka": 77.60182985125,
   "single_phase_rms_break_current_ka": 29.9027150079795,
   "single_phase_dc_break_current_ka": 8.72690250275327,
   "single_phase_peak_break_current_ka": 51.0157276188153
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FERR2A M2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 195,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.9351097492073,
   "three_phase_rms_break_current_ka": 27.8152857444811,
   "three_phase_dc_break_current_ka": 13.5796168822137,
   "three_phase_peak_break_current_ka": 52.916371223342,
   "single_phase_initial_peak_current_ka": 78.435044557464,
   "single_phase_rms_break_current_ka": 29.834311511754,
   "single_phase_dc_break_current_ka": 10.380581369374,
   "single_phase_peak_break_current_ka": 52.5726693333602
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FERR2B M1",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 198,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.174852696095,
   "three_phase_rms_break_current_ka": 29.1701961432325,
   "three_phase_dc_break_current_ka": 13.2575440218865,
   "three_phase_peak_break_current_ka": 54.5104310247293,
   "single_phase_initial_peak_current_ka": 80.6430886814491,
   "single_phase_rms_break_current_ka": 30.9726462981115,
   "single_phase_dc_break_current_ka": 9.56278870327068,
   "single_phase_peak_break_current_ka": 53.3647251606449
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FERR2B M2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 200,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.925962438046,
   "three_phase_rms_break_current_ka": 28.4346696922999,
   "three_phase_dc_break_current_ka": 14.5584658146516,
   "three_phase_peak_break_current_ka": 54.7711613351013,
   "single_phase_initial_peak_current_ka": 81.5531019470484,
   "single_phase_rms_break_current_ka": 30.8997594698506,
   "single_phase_dc_break_current_ka": 11.5216390103043,
   "single_phase_peak_break_current_ka": 55.2204979266335
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FERR2B M3",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 199,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.9570627392441,
   "three_phase_rms_break_current_ka": 29.421442434308,
   "three_phase_dc_break_current_ka": 13.5186067333932,
   "three_phase_peak_break_current_ka": 55.1268096485709,
   "single_phase_initial_peak_current_ka": 80.926398474188,
   "single_phase_rms_break_current_ka": 30.8244684229761,
   "single_phase_dc_break_current_ka": 10.2285068719241,
   "single_phase_peak_break_current_ka": 53.8208881686381
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FERR2B M4",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 201,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.5281357197376,
   "three_phase_rms_break_current_ka": 28.2372920977052,
   "three_phase_dc_break_current_ka": 11.6745850234457,
   "three_phase_peak_break_current_ka": 51.6081464727111,
   "single_phase_initial_peak_current_ka": 81.7674663813573,
   "single_phase_rms_break_current_ka": 30.8259228791245,
   "single_phase_dc_break_current_ka": 11.7151069452103,
   "single_phase_peak_break_current_ka": 55.3095451535353
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FERR4A",
   "site_code": "FERR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 204,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.7644387756657,
   "three_phase_rms_break_current_ka": 30.2422945323899,
   "three_phase_dc_break_current_ka": 11.0925389131383,
   "three_phase_peak_break_current_ka": 53.8616019981258,
   "single_phase_initial_peak_current_ka": 72.9573598669601,
   "single_phase_rms_break_current_ka": 27.5900521329379,
   "single_phase_dc_break_current_ka": 9.96853196955481,
   "single_phase_peak_break_current_ka": 48.9867578825364
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FFES2 MC1",
   "site_code": "FFES",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 205,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.5257515693873,
   "three_phase_rms_break_current_ka": 14.464829921063,
   "three_phase_dc_break_current_ka": 2.81909994185688,
   "three_phase_peak_break_current_ka": 23.2754585936443,
   "single_phase_initial_peak_current_ka": 36.4277026874021,
   "single_phase_rms_break_current_ka": 14.3446419487771,
   "single_phase_dc_break_current_ka": 2.28438748805462,
   "single_phase_peak_break_current_ka": 22.5707746794012
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FFES2 MC2",
   "site_code": "FFES",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 206,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.3694969932551,
   "three_phase_rms_break_current_ka": 14.4451747158125,
   "three_phase_dc_break_current_ka": 2.76811290557408,
   "three_phase_peak_break_current_ka": 23.196674899525,
   "single_phase_initial_peak_current_ka": 36.9625480899012,
   "single_phase_rms_break_current_ka": 14.5568761242249,
   "single_phase_dc_break_current_ka": 2.30188269848703,
   "single_phase_peak_break_current_ka": 22.8884143391509
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FIDF2 M1",
   "site_code": "FIDF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 207,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.0439089976324,
   "three_phase_rms_break_current_ka": 31.8014070453714,
   "three_phase_dc_break_current_ka": 23.0739792876471,
   "three_phase_peak_break_current_ka": 68.0479604337587,
   "single_phase_initial_peak_current_ka": 80.6913622953927,
   "single_phase_rms_break_current_ka": 30.8618632387443,
   "single_phase_dc_break_current_ka": 16.9318884942719,
   "single_phase_peak_break_current_ka": 60.5771540466077
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FLEE1 M2",
   "site_code": "FLEE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 208,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.2991210816668,
   "three_phase_rms_break_current_ka": 26.4323630636744,
   "three_phase_dc_break_current_ka": 18.7370631307484,
   "three_phase_peak_break_current_ka": 56.1180694609665,
   "single_phase_initial_peak_current_ka": 84.2904995705153,
   "single_phase_rms_break_current_ka": 32.6801993993515,
   "single_phase_dc_break_current_ka": 20.804849976027,
   "single_phase_peak_break_current_ka": 67.021631187647
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FLEE1 R1",
   "site_code": "FLEE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 209,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.2054986856245,
   "three_phase_rms_break_current_ka": 26.5018309896332,
   "three_phase_dc_break_current_ka": 18.969275173252,
   "three_phase_peak_break_current_ka": 56.4485239865108,
   "single_phase_initial_peak_current_ka": 84.2258201271302,
   "single_phase_rms_break_current_ka": 32.4973077320091,
   "single_phase_dc_break_current_ka": 21.3499277242133,
   "single_phase_peak_break_current_ka": 67.3080610594326
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FLEE4 MC3",
   "site_code": "FLEE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 210,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 111.186975917868,
   "three_phase_rms_break_current_ka": 39.8194607513366,
   "three_phase_dc_break_current_ka": 24.7130621470239,
   "three_phase_peak_break_current_ka": 81.0262835879473,
   "single_phase_initial_peak_current_ka": 89.759332449075,
   "single_phase_rms_break_current_ka": 34.9484957268181,
   "single_phase_dc_break_current_ka": 18.3563853330254,
   "single_phase_peak_break_current_ka": 67.7810219744297
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FLIB4 M1",
   "site_code": "FLIB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 211,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 105.263793407159,
   "three_phase_rms_break_current_ka": 37.6317866380081,
   "three_phase_dc_break_current_ka": 26.3155001057932,
   "three_phase_peak_break_current_ka": 79.534883145595,
   "single_phase_initial_peak_current_ka": 103.169790896701,
   "single_phase_rms_break_current_ka": 39.0017171937126,
   "single_phase_dc_break_current_ka": 25.2267723610574,
   "single_phase_peak_break_current_ka": 80.3835297722457
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FOUR2 MC1",
   "site_code": "FOUR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 212,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.3094027408674,
   "three_phase_rms_break_current_ka": 15.1224554933078,
   "three_phase_dc_break_current_ka": 5.28665542405826,
   "three_phase_peak_break_current_ka": 26.6730370790776,
   "single_phase_initial_peak_current_ka": 31.4294964010225,
   "single_phase_rms_break_current_ka": 12.8916808828768,
   "single_phase_dc_break_current_ka": 3.96727731776956,
   "single_phase_peak_break_current_ka": 22.1988672641198
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FROD1 R2",
   "site_code": "FROD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 213,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.8598738798153,
   "three_phase_rms_break_current_ka": 10.6337982687937,
   "three_phase_dc_break_current_ka": 9.87469129558867,
   "three_phase_peak_break_current_ka": 24.9131530268563,
   "single_phase_initial_peak_current_ka": 36.3416632582326,
   "single_phase_rms_break_current_ka": 13.248107868291,
   "single_phase_dc_break_current_ka": 12.0664598792909,
   "single_phase_peak_break_current_ka": 30.8021137024097
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FROD2 MC1",
   "site_code": "FROD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 215,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.7427896604596,
   "three_phase_rms_break_current_ka": 25.8665036445265,
   "three_phase_dc_break_current_ka": 19.6847517119385,
   "three_phase_peak_break_current_ka": 56.265511977201,
   "single_phase_initial_peak_current_ka": 71.4366215058332,
   "single_phase_rms_break_current_ka": 26.7004263781211,
   "single_phase_dc_break_current_ka": 20.0277681017674,
   "single_phase_peak_break_current_ka": 57.7878732068507
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FROD2 MC3",
   "site_code": "FROD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 214,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.3809169756659,
   "three_phase_rms_break_current_ka": 25.7095305657448,
   "three_phase_dc_break_current_ka": 11.8184536668142,
   "three_phase_peak_break_current_ka": 48.1772204751362,
   "single_phase_initial_peak_current_ka": 69.5383331465572,
   "single_phase_rms_break_current_ka": 25.9327128352825,
   "single_phase_dc_break_current_ka": 11.5678366980204,
   "single_phase_peak_break_current_ka": 48.2422308988037
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FROD4 R1",
   "site_code": "FROD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 216,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.0678719987292,
   "three_phase_rms_break_current_ka": 35.8605076007084,
   "three_phase_dc_break_current_ka": 33.0054684240076,
   "three_phase_peak_break_current_ka": 83.7198846265129,
   "single_phase_initial_peak_current_ka": 87.5449085251555,
   "single_phase_rms_break_current_ka": 33.1009811332465,
   "single_phase_dc_break_current_ka": 28.8073684931733,
   "single_phase_peak_break_current_ka": 75.6192249396666
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GOTH4 R2",
   "site_code": "GOTH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 218,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 119.465147376177,
   "three_phase_rms_break_current_ka": 42.8962911176227,
   "three_phase_dc_break_current_ka": 7.94135848791749,
   "three_phase_peak_break_current_ka": 68.6058751619641,
   "single_phase_initial_peak_current_ka": 92.7589738647123,
   "single_phase_rms_break_current_ka": 36.9356686323949,
   "single_phase_dc_break_current_ka": 5.27534306782442,
   "single_phase_peak_break_current_ka": 57.5102665830758
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GRAI4 R1/2",
   "site_code": "GRAI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 219,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 156.370487347333,
   "three_phase_rms_break_current_ka": 53.432991365393,
   "three_phase_dc_break_current_ka": 41.5569688455332,
   "three_phase_peak_break_current_ka": 117.122629912637,
   "single_phase_initial_peak_current_ka": 140.718975031118,
   "single_phase_rms_break_current_ka": 52.420140064713,
   "single_phase_dc_break_current_ka": 36.3281439788832,
   "single_phase_peak_break_current_ka": 110.461416999898
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GREN1 M1",
   "site_code": "GREN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 221,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.8806018362992,
   "three_phase_rms_break_current_ka": 14.748754663419,
   "three_phase_dc_break_current_ka": 11.1956631687411,
   "three_phase_peak_break_current_ka": 32.0535520418617,
   "single_phase_initial_peak_current_ka": 45.9894840598417,
   "single_phase_rms_break_current_ka": 17.9233057302365,
   "single_phase_dc_break_current_ka": 11.5730219537507,
   "single_phase_peak_break_current_ka": 36.9204040000106
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GREN1 R2",
   "site_code": "GREN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 220,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.3439705843321,
   "three_phase_rms_break_current_ka": 14.8031396938505,
   "three_phase_dc_break_current_ka": 11.4983109606694,
   "three_phase_peak_break_current_ka": 32.4331118814163,
   "single_phase_initial_peak_current_ka": 40.894548146987,
   "single_phase_rms_break_current_ka": 15.9401530443278,
   "single_phase_dc_break_current_ka": 10.5552541354128,
   "single_phase_peak_break_current_ka": 33.0980347570039
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GREN4 R1",
   "site_code": "GREN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 223,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.359993073535,
   "three_phase_rms_break_current_ka": 22.3345870602918,
   "three_phase_dc_break_current_ka": 9.78657587854424,
   "three_phase_peak_break_current_ka": 41.3724518092115,
   "single_phase_initial_peak_current_ka": 49.2560545650596,
   "single_phase_rms_break_current_ka": 19.539479706388,
   "single_phase_dc_break_current_ka": 8.9561617336029,
   "single_phase_peak_break_current_ka": 36.5891589360907
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GREN4 R2",
   "site_code": "GREN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 222,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.3611668710197,
   "three_phase_rms_break_current_ka": 23.1353015165127,
   "three_phase_dc_break_current_ka": 10.0368512839784,
   "three_phase_peak_break_current_ka": 42.7551084582215,
   "single_phase_initial_peak_current_ka": 47.105844067504,
   "single_phase_rms_break_current_ka": 18.8639771853659,
   "single_phase_dc_break_current_ka": 7.9992075777,
   "single_phase_peak_break_current_ka": 34.6768999535411
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GRIW1 R1/2",
   "site_code": "GRIW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 226,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.1098162341178,
   "three_phase_rms_break_current_ka": 11.541908457546,
   "three_phase_dc_break_current_ka": 10.3945952727182,
   "three_phase_peak_break_current_ka": 26.7173187490485,
   "single_phase_initial_peak_current_ka": 39.5229974622414,
   "single_phase_rms_break_current_ka": 14.6175623857062,
   "single_phase_dc_break_current_ka": 11.7806210146994,
   "single_phase_peak_break_current_ka": 32.4529759893999
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GRIW4 MC2",
   "site_code": "GRIW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 227,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.9321468341828,
   "three_phase_rms_break_current_ka": 25.2556569884743,
   "three_phase_dc_break_current_ka": 17.798351950407,
   "three_phase_peak_break_current_ka": 53.5152445901502,
   "single_phase_initial_peak_current_ka": 59.2680467150212,
   "single_phase_rms_break_current_ka": 22.9219563610826,
   "single_phase_dc_break_current_ka": 11.8625873522452,
   "single_phase_peak_break_current_ka": 44.2791289142124
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GRST2A M1",
   "site_code": "GRST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 224,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.5014945684094,
   "three_phase_rms_break_current_ka": 23.1313187611708,
   "three_phase_dc_break_current_ka": 20.5285170088886,
   "three_phase_peak_break_current_ka": 53.2411417165116,
   "single_phase_initial_peak_current_ka": 64.1686777096561,
   "single_phase_rms_break_current_ka": 23.854633698979,
   "single_phase_dc_break_current_ka": 18.5383900762118,
   "single_phase_peak_break_current_ka": 52.2739365787503
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GRST2B M4",
   "site_code": "GRST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 225,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.8207725129042,
   "three_phase_rms_break_current_ka": 23.2315674065677,
   "three_phase_dc_break_current_ka": 20.7234166580728,
   "three_phase_peak_break_current_ka": 53.5778143596256,
   "single_phase_initial_peak_current_ka": 64.7088679743028,
   "single_phase_rms_break_current_ka": 24.0336697746064,
   "single_phase_dc_break_current_ka": 18.8036007927141,
   "single_phase_peak_break_current_ka": 52.7923425415589
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GWYD4 M1",
   "site_code": "GWYD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 228,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.7815677564463,
   "three_phase_rms_break_current_ka": 30.3287855459756,
   "three_phase_dc_break_current_ka": 17.4829194809943,
   "three_phase_peak_break_current_ka": 60.3742993304182,
   "single_phase_initial_peak_current_ka": 53.4654573782038,
   "single_phase_rms_break_current_ka": 21.7922864721536,
   "single_phase_dc_break_current_ka": 5.83853056729573,
   "single_phase_peak_break_current_ka": 36.6574776513351
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HACK1C",
   "site_code": "HACK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 229,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.4811896957234,
   "three_phase_rms_break_current_ka": 14.9206552136842,
   "three_phase_dc_break_current_ka": 11.5959358506815,
   "three_phase_peak_break_current_ka": 32.6969288133666,
   "single_phase_initial_peak_current_ka": 50.8500439797241,
   "single_phase_rms_break_current_ka": 18.3155666898142,
   "single_phase_dc_break_current_ka": 13.3659416109132,
   "single_phase_peak_break_current_ka": 39.2680644261973
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HACK1D",
   "site_code": "HACK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 230,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.4811882635876,
   "three_phase_rms_break_current_ka": 14.9206551546315,
   "three_phase_dc_break_current_ka": 11.5959344088661,
   "three_phase_peak_break_current_ka": 32.696927288038,
   "single_phase_initial_peak_current_ka": 50.8500426264719,
   "single_phase_rms_break_current_ka": 18.3155664716768,
   "single_phase_dc_break_current_ka": 13.3659403058421,
   "single_phase_peak_break_current_ka": 39.2680628126334
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HACK4 R1",
   "site_code": "HACK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 231,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 134.224503986823,
   "three_phase_rms_break_current_ka": 48.1720297072582,
   "three_phase_dc_break_current_ka": 45.1788556610246,
   "three_phase_peak_break_current_ka": 113.304393400069,
   "single_phase_initial_peak_current_ka": 147.432953909804,
   "single_phase_rms_break_current_ka": 56.8159538650881,
   "single_phase_dc_break_current_ka": 41.9547075160645,
   "single_phase_peak_break_current_ka": 122.304600031236
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HAMB4A",
   "site_code": "HAMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 232,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.4614811496374,
   "three_phase_rms_break_current_ka": 22.8187005048536,
   "three_phase_dc_break_current_ka": 5.00321849238327,
   "three_phase_peak_break_current_ka": 37.273734222077,
   "single_phase_initial_peak_current_ka": 52.5296651929329,
   "single_phase_rms_break_current_ka": 20.5810554478911,
   "single_phase_dc_break_current_ka": 3.2056146587113,
   "single_phase_peak_break_current_ka": 32.3116224010716
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HAMB4B",
   "site_code": "HAMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 233,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.4648788139441,
   "three_phase_rms_break_current_ka": 22.8191976882636,
   "three_phase_dc_break_current_ka": 5.00384657876771,
   "three_phase_peak_break_current_ka": 37.2750654319829,
   "single_phase_initial_peak_current_ka": 52.0913417951758,
   "single_phase_rms_break_current_ka": 20.4134753495451,
   "single_phase_dc_break_current_ka": 3.16645767265253,
   "single_phase_peak_break_current_ka": 32.035471367148
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HAMH1B",
   "site_code": "HAMH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 234,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.634140530174,
   "three_phase_rms_break_current_ka": 16.7223701097711,
   "three_phase_dc_break_current_ka": 10.0874309403371,
   "three_phase_peak_break_current_ka": 33.7364335445978,
   "single_phase_initial_peak_current_ka": 58.1569795407783,
   "single_phase_rms_break_current_ka": 21.9178425686805,
   "single_phase_dc_break_current_ka": 6.34192794649018,
   "single_phase_peak_break_current_ka": 37.3384381650765
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HAMH1C",
   "site_code": "HAMH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 235,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.5929713447784,
   "three_phase_rms_break_current_ka": 16.4846623681838,
   "three_phase_dc_break_current_ka": 8.77872610839678,
   "three_phase_peak_break_current_ka": 32.0915592006237,
   "single_phase_initial_peak_current_ka": 56.2878537289443,
   "single_phase_rms_break_current_ka": 20.8949520057624,
   "single_phase_dc_break_current_ka": 8.07703270986589,
   "single_phase_peak_break_current_ka": 37.62695722155
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HAMH4 R2",
   "site_code": "HAMH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 236,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.7223542007907,
   "three_phase_rms_break_current_ka": 29.3446636385531,
   "three_phase_dc_break_current_ka": 13.7743327370432,
   "three_phase_peak_break_current_ka": 55.2739540379616,
   "single_phase_initial_peak_current_ka": 73.5967121920691,
   "single_phase_rms_break_current_ka": 28.6660070876422,
   "single_phase_dc_break_current_ka": 14.2075511781392,
   "single_phase_peak_break_current_ka": 54.7474071805661
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HARKG M4",
   "site_code": "HARK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 240,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.6584397322027,
   "three_phase_rms_break_current_ka": 27.4429947964524,
   "three_phase_dc_break_current_ka": 18.1073265278736,
   "three_phase_peak_break_current_ka": 56.9175819611509,
   "single_phase_initial_peak_current_ka": 67.6107914836577,
   "single_phase_rms_break_current_ka": 26.6642665132923,
   "single_phase_dc_break_current_ka": 18.5859337452819,
   "single_phase_peak_break_current_ka": 56.2949010791107
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HARKG1 M4",
   "site_code": "HARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 237,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.8434941508639,
   "three_phase_rms_break_current_ka": 15.1282590135839,
   "three_phase_dc_break_current_ka": 11.6789581134745,
   "three_phase_peak_break_current_ka": 33.0735471855779,
   "single_phase_initial_peak_current_ka": 44.0861460809212,
   "single_phase_rms_break_current_ka": 17.0386490808776,
   "single_phase_dc_break_current_ka": 12.2860622291749,
   "single_phase_peak_break_current_ka": 36.3823508438679
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HARKG1 M6",
   "site_code": "HARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 239,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.4071586130444,
   "three_phase_rms_break_current_ka": 18.2208476967006,
   "three_phase_dc_break_current_ka": 11.7431368871731,
   "three_phase_peak_break_current_ka": 37.5113068177816,
   "single_phase_initial_peak_current_ka": 50.4152161854832,
   "single_phase_rms_break_current_ka": 19.832496472275,
   "single_phase_dc_break_current_ka": 12.0536039030926,
   "single_phase_peak_break_current_ka": 40.1009893899005
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HARKG1 R5",
   "site_code": "HARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 238,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.4159166949718,
   "three_phase_rms_break_current_ka": 16.3046631904146,
   "three_phase_dc_break_current_ka": 12.1666473942326,
   "three_phase_peak_break_current_ka": 35.2249232080423,
   "single_phase_initial_peak_current_ka": 46.992467415964,
   "single_phase_rms_break_current_ka": 18.4211424172418,
   "single_phase_dc_break_current_ka": 12.8702852987691,
   "single_phase_peak_break_current_ka": 38.9217147396388
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HARM2 MC3",
   "site_code": "HARM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 242,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.944148412657,
   "three_phase_rms_break_current_ka": 25.3219566512141,
   "three_phase_dc_break_current_ka": 14.284356103654,
   "three_phase_peak_break_current_ka": 50.0950106256246,
   "single_phase_initial_peak_current_ka": 53.6306308616159,
   "single_phase_rms_break_current_ka": 21.2706446419754,
   "single_phase_dc_break_current_ka": 8.14067347495851,
   "single_phase_peak_break_current_ka": 38.2219076080587
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HATL2 M1",
   "site_code": "HATL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 241,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.8708037180252,
   "three_phase_rms_break_current_ka": 32.0679026542128,
   "three_phase_dc_break_current_ka": 20.0038095331008,
   "three_phase_peak_break_current_ka": 65.3546723835487,
   "single_phase_initial_peak_current_ka": 68.0211362481495,
   "single_phase_rms_break_current_ka": 26.8763700261857,
   "single_phase_dc_break_current_ka": 10.0572888633063,
   "single_phase_peak_break_current_ka": 48.0662158616959
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HAWP2 MC1",
   "site_code": "HAWP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 243,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 98.5474782630142,
   "three_phase_rms_break_current_ka": 35.1978022998387,
   "three_phase_dc_break_current_ka": 24.2221383954605,
   "three_phase_peak_break_current_ka": 73.9993477736193,
   "single_phase_initial_peak_current_ka": 85.4419502111131,
   "single_phase_rms_break_current_ka": 33.0702314929042,
   "single_phase_dc_break_current_ka": 16.337134128749,
   "single_phase_peak_break_current_ka": 63.105504016832
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HAWP4 M1",
   "site_code": "HAWP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 244,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.0975260859122,
   "three_phase_rms_break_current_ka": 30.8628859662576,
   "three_phase_dc_break_current_ka": 15.8287173941912,
   "three_phase_peak_break_current_ka": 59.4754293016469,
   "single_phase_initial_peak_current_ka": 59.1429535001751,
   "single_phase_rms_break_current_ka": 22.9953033132093,
   "single_phase_dc_break_current_ka": 7.18238782157447,
   "single_phase_peak_break_current_ka": 39.702657637998
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HEDO2 M1",
   "site_code": "HEDO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 245,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.5601644113101,
   "three_phase_rms_break_current_ka": 27.7594303155612,
   "three_phase_dc_break_current_ka": 22.3561764903487,
   "three_phase_peak_break_current_ka": 61.6139393263662,
   "single_phase_initial_peak_current_ka": 70.5434766544637,
   "single_phase_rms_break_current_ka": 26.460611351989,
   "single_phase_dc_break_current_ka": 19.6355605408143,
   "single_phase_peak_break_current_ka": 57.0565159834806
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HEND11",
   "site_code": "HEND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 246,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.0273867239534,
   "three_phase_rms_break_current_ka": 19.8917150884671,
   "three_phase_dc_break_current_ka": 13.1112198908361,
   "three_phase_peak_break_current_ka": 41.2423531478078,
   "single_phase_initial_peak_current_ka": 65.3046472302003,
   "single_phase_rms_break_current_ka": 25.887725819914,
   "single_phase_dc_break_current_ka": 14.0729718371758,
   "single_phase_peak_break_current_ka": 50.6837447906944
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HEYS1 R1",
   "site_code": "HEYS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 247,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.5378303462039,
   "three_phase_rms_break_current_ka": 12.9280900417684,
   "three_phase_dc_break_current_ka": 11.7842281571849,
   "three_phase_peak_break_current_ka": 30.0673084298343,
   "single_phase_initial_peak_current_ka": 39.3574486940344,
   "single_phase_rms_break_current_ka": 14.291141043743,
   "single_phase_dc_break_current_ka": 12.1689140431465,
   "single_phase_peak_break_current_ka": 32.3796395289946
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HEYS4 M1",
   "site_code": "HEYS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 248,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.9673604877193,
   "three_phase_rms_break_current_ka": 28.4818324165673,
   "three_phase_dc_break_current_ka": 21.6849716607318,
   "three_phase_peak_break_current_ka": 61.964365345479,
   "single_phase_initial_peak_current_ka": 77.9503382882425,
   "single_phase_rms_break_current_ka": 29.9361805088632,
   "single_phase_dc_break_current_ka": 23.5954915372696,
   "single_phase_peak_break_current_ka": 65.9316440185531
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HIBU4 R2",
   "site_code": "HIBU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 251,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 140.146222226434,
   "three_phase_rms_break_current_ka": 48.9168852213104,
   "three_phase_dc_break_current_ka": 36.5494651628824,
   "three_phase_peak_break_current_ka": 105.728387671908,
   "single_phase_initial_peak_current_ka": 155.940966159222,
   "single_phase_rms_break_current_ka": 58.7674160593419,
   "single_phase_dc_break_current_ka": 34.9217210168143,
   "single_phase_peak_break_current_ka": 118.031397833558
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HIGB4 M1",
   "site_code": "HIGB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 250,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 116.091661674241,
   "three_phase_rms_break_current_ka": 42.9789515182907,
   "three_phase_dc_break_current_ka": 24.8004539629589,
   "three_phase_peak_break_current_ka": 85.5818700967014,
   "single_phase_initial_peak_current_ka": 91.8805331881001,
   "single_phase_rms_break_current_ka": 36.1293510571621,
   "single_phase_dc_break_current_ka": 15.8664505379647,
   "single_phase_peak_break_current_ka": 66.9610688027421
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HIGB4 M2",
   "site_code": "HIGB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 249,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 92.9333716675723,
   "three_phase_rms_break_current_ka": 34.6577905911404,
   "three_phase_dc_break_current_ka": 20.5683211665325,
   "three_phase_peak_break_current_ka": 69.5818386624099,
   "single_phase_initial_peak_current_ka": 75.0869242289039,
   "single_phase_rms_break_current_ka": 29.4914852515036,
   "single_phase_dc_break_current_ka": 13.3424254998331,
   "single_phase_peak_break_current_ka": 55.0496839170356
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HINP2 M2",
   "site_code": "HINP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 252,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.9084214944538,
   "three_phase_rms_break_current_ka": 13.4518990553531,
   "three_phase_dc_break_current_ka": 13.1047751979659,
   "three_phase_peak_break_current_ka": 32.1286332817201,
   "single_phase_initial_peak_current_ka": 44.1652451924035,
   "single_phase_rms_break_current_ka": 16.1483252394866,
   "single_phase_dc_break_current_ka": 14.4691550683277,
   "single_phase_peak_break_current_ka": 37.3063356316214
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HINP4 M1",
   "site_code": "HINP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 253,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.1065578381579,
   "three_phase_rms_break_current_ka": 35.2855529567452,
   "three_phase_dc_break_current_ka": 23.0428442706115,
   "three_phase_peak_break_current_ka": 72.9441518178746,
   "single_phase_initial_peak_current_ka": 111.969108874457,
   "single_phase_rms_break_current_ka": 41.8627173216896,
   "single_phase_dc_break_current_ka": 27.2541509931038,
   "single_phase_peak_break_current_ka": 86.4569735872283
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HUMR4 R2",
   "site_code": "HUMR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 254,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 117.714560988345,
   "three_phase_rms_break_current_ka": 41.3378355429464,
   "three_phase_dc_break_current_ka": 35.7662858198627,
   "three_phase_peak_break_current_ka": 94.2268134838462,
   "single_phase_initial_peak_current_ka": 109.514581254898,
   "single_phase_rms_break_current_ka": 40.5890548532508,
   "single_phase_dc_break_current_ka": 32.3429272047132,
   "single_phase_peak_break_current_ka": 89.7445190620859
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HURS2 MC3",
   "site_code": "HURS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 255,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.0490120406563,
   "three_phase_rms_break_current_ka": 25.024602844383,
   "three_phase_dc_break_current_ka": 15.956542130848,
   "three_phase_peak_break_current_ka": 51.3466748663747,
   "single_phase_initial_peak_current_ka": 78.3876328121588,
   "single_phase_rms_break_current_ka": 30.3976897183975,
   "single_phase_dc_break_current_ka": 16.4632113052633,
   "single_phase_peak_break_current_ka": 59.4520363698303
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HUTT1 M1",
   "site_code": "HUTT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 256,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.0200964120518,
   "three_phase_rms_break_current_ka": 13.7721389745186,
   "three_phase_dc_break_current_ka": 10.4578246866607,
   "three_phase_peak_break_current_ka": 29.9345704073119,
   "single_phase_initial_peak_current_ka": 40.6086701658727,
   "single_phase_rms_break_current_ka": 16.0039519734009,
   "single_phase_dc_break_current_ka": 11.0816366765045,
   "single_phase_peak_break_current_ka": 33.7146426088556
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HUTT4 MC3",
   "site_code": "HUTT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 257,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.3058333484058,
   "three_phase_rms_break_current_ka": 24.3301501641685,
   "three_phase_dc_break_current_ka": 11.1304804122331,
   "three_phase_peak_break_current_ka": 45.5385087489742,
   "single_phase_initial_peak_current_ka": 44.3013808755744,
   "single_phase_rms_break_current_ka": 18.0008767606078,
   "single_phase_dc_break_current_ka": 6.22162695824842,
   "single_phase_peak_break_current_ka": 31.6787110077066
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HYLC2 RB2",
   "site_code": "HYLC",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 258,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.5427487611279,
   "three_phase_rms_break_current_ka": 30.4312453684598,
   "three_phase_dc_break_current_ka": 16.1807430535891,
   "three_phase_peak_break_current_ka": 59.2170229735683,
   "single_phase_initial_peak_current_ka": 73.9820477926312,
   "single_phase_rms_break_current_ka": 28.9608138430746,
   "single_phase_dc_break_current_ka": 13.8706810245878,
   "single_phase_peak_break_current_ka": 54.8274567388264
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ICKE2 R1",
   "site_code": "ICKE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 259,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.1754160519128,
   "three_phase_rms_break_current_ka": 30.960546733353,
   "three_phase_dc_break_current_ka": 20.6875164746533,
   "three_phase_peak_break_current_ka": 64.472341563447,
   "single_phase_initial_peak_current_ka": 77.5064026153089,
   "single_phase_rms_break_current_ka": 30.2102330480264,
   "single_phase_dc_break_current_ka": 15.180881666948,
   "single_phase_peak_break_current_ka": 57.9046029659188
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "IMPP4 MC2",
   "site_code": "IMPP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 260,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.5445056204281,
   "three_phase_rms_break_current_ka": 23.5801537756489,
   "three_phase_dc_break_current_ka": 15.9577097008174,
   "three_phase_peak_break_current_ka": 49.3050829731832,
   "single_phase_initial_peak_current_ka": 54.7716554206662,
   "single_phase_rms_break_current_ka": 21.0740615182719,
   "single_phase_dc_break_current_ka": 12.3075439755024,
   "single_phase_peak_break_current_ka": 42.1107675889275
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "INDQ1 M2",
   "site_code": "INDQ",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 261,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.7682839687977,
   "three_phase_rms_break_current_ka": 19.8098392839422,
   "three_phase_dc_break_current_ka": 13.5458099308421,
   "three_phase_peak_break_current_ka": 41.5611533146245,
   "single_phase_initial_peak_current_ka": 61.752238414244,
   "single_phase_rms_break_current_ka": 23.704009408702,
   "single_phase_dc_break_current_ka": 15.4730050930967,
   "single_phase_peak_break_current_ka": 48.9955366815025
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "INDQ4 MC4",
   "site_code": "INDQ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 262,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.8876349241582,
   "three_phase_rms_break_current_ka": 16.2053610845891,
   "three_phase_dc_break_current_ka": 8.47678861220171,
   "three_phase_peak_break_current_ka": 31.3946300411808,
   "single_phase_initial_peak_current_ka": 42.2942479668481,
   "single_phase_rms_break_current_ka": 16.2792703527105,
   "single_phase_dc_break_current_ka": 9.12820741278176,
   "single_phase_peak_break_current_ka": 32.1505723311232
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "IROA1 R1",
   "site_code": "IROA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 263,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.6163727619032,
   "three_phase_rms_break_current_ka": 18.1048484506703,
   "three_phase_dc_break_current_ka": 13.4730106604808,
   "three_phase_peak_break_current_ka": 39.0771328841282,
   "single_phase_initial_peak_current_ka": 62.0126868447929,
   "single_phase_rms_break_current_ka": 23.1807103834416,
   "single_phase_dc_break_current_ka": 16.0361086423941,
   "single_phase_peak_break_current_ka": 48.8185836521001
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "IROA1 R2",
   "site_code": "IROA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 264,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.503140052102,
   "three_phase_rms_break_current_ka": 18.1404614284858,
   "three_phase_dc_break_current_ka": 13.1187295051698,
   "three_phase_peak_break_current_ka": 38.7732160850404,
   "single_phase_initial_peak_current_ka": 62.4191891863346,
   "single_phase_rms_break_current_ka": 23.3742086664266,
   "single_phase_dc_break_current_ka": 16.7671496410992,
   "single_phase_peak_break_current_ka": 49.8232725468984
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "IROA2 MC5",
   "site_code": "IROA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 265,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.7297891650034,
   "three_phase_rms_break_current_ka": 23.3152596255741,
   "three_phase_dc_break_current_ka": 12.0215386329282,
   "three_phase_peak_break_current_ka": 44.994295005665,
   "single_phase_initial_peak_current_ka": 60.933418162139,
   "single_phase_rms_break_current_ka": 23.5830206354531,
   "single_phase_dc_break_current_ka": 12.4713645706786,
   "single_phase_peak_break_current_ka": 45.8227921950609
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "IRON1 M1",
   "site_code": "IRON",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 267,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.6470948727193,
   "three_phase_rms_break_current_ka": 10.6878905444586,
   "three_phase_dc_break_current_ka": 7.62229818478827,
   "three_phase_peak_break_current_ka": 22.7372579459208,
   "single_phase_initial_peak_current_ka": 30.6869776861049,
   "single_phase_rms_break_current_ka": 12.0670112970437,
   "single_phase_dc_break_current_ka": 8.38015881433008,
   "single_phase_peak_break_current_ka": 25.4454898479186
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "IRON1 M2",
   "site_code": "IRON",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 268,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.0986927930647,
   "three_phase_rms_break_current_ka": 10.78766943876,
   "three_phase_dc_break_current_ka": 7.73225701195168,
   "three_phase_peak_break_current_ka": 22.9883254386439,
   "single_phase_initial_peak_current_ka": 31.7769923181668,
   "single_phase_rms_break_current_ka": 12.4435358323054,
   "single_phase_dc_break_current_ka": 8.56025908196782,
   "single_phase_peak_break_current_ka": 26.1580762198896
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "IRON1 R2",
   "site_code": "IRON",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 266,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.5818045401187,
   "three_phase_rms_break_current_ka": 7.42348880633626,
   "three_phase_dc_break_current_ka": 7.18628883381558,
   "three_phase_peak_break_current_ka": 17.6846873838612,
   "single_phase_initial_peak_current_ka": 24.3783060399725,
   "single_phase_rms_break_current_ka": 8.88777734201198,
   "single_phase_dc_break_current_ka": 8.78234927683836,
   "single_phase_peak_break_current_ka": 21.351564533264
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "IRON4 R2",
   "site_code": "IRON",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 269,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.6026257294903,
   "three_phase_rms_break_current_ka": 28.4493629824414,
   "three_phase_dc_break_current_ka": 14.156335559095,
   "three_phase_peak_break_current_ka": 54.3898105297387,
   "single_phase_initial_peak_current_ka": 62.6354022263157,
   "single_phase_rms_break_current_ka": 24.7432467315823,
   "single_phase_dc_break_current_ka": 11.2812696165845,
   "single_phase_peak_break_current_ka": 46.273504721532
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "IVER1 M2",
   "site_code": "IVER",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 270,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.6078317688092,
   "three_phase_rms_break_current_ka": 15.0680453836468,
   "three_phase_dc_break_current_ka": 15.772357586028,
   "three_phase_peak_break_current_ka": 37.0817917260346,
   "single_phase_initial_peak_current_ka": 55.213400377332,
   "single_phase_rms_break_current_ka": 20.2088892540657,
   "single_phase_dc_break_current_ka": 20.0576423264635,
   "single_phase_peak_break_current_ka": 48.6373275900592
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "IVER2 M2",
   "site_code": "IVER",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 272,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.895315397995,
   "three_phase_rms_break_current_ka": 25.6551429340192,
   "three_phase_dc_break_current_ka": 18.6295984203023,
   "three_phase_peak_break_current_ka": 54.9114495022125,
   "single_phase_initial_peak_current_ka": 77.753810202538,
   "single_phase_rms_break_current_ka": 29.4054749275396,
   "single_phase_dc_break_current_ka": 20.4431135392648,
   "single_phase_peak_break_current_ka": 62.0287349898133
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "IVER2 R2",
   "site_code": "IVER",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 271,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.7275827781464,
   "three_phase_rms_break_current_ka": 29.7199371146428,
   "three_phase_dc_break_current_ka": 20.3012843912465,
   "three_phase_peak_break_current_ka": 62.3316225316499,
   "single_phase_initial_peak_current_ka": 78.4978198290815,
   "single_phase_rms_break_current_ka": 30.0189951241094,
   "single_phase_dc_break_current_ka": 20.1887164754781,
   "single_phase_peak_break_current_ka": 62.6419865088055
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "IVER4A",
   "site_code": "IVER",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 273,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.0994922137235,
   "three_phase_rms_break_current_ka": 29.3652094576497,
   "three_phase_dc_break_current_ka": 8.30809933899035,
   "three_phase_peak_break_current_ka": 49.8367768159252,
   "single_phase_initial_peak_current_ka": 78.291642678376,
   "single_phase_rms_break_current_ka": 29.9448562000352,
   "single_phase_dc_break_current_ka": 10.5083794212357,
   "single_phase_peak_break_current_ka": 52.8568011826376
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "IVER4B",
   "site_code": "IVER",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 274,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.0119369719608,
   "three_phase_rms_break_current_ka": 29.3363564585192,
   "three_phase_dc_break_current_ka": 8.28016342201322,
   "three_phase_peak_break_current_ka": 49.7680365962627,
   "single_phase_initial_peak_current_ka": 78.2080676045938,
   "single_phase_rms_break_current_ka": 29.9193255229891,
   "single_phase_dc_break_current_ka": 10.463606051811,
   "single_phase_peak_break_current_ka": 52.7759219834777
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "JORD2 MC2",
   "site_code": "JORD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 275,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.3248637238407,
   "three_phase_rms_break_current_ka": 15.4887552469883,
   "three_phase_dc_break_current_ka": 6.79617832980903,
   "three_phase_peak_break_current_ka": 28.7005860643773,
   "single_phase_initial_peak_current_ka": 41.8479973576176,
   "single_phase_rms_break_current_ka": 17.3053686461064,
   "single_phase_dc_break_current_ka": 6.40956328039962,
   "single_phase_peak_break_current_ka": 30.8830503215894
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KEAD1 R1",
   "site_code": "KEAD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 276,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.3557956105103,
   "three_phase_rms_break_current_ka": 23.2795516604605,
   "three_phase_dc_break_current_ka": 21.3543661450373,
   "three_phase_peak_break_current_ka": 54.2766238292257,
   "single_phase_initial_peak_current_ka": 74.9823596157963,
   "single_phase_rms_break_current_ka": 27.9377029740035,
   "single_phase_dc_break_current_ka": 23.6371009947062,
   "single_phase_peak_break_current_ka": 63.1469794420931
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KEAD4 M2",
   "site_code": "KEAD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 277,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 120.766945484322,
   "three_phase_rms_break_current_ka": 43.5520660693594,
   "three_phase_dc_break_current_ka": 33.0148728217506,
   "three_phase_peak_break_current_ka": 94.6067953264077,
   "single_phase_initial_peak_current_ka": 107.83040317406,
   "single_phase_rms_break_current_ka": 40.7486655648725,
   "single_phase_dc_break_current_ka": 28.6633744321572,
   "single_phase_peak_break_current_ka": 86.2906899226053
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KEAD4 M3",
   "site_code": "KEAD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 278,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 98.4354516018851,
   "three_phase_rms_break_current_ka": 35.6525634990401,
   "three_phase_dc_break_current_ka": 27.3312158434486,
   "three_phase_peak_break_current_ka": 77.751554677159,
   "single_phase_initial_peak_current_ka": 80.266062111137,
   "single_phase_rms_break_current_ka": 30.5457247504322,
   "single_phase_dc_break_current_ka": 19.7440331921982,
   "single_phase_peak_break_current_ka": 62.9422114067749
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KEAD4 R3",
   "site_code": "KEAD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 279,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 104.297834699395,
   "three_phase_rms_break_current_ka": 38.4151617237852,
   "three_phase_dc_break_current_ka": 24.1937015382173,
   "three_phase_peak_break_current_ka": 78.5209442487501,
   "single_phase_initial_peak_current_ka": 78.8719452454597,
   "single_phase_rms_break_current_ka": 30.8128674042734,
   "single_phase_dc_break_current_ka": 16.8827861310486,
   "single_phase_peak_break_current_ka": 60.4587611097759
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KEAR1 M3",
   "site_code": "KEAR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 280,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.1272904733041,
   "three_phase_rms_break_current_ka": 21.1086282483815,
   "three_phase_dc_break_current_ka": 17.9164628402856,
   "three_phase_peak_break_current_ka": 47.7685711922386,
   "single_phase_initial_peak_current_ka": 73.2095738628572,
   "single_phase_rms_break_current_ka": 28.0020448597146,
   "single_phase_dc_break_current_ka": 21.3981329885598,
   "single_phase_peak_break_current_ka": 60.9990046033481
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KEAR2 M1",
   "site_code": "KEAR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 281,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.0689064922666,
   "three_phase_rms_break_current_ka": 28.3133176580866,
   "three_phase_dc_break_current_ka": 19.8411169132697,
   "three_phase_peak_break_current_ka": 59.8821947411134,
   "single_phase_initial_peak_current_ka": 83.0384809977762,
   "single_phase_rms_break_current_ka": 31.5180739807097,
   "single_phase_dc_break_current_ka": 20.345034637979,
   "single_phase_peak_break_current_ka": 64.9183223213773
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KEAR4 MC6",
   "site_code": "KEAR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 282,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 93.9829096507874,
   "three_phase_rms_break_current_ka": 34.6232556898054,
   "three_phase_dc_break_current_ka": 18.210072427997,
   "three_phase_peak_break_current_ka": 67.1747501980311,
   "single_phase_initial_peak_current_ka": 81.1510486268743,
   "single_phase_rms_break_current_ka": 31.6665330199112,
   "single_phase_dc_break_current_ka": 15.4373792174046,
   "single_phase_peak_break_current_ka": 60.2206196874984
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KEMS1 MAIN2",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 283,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.8141179893066,
   "three_phase_rms_break_current_ka": 18.3193625462826,
   "three_phase_dc_break_current_ka": 14.2237827373335,
   "three_phase_peak_break_current_ka": 40.131273704316,
   "single_phase_initial_peak_current_ka": 54.9324106615054,
   "single_phase_rms_break_current_ka": 21.0355705865387,
   "single_phase_dc_break_current_ka": 15.2933565488221,
   "single_phase_peak_break_current_ka": 45.0421457645617
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KEMS1A",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 285,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.668860948631,
   "three_phase_rms_break_current_ka": 17.8804706850159,
   "three_phase_dc_break_current_ka": 9.7594913706223,
   "three_phase_peak_break_current_ka": 35.0462955149864,
   "single_phase_initial_peak_current_ka": 54.62516086684,
   "single_phase_rms_break_current_ka": 20.8131732395403,
   "single_phase_dc_break_current_ka": 9.60726387472052,
   "single_phase_peak_break_current_ka": 39.0415357460992
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KEMS1B",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 286,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.7046226080399,
   "three_phase_rms_break_current_ka": 17.6119447644685,
   "three_phase_dc_break_current_ka": 8.83398524821785,
   "three_phase_peak_break_current_ka": 33.741036393895,
   "single_phase_initial_peak_current_ka": 52.7122123248464,
   "single_phase_rms_break_current_ka": 20.2285274966637,
   "single_phase_dc_break_current_ka": 8.05997488023212,
   "single_phase_peak_break_current_ka": 36.667432812851
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KEMS1C",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 284,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.7143887544391,
   "three_phase_rms_break_current_ka": 17.6132908371586,
   "three_phase_dc_break_current_ka": 8.91217600617982,
   "three_phase_peak_break_current_ka": 33.8211307861112,
   "single_phase_initial_peak_current_ka": 52.9316584935363,
   "single_phase_rms_break_current_ka": 20.2562236417454,
   "single_phase_dc_break_current_ka": 8.51901923277363,
   "single_phase_peak_break_current_ka": 37.1656454293925
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KEMS4 M1",
   "site_code": "KEMS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 287,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 147.003922508447,
   "three_phase_rms_break_current_ka": 51.0246617563904,
   "three_phase_dc_break_current_ka": 36.4366140578572,
   "three_phase_peak_break_current_ka": 108.596382729244,
   "single_phase_initial_peak_current_ka": 118.162072629736,
   "single_phase_rms_break_current_ka": 45.4660597588437,
   "single_phase_dc_break_current_ka": 22.5992562862644,
   "single_phase_peak_break_current_ka": 86.8979746248867
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KENG4 M2",
   "site_code": "KENG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 288,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 138.272431655159,
   "three_phase_rms_break_current_ka": 48.2086851944097,
   "three_phase_dc_break_current_ka": 36.249921380653,
   "three_phase_peak_break_current_ka": 104.427297806762,
   "single_phase_initial_peak_current_ka": 156.337376555251,
   "single_phase_rms_break_current_ka": 58.4735960329921,
   "single_phase_dc_break_current_ka": 37.8975423129464,
   "single_phase_peak_break_current_ka": 120.591694863529
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KIBY1A",
   "site_code": "KIBY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 293,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.2817200540948,
   "three_phase_rms_break_current_ka": 6.22162452385013,
   "three_phase_dc_break_current_ka": 0.0445697878320123,
   "three_phase_peak_break_current_ka": 8.84327556945391,
   "single_phase_initial_peak_current_ka": 14.1267018705828,
   "single_phase_rms_break_current_ka": 6.28891608450903,
   "single_phase_dc_break_current_ka": 0.190482800495225,
   "single_phase_peak_break_current_ka": 9.0843532198342
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KIBY2 R1",
   "site_code": "KIBY",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 294,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 94.9526323557126,
   "three_phase_rms_break_current_ka": 33.7146884078066,
   "three_phase_dc_break_current_ka": 23.1390138965932,
   "three_phase_peak_break_current_ka": 70.8187834940963,
   "single_phase_initial_peak_current_ka": 94.1166786705111,
   "single_phase_rms_break_current_ka": 35.9054708461716,
   "single_phase_dc_break_current_ka": 19.5615071672345,
   "single_phase_peak_break_current_ka": 70.3395110012821
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KILA4 R2",
   "site_code": "KILA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 290,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 98.2476983578529,
   "three_phase_rms_break_current_ka": 36.1168765059659,
   "three_phase_dc_break_current_ka": 32.8915915458091,
   "three_phase_peak_break_current_ka": 83.9685681311003,
   "single_phase_initial_peak_current_ka": 80.7521561434661,
   "single_phase_rms_break_current_ka": 31.0220413835021,
   "single_phase_dc_break_current_ka": 24.7879526950587,
   "single_phase_peak_break_current_ka": 68.6597443521067
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KILL4 M1",
   "site_code": "KILL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 289,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 124.472458114798,
   "three_phase_rms_break_current_ka": 44.3007067478004,
   "three_phase_dc_break_current_ka": 46.4517877076542,
   "three_phase_peak_break_current_ka": 109.102448013107,
   "single_phase_initial_peak_current_ka": 118.411812389637,
   "single_phase_rms_break_current_ka": 44.0294752472442,
   "single_phase_dc_break_current_ka": 42.2909786389171,
   "single_phase_peak_break_current_ka": 104.55805967774
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KINO1 R1",
   "site_code": "KINO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 291,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.9083134524489,
   "three_phase_rms_break_current_ka": 11.0641232495893,
   "three_phase_dc_break_current_ka": 11.8907810908222,
   "three_phase_peak_break_current_ka": 27.5378142461589,
   "single_phase_initial_peak_current_ka": 37.65383801594,
   "single_phase_rms_break_current_ka": 13.7987112007136,
   "single_phase_dc_break_current_ka": 13.6469180974694,
   "single_phase_peak_break_current_ka": 33.1612426207881
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KINO4 M2",
   "site_code": "KINO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 292,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 143.157503441161,
   "three_phase_rms_break_current_ka": 49.8217846511254,
   "three_phase_dc_break_current_ka": 37.7874464549064,
   "three_phase_peak_break_current_ka": 108.24609001016,
   "single_phase_initial_peak_current_ka": 127.659093981541,
   "single_phase_rms_break_current_ka": 48.1243414747513,
   "single_phase_dc_break_current_ka": 30.7500900984603,
   "single_phase_peak_break_current_ka": 98.8081864923276
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KIRK1 R2",
   "site_code": "KIRK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 295,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.5900435824163,
   "three_phase_rms_break_current_ka": 9.11392070194449,
   "three_phase_dc_break_current_ka": 9.41992653818026,
   "three_phase_peak_break_current_ka": 22.3089568012631,
   "single_phase_initial_peak_current_ka": 34.2231920983696,
   "single_phase_rms_break_current_ka": 12.3162426606756,
   "single_phase_dc_break_current_ka": 11.8405714211568,
   "single_phase_peak_break_current_ka": 29.2583688293624
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KIRK2 MC4",
   "site_code": "KIRK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 296,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.1113477305378,
   "three_phase_rms_break_current_ka": 21.9692019115334,
   "three_phase_dc_break_current_ka": 13.4832861681906,
   "three_phase_peak_break_current_ka": 44.552429465994,
   "single_phase_initial_peak_current_ka": 54.641452405896,
   "single_phase_rms_break_current_ka": 21.3847693639701,
   "single_phase_dc_break_current_ka": 11.1355479558472,
   "single_phase_peak_break_current_ka": 41.3781788185944
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KITW1 R2",
   "site_code": "KITW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 297,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.5931112194993,
   "three_phase_rms_break_current_ka": 12.2725066406757,
   "three_phase_dc_break_current_ka": 11.1263821500667,
   "three_phase_peak_break_current_ka": 28.4823274856242,
   "single_phase_initial_peak_current_ka": 45.8061853603547,
   "single_phase_rms_break_current_ka": 16.7659942145244,
   "single_phase_dc_break_current_ka": 13.2119927836779,
   "single_phase_peak_break_current_ka": 36.9226891885271
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KITW2 MC1",
   "site_code": "KITW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 298,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.6945002504885,
   "three_phase_rms_break_current_ka": 23.1898270709822,
   "three_phase_dc_break_current_ka": 12.4315209950506,
   "three_phase_peak_break_current_ka": 45.2268889479204,
   "single_phase_initial_peak_current_ka": 62.7167500540899,
   "single_phase_rms_break_current_ka": 24.4188861437821,
   "single_phase_dc_break_current_ka": 11.1772813484524,
   "single_phase_peak_break_current_ka": 45.7108013110335
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KNAR1 MC1",
   "site_code": "KNAR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 299,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.714413011548,
   "three_phase_rms_break_current_ka": 9.29031186569091,
   "three_phase_dc_break_current_ka": 7.63636284734808,
   "three_phase_peak_break_current_ka": 20.7748478864839,
   "single_phase_initial_peak_current_ka": 22.5678306196659,
   "single_phase_rms_break_current_ka": 8.36471225851351,
   "single_phase_dc_break_current_ka": 5.95994934103678,
   "single_phase_peak_break_current_ka": 17.7894388623751
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KNAR2 MC2",
   "site_code": "KNAR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 300,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.476451854991,
   "three_phase_rms_break_current_ka": 19.4946742168182,
   "three_phase_dc_break_current_ka": 4.54143765598464,
   "three_phase_peak_break_current_ka": 32.1110703274541,
   "single_phase_initial_peak_current_ka": 27.8408565147793,
   "single_phase_rms_break_current_ka": 11.9314393075724,
   "single_phase_dc_break_current_ka": 2.46324033368906,
   "single_phase_peak_break_current_ka": 19.3368436210895
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LACK2 M1",
   "site_code": "LACK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 301,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.8368063904498,
   "three_phase_rms_break_current_ka": 26.8716672840688,
   "three_phase_dc_break_current_ka": 22.5242365801439,
   "three_phase_peak_break_current_ka": 60.5265128968514,
   "single_phase_initial_peak_current_ka": 81.8482327295107,
   "single_phase_rms_break_current_ka": 30.2190748802957,
   "single_phase_dc_break_current_ka": 23.5150652137474,
   "single_phase_peak_break_current_ka": 66.2512907518297
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LACK4 M1",
   "site_code": "LACK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 302,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.1836012321201,
   "three_phase_rms_break_current_ka": 35.6674333171535,
   "three_phase_dc_break_current_ka": 23.6428270356492,
   "three_phase_peak_break_current_ka": 74.0841949678056,
   "single_phase_initial_peak_current_ka": 77.7642844786819,
   "single_phase_rms_break_current_ka": 29.5843327823805,
   "single_phase_dc_break_current_ka": 19.0102723669801,
   "single_phase_peak_break_current_ka": 60.8488370215816
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LAGA4 M1",
   "site_code": "LAGA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 309,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.864271264476,
   "three_phase_rms_break_current_ka": 19.4777239213154,
   "three_phase_dc_break_current_ka": 12.7103329206273,
   "three_phase_peak_break_current_ka": 40.2559942543105,
   "single_phase_initial_peak_current_ka": 51.5730249863498,
   "single_phase_rms_break_current_ka": 19.5863591616077,
   "single_phase_dc_break_current_ka": 12.9947691445468,
   "single_phase_peak_break_current_ka": 40.694063908403
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LALE1 R2",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 303,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.0145163043725,
   "three_phase_rms_break_current_ka": 15.4459847411653,
   "three_phase_dc_break_current_ka": 15.5061624619052,
   "three_phase_peak_break_current_ka": 37.3500835670691,
   "single_phase_initial_peak_current_ka": 56.6129630506424,
   "single_phase_rms_break_current_ka": 20.6128631988506,
   "single_phase_dc_break_current_ka": 19.5251111827575,
   "single_phase_peak_break_current_ka": 48.6761018779133
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LALE2 MC1",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 304,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.2214161156243,
   "three_phase_rms_break_current_ka": 22.9537141274828,
   "three_phase_dc_break_current_ka": 19.0537834581886,
   "three_phase_peak_break_current_ka": 51.5152372841097,
   "single_phase_initial_peak_current_ka": 69.4611908360293,
   "single_phase_rms_break_current_ka": 26.7628217509817,
   "single_phase_dc_break_current_ka": 17.9539446894337,
   "single_phase_peak_break_current_ka": 55.8022901770457
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LAND1 R2",
   "site_code": "LAND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 305,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.659245937722,
   "three_phase_rms_break_current_ka": 17.0432793394291,
   "three_phase_dc_break_current_ka": 12.3051149444969,
   "three_phase_peak_break_current_ka": 36.4079517336307,
   "single_phase_initial_peak_current_ka": 50.7185584404438,
   "single_phase_rms_break_current_ka": 19.9456247754633,
   "single_phase_dc_break_current_ka": 13.542047683357,
   "single_phase_peak_break_current_ka": 41.749420750822
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LAND1A",
   "site_code": "LAND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 306,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.340110756381,
   "three_phase_rms_break_current_ka": 16.7149813683243,
   "three_phase_dc_break_current_ka": 7.89460773907295,
   "three_phase_peak_break_current_ka": 31.5331610849708,
   "single_phase_initial_peak_current_ka": 50.2093877321889,
   "single_phase_rms_break_current_ka": 19.7416653509282,
   "single_phase_dc_break_current_ka": 7.87511861931142,
   "single_phase_peak_break_current_ka": 35.794049502425
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LAND4 MC2",
   "site_code": "LAND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 307,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.3415521814919,
   "three_phase_rms_break_current_ka": 15.2825342663716,
   "three_phase_dc_break_current_ka": 8.59962693374407,
   "three_phase_peak_break_current_ka": 30.2123941606783,
   "single_phase_initial_peak_current_ka": 37.6951919849402,
   "single_phase_rms_break_current_ka": 14.6662712033208,
   "single_phase_dc_break_current_ka": 7.18507468469168,
   "single_phase_peak_break_current_ka": 27.9263143298699
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LAND4 MC3",
   "site_code": "LAND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 308,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.0840612567698,
   "three_phase_rms_break_current_ka": 15.2008554857027,
   "three_phase_dc_break_current_ka": 8.51683981606424,
   "three_phase_peak_break_current_ka": 30.0140958036184,
   "single_phase_initial_peak_current_ka": 37.3170312070318,
   "single_phase_rms_break_current_ka": 14.5309748099184,
   "single_phase_dc_break_current_ka": 7.07123774151876,
   "single_phase_peak_break_current_ka": 27.6211393922071
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LECH4A",
   "site_code": "LECH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 316,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 119.90850856855,
   "three_phase_rms_break_current_ka": 42.0798973239438,
   "three_phase_dc_break_current_ka": 16.584366607808,
   "three_phase_peak_break_current_ka": 76.0943281065966,
   "single_phase_initial_peak_current_ka": 119.417799408703,
   "single_phase_rms_break_current_ka": 44.7318969129948,
   "single_phase_dc_break_current_ka": 17.3741325637502,
   "single_phase_peak_break_current_ka": 80.6345878487827
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LECH4B",
   "site_code": "LECH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 317,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 119.572886085217,
   "three_phase_rms_break_current_ka": 41.9683186790421,
   "three_phase_dc_break_current_ka": 16.5445430717541,
   "three_phase_peak_break_current_ka": 75.8967085376516,
   "single_phase_initial_peak_current_ka": 119.118925546858,
   "single_phase_rms_break_current_ka": 44.6354983950644,
   "single_phase_dc_break_current_ka": 17.2192659187689,
   "single_phase_peak_break_current_ka": 80.3433931123516
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LECH4C",
   "site_code": "LECH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 315,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 119.667858387112,
   "three_phase_rms_break_current_ka": 41.999854434679,
   "three_phase_dc_break_current_ka": 16.5555077262241,
   "three_phase_peak_break_current_ka": 75.9522714854429,
   "single_phase_initial_peak_current_ka": 119.203840575332,
   "single_phase_rms_break_current_ka": 44.6628964055861,
   "single_phase_dc_break_current_ka": 17.2625610537412,
   "single_phase_peak_break_current_ka": 80.4254348853856
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LECH4D",
   "site_code": "LECH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 318,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 119.85987998521,
   "three_phase_rms_break_current_ka": 42.0637003223189,
   "three_phase_dc_break_current_ka": 16.5783589188487,
   "three_phase_peak_break_current_ka": 76.0654143982697,
   "single_phase_initial_peak_current_ka": 119.374758628445,
   "single_phase_rms_break_current_ka": 44.7180208533466,
   "single_phase_dc_break_current_ka": 17.3513040879251,
   "single_phase_peak_break_current_ka": 80.5921356612107
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LEGA1 R2",
   "site_code": "LEGA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 311,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.6909173691819,
   "three_phase_rms_break_current_ka": 18.4104967441592,
   "three_phase_dc_break_current_ka": 13.4196940090299,
   "three_phase_peak_break_current_ka": 39.4560681946455,
   "single_phase_initial_peak_current_ka": 55.897125988482,
   "single_phase_rms_break_current_ka": 22.0699361376964,
   "single_phase_dc_break_current_ka": 15.629554709786,
   "single_phase_peak_break_current_ka": 46.8411577164243
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LEGA4 R2",
   "site_code": "LEGA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 312,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.2408705237726,
   "three_phase_rms_break_current_ka": 36.0421986454404,
   "three_phase_dc_break_current_ka": 21.9950651409852,
   "three_phase_peak_break_current_ka": 72.9664312831123,
   "single_phase_initial_peak_current_ka": 71.7059573589819,
   "single_phase_rms_break_current_ka": 28.4392335316025,
   "single_phase_dc_break_current_ka": 12.6615428964549,
   "single_phase_peak_break_current_ka": 52.8806926603428
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LEIS1 M2",
   "site_code": "LEIS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 313,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.3012708799854,
   "three_phase_rms_break_current_ka": 25.8168952872282,
   "three_phase_dc_break_current_ka": 24.2286831854844,
   "three_phase_peak_break_current_ka": 60.7392866390486,
   "single_phase_initial_peak_current_ka": 73.9400451567758,
   "single_phase_rms_break_current_ka": 26.9608667188127,
   "single_phase_dc_break_current_ka": 26.3055032462537,
   "single_phase_peak_break_current_ka": 64.433926613332
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LEMR1 R1",
   "site_code": "LEMR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 310,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.7555127837274,
   "three_phase_rms_break_current_ka": 17.7256599194375,
   "three_phase_dc_break_current_ka": 17.2883453932174,
   "three_phase_peak_break_current_ka": 42.3562140532991,
   "single_phase_initial_peak_current_ka": 62.8060667320849,
   "single_phase_rms_break_current_ka": 23.0266170019426,
   "single_phase_dc_break_current_ka": 20.5243391099233,
   "single_phase_peak_break_current_ka": 53.0888931696414
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LETH1 LECH1 M2",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 314,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 93.2875763918868,
   "three_phase_rms_break_current_ka": 32.1399821873053,
   "three_phase_dc_break_current_ka": 31.4508251549278,
   "three_phase_peak_break_current_ka": 76.9036238586447,
   "single_phase_initial_peak_current_ka": 106.670167557633,
   "single_phase_rms_break_current_ka": 38.4427774563706,
   "single_phase_dc_break_current_ka": 35.6307092147123,
   "single_phase_peak_break_current_ka": 89.9970064688023
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LHOR1 M1",
   "site_code": "LHOR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 322,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.1081770314077,
   "three_phase_rms_break_current_ka": 9.66788965693657,
   "three_phase_dc_break_current_ka": 9.47850127822778,
   "three_phase_peak_break_current_ka": 23.150961950594,
   "single_phase_initial_peak_current_ka": 32.9171400327603,
   "single_phase_rms_break_current_ka": 12.0650634094855,
   "single_phase_dc_break_current_ka": 10.9733615980607,
   "single_phase_peak_break_current_ka": 28.0359379026464
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LHOR1 R1",
   "site_code": "LHOR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 321,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.1099164945002,
   "three_phase_rms_break_current_ka": 9.66830855818089,
   "three_phase_dc_break_current_ka": 9.48118910421345,
   "three_phase_peak_break_current_ka": 23.1542421924007,
   "single_phase_initial_peak_current_ka": 32.9180131780692,
   "single_phase_rms_break_current_ka": 12.0653819245561,
   "single_phase_dc_break_current_ka": 10.9785868154455,
   "single_phase_peak_break_current_ka": 28.041613568364
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LHOR4A",
   "site_code": "LHOR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 323,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.2747374470097,
   "three_phase_rms_break_current_ka": 20.8581718615994,
   "three_phase_dc_break_current_ka": 12.3978940606793,
   "three_phase_peak_break_current_ka": 41.895803593662,
   "single_phase_initial_peak_current_ka": 49.0641604779806,
   "single_phase_rms_break_current_ka": 18.9179168805022,
   "single_phase_dc_break_current_ka": 9.83574660558756,
   "single_phase_peak_break_current_ka": 36.5897212298407
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LISD1 R2",
   "site_code": "LISD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 319,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.0071793853689,
   "three_phase_rms_break_current_ka": 14.3524499129458,
   "three_phase_dc_break_current_ka": 13.994952304348,
   "three_phase_peak_break_current_ka": 34.2923816245165,
   "single_phase_initial_peak_current_ka": 53.2157518617749,
   "single_phase_rms_break_current_ka": 19.1580516867149,
   "single_phase_dc_break_current_ka": 16.745691097026,
   "single_phase_peak_break_current_ka": 43.8392676210229
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LISD2 R2",
   "site_code": "LISD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 320,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.2044552312915,
   "three_phase_rms_break_current_ka": 30.4624546341285,
   "three_phase_dc_break_current_ka": 20.3649011862886,
   "three_phase_peak_break_current_ka": 63.4453176730483,
   "single_phase_initial_peak_current_ka": 86.0640540712488,
   "single_phase_rms_break_current_ka": 33.1001732126621,
   "single_phase_dc_break_current_ka": 18.3674878524834,
   "single_phase_peak_break_current_ka": 65.1782017267289
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LITT1 M4",
   "site_code": "LITT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 324,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.4887319247397,
   "three_phase_rms_break_current_ka": 15.1174967772234,
   "three_phase_dc_break_current_ka": 15.9755786129469,
   "three_phase_peak_break_current_ka": 37.3549475844278,
   "single_phase_initial_peak_current_ka": 52.5978719382826,
   "single_phase_rms_break_current_ka": 19.1179286642126,
   "single_phase_dc_break_current_ka": 18.8214818684649,
   "single_phase_peak_break_current_ka": 45.8583158698757
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LITT4 M4",
   "site_code": "LITT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 325,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 136.005391717565,
   "three_phase_rms_break_current_ka": 48.0688860486252,
   "three_phase_dc_break_current_ka": 33.3830738770208,
   "three_phase_peak_break_current_ka": 101.362744455153,
   "single_phase_initial_peak_current_ka": 120.123608512865,
   "single_phase_rms_break_current_ka": 46.1202447468065,
   "single_phase_dc_break_current_ka": 25.9530375690441,
   "single_phase_peak_break_current_ka": 91.1769131899443
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LLFG4 R1",
   "site_code": "LLFG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 326,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.4779959611348,
   "three_phase_rms_break_current_ka": 26.5598588082197,
   "three_phase_dc_break_current_ka": 19.3170251040278,
   "three_phase_peak_break_current_ka": 56.8783376453267,
   "single_phase_initial_peak_current_ka": 65.0959372807568,
   "single_phase_rms_break_current_ka": 24.7112118084474,
   "single_phase_dc_break_current_ka": 15.8351672973162,
   "single_phase_peak_break_current_ka": 50.7820981794967
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LONL4 M2",
   "site_code": "LONL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 327,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 113.141353113804,
   "three_phase_rms_break_current_ka": 40.910430782754,
   "three_phase_dc_break_current_ka": 10.2471369994067,
   "three_phase_peak_break_current_ka": 68.1032230549031,
   "single_phase_initial_peak_current_ka": 83.2574686699281,
   "single_phase_rms_break_current_ka": 32.7278052476127,
   "single_phase_dc_break_current_ka": 7.69950825872792,
   "single_phase_peak_break_current_ka": 53.9836143066071
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LOVE1 M1",
   "site_code": "LOVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 328,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.1078764332075,
   "three_phase_rms_break_current_ka": 12.1759646710406,
   "three_phase_dc_break_current_ka": 11.9318142191459,
   "three_phase_peak_break_current_ka": 29.1512285919072,
   "single_phase_initial_peak_current_ka": 43.7121803287542,
   "single_phase_rms_break_current_ka": 15.9739574423328,
   "single_phase_dc_break_current_ka": 14.3086660432829,
   "single_phase_peak_break_current_ka": 36.8992533030006
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LOVE1 R2",
   "site_code": "LOVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 329,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.1460702090032,
   "three_phase_rms_break_current_ka": 11.7271939111248,
   "three_phase_dc_break_current_ka": 11.3982121433777,
   "three_phase_peak_break_current_ka": 27.9829688210696,
   "single_phase_initial_peak_current_ka": 40.3101693718781,
   "single_phase_rms_break_current_ka": 14.8552232249255,
   "single_phase_dc_break_current_ka": 13.4794241744433,
   "single_phase_peak_break_current_ka": 34.4878823312127
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LOVE4 M1",
   "site_code": "LOVE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 330,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 109.823364765239,
   "three_phase_rms_break_current_ka": 38.8667711521174,
   "three_phase_dc_break_current_ka": 23.3658611797066,
   "three_phase_peak_break_current_ka": 78.3317760686824,
   "single_phase_initial_peak_current_ka": 97.0588838824943,
   "single_phase_rms_break_current_ka": 37.1798876383113,
   "single_phase_dc_break_current_ka": 19.7870654133516,
   "single_phase_peak_break_current_ka": 72.3673667589593
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MACC2 MC1",
   "site_code": "MACC",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 331,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.0870338036424,
   "three_phase_rms_break_current_ka": 21.4940523036687,
   "three_phase_dc_break_current_ka": 14.4794695949176,
   "three_phase_peak_break_current_ka": 44.8766498731226,
   "single_phase_initial_peak_current_ka": 53.7330989050523,
   "single_phase_rms_break_current_ka": 20.7249325078296,
   "single_phase_dc_break_current_ka": 12.1439443168175,
   "single_phase_peak_break_current_ka": 41.4534249486572
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MACC4 MC2",
   "site_code": "MACC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 332,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 92.2083796574912,
   "three_phase_rms_break_current_ka": 34.4184890044938,
   "three_phase_dc_break_current_ka": 16.8374530606737,
   "three_phase_peak_break_current_ka": 65.512547007218,
   "single_phase_initial_peak_current_ka": 69.322819167177,
   "single_phase_rms_break_current_ka": 27.7067328722656,
   "single_phase_dc_break_current_ka": 10.9183187158841,
   "single_phase_peak_break_current_ka": 50.1015561128905
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MAGA2 M2",
   "site_code": "MAGA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 336,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.091740893093,
   "three_phase_rms_break_current_ka": 19.3489242581605,
   "three_phase_dc_break_current_ka": 9.88869432264275,
   "three_phase_peak_break_current_ka": 37.2522054258631,
   "single_phase_initial_peak_current_ka": 52.6387661521971,
   "single_phase_rms_break_current_ka": 20.5286423756102,
   "single_phase_dc_break_current_ka": 10.0970120552998,
   "single_phase_peak_break_current_ka": 39.1288965199947
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MANN1 M2",
   "site_code": "MANN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 333,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.4725199794302,
   "three_phase_rms_break_current_ka": 18.0035670606545,
   "three_phase_dc_break_current_ka": 16.4135970996907,
   "three_phase_peak_break_current_ka": 41.8744858079617,
   "single_phase_initial_peak_current_ka": 66.4125926523606,
   "single_phase_rms_break_current_ka": 24.2844586067117,
   "single_phase_dc_break_current_ka": 20.2129817709609,
   "single_phase_peak_break_current_ka": 54.5563924874606
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MANN4 R5",
   "site_code": "MANN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 334,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.1175021179156,
   "three_phase_rms_break_current_ka": 22.9191937878797,
   "three_phase_dc_break_current_ka": 13.400262749297,
   "three_phase_peak_break_current_ka": 45.8128974427736,
   "single_phase_initial_peak_current_ka": 53.0683672605431,
   "single_phase_rms_break_current_ka": 20.5161613178315,
   "single_phase_dc_break_current_ka": 11.4321745876821,
   "single_phase_peak_break_current_ka": 40.4464081711936
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MARH41",
   "site_code": "MARH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 337,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.2549775398363,
   "three_phase_rms_break_current_ka": 17.8344705297078,
   "three_phase_dc_break_current_ka": 2.24905049100353,
   "three_phase_peak_break_current_ka": 27.4708005918596,
   "single_phase_initial_peak_current_ka": 34.0745995372565,
   "single_phase_rms_break_current_ka": 13.7263285532611,
   "single_phase_dc_break_current_ka": 1.82999240234338,
   "single_phase_peak_break_current_ka": 21.2419524039543
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MARH42",
   "site_code": "MARH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 338,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.3528925056321,
   "three_phase_rms_break_current_ka": 16.334289212344,
   "three_phase_dc_break_current_ka": 2.11099595070506,
   "three_phase_peak_break_current_ka": 25.2111692865264,
   "single_phase_initial_peak_current_ka": 31.2378912680934,
   "single_phase_rms_break_current_ka": 12.5587556676343,
   "single_phase_dc_break_current_ka": 1.78983352629323,
   "single_phase_peak_break_current_ka": 19.5505961179916
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MARV4 M1",
   "site_code": "MARV",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 339,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 122.091813088777,
   "three_phase_rms_break_current_ka": 45.1618362817063,
   "three_phase_dc_break_current_ka": 23.587054153494,
   "three_phase_peak_break_current_ka": 87.4555355247563,
   "single_phase_initial_peak_current_ka": 88.3093414041385,
   "single_phase_rms_break_current_ka": 35.2734102674344,
   "single_phase_dc_break_current_ka": 15.3510057859163,
   "single_phase_peak_break_current_ka": 65.2351409772724
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MAWO4 M",
   "site_code": "MAWO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 335,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.446157110524,
   "three_phase_rms_break_current_ka": 26.1088668289755,
   "three_phase_dc_break_current_ka": 14.9300336295802,
   "three_phase_peak_break_current_ka": 51.8535471973104,
   "single_phase_initial_peak_current_ka": 67.4213614994324,
   "single_phase_rms_break_current_ka": 25.5101318411432,
   "single_phase_dc_break_current_ka": 15.7966902928081,
   "single_phase_peak_break_current_ka": 51.8734647204785
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MELK1 M2",
   "site_code": "MELK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 340,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.517744932378,
   "three_phase_rms_break_current_ka": 19.7823083710227,
   "three_phase_dc_break_current_ka": 20.2927611136913,
   "three_phase_peak_break_current_ka": 48.2691699070384,
   "single_phase_initial_peak_current_ka": 69.0761986068879,
   "single_phase_rms_break_current_ka": 25.2311995180939,
   "single_phase_dc_break_current_ka": 23.5333837676671,
   "single_phase_peak_break_current_ka": 59.2156883210969
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MELK4 M1",
   "site_code": "MELK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 341,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 124.386513580617,
   "three_phase_rms_break_current_ka": 44.9419072308745,
   "three_phase_dc_break_current_ka": 26.9451057261973,
   "three_phase_peak_break_current_ka": 90.5025604510135,
   "single_phase_initial_peak_current_ka": 101.120380285503,
   "single_phase_rms_break_current_ka": 39.5010247878799,
   "single_phase_dc_break_current_ka": 19.9559099034008,
   "single_phase_peak_break_current_ka": 75.8187948860563
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MIDL4 R1",
   "site_code": "MIDL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 342,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.0922373778261,
   "three_phase_rms_break_current_ka": 28.044407657722,
   "three_phase_dc_break_current_ka": 14.7700357243107,
   "three_phase_peak_break_current_ka": 54.430817382581,
   "single_phase_initial_peak_current_ka": 77.4276884332563,
   "single_phase_rms_break_current_ka": 29.6017497887871,
   "single_phase_dc_break_current_ka": 16.7204018800162,
   "single_phase_peak_break_current_ka": 58.5835979012937
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MILH1 M1",
   "site_code": "MILH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 343,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.3897169975682,
   "three_phase_rms_break_current_ka": 18.1974327543249,
   "three_phase_dc_break_current_ka": 9.49914560465328,
   "three_phase_peak_break_current_ka": 35.2342018061919,
   "single_phase_initial_peak_current_ka": 52.5897177054594,
   "single_phase_rms_break_current_ka": 22.2349882154861,
   "single_phase_dc_break_current_ka": 9.25256950353362,
   "single_phase_peak_break_current_ka": 40.6975913970801
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MILH1 R1",
   "site_code": "MILH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 344,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.3845464304586,
   "three_phase_rms_break_current_ka": 18.1968214941966,
   "three_phase_dc_break_current_ka": 9.49110681472799,
   "three_phase_peak_break_current_ka": 35.2252985639031,
   "single_phase_initial_peak_current_ka": 52.6871023963244,
   "single_phase_rms_break_current_ka": 22.2527626437795,
   "single_phase_dc_break_current_ka": 9.20603701840169,
   "single_phase_peak_break_current_ka": 40.6761957495041
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MITY1 M1",
   "site_code": "MITY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 346,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.9534495223229,
   "three_phase_rms_break_current_ka": 12.9552111042595,
   "three_phase_dc_break_current_ka": 12.1857882825115,
   "three_phase_peak_break_current_ka": 30.5072235295618,
   "single_phase_initial_peak_current_ka": 40.9833728657184,
   "single_phase_rms_break_current_ka": 15.1369454805021,
   "single_phase_dc_break_current_ka": 13.3228684243961,
   "single_phase_peak_break_current_ka": 34.7297420158242
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MITY1 R2",
   "site_code": "MITY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 345,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.4293079172888,
   "three_phase_rms_break_current_ka": 12.7978023580048,
   "three_phase_dc_break_current_ka": 11.7783109276187,
   "three_phase_peak_break_current_ka": 29.8771365908795,
   "single_phase_initial_peak_current_ka": 41.48450790841,
   "single_phase_rms_break_current_ka": 15.38983066647,
   "single_phase_dc_break_current_ka": 13.096787744811,
   "single_phase_peak_break_current_ka": 34.8612949959583
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MITY4 MC3",
   "site_code": "MITY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 347,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 91.689083095691,
   "three_phase_rms_break_current_ka": 34.6981504569281,
   "three_phase_dc_break_current_ka": 25.5537507553428,
   "three_phase_peak_break_current_ka": 74.6243457207927,
   "single_phase_initial_peak_current_ka": 72.9112272249516,
   "single_phase_rms_break_current_ka": 28.980881752902,
   "single_phase_dc_break_current_ka": 19.1032185172865,
   "single_phase_peak_break_current_ka": 60.0883745417715
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MONF2 M2",
   "site_code": "MONF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 349,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.6959527337379,
   "three_phase_rms_break_current_ka": 29.0520232929221,
   "three_phase_dc_break_current_ka": 24.0978851788814,
   "three_phase_peak_break_current_ka": 65.1836505341109,
   "single_phase_initial_peak_current_ka": 80.683182743931,
   "single_phase_rms_break_current_ka": 30.265407905284,
   "single_phase_dc_break_current_ka": 22.1440523983884,
   "single_phase_peak_break_current_ka": 64.9458027287949
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MONF2 R2",
   "site_code": "MONF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 348,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.6279280226907,
   "three_phase_rms_break_current_ka": 27.9574528839198,
   "three_phase_dc_break_current_ka": 21.9609794221627,
   "three_phase_peak_break_current_ka": 61.4987884600089,
   "single_phase_initial_peak_current_ka": 74.9423792845845,
   "single_phase_rms_break_current_ka": 28.2855414753047,
   "single_phase_dc_break_current_ka": 19.864907111072,
   "single_phase_peak_break_current_ka": 59.8667034845146
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MONF2A",
   "site_code": "MONF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 350,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.2865626642446,
   "three_phase_rms_break_current_ka": 26.2556648135919,
   "three_phase_dc_break_current_ka": 13.5092021309991,
   "three_phase_peak_break_current_ka": 50.6403193995028,
   "single_phase_initial_peak_current_ka": 72.6046939469684,
   "single_phase_rms_break_current_ka": 27.5245926329761,
   "single_phase_dc_break_current_ka": 12.12911506369,
   "single_phase_peak_break_current_ka": 51.0547672640394
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MONF2B",
   "site_code": "MONF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 351,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.6922177714328,
   "three_phase_rms_break_current_ka": 26.3726493239876,
   "three_phase_dc_break_current_ka": 13.0472377185362,
   "three_phase_peak_break_current_ka": 50.3437960682291,
   "single_phase_initial_peak_current_ka": 73.1743379526958,
   "single_phase_rms_break_current_ka": 27.7395783083794,
   "single_phase_dc_break_current_ka": 11.9079165181998,
   "single_phase_peak_break_current_ka": 51.1376043764204
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MONF4 M4",
   "site_code": "MONF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 353,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.9389097677244,
   "three_phase_rms_break_current_ka": 35.212975259547,
   "three_phase_dc_break_current_ka": 22.6839032795071,
   "three_phase_peak_break_current_ka": 72.4825704630668,
   "single_phase_initial_peak_current_ka": 84.7539990393048,
   "single_phase_rms_break_current_ka": 32.323943179172,
   "single_phase_dc_break_current_ka": 19.5113296652427,
   "single_phase_peak_break_current_ka": 65.224288498605
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MONF4 M5",
   "site_code": "MONF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 354,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.8086455858498,
   "three_phase_rms_break_current_ka": 34.876171551528,
   "three_phase_dc_break_current_ka": 23.6379623946785,
   "three_phase_peak_break_current_ka": 72.9603172065002,
   "single_phase_initial_peak_current_ka": 83.6016537400037,
   "single_phase_rms_break_current_ka": 31.8391366799778,
   "single_phase_dc_break_current_ka": 19.7553018928002,
   "single_phase_peak_break_current_ka": 64.7826407998755
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MONF4 MC3",
   "site_code": "MONF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 352,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.9389073079578,
   "three_phase_rms_break_current_ka": 35.2129749575164,
   "three_phase_dc_break_current_ka": 22.6838990031111,
   "three_phase_peak_break_current_ka": 72.482565759535,
   "single_phase_initial_peak_current_ka": 84.7539973374602,
   "single_phase_rms_break_current_ka": 32.3239429358662,
   "single_phase_dc_break_current_ka": 19.5113271066877,
   "single_phase_peak_break_current_ka": 65.2242855959637
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MURT4 M1",
   "site_code": "MURT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 355,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.5151270748878,
   "three_phase_rms_break_current_ka": 30.3438280865261,
   "three_phase_dc_break_current_ka": 15.5068265170583,
   "three_phase_peak_break_current_ka": 58.4194797313411,
   "single_phase_initial_peak_current_ka": 58.3896557146696,
   "single_phase_rms_break_current_ka": 22.7463275217786,
   "single_phase_dc_break_current_ka": 6.88472727854993,
   "single_phase_peak_break_current_ka": 39.0528921540296
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NECH1 M2",
   "site_code": "NECH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 357,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.5802813388762,
   "three_phase_rms_break_current_ka": 9.26360912231141,
   "three_phase_dc_break_current_ka": 9.22269270733463,
   "three_phase_peak_break_current_ka": 22.3234143646306,
   "single_phase_initial_peak_current_ka": 33.1024931902585,
   "single_phase_rms_break_current_ka": 12.1134786598205,
   "single_phase_dc_break_current_ka": 11.8256957060271,
   "single_phase_peak_break_current_ka": 28.9567415142623
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NECH1 R1",
   "site_code": "NECH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 356,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.8867337222397,
   "three_phase_rms_break_current_ka": 11.6577191993073,
   "three_phase_dc_break_current_ka": 12.1288369668443,
   "three_phase_peak_break_current_ka": 28.6153415648419,
   "single_phase_initial_peak_current_ka": 43.2996015537883,
   "single_phase_rms_break_current_ka": 15.3642508834505,
   "single_phase_dc_break_current_ka": 14.9097034330264,
   "single_phase_peak_break_current_ka": 36.6380354081049
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NECH2 MC4",
   "site_code": "NECH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 358,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.0632217307814,
   "three_phase_rms_break_current_ka": 27.0238766282705,
   "three_phase_dc_break_current_ka": 18.7410693296551,
   "three_phase_peak_break_current_ka": 56.9586021652525,
   "single_phase_initial_peak_current_ka": 74.1511461312954,
   "single_phase_rms_break_current_ka": 28.4814171711664,
   "single_phase_dc_break_current_ka": 15.9211490558191,
   "single_phase_peak_break_current_ka": 56.1999554948885
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NECT4 R1",
   "site_code": "NECT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 359,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 131.347621477661,
   "three_phase_rms_break_current_ka": 47.1272162025507,
   "three_phase_dc_break_current_ka": 35.3110553478727,
   "three_phase_peak_break_current_ka": 101.959003658409,
   "single_phase_initial_peak_current_ka": 88.5252651514644,
   "single_phase_rms_break_current_ka": 33.9535443970495,
   "single_phase_dc_break_current_ka": 23.5513315440963,
   "single_phase_peak_break_current_ka": 71.5688945210408
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NEEP2 R1/R2",
   "site_code": "NEEP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 360,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.3514917638549,
   "three_phase_rms_break_current_ka": 17.7926736453948,
   "three_phase_dc_break_current_ka": 10.2839309910469,
   "three_phase_peak_break_current_ka": 35.4465713712425,
   "single_phase_initial_peak_current_ka": 52.4569724400199,
   "single_phase_rms_break_current_ka": 20.6771681850281,
   "single_phase_dc_break_current_ka": 10.8325808900839,
   "single_phase_peak_break_current_ka": 40.0745125688202
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NEWX11",
   "site_code": "NEWX",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 361,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.421491404754,
   "three_phase_rms_break_current_ka": 16.8356506635612,
   "three_phase_dc_break_current_ka": 15.5548772373885,
   "three_phase_peak_break_current_ka": 39.3640827371723,
   "single_phase_initial_peak_current_ka": 58.6165776720774,
   "single_phase_rms_break_current_ka": 21.8561494066298,
   "single_phase_dc_break_current_ka": 18.0137155409436,
   "single_phase_peak_break_current_ka": 48.9229784530521
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NEWX2 M6",
   "site_code": "NEWX",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 362,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.2449382980224,
   "three_phase_rms_break_current_ka": 26.5408468468582,
   "three_phase_dc_break_current_ka": 22.265744248969,
   "three_phase_peak_break_current_ka": 59.8001698166631,
   "single_phase_initial_peak_current_ka": 86.9914926917603,
   "single_phase_rms_break_current_ka": 32.4605697777026,
   "single_phase_dc_break_current_ka": 25.6107705104475,
   "single_phase_peak_break_current_ka": 71.5169485324327
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NFLE1 M1",
   "site_code": "NFLE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 368,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.7663834819065,
   "three_phase_rms_break_current_ka": 13.937780861527,
   "three_phase_dc_break_current_ka": 12.4209098925448,
   "three_phase_peak_break_current_ka": 32.1319086163004,
   "single_phase_initial_peak_current_ka": 43.6853661942096,
   "single_phase_rms_break_current_ka": 16.8528941361273,
   "single_phase_dc_break_current_ka": 13.7718448283071,
   "single_phase_peak_break_current_ka": 37.6054362808564
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NFLE1 M2",
   "site_code": "NFLE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 369,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.8582595307083,
   "three_phase_rms_break_current_ka": 14.3758840200383,
   "three_phase_dc_break_current_ka": 12.5483126311448,
   "three_phase_peak_break_current_ka": 32.8788827833856,
   "single_phase_initial_peak_current_ka": 44.6085459101402,
   "single_phase_rms_break_current_ka": 17.0620118614473,
   "single_phase_dc_break_current_ka": 14.0904284925249,
   "single_phase_peak_break_current_ka": 38.2197570683543
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NFLE4 M1",
   "site_code": "NFLE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 370,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 119.277970512368,
   "three_phase_rms_break_current_ka": 42.5483020153182,
   "three_phase_dc_break_current_ka": 27.3263232511771,
   "three_phase_peak_break_current_ka": 87.4987090171866,
   "single_phase_initial_peak_current_ka": 90.764770997766,
   "single_phase_rms_break_current_ka": 35.7663391021652,
   "single_phase_dc_break_current_ka": 16.2539523331966,
   "single_phase_peak_break_current_ka": 66.8351941679137
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NHYD2A",
   "site_code": "NHYD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 366,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.3475255068662,
   "three_phase_rms_break_current_ka": 18.1763423869493,
   "three_phase_dc_break_current_ka": 2.72893394388538,
   "three_phase_peak_break_current_ka": 28.4341638618461,
   "single_phase_initial_peak_current_ka": 41.1935253426967,
   "single_phase_rms_break_current_ka": 19.6765548313792,
   "single_phase_dc_break_current_ka": 0.453657580390641,
   "single_phase_peak_break_current_ka": 28.280508283705
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NHYD2C",
   "site_code": "NHYD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 367,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.8491833740438,
   "three_phase_rms_break_current_ka": 20.2379477744277,
   "three_phase_dc_break_current_ka": 7.76236946358129,
   "three_phase_peak_break_current_ka": 36.3831496807754,
   "single_phase_initial_peak_current_ka": 41.4092156002772,
   "single_phase_rms_break_current_ka": 19.9611002957799,
   "single_phase_dc_break_current_ka": 3.80615427370145,
   "single_phase_peak_break_current_ka": 32.0354130318829
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NINF1 MB2",
   "site_code": "NINF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 364,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.7738906790564,
   "three_phase_rms_break_current_ka": 9.46525927418734,
   "three_phase_dc_break_current_ka": 9.68526472169222,
   "three_phase_peak_break_current_ka": 23.0711627586257,
   "single_phase_initial_peak_current_ka": 31.4864205139205,
   "single_phase_rms_break_current_ka": 11.5214728968765,
   "single_phase_dc_break_current_ka": 10.6288974112005,
   "single_phase_peak_break_current_ka": 26.9227206404772
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NINF1 RB1",
   "site_code": "NINF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 363,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.7108573110137,
   "three_phase_rms_break_current_ka": 11.0676416195336,
   "three_phase_dc_break_current_ka": 10.0644767969435,
   "three_phase_peak_break_current_ka": 25.7164856787728,
   "single_phase_initial_peak_current_ka": 39.5250612817943,
   "single_phase_rms_break_current_ka": 14.370033797082,
   "single_phase_dc_break_current_ka": 11.7306557741938,
   "single_phase_peak_break_current_ka": 32.0529524617869
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NINF4 M1",
   "site_code": "NINF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 365,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.9438370754625,
   "three_phase_rms_break_current_ka": 24.1148163119954,
   "three_phase_dc_break_current_ka": 14.4492859762684,
   "three_phase_peak_break_current_ka": 48.5527862588282,
   "single_phase_initial_peak_current_ka": 63.5952566890259,
   "single_phase_rms_break_current_ka": 24.1324205041715,
   "single_phase_dc_break_current_ka": 14.8013954973091,
   "single_phase_peak_break_current_ka": 48.929791867199
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NORL2A",
   "site_code": "NORL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 374,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.0891907925178,
   "three_phase_rms_break_current_ka": 15.8059853807251,
   "three_phase_dc_break_current_ka": 3.50387394710467,
   "three_phase_peak_break_current_ka": 25.856912839197,
   "single_phase_initial_peak_current_ka": 43.7014752407525,
   "single_phase_rms_break_current_ka": 17.9685962620574,
   "single_phase_dc_break_current_ka": 2.4114793324101,
   "single_phase_peak_break_current_ka": 27.8229118630182
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NORL2B",
   "site_code": "NORL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 375,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.8712183578558,
   "three_phase_rms_break_current_ka": 15.4352681758864,
   "three_phase_dc_break_current_ka": 2.83320515595287,
   "three_phase_peak_break_current_ka": 24.6619707491573,
   "single_phase_initial_peak_current_ka": 42.3737936387767,
   "single_phase_rms_break_current_ka": 17.6304834757963,
   "single_phase_dc_break_current_ka": 2.06744385130971,
   "single_phase_peak_break_current_ka": 27.0007126939756
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NORM4 M1",
   "site_code": "NORM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 377,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 97.2711598936215,
   "three_phase_rms_break_current_ka": 35.1972147436736,
   "three_phase_dc_break_current_ka": 25.1141900470865,
   "three_phase_peak_break_current_ka": 74.890568495348,
   "single_phase_initial_peak_current_ka": 65.7649060402659,
   "single_phase_rms_break_current_ka": 25.4684737528847,
   "single_phase_dc_break_current_ka": 15.1657632691179,
   "single_phase_peak_break_current_ka": 51.1836242633906
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NORM4 R2",
   "site_code": "NORM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 376,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 100.663453858925,
   "three_phase_rms_break_current_ka": 36.3380850849758,
   "three_phase_dc_break_current_ka": 26.0041977238797,
   "three_phase_peak_break_current_ka": 77.39401048172,
   "single_phase_initial_peak_current_ka": 69.1565715452682,
   "single_phase_rms_break_current_ka": 26.7131997085046,
   "single_phase_dc_break_current_ka": 16.3525162270939,
   "single_phase_peak_break_current_ka": 54.1306855492422
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NORT1 R2",
   "site_code": "NORT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 371,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.753770145472,
   "three_phase_rms_break_current_ka": 18.8311735396205,
   "three_phase_dc_break_current_ka": 18.154675361765,
   "three_phase_peak_break_current_ka": 44.7859763768976,
   "single_phase_initial_peak_current_ka": 65.9395616130359,
   "single_phase_rms_break_current_ka": 23.6975092428245,
   "single_phase_dc_break_current_ka": 20.2415322275916,
   "single_phase_peak_break_current_ka": 53.7548711932558
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NORT2 R2",
   "site_code": "NORT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 372,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.1699749844246,
   "three_phase_rms_break_current_ka": 28.8838994910011,
   "three_phase_dc_break_current_ka": 23.363060054864,
   "three_phase_peak_break_current_ka": 64.211062449259,
   "single_phase_initial_peak_current_ka": 79.9678688240576,
   "single_phase_rms_break_current_ka": 30.0864524810574,
   "single_phase_dc_break_current_ka": 20.8256902583867,
   "single_phase_peak_break_current_ka": 63.3743594007918
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NORT4 R1",
   "site_code": "NORT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 373,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 120.635255297654,
   "three_phase_rms_break_current_ka": 43.7378817388636,
   "three_phase_dc_break_current_ka": 38.6196454904857,
   "three_phase_peak_break_current_ka": 100.474351035057,
   "single_phase_initial_peak_current_ka": 92.1534279341278,
   "single_phase_rms_break_current_ka": 35.6727692208716,
   "single_phase_dc_break_current_ka": 26.1790363302975,
   "single_phase_peak_break_current_ka": 76.6279503698596
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NURS1 M1",
   "site_code": "NURS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 378,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.8858739693224,
   "three_phase_rms_break_current_ka": 19.0663260000734,
   "three_phase_dc_break_current_ka": 18.1346991376527,
   "three_phase_peak_break_current_ka": 45.0985559515832,
   "single_phase_initial_peak_current_ka": 64.9851205621753,
   "single_phase_rms_break_current_ka": 23.588101370701,
   "single_phase_dc_break_current_ka": 21.9191754565933,
   "single_phase_peak_break_current_ka": 55.27778832567
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NURS4 MC2",
   "site_code": "NURS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 380,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.319123719501,
   "three_phase_rms_break_current_ka": 24.7306036143589,
   "three_phase_dc_break_current_ka": 14.1743158575829,
   "three_phase_peak_break_current_ka": 49.1486708946823,
   "single_phase_initial_peak_current_ka": 63.6602148797104,
   "single_phase_rms_break_current_ka": 24.1412094712377,
   "single_phase_dc_break_current_ka": 14.252117421468,
   "single_phase_peak_break_current_ka": 48.3929432677822
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NURS4A",
   "site_code": "NURS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 379,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.0779174492883,
   "three_phase_rms_break_current_ka": 20.9029834133889,
   "three_phase_dc_break_current_ka": 12.3827140109446,
   "three_phase_peak_break_current_ka": 41.943996648219,
   "single_phase_initial_peak_current_ka": 54.5829508853301,
   "single_phase_rms_break_current_ka": 20.7124978518764,
   "single_phase_dc_break_current_ka": 12.9112936767899,
   "single_phase_peak_break_current_ka": 42.2031890495371
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "OCKH1 M1",
   "site_code": "OCKH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 381,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.9720351030636,
   "three_phase_rms_break_current_ka": 9.48600873318904,
   "three_phase_dc_break_current_ka": 9.07233280877218,
   "three_phase_peak_break_current_ka": 22.4875750120377,
   "single_phase_initial_peak_current_ka": 35.2297726092352,
   "single_phase_rms_break_current_ka": 12.7291278940752,
   "single_phase_dc_break_current_ka": 12.3444906867569,
   "single_phase_peak_break_current_ka": 30.3461959917396
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "OCKH2 MC2",
   "site_code": "OCKH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 382,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.8087815422907,
   "three_phase_rms_break_current_ka": 21.103042013202,
   "three_phase_dc_break_current_ka": 11.2815205134977,
   "three_phase_peak_break_current_ka": 41.1257287358971,
   "single_phase_initial_peak_current_ka": 59.3159083552772,
   "single_phase_rms_break_current_ka": 23.1337605185784,
   "single_phase_dc_break_current_ka": 10.63823554974,
   "single_phase_peak_break_current_ka": 43.3543134238048
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "OFFE2 MC1",
   "site_code": "OFFE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 383,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.884395637688,
   "three_phase_rms_break_current_ka": 28.534641919442,
   "three_phase_dc_break_current_ka": 15.1842443798722,
   "three_phase_peak_break_current_ka": 55.5383219798069,
   "single_phase_initial_peak_current_ka": 66.0050644276107,
   "single_phase_rms_break_current_ka": 26.2401177913671,
   "single_phase_dc_break_current_ka": 9.86403053751502,
   "single_phase_peak_break_current_ka": 46.9731609963339
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "OLDB1 R1",
   "site_code": "OLDB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 384,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.9955155939311,
   "three_phase_rms_break_current_ka": 12.2189556966412,
   "three_phase_dc_break_current_ka": 11.3158652892909,
   "three_phase_peak_break_current_ka": 28.5960781535169,
   "single_phase_initial_peak_current_ka": 42.4948079804205,
   "single_phase_rms_break_current_ka": 15.6255152950642,
   "single_phase_dc_break_current_ka": 13.6726322422067,
   "single_phase_peak_break_current_ka": 35.7704478915547
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "OLDB2 MC1",
   "site_code": "OLDB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 385,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.8553241423341,
   "three_phase_rms_break_current_ka": 20.1987857823166,
   "three_phase_dc_break_current_ka": 11.2128374789102,
   "three_phase_peak_break_current_ka": 39.7782342757311,
   "single_phase_initial_peak_current_ka": 56.5493589654747,
   "single_phase_rms_break_current_ka": 21.8778461433893,
   "single_phase_dc_break_current_ka": 11.2517369903702,
   "single_phase_peak_break_current_ka": 42.1916837218632
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "OLDB2A",
   "site_code": "OLDB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 386,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.1560840392322,
   "three_phase_rms_break_current_ka": 20.7999708181333,
   "three_phase_dc_break_current_ka": 4.40013667611546,
   "three_phase_peak_break_current_ka": 33.8157375040841,
   "single_phase_initial_peak_current_ka": 58.6143844438472,
   "single_phase_rms_break_current_ka": 22.6645551447185,
   "single_phase_dc_break_current_ka": 4.04649473058615,
   "single_phase_peak_break_current_ka": 36.0990160013999
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "OSBA1 R2",
   "site_code": "OSBA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 387,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.029080158175,
   "three_phase_rms_break_current_ka": 12.1890761289743,
   "three_phase_dc_break_current_ka": 12.5476014151687,
   "three_phase_peak_break_current_ka": 29.7855581895623,
   "single_phase_initial_peak_current_ka": 42.2027790275012,
   "single_phase_rms_break_current_ka": 15.2118187805312,
   "single_phase_dc_break_current_ka": 14.4280581428601,
   "single_phase_peak_break_current_ka": 35.940818570649
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "OSBA4 MC2",
   "site_code": "OSBA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 388,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 87.9117559518005,
   "three_phase_rms_break_current_ka": 32.1517265247783,
   "three_phase_dc_break_current_ka": 22.0807095445913,
   "three_phase_peak_break_current_ka": 67.5501172496436,
   "single_phase_initial_peak_current_ka": 72.089738650645,
   "single_phase_rms_break_current_ka": 27.6621433158119,
   "single_phase_dc_break_current_ka": 17.3180628733334,
   "single_phase_peak_break_current_ka": 56.4382411148629
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "OSBA4 MC3/4",
   "site_code": "OSBA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 389,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.8710965530763,
   "three_phase_rms_break_current_ka": 31.4270137894427,
   "three_phase_dc_break_current_ka": 21.4014668305554,
   "three_phase_peak_break_current_ka": 65.8459759564716,
   "single_phase_initial_peak_current_ka": 65.9334867182392,
   "single_phase_rms_break_current_ka": 25.5021688771179,
   "single_phase_dc_break_current_ka": 14.7191813274158,
   "single_phase_peak_break_current_ka": 50.7846944233649
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "OVTO2 M1",
   "site_code": "OVTO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 390,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 104.699567966178,
   "three_phase_rms_break_current_ka": 38.2169103324274,
   "three_phase_dc_break_current_ka": 28.3398624911483,
   "three_phase_peak_break_current_ka": 82.3867353952636,
   "single_phase_initial_peak_current_ka": 95.6194031531031,
   "single_phase_rms_break_current_ka": 36.6620428928826,
   "single_phase_dc_break_current_ka": 21.9944510511457,
   "single_phase_peak_break_current_ka": 73.8424093345644
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "OVTO4A",
   "site_code": "OVTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 391,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.971652622171,
   "three_phase_rms_break_current_ka": 27.9892530309715,
   "three_phase_dc_break_current_ka": 18.7398733025785,
   "three_phase_peak_break_current_ka": 58.3226545396707,
   "single_phase_initial_peak_current_ka": 60.5703894718915,
   "single_phase_rms_break_current_ka": 23.4035159248823,
   "single_phase_dc_break_current_ka": 13.797375201353,
   "single_phase_peak_break_current_ka": 46.8949448295363
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "OVTO4B",
   "site_code": "OVTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 392,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.1440269439575,
   "three_phase_rms_break_current_ka": 27.6790819727662,
   "three_phase_dc_break_current_ka": 18.5466179312687,
   "three_phase_peak_break_current_ka": 57.6907510511913,
   "single_phase_initial_peak_current_ka": 59.0827433407579,
   "single_phase_rms_break_current_ka": 22.82914203542,
   "single_phase_dc_break_current_ka": 13.5853428930775,
   "single_phase_peak_break_current_ka": 45.8706251769102
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PADI1 R4",
   "site_code": "PADI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 393,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.5057297513504,
   "three_phase_rms_break_current_ka": 11.4247580357756,
   "three_phase_dc_break_current_ka": 11.4963264072894,
   "three_phase_peak_break_current_ka": 27.6533741683143,
   "single_phase_initial_peak_current_ka": 39.9644187747468,
   "single_phase_rms_break_current_ka": 14.6064889497777,
   "single_phase_dc_break_current_ka": 13.7944353176539,
   "single_phase_peak_break_current_ka": 34.4511300890823
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PADI4 MC4",
   "site_code": "PADI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 394,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.8123827162241,
   "three_phase_rms_break_current_ka": 28.7302856711753,
   "three_phase_dc_break_current_ka": 16.3278985069572,
   "three_phase_peak_break_current_ka": 56.9586581539867,
   "single_phase_initial_peak_current_ka": 57.4712892122961,
   "single_phase_rms_break_current_ka": 22.7957655617238,
   "single_phase_dc_break_current_ka": 9.64586055614102,
   "single_phase_peak_break_current_ka": 41.8839413782083
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PELH1 M2",
   "site_code": "PELH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 395,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
