    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.0531422164325,
   "three_phase_rms_break_current_ka": 13.208414880434,
   "three_phase_dc_break_current_ka": 6.26968925255525,
   "three_phase_peak_break_current_ka": 24.9492087139156,
   "single_phase_initial_peak_current_ka": 36.8922010768845,
   "single_phase_rms_break_current_ka": 15.1449275292514,
   "single_phase_dc_break_current_ka": 7.58434611746898,
   "single_phase_peak_break_current_ka": 29.0025080304939
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PELH1 R2",
   "site_code": "PELH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 396,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.4817397685489,
   "three_phase_rms_break_current_ka": 13.4597249812555,
   "three_phase_dc_break_current_ka": 6.25857707844396,
   "three_phase_peak_break_current_ka": 25.2935026927475,
   "single_phase_initial_peak_current_ka": 36.6991600629666,
   "single_phase_rms_break_current_ka": 15.1530888151914,
   "single_phase_dc_break_current_ka": 7.43379065130248,
   "single_phase_peak_break_current_ka": 28.8634943655903
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PELH4 R1",
   "site_code": "PELH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 397,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 114.038243830541,
   "three_phase_rms_break_current_ka": 41.5839091772644,
   "three_phase_dc_break_current_ka": 28.0311571963042,
   "three_phase_peak_break_current_ka": 86.8396855312825,
   "single_phase_initial_peak_current_ka": 94.7733131559271,
   "single_phase_rms_break_current_ka": 36.4365625214003,
   "single_phase_dc_break_current_ka": 20.9241901301159,
   "single_phase_peak_break_current_ka": 72.4532710141354
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PELH4 R2",
   "site_code": "PELH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 398,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 112.959018127643,
   "three_phase_rms_break_current_ka": 41.2322159183741,
   "three_phase_dc_break_current_ka": 27.6689055024274,
   "three_phase_peak_break_current_ka": 85.9800644608879,
   "single_phase_initial_peak_current_ka": 91.4188103304121,
   "single_phase_rms_break_current_ka": 35.1759271271102,
   "single_phase_dc_break_current_ka": 20.1702978146401,
   "single_phase_peak_break_current_ka": 69.916571026847
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PEMB1 M2",
   "site_code": "PEMB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 399,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.8672828510422,
   "three_phase_rms_break_current_ka": 12.8180379370906,
   "three_phase_dc_break_current_ka": 13.0477194662447,
   "three_phase_peak_break_current_ka": 31.1751625598911,
   "single_phase_initial_peak_current_ka": 42.767253739583,
   "single_phase_rms_break_current_ka": 15.9733718202369,
   "single_phase_dc_break_current_ka": 15.150159402802,
   "single_phase_peak_break_current_ka": 37.7399184678093
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PEMB4 R1/2",
   "site_code": "PEMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 400,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.828665379086,
   "three_phase_rms_break_current_ka": 28.3695844261091,
   "three_phase_dc_break_current_ka": 29.0481527619326,
   "three_phase_peak_break_current_ka": 69.1688038162246,
   "single_phase_initial_peak_current_ka": 82.217248145974,
   "single_phase_rms_break_current_ka": 30.2819436791731,
   "single_phase_dc_break_current_ka": 30.5276569323823,
   "single_phase_peak_break_current_ka": 73.3527923784871
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PENE1 M3",
   "site_code": "PENE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 410,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.3321463859043,
   "three_phase_rms_break_current_ka": 16.6668994101948,
   "three_phase_dc_break_current_ka": 16.0267824334719,
   "three_phase_peak_break_current_ka": 39.5973376220775,
   "single_phase_initial_peak_current_ka": 54.140782097586,
   "single_phase_rms_break_current_ka": 20.1800860682353,
   "single_phase_dc_break_current_ka": 18.1444180161499,
   "single_phase_peak_break_current_ka": 46.6833694237046
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PENN1 M4",
   "site_code": "PENN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 401,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.3861185132017,
   "three_phase_rms_break_current_ka": 9.09950216291693,
   "three_phase_dc_break_current_ka": 8.80601595658515,
   "three_phase_peak_break_current_ka": 21.6746553262256,
   "single_phase_initial_peak_current_ka": 32.7923925426409,
   "single_phase_rms_break_current_ka": 11.8709503285287,
   "single_phase_dc_break_current_ka": 10.1469319261864,
   "single_phase_peak_break_current_ka": 26.934990879049
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PENN1 R1",
   "site_code": "PENN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 402,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.0459728106703,
   "three_phase_rms_break_current_ka": 9.62086123105976,
   "three_phase_dc_break_current_ka": 8.98913968242579,
   "three_phase_peak_break_current_ka": 22.5950921171,
   "single_phase_initial_peak_current_ka": 34.6868125933404,
   "single_phase_rms_break_current_ka": 12.552088396206,
   "single_phase_dc_break_current_ka": 10.4901835567126,
   "single_phase_peak_break_current_ka": 28.241517202733
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PENN2 MC1",
   "site_code": "PENN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 403,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.7362671423076,
   "three_phase_rms_break_current_ka": 24.9257281778167,
   "three_phase_dc_break_current_ka": 14.7811744937565,
   "three_phase_peak_break_current_ka": 50.0314773348501,
   "single_phase_initial_peak_current_ka": 69.9980817410241,
   "single_phase_rms_break_current_ka": 26.8020843944524,
   "single_phase_dc_break_current_ka": 14.6626635324348,
   "single_phase_peak_break_current_ka": 52.5665347829377
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PENT1 R2",
   "site_code": "PENT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 405,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.0566425669684,
   "three_phase_rms_break_current_ka": 11.3783395506353,
   "three_phase_dc_break_current_ka": 9.67494099053902,
   "three_phase_peak_break_current_ka": 25.7663431003337,
   "single_phase_initial_peak_current_ka": 33.0549779006978,
   "single_phase_rms_break_current_ka": 12.8072537854974,
   "single_phase_dc_break_current_ka": 10.7272864593952,
   "single_phase_peak_break_current_ka": 28.8394784595998
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PENT4 R1",
   "site_code": "PENT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 406,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.5116227658336,
   "three_phase_rms_break_current_ka": 31.3846168892438,
   "three_phase_dc_break_current_ka": 25.2997522603379,
   "three_phase_peak_break_current_ka": 69.6843031149902,
   "single_phase_initial_peak_current_ka": 86.3338070335417,
   "single_phase_rms_break_current_ka": 32.0435731813937,
   "single_phase_dc_break_current_ka": 24.2630010677402,
   "single_phase_peak_break_current_ka": 69.579456847762
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PENW1 R1",
   "site_code": "PENW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 411,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.5048307772288,
   "three_phase_rms_break_current_ka": 20.2932275617083,
   "three_phase_dc_break_current_ka": 19.3092426691503,
   "three_phase_peak_break_current_ka": 48.0082003112416,
   "single_phase_initial_peak_current_ka": 62.6632419145793,
   "single_phase_rms_break_current_ka": 23.7744449685839,
   "single_phase_dc_break_current_ka": 20.8169639129901,
   "single_phase_peak_break_current_ka": 54.4391064254543
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PERH1 R2",
   "site_code": "PERH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 404,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.4299632640449,
   "three_phase_rms_break_current_ka": 9.02520356479438,
   "three_phase_dc_break_current_ka": 5.07270003303531,
   "three_phase_peak_break_current_ka": 17.8362653175455,
   "single_phase_initial_peak_current_ka": 27.5512888852857,
   "single_phase_rms_break_current_ka": 10.6023164934134,
   "single_phase_dc_break_current_ka": 5.55977761536103,
   "single_phase_peak_break_current_ka": 20.5537173929182
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PEWO2A",
   "site_code": "PEWO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 407,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.2476760716382,
   "three_phase_rms_break_current_ka": 25.2127348097509,
   "three_phase_dc_break_current_ka": 18.9015600834983,
   "three_phase_peak_break_current_ka": 54.5577515959642,
   "single_phase_initial_peak_current_ka": 68.8857279317404,
   "single_phase_rms_break_current_ka": 26.0260381688844,
   "single_phase_dc_break_current_ka": 17.8137024467972,
   "single_phase_peak_break_current_ka": 54.6200786000734
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PEWO2B",
   "site_code": "PEWO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 408,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.5398400699355,
   "three_phase_rms_break_current_ka": 24.9669993950523,
   "three_phase_dc_break_current_ka": 18.6904728257036,
   "three_phase_peak_break_current_ka": 53.9991419819475,
   "single_phase_initial_peak_current_ka": 68.7966567991351,
   "single_phase_rms_break_current_ka": 25.9454387073463,
   "single_phase_dc_break_current_ka": 18.2233220536408,
   "single_phase_peak_break_current_ka": 54.9157133552898
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PEWO4 R1/2",
   "site_code": "PEWO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 409,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 93.1475730112763,
   "three_phase_rms_break_current_ka": 34.5583539386613,
   "three_phase_dc_break_current_ka": 27.2851956491431,
   "three_phase_peak_break_current_ka": 76.1580884824875,
   "single_phase_initial_peak_current_ka": 82.2159291707767,
   "single_phase_rms_break_current_ka": 32.0978981312654,
   "single_phase_dc_break_current_ka": 22.8126002437878,
   "single_phase_peak_break_current_ka": 68.2058831046934
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PITS2 MC4",
   "site_code": "PITS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 412,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.8602824973787,
   "three_phase_rms_break_current_ka": 17.4996254349095,
   "three_phase_dc_break_current_ka": 6.15322249872358,
   "three_phase_peak_break_current_ka": 30.9014301252218,
   "single_phase_initial_peak_current_ka": 52.2269706501027,
   "single_phase_rms_break_current_ka": 20.5584650333388,
   "single_phase_dc_break_current_ka": 6.68556783794937,
   "single_phase_peak_break_current_ka": 35.7596279096702
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "POPP2 MC2",
   "site_code": "POPP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 413,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.2252128263503,
   "three_phase_rms_break_current_ka": 31.7342561836439,
   "three_phase_dc_break_current_ka": 19.6167146356531,
   "three_phase_peak_break_current_ka": 64.4957301223845,
   "single_phase_initial_peak_current_ka": 67.9114685620768,
   "single_phase_rms_break_current_ka": 26.892307067643,
   "single_phase_dc_break_current_ka": 11.6334318442731,
   "single_phase_peak_break_current_ka": 49.6648972228357
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PORT2 M1",
   "site_code": "PORT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 414,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.7245639261205,
   "three_phase_rms_break_current_ka": 18.9165568713905,
   "three_phase_dc_break_current_ka": 9.30978897988268,
   "three_phase_peak_break_current_ka": 36.0618402608051,
   "single_phase_initial_peak_current_ka": 51.1067915655354,
   "single_phase_rms_break_current_ka": 20.1123862239345,
   "single_phase_dc_break_current_ka": 9.70417540039623,
   "single_phase_peak_break_current_ka": 38.1473847699702
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PUDM4 MC1",
   "site_code": "PUDM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 416,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 124.424280476726,
   "three_phase_rms_break_current_ka": 44.1511690007676,
   "three_phase_dc_break_current_ka": 29.9483088893855,
   "three_phase_peak_break_current_ka": 92.3874908848976,
   "single_phase_initial_peak_current_ka": 119.764099107123,
   "single_phase_rms_break_current_ka": 50.0973436712764,
   "single_phase_dc_break_current_ka": 18.8523371342717,
   "single_phase_peak_break_current_ka": 89.7006799930567
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PYLE1 MC1",
   "site_code": "PYLE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 417,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.3142913110636,
   "three_phase_rms_break_current_ka": 12.4313153276192,
   "three_phase_dc_break_current_ka": 9.37998327212847,
   "three_phase_peak_break_current_ka": 26.9605180065841,
   "single_phase_initial_peak_current_ka": 44.4198062423522,
   "single_phase_rms_break_current_ka": 16.5819828629068,
   "single_phase_dc_break_current_ka": 11.7137753822857,
   "single_phase_peak_break_current_ka": 35.1642404380468
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PYLE2 MC1",
   "site_code": "PYLE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 418,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.869677523388,
   "three_phase_rms_break_current_ka": 20.8305056682318,
   "three_phase_dc_break_current_ka": 9.89586563366099,
   "three_phase_peak_break_current_ka": 39.354649260764,
   "single_phase_initial_peak_current_ka": 52.9799373776425,
   "single_phase_rms_break_current_ka": 20.8904711820229,
   "single_phase_dc_break_current_ka": 9.11624903018975,
   "single_phase_peak_break_current_ka": 38.6598367001709
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PYLE2 MC2",
   "site_code": "PYLE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 419,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.9231306150737,
   "three_phase_rms_break_current_ka": 20.8493749994875,
   "three_phase_dc_break_current_ka": 9.90603290914457,
   "three_phase_peak_break_current_ka": 39.3915018004223,
   "single_phase_initial_peak_current_ka": 53.0372440866015,
   "single_phase_rms_break_current_ka": 20.9103282900825,
   "single_phase_dc_break_current_ka": 9.13721596143011,
   "single_phase_peak_break_current_ka": 38.7088858229386
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "QNTN4 M1",
   "site_code": "QNTN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 420,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 110.58194714547,
   "three_phase_rms_break_current_ka": 40.6444051846924,
   "three_phase_dc_break_current_ka": 24.9048904277489,
   "three_phase_peak_break_current_ka": 82.3847594745282,
   "single_phase_initial_peak_current_ka": 81.0171603145544,
   "single_phase_rms_break_current_ka": 32.2039220460795,
   "single_phase_dc_break_current_ka": 13.1072703467384,
   "single_phase_peak_break_current_ka": 58.65049366591
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "QNTN4 R2",
   "site_code": "QNTN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 421,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.4443626486682,
   "three_phase_rms_break_current_ka": 29.4184420572582,
   "three_phase_dc_break_current_ka": 18.8198719249496,
   "three_phase_peak_break_current_ka": 60.4238316662112,
   "single_phase_initial_peak_current_ka": 60.3222633937744,
   "single_phase_rms_break_current_ka": 23.7508902020292,
   "single_phase_dc_break_current_ka": 10.624274191108,
   "single_phase_peak_break_current_ka": 44.2131052332519
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RAIN1 M2",
   "site_code": "RAIN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 423,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.6802888328208,
   "three_phase_rms_break_current_ka": 11.2980792019618,
   "three_phase_dc_break_current_ka": 9.89901157534953,
   "three_phase_peak_break_current_ka": 25.8769084115293,
   "single_phase_initial_peak_current_ka": 41.0232056057599,
   "single_phase_rms_break_current_ka": 14.9377347538704,
   "single_phase_dc_break_current_ka": 12.0439248046072,
   "single_phase_peak_break_current_ka": 33.1690718846627
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RAIN1 R1",
   "site_code": "RAIN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 422,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.2073292160511,
   "three_phase_rms_break_current_ka": 12.8650755127415,
   "three_phase_dc_break_current_ka": 10.7530109476386,
   "three_phase_peak_break_current_ka": 28.9469752187116,
   "single_phase_initial_peak_current_ka": 43.4038414206882,
   "single_phase_rms_break_current_ka": 16.0017283859213,
   "single_phase_dc_break_current_ka": 12.6536913705982,
   "single_phase_peak_break_current_ka": 35.2835526753786
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RAIN2 MC4",
   "site_code": "RAIN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 424,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 91.2427839052897,
   "three_phase_rms_break_current_ka": 32.4816747011056,
   "three_phase_dc_break_current_ka": 22.8340771792127,
   "three_phase_peak_break_current_ka": 68.7701020701073,
   "single_phase_initial_peak_current_ka": 84.8407681282769,
   "single_phase_rms_break_current_ka": 32.4642555364781,
   "single_phase_dc_break_current_ka": 17.1471841004809,
   "single_phase_peak_break_current_ka": 63.058574572514
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RASS1 M1",
   "site_code": "RASS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 425,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.0447287958523,
   "three_phase_rms_break_current_ka": 17.2031714023461,
   "three_phase_dc_break_current_ka": 13.883641697027,
   "three_phase_peak_break_current_ka": 38.2126000100538,
   "single_phase_initial_peak_current_ka": 51.2851205298698,
   "single_phase_rms_break_current_ka": 19.5170666555528,
   "single_phase_dc_break_current_ka": 14.754977252334,
   "single_phase_peak_break_current_ka": 42.3562776143565
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RASS1A",
   "site_code": "RASS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 426,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.9137157391109,
   "three_phase_rms_break_current_ka": 16.84364650957,
   "three_phase_dc_break_current_ka": 10.3515509323804,
   "three_phase_peak_break_current_ka": 34.1720642660325,
   "single_phase_initial_peak_current_ka": 51.1244337282523,
   "single_phase_rms_break_current_ka": 19.3228984028383,
   "single_phase_dc_break_current_ka": 10.5670724302638,
   "single_phase_peak_break_current_ka": 37.8937774159151
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RASS1B",
   "site_code": "RASS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 427,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.9151013024,
   "three_phase_rms_break_current_ka": 16.8442979940313,
   "three_phase_dc_break_current_ka": 10.3517453561773,
   "three_phase_peak_break_current_ka": 34.1731800279903,
   "single_phase_initial_peak_current_ka": 51.1319485997403,
   "single_phase_rms_break_current_ka": 19.3259909706213,
   "single_phase_dc_break_current_ka": 10.5675800768158,
   "single_phase_peak_break_current_ka": 37.8986586137685
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RASS4 M1",
   "site_code": "RASS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 428,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.7759457459904,
   "three_phase_rms_break_current_ka": 23.1055832625525,
   "three_phase_dc_break_current_ka": 14.3444502476446,
   "three_phase_peak_break_current_ka": 47.0206794640871,
   "single_phase_initial_peak_current_ka": 50.3962264143679,
   "single_phase_rms_break_current_ka": 19.5775776378208,
   "single_phase_dc_break_current_ka": 9.75240268652969,
   "single_phase_peak_break_current_ka": 37.4392785003481
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RASU1 M1",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 429,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.7770227452794,
   "three_phase_rms_break_current_ka": 16.7597130678411,
   "three_phase_dc_break_current_ka": 11.010378757993,
   "three_phase_peak_break_current_ka": 34.7121922800155,
   "single_phase_initial_peak_current_ka": 48.6045720813777,
   "single_phase_rms_break_current_ka": 19.0157529267842,
   "single_phase_dc_break_current_ka": 11.2722588043822,
   "single_phase_peak_break_current_ka": 38.1645944921763
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RATS1 R1",
   "site_code": "RATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 430,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.0764112964481,
   "three_phase_rms_break_current_ka": 14.1905203274479,
   "three_phase_dc_break_current_ka": 13.1632058769198,
   "three_phase_peak_break_current_ka": 33.2316321811277,
   "single_phase_initial_peak_current_ka": 44.312619339983,
   "single_phase_rms_break_current_ka": 16.4148976649172,
   "single_phase_dc_break_current_ka": 14.3275749352265,
   "single_phase_peak_break_current_ka": 37.5417458379188
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RATS1 R2",
   "site_code": "RATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 431,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.4796711659554,
   "three_phase_rms_break_current_ka": 14.853001646723,
   "three_phase_dc_break_current_ka": 13.4503777088993,
   "three_phase_peak_break_current_ka": 34.4556940796449,
   "single_phase_initial_peak_current_ka": 48.8764314255917,
   "single_phase_rms_break_current_ka": 18.1183947288619,
   "single_phase_dc_break_current_ka": 15.8004912273767,
   "single_phase_peak_break_current_ka": 41.4237707813625
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RATS2A",
   "site_code": "RATS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 432,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.525179961097,
   "three_phase_rms_break_current_ka": 15.8123377145703,
   "three_phase_dc_break_current_ka": 9.49556575316976,
   "three_phase_peak_break_current_ka": 31.8575882019387,
   "single_phase_initial_peak_current_ka": 44.41372757778,
   "single_phase_rms_break_current_ka": 16.2590467063779,
   "single_phase_dc_break_current_ka": 16.0552546088966,
   "single_phase_peak_break_current_ka": 39.0490189723139
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RATS4 R1/2",
   "site_code": "RATS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 433,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 124.612507267311,
   "three_phase_rms_break_current_ka": 45.6152921342354,
   "three_phase_dc_break_current_ka": 23.0909093869146,
   "three_phase_peak_break_current_ka": 87.6006741747611,
   "single_phase_initial_peak_current_ka": 99.8949684217342,
   "single_phase_rms_break_current_ka": 39.73522098328,
   "single_phase_dc_break_current_ka": 16.8248929241241,
   "single_phase_peak_break_current_ka": 73.0189813425706
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RAYL4 R1",
   "site_code": "RAYL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 434,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 117.024846693924,
   "three_phase_rms_break_current_ka": 42.0780188276963,
   "three_phase_dc_break_current_ka": 28.2274023563299,
   "three_phase_peak_break_current_ka": 87.7347072602485,
   "single_phase_initial_peak_current_ka": 91.6567901157446,
   "single_phase_rms_break_current_ka": 35.6825691868122,
   "single_phase_dc_break_current_ka": 18.2693087497199,
   "single_phase_peak_break_current_ka": 68.732082034026
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RAYM1 R1",
   "site_code": "RAYM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 435,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.8958630675881,
   "three_phase_rms_break_current_ka": 26.9765778958916,
   "three_phase_dc_break_current_ka": 23.5730572921615,
   "three_phase_peak_break_current_ka": 61.7236996189457,
   "single_phase_initial_peak_current_ka": 79.752585580174,
   "single_phase_rms_break_current_ka": 30.7605036292632,
   "single_phase_dc_break_current_ka": 23.5709734485676,
   "single_phase_peak_break_current_ka": 67.0728948664984
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "REBR2 MC2",
   "site_code": "REBR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 436,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.2092789776646,
   "three_phase_rms_break_current_ka": 16.5221965580284,
   "three_phase_dc_break_current_ka": 14.3530033501047,
   "three_phase_peak_break_current_ka": 37.7189178026625,
   "single_phase_initial_peak_current_ka": 46.8390652953135,
   "single_phase_rms_break_current_ka": 17.791550735699,
   "single_phase_dc_break_current_ka": 11.0643457049886,
   "single_phase_peak_break_current_ka": 36.2253980510632
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "REBR2 MC4",
   "site_code": "REBR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 437,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.1787384782364,
   "three_phase_rms_break_current_ka": 16.5697709723408,
   "three_phase_dc_break_current_ka": 14.325200651887,
   "three_phase_peak_break_current_ka": 37.7583954863874,
   "single_phase_initial_peak_current_ka": 47.1416666971006,
   "single_phase_rms_break_current_ka": 17.8368554621494,
   "single_phase_dc_break_current_ka": 11.6054871566141,
   "single_phase_peak_break_current_ka": 36.8306100612744
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RHIG4 R1",
   "site_code": "RHIG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 438,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.109039908531,
   "three_phase_rms_break_current_ka": 25.9058217323328,
   "three_phase_dc_break_current_ka": 18.292174621289,
   "three_phase_peak_break_current_ka": 54.9285390595737,
   "single_phase_initial_peak_current_ka": 65.4839008857694,
   "single_phase_rms_break_current_ka": 24.8897045446246,
   "single_phase_dc_break_current_ka": 15.2557549177659,
   "single_phase_peak_break_current_ka": 50.4551126482333
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RICH4 M1",
   "site_code": "RICH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 439,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.4488376387437,
   "three_phase_rms_break_current_ka": 25.0085694070258,
   "three_phase_dc_break_current_ka": 13.1332265599934,
   "three_phase_peak_break_current_ka": 48.5006845909581,
   "single_phase_initial_peak_current_ka": 52.413474933297,
   "single_phase_rms_break_current_ka": 20.5681478382728,
   "single_phase_dc_break_current_ka": 10.3259448916434,
   "single_phase_peak_break_current_ka": 39.4136985174237
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ROCH1 M1",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 440,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.7441449287757,
   "three_phase_rms_break_current_ka": 6.93974718565162,
   "three_phase_dc_break_current_ka": 6.67609563268756,
   "three_phase_peak_break_current_ka": 16.4903802220766,
   "single_phase_initial_peak_current_ka": 20.8417394941673,
   "single_phase_rms_break_current_ka": 8.21577084947237,
   "single_phase_dc_break_current_ka": 7.50693063952583,
   "single_phase_peak_break_current_ka": 19.1257852001992
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ROCH1 R2",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 441,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.3110464487383,
   "three_phase_rms_break_current_ka": 18.7723097070936,
   "three_phase_dc_break_current_ka": 14.8852978138584,
   "three_phase_peak_break_current_ka": 41.4333527986982,
   "single_phase_initial_peak_current_ka": 61.2310869552866,
   "single_phase_rms_break_current_ka": 23.758280210739,
   "single_phase_dc_break_current_ka": 17.3651237022115,
   "single_phase_peak_break_current_ka": 50.964405794899
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ROCH1A",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 442,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.8167504087936,
   "three_phase_rms_break_current_ka": 8.59001006095802,
   "three_phase_dc_break_current_ka": 0.114962590154172,
   "three_phase_peak_break_current_ka": 12.2630713192823,
   "single_phase_initial_peak_current_ka": 18.6202309014506,
   "single_phase_rms_break_current_ka": 8.66912444341979,
   "single_phase_dc_break_current_ka": 0.136942521596251,
   "single_phase_peak_break_current_ka": 12.3969358833806
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ROCH1B",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 443,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.0878991795745,
   "three_phase_rms_break_current_ka": 9.04574457219329,
   "three_phase_dc_break_current_ka": 0.0949484982289515,
   "three_phase_peak_break_current_ka": 12.8875631539875,
   "single_phase_initial_peak_current_ka": 18.901969837589,
   "single_phase_rms_break_current_ka": 8.82543164059025,
   "single_phase_dc_break_current_ka": 0.0549961164666431,
   "single_phase_peak_break_current_ka": 12.536041236386
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ROCH2 MC4",
   "site_code": "ROCH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 444,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.3246993334389,
   "three_phase_rms_break_current_ka": 27.553065389347,
   "three_phase_dc_break_current_ka": 10.3682130476496,
   "three_phase_peak_break_current_ka": 49.3341318062169,
   "single_phase_initial_peak_current_ka": 70.7487061489352,
   "single_phase_rms_break_current_ka": 27.538487554801,
   "single_phase_dc_break_current_ka": 9.78378369304743,
   "single_phase_peak_break_current_ka": 48.7290862802897
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ROCK1A",
   "site_code": "ROCK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 445,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.8304858743733,
   "three_phase_rms_break_current_ka": 16.5832181498007,
   "three_phase_dc_break_current_ka": 16.3062359230036,
   "three_phase_peak_break_current_ka": 39.7584479382434,
   "single_phase_initial_peak_current_ka": 49.9533554693474,
   "single_phase_rms_break_current_ka": 18.091930167782,
   "single_phase_dc_break_current_ka": 16.5451711206449,
   "single_phase_peak_break_current_ka": 42.1310241334292
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RUGE1 R4",
   "site_code": "RUGE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 446,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.1197055310504,
   "three_phase_rms_break_current_ka": 11.5928317039055,
   "three_phase_dc_break_current_ka": 10.8069113003178,
   "three_phase_peak_break_current_ka": 27.2016511222897,
   "single_phase_initial_peak_current_ka": 33.9849042023015,
   "single_phase_rms_break_current_ka": 12.5306481360364,
   "single_phase_dc_break_current_ka": 10.5680194861857,
   "single_phase_peak_break_current_ka": 28.2890320254936
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RUGE4 R1",
   "site_code": "RUGE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 447,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.9428598129119,
   "three_phase_rms_break_current_ka": 25.681168612295,
   "three_phase_dc_break_current_ka": 10.532229574435,
   "three_phase_peak_break_current_ka": 46.8508865235328,
   "single_phase_initial_peak_current_ka": 50.609891501553,
   "single_phase_rms_break_current_ka": 20.528055938375,
   "single_phase_dc_break_current_ka": 6.48790058130324,
   "single_phase_peak_break_current_ka": 35.5189556985067
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RYEH1 M1",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 449,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.8932166175741,
   "three_phase_rms_break_current_ka": 7.51970176809691,
   "three_phase_dc_break_current_ka": 7.33150218570263,
   "three_phase_peak_break_current_ka": 17.9659664111462,
   "single_phase_initial_peak_current_ka": 25.8856788337822,
   "single_phase_rms_break_current_ka": 9.47035268200171,
   "single_phase_dc_break_current_ka": 9.01159077107475,
   "single_phase_peak_break_current_ka": 22.404691974418
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RYEH1 M2",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 450,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.7662931281889,
   "three_phase_rms_break_current_ka": 10.547333787938,
   "three_phase_dc_break_current_ka": 8.47735520596119,
   "three_phase_peak_break_current_ka": 23.3935376957391,
   "single_phase_initial_peak_current_ka": 30.5012059443308,
   "single_phase_rms_break_current_ka": 11.705069155776,
   "single_phase_dc_break_current_ka": 9.40307558271128,
   "single_phase_peak_break_current_ka": 25.9565431313247
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RYEH1 R1",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 448,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.2114498581375,
   "three_phase_rms_break_current_ka": 11.4008366321484,
   "three_phase_dc_break_current_ka": 8.55656583691422,
   "three_phase_peak_break_current_ka": 24.6797836244985,
   "single_phase_initial_peak_current_ka": 33.5157865255268,
   "single_phase_rms_break_current_ka": 12.9138044963157,
   "single_phase_dc_break_current_ka": 9.33132790132482,
   "single_phase_peak_break_current_ka": 27.5942053618491
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RYEH1B",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 451,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.5983773384069,
   "three_phase_rms_break_current_ka": 7.37964379263469,
   "three_phase_dc_break_current_ka": 4.85681496230783,
   "three_phase_peak_break_current_ka": 15.2932072993342,
   "single_phase_initial_peak_current_ka": 25.251693789351,
   "single_phase_rms_break_current_ka": 9.2783640503562,
   "single_phase_dc_break_current_ka": 5.29394077088813,
   "single_phase_peak_break_current_ka": 18.4155290475368
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RYEH1E",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 452,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.1817934538528,
   "three_phase_rms_break_current_ka": 11.2805562071848,
   "three_phase_dc_break_current_ka": 6.09132500900085,
   "three_phase_peak_break_current_ka": 22.0444405883136,
   "single_phase_initial_peak_current_ka": 33.4551966658101,
   "single_phase_rms_break_current_ka": 12.8567348055711,
   "single_phase_dc_break_current_ka": 6.36886250220118,
   "single_phase_peak_break_current_ka": 24.5510312320741
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RYEH1F",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 453,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.8801514565164,
   "three_phase_rms_break_current_ka": 7.45501758638304,
   "three_phase_dc_break_current_ka": 5.40488844364188,
   "three_phase_peak_break_current_ka": 15.9478754220347,
   "single_phase_initial_peak_current_ka": 25.8538831339931,
   "single_phase_rms_break_current_ka": 9.43342649774988,
   "single_phase_dc_break_current_ka": 6.52760631005301,
   "single_phase_peak_break_current_ka": 19.8684860028206
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RYEH1G",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 454,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.7501102019388,
   "three_phase_rms_break_current_ka": 10.4707183185355,
   "three_phase_dc_break_current_ka": 6.5438791325734,
   "three_phase_peak_break_current_ka": 21.3517109864348,
   "single_phase_initial_peak_current_ka": 30.4689036812822,
   "single_phase_rms_break_current_ka": 11.6706443574986,
   "single_phase_dc_break_current_ka": 7.01675106895606,
   "single_phase_peak_break_current_ka": 23.5215346009636
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RYEH4 R1",
   "site_code": "RYEH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 455,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 115.48093041021,
   "three_phase_rms_break_current_ka": 41.0356374748363,
   "three_phase_dc_break_current_ka": 30.5483419781403,
   "three_phase_peak_break_current_ka": 88.5814970356793,
   "single_phase_initial_peak_current_ka": 108.025225518778,
   "single_phase_rms_break_current_ka": 40.8392156097562,
   "single_phase_dc_break_current_ka": 28.3784022143219,
   "single_phase_peak_break_current_ka": 86.1337748063182
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RYHA4 MC1",
   "site_code": "RYHA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 456,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.26821722101,
   "three_phase_rms_break_current_ka": 17.3982067459666,
   "three_phase_dc_break_current_ka": 10.5895079492729,
   "three_phase_peak_break_current_ka": 35.19428789039,
   "single_phase_initial_peak_current_ka": 29.5731045635954,
   "single_phase_rms_break_current_ka": 12.0052962587325,
   "single_phase_dc_break_current_ka": 3.56294931302781,
   "single_phase_peak_break_current_ka": 20.5410021024343
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SAEN1 M1",
   "site_code": "SAEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 457,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.2693504658491,
   "three_phase_rms_break_current_ka": 9.73648823627055,
   "three_phase_dc_break_current_ka": 9.55506976755574,
   "three_phase_peak_break_current_ka": 23.3245434811756,
   "single_phase_initial_peak_current_ka": 32.7780129751889,
   "single_phase_rms_break_current_ka": 12.1590143385372,
   "single_phase_dc_break_current_ka": 10.9984146117712,
   "single_phase_peak_break_current_ka": 28.1938575944194
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SAEN2 MC2",
   "site_code": "SAEN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 458,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.3022169379614,
   "three_phase_rms_break_current_ka": 27.9682846756031,
   "three_phase_dc_break_current_ka": 22.760123468245,
   "three_phase_peak_break_current_ka": 62.3132509727945,
   "single_phase_initial_peak_current_ka": 73.2699036832466,
   "single_phase_rms_break_current_ka": 27.3238862012557,
   "single_phase_dc_break_current_ka": 21.8046051377788,
   "single_phase_peak_break_current_ka": 60.4464155803336
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SAES2 R",
   "site_code": "SAES",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 459,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.8870707434765,
   "three_phase_rms_break_current_ka": 28.1463788010989,
   "three_phase_dc_break_current_ka": 23.0429439467381,
   "three_phase_peak_break_current_ka": 62.8479345789427,
   "single_phase_initial_peak_current_ka": 74.1727589642657,
   "single_phase_rms_break_current_ka": 27.591046036945,
   "single_phase_dc_break_current_ka": 22.7361447042565,
   "single_phase_peak_break_current_ka": 61.7557762097646
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SAFO1 R1",
   "site_code": "SAFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 462,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.4029127013104,
   "three_phase_rms_break_current_ka": 9.76855193035237,
   "three_phase_dc_break_current_ka": 10.3120516822378,
   "three_phase_peak_break_current_ka": 24.126870306888,
   "single_phase_initial_peak_current_ka": 32.2382803724326,
   "single_phase_rms_break_current_ka": 11.698863043126,
   "single_phase_dc_break_current_ka": 11.6544083063465,
   "single_phase_peak_break_current_ka": 28.1990990862806
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SAFO4 MC2",
   "site_code": "SAFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 463,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.7286057714409,
   "three_phase_rms_break_current_ka": 24.4178265286023,
   "three_phase_dc_break_current_ka": 20.5410004346021,
   "three_phase_peak_break_current_ka": 55.073021875025,
   "single_phase_initial_peak_current_ka": 55.2632651960459,
   "single_phase_rms_break_current_ka": 21.8146346981374,
   "single_phase_dc_break_current_ka": 14.2542540763711,
   "single_phase_peak_break_current_ka": 45.1048063246918
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SAFO4A",
   "site_code": "SAFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 464,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.3103266007356,
   "three_phase_rms_break_current_ka": 23.6346506160393,
   "three_phase_dc_break_current_ka": 6.75070705386813,
   "three_phase_peak_break_current_ka": 40.1751504970205,
   "single_phase_initial_peak_current_ka": 52.9586653173167,
   "single_phase_rms_break_current_ka": 20.8445224944279,
   "single_phase_dc_break_current_ka": 3.04565680871642,
   "single_phase_peak_break_current_ka": 32.5242632215275
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SALH1 R1",
   "site_code": "SALH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 460,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.7112011028099,
   "three_phase_rms_break_current_ka": 12.6019913947841,
   "three_phase_dc_break_current_ka": 12.2094265267438,
   "three_phase_peak_break_current_ka": 30.0313336701565,
   "single_phase_initial_peak_current_ka": 44.2907488094402,
   "single_phase_rms_break_current_ka": 16.0234795029651,
   "single_phase_dc_break_current_ka": 13.526802929612,
   "single_phase_peak_break_current_ka": 36.1874249591125
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SALH2 MC2",
   "site_code": "SALH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 461,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.6446363083257,
   "three_phase_rms_break_current_ka": 28.1958971552301,
   "three_phase_dc_break_current_ka": 17.6546133940741,
   "three_phase_peak_break_current_ka": 57.5296335542775,
   "single_phase_initial_peak_current_ka": 70.4019022019196,
   "single_phase_rms_break_current_ka": 27.1071287874498,
   "single_phase_dc_break_current_ka": 14.0506934606598,
   "single_phase_peak_break_current_ka": 52.3859626288654
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SASA11",
   "site_code": "SASA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 495,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.5585187511421,
   "three_phase_rms_break_current_ka": 11.9993937007974,
   "three_phase_dc_break_current_ka": 8.58356885067863,
   "three_phase_peak_break_current_ka": 25.5532741626006,
   "single_phase_initial_peak_current_ka": 32.8565157686366,
   "single_phase_rms_break_current_ka": 13.0906099598855,
   "single_phase_dc_break_current_ka": 8.84277564742045,
   "single_phase_peak_break_current_ka": 27.3556937924269
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SASA12",
   "site_code": "SASA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 496,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.5234179598329,
   "three_phase_rms_break_current_ka": 10.2872245280827,
   "three_phase_dc_break_current_ka": 0.371105693922224,
   "three_phase_peak_break_current_ka": 14.919438140714,
   "single_phase_initial_peak_current_ka": 26.1681304005188,
   "single_phase_rms_break_current_ka": 11.2515815745733,
   "single_phase_dc_break_current_ka": 0.875500261281454,
   "single_phase_peak_break_current_ka": 16.7876395221902
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SEAB1 M1",
   "site_code": "SEAB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 465,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.4375042607034,
   "three_phase_rms_break_current_ka": 13.679435464019,
   "three_phase_dc_break_current_ka": 13.3601145708652,
   "three_phase_peak_break_current_ka": 32.7057577296884,
   "single_phase_initial_peak_current_ka": 46.9082857047683,
   "single_phase_rms_break_current_ka": 17.0770526690267,
   "single_phase_dc_break_current_ka": 15.2097541498976,
   "single_phase_peak_break_current_ka": 39.3603536397949
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SEAB1 R1",
   "site_code": "SEAB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 466,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.3057553581885,
   "three_phase_rms_break_current_ka": 13.5952387138371,
   "three_phase_dc_break_current_ka": 4.37692270833636,
   "three_phase_peak_break_current_ka": 23.6034936811445,
   "single_phase_initial_peak_current_ka": 34.8748747477501,
   "single_phase_rms_break_current_ka": 14.0256400888683,
   "single_phase_dc_break_current_ka": 5.21467462816987,
   "single_phase_peak_break_current_ka": 25.0499250628112
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SEAB4 M2",
   "site_code": "SEAB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 467,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 97.7132409273918,
   "three_phase_rms_break_current_ka": 35.344552183749,
   "three_phase_dc_break_current_ka": 33.1630672332365,
   "three_phase_peak_break_current_ka": 83.147812287498,
   "single_phase_initial_peak_current_ka": 92.1860616610462,
   "single_phase_rms_break_current_ka": 34.9457453179564,
   "single_phase_dc_break_current_ka": 30.5721815441862,
   "single_phase_peak_break_current_ka": 79.9929285200763
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SELL1 M1",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 469,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.0352069172719,
   "three_phase_rms_break_current_ka": 15.4027124499146,
   "three_phase_dc_break_current_ka": 11.6114393806115,
   "three_phase_peak_break_current_ka": 33.3941642246136,
   "single_phase_initial_peak_current_ka": 47.0330183193231,
   "single_phase_rms_break_current_ka": 17.7705241156832,
   "single_phase_dc_break_current_ka": 13.675337332258,
   "single_phase_peak_break_current_ka": 38.8066535471354
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SELL1 M5",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 468,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.7941845454994,
   "three_phase_rms_break_current_ka": 9.80341809243209,
   "three_phase_dc_break_current_ka": 10.5989063766313,
   "three_phase_peak_break_current_ka": 24.4630332005626,
   "single_phase_initial_peak_current_ka": 30.1811074985187,
   "single_phase_rms_break_current_ka": 10.8557231142038,
   "single_phase_dc_break_current_ka": 11.6529921297869,
   "single_phase_peak_break_current_ka": 27.0053029872611
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SELL1A",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 470,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.4223870998182,
   "three_phase_rms_break_current_ka": 14.029090559628,
   "three_phase_dc_break_current_ka": 4.53451757325028,
   "three_phase_peak_break_current_ka": 24.3746477104366,
   "single_phase_initial_peak_current_ka": 39.5979936196463,
   "single_phase_rms_break_current_ka": 15.3824464206005,
   "single_phase_dc_break_current_ka": 3.29597443243126,
   "single_phase_peak_break_current_ka": 25.0500387829219
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SELL1B",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 471,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.9717406441043,
   "three_phase_rms_break_current_ka": 15.0712227373296,
   "three_phase_dc_break_current_ka": 8.04980917680222,
   "three_phase_peak_break_current_ka": 29.3637367734795,
   "single_phase_initial_peak_current_ka": 46.922199198034,
   "single_phase_rms_break_current_ka": 17.6135288480904,
   "single_phase_dc_break_current_ka": 9.428083649569,
   "single_phase_peak_break_current_ka": 34.3373750277883
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SELL1C",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 472,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.9615715937338,
   "three_phase_rms_break_current_ka": 15.0774315636449,
   "three_phase_dc_break_current_ka": 7.9549214229631,
   "three_phase_peak_break_current_ka": 29.2776296260219,
   "single_phase_initial_peak_current_ka": 46.9051808642521,
   "single_phase_rms_break_current_ka": 17.6191255722195,
   "single_phase_dc_break_current_ka": 9.31670016690959,
   "single_phase_peak_break_current_ka": 34.233906508297
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SELL1D",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 473,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.091135465036,
   "three_phase_rms_break_current_ka": 13.6223718418236,
   "three_phase_dc_break_current_ka": 4.35543278118719,
   "three_phase_peak_break_current_ka": 23.6203757915834,
   "single_phase_initial_peak_current_ka": 38.0301552051597,
   "single_phase_rms_break_current_ka": 14.8143165511259,
   "single_phase_dc_break_current_ka": 3.14940361415196,
   "single_phase_peak_break_current_ka": 24.1000109980424
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SELL1E",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 474,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.9198238622768,
   "three_phase_rms_break_current_ka": 15.0518959431641,
   "three_phase_dc_break_current_ka": 8.01964343166884,
   "three_phase_peak_break_current_ka": 29.3062388139201,
   "single_phase_initial_peak_current_ka": 46.8227365698986,
   "single_phase_rms_break_current_ka": 17.5928211365186,
   "single_phase_dc_break_current_ka": 9.12957032594819,
   "single_phase_peak_break_current_ka": 34.0095765776168
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SELL1F",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 475,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.8793226073296,
   "three_phase_rms_break_current_ka": 15.0391281657656,
   "three_phase_dc_break_current_ka": 8.01173772422425,
   "three_phase_peak_break_current_ka": 29.2802767425172,
   "single_phase_initial_peak_current_ka": 46.7651384901296,
   "single_phase_rms_break_current_ka": 17.578071445012,
   "single_phase_dc_break_current_ka": 9.11411742135644,
   "single_phase_peak_break_current_ka": 33.9732644592557
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SELL4A R1",
   "site_code": "SELL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 476,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.5107227789081,
   "three_phase_rms_break_current_ka": 27.9321415521114,
   "three_phase_dc_break_current_ka": 16.4124718987013,
   "three_phase_peak_break_current_ka": 55.9144853078224,
   "single_phase_initial_peak_current_ka": 75.5054717894411,
   "single_phase_rms_break_current_ka": 28.5848099758125,
   "single_phase_dc_break_current_ka": 17.715576810377,
   "single_phase_peak_break_current_ka": 58.1406027560288
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SELL4B M3",
   "site_code": "SELL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 477,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.3780716704921,
   "three_phase_rms_break_current_ka": 27.8867081596169,
   "three_phase_dc_break_current_ka": 16.3816633907386,
   "three_phase_peak_break_current_ka": 55.8194242800093,
   "single_phase_initial_peak_current_ka": 75.2607251222923,
   "single_phase_rms_break_current_ka": 28.4975565525539,
   "single_phase_dc_break_current_ka": 17.635578202456,
   "single_phase_peak_break_current_ka": 57.937209173572
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SHBA4 R2",
   "site_code": "SHBA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 486,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.2163740832809,
   "three_phase_rms_break_current_ka": 28.4202642006503,
   "three_phase_dc_break_current_ka": 20.8003110047766,
   "three_phase_peak_break_current_ka": 60.9926340835627,
   "single_phase_initial_peak_current_ka": 77.3656070929076,
   "single_phase_rms_break_current_ka": 29.0824349058314,
   "single_phase_dc_break_current_ka": 21.0791051897368,
   "single_phase_peak_break_current_ka": 62.2078790603963
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SHEC2 MC1",
   "site_code": "SHEC",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 478,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.6343625525855,
   "three_phase_rms_break_current_ka": 16.5702715355891,
   "three_phase_dc_break_current_ka": 8.43955686416139,
   "three_phase_peak_break_current_ka": 31.8734596019963,
   "single_phase_initial_peak_current_ka": 46.4582940449785,
   "single_phase_rms_break_current_ka": 19.0096532497191,
   "single_phase_dc_break_current_ka": 6.89766380240442,
   "single_phase_peak_break_current_ka": 33.781373244167
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SHRE11",
   "site_code": "SHRE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 479,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.2729082331284,
   "three_phase_rms_break_current_ka": 12.7037690902573,
   "three_phase_dc_break_current_ka": 7.62255457260261,
   "three_phase_peak_break_current_ka": 25.5883971133006,
   "single_phase_initial_peak_current_ka": 37.0522771336198,
   "single_phase_rms_break_current_ka": 14.5241078796937,
   "single_phase_dc_break_current_ka": 8.96278958411474,
   "single_phase_peak_break_current_ka": 29.5029799289476
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SHRE4B",
   "site_code": "SHRE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 480,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.2795856586845,
   "three_phase_rms_break_current_ka": 22.2659623493322,
   "three_phase_dc_break_current_ka": 11.0793239974448,
   "three_phase_peak_break_current_ka": 42.5681499311591,
   "single_phase_initial_peak_current_ka": 45.3647767097307,
   "single_phase_rms_break_current_ka": 18.0929259092959,
   "single_phase_dc_break_current_ka": 7.33649457549917,
   "single_phase_peak_break_current_ka": 32.9237557794369
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SHUR4 R1/3",
   "site_code": "SHUR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 481,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 100.308874597346,
   "three_phase_rms_break_current_ka": 35.6672248199761,
   "three_phase_dc_break_current_ka": 23.4088560192063,
   "three_phase_peak_break_current_ka": 73.8499290918268,
   "single_phase_initial_peak_current_ka": 117.650817205608,
   "single_phase_rms_break_current_ka": 43.6318617602793,
   "single_phase_dc_break_current_ka": 30.9484852688548,
   "single_phase_peak_break_current_ka": 92.6532559218298
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SING4 MC1",
   "site_code": "SING",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 482,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 106.040276797729,
   "three_phase_rms_break_current_ka": 38.1334013119453,
   "three_phase_dc_break_current_ka": 24.2472932620916,
   "three_phase_peak_break_current_ka": 78.1760665768606,
   "single_phase_initial_peak_current_ka": 81.7117240913912,
   "single_phase_rms_break_current_ka": 32.1375397723996,
   "single_phase_dc_break_current_ka": 13.8859812667824,
   "single_phase_peak_break_current_ka": 59.3353258742146
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SIZE4 M4",
   "site_code": "SIZE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 483,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.9745280767319,
   "three_phase_rms_break_current_ka": 36.1183519596381,
   "three_phase_dc_break_current_ka": 25.9548907555624,
   "three_phase_peak_break_current_ka": 77.0339539474475,
   "single_phase_initial_peak_current_ka": 94.8400555545344,
   "single_phase_rms_break_current_ka": 35.3465704637298,
   "single_phase_dc_break_current_ka": 27.9984530777192,
   "single_phase_peak_break_current_ka": 77.9860524109021
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SJOW1 M1",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 497,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.4932896456781,
   "three_phase_rms_break_current_ka": 10.077480907096,
   "three_phase_dc_break_current_ka": 9.14555951203581,
   "three_phase_peak_break_current_ka": 23.3972696854069,
   "single_phase_initial_peak_current_ka": 36.7526077762203,
   "single_phase_rms_break_current_ka": 13.0437705219443,
   "single_phase_dc_break_current_ka": 10.5114663135422,
   "single_phase_peak_break_current_ka": 28.9581434901581
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SJOW1 M1(1)",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 501,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.4932870618024,
   "three_phase_rms_break_current_ka": 10.0774800242185,
   "three_phase_dc_break_current_ka": 9.14555871080309,
   "three_phase_peak_break_current_ka": 23.3972676355969,
   "single_phase_initial_peak_current_ka": 36.7526062814528,
   "single_phase_rms_break_current_ka": 13.043769984838,
   "single_phase_dc_break_current_ka": 10.5114659324669,
   "single_phase_peak_break_current_ka": 28.9581423494999
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SJOW1 M3",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 500,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.6344498460444,
   "three_phase_rms_break_current_ka": 10.3146276410086,
   "three_phase_dc_break_current_ka": 10.1010900190344,
   "three_phase_peak_break_current_ka": 24.6881763197772,
   "single_phase_initial_peak_current_ka": 35.195889639934,
   "single_phase_rms_break_current_ka": 12.7957413067529,
   "single_phase_dc_break_current_ka": 11.5617394098992,
   "single_phase_peak_break_current_ka": 29.6576503065268
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SJOW1 M4",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 499,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.4938188099284,
   "three_phase_rms_break_current_ka": 10.213461712856,
   "three_phase_dc_break_current_ka": 11.7091038308177,
   "three_phase_peak_break_current_ka": 26.153119903917,
   "single_phase_initial_peak_current_ka": 36.7534266379871,
   "single_phase_rms_break_current_ka": 13.1171957200322,
   "single_phase_dc_break_current_ka": 14.0172846881604,
   "single_phase_peak_break_current_ka": 32.5678007757322
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SJOW1 R1",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 498,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.2580750531062,
   "three_phase_rms_break_current_ka": 10.1086667970352,
   "three_phase_dc_break_current_ka": 10.4966223006722,
   "three_phase_peak_break_current_ka": 24.7924359825499,
   "single_phase_initial_peak_current_ka": 33.6657905051949,
   "single_phase_rms_break_current_ka": 12.0216945748958,
   "single_phase_dc_break_current_ka": 11.3664725072726,
   "single_phase_peak_break_current_ka": 28.3677160177973
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SJOW4 M2",
   "site_code": "SJOW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 502,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 147.279371447305,
   "three_phase_rms_break_current_ka": 51.1001449649963,
   "three_phase_dc_break_current_ka": 38.8993611711138,
   "three_phase_peak_break_current_ka": 111.165879219843,
   "single_phase_initial_peak_current_ka": 165.31189753203,
   "single_phase_rms_break_current_ka": 61.4973265179346,
   "single_phase_dc_break_current_ka": 41.4560718000225,
   "single_phase_peak_break_current_ka": 128.426425011372
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SKLG1 M1",
   "site_code": "SKLG",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 484,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.4000928427191,
   "three_phase_rms_break_current_ka": 17.4692469416274,
   "three_phase_dc_break_current_ka": 17.9616727017227,
   "three_phase_peak_break_current_ka": 42.6669186510169,
   "single_phase_initial_peak_current_ka": 60.5664231180196,
   "single_phase_rms_break_current_ka": 22.5132555539064,
   "single_phase_dc_break_current_ka": 21.1366860878064,
   "single_phase_peak_break_current_ka": 52.9752374253122
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SKLG2 MC4",
   "site_code": "SKLG",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 485,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.4965959733205,
   "three_phase_rms_break_current_ka": 25.3582834677863,
   "three_phase_dc_break_current_ka": 14.8122528104518,
   "three_phase_peak_break_current_ka": 50.6742812090965,
   "single_phase_initial_peak_current_ka": 61.8284156589028,
   "single_phase_rms_break_current_ka": 24.1561019009227,
   "single_phase_dc_break_current_ka": 12.2241843256127,
   "single_phase_peak_break_current_ka": 46.3860712479641
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SMAN1 M1",
   "site_code": "SMAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 487,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.4902170667006,
   "three_phase_rms_break_current_ka": 11.4732396121705,
   "three_phase_dc_break_current_ka": 10.982901180732,
   "three_phase_peak_break_current_ka": 27.2085122446197,
   "single_phase_initial_peak_current_ka": 38.9196317079899,
   "single_phase_rms_break_current_ka": 14.4371351945499,
   "single_phase_dc_break_current_ka": 11.7239310478361,
   "single_phase_peak_break_current_ka": 32.1411234417825
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SMAN1 R1",
   "site_code": "SMAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 488,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.6050079840658,
   "three_phase_rms_break_current_ka": 11.283916775095,
   "three_phase_dc_break_current_ka": 10.7004898885639,
   "three_phase_peak_break_current_ka": 26.6583580285925,
   "single_phase_initial_peak_current_ka": 39.9075580236922,
   "single_phase_rms_break_current_ka": 14.653144917355,
   "single_phase_dc_break_current_ka": 13.4719767614284,
   "single_phase_peak_break_current_ka": 34.1946530349703
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SMAN2 MC4",
   "site_code": "SMAN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 489,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.8605111380953,
   "three_phase_rms_break_current_ka": 28.5630528420332,
   "three_phase_dc_break_current_ka": 17.5793830655386,
   "three_phase_peak_break_current_ka": 57.9736397775214,
   "single_phase_initial_peak_current_ka": 75.8408355370711,
   "single_phase_rms_break_current_ka": 29.4838934063755,
   "single_phase_dc_break_current_ka": 14.9228494832502,
   "single_phase_peak_break_current_ka": 56.6193714101091
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SPEN1 R2",
   "site_code": "SPEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 492,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.8988071914009,
   "three_phase_rms_break_current_ka": 11.8791126289684,
   "three_phase_dc_break_current_ka": 11.6959531569699,
   "three_phase_peak_break_current_ka": 28.4955553458146,
   "single_phase_initial_peak_current_ka": 37.5561588305141,
   "single_phase_rms_break_current_ka": 13.4783640108545,
   "single_phase_dc_break_current_ka": 12.4146143386907,
   "single_phase_peak_break_current_ka": 31.4758995214426
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SPEN4 MC2",
   "site_code": "SPEN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 493,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.5877144238415,
   "three_phase_rms_break_current_ka": 27.5794592019284,
   "three_phase_dc_break_current_ka": 16.6468551425388,
   "three_phase_peak_break_current_ka": 55.6501003888214,
   "single_phase_initial_peak_current_ka": 68.0723956937891,
   "single_phase_rms_break_current_ka": 25.9743473198575,
   "single_phase_dc_break_current_ka": 15.3601709567223,
   "single_phase_peak_break_current_ka": 52.0934452102541
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SPEN4 MC3",
   "site_code": "SPEN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 494,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.2685969129962,
   "three_phase_rms_break_current_ka": 26.9209934469251,
   "three_phase_dc_break_current_ka": 15.7527999870619,
   "three_phase_peak_break_current_ka": 53.8248340322606,
   "single_phase_initial_peak_current_ka": 58.1070877676461,
   "single_phase_rms_break_current_ka": 22.4173683083887,
   "single_phase_dc_break_current_ka": 12.2857008903172,
   "single_phase_peak_break_current_ka": 43.9886471847533
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SPLN4 R1",
   "site_code": "SPLN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 491,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 94.287129741965,
   "three_phase_rms_break_current_ka": 34.131397905512,
   "three_phase_dc_break_current_ka": 26.0757021652642,
   "three_phase_peak_break_current_ka": 74.3447879859919,
   "single_phase_initial_peak_current_ka": 85.5890914276406,
   "single_phase_rms_break_current_ka": 32.3007843508467,
   "single_phase_dc_break_current_ka": 22.8944712620729,
   "single_phase_peak_break_current_ka": 68.574678566329
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SSHI2 MC1",
   "site_code": "SSHI",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 490,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.3806761862943,
   "three_phase_rms_break_current_ka": 28.1522794582797,
   "three_phase_dc_break_current_ka": 13.9600032967109,
   "three_phase_peak_break_current_ka": 53.7733387183275,
   "single_phase_initial_peak_current_ka": 67.1792687652819,
   "single_phase_rms_break_current_ka": 26.5723648023313,
   "single_phase_dc_break_current_ka": 10.9753521170089,
   "single_phase_peak_break_current_ka": 48.5543508047913
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STAH1 M2",
   "site_code": "STAH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 510,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.9848600480563,
   "three_phase_rms_break_current_ka": 17.0899186245247,
   "three_phase_dc_break_current_ka": 12.7131939025061,
   "three_phase_peak_break_current_ka": 36.8819886011615,
   "single_phase_initial_peak_current_ka": 51.0123523894307,
   "single_phase_rms_break_current_ka": 19.292124664748,
   "single_phase_dc_break_current_ka": 13.7058598615956,
   "single_phase_peak_break_current_ka": 40.9890442094746
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STAL1 R2",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 503,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.985492320296,
   "three_phase_rms_break_current_ka": 18.3515795589003,
   "three_phase_dc_break_current_ka": 16.5549408605611,
   "three_phase_peak_break_current_ka": 42.5079935637268,
   "single_phase_initial_peak_current_ka": 66.6281598811655,
   "single_phase_rms_break_current_ka": 24.6412990422623,
   "single_phase_dc_break_current_ka": 20.7830581951935,
   "single_phase_peak_break_current_ka": 55.631117495252
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STAL1A",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 504,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.3128547578773,
   "three_phase_rms_break_current_ka": 7.58532181405602,
   "three_phase_dc_break_current_ka": 0.122890711393279,
   "three_phase_peak_break_current_ka": 10.8501556957958,
   "single_phase_initial_peak_current_ka": 16.8247074342697,
   "single_phase_rms_break_current_ka": 7.57081632655205,
   "single_phase_dc_break_current_ka": 0.280078119146928,
   "single_phase_peak_break_current_ka": 10.9868292463925
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STAL1B",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 505,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.2995397147121,
   "three_phase_rms_break_current_ka": 7.5786561249218,
   "three_phase_dc_break_current_ka": 0.123951630289563,
   "three_phase_peak_break_current_ka": 10.8417899067159,
   "single_phase_initial_peak_current_ka": 16.8543202986826,
   "single_phase_rms_break_current_ka": 7.57955494764492,
   "single_phase_dc_break_current_ka": 0.279885782494724,
   "single_phase_peak_break_current_ka": 10.9989951862063
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STAL1E",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 506,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.4258009076914,
   "three_phase_rms_break_current_ka": 9.77570580945652,
   "three_phase_dc_break_current_ka": 1.25530172670476,
   "three_phase_peak_break_current_ka": 15.0802374642076,
   "single_phase_initial_peak_current_ka": 25.4863119830848,
   "single_phase_rms_break_current_ka": 10.2681249731231,
   "single_phase_dc_break_current_ka": 1.31303098089405,
   "single_phase_peak_break_current_ka": 15.8343525780267
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STAL1F",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 507,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.6247711599019,
   "three_phase_rms_break_current_ka": 9.59944221964952,
   "three_phase_dc_break_current_ka": 0.911621895425576,
   "three_phase_peak_break_current_ka": 14.4872832736708,
   "single_phase_initial_peak_current_ka": 23.4100693302097,
   "single_phase_rms_break_current_ka": 9.56212977499069,
   "single_phase_dc_break_current_ka": 0.722806097021396,
   "single_phase_peak_break_current_ka": 14.2456997099848
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STAL2 M1",
   "site_code": "STAL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 508,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 92.5428444258107,
   "three_phase_rms_break_current_ka": 34.1181593209128,
   "three_phase_dc_break_current_ka": 19.9129147462259,
   "three_phase_peak_break_current_ka": 68.1632783810668,
   "single_phase_initial_peak_current_ka": 87.0976712410484,
   "single_phase_rms_break_current_ka": 33.7163069258316,
   "single_phase_dc_break_current_ka": 19.4566558082228,
   "single_phase_peak_break_current_ka": 67.1387143358677
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STAL4 MC1",
   "site_code": "STAL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 509,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.8586616853116,
   "three_phase_rms_break_current_ka": 30.6903234832724,
   "three_phase_dc_break_current_ka": 17.9794412149114,
   "three_phase_peak_break_current_ka": 61.3821129185727,
   "single_phase_initial_peak_current_ka": 63.2409352108527,
   "single_phase_rms_break_current_ka": 25.0876550755487,
   "single_phase_dc_break_current_ka": 12.1033227596422,
   "single_phase_peak_break_current_ka": 47.5826248156214
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STAY4 M1",
   "site_code": "STAY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 511,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 112.69326246868,
   "three_phase_rms_break_current_ka": 41.9311327513219,
   "three_phase_dc_break_current_ka": 22.0223970419819,
   "three_phase_peak_break_current_ka": 81.3219736645679,
   "single_phase_initial_peak_current_ka": 101.368866017695,
   "single_phase_rms_break_current_ka": 39.1338102992263,
   "single_phase_dc_break_current_ka": 23.2791187732331,
   "single_phase_peak_break_current_ka": 78.6226840457348
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STEN1 M1",
   "site_code": "STEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 514,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.1793969515455,
   "three_phase_rms_break_current_ka": 12.0206417549884,
   "three_phase_dc_break_current_ka": 13.2948992728123,
   "three_phase_peak_break_current_ka": 30.2946538711453,
   "single_phase_initial_peak_current_ka": 42.9305369274037,
   "single_phase_rms_break_current_ka": 15.6581511348257,
   "single_phase_dc_break_current_ka": 16.0570957590512,
   "single_phase_peak_break_current_ka": 38.2010654556094
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STES1 M1",
   "site_code": "STES",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 515,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.8311492378751,
   "three_phase_rms_break_current_ka": 11.9283533828409,
   "three_phase_dc_break_current_ka": 11.0495388015509,
   "three_phase_peak_break_current_ka": 27.9187779323435,
   "single_phase_initial_peak_current_ka": 43.9770090483939,
   "single_phase_rms_break_current_ka": 15.8515871197232,
   "single_phase_dc_break_current_ka": 13.268747130626,
   "single_phase_peak_break_current_ka": 35.6862766204772
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STEW2 R1",
   "site_code": "STEW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 516,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 90.8667241634047,
   "three_phase_rms_break_current_ka": 33.0192888399933,
   "three_phase_dc_break_current_ka": 22.2221144084198,
   "three_phase_peak_break_current_ka": 68.9184405058529,
   "single_phase_initial_peak_current_ka": 86.3029769571915,
   "single_phase_rms_break_current_ka": 32.912066090609,
   "single_phase_dc_break_current_ka": 20.3707366224626,
   "single_phase_peak_break_current_ka": 66.9154268535215
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STEW4 M2",
   "site_code": "STEW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 517,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.4747636471505,
   "three_phase_rms_break_current_ka": 36.0326084723141,
   "three_phase_dc_break_current_ka": 22.0998697476262,
   "three_phase_peak_break_current_ka": 73.0576733368525,
   "single_phase_initial_peak_current_ka": 76.7026462880872,
   "single_phase_rms_break_current_ka": 29.8532187349935,
   "single_phase_dc_break_current_ka": 15.4292963017104,
   "single_phase_peak_break_current_ka": 57.6481231172289
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STOB1 M1",
   "site_code": "STOB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 519,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.1334702103017,
   "three_phase_rms_break_current_ka": 9.88963115924962,
   "three_phase_dc_break_current_ka": 10.1903928090677,
   "three_phase_peak_break_current_ka": 24.1764433213461,
   "single_phase_initial_peak_current_ka": 32.7419961008319,
   "single_phase_rms_break_current_ka": 12.1390732435171,
   "single_phase_dc_break_current_ka": 11.6582760802638,
   "single_phase_peak_break_current_ka": 28.8255180958861
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STOB4 M1",
   "site_code": "STOB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 520,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.371827496546,
   "three_phase_rms_break_current_ka": 25.5167298538669,
   "three_phase_dc_break_current_ka": 12.1779056349226,
   "three_phase_peak_break_current_ka": 48.2640110616715,
   "single_phase_initial_peak_current_ka": 53.8365805893623,
   "single_phase_rms_break_current_ka": 21.6156710774457,
   "single_phase_dc_break_current_ka": 8.4153072469478,
   "single_phase_peak_break_current_ka": 38.9844824444673
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STSB4 MC1",
   "site_code": "STSB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 518,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.1766649969807,
   "three_phase_rms_break_current_ka": 24.0922955053303,
   "three_phase_dc_break_current_ka": 14.7479413663635,
   "three_phase_peak_break_current_ka": 48.819592418702,
   "single_phase_initial_peak_current_ka": 50.7836093352986,
   "single_phase_rms_break_current_ka": 20.0423968158726,
   "single_phase_dc_break_current_ka": 8.75826585514697,
   "single_phase_peak_break_current_ka": 37.1024952546173
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STYC1 M2",
   "site_code": "STYC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 512,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.7404041217108,
   "three_phase_rms_break_current_ka": 12.2930002577792,
   "three_phase_dc_break_current_ka": 11.9339692850147,
   "three_phase_peak_break_current_ka": 29.318896971822,
   "single_phase_initial_peak_current_ka": 38.3158522116597,
   "single_phase_rms_break_current_ka": 14.0886841999384,
   "single_phase_dc_break_current_ka": 13.5151555629383,
   "single_phase_peak_break_current_ka": 33.4395638344828
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STYC1 R1",
   "site_code": "STYC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 513,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.7517743997581,
   "three_phase_rms_break_current_ka": 12.2965297146178,
   "three_phase_dc_break_current_ka": 11.940649732512,
   "three_phase_peak_break_current_ka": 29.3305688250483,
   "single_phase_initial_peak_current_ka": 38.3448532742278,
   "single_phase_rms_break_current_ka": 14.0979921583317,
   "single_phase_dc_break_current_ka": 13.5306785925933,
   "single_phase_peak_break_current_ka": 33.4682503051355
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SUND1 M1",
   "site_code": "SUND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 522,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.5822258411845,
   "three_phase_rms_break_current_ka": 15.9025393862122,
   "three_phase_dc_break_current_ka": 14.9548249916789,
   "three_phase_peak_break_current_ka": 37.4444118678324,
   "single_phase_initial_peak_current_ka": 57.3356245756702,
   "single_phase_rms_break_current_ka": 21.1658740080389,
   "single_phase_dc_break_current_ka": 18.6775375102102,
   "single_phase_peak_break_current_ka": 48.610603591859
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SUND1 M2",
   "site_code": "SUND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 521,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.8225753289126,
   "three_phase_rms_break_current_ka": 15.2327681879862,
   "three_phase_dc_break_current_ka": 14.513069751079,
   "three_phase_peak_break_current_ka": 36.0554571150145,
   "single_phase_initial_peak_current_ka": 51.5038178206575,
   "single_phase_rms_break_current_ka": 18.9400655106776,
   "single_phase_dc_break_current_ka": 16.7432376491241,
   "single_phase_peak_break_current_ka": 43.5285351665593
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SUND4 R1",
   "site_code": "SUND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 524,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 136.492317285749,
   "three_phase_rms_break_current_ka": 49.8406411866137,
   "three_phase_dc_break_current_ka": 29.4183457490385,
   "three_phase_peak_break_current_ka": 99.9036564725187,
   "single_phase_initial_peak_current_ka": 112.518083488778,
   "single_phase_rms_break_current_ka": 43.99848369508,
   "single_phase_dc_break_current_ka": 21.4678871699676,
   "single_phase_peak_break_current_ka": 83.6911395354013
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SUND4 R2",
   "site_code": "SUND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 523,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 127.400049589279,
   "three_phase_rms_break_current_ka": 46.6871175585249,
   "three_phase_dc_break_current_ka": 27.5162972098578,
   "three_phase_peak_break_current_ka": 93.5418520492308,
   "single_phase_initial_peak_current_ka": 104.609436124685,
   "single_phase_rms_break_current_ka": 40.918584454458,
   "single_phase_dc_break_current_ka": 19.9027618055367,
   "single_phase_peak_break_current_ka": 77.7703788941401
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SUTB4A",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 525,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 90.5487688881774,
   "three_phase_rms_break_current_ka": 33.0820167768438,
   "three_phase_dc_break_current_ka": 22.5969712836529,
   "three_phase_peak_break_current_ka": 69.3820080801197,
   "single_phase_initial_peak_current_ka": 79.9973698760798,
   "single_phase_rms_break_current_ka": 30.5241934119724,
   "single_phase_dc_break_current_ka": 20.3153857119888,
   "single_phase_peak_break_current_ka": 63.4831140156996
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SWAN1 M1",
   "site_code": "SWAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 527,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.0045596521064,
   "three_phase_rms_break_current_ka": 14.2410815172249,
   "three_phase_dc_break_current_ka": 13.2623865501417,
   "three_phase_peak_break_current_ka": 33.402317174662,
   "single_phase_initial_peak_current_ka": 47.4591729135396,
   "single_phase_rms_break_current_ka": 17.3704777916445,
   "single_phase_dc_break_current_ka": 15.5986717062954,
   "single_phase_peak_break_current_ka": 40.1642369841396
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SWAN1 M2",
   "site_code": "SWAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 526,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.6176185062238,
   "three_phase_rms_break_current_ka": 15.247417763075,
   "three_phase_dc_break_current_ka": 13.0942378412492,
   "three_phase_peak_break_current_ka": 34.6573428329583,
   "single_phase_initial_peak_current_ka": 50.1309842181641,
   "single_phase_rms_break_current_ka": 18.7288883381113,
   "single_phase_dc_break_current_ka": 15.2228519592171,
   "single_phase_peak_break_current_ka": 41.7094998551454
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SWAN1B",
   "site_code": "SWAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 528,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.0321758555949,
   "three_phase_rms_break_current_ka": 7.95620734482507,
   "three_phase_dc_break_current_ka": 0.559964110165374,
   "three_phase_peak_break_current_ka": 11.8117404422694,
   "single_phase_initial_peak_current_ka": 18.4226655874102,
   "single_phase_rms_break_current_ka": 7.59599347495013,
   "single_phase_dc_break_current_ka": 1.25351792704864,
   "single_phase_peak_break_current_ka": 11.9958749190206
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SWAN2 MC3",
   "site_code": "SWAN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 529,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.5372742251511,
   "three_phase_rms_break_current_ka": 9.97997055256129,
   "three_phase_dc_break_current_ka": 9.19811459530311,
   "three_phase_peak_break_current_ka": 23.3119243028194,
   "single_phase_initial_peak_current_ka": 30.0062516735111,
   "single_phase_rms_break_current_ka": 11.0856862589033,
   "single_phase_dc_break_current_ka": 9.64295254496253,
   "single_phase_peak_break_current_ka": 25.3204804005166
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SWAN4 M2",
   "site_code": "SWAN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 530,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.9257985597965,
   "three_phase_rms_break_current_ka": 16.2111259776728,
   "three_phase_dc_break_current_ka": 10.4240933785997,
   "three_phase_peak_break_current_ka": 33.3500875975634,
   "single_phase_initial_peak_current_ka": 38.324550433206,
   "single_phase_rms_break_current_ka": 14.5799495463766,
   "single_phase_dc_break_current_ka": 9.3077349633707,
   "single_phase_peak_break_current_ka": 29.9268973505719
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SWAN4 M3",
   "site_code": "SWAN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 531,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 87.4469000780053,
   "three_phase_rms_break_current_ka": 30.7883554328679,
   "three_phase_dc_break_current_ka": 23.1377177156288,
   "three_phase_peak_break_current_ka": 66.679027531954,
   "single_phase_initial_peak_current_ka": 92.6084176973589,
   "single_phase_rms_break_current_ka": 34.3722061778167,
   "single_phase_dc_break_current_ka": 24.127533718823,
   "single_phase_peak_break_current_ka": 72.7371738641756
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TAUN1 R1",
   "site_code": "TAUN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 532,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.6358889280012,
   "three_phase_rms_break_current_ka": 16.5262121023422,
   "three_phase_dc_break_current_ka": 12.2468571353102,
   "three_phase_peak_break_current_ka": 35.6184504250969,
   "single_phase_initial_peak_current_ka": 53.3404822912115,
   "single_phase_rms_break_current_ka": 20.6793761856424,
   "single_phase_dc_break_current_ka": 14.6981323631887,
   "single_phase_peak_break_current_ka": 43.9431866263394
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TAUN4 M1",
   "site_code": "TAUN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 534,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.688452109264,
   "three_phase_rms_break_current_ka": 23.5727292991016,
   "three_phase_dc_break_current_ka": 12.3279668453845,
   "three_phase_peak_break_current_ka": 45.6648403223235,
   "single_phase_initial_peak_current_ka": 55.0325323267337,
   "single_phase_rms_break_current_ka": 21.7854185425534,
   "single_phase_dc_break_current_ka": 8.71094634705791,
   "single_phase_peak_break_current_ka": 39.5201807119112
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TAUN4 M2",
   "site_code": "TAUN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 533,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.916002341588,
   "three_phase_rms_break_current_ka": 23.6604868027957,
   "three_phase_dc_break_current_ka": 12.3540307590848,
   "three_phase_peak_break_current_ka": 45.815012087948,
   "single_phase_initial_peak_current_ka": 55.1828014901953,
   "single_phase_rms_break_current_ka": 21.8378515189381,
   "single_phase_dc_break_current_ka": 8.8179970356744,
   "single_phase_peak_break_current_ka": 39.7013828268465
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TEMP2 MC1",
   "site_code": "TEMP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 536,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.1661766279512,
   "three_phase_rms_break_current_ka": 17.8574959444191,
   "three_phase_dc_break_current_ka": 9.06440175720197,
   "three_phase_peak_break_current_ka": 34.318714711822,
   "single_phase_initial_peak_current_ka": 50.5925676694369,
   "single_phase_rms_break_current_ka": 19.9986323663173,
   "single_phase_dc_break_current_ka": 9.35479816756931,
   "single_phase_peak_break_current_ka": 37.6371352889288
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TEMP2 MC3",
   "site_code": "TEMP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 535,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.1661767494588,
   "three_phase_rms_break_current_ka": 17.8574959961011,
   "three_phase_dc_break_current_ka": 9.06440154783943,
   "three_phase_peak_break_current_ka": 34.3187145755489,
   "single_phase_initial_peak_current_ka": 50.5925678330293,
   "single_phase_rms_break_current_ka": 19.9986324476239,
   "single_phase_dc_break_current_ka": 9.35479785268303,
   "single_phase_peak_break_current_ka": 37.6371350890274
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "THOM2 M1",
   "site_code": "THOM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 539,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.3597092724851,
   "three_phase_rms_break_current_ka": 27.8953787377276,
   "three_phase_dc_break_current_ka": 22.57844499675,
   "three_phase_peak_break_current_ka": 62.0284679351784,
   "single_phase_initial_peak_current_ka": 78.3424760396388,
   "single_phase_rms_break_current_ka": 29.7634750605466,
   "single_phase_dc_break_current_ka": 21.2665764875358,
   "single_phase_peak_break_current_ka": 63.3584865815141
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "THOM4 M5",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 541,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 105.924548231408,
   "three_phase_rms_break_current_ka": 38.8794361522232,
   "three_phase_dc_break_current_ka": 23.662167471888,
   "three_phase_peak_break_current_ka": 78.6459933757809,
   "single_phase_initial_peak_current_ka": 86.8455570130111,
   "single_phase_rms_break_current_ka": 33.576628049479,
   "single_phase_dc_break_current_ka": 18.4470206754716,
   "single_phase_peak_break_current_ka": 65.9315434418017
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "THOM4 M6",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 543,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 105.924544177496,
   "three_phase_rms_break_current_ka": 38.8794360850115,
   "three_phase_dc_break_current_ka": 23.6621674299031,
   "three_phase_peak_break_current_ka": 78.6459932387443,
   "single_phase_initial_peak_current_ka": 86.8455543332525,
   "single_phase_rms_break_current_ka": 33.5766279850516,
   "single_phase_dc_break_current_ka": 18.4470206396449,
   "single_phase_peak_break_current_ka": 65.931543314861
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "THOM4 MC3",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 540,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 130.297204720332,
   "three_phase_rms_break_current_ka": 47.055598255026,
   "three_phase_dc_break_current_ka": 30.1257297865672,
   "three_phase_peak_break_current_ka": 96.6723950244048,
   "single_phase_initial_peak_current_ka": 104.731298081428,
   "single_phase_rms_break_current_ka": 40.6779616169131,
   "single_phase_dc_break_current_ka": 20.3155299951395,
   "single_phase_peak_break_current_ka": 77.8428550034702
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "THOM4 R6",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 542,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 105.924544102065,
   "three_phase_rms_break_current_ka": 38.8794360845333,
   "three_phase_dc_break_current_ka": 23.6621674294825,
   "three_phase_peak_break_current_ka": 78.6459932376473,
   "single_phase_initial_peak_current_ka": 86.845554159179,
   "single_phase_rms_break_current_ka": 33.5766279846858,
   "single_phase_dc_break_current_ka": 18.4470206394065,
   "single_phase_peak_break_current_ka": 65.9315433141052
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "THTO4 M1",
   "site_code": "THTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 538,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 125.484195982112,
   "three_phase_rms_break_current_ka": 45.1892188954413,
   "three_phase_dc_break_current_ka": 32.4782132264396,
   "three_phase_peak_break_current_ka": 96.3854194614192,
   "single_phase_initial_peak_current_ka": 92.6592496530542,
   "single_phase_rms_break_current_ka": 35.9963979670711,
   "single_phase_dc_break_current_ka": 16.9023173675469,
   "single_phase_peak_break_current_ka": 67.8089115691581
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "THTO4 M2",
   "site_code": "THTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 537,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 119.512073502993,
   "three_phase_rms_break_current_ka": 43.157547649505,
   "three_phase_dc_break_current_ka": 30.3789910540426,
   "three_phase_peak_break_current_ka": 91.4129802587357,
   "single_phase_initial_peak_current_ka": 88.036356611374,
   "single_phase_rms_break_current_ka": 34.2590202553465,
   "single_phase_dc_break_current_ka": 15.9286025737253,
   "single_phase_peak_break_current_ka": 64.378173652451
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "THUR2 MC1",
   "site_code": "THUR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 544,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.1799565145634,
   "three_phase_rms_break_current_ka": 23.3792836538329,
   "three_phase_dc_break_current_ka": 10.9462332098026,
   "three_phase_peak_break_current_ka": 44.0095332316207,
   "single_phase_initial_peak_current_ka": 62.4498335071609,
   "single_phase_rms_break_current_ka": 24.7249601817423,
   "single_phase_dc_break_current_ka": 11.4073971645372,
   "single_phase_peak_break_current_ka": 46.3737711826918
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TILB11",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 545,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.9960440174546,
   "three_phase_rms_break_current_ka": 7.08012134361727,
   "three_phase_dc_break_current_ka": 7.63411070416924,
   "three_phase_peak_break_current_ka": 17.64691433156,
   "single_phase_initial_peak_current_ka": 23.5623341219615,
   "single_phase_rms_break_current_ka": 8.52319549867947,
   "single_phase_dc_break_current_ka": 8.88674996459916,
   "single_phase_peak_break_current_ka": 20.940368633589
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TILB12",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 548,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.3785729030618,
   "three_phase_rms_break_current_ka": 6.33865974286275,
   "three_phase_dc_break_current_ka": 4.9790384615623,
   "three_phase_peak_break_current_ka": 13.9432570371872,
   "single_phase_initial_peak_current_ka": 20.1270170642923,
   "single_phase_rms_break_current_ka": 7.41599141037839,
   "single_phase_dc_break_current_ka": 5.90970823861917,
   "single_phase_peak_break_current_ka": 16.3975038696187
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TILB13",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 547,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.6370927741833,
   "three_phase_rms_break_current_ka": 6.81863181642292,
   "three_phase_dc_break_current_ka": 4.60782508570437,
   "three_phase_peak_break_current_ka": 14.2508266773184,
   "single_phase_initial_peak_current_ka": 21.2804165785574,
   "single_phase_rms_break_current_ka": 7.87342213561015,
   "single_phase_dc_break_current_ka": 5.063509934473,
   "single_phase_peak_break_current_ka": 16.1982103009414
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TILB14",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 546,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.0164187989409,
   "three_phase_rms_break_current_ka": 6.84463966799874,
   "three_phase_dc_break_current_ka": 6.98375263491442,
   "three_phase_peak_break_current_ka": 16.6635348829551,
   "single_phase_initial_peak_current_ka": 22.0722056748718,
   "single_phase_rms_break_current_ka": 8.06843720473965,
   "single_phase_dc_break_current_ka": 7.83916743505095,
   "single_phase_peak_break_current_ka": 19.2496607571494
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TILB2 R2",
   "site_code": "TILB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 549,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.6209850411474,
   "three_phase_rms_break_current_ka": 28.889701941773,
   "three_phase_dc_break_current_ka": 24.411878003775,
   "three_phase_peak_break_current_ka": 65.2680863027468,
   "single_phase_initial_peak_current_ka": 87.5256564279505,
   "single_phase_rms_break_current_ka": 32.6767181949085,
   "single_phase_dc_break_current_ka": 25.7636300365881,
   "single_phase_peak_break_current_ka": 71.9754880816714
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TILB4 M2",
   "site_code": "TILB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 551,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 122.146452216689,
   "three_phase_rms_break_current_ka": 44.0867775290689,
   "three_phase_dc_break_current_ka": 42.2879590169377,
   "three_phase_peak_break_current_ka": 104.636077719872,
   "single_phase_initial_peak_current_ka": 107.654862457851,
   "single_phase_rms_break_current_ka": 41.0179961362537,
   "single_phase_dc_break_current_ka": 33.8905858640564,
   "single_phase_peak_break_current_ka": 91.8987923013136
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TILB4 M3",
   "site_code": "TILB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 550,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 118.525995298662,
   "three_phase_rms_break_current_ka": 42.6467332785521,
   "three_phase_dc_break_current_ka": 41.7616175774414,
   "three_phase_peak_break_current_ka": 102.073206170878,
   "single_phase_initial_peak_current_ka": 106.515288945747,
   "single_phase_rms_break_current_ka": 40.3882442685666,
   "single_phase_dc_break_current_ka": 34.2772996392013,
   "single_phase_peak_break_current_ka": 91.3949024442456
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TILN4 R2",
   "site_code": "TILN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 552,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 130.38990801657,
   "three_phase_rms_break_current_ka": 45.7784948624575,
   "three_phase_dc_break_current_ka": 37.8888559222912,
   "three_phase_peak_break_current_ka": 102.629424221806,
   "single_phase_initial_peak_current_ka": 106.547251820155,
   "single_phase_rms_break_current_ka": 40.6716355022621,
   "single_phase_dc_break_current_ka": 23.4090303930627,
   "single_phase_peak_break_current_ka": 80.9274089242568
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TINP2 M1",
   "site_code": "TINP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 553,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.0993716821107,
   "three_phase_rms_break_current_ka": 19.2820893037273,
   "three_phase_dc_break_current_ka": 7.56809800605847,
   "three_phase_peak_break_current_ka": 34.8370902102788,
   "single_phase_initial_peak_current_ka": 51.2799839125316,
   "single_phase_rms_break_current_ka": 20.102056831522,
   "single_phase_dc_break_current_ka": 6.91334488432736,
   "single_phase_peak_break_current_ka": 35.3419462870605
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TINP2 M2",
   "site_code": "TINP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 554,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.1065568933222,
   "three_phase_rms_break_current_ka": 19.2837597881146,
   "three_phase_dc_break_current_ka": 7.57456929935374,
   "three_phase_peak_break_current_ka": 34.8459239252503,
   "single_phase_initial_peak_current_ka": 51.907588262908,
   "single_phase_rms_break_current_ka": 20.3432282061636,
   "single_phase_dc_break_current_ka": 6.99979807291063,
   "single_phase_peak_break_current_ka": 35.7694673045181
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TODP2 MC1",
   "site_code": "TODP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 555,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.4687562642098,
   "three_phase_rms_break_current_ka": 28.1166031231848,
   "three_phase_dc_break_current_ka": 21.6903135775408,
   "three_phase_peak_break_current_ka": 61.4531950422105,
   "single_phase_initial_peak_current_ka": 84.5743599169961,
   "single_phase_rms_break_current_ka": 31.4655846720115,
   "single_phase_dc_break_current_ka": 22.9404397001795,
   "single_phase_peak_break_current_ka": 67.4394962913372
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TOTT1 M2",
   "site_code": "TOTT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 557,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.5194757901864,
   "three_phase_rms_break_current_ka": 9.88670526183307,
   "three_phase_dc_break_current_ka": 10.1647254522316,
   "three_phase_peak_break_current_ka": 24.1466381207014,
   "single_phase_initial_peak_current_ka": 36.1706134758952,
   "single_phase_rms_break_current_ka": 13.0517527866486,
   "single_phase_dc_break_current_ka": 12.2228277007849,
   "single_phase_peak_break_current_ka": 30.6807935044042
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TOTT1 R1",
   "site_code": "TOTT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 556,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.8882821472298,
   "three_phase_rms_break_current_ka": 9.08134161044155,
   "three_phase_dc_break_current_ka": 9.10436002108108,
   "three_phase_peak_break_current_ka": 21.9473164911106,
   "single_phase_initial_peak_current_ka": 31.8584091534076,
   "single_phase_rms_break_current_ka": 11.7240224512856,
   "single_phase_dc_break_current_ka": 10.1866751449239,
   "single_phase_peak_break_current_ka": 26.7669467010986
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TOTT2 MC4B",
   "site_code": "TOTT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 559,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.262588350053,
   "three_phase_rms_break_current_ka": 17.4080863594979,
   "three_phase_dc_break_current_ka": 18.5050019043452,
   "three_phase_peak_break_current_ka": 43.1237537289092,
   "single_phase_initial_peak_current_ka": 50.0866899351295,
   "single_phase_rms_break_current_ka": 18.9110217770381,
   "single_phase_dc_break_current_ka": 16.8472552717368,
   "single_phase_peak_break_current_ka": 43.591478747157
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TOTT2 MC5",
   "site_code": "TOTT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 558,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.173278130319,
   "three_phase_rms_break_current_ka": 17.4144045674116,
   "three_phase_dc_break_current_ka": 18.4537496935708,
   "three_phase_peak_break_current_ka": 43.0814368134563,
   "single_phase_initial_peak_current_ka": 49.9347867824066,
   "single_phase_rms_break_current_ka": 18.8277552055336,
   "single_phase_dc_break_current_ka": 16.9071361852945,
   "single_phase_peak_break_current_ka": 43.5336029460007
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TRAW1 R1",
   "site_code": "TRAW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 560,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.2681392700719,
   "three_phase_rms_break_current_ka": 12.0597475596677,
   "three_phase_dc_break_current_ka": 10.5136991634383,
   "three_phase_peak_break_current_ka": 27.5687577211162,
   "single_phase_initial_peak_current_ka": 38.3079689806267,
   "single_phase_rms_break_current_ka": 14.4666303721642,
   "single_phase_dc_break_current_ka": 12.1812620184362,
   "single_phase_peak_break_current_ka": 32.6401668925893
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TRAW2 R1",
   "site_code": "TRAW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 561,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.0464206048897,
   "three_phase_rms_break_current_ka": 17.9238004860068,
   "three_phase_dc_break_current_ka": 16.1850267397247,
   "three_phase_peak_break_current_ka": 41.5331084763049,
   "single_phase_initial_peak_current_ka": 52.0441888902501,
   "single_phase_rms_break_current_ka": 19.3358214119549,
   "single_phase_dc_break_current_ka": 15.0270738674959,
   "single_phase_peak_break_current_ka": 42.3720547479066
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TRAW4 MC1",
   "site_code": "TRAW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 562,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.3211423568175,
   "three_phase_rms_break_current_ka": 26.9905189647622,
   "three_phase_dc_break_current_ka": 17.2522701690916,
   "three_phase_peak_break_current_ka": 55.4226281445466,
   "single_phase_initial_peak_current_ka": 57.4158067685598,
   "single_phase_rms_break_current_ka": 22.4073806946468,
   "single_phase_dc_break_current_ka": 11.1298543378115,
   "single_phase_peak_break_current_ka": 42.818676013438
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TREM2 MC1",
   "site_code": "TREM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 563,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.9148146253015,
   "three_phase_rms_break_current_ka": 18.8777074869271,
   "three_phase_dc_break_current_ka": 2.57824605939338,
   "three_phase_peak_break_current_ka": 29.2753560139178,
   "single_phase_initial_peak_current_ka": 44.5944151613179,
   "single_phase_rms_break_current_ka": 17.7157122096356,
   "single_phase_dc_break_current_ka": 2.29334591984254,
   "single_phase_peak_break_current_ka": 27.3471463938078
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TWIN1 M1",
   "site_code": "TWIN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 567,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.4353449465415,
   "three_phase_rms_break_current_ka": 9.44851633689499,
   "three_phase_dc_break_current_ka": 7.07056000512263,
   "three_phase_peak_break_current_ka": 20.4327799530633,
   "single_phase_initial_peak_current_ka": 25.414181869879,
   "single_phase_rms_break_current_ka": 10.2462087757189,
   "single_phase_dc_break_current_ka": 7.31537245293596,
   "single_phase_peak_break_current_ka": 21.8056998664638
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TWIN1 M2",
   "site_code": "TWIN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 566,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.4916318679544,
   "three_phase_rms_break_current_ka": 9.50318515657228,
   "three_phase_dc_break_current_ka": 7.7326520809892,
   "three_phase_peak_break_current_ka": 21.1721854151564,
   "single_phase_initial_peak_current_ka": 25.4071786504167,
   "single_phase_rms_break_current_ka": 10.2568722689223,
   "single_phase_dc_break_current_ka": 8.26952024447986,
   "single_phase_peak_break_current_ka": 22.7749281147183
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TWIN41",
   "site_code": "TWIN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 564,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.9100933722855,
   "three_phase_rms_break_current_ka": 27.7237223224912,
   "three_phase_dc_break_current_ka": 18.3899924307098,
   "three_phase_peak_break_current_ka": 57.5972565386425,
   "single_phase_initial_peak_current_ka": 52.5455494073111,
   "single_phase_rms_break_current_ka": 20.9288860739018,
   "single_phase_dc_break_current_ka": 8.38063974345395,
   "single_phase_peak_break_current_ka": 37.9785542745273
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TWIN42",
   "site_code": "TWIN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 565,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.9493623964585,
   "three_phase_rms_break_current_ka": 27.7571916941564,
   "three_phase_dc_break_current_ka": 18.3994079343356,
   "three_phase_peak_break_current_ka": 57.6540048816014,
   "single_phase_initial_peak_current_ka": 50.3435966896149,
   "single_phase_rms_break_current_ka": 20.0586931866824,
   "single_phase_dc_break_current_ka": 8.04696903964636,
   "single_phase_peak_break_current_ka": 36.4142449877334
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TWIT4 TWIN4A BRFO",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 569,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.2799161887529,
   "three_phase_rms_break_current_ka": 27.6026026756585,
   "three_phase_dc_break_current_ka": 8.98604259355701,
   "three_phase_peak_break_current_ka": 48.0220176542691,
   "single_phase_initial_peak_current_ka": 52.7033687768715,
   "single_phase_rms_break_current_ka": 20.9387958256162,
   "single_phase_dc_break_current_ka": 3.25271052761486,
   "single_phase_peak_break_current_ka": 32.8646395639625
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TWIT4 TWIN4B PELH",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 568,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.2294266422485,
   "three_phase_rms_break_current_ka": 27.6045495465016,
   "three_phase_dc_break_current_ka": 9.01080871385455,
   "three_phase_peak_break_current_ka": 48.0495370657172,
   "single_phase_initial_peak_current_ka": 50.5388341336899,
   "single_phase_rms_break_current_ka": 20.090751321603,
   "single_phase_dc_break_current_ka": 3.12684465401744,
   "single_phase_peak_break_current_ka": 31.5394576512936
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TYNE1 R2",
   "site_code": "TYNE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 570,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.6267368026682,
   "three_phase_rms_break_current_ka": 9.60985745822019,
   "three_phase_dc_break_current_ka": 9.28301477464805,
   "three_phase_peak_break_current_ka": 22.8734055245353,
   "single_phase_initial_peak_current_ka": 36.4655655939036,
   "single_phase_rms_break_current_ka": 13.1108709557409,
   "single_phase_dc_break_current_ka": 12.2003255360067,
   "single_phase_peak_break_current_ka": 30.741897056139
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TYNE2 MC1",
   "site_code": "TYNE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 571,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.3639363649703,
   "three_phase_rms_break_current_ka": 26.4866025347885,
   "three_phase_dc_break_current_ka": 12.6658912413011,
   "three_phase_peak_break_current_ka": 50.1236037671846,
   "single_phase_initial_peak_current_ka": 61.7373184464904,
   "single_phase_rms_break_current_ka": 24.4028147917968,
   "single_phase_dc_break_current_ka": 10.1240718700189,
   "single_phase_peak_break_current_ka": 44.6348635086567
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "UPPB1 MC1",
   "site_code": "UPPB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 572,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.6248757141294,
   "three_phase_rms_break_current_ka": 10.3051720399931,
   "three_phase_dc_break_current_ka": 9.65436213310535,
   "three_phase_peak_break_current_ka": 24.2280761946516,
   "single_phase_initial_peak_current_ka": 26.8692833107609,
   "single_phase_rms_break_current_ka": 10.1792870774687,
   "single_phase_dc_break_current_ka": 8.02813916691814,
   "single_phase_peak_break_current_ka": 22.4238250071636
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "UPPB2 MC2",
   "site_code": "UPPB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 573,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.719317589209,
   "three_phase_rms_break_current_ka": 17.9958885495854,
   "three_phase_dc_break_current_ka": 11.6137517801522,
   "three_phase_peak_break_current_ka": 37.0637814339306,
   "single_phase_initial_peak_current_ka": 47.8347808701616,
   "single_phase_rms_break_current_ka": 18.3617740453817,
   "single_phase_dc_break_current_ka": 11.0845816455698,
   "single_phase_peak_break_current_ka": 37.0520515297788
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "UPPB2 MC4",
   "site_code": "UPPB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 574,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.7742131733871,
   "three_phase_rms_break_current_ka": 20.0112167939304,
   "three_phase_dc_break_current_ka": 12.8130482967878,
   "three_phase_peak_break_current_ka": 41.1131824863524,
   "single_phase_initial_peak_current_ka": 62.2845532236081,
   "single_phase_rms_break_current_ka": 23.5406240360457,
   "single_phase_dc_break_current_ka": 16.1945826941186,
   "single_phase_peak_break_current_ka": 49.4860524726205
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "USKM1 M1",
   "site_code": "USKM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 576,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.4596033253079,
   "three_phase_rms_break_current_ka": 13.6168174712719,
   "three_phase_dc_break_current_ka": 13.052336717917,
   "three_phase_peak_break_current_ka": 32.3094246621485,
   "single_phase_initial_peak_current_ka": 48.6770416588964,
   "single_phase_rms_break_current_ka": 17.7807197691565,
   "single_phase_dc_break_current_ka": 16.073047560331,
   "single_phase_peak_break_current_ka": 41.2187826066275
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "USKM1 R2",
   "site_code": "USKM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 575,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.0679079686491,
   "three_phase_rms_break_current_ka": 17.6349828053057,
   "three_phase_dc_break_current_ka": 14.1538046358181,
   "three_phase_peak_break_current_ka": 39.0934364912977,
   "single_phase_initial_peak_current_ka": 59.111529473048,
   "single_phase_rms_break_current_ka": 22.33931786467,
   "single_phase_dc_break_current_ka": 17.706383636885,
   "single_phase_peak_break_current_ka": 49.2989499352649
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "USKM2 R2",
   "site_code": "USKM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 577,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.5571293346753,
   "three_phase_rms_break_current_ka": 30.9938139920254,
   "three_phase_dc_break_current_ka": 22.5117761152331,
   "three_phase_peak_break_current_ka": 66.3436482124244,
   "single_phase_initial_peak_current_ka": 99.014892221388,
   "single_phase_rms_break_current_ka": 36.6580362483765,
   "single_phase_dc_break_current_ka": 25.3315371977396,
   "single_phase_peak_break_current_ka": 77.1738292301582
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "UXBM1 R2",
   "site_code": "UXBM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 578,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 110.555525748436,
   "three_phase_rms_break_current_ka": 40.9665039113891,
   "three_phase_dc_break_current_ka": 32.3549701762179,
   "three_phase_peak_break_current_ka": 90.2903556107149,
   "single_phase_initial_peak_current_ka": 125.958537501007,
   "single_phase_rms_break_current_ka": 47.1595329228712,
   "single_phase_dc_break_current_ka": 37.3294225571076,
   "single_phase_peak_break_current_ka": 104.023073611813
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "UXBM4 R1",
   "site_code": "UXBM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 579,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.4407065526408,
   "three_phase_rms_break_current_ka": 29.8678244861831,
   "three_phase_dc_break_current_ka": 17.7057706565532,
   "three_phase_peak_break_current_ka": 59.9452531234925,
   "single_phase_initial_peak_current_ka": 78.5515302109921,
   "single_phase_rms_break_current_ka": 30.17862211281,
   "single_phase_dc_break_current_ka": 19.0287206480864,
   "single_phase_peak_break_current_ka": 61.7077373337549
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WAEN4 M1",
   "site_code": "WAEN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 581,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 156.667827885453,
   "three_phase_rms_break_current_ka": 53.5890734264557,
   "three_phase_dc_break_current_ka": 41.7400405827132,
   "three_phase_peak_break_current_ka": 117.526435017414,
   "single_phase_initial_peak_current_ka": 135.425345418467,
   "single_phase_rms_break_current_ka": 50.8377051072512,
   "single_phase_dc_break_current_ka": 32.1684610509111,
   "single_phase_peak_break_current_ka": 104.06383309351
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WALH4 MC1",
   "site_code": "WALH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 580,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.9022027364063,
   "three_phase_rms_break_current_ka": 26.1442414688932,
   "three_phase_dc_break_current_ka": 13.6362158312216,
   "three_phase_peak_break_current_ka": 50.6097566944875,
   "single_phase_initial_peak_current_ka": 56.7835875854056,
   "single_phase_rms_break_current_ka": 22.1971346171402,
   "single_phase_dc_break_current_ka": 11.8650283480319,
   "single_phase_peak_break_current_ka": 43.256517169413
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WALP1 M4",
   "site_code": "WALP",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 583,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 87.874517646267,
   "three_phase_rms_break_current_ka": 32.4186062609549,
   "three_phase_dc_break_current_ka": 24.184081093219,
   "three_phase_peak_break_current_ka": 70.0309137406948,
   "single_phase_initial_peak_current_ka": 85.0791155644299,
   "single_phase_rms_break_current_ka": 33.2832252211182,
   "single_phase_dc_break_current_ka": 23.162762120513,
   "single_phase_peak_break_current_ka": 70.2323506277367
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WALP1 R3",
   "site_code": "WALP",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 582,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.953224477067,
   "three_phase_rms_break_current_ka": 31.5753602042471,
   "three_phase_dc_break_current_ka": 23.0747246486521,
   "three_phase_peak_break_current_ka": 67.7290272863141,
   "single_phase_initial_peak_current_ka": 93.015327035389,
   "single_phase_rms_break_current_ka": 36.2668278487358,
   "single_phase_dc_break_current_ka": 25.1296293800543,
   "single_phase_peak_break_current_ka": 76.4186691879867
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WALP4 R1",
   "site_code": "WALP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 585,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 101.175796499714,
   "three_phase_rms_break_current_ka": 37.0213109393986,
   "three_phase_dc_break_current_ka": 25.7591481066559,
   "three_phase_peak_break_current_ka": 78.1151881339848,
   "single_phase_initial_peak_current_ka": 81.8510074201472,
   "single_phase_rms_break_current_ka": 31.3172731975361,
   "single_phase_dc_break_current_ka": 20.1266636758817,
   "single_phase_peak_break_current_ka": 64.4159761683807
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WALP4 R2",
   "site_code": "WALP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 584,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 107.486095853684,
   "three_phase_rms_break_current_ka": 38.7469733244366,
   "three_phase_dc_break_current_ka": 29.5883756048557,
   "three_phase_peak_break_current_ka": 84.3848707811825,
   "single_phase_initial_peak_current_ka": 93.5994667219684,
   "single_phase_rms_break_current_ka": 35.4990344204526,
   "single_phase_dc_break_current_ka": 24.1113210097027,
   "single_phase_peak_break_current_ka": 74.3145369382561
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WALX4 R1",
   "site_code": "WALX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 586,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 129.300164024019,
   "three_phase_rms_break_current_ka": 44.6504824495611,
   "three_phase_dc_break_current_ka": 18.6258983070734,
   "three_phase_peak_break_current_ka": 81.7712161537446,
   "single_phase_initial_peak_current_ka": 116.55127740709,
   "single_phase_rms_break_current_ka": 44.3201370734748,
   "single_phase_dc_break_current_ka": 14.3386573458117,
   "single_phase_peak_break_current_ka": 77.0167962813544
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WANB4 M2",
   "site_code": "WANB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 588,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 118.337282910308,
   "three_phase_rms_break_current_ka": 42.323687575556,
   "three_phase_dc_break_current_ka": 34.1390854323833,
   "three_phase_peak_break_current_ka": 93.9938184113762,
   "single_phase_initial_peak_current_ka": 87.0619276734154,
   "single_phase_rms_break_current_ka": 33.1717819849853,
   "single_phase_dc_break_current_ka": 22.0956855510895,
   "single_phase_peak_break_current_ka": 69.0076695223391
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WANB4 R1",
   "site_code": "WANB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 587,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 123.796268557293,
   "three_phase_rms_break_current_ka": 44.2718173426322,
   "three_phase_dc_break_current_ka": 35.3047764112687,
   "three_phase_peak_break_current_ka": 97.9145809281236,
   "single_phase_initial_peak_current_ka": 91.0539572071578,
   "single_phase_rms_break_current_ka": 34.7341296099849,
   "single_phase_dc_break_current_ka": 22.7872750681119,
   "single_phase_peak_break_current_ka": 71.9087522397774
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WARL1 M2",
   "site_code": "WARL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 589,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.3446189881472,
   "three_phase_rms_break_current_ka": 10.3373709401471,
   "three_phase_dc_break_current_ka": 10.3093024669349,
   "three_phase_peak_break_current_ka": 24.9285526497724,
   "single_phase_initial_peak_current_ka": 37.9959065504574,
   "single_phase_rms_break_current_ka": 13.7649642469616,
   "single_phase_dc_break_current_ka": 11.94365549318,
   "single_phase_peak_break_current_ka": 31.4102546168138
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WARL2 MC4",
   "site_code": "WARL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 590,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.430078588376,
   "three_phase_rms_break_current_ka": 26.7203597417175,
   "three_phase_dc_break_current_ka": 17.7356405333915,
   "three_phase_peak_break_current_ka": 55.5239356716165,
   "single_phase_initial_peak_current_ka": 67.7004936279606,
   "single_phase_rms_break_current_ka": 26.3633187097258,
   "single_phase_dc_break_current_ka": 13.3876873933873,
   "single_phase_peak_break_current_ka": 50.6710502618458
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WASF1A",
   "site_code": "WASF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 592,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.7269875399246,
   "three_phase_rms_break_current_ka": 6.03701928300156,
   "three_phase_dc_break_current_ka": 5.42231987700108,
   "three_phase_peak_break_current_ka": 13.9599544233298,
   "single_phase_initial_peak_current_ka": 18.7096087603519,
   "single_phase_rms_break_current_ka": 6.97213377325784,
   "single_phase_dc_break_current_ka": 5.81362051332579,
   "single_phase_peak_break_current_ka": 15.6737066541465
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WASF1B",
   "site_code": "WASF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 591,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.8300378390159,
   "three_phase_rms_break_current_ka": 6.07658053465827,
   "three_phase_dc_break_current_ka": 5.48449405812854,
   "three_phase_peak_break_current_ka": 14.0780766630946,
   "single_phase_initial_peak_current_ka": 18.9697791547313,
   "single_phase_rms_break_current_ka": 7.05288342042147,
   "single_phase_dc_break_current_ka": 5.91515398876462,
   "single_phase_peak_break_current_ka": 15.889437375761
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WASF2A",
   "site_code": "WASF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 593,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.6854823002904,
   "three_phase_rms_break_current_ka": 24.8956686672879,
   "three_phase_dc_break_current_ka": 6.02201285908505,
   "three_phase_peak_break_current_ka": 41.2298051327104,
   "single_phase_initial_peak_current_ka": 57.2625397457832,
   "single_phase_rms_break_current_ka": 22.5782620840605,
   "single_phase_dc_break_current_ka": 3.12560637569663,
   "single_phase_peak_break_current_ka": 35.0560908297891
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WASF2B",
   "site_code": "WASF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 594,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.4699475739675,
   "three_phase_rms_break_current_ka": 24.8223978169119,
   "three_phase_dc_break_current_ka": 6.01458413345779,
   "three_phase_peak_break_current_ka": 41.1187557767549,
   "single_phase_initial_peak_current_ka": 59.1612328258335,
   "single_phase_rms_break_current_ka": 23.3000325212395,
   "single_phase_dc_break_current_ka": 3.25815338618292,
   "single_phase_peak_break_current_ka": 36.209375381454
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WATS1 M2",
   "site_code": "WATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 595,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.5192788457742,
   "three_phase_rms_break_current_ka": 9.65836096295638,
   "three_phase_dc_break_current_ka": 9.453981705511,
   "three_phase_peak_break_current_ka": 23.1129667696188,
   "single_phase_initial_peak_current_ka": 34.9712192562301,
   "single_phase_rms_break_current_ka": 12.7047290015694,
   "single_phase_dc_break_current_ka": 11.346765667322,
   "single_phase_peak_break_current_ka": 29.3139657276163
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WATS1 R2",
   "site_code": "WATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 596,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.9143077991173,
   "three_phase_rms_break_current_ka": 11.3190154473126,
   "three_phase_dc_break_current_ka": 6.25685746514547,
   "three_phase_peak_break_current_ka": 22.2643626234455,
   "single_phase_initial_peak_current_ka": 32.0912502707101,
   "single_phase_rms_break_current_ka": 12.7715579825952,
   "single_phase_dc_break_current_ka": 6.54341070358309,
   "single_phase_peak_break_current_ka": 24.6051212152036
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WATS2 MC3",
   "site_code": "WATS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 597,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.1249785200411,
   "three_phase_rms_break_current_ka": 28.5304736717288,
   "three_phase_dc_break_current_ka": 18.1161683805216,
   "three_phase_peak_break_current_ka": 58.4643511880089,
   "single_phase_initial_peak_current_ka": 75.2046451824063,
   "single_phase_rms_break_current_ka": 29.1822982951589,
   "single_phase_dc_break_current_ka": 15.1203975094137,
   "single_phase_peak_break_current_ka": 56.3903995396447
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WATS2 MC4",
   "site_code": "WATS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 598,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.0187400014066,
   "three_phase_rms_break_current_ka": 28.1527895873401,
   "three_phase_dc_break_current_ka": 17.9346983147783,
   "three_phase_peak_break_current_ka": 57.7487551678308,
   "single_phase_initial_peak_current_ka": 75.7035867687344,
   "single_phase_rms_break_current_ka": 29.4267055959955,
   "single_phase_dc_break_current_ka": 15.2825316751498,
   "single_phase_peak_break_current_ka": 56.8981778249669
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WBOL2 MC2",
   "site_code": "WBOL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 599,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 87.3960691655888,
   "three_phase_rms_break_current_ka": 31.7033025031433,
   "three_phase_dc_break_current_ka": 17.2370404961744,
   "three_phase_peak_break_current_ka": 62.0722808681365,
   "single_phase_initial_peak_current_ka": 76.8748323690947,
   "single_phase_rms_break_current_ka": 30.0556318611336,
   "single_phase_dc_break_current_ka": 14.5577615528086,
   "single_phase_peak_break_current_ka": 57.0628437565166
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WBUR1 M2",
   "site_code": "WBUR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 600,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.2798934136026,
   "three_phase_rms_break_current_ka": 5.14699314765763,
   "three_phase_dc_break_current_ka": 5.83373668279234,
   "three_phase_peak_break_current_ka": 13.1126841976511,
   "single_phase_initial_peak_current_ka": 16.3971167077624,
   "single_phase_rms_break_current_ka": 5.93084113458072,
   "single_phase_dc_break_current_ka": 6.55079300723628,
   "single_phase_peak_break_current_ka": 14.9382689760406
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WBUR1 R1",
   "site_code": "WBUR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 602,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.980851596558,
   "three_phase_rms_break_current_ka": 9.01786460198553,
   "three_phase_dc_break_current_ka": 7.74601623059874,
   "three_phase_peak_break_current_ka": 20.4992026543709,
   "single_phase_initial_peak_current_ka": 29.8190975818997,
   "single_phase_rms_break_current_ka": 11.0090237870485,
   "single_phase_dc_break_current_ka": 9.05364667023568,
   "single_phase_peak_break_current_ka": 24.6227574183677
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WBUR1 R2",
   "site_code": "WBUR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 601,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.8655906570361,
   "three_phase_rms_break_current_ka": 8.416651580064,
   "three_phase_dc_break_current_ka": 7.17629606852725,
   "three_phase_peak_break_current_ka": 19.0792388828227,
   "single_phase_initial_peak_current_ka": 27.4141760457757,
   "single_phase_rms_break_current_ka": 10.2021588264342,
   "single_phase_dc_break_current_ka": 8.59640068078252,
   "single_phase_peak_break_current_ka": 23.0244320586101
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WBUR4 M3",
   "site_code": "WBUR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 603,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 102.461920319933,
   "three_phase_rms_break_current_ka": 37.3889462518091,
   "three_phase_dc_break_current_ka": 28.5488784910013,
   "three_phase_peak_break_current_ka": 81.4248333631484,
   "single_phase_initial_peak_current_ka": 88.8255915390412,
   "single_phase_rms_break_current_ka": 33.7129484862624,
   "single_phase_dc_break_current_ka": 24.3190022533891,
   "single_phase_peak_break_current_ka": 71.9963112302468
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WBUR4 R3/4",
   "site_code": "WBUR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 604,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 128.558931517457,
   "three_phase_rms_break_current_ka": 46.3143447694745,
   "three_phase_dc_break_current_ka": 33.6814285096536,
   "three_phase_peak_break_current_ka": 99.1798030150678,
   "single_phase_initial_peak_current_ka": 114.345737733357,
   "single_phase_rms_break_current_ka": 43.3273761730243,
   "single_phase_dc_break_current_ka": 30.0996480361036,
   "single_phase_peak_break_current_ka": 91.3738110420355
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WHAM1 M1",
   "site_code": "WHAM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 605,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.7397152152502,
   "three_phase_rms_break_current_ka": 10.0954199546677,
   "three_phase_dc_break_current_ka": 11.8291448366161,
   "three_phase_peak_break_current_ka": 26.1062246543592,
   "single_phase_initial_peak_current_ka": 34.0356304039012,
   "single_phase_rms_break_current_ka": 12.082871076333,
   "single_phase_dc_break_current_ka": 12.8478158238518,
   "single_phase_peak_break_current_ka": 29.9355759724075
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WHAM1 R1",
   "site_code": "WHAM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 606,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.2246123667556,
   "three_phase_rms_break_current_ka": 10.1263366825218,
   "three_phase_dc_break_current_ka": 11.3365427429853,
   "three_phase_peak_break_current_ka": 25.6573454165638,
   "single_phase_initial_peak_current_ka": 35.4102445283332,
   "single_phase_rms_break_current_ka": 12.8109564877796,
   "single_phase_dc_break_current_ka": 13.8935101463081,
   "single_phase_peak_break_current_ka": 32.0109385582976
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WHAM4 R1",
   "site_code": "WHAM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 607,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 132.395744405392,
   "three_phase_rms_break_current_ka": 46.6434165157298,
   "three_phase_dc_break_current_ka": 33.4222151545489,
   "three_phase_peak_break_current_ka": 99.3859673865112,
   "single_phase_initial_peak_current_ka": 125.6858304279,
   "single_phase_rms_break_current_ka": 49.6435437879993,
   "single_phase_dc_break_current_ka": 23.7433885957252,
   "single_phase_peak_break_current_ka": 93.9499615049764
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WHGA2 MC4",
   "site_code": "WHGA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 636,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.5269483128275,
   "three_phase_rms_break_current_ka": 27.0407059747987,
   "three_phase_dc_break_current_ka": 15.6679246062153,
   "three_phase_peak_break_current_ka": 53.9092577319187,
   "single_phase_initial_peak_current_ka": 68.0072766921551,
   "single_phase_rms_break_current_ka": 26.6810970642203,
   "single_phase_dc_break_current_ka": 12.4503947188195,
   "single_phase_peak_break_current_ka": 50.1831640460328
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WHSO2 M1",
   "site_code": "WHSO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 637,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 90.999129076339,
   "three_phase_rms_break_current_ka": 31.309158343202,
   "three_phase_dc_break_current_ka": 23.6012730638618,
   "three_phase_peak_break_current_ka": 67.8791094193049,
   "single_phase_initial_peak_current_ka": 98.1571617254596,
   "single_phase_rms_break_current_ka": 36.3937431398212,
   "single_phase_dc_break_current_ka": 24.4496065731068,
   "single_phase_peak_break_current_ka": 75.9181317069646
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WIBA2 MC1",
   "site_code": "WIBA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 649,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.7204948023808,
   "three_phase_rms_break_current_ka": 17.6426430736379,
   "three_phase_dc_break_current_ka": 9.19140839362819,
   "three_phase_peak_break_current_ka": 34.1418735044747,
   "single_phase_initial_peak_current_ka": 51.228119535584,
   "single_phase_rms_break_current_ka": 20.1991639021534,
   "single_phase_dc_break_current_ka": 9.91779690344699,
   "single_phase_peak_break_current_ka": 38.4837284424694
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WIEN1 M3",
   "site_code": "WIEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 638,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.0619708156822,
   "three_phase_rms_break_current_ka": 9.57125962991896,
   "three_phase_dc_break_current_ka": 9.1485275061853,
   "three_phase_peak_break_current_ka": 22.6843326838108,
   "single_phase_initial_peak_current_ka": 34.4578066970436,
   "single_phase_rms_break_current_ka": 12.392198019103,
   "single_phase_dc_break_current_ka": 11.1071871339196,
   "single_phase_peak_break_current_ka": 28.632401640148
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WILE4 R2",
   "site_code": "WILE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 641,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 106.775548334897,
   "three_phase_rms_break_current_ka": 40.1935833632314,
   "three_phase_dc_break_current_ka": 28.7501209603166,
   "three_phase_peak_break_current_ka": 85.592431672972,
   "single_phase_initial_peak_current_ka": 90.4076167307504,
   "single_phase_rms_break_current_ka": 35.9195119497684,
   "single_phase_dc_break_current_ka": 23.8372809684177,
   "single_phase_peak_break_current_ka": 74.6351419216026
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WILT2A",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 642,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.5270707654395,
   "three_phase_rms_break_current_ka": 22.6357066482663,
   "three_phase_dc_break_current_ka": 11.960332204225,
   "three_phase_peak_break_current_ka": 43.9720555401021,
   "single_phase_initial_peak_current_ka": 63.1759552206991,
   "single_phase_rms_break_current_ka": 23.5350019576031,
   "single_phase_dc_break_current_ka": 9.84551676608636,
   "single_phase_peak_break_current_ka": 43.129035725006
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WILT2B",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 644,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.5126216123852,
   "three_phase_rms_break_current_ka": 22.6318251124308,
   "three_phase_dc_break_current_ka": 11.945310947756,
   "three_phase_peak_break_current_ka": 43.9515449630116,
   "single_phase_initial_peak_current_ka": 63.1612354573902,
   "single_phase_rms_break_current_ka": 23.5314740075414,
   "single_phase_dc_break_current_ka": 9.82742848037008,
   "single_phase_peak_break_current_ka": 43.1059581644651
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WILT2C",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 643,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.276546890738,
   "three_phase_rms_break_current_ka": 22.8494376978807,
   "three_phase_dc_break_current_ka": 12.5908901309372,
   "three_phase_peak_break_current_ka": 44.9048748158791,
   "single_phase_initial_peak_current_ka": 64.1553022189466,
   "single_phase_rms_break_current_ka": 23.8175665077161,
   "single_phase_dc_break_current_ka": 10.5729055217791,
   "single_phase_peak_break_current_ka": 44.2560310997144
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WILT2D",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 645,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.2930233571207,
   "three_phase_rms_break_current_ka": 22.8536925838374,
   "three_phase_dc_break_current_ka": 12.610143640501,
   "three_phase_peak_break_current_ka": 44.9301456428693,
   "single_phase_initial_peak_current_ka": 64.1747182132483,
   "single_phase_rms_break_current_ka": 23.8218139515679,
   "single_phase_dc_break_current_ka": 10.6155626436912,
   "single_phase_peak_break_current_ka": 44.3046950143271
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WIMB1 M5",
   "site_code": "WIMB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 647,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.4409355373045,
   "three_phase_rms_break_current_ka": 9.9255571783488,
   "three_phase_dc_break_current_ka": 5.8143381336695,
   "three_phase_peak_break_current_ka": 19.8511957094,
   "single_phase_initial_peak_current_ka": 30.1602780427509,
   "single_phase_rms_break_current_ka": 12.1175527024404,
   "single_phase_dc_break_current_ka": 6.43301392833345,
   "single_phase_peak_break_current_ka": 23.5698213028954
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WIMB1 M6",
   "site_code": "WIMB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 646,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.3136355114003,
   "three_phase_rms_break_current_ka": 28.3642696793667,
   "three_phase_dc_break_current_ka": 28.1544214530213,
   "three_phase_peak_break_current_ka": 68.2675563203896,
   "single_phase_initial_peak_current_ka": 98.3530734736913,
   "single_phase_rms_break_current_ka": 35.8025748177328,
   "single_phase_dc_break_current_ka": 34.1105499465662,
   "single_phase_peak_break_current_ka": 84.7430368216813
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WIMB4 RB2",
   "site_code": "WIMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 648,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 116.292410842395,
   "three_phase_rms_break_current_ka": 41.9252945920031,
   "three_phase_dc_break_current_ka": 39.2467350779408,
   "three_phase_peak_break_current_ka": 98.538055296439,
   "single_phase_initial_peak_current_ka": 133.331937867801,
   "single_phase_rms_break_current_ka": 50.9409671515982,
   "single_phase_dc_break_current_ka": 41.1085807046658,
   "single_phase_peak_break_current_ka": 113.149987330858
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WISD1 M1",
   "site_code": "WISD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 639,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.2973033975401,
   "three_phase_rms_break_current_ka": 14.9404698130813,
   "three_phase_dc_break_current_ka": 15.2164612335495,
   "three_phase_peak_break_current_ka": 36.3454762714349,
   "single_phase_initial_peak_current_ka": 52.7675242919618,
   "single_phase_rms_break_current_ka": 18.9787849706697,
   "single_phase_dc_break_current_ka": 16.9808987796276,
   "single_phase_peak_break_current_ka": 43.8209538825114
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WISD2 M1",
   "site_code": "WISD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 640,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.9447350747267,
   "three_phase_rms_break_current_ka": 22.7299957307691,
   "three_phase_dc_break_current_ka": 22.3951365269667,
   "three_phase_peak_break_current_ka": 54.5402047621029,
   "single_phase_initial_peak_current_ka": 75.3323829621847,
   "single_phase_rms_break_current_ka": 27.7152414890554,
   "single_phase_dc_break_current_ka": 25.5410321552807,
   "single_phase_peak_break_current_ka": 64.7363025535484
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WMAA4 M2",
   "site_code": "WMAA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 634,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 94.5828419574723,
   "three_phase_rms_break_current_ka": 34.9746544534436,
   "three_phase_dc_break_current_ka": 32.0898030484963,
   "three_phase_peak_break_current_ka": 81.5514337158689,
   "single_phase_initial_peak_current_ka": 74.3175708237071,
   "single_phase_rms_break_current_ka": 28.5824342348061,
   "single_phase_dc_break_current_ka": 23.526749830049,
   "single_phase_peak_break_current_ka": 63.9484159705489
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WMAA4 R1",
   "site_code": "WMAA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 635,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 105.416704495694,
   "three_phase_rms_break_current_ka": 38.5102634787366,
   "three_phase_dc_break_current_ka": 37.1942106209156,
   "three_phase_peak_break_current_ka": 91.6559475231062,
   "single_phase_initial_peak_current_ka": 91.318720671177,
   "single_phase_rms_break_current_ka": 34.7269470747894,
   "single_phase_dc_break_current_ka": 30.3337272570458,
   "single_phase_peak_break_current_ka": 79.4450467900256
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WMEL1 M1",
   "site_code": "WMEL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 608,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.7881663666231,
   "three_phase_rms_break_current_ka": 13.9824419405077,
   "three_phase_dc_break_current_ka": 11.6573135805761,
   "three_phase_peak_break_current_ka": 31.4314726079365,
   "single_phase_initial_peak_current_ka": 47.9994386217414,
   "single_phase_rms_break_current_ka": 17.7941011732882,
   "single_phase_dc_break_current_ka": 13.4377917020192,
   "single_phase_peak_break_current_ka": 38.6024509115223
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WMEL1 M3",
   "site_code": "WMEL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 609,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.7787545143088,
   "three_phase_rms_break_current_ka": 14.1230011282048,
   "three_phase_dc_break_current_ka": 12.7644204754571,
   "three_phase_peak_break_current_ka": 32.7373602123749,
   "single_phase_initial_peak_current_ka": 51.1563942884708,
   "single_phase_rms_break_current_ka": 18.7431310697598,
   "single_phase_dc_break_current_ka": 15.2511352770548,
   "single_phase_peak_break_current_ka": 41.7579254372457
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WMEL2 MC4",
   "site_code": "WMEL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 610,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.7651914470108,
   "three_phase_rms_break_current_ka": 30.055539844926,
   "three_phase_dc_break_current_ka": 15.4608195403179,
   "three_phase_peak_break_current_ka": 57.9657716134572,
   "single_phase_initial_peak_current_ka": 76.2380864068302,
   "single_phase_rms_break_current_ka": 30.0289370984241,
   "single_phase_dc_break_current_ka": 12.5896452096553,
   "single_phase_peak_break_current_ka": 55.0569753178952
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WOOL1 M1",
   "site_code": "WOOL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 650,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.7059422568806,
   "three_phase_rms_break_current_ka": 23.0550018036576,
   "three_phase_dc_break_current_ka": 22.0137946587743,
   "three_phase_peak_break_current_ka": 54.618490890043,
   "single_phase_initial_peak_current_ka": 73.0532156005416,
   "single_phase_rms_break_current_ka": 26.8846856107814,
   "single_phase_dc_break_current_ka": 23.77497271457,
   "single_phase_peak_break_current_ka": 61.7956597254739
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WOOL4 R2",
   "site_code": "WOOL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 651,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 87.0663373402197,
   "three_phase_rms_break_current_ka": 31.633376079244,
   "three_phase_dc_break_current_ka": 18.4972155116023,
   "three_phase_peak_break_current_ka": 63.2335649865178,
   "single_phase_initial_peak_current_ka": 75.7915914138104,
   "single_phase_rms_break_current_ka": 29.6929435595062,
   "single_phase_dc_break_current_ka": 13.7687458443972,
   "single_phase_peak_break_current_ka": 55.7609093330297
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WREH4 M1",
   "site_code": "WREH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 652,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 135.615610144952,
   "three_phase_rms_break_current_ka": 47.4124271713858,
   "three_phase_dc_break_current_ka": 25.0948181619744,
   "three_phase_peak_break_current_ka": 92.1461156927749,
   "single_phase_initial_peak_current_ka": 118.646559283168,
   "single_phase_rms_break_current_ka": 44.5772523238742,
   "single_phase_dc_break_current_ka": 21.1466580438088,
   "single_phase_peak_break_current_ka": 84.1884128535592
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WREH4 M2",
   "site_code": "WREH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 653,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 135.615616290288,
   "three_phase_rms_break_current_ka": 47.4124272233133,
   "three_phase_dc_break_current_ka": 25.0948352782398,
   "three_phase_peak_break_current_ka": 92.1461328824768,
   "single_phase_initial_peak_current_ka": 118.646564215049,
   "single_phase_rms_break_current_ka": 44.5772523879411,
   "single_phase_dc_break_current_ka": 21.1466709231992,
   "single_phase_peak_break_current_ka": 84.1884258235539
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WTHU4A",
   "site_code": "WTHU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 611,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 102.754083150576,
   "three_phase_rms_break_current_ka": 36.5438529597844,
   "three_phase_dc_break_current_ka": 9.32176304116225,
   "three_phase_peak_break_current_ka": 61.0025755182575,
   "single_phase_initial_peak_current_ka": 78.3349946206104,
   "single_phase_rms_break_current_ka": 30.9951780675033,
   "single_phase_dc_break_current_ka": 5.10502906765606,
   "single_phase_peak_break_current_ka": 48.9388302588883
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WTHU4B",
   "site_code": "WTHU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 612,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 102.754083150576,
   "three_phase_rms_break_current_ka": 36.5438529597846,
   "three_phase_dc_break_current_ka": 9.32176304116219,
   "three_phase_peak_break_current_ka": 61.0025755182577,
   "single_phase_initial_peak_current_ka": 80.1460395581384,
   "single_phase_rms_break_current_ka": 31.6934619329949,
   "single_phase_dc_break_current_ka": 5.22305342054825,
   "single_phase_peak_break_current_ka": 50.044377124745
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY1 MB4",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 614,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.378283006543,
   "three_phase_rms_break_current_ka": 10.8544155384329,
   "three_phase_dc_break_current_ka": 12.5508820250904,
   "three_phase_peak_break_current_ka": 27.9013436911755,
   "single_phase_initial_peak_current_ka": 37.038999014066,
   "single_phase_rms_break_current_ka": 13.5384444132653,
   "single_phase_dc_break_current_ka": 14.9734800653028,
   "single_phase_peak_break_current_ka": 34.1197317679768
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY1 RB3",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 613,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.1573268717703,
   "three_phase_rms_break_current_ka": 10.6439485793528,
   "three_phase_dc_break_current_ka": 12.1165913301605,
   "three_phase_peak_break_current_ka": 27.1694077682831,
   "single_phase_initial_peak_current_ka": 38.5224745922522,
   "single_phase_rms_break_current_ka": 14.0343915435291,
   "single_phase_dc_break_current_ka": 15.1724634717075,
   "single_phase_peak_break_current_ka": 35.0200903322206
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY1A",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 615,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.1268425920217,
   "three_phase_rms_break_current_ka": 10.5434975262019,
   "three_phase_dc_break_current_ka": 7.4589463742624,
   "three_phase_peak_break_current_ka": 22.3697035706643,
   "single_phase_initial_peak_current_ka": 36.6075228572117,
   "single_phase_rms_break_current_ka": 13.3412579749744,
   "single_phase_dc_break_current_ka": 8.04699476761065,
   "single_phase_peak_break_current_ka": 26.9143827349377
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY1B",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 616,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.2481651394168,
   "three_phase_rms_break_current_ka": 10.5489339054992,
   "three_phase_dc_break_current_ka": 8.09631334011934,
   "three_phase_peak_break_current_ka": 23.0147587378536,
   "single_phase_initial_peak_current_ka": 36.8064309504107,
   "single_phase_rms_break_current_ka": 13.3523376246074,
   "single_phase_dc_break_current_ka": 8.9070428610863,
   "single_phase_peak_break_current_ka": 27.7900998191907
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY1C",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 617,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.5948520884961,
   "three_phase_rms_break_current_ka": 10.1057450841391,
   "three_phase_dc_break_current_ka": 6.49880019940359,
   "three_phase_peak_break_current_ka": 20.7904819552784,
   "single_phase_initial_peak_current_ka": 37.4648139080439,
   "single_phase_rms_break_current_ka": 13.5933424583432,
   "single_phase_dc_break_current_ka": 6.64932040069672,
   "single_phase_peak_break_current_ka": 25.8732096632677
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY1D",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 618,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.2300057896096,
   "three_phase_rms_break_current_ka": 9.79772852438788,
   "three_phase_dc_break_current_ka": 4.48878595677481,
   "three_phase_peak_break_current_ka": 18.3448665164139,
   "single_phase_initial_peak_current_ka": 34.5835577022705,
   "single_phase_rms_break_current_ka": 12.8406338637376,
   "single_phase_dc_break_current_ka": 3.76630577083983,
   "single_phase_peak_break_current_ka": 21.9257043304048
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY1E",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 619,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.90223100444,
   "three_phase_rms_break_current_ka": 10.20372835194,
   "three_phase_dc_break_current_ka": 6.06001028331263,
   "three_phase_peak_break_current_ka": 20.4902613053971,
   "single_phase_initial_peak_current_ka": 34.069367332982,
   "single_phase_rms_break_current_ka": 12.8723296650348,
   "single_phase_dc_break_current_ka": 3.5769986666032,
   "single_phase_peak_break_current_ka": 21.7812218582329
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY1F",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 620,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.2651703364573,
   "three_phase_rms_break_current_ka": 10.5513331726156,
   "three_phase_dc_break_current_ka": 8.14377021580827,
   "three_phase_peak_break_current_ka": 23.0656086896384,
   "single_phase_initial_peak_current_ka": 36.8050326777527,
   "single_phase_rms_break_current_ka": 13.3571890470227,
   "single_phase_dc_break_current_ka": 8.79492695099749,
   "single_phase_peak_break_current_ka": 27.6848448564784
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY1G",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 621,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.229290144489,
   "three_phase_rms_break_current_ka": 9.79751477029906,
   "three_phase_dc_break_current_ka": 4.48849582503476,
   "three_phase_peak_break_current_ka": 18.3442740907424,
   "single_phase_initial_peak_current_ka": 34.5824833603698,
   "single_phase_rms_break_current_ka": 12.8402668657778,
   "single_phase_dc_break_current_ka": 3.76604301995358,
   "single_phase_peak_break_current_ka": 21.9249225660264
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY1H",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 622,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.9112571761305,
   "three_phase_rms_break_current_ka": 10.2060716225182,
   "three_phase_dc_break_current_ka": 6.0722245626986,
   "three_phase_peak_break_current_ka": 20.505789469815,
   "single_phase_initial_peak_current_ka": 34.088055152228,
   "single_phase_rms_break_current_ka": 12.8755481077442,
   "single_phase_dc_break_current_ka": 3.61488417974639,
   "single_phase_peak_break_current_ka": 21.8236589367055
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY1J",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 623,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.2771048009163,
   "three_phase_rms_break_current_ka": 10.554336032485,
   "three_phase_dc_break_current_ka": 8.16467463586846,
   "three_phase_peak_break_current_ka": 23.0907597948517,
   "single_phase_initial_peak_current_ka": 36.8297574319333,
   "single_phase_rms_break_current_ka": 13.3613215375335,
   "single_phase_dc_break_current_ka": 8.86986283881761,
   "single_phase_peak_break_current_ka": 27.7656249684253
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY1K",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 624,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.4608101396836,
   "three_phase_rms_break_current_ka": 10.1126018145217,
   "three_phase_dc_break_current_ka": 5.79512674857702,
   "three_phase_peak_break_current_ka": 20.0965053855524,
   "single_phase_initial_peak_current_ka": 36.7583903240534,
   "single_phase_rms_break_current_ka": 13.5678985140278,
   "single_phase_dc_break_current_ka": 4.5208224113526,
   "single_phase_peak_break_current_ka": 23.7087285027925
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY1L",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 625,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.1253143724729,
   "three_phase_rms_break_current_ka": 10.5426403029957,
   "three_phase_dc_break_current_ka": 7.52449716356942,
   "three_phase_peak_break_current_ka": 22.4340420632871,
   "single_phase_initial_peak_current_ka": 36.6096874108728,
   "single_phase_rms_break_current_ka": 13.3409042355299,
   "single_phase_dc_break_current_ka": 8.09261343158435,
   "single_phase_peak_break_current_ka": 26.9595011357914
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY1M",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 626,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.9679941364429,
   "three_phase_rms_break_current_ka": 10.2104649525557,
   "three_phase_dc_break_current_ka": 6.84128988547756,
   "three_phase_peak_break_current_ka": 21.281067899517,
   "single_phase_initial_peak_current_ka": 38.1752666661826,
   "single_phase_rms_break_current_ka": 13.7542654194456,
   "single_phase_dc_break_current_ka": 7.90901749482365,
   "single_phase_peak_break_current_ka": 27.3604861914829
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY1N",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 627,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.9253941700207,
   "three_phase_rms_break_current_ka": 10.2044383577298,
   "three_phase_dc_break_current_ka": 6.71754189703631,
   "three_phase_peak_break_current_ka": 21.1487970189381,
   "single_phase_initial_peak_current_ka": 38.0980498963296,
   "single_phase_rms_break_current_ka": 13.7441137730971,
   "single_phase_dc_break_current_ka": 7.69606687353004,
   "single_phase_peak_break_current_ka": 27.1331789742429
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY1P",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 628,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.9002026427448,
   "three_phase_rms_break_current_ka": 10.2021635887097,
   "three_phase_dc_break_current_ka": 6.62530252707205,
   "three_phase_peak_break_current_ka": 21.0533406397743,
   "single_phase_initial_peak_current_ka": 37.8272866913932,
   "single_phase_rms_break_current_ka": 13.7371971447817,
   "single_phase_dc_break_current_ka": 6.78707772993683,
   "single_phase_peak_break_current_ka": 26.2144082410801
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY1Q",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 629,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.0496221251568,
   "three_phase_rms_break_current_ka": 10.5355220655963,
   "three_phase_dc_break_current_ka": 7.22227672569812,
   "three_phase_peak_break_current_ka": 22.1217549175453,
   "single_phase_initial_peak_current_ka": 36.2093352056968,
   "single_phase_rms_break_current_ka": 13.3289522449634,
   "single_phase_dc_break_current_ka": 6.50880291371738,
   "single_phase_peak_break_current_ka": 25.3587879507679
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY2 M1",
   "site_code": "WWEY",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 630,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.2599383312938,
   "three_phase_rms_break_current_ka": 26.7599635437882,
   "three_phase_dc_break_current_ka": 19.2257342274297,
   "three_phase_peak_break_current_ka": 57.0700375996645,
   "single_phase_initial_peak_current_ka": 72.5773854542266,
   "single_phase_rms_break_current_ka": 27.6638951570594,
   "single_phase_dc_break_current_ka": 17.9289575591098,
   "single_phase_peak_break_current_ka": 57.0516132782907
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY2 R2",
   "site_code": "WWEY",
   "voltage_kv": 275.0,
   "source_sheet": "D3.4",
   "source_row": 631,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.245454777752,
   "three_phase_rms_break_current_ka": 27.6892080038287,
   "three_phase_dc_break_current_ka": 17.8177641371053,
   "three_phase_peak_break_current_ka": 56.9762176274895,
   "single_phase_initial_peak_current_ka": 75.1622593968602,
   "single_phase_rms_break_current_ka": 28.8146159408891,
   "single_phase_dc_break_current_ka": 17.7082800610078,
   "single_phase_peak_break_current_ka": 58.4583007191851
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY4A",
   "site_code": "WWEY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 633,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.5207855900951,
   "three_phase_rms_break_current_ka": 18.9312595033796,
   "three_phase_dc_break_current_ka": 6.86855029336075,
   "three_phase_peak_break_current_ka": 33.6413942358447,
   "single_phase_initial_peak_current_ka": 46.0482487324754,
   "single_phase_rms_break_current_ka": 17.6618515600555,
   "single_phase_dc_break_current_ka": 6.67808728388648,
   "single_phase_peak_break_current_ka": 31.6557172967374
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WWEY4B",
   "site_code": "WWEY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 632,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.4543060963106,
   "three_phase_rms_break_current_ka": 19.2598548478128,
   "three_phase_dc_break_current_ka": 7.11150101406362,
   "three_phase_peak_break_current_ka": 34.3490489491777,
   "single_phase_initial_peak_current_ka": 46.1540278359664,
   "single_phase_rms_break_current_ka": 17.7679214889434,
   "single_phase_dc_break_current_ka": 6.90706796896357,
   "single_phase_peak_break_current_ka": 32.0347035138077
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WYLF1 M2",
   "site_code": "WYLF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 654,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.1042495689859,
   "three_phase_rms_break_current_ka": 12.1338308271613,
   "three_phase_dc_break_current_ka": 11.1015369930467,
   "three_phase_peak_break_current_ka": 28.2613651123589,
   "single_phase_initial_peak_current_ka": 41.1990028685347,
   "single_phase_rms_break_current_ka": 15.2247232366076,
   "single_phase_dc_break_current_ka": 12.5520056539137,
   "single_phase_peak_break_current_ka": 34.083015738501
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WYLF4 R1",
   "site_code": "WYLF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 655,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.3666267562913,
   "three_phase_rms_break_current_ka": 19.7543988143705,
   "three_phase_dc_break_current_ka": 13.418299395434,
   "three_phase_peak_break_current_ka": 41.3552381152438,
   "single_phase_initial_peak_current_ka": 39.7825463908044,
   "single_phase_rms_break_current_ka": 15.5134543836659,
   "single_phase_dc_break_current_ka": 7.85169045782935,
   "single_phase_peak_break_current_ka": 29.7910280464659
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WYMO1 M1",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 656,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.5250242037961,
   "three_phase_rms_break_current_ka": 18.7818312964134,
   "three_phase_dc_break_current_ka": 13.5283224522938,
   "three_phase_peak_break_current_ka": 40.0898429978851,
   "single_phase_initial_peak_current_ka": 58.6773176233365,
   "single_phase_rms_break_current_ka": 23.5758798608021,
   "single_phase_dc_break_current_ka": 15.9887126942939,
   "single_phase_peak_break_current_ka": 49.3300417383189
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WYMO1A",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 657,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.1429214065263,
   "three_phase_rms_break_current_ka": 18.4743154801225,
   "three_phase_dc_break_current_ka": 9.26462461604854,
   "three_phase_peak_break_current_ka": 35.391252123597,
   "single_phase_initial_peak_current_ka": 57.476986334344,
   "single_phase_rms_break_current_ka": 23.2845427439634,
   "single_phase_dc_break_current_ka": 8.51541674176667,
   "single_phase_peak_break_current_ka": 41.4447328839357
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WYMO1B",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 658,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.1818326164872,
   "three_phase_rms_break_current_ka": 18.4818169451328,
   "three_phase_dc_break_current_ka": 9.38177283132899,
   "three_phase_peak_break_current_ka": 35.5190090124327,
   "single_phase_initial_peak_current_ka": 57.6219092230699,
   "single_phase_rms_break_current_ka": 23.30249019858,
   "single_phase_dc_break_current_ka": 8.85180818717484,
   "single_phase_peak_break_current_ka": 41.8065058630729
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WYMO1E",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 659,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.1978425340406,
   "three_phase_rms_break_current_ka": 18.4742727663009,
   "three_phase_dc_break_current_ka": 9.61641777629612,
   "three_phase_peak_break_current_ka": 35.7429848773788,
   "single_phase_initial_peak_current_ka": 57.8782981617138,
   "single_phase_rms_break_current_ka": 23.3160451552652,
   "single_phase_dc_break_current_ka": 9.61139649570785,
   "single_phase_peak_break_current_ka": 42.5852637751874
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WYMO1F",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.4",
   "source_row": 660,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.2010209998429,
   "three_phase_rms_break_current_ka": 18.4751882573025,
   "three_phase_dc_break_current_ka": 9.61990047087267,
   "three_phase_peak_break_current_ka": 35.747762271746,
   "single_phase_initial_peak_current_ka": 57.8861532748263,
   "single_phase_rms_break_current_ka": 23.317554375208,
   "single_phase_dc_break_current_ka": 9.6232060275862,
   "single_phase_peak_break_current_ka": 42.5992076663775
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WYMO4 M2",
   "site_code": "WYMO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 662,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 110.973519510177,
   "three_phase_rms_break_current_ka": 40.7906339978472,
   "three_phase_dc_break_current_ka": 25.0845887223231,
   "three_phase_peak_break_current_ka": 82.7712565398756,
   "single_phase_initial_peak_current_ka": 85.7875857135085,
   "single_phase_rms_break_current_ka": 33.5618890231061,
   "single_phase_dc_break_current_ka": 15.9216220373605,
   "single_phase_peak_break_current_ka": 63.3853006726978
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WYMO4 R1",
   "site_code": "WYMO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 661,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 113.701660021253,
   "three_phase_rms_break_current_ka": 41.7447911641476,
   "three_phase_dc_break_current_ka": 25.6793294381382,
   "three_phase_peak_break_current_ka": 84.7153792609082,
   "single_phase_initial_peak_current_ka": 92.0555388317627,
   "single_phase_rms_break_current_ka": 35.9630163280538,
   "single_phase_dc_break_current_ka": 17.173755401597,
   "single_phase_peak_break_current_ka": 68.0331408365757
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "YAXL4 M1",
   "site_code": "YAXL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.4",
   "source_row": 663,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 122.120901916714,
   "three_phase_rms_break_current_ka": 43.995464362734,
   "three_phase_dc_break_current_ka": 31.7041626373272,
   "three_phase_peak_break_current_ka": 93.9231450220078,
   "single_phase_initial_peak_current_ka": 80.6026180146451,
   "single_phase_rms_break_current_ka": 31.8850535217827,
   "single_phase_dc_break_current_ka": 15.8388598376845,
   "single_phase_peak_break_current_ka": 60.9311349651816
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ABHA1 M2",
   "site_code": "ABHA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 7,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.5217770235993,
   "three_phase_rms_break_current_ka": 14.5096629073481,
   "three_phase_dc_break_current_ka": 8.12651233731084,
   "three_phase_peak_break_current_ka": 28.6462744063444,
   "single_phase_initial_peak_current_ka": 37.3709593594346,
   "single_phase_rms_break_current_ka": 15.5830848711217,
   "single_phase_dc_break_current_ka": 7.99031771566069,
   "single_phase_peak_break_current_ka": 30.0281276840121
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ABHA1 R1",
   "site_code": "ABHA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 6,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.0128054287245,
   "three_phase_rms_break_current_ka": 13.0261589991914,
   "three_phase_dc_break_current_ka": 8.20467133920737,
   "three_phase_peak_break_current_ka": 26.6264420614922,
   "single_phase_initial_peak_current_ka": 33.8505440555708,
   "single_phase_rms_break_current_ka": 13.9801398127534,
   "single_phase_dc_break_current_ka": 8.07879555605773,
   "single_phase_peak_break_current_ka": 27.8496988831257
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ABHA4A",
   "site_code": "ABHA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 9,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.4680550807944,
   "three_phase_rms_break_current_ka": 16.9239268369725,
   "three_phase_dc_break_current_ka": 4.22940225637733,
   "three_phase_peak_break_current_ka": 28.1634491178339,
   "single_phase_initial_peak_current_ka": 38.2198984764964,
   "single_phase_rms_break_current_ka": 14.8560195221516,
   "single_phase_dc_break_current_ka": 2.65367496109182,
   "single_phase_peak_break_current_ka": 23.6632592521981
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ABHA4B",
   "site_code": "ABHA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 8,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.5161832827696,
   "three_phase_rms_break_current_ka": 16.9342586493659,
   "three_phase_dc_break_current_ka": 4.25126675222996,
   "three_phase_peak_break_current_ka": 28.199925002897,
   "single_phase_initial_peak_current_ka": 38.2367777528817,
   "single_phase_rms_break_current_ka": 14.8579414881508,
   "single_phase_dc_break_current_ka": 2.66840700113179,
   "single_phase_peak_break_current_ka": 23.6807093626205
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ABTB1 R1",
   "site_code": "ABTB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 4,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.527420800079,
   "three_phase_rms_break_current_ka": 12.9830576256722,
   "three_phase_dc_break_current_ka": 13.5243641271728,
   "three_phase_peak_break_current_ka": 31.8851803024699,
   "single_phase_initial_peak_current_ka": 47.7246659099876,
   "single_phase_rms_break_current_ka": 17.1126436344874,
   "single_phase_dc_break_current_ka": 16.8515107531825,
   "single_phase_peak_break_current_ka": 41.0524434691322
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ABTB1 R2",
   "site_code": "ABTB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 3,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.9315786438314,
   "three_phase_rms_break_current_ka": 15.9480650729921,
   "three_phase_dc_break_current_ka": 12.4536517202966,
   "three_phase_peak_break_current_ka": 35.0076216401307,
   "single_phase_initial_peak_current_ka": 51.8986033569807,
   "single_phase_rms_break_current_ka": 19.4939751016624,
   "single_phase_dc_break_current_ka": 15.2052286110344,
   "single_phase_peak_break_current_ka": 42.7738725843688
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ABTB2 M1",
   "site_code": "ABTB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 5,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.6940617361458,
   "three_phase_rms_break_current_ka": 27.293933764196,
   "three_phase_dc_break_current_ka": 14.8467042708149,
   "three_phase_peak_break_current_ka": 53.4461555706538,
   "single_phase_initial_peak_current_ka": 71.3344399704238,
   "single_phase_rms_break_current_ka": 27.6529993075616,
   "single_phase_dc_break_current_ka": 14.2827185764335,
   "single_phase_peak_break_current_ka": 53.389965237481
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ALDW2 MC3",
   "site_code": "ALDW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 10,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.6710769471275,
   "three_phase_rms_break_current_ka": 21.811161649418,
   "three_phase_dc_break_current_ka": 10.1280722550509,
   "three_phase_peak_break_current_ka": 40.9737128707697,
   "single_phase_initial_peak_current_ka": 58.4867199092312,
   "single_phase_rms_break_current_ka": 23.0188915960929,
   "single_phase_dc_break_current_ka": 9.86514584742679,
   "single_phase_peak_break_current_ka": 42.4187745334175
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ALVE1 M1",
   "site_code": "ALVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 11,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.759465953393,
   "three_phase_rms_break_current_ka": 14.0703788445797,
   "three_phase_dc_break_current_ka": 10.3526706921599,
   "three_phase_peak_break_current_ka": 30.251191281892,
   "single_phase_initial_peak_current_ka": 41.9058034778891,
   "single_phase_rms_break_current_ka": 16.4781535498942,
   "single_phase_dc_break_current_ka": 10.8161011679459,
   "single_phase_peak_break_current_ka": 34.1197294010726
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ALVE1A",
   "site_code": "ALVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 12,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.539051310065,
   "three_phase_rms_break_current_ka": 8.73239395865397,
   "three_phase_dc_break_current_ka": 0.0578414927107536,
   "three_phase_peak_break_current_ka": 12.4073114610241,
   "single_phase_initial_peak_current_ka": 16.7450039263076,
   "single_phase_rms_break_current_ka": 7.82993244839834,
   "single_phase_dc_break_current_ka": 0.0198604510927518,
   "single_phase_peak_break_current_ka": 11.0930571120829
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ALVE4 M1",
   "site_code": "ALVE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 13,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.973591067393,
   "three_phase_rms_break_current_ka": 17.4645493672651,
   "three_phase_dc_break_current_ka": 8.21337330151174,
   "three_phase_peak_break_current_ka": 32.9119758774324,
   "single_phase_initial_peak_current_ka": 33.5893685066147,
   "single_phase_rms_break_current_ka": 13.4611316126393,
   "single_phase_dc_break_current_ka": 5.28723474886502,
   "single_phase_peak_break_current_ka": 24.3241496403488
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "AMEM1 R1",
   "site_code": "AMEM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 14,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.1147749459003,
   "three_phase_rms_break_current_ka": 9.95182262399276,
   "three_phase_dc_break_current_ka": 9.93613732768412,
   "three_phase_peak_break_current_ka": 24.0101398528661,
   "single_phase_initial_peak_current_ka": 35.3736068604076,
   "single_phase_rms_break_current_ka": 12.8935735789816,
   "single_phase_dc_break_current_ka": 12.278660365338,
   "single_phase_peak_break_current_ka": 30.5129269881893
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "AMEM4 M",
   "site_code": "AMEM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 15,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.6350418543391,
   "three_phase_rms_break_current_ka": 23.8224636917503,
   "three_phase_dc_break_current_ka": 5.11232624688572,
   "three_phase_peak_break_current_ka": 38.8023774888996,
   "single_phase_initial_peak_current_ka": 52.3045990719653,
   "single_phase_rms_break_current_ka": 20.68606348709,
   "single_phase_dc_break_current_ka": 4.02744212909401,
   "single_phase_peak_break_current_ka": 33.2819536646476
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "AMEM4 R",
   "site_code": "AMEM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 16,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.6189126029013,
   "three_phase_rms_break_current_ka": 24.4051620893197,
   "three_phase_dc_break_current_ka": 12.7310882554117,
   "three_phase_peak_break_current_ka": 47.2451994740414,
   "single_phase_initial_peak_current_ka": 52.0023966213955,
   "single_phase_rms_break_current_ka": 20.6064443454748,
   "single_phase_dc_break_current_ka": 9.23350777431,
   "single_phase_peak_break_current_ka": 38.3754208399669
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "AXMI1 R1",
   "site_code": "AXMI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 17,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.0623411826049,
   "three_phase_rms_break_current_ka": 10.4017217039215,
   "three_phase_dc_break_current_ka": 9.49411060213485,
   "three_phase_peak_break_current_ka": 24.2043665078512,
   "single_phase_initial_peak_current_ka": 34.7569730844263,
   "single_phase_rms_break_current_ka": 12.8860124833452,
   "single_phase_dc_break_current_ka": 10.5420892492313,
   "single_phase_peak_break_current_ka": 28.765662868087
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "AXMI4 MC2",
   "site_code": "AXMI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 18,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.1898026499929,
   "three_phase_rms_break_current_ka": 17.109556969043,
   "three_phase_dc_break_current_ka": 10.2151967700124,
   "three_phase_peak_break_current_ka": 34.4117642818281,
   "single_phase_initial_peak_current_ka": 35.7092473895373,
   "single_phase_rms_break_current_ka": 13.8968895219491,
   "single_phase_dc_break_current_ka": 6.92521646794127,
   "single_phase_peak_break_current_ka": 26.5783861046823
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BAGB2 R1",
   "site_code": "BAGB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 19,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.2104209042375,
   "three_phase_rms_break_current_ka": 17.9195348946673,
   "three_phase_dc_break_current_ka": 10.3485663951624,
   "three_phase_peak_break_current_ka": 35.6906156746189,
   "single_phase_initial_peak_current_ka": 50.1105968865616,
   "single_phase_rms_break_current_ka": 19.2942737652173,
   "single_phase_dc_break_current_ka": 11.4301952999809,
   "single_phase_peak_break_current_ka": 38.7164189348906
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BARK1 M5",
   "site_code": "BARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 20,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.3804622980218,
   "three_phase_rms_break_current_ka": 9.55421476944272,
   "three_phase_dc_break_current_ka": 10.6074791225114,
   "three_phase_peak_break_current_ka": 24.1191792272827,
   "single_phase_initial_peak_current_ka": 36.3758667007392,
   "single_phase_rms_break_current_ka": 12.8306219529103,
   "single_phase_dc_break_current_ka": 13.5008599415114,
   "single_phase_peak_break_current_ka": 31.6460995209991
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BARK2 M1",
   "site_code": "BARK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 21,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.113122383743,
   "three_phase_rms_break_current_ka": 16.1681027442154,
   "three_phase_dc_break_current_ka": 14.5681494295828,
   "three_phase_peak_break_current_ka": 37.433299608294,
   "single_phase_initial_peak_current_ka": 47.7933374237907,
   "single_phase_rms_break_current_ka": 17.732644639137,
   "single_phase_dc_break_current_ka": 14.9075934484887,
   "single_phase_peak_break_current_ka": 39.9853399938988
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BARK2 M2",
   "site_code": "BARK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 22,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.0851209964853,
   "three_phase_rms_break_current_ka": 16.1080428289158,
   "three_phase_dc_break_current_ka": 14.5744684484434,
   "three_phase_peak_break_current_ka": 37.3546810803828,
   "single_phase_initial_peak_current_ka": 48.1235652424172,
   "single_phase_rms_break_current_ka": 17.8724230664166,
   "single_phase_dc_break_current_ka": 14.7385922502271,
   "single_phase_peak_break_current_ka": 40.0140153432231
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BARK4 M1",
   "site_code": "BARK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 23,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 150.190746356064,
   "three_phase_rms_break_current_ka": 52.8746781819412,
   "three_phase_dc_break_current_ka": 37.1491215501382,
   "three_phase_peak_break_current_ka": 111.925208541152,
   "single_phase_initial_peak_current_ka": 128.206258905578,
   "single_phase_rms_break_current_ka": 50.1297279674592,
   "single_phase_dc_break_current_ka": 24.3543178971511,
   "single_phase_peak_break_current_ka": 95.2484590668058
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BAYB4 M1",
   "site_code": "BAYB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 24,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 122.004745402352,
   "three_phase_rms_break_current_ka": 45.3361558300889,
   "three_phase_dc_break_current_ka": 26.8655374638919,
   "three_phase_peak_break_current_ka": 90.9805439046636,
   "single_phase_initial_peak_current_ka": 90.3563353645416,
   "single_phase_rms_break_current_ka": 35.5743304307339,
   "single_phase_dc_break_current_ka": 17.3280250057475,
   "single_phase_peak_break_current_ka": 67.6377255732334
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BEDD1 BEGI1 M2",
   "site_code": "BEDD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 30,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.701396467442,
   "three_phase_rms_break_current_ka": 12.3279200529537,
   "three_phase_dc_break_current_ka": 12.0099733889376,
   "three_phase_peak_break_current_ka": 29.444285123676,
   "single_phase_initial_peak_current_ka": 45.9441202431881,
   "single_phase_rms_break_current_ka": 16.6698184335198,
   "single_phase_dc_break_current_ka": 14.6608350065201,
   "single_phase_peak_break_current_ka": 38.2355183175009
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BEDD1 BEGI1 R2",
   "site_code": "BEDD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 31,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.3520533430242,
   "three_phase_rms_break_current_ka": 11.925424013545,
   "three_phase_dc_break_current_ka": 11.7031433614999,
   "three_phase_peak_break_current_ka": 28.568239738505,
   "single_phase_initial_peak_current_ka": 42.6406093700365,
   "single_phase_rms_break_current_ka": 15.6405542477522,
   "single_phase_dc_break_current_ka": 14.508909729706,
   "single_phase_peak_break_current_ka": 36.6279936699093
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BEDD2 M1/4",
   "site_code": "BEDD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 25,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.111339090864,
   "three_phase_rms_break_current_ka": 13.7710219962643,
   "three_phase_dc_break_current_ka": 12.9658937532828,
   "three_phase_peak_break_current_ka": 32.441059828138,
   "single_phase_initial_peak_current_ka": 41.0815014307103,
   "single_phase_rms_break_current_ka": 15.2009737770013,
   "single_phase_dc_break_current_ka": 13.0259820554649,
   "single_phase_peak_break_current_ka": 34.5234053321779
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BEDD2 M2/3",
   "site_code": "BEDD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 27,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.6139018610051,
   "three_phase_rms_break_current_ka": 25.1946834259545,
   "three_phase_dc_break_current_ka": 18.0278053823713,
   "three_phase_peak_break_current_ka": 53.6584683830527,
   "single_phase_initial_peak_current_ka": 70.8320104126543,
   "single_phase_rms_break_current_ka": 26.8841251237114,
   "single_phase_dc_break_current_ka": 18.2297005405285,
   "single_phase_peak_break_current_ka": 56.2495949030164
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BEDD2 R4",
   "site_code": "BEDD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 26,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.7041877016847,
   "three_phase_rms_break_current_ka": 19.7416373166883,
   "three_phase_dc_break_current_ka": 12.2397237899471,
   "three_phase_peak_break_current_ka": 40.1586150266585,
   "single_phase_initial_peak_current_ka": 53.2565338762996,
   "single_phase_rms_break_current_ka": 20.426594672665,
   "single_phase_dc_break_current_ka": 12.7146828783079,
   "single_phase_peak_break_current_ka": 41.6022500974887
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BEDD4A",
   "site_code": "BEDD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 29,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.5927225685731,
   "three_phase_rms_break_current_ka": 18.5315510942118,
   "three_phase_dc_break_current_ka": 5.88100154296272,
   "three_phase_peak_break_current_ka": 32.088572432207,
   "single_phase_initial_peak_current_ka": 44.3950809527137,
   "single_phase_rms_break_current_ka": 17.2358105536352,
   "single_phase_dc_break_current_ka": 6.07717102781041,
   "single_phase_peak_break_current_ka": 30.4522880712546
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BEDD4B",
   "site_code": "BEDD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 28,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.7080171609733,
   "three_phase_rms_break_current_ka": 16.5883495818327,
   "three_phase_dc_break_current_ka": 3.51328941776725,
   "three_phase_peak_break_current_ka": 26.9727583737811,
   "single_phase_initial_peak_current_ka": 38.6626450478618,
   "single_phase_rms_break_current_ka": 15.2227524114844,
   "single_phase_dc_break_current_ka": 3.82436747916728,
   "single_phase_peak_break_current_ka": 25.3525903961362
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BEDT1A",
   "site_code": "BEDT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 33,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.2119023651696,
   "three_phase_rms_break_current_ka": 9.13801477641036,
   "three_phase_dc_break_current_ka": 4.97268613318188,
   "three_phase_peak_break_current_ka": 17.8957905631472,
   "single_phase_initial_peak_current_ka": 27.2251478201697,
   "single_phase_rms_break_current_ka": 10.6814906977953,
   "single_phase_dc_break_current_ka": 5.90174864366307,
   "single_phase_peak_break_current_ka": 21.0076576548472
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BEDT1B",
   "site_code": "BEDT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 32,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.5285782280419,
   "three_phase_rms_break_current_ka": 8.36690967299828,
   "three_phase_dc_break_current_ka": 2.99941186377018,
   "three_phase_peak_break_current_ka": 14.832008998475,
   "single_phase_initial_peak_current_ka": 23.923225111173,
   "single_phase_rms_break_current_ka": 9.71384042381341,
   "single_phase_dc_break_current_ka": 4.03223042670286,
   "single_phase_peak_break_current_ka": 17.7696752967878
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BENR4 M1",
   "site_code": "BENR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 34,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 103.604748885248,
   "three_phase_rms_break_current_ka": 37.6142126718105,
   "three_phase_dc_break_current_ka": 35.2220952475989,
   "three_phase_peak_break_current_ka": 88.4166249460592,
   "single_phase_initial_peak_current_ka": 117.668636882604,
   "single_phase_rms_break_current_ka": 45.5642392668048,
   "single_phase_dc_break_current_ka": 34.769613053276,
   "single_phase_peak_break_current_ka": 99.2071781836041
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BESW1 M2",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 38,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.7987451354056,
   "three_phase_rms_break_current_ka": 9.56460962692459,
   "three_phase_dc_break_current_ka": 9.16387821249478,
   "three_phase_peak_break_current_ka": 22.6902788656958,
   "single_phase_initial_peak_current_ka": 32.2391365597717,
   "single_phase_rms_break_current_ka": 11.9206103059292,
   "single_phase_dc_break_current_ka": 11.0239830794882,
   "single_phase_peak_break_current_ka": 27.8822718458978
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BESW1 R1",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 37,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.711662663054,
   "three_phase_rms_break_current_ka": 9.2990048373608,
   "three_phase_dc_break_current_ka": 8.93425888294595,
   "three_phase_peak_break_current_ka": 22.0850376405146,
   "single_phase_initial_peak_current_ka": 33.4457717835585,
   "single_phase_rms_break_current_ka": 12.3310680459022,
   "single_phase_dc_break_current_ka": 11.1063890607607,
   "single_phase_peak_break_current_ka": 28.5451527298211
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BESW1A",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 35,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.746521479786,
   "three_phase_rms_break_current_ka": 9.19666430859264,
   "three_phase_dc_break_current_ka": 4.31201585277341,
   "three_phase_peak_break_current_ka": 17.3180632465777,
   "single_phase_initial_peak_current_ka": 30.7137838362841,
   "single_phase_rms_break_current_ka": 11.5476123379766,
   "single_phase_dc_break_current_ka": 4.49097251512446,
   "single_phase_peak_break_current_ka": 20.8217624965178
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BESW1B",
   "site_code": "BESW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 36,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.669474489408,
   "three_phase_rms_break_current_ka": 9.18577318810339,
   "three_phase_dc_break_current_ka": 4.32987257917567,
   "three_phase_peak_break_current_ka": 17.3205176026746,
   "single_phase_initial_peak_current_ka": 30.5696871388324,
   "single_phase_rms_break_current_ka": 11.5317529464461,
   "single_phase_dc_break_current_ka": 4.22693575874568,
   "single_phase_peak_break_current_ka": 20.5352971735457
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BESW2 MC3",
   "site_code": "BESW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 39,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.6774847102952,
   "three_phase_rms_break_current_ka": 23.4065601944715,
   "three_phase_dc_break_current_ka": 11.8277620948062,
   "three_phase_peak_break_current_ka": 44.9296369703301,
   "single_phase_initial_peak_current_ka": 59.3606374350574,
   "single_phase_rms_break_current_ka": 23.2110374159694,
   "single_phase_dc_break_current_ka": 11.7120249913754,
   "single_phase_peak_break_current_ka": 44.5373889017888
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BICF1 R2",
   "site_code": "BICF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 40,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.5066587962363,
   "three_phase_rms_break_current_ka": 12.9114646626658,
   "three_phase_dc_break_current_ka": 12.7461201072479,
   "three_phase_peak_break_current_ka": 31.0056885432908,
   "single_phase_initial_peak_current_ka": 40.3041134526012,
   "single_phase_rms_break_current_ka": 15.1668232831116,
   "single_phase_dc_break_current_ka": 13.9238195105749,
   "single_phase_peak_break_current_ka": 35.3729466956673
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BICF4 R1",
   "site_code": "BICF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 41,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 155.035258152319,
   "three_phase_rms_break_current_ka": 56.5398320474292,
   "three_phase_dc_break_current_ka": 53.3805082932159,
   "three_phase_peak_break_current_ka": 133.339905588987,
   "single_phase_initial_peak_current_ka": 116.870124892129,
   "single_phase_rms_break_current_ka": 45.0000916668197,
   "single_phase_dc_break_current_ka": 37.2398649029519,
   "single_phase_peak_break_current_ka": 100.879604846201
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BIGG4 MC2",
   "site_code": "BIGG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 42,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 93.8802386625477,
   "three_phase_rms_break_current_ka": 34.6846201538415,
   "three_phase_dc_break_current_ka": 21.942730829749,
   "three_phase_peak_break_current_ka": 70.9941910570708,
   "single_phase_initial_peak_current_ka": 69.8400520856447,
   "single_phase_rms_break_current_ka": 27.6942651663981,
   "single_phase_dc_break_current_ka": 12.1795543530536,
   "single_phase_peak_break_current_ka": 51.3451597513305
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BIRK1 R1",
   "site_code": "BIRK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 43,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.3994027088207,
   "three_phase_rms_break_current_ka": 13.6304741666811,
   "three_phase_dc_break_current_ka": 12.996792474147,
   "three_phase_peak_break_current_ka": 32.2731939022436,
   "single_phase_initial_peak_current_ka": 48.6407164110054,
   "single_phase_rms_break_current_ka": 17.7319111956215,
   "single_phase_dc_break_current_ka": 14.4235059074989,
   "single_phase_peak_break_current_ka": 39.5002152071421
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BIRK2 MC3",
   "site_code": "BIRK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 44,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.7601053571409,
   "three_phase_rms_break_current_ka": 22.8164802152257,
   "three_phase_dc_break_current_ka": 17.5383634239689,
   "three_phase_peak_break_current_ka": 49.8057391899585,
   "single_phase_initial_peak_current_ka": 61.3222573540664,
   "single_phase_rms_break_current_ka": 23.2449718178547,
   "single_phase_dc_break_current_ka": 14.0210269527314,
   "single_phase_peak_break_current_ka": 46.8943813545219
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BIRW4 R1",
   "site_code": "BIRW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 45,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 145.715328980186,
   "three_phase_rms_break_current_ka": 52.8170226370172,
   "three_phase_dc_break_current_ka": 51.8471154812706,
   "three_phase_peak_break_current_ka": 126.541665218707,
   "single_phase_initial_peak_current_ka": 99.868548361607,
   "single_phase_rms_break_current_ka": 38.5654492168633,
   "single_phase_dc_break_current_ka": 30.5506814669042,
   "single_phase_peak_break_current_ka": 85.090462788403
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BIRW4 R2",
   "site_code": "BIRW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 46,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 149.445263807295,
   "three_phase_rms_break_current_ka": 54.2727388126921,
   "three_phase_dc_break_current_ka": 53.1864874426837,
   "three_phase_peak_break_current_ka": 129.939730738726,
   "single_phase_initial_peak_current_ka": 101.806384139989,
   "single_phase_rms_break_current_ka": 39.3191094451052,
   "single_phase_dc_break_current_ka": 31.1671664194549,
   "single_phase_peak_break_current_ka": 86.7727842571547
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BISW1 M1",
   "site_code": "BISW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 47,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.2657346038176,
   "three_phase_rms_break_current_ka": 15.5077745883601,
   "three_phase_dc_break_current_ka": 13.3198486282647,
   "three_phase_peak_break_current_ka": 35.2511537733483,
   "single_phase_initial_peak_current_ka": 51.8197900095572,
   "single_phase_rms_break_current_ka": 19.649789255148,
   "single_phase_dc_break_current_ka": 14.4851240530439,
   "single_phase_peak_break_current_ka": 42.2741225154473
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BISW2 MC3",
   "site_code": "BISW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 48,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.9032653156737,
   "three_phase_rms_break_current_ka": 25.3917950176484,
   "three_phase_dc_break_current_ka": 13.0221559911607,
   "three_phase_peak_break_current_ka": 48.9315768781167,
   "single_phase_initial_peak_current_ka": 60.8819655693569,
   "single_phase_rms_break_current_ka": 24.0140078672483,
   "single_phase_dc_break_current_ka": 10.1994981344374,
   "single_phase_peak_break_current_ka": 44.1604337472341
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BLNE4 R1",
   "site_code": "BLNE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 52,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.2712309722152,
   "three_phase_rms_break_current_ka": 35.4615182068014,
   "three_phase_dc_break_current_ka": 22.8251852513938,
   "three_phase_peak_break_current_ka": 72.9753452417929,
   "single_phase_initial_peak_current_ka": 94.0565896787455,
   "single_phase_rms_break_current_ka": 35.2691293917966,
   "single_phase_dc_break_current_ka": 23.516571058501,
   "single_phase_peak_break_current_ka": 73.3946521774714
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BLYT1A",
   "site_code": "BLYT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 49,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.36798869913,
   "three_phase_rms_break_current_ka": 15.0545131320551,
   "three_phase_dc_break_current_ka": 8.21380432301096,
   "three_phase_peak_break_current_ka": 29.5041009692872,
   "single_phase_initial_peak_current_ka": 43.2738297138522,
   "single_phase_rms_break_current_ka": 16.5546262886882,
   "single_phase_dc_break_current_ka": 8.94518518636448,
   "single_phase_peak_break_current_ka": 32.3569622038455
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BLYT1B",
   "site_code": "BLYT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 50,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.3145989438298,
   "three_phase_rms_break_current_ka": 15.0460713155584,
   "three_phase_dc_break_current_ka": 8.21685238106264,
   "three_phase_peak_break_current_ka": 29.4952104959581,
   "single_phase_initial_peak_current_ka": 43.2298026390808,
   "single_phase_rms_break_current_ka": 16.5431499927241,
   "single_phase_dc_break_current_ka": 8.94812931930984,
   "single_phase_peak_break_current_ka": 32.3436764033926
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BLYT1C",
   "site_code": "BLYT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 51,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.6050804434163,
   "three_phase_rms_break_current_ka": 18.3441812864714,
   "three_phase_dc_break_current_ka": 12.6720532652009,
   "three_phase_peak_break_current_ka": 38.6146432311595,
   "single_phase_initial_peak_current_ka": 61.2237377211648,
   "single_phase_rms_break_current_ka": 22.3953646290409,
   "single_phase_dc_break_current_ka": 15.030530466837,
   "single_phase_peak_break_current_ka": 46.7023588595173
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BODE4 M1",
   "site_code": "BODE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 53,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 111.540851218311,
   "three_phase_rms_break_current_ka": 39.249750834084,
   "three_phase_dc_break_current_ka": 29.991030216258,
   "three_phase_peak_break_current_ka": 85.4985601655843,
   "single_phase_initial_peak_current_ka": 66.75725059107,
   "single_phase_rms_break_current_ka": 26.7349426073562,
   "single_phase_dc_break_current_ka": 9.06527942919457,
   "single_phase_peak_break_current_ka": 46.874197853784
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BOLN1 M1",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 54,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.0839359327589,
   "three_phase_rms_break_current_ka": 21.5539147963167,
   "three_phase_dc_break_current_ka": 16.0336808529398,
   "three_phase_peak_break_current_ka": 46.515519480125,
   "single_phase_initial_peak_current_ka": 60.915051463783,
   "single_phase_rms_break_current_ka": 24.1883303696767,
   "single_phase_dc_break_current_ka": 16.7199597060874,
   "single_phase_peak_break_current_ka": 50.9274245660452
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BOLN1 M2",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 55,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.5092152326022,
   "three_phase_rms_break_current_ka": 21.5264450607457,
   "three_phase_dc_break_current_ka": 17.1195169628851,
   "three_phase_peak_break_current_ka": 47.562507517471,
   "single_phase_initial_peak_current_ka": 65.555144471686,
   "single_phase_rms_break_current_ka": 25.6130622089933,
   "single_phase_dc_break_current_ka": 19.0445079568136,
   "single_phase_peak_break_current_ka": 55.2668479066778
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BOLN1A",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 56,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.7962325999886,
   "three_phase_rms_break_current_ka": 19.6065864794527,
   "three_phase_dc_break_current_ka": 6.15911479824438,
   "three_phase_peak_break_current_ka": 33.8870153093274,
   "single_phase_initial_peak_current_ka": 56.053260909842,
   "single_phase_rms_break_current_ka": 22.4241764613722,
   "single_phase_dc_break_current_ka": 4.86027099692692,
   "single_phase_peak_break_current_ka": 36.572845473647
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BOLN1B",
   "site_code": "BOLN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 57,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.8397850741354,
   "three_phase_rms_break_current_ka": 19.6197309968349,
   "three_phase_dc_break_current_ka": 6.17810188872302,
   "three_phase_peak_break_current_ka": 33.9245915545588,
   "single_phase_initial_peak_current_ka": 56.1160881522292,
   "single_phase_rms_break_current_ka": 22.4422588744401,
   "single_phase_dc_break_current_ka": 4.89675319901749,
   "single_phase_peak_break_current_ka": 36.6349000695387
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BOLN4 M1",
   "site_code": "BOLN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 58,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.3234229635712,
   "three_phase_rms_break_current_ka": 28.0513816128594,
   "three_phase_dc_break_current_ka": 17.5518379687246,
   "three_phase_peak_break_current_ka": 57.2224822889336,
   "single_phase_initial_peak_current_ka": 62.4729743245135,
   "single_phase_rms_break_current_ka": 23.9921903942632,
   "single_phase_dc_break_current_ka": 14.1323977461517,
   "single_phase_peak_break_current_ka": 48.0624787927563
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BOTW1 M1",
   "site_code": "BOTW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 59,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.2669199878267,
   "three_phase_rms_break_current_ka": 9.94071382482735,
   "three_phase_dc_break_current_ka": 10.5524012850852,
   "three_phase_peak_break_current_ka": 24.6106935958257,
   "single_phase_initial_peak_current_ka": 31.4462809481384,
   "single_phase_rms_break_current_ka": 11.428331244233,
   "single_phase_dc_break_current_ka": 11.2640444576106,
   "single_phase_peak_break_current_ka": 27.4261454984972
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BOTW4 MC2",
   "site_code": "BOTW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 60,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.6810639426832,
   "three_phase_rms_break_current_ka": 30.6022269581656,
   "three_phase_dc_break_current_ka": 18.2140216079151,
   "three_phase_peak_break_current_ka": 61.4921060109724,
   "single_phase_initial_peak_current_ka": 69.2704738177218,
   "single_phase_rms_break_current_ka": 26.7701173240696,
   "single_phase_dc_break_current_ka": 13.3687072405801,
   "single_phase_peak_break_current_ka": 51.2273702265984
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRAI1 M1",
   "site_code": "BRAI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 65,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.3144642811683,
   "three_phase_rms_break_current_ka": 17.9692954847786,
   "three_phase_dc_break_current_ka": 14.7506714698242,
   "three_phase_peak_break_current_ka": 40.1630928506878,
   "single_phase_initial_peak_current_ka": 49.0990405276355,
   "single_phase_rms_break_current_ka": 19.6348740406234,
   "single_phase_dc_break_current_ka": 15.7643131572819,
   "single_phase_peak_break_current_ka": 43.532218321019
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRAW1 M2",
   "site_code": "BRAW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 62,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.0142720115118,
   "three_phase_rms_break_current_ka": 12.1275887984985,
   "three_phase_dc_break_current_ka": 10.6233554012645,
   "three_phase_peak_break_current_ka": 27.7743559589851,
   "single_phase_initial_peak_current_ka": 40.7552613347758,
   "single_phase_rms_break_current_ka": 15.4705717335615,
   "single_phase_dc_break_current_ka": 11.7107639336534,
   "single_phase_peak_break_current_ka": 33.5894562969219
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRAW1 R1",
   "site_code": "BRAW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 61,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.2664811045963,
   "three_phase_rms_break_current_ka": 12.0447588910767,
   "three_phase_dc_break_current_ka": 10.2919369360018,
   "three_phase_peak_break_current_ka": 27.3257983152764,
   "single_phase_initial_peak_current_ka": 39.3571501136723,
   "single_phase_rms_break_current_ka": 15.1865759352502,
   "single_phase_dc_break_current_ka": 12.0480775057558,
   "single_phase_peak_break_current_ka": 33.5251391593955
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRAW2 MC2",
   "site_code": "BRAW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 63,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.9260597467274,
   "three_phase_rms_break_current_ka": 27.0170268536068,
   "three_phase_dc_break_current_ka": 17.7003897327415,
   "three_phase_peak_break_current_ka": 55.9082355241103,
   "single_phase_initial_peak_current_ka": 72.6492133627996,
   "single_phase_rms_break_current_ka": 27.8003702718358,
   "single_phase_dc_break_current_ka": 16.1563278191638,
   "single_phase_peak_break_current_ka": 55.4719884965878
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRAW4A",
   "site_code": "BRAW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 64,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.6541783201397,
   "three_phase_rms_break_current_ka": 13.7651576836329,
   "three_phase_dc_break_current_ka": 5.26939323368719,
   "three_phase_peak_break_current_ka": 24.736265918085,
   "single_phase_initial_peak_current_ka": 32.2693552180992,
   "single_phase_rms_break_current_ka": 12.2279901476736,
   "single_phase_dc_break_current_ka": 4.91921683745963,
   "single_phase_peak_break_current_ka": 22.2122063448643
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRED1 M1",
   "site_code": "BRED",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 74,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.2015398515196,
   "three_phase_rms_break_current_ka": 13.8013909191748,
   "three_phase_dc_break_current_ka": 13.2341156624683,
   "three_phase_peak_break_current_ka": 32.7522298799782,
   "single_phase_initial_peak_current_ka": 48.8085695452631,
   "single_phase_rms_break_current_ka": 18.0814635712345,
   "single_phase_dc_break_current_ka": 15.009209478869,
   "single_phase_peak_break_current_ka": 40.5802604888639
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRED2 MC1",
   "site_code": "BRED",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 75,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.1785742978384,
   "three_phase_rms_break_current_ka": 31.0547982109221,
   "three_phase_dc_break_current_ka": 17.3783574500747,
   "three_phase_peak_break_current_ka": 61.2964742567205,
   "single_phase_initial_peak_current_ka": 78.0398433241992,
   "single_phase_rms_break_current_ka": 30.6815066448234,
   "single_phase_dc_break_current_ka": 13.461251157824,
   "single_phase_peak_break_current_ka": 56.8514539689735
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRFO1 M1",
   "site_code": "BRFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 67,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.8028533447583,
   "three_phase_rms_break_current_ka": 21.2489034601637,
   "three_phase_dc_break_current_ka": 16.5141459770094,
   "three_phase_peak_break_current_ka": 46.5646334359295,
   "single_phase_initial_peak_current_ka": 61.2990761707819,
   "single_phase_rms_break_current_ka": 24.1054016433817,
   "single_phase_dc_break_current_ka": 17.655989154078,
   "single_phase_peak_break_current_ka": 51.7461750845991
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRFO1 R1",
   "site_code": "BRFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 66,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.5627046141191,
   "three_phase_rms_break_current_ka": 20.1979832938604,
   "three_phase_dc_break_current_ka": 14.3670164605415,
   "three_phase_peak_break_current_ka": 42.931278367304,
   "single_phase_initial_peak_current_ka": 57.6226191193321,
   "single_phase_rms_break_current_ka": 22.9356345845553,
   "single_phase_dc_break_current_ka": 14.6310441844567,
   "single_phase_peak_break_current_ka": 47.0669296755682
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRFO1E",
   "site_code": "BRFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 68,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.3541545420915,
   "three_phase_rms_break_current_ka": 19.8084962896222,
   "three_phase_dc_break_current_ka": 9.66252497089374,
   "three_phase_peak_break_current_ka": 37.6759690738945,
   "single_phase_initial_peak_current_ka": 57.2075322443214,
   "single_phase_rms_break_current_ka": 22.7141345946246,
   "single_phase_dc_break_current_ka": 8.59426284790023,
   "single_phase_peak_break_current_ka": 40.7169000491862
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRFO4 M10",
   "site_code": "BRFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 71,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.4676543262166,
   "three_phase_rms_break_current_ka": 26.2114755692782,
   "three_phase_dc_break_current_ka": 18.2315428790026,
   "three_phase_peak_break_current_ka": 55.3001671188869,
   "single_phase_initial_peak_current_ka": 43.1621617114653,
   "single_phase_rms_break_current_ka": 16.7368809601913,
   "single_phase_dc_break_current_ka": 9.83244351575641,
   "single_phase_peak_break_current_ka": 33.501967561483
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRFO4 M8",
   "site_code": "BRFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 70,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 132.681931462452,
   "three_phase_rms_break_current_ka": 48.6918061823933,
   "three_phase_dc_break_current_ka": 32.398886396014,
   "three_phase_peak_break_current_ka": 101.259499075597,
   "single_phase_initial_peak_current_ka": 96.6157164577563,
   "single_phase_rms_break_current_ka": 37.174474644202,
   "single_phase_dc_break_current_ka": 21.584964044826,
   "single_phase_peak_break_current_ka": 74.1576102607513
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRFO4 M9",
   "site_code": "BRFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 72,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.4292118000014,
   "three_phase_rms_break_current_ka": 25.8697699988033,
   "three_phase_dc_break_current_ka": 17.9340733469826,
   "three_phase_peak_break_current_ka": 54.5194529347628,
   "single_phase_initial_peak_current_ka": 42.8494472154824,
   "single_phase_rms_break_current_ka": 16.61537111806,
   "single_phase_dc_break_current_ka": 9.76489469558002,
   "single_phase_peak_break_current_ka": 33.2625778746027
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRFO4 R5",
   "site_code": "BRFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 69,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 132.68416730471,
   "three_phase_rms_break_current_ka": 48.6354634243464,
   "three_phase_dc_break_current_ka": 32.158926503978,
   "three_phase_peak_break_current_ka": 100.939858490989,
   "single_phase_initial_peak_current_ka": 97.6880845341213,
   "single_phase_rms_break_current_ka": 37.549152423486,
   "single_phase_dc_break_current_ka": 21.914024094526,
   "single_phase_peak_break_current_ka": 75.0165447074344
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRIM1 M2",
   "site_code": "BRIM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 79,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.4597808846479,
   "three_phase_rms_break_current_ka": 19.335982378467,
   "three_phase_dc_break_current_ka": 21.6867672512002,
   "three_phase_peak_break_current_ka": 49.0319757726354,
   "single_phase_initial_peak_current_ka": 74.6025470274508,
   "single_phase_rms_break_current_ka": 26.8408518264953,
   "single_phase_dc_break_current_ka": 26.3895865788123,
   "single_phase_peak_break_current_ka": 64.3482832574886
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRIM4C",
   "site_code": "BRIM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 80,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 113.518452763045,
   "three_phase_rms_break_current_ka": 40.1019812259921,
   "three_phase_dc_break_current_ka": 13.4409454982739,
   "three_phase_peak_break_current_ka": 70.1537112261032,
   "single_phase_initial_peak_current_ka": 99.774263013569,
   "single_phase_rms_break_current_ka": 38.6938227639389,
   "single_phase_dc_break_current_ka": 7.88214471242236,
   "single_phase_peak_break_current_ka": 62.6034736452456
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRIN2 M1",
   "site_code": "BRIN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 81,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.9671649113141,
   "three_phase_rms_break_current_ka": 17.7086756722822,
   "three_phase_dc_break_current_ka": 9.0679293697821,
   "three_phase_peak_break_current_ka": 34.1117786771901,
   "single_phase_initial_peak_current_ka": 49.8404089269819,
   "single_phase_rms_break_current_ka": 19.7285953115687,
   "single_phase_dc_break_current_ka": 8.78460071154641,
   "single_phase_peak_break_current_ka": 36.6850477677371
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRIN2 M2",
   "site_code": "BRIN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 82,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.8568888296462,
   "three_phase_rms_break_current_ka": 22.2399116424602,
   "three_phase_dc_break_current_ka": 15.28108498717,
   "three_phase_peak_break_current_ka": 46.7330696579165,
   "single_phase_initial_peak_current_ka": 63.1185604428474,
   "single_phase_rms_break_current_ka": 24.5003534022868,
   "single_phase_dc_break_current_ka": 16.3218345417919,
   "single_phase_peak_break_current_ka": 50.9705666062397
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRIN4 MC4",
   "site_code": "BRIN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 83,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 125.647195735066,
   "three_phase_rms_break_current_ka": 46.0877991720725,
   "three_phase_dc_break_current_ka": 26.9740974141169,
   "three_phase_peak_break_current_ka": 92.1520880631894,
   "single_phase_initial_peak_current_ka": 87.9774513862975,
   "single_phase_rms_break_current_ka": 34.8896942995119,
   "single_phase_dc_break_current_ka": 16.1822831805514,
   "single_phase_peak_break_current_ka": 65.5237620459725
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRLE4 M1",
   "site_code": "BRLE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 73,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 126.76170107529,
   "three_phase_rms_break_current_ka": 45.3128561604004,
   "three_phase_dc_break_current_ka": 28.9857412919953,
   "three_phase_peak_break_current_ka": 93.0677970238948,
   "single_phase_initial_peak_current_ka": 107.639540915053,
   "single_phase_rms_break_current_ka": 41.5586578141928,
   "single_phase_dc_break_current_ka": 23.2009064874642,
   "single_phase_peak_break_current_ka": 81.9737240023183
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRWA1 M1",
   "site_code": "BRWA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 76,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.5770396820217,
   "three_phase_rms_break_current_ka": 17.9495219261343,
   "three_phase_dc_break_current_ka": 13.523593744127,
   "three_phase_peak_break_current_ka": 38.9080510901795,
   "single_phase_initial_peak_current_ka": 57.417032658687,
   "single_phase_rms_break_current_ka": 21.8379552419082,
   "single_phase_dc_break_current_ka": 16.681173755912,
   "single_phase_peak_break_current_ka": 47.5647062335153
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRWA4A",
   "site_code": "BRWA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 77,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.3465845991048,
   "three_phase_rms_break_current_ka": 27.9324161178302,
   "three_phase_dc_break_current_ka": 22.1160231869229,
   "three_phase_peak_break_current_ka": 61.6184248906072,
   "single_phase_initial_peak_current_ka": 61.8886331547309,
   "single_phase_rms_break_current_ka": 24.459987180238,
   "single_phase_dc_break_current_ka": 15.8310222878141,
   "single_phase_peak_break_current_ka": 50.4226678935786
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRWA4B",
   "site_code": "BRWA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 78,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.6687849618422,
   "three_phase_rms_break_current_ka": 28.0313164295236,
   "three_phase_dc_break_current_ka": 22.28888137535,
   "three_phase_peak_break_current_ka": 61.931149241154,
   "single_phase_initial_peak_current_ka": 61.279651590689,
   "single_phase_rms_break_current_ka": 24.2242463187285,
   "single_phase_dc_break_current_ka": 15.6771377925703,
   "single_phase_peak_break_current_ka": 49.9353954747827
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRYN4A",
   "site_code": "BRYN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 84,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.1102024683461,
   "three_phase_rms_break_current_ka": 24.7501586756303,
   "three_phase_dc_break_current_ka": 21.5368820566538,
   "three_phase_peak_break_current_ka": 56.5388921266163,
   "single_phase_initial_peak_current_ka": 54.4687737184083,
   "single_phase_rms_break_current_ka": 21.24186442203,
   "single_phase_dc_break_current_ka": 15.1443984126584,
   "single_phase_peak_break_current_ka": 45.1849311683838
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BULL4 MC2",
   "site_code": "BULL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 85,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 113.985798177803,
   "three_phase_rms_break_current_ka": 41.4769581609669,
   "three_phase_dc_break_current_ka": 27.2818270898208,
   "three_phase_peak_break_current_ka": 85.9391038470417,
   "single_phase_initial_peak_current_ka": 87.9152075202198,
   "single_phase_rms_break_current_ka": 34.2804410636407,
   "single_phase_dc_break_current_ka": 17.8787190943953,
   "single_phase_peak_break_current_ka": 66.3585837707277
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BURW1 M1",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 86,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.4029225352601,
   "three_phase_rms_break_current_ka": 15.936990375042,
   "three_phase_dc_break_current_ka": 16.1711515140842,
   "three_phase_peak_break_current_ka": 38.7094594458781,
   "single_phase_initial_peak_current_ka": 55.3541958049646,
   "single_phase_rms_break_current_ka": 20.1165976850903,
   "single_phase_dc_break_current_ka": 18.6407999128806,
   "single_phase_peak_break_current_ka": 47.0899651879385
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BURW1A",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 87,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.0502356783916,
   "three_phase_rms_break_current_ka": 15.2800297170284,
   "three_phase_dc_break_current_ka": 8.72093867194937,
   "three_phase_peak_break_current_ka": 30.3301639312349,
   "single_phase_initial_peak_current_ka": 52.6976229362416,
   "single_phase_rms_break_current_ka": 19.5456758508469,
   "single_phase_dc_break_current_ka": 7.75581759559887,
   "single_phase_peak_break_current_ka": 35.3975774696148
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BURW1B",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 88,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.2621255124771,
   "three_phase_rms_break_current_ka": 15.3239136380996,
   "three_phase_dc_break_current_ka": 9.29771988123853,
   "three_phase_peak_break_current_ka": 30.969006376873,
   "single_phase_initial_peak_current_ka": 52.8803770445283,
   "single_phase_rms_break_current_ka": 19.5958991725512,
   "single_phase_dc_break_current_ka": 7.10967198662336,
   "single_phase_peak_break_current_ka": 34.8224583633409
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BURW1C",
   "site_code": "BURW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 89,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.5712086954112,
   "three_phase_rms_break_current_ka": 14.9160917140324,
   "three_phase_dc_break_current_ka": 7.47193576256705,
   "three_phase_peak_break_current_ka": 28.5664749621527,
   "single_phase_initial_peak_current_ka": 50.021360946938,
   "single_phase_rms_break_current_ka": 18.5714698080844,
   "single_phase_dc_break_current_ka": 6.80845732721174,
   "single_phase_peak_break_current_ka": 33.0724818030072
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BURW4 MC3",
   "site_code": "BURW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 90,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 105.496594526333,
   "three_phase_rms_break_current_ka": 38.3619917489213,
   "three_phase_dc_break_current_ka": 27.7759711358392,
   "three_phase_peak_break_current_ka": 82.0280201468085,
   "single_phase_initial_peak_current_ka": 80.4462076306489,
   "single_phase_rms_break_current_ka": 30.9901493460272,
   "single_phase_dc_break_current_ka": 21.3718708547712,
   "single_phase_peak_break_current_ka": 65.1985603598906
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BUSH1 R1",
   "site_code": "BUSH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 91,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.6095826835885,
   "three_phase_rms_break_current_ka": 12.6382849602295,
   "three_phase_dc_break_current_ka": 11.9229376925171,
   "three_phase_peak_break_current_ka": 29.7961716884096,
   "single_phase_initial_peak_current_ka": 46.3144502287235,
   "single_phase_rms_break_current_ka": 16.9305065356756,
   "single_phase_dc_break_current_ka": 15.7690598929435,
   "single_phase_peak_break_current_ka": 39.7124118535422
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BUSH2 MC1",
   "site_code": "BUSH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 92,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.395009282715,
   "three_phase_rms_break_current_ka": 21.4388631762227,
   "three_phase_dc_break_current_ka": 12.0985127554959,
   "three_phase_peak_break_current_ka": 42.4176438211712,
   "single_phase_initial_peak_current_ka": 56.0383702754924,
   "single_phase_rms_break_current_ka": 21.921763397797,
   "single_phase_dc_break_current_ka": 9.79285478952707,
   "single_phase_peak_break_current_ka": 40.7949098978258
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BUST1 M3",
   "site_code": "BUST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 93,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.6654339664774,
   "three_phase_rms_break_current_ka": 13.409267665328,
   "three_phase_dc_break_current_ka": 12.6470053761764,
   "three_phase_peak_break_current_ka": 31.6105735699744,
   "single_phase_initial_peak_current_ka": 46.5057600161359,
   "single_phase_rms_break_current_ka": 17.1459553551021,
   "single_phase_dc_break_current_ka": 14.592968686289,
   "single_phase_peak_break_current_ka": 38.8410112893179
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BUST2 M2",
   "site_code": "BUST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 94,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.6226065926446,
   "three_phase_rms_break_current_ka": 27.7180739037658,
   "three_phase_dc_break_current_ka": 20.0180489252266,
   "three_phase_peak_break_current_ka": 59.2173249627919,
   "single_phase_initial_peak_current_ka": 76.03814973138,
   "single_phase_rms_break_current_ka": 29.070628860351,
   "single_phase_dc_break_current_ka": 17.5367985629884,
   "single_phase_peak_break_current_ka": 58.6488761640115
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CANT1 R2",
   "site_code": "CANT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 95,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.8416932458607,
   "three_phase_rms_break_current_ka": 15.4353801241016,
   "three_phase_dc_break_current_ka": 12.8220338907871,
   "three_phase_peak_break_current_ka": 34.6509578026756,
   "single_phase_initial_peak_current_ka": 50.7299301268765,
   "single_phase_rms_break_current_ka": 19.4413992684825,
   "single_phase_dc_break_current_ka": 15.0748485946344,
   "single_phase_peak_break_current_ka": 42.5691391116327
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CANT4 MC3",
   "site_code": "CANT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 96,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 101.525494262406,
   "three_phase_rms_break_current_ka": 36.130184719977,
   "three_phase_dc_break_current_ka": 22.6415270080371,
   "three_phase_peak_break_current_ka": 73.7373242500738,
   "single_phase_initial_peak_current_ka": 75.3084217893671,
   "single_phase_rms_break_current_ka": 29.414779989369,
   "single_phase_dc_break_current_ka": 13.3031713258341,
   "single_phase_peak_break_current_ka": 54.9019521210205
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CANT4 R6",
   "site_code": "CANT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 97,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 101.580880698974,
   "three_phase_rms_break_current_ka": 36.1480003040943,
   "three_phase_dc_break_current_ka": 22.6553213785289,
   "three_phase_peak_break_current_ka": 73.7763136612458,
   "single_phase_initial_peak_current_ka": 75.3262264432507,
   "single_phase_rms_break_current_ka": 29.4209328995094,
   "single_phase_dc_break_current_ka": 13.3075831475664,
   "single_phase_peak_break_current_ka": 54.9150654717214
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CAPE1 M1",
   "site_code": "CAPE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 98,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.7394715003399,
   "three_phase_rms_break_current_ka": 16.9958391435368,
   "three_phase_dc_break_current_ka": 15.4297314580106,
   "three_phase_peak_break_current_ka": 39.4654776787118,
   "single_phase_initial_peak_current_ka": 59.6863790432508,
   "single_phase_rms_break_current_ka": 21.7052664218785,
   "single_phase_dc_break_current_ka": 18.6794508253502,
   "single_phase_peak_break_current_ka": 49.3753329740922
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CAPE1E",
   "site_code": "CAPE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 99,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.4834455396945,
   "three_phase_rms_break_current_ka": 14.9831140019749,
   "three_phase_dc_break_current_ka": 3.18978004043894,
   "three_phase_peak_break_current_ka": 24.3791030686141,
   "single_phase_initial_peak_current_ka": 46.3868154432676,
   "single_phase_rms_break_current_ka": 17.9182749857923,
   "single_phase_dc_break_current_ka": 2.4652381907344,
   "single_phase_peak_break_current_ka": 27.8055056899724
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CAPE2 M1",
   "site_code": "CAPE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 100,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.466305897748,
   "three_phase_rms_break_current_ka": 27.1309259726696,
   "three_phase_dc_break_current_ka": 25.4285262528031,
   "three_phase_peak_break_current_ka": 63.7974497230928,
   "single_phase_initial_peak_current_ka": 84.0115170234782,
   "single_phase_rms_break_current_ka": 30.7859125134796,
   "single_phase_dc_break_current_ka": 25.6475999679858,
   "single_phase_peak_break_current_ka": 69.1854549745802
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CAPE4A",
   "site_code": "CAPE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 102,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 102.326103266419,
   "three_phase_rms_break_current_ka": 36.5282974470898,
   "three_phase_dc_break_current_ka": 26.3501420246312,
   "three_phase_peak_break_current_ka": 78.0089556847041,
   "single_phase_initial_peak_current_ka": 87.9628383001896,
   "single_phase_rms_break_current_ka": 33.525723188936,
   "single_phase_dc_break_current_ka": 19.6734257028248,
