   "single_phase_peak_break_current_ka": 67.0859581249843
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CAPE4B",
   "site_code": "CAPE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 101,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 101.364438917654,
   "three_phase_rms_break_current_ka": 36.2010729982336,
   "three_phase_dc_break_current_ka": 26.0834035770715,
   "three_phase_peak_break_current_ka": 77.279451983632,
   "single_phase_initial_peak_current_ka": 88.2619205669749,
   "single_phase_rms_break_current_ka": 33.6302531001552,
   "single_phase_dc_break_current_ka": 19.74448276047,
   "single_phase_peak_break_current_ka": 67.3048428007493
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CARE1 M1",
   "site_code": "CARE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 103,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.1241913704308,
   "three_phase_rms_break_current_ka": 16.2108237321553,
   "three_phase_dc_break_current_ka": 11.4252524877333,
   "three_phase_peak_break_current_ka": 34.350819266987,
   "single_phase_initial_peak_current_ka": 54.5066791871837,
   "single_phase_rms_break_current_ka": 20.5352006559455,
   "single_phase_dc_break_current_ka": 13.8620289046234,
   "single_phase_peak_break_current_ka": 42.9031881783144
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CARE2 MC1",
   "site_code": "CARE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 104,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.3258717020891,
   "three_phase_rms_break_current_ka": 19.1580873578945,
   "three_phase_dc_break_current_ka": 8.58058894521379,
   "three_phase_peak_break_current_ka": 35.6742159158768,
   "single_phase_initial_peak_current_ka": 42.854381344425,
   "single_phase_rms_break_current_ka": 17.018443051388,
   "single_phase_dc_break_current_ka": 7.28347603628221,
   "single_phase_peak_break_current_ka": 31.3511890100293
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CARR1 M3",
   "site_code": "CARR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 105,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.2614352788082,
   "three_phase_rms_break_current_ka": 18.1249933949488,
   "three_phase_dc_break_current_ka": 11.5464378953762,
   "three_phase_peak_break_current_ka": 37.1790493724355,
   "single_phase_initial_peak_current_ka": 54.0744524329536,
   "single_phase_rms_break_current_ka": 21.164462897972,
   "single_phase_dc_break_current_ka": 13.5851320371162,
   "single_phase_peak_break_current_ka": 43.5162025077704
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CARR1 M4",
   "site_code": "CARR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 106,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.487848144809,
   "three_phase_rms_break_current_ka": 13.8995250760904,
   "three_phase_dc_break_current_ka": 12.6683590242926,
   "three_phase_peak_break_current_ka": 32.3252558974447,
   "single_phase_initial_peak_current_ka": 50.9311636243046,
   "single_phase_rms_break_current_ka": 18.7226675550289,
   "single_phase_dc_break_current_ka": 15.9012628914153,
   "single_phase_peak_break_current_ka": 42.3791132715399
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CARR2 M1",
   "site_code": "CARR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 107,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.0842261383531,
   "three_phase_rms_break_current_ka": 30.4887470200175,
   "three_phase_dc_break_current_ka": 22.709534156192,
   "three_phase_peak_break_current_ka": 65.8271336916631,
   "single_phase_initial_peak_current_ka": 90.1766932093798,
   "single_phase_rms_break_current_ka": 33.9065402311865,
   "single_phase_dc_break_current_ka": 25.2690239196579,
   "single_phase_peak_break_current_ka": 73.2201129677509
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CARR4 R1",
   "site_code": "CARR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 110,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 134.240433835181,
   "three_phase_rms_break_current_ka": 48.5768349335485,
   "three_phase_dc_break_current_ka": 28.1763102406774,
   "three_phase_peak_break_current_ka": 96.8743290208608,
   "single_phase_initial_peak_current_ka": 123.972242050368,
   "single_phase_rms_break_current_ka": 47.3939038133587,
   "single_phase_dc_break_current_ka": 28.6472499438789,
   "single_phase_peak_break_current_ka": 95.6723514905368
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CARR4A",
   "site_code": "CARR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 109,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 120.66843281144,
   "three_phase_rms_break_current_ka": 43.1924415239173,
   "three_phase_dc_break_current_ka": 10.3626302289511,
   "three_phase_peak_break_current_ka": 71.4459668240817,
   "single_phase_initial_peak_current_ka": 108.562829309793,
   "single_phase_rms_break_current_ka": 41.5478436805304,
   "single_phase_dc_break_current_ka": 11.5071990041387,
   "single_phase_peak_break_current_ka": 70.264723024502
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CARR4B",
   "site_code": "CARR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 108,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 120.830611309969,
   "three_phase_rms_break_current_ka": 43.2654359658226,
   "three_phase_dc_break_current_ka": 10.2699702739786,
   "three_phase_peak_break_current_ka": 71.4565365988296,
   "single_phase_initial_peak_current_ka": 104.40716396018,
   "single_phase_rms_break_current_ka": 40.3465809439988,
   "single_phase_dc_break_current_ka": 9.51817837345426,
   "single_phase_peak_break_current_ka": 66.5768603398412
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CASK1 M1",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 111,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.3007533068679,
   "three_phase_rms_break_current_ka": 16.6687213147186,
   "three_phase_dc_break_current_ka": 11.8820913554046,
   "three_phase_peak_break_current_ka": 35.455223106097,
   "single_phase_initial_peak_current_ka": 53.7152169670449,
   "single_phase_rms_break_current_ka": 19.1071745018795,
   "single_phase_dc_break_current_ka": 14.1421806364838,
   "single_phase_peak_break_current_ka": 41.1638059556712
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CELL1 R1",
   "site_code": "CELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 112,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.0266428962809,
   "three_phase_rms_break_current_ka": 18.4574208847922,
   "three_phase_dc_break_current_ka": 13.4462889670778,
   "three_phase_peak_break_current_ka": 39.5490239087793,
   "single_phase_initial_peak_current_ka": 63.325672366531,
   "single_phase_rms_break_current_ka": 24.8606390595304,
   "single_phase_dc_break_current_ka": 15.8604871038571,
   "single_phase_peak_break_current_ka": 51.0187400311073
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CELL1 R2",
   "site_code": "CELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 113,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.10163173813,
   "three_phase_rms_break_current_ka": 19.4664005469282,
   "three_phase_dc_break_current_ka": 13.973956915665,
   "three_phase_peak_break_current_ka": 41.5036045797179,
   "single_phase_initial_peak_current_ka": 59.4354747845053,
   "single_phase_rms_break_current_ka": 22.8050930549929,
   "single_phase_dc_break_current_ka": 16.7389820142333,
   "single_phase_peak_break_current_ka": 48.9902539037848
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CELL4 R1",
   "site_code": "CELL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 114,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.8640027026079,
   "three_phase_rms_break_current_ka": 37.3576813699006,
   "three_phase_dc_break_current_ka": 17.3584947412132,
   "three_phase_peak_break_current_ka": 70.1902343933394,
   "single_phase_initial_peak_current_ka": 79.8970524533673,
   "single_phase_rms_break_current_ka": 31.5739039885798,
   "single_phase_dc_break_current_ka": 15.6287743165992,
   "single_phase_peak_break_current_ka": 60.2810175543147
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHIC1 R2",
   "site_code": "CHIC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 125,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.0149572997306,
   "three_phase_rms_break_current_ka": 9.39555006772888,
   "three_phase_dc_break_current_ka": 8.87923277922636,
   "three_phase_peak_break_current_ka": 22.166547110964,
   "single_phase_initial_peak_current_ka": 31.0889361349791,
   "single_phase_rms_break_current_ka": 11.4409792471048,
   "single_phase_dc_break_current_ka": 10.0989572634842,
   "single_phase_peak_break_current_ka": 26.278945281569
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHIC4 MB1",
   "site_code": "CHIC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 126,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.5351921469917,
   "three_phase_rms_break_current_ka": 15.6195140233034,
   "three_phase_dc_break_current_ka": 9.11069612072331,
   "three_phase_peak_break_current_ka": 31.2000246901557,
   "single_phase_initial_peak_current_ka": 32.3614347170064,
   "single_phase_rms_break_current_ka": 12.5629796617109,
   "single_phase_dc_break_current_ka": 6.71304244322746,
   "single_phase_peak_break_current_ka": 24.4797786646363
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHIC4 R1/2",
   "site_code": "CHIC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 127,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.0760098457389,
   "three_phase_rms_break_current_ka": 15.4572053428125,
   "three_phase_dc_break_current_ka": 8.95579771051248,
   "three_phase_peak_break_current_ka": 30.8155871427037,
   "single_phase_initial_peak_current_ka": 30.7571594799714,
   "single_phase_rms_break_current_ka": 11.9966288075467,
   "single_phase_dc_break_current_ka": 6.0411163569641,
   "single_phase_peak_break_current_ka": 23.0069115193525
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHIL4 MB1",
   "site_code": "CHIL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 128,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 90.4844714029816,
   "three_phase_rms_break_current_ka": 32.152460591345,
   "three_phase_dc_break_current_ka": 18.9413846293562,
   "three_phase_peak_break_current_ka": 64.4118304613028,
   "single_phase_initial_peak_current_ka": 75.7659556446795,
   "single_phase_rms_break_current_ka": 29.2107886206696,
   "single_phase_dc_break_current_ka": 14.1994009806437,
   "single_phase_peak_break_current_ka": 55.5096944156083
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHSI1 M1",
   "site_code": "CHSI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 115,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.900354176297,
   "three_phase_rms_break_current_ka": 9.39820018670954,
   "three_phase_dc_break_current_ka": 9.76690937063105,
   "three_phase_peak_break_current_ka": 23.057971536573,
   "single_phase_initial_peak_current_ka": 33.9544144517975,
   "single_phase_rms_break_current_ka": 12.3278537991486,
   "single_phase_dc_break_current_ka": 12.0658086820881,
   "single_phase_peak_break_current_ka": 29.5000267197968
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHSI1A",
   "site_code": "CHSI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 117,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.3767304174094,
   "three_phase_rms_break_current_ka": 9.50796407107961,
   "three_phase_dc_break_current_ka": 5.87338046962294,
   "three_phase_peak_break_current_ka": 19.3196722094998,
   "single_phase_initial_peak_current_ka": 29.0640345173778,
   "single_phase_rms_break_current_ka": 11.4083868335127,
   "single_phase_dc_break_current_ka": 6.52522430409237,
   "single_phase_peak_break_current_ka": 22.6591196888446
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHSI1B",
   "site_code": "CHSI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 116,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.619990322136,
   "three_phase_rms_break_current_ka": 9.64904104867017,
   "three_phase_dc_break_current_ka": 7.61130242862664,
   "three_phase_peak_break_current_ka": 21.2571071435507,
   "single_phase_initial_peak_current_ka": 27.9558553913278,
   "single_phase_rms_break_current_ka": 11.0593284333688,
   "single_phase_dc_break_current_ka": 8.92606260148896,
   "single_phase_peak_break_current_ka": 24.5663148626974
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHSI2 MC3",
   "site_code": "CHSI",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 118,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.7442573093932,
   "three_phase_rms_break_current_ka": 31.3520298260672,
   "three_phase_dc_break_current_ka": 20.293315013106,
   "three_phase_peak_break_current_ka": 64.631780801056,
   "single_phase_initial_peak_current_ka": 75.6385163750076,
   "single_phase_rms_break_current_ka": 29.7070713061779,
   "single_phase_dc_break_current_ka": 14.50559430002,
   "single_phase_peak_break_current_ka": 56.5177374396014
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHTE1 M1",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 120,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.5882989127624,
   "three_phase_rms_break_current_ka": 18.5812110267948,
   "three_phase_dc_break_current_ka": 16.5352507378096,
   "three_phase_peak_break_current_ka": 42.8130513772192,
   "single_phase_initial_peak_current_ka": 60.0881219345288,
   "single_phase_rms_break_current_ka": 23.2779525016174,
   "single_phase_dc_break_current_ka": 16.6673265831078,
   "single_phase_peak_break_current_ka": 49.5873227151718
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHTE1 R1",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 119,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.8015957713434,
   "three_phase_rms_break_current_ka": 18.6197913212114,
   "three_phase_dc_break_current_ka": 16.6836748769377,
   "three_phase_peak_break_current_ka": 43.0160362919517,
   "single_phase_initial_peak_current_ka": 59.8927138485646,
   "single_phase_rms_break_current_ka": 23.3286398572737,
   "single_phase_dc_break_current_ka": 15.3684603101502,
   "single_phase_peak_break_current_ka": 48.3601391880242
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHTE1A",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 122,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.7387823223634,
   "three_phase_rms_break_current_ka": 17.9616740122066,
   "three_phase_dc_break_current_ka": 12.1875200726192,
   "three_phase_peak_break_current_ka": 37.5891630636061,
   "single_phase_initial_peak_current_ka": 59.9678911353838,
   "single_phase_rms_break_current_ka": 23.010014303651,
   "single_phase_dc_break_current_ka": 8.75981024195075,
   "single_phase_peak_break_current_ka": 41.3008845405729
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHTE1B",
   "site_code": "CHTE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 121,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.7388982979124,
   "three_phase_rms_break_current_ka": 17.9617023819616,
   "three_phase_dc_break_current_ka": 12.1875420116313,
   "three_phase_peak_break_current_ka": 37.5892251235105,
   "single_phase_initial_peak_current_ka": 59.9678676414187,
   "single_phase_rms_break_current_ka": 23.0100146911162,
   "single_phase_dc_break_current_ka": 8.75976512095875,
   "single_phase_peak_break_current_ka": 41.3008399675394
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHTE2 MC3",
   "site_code": "CHTE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 123,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.4396024344831,
   "three_phase_rms_break_current_ka": 21.1369026893892,
   "three_phase_dc_break_current_ka": 20.7278941971976,
   "three_phase_peak_break_current_ka": 50.6199886470922,
   "single_phase_initial_peak_current_ka": 61.0822743477356,
   "single_phase_rms_break_current_ka": 22.8843701666063,
   "single_phase_dc_break_current_ka": 17.9992353855602,
   "single_phase_peak_break_current_ka": 50.3626220415412
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHTE4 R2",
   "site_code": "CHTE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 124,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 141.99268937631,
   "three_phase_rms_break_current_ka": 51.1570848451295,
   "three_phase_dc_break_current_ka": 12.6867456592516,
   "three_phase_peak_break_current_ka": 85.0337888587048,
   "single_phase_initial_peak_current_ka": 96.3866126296442,
   "single_phase_rms_break_current_ka": 38.4610688366068,
   "single_phase_dc_break_current_ka": 7.37735653685669,
   "single_phase_peak_break_current_ka": 61.7695217089513
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CILF4 M1",
   "site_code": "CILF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 129,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 111.503185629718,
   "three_phase_rms_break_current_ka": 39.0722261532623,
   "three_phase_dc_break_current_ka": 28.5431949221013,
   "three_phase_peak_break_current_ka": 83.7996670601536,
   "single_phase_initial_peak_current_ka": 100.905979141559,
   "single_phase_rms_break_current_ka": 38.0972854509403,
   "single_phase_dc_break_current_ka": 23.5436048726473,
   "single_phase_peak_break_current_ka": 77.4213026469662
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CITR1 M1",
   "site_code": "CITR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 130,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.6665699725016,
   "three_phase_rms_break_current_ka": 15.3593993863984,
   "three_phase_dc_break_current_ka": 16.2536049932117,
   "three_phase_peak_break_current_ka": 37.9750759153613,
   "single_phase_initial_peak_current_ka": 55.1986167780908,
   "single_phase_rms_break_current_ka": 20.2504664847817,
   "single_phase_dc_break_current_ka": 19.4045696185601,
   "single_phase_peak_break_current_ka": 48.0430539657202
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CITR1 R3",
   "site_code": "CITR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 131,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.6413141377863,
   "three_phase_rms_break_current_ka": 15.1808477202957,
   "three_phase_dc_break_current_ka": 17.5808598058061,
   "three_phase_peak_break_current_ka": 39.049820540169,
   "single_phase_initial_peak_current_ka": 55.2693776659728,
   "single_phase_rms_break_current_ka": 19.5895694939496,
   "single_phase_dc_break_current_ka": 20.8107432590045,
   "single_phase_peak_break_current_ka": 48.5145781183983
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CITR4 M5",
   "site_code": "CITR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 133,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 143.601569317914,
   "three_phase_rms_break_current_ka": 50.3904549442649,
   "three_phase_dc_break_current_ka": 36.3318077092425,
   "three_phase_peak_break_current_ka": 107.594672505572,
   "single_phase_initial_peak_current_ka": 149.763107804357,
   "single_phase_rms_break_current_ka": 58.6717562026835,
   "single_phase_dc_break_current_ka": 26.4830053311735,
   "single_phase_peak_break_current_ka": 109.457398681256
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CITR4 MC1",
   "site_code": "CITR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 132,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 143.607807073899,
   "three_phase_rms_break_current_ka": 50.3922249872197,
   "three_phase_dc_break_current_ka": 36.3347073334618,
   "three_phase_peak_break_current_ka": 107.600075348544,
   "single_phase_initial_peak_current_ka": 149.78204508789,
   "single_phase_rms_break_current_ka": 58.6748126269855,
   "single_phase_dc_break_current_ka": 26.5251070355163,
   "single_phase_peak_break_current_ka": 109.503822822299
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLEH4 M1",
   "site_code": "CLEH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 134,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.9990460850281,
   "three_phase_rms_break_current_ka": 31.4570416737535,
   "three_phase_dc_break_current_ka": 19.5259757996501,
   "three_phase_peak_break_current_ka": 64.0129507668079,
   "single_phase_initial_peak_current_ka": 66.3372813474672,
   "single_phase_rms_break_current_ka": 25.8833993786366,
   "single_phase_dc_break_current_ka": 11.9274539238358,
   "single_phase_peak_break_current_ka": 48.532108365423
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CONQ1 R2",
   "site_code": "CONQ",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 135,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.8441963542297,
   "three_phase_rms_break_current_ka": 19.0917072465078,
   "three_phase_dc_break_current_ka": 14.975674529642,
   "three_phase_peak_break_current_ka": 41.97542584651,
   "single_phase_initial_peak_current_ka": 60.3448463704743,
   "single_phase_rms_break_current_ka": 23.618430759562,
   "single_phase_dc_break_current_ka": 17.9637911620257,
   "single_phase_peak_break_current_ka": 51.3652962641682
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CONQ4 M3",
   "site_code": "CONQ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 136,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 118.558696192508,
   "three_phase_rms_break_current_ka": 42.1550354702979,
   "three_phase_dc_break_current_ka": 29.9048685413289,
   "three_phase_peak_break_current_ka": 89.5210914257431,
   "single_phase_initial_peak_current_ka": 115.382891784661,
   "single_phase_rms_break_current_ka": 43.1407234118317,
   "single_phase_dc_break_current_ka": 30.7622458646418,
   "single_phase_peak_break_current_ka": 91.7724420042407
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CONQ4 R2/4",
   "site_code": "CONQ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 137,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 120.972083568114,
   "three_phase_rms_break_current_ka": 42.9642239916715,
   "three_phase_dc_break_current_ka": 30.547937096283,
   "three_phase_peak_break_current_ka": 91.3085253621405,
   "single_phase_initial_peak_current_ka": 118.743098859365,
   "single_phase_rms_break_current_ka": 44.2968889779806,
   "single_phase_dc_break_current_ka": 32.1157815247178,
   "single_phase_peak_break_current_ka": 94.7610426883133
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COSO4 R",
   "site_code": "COSO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 138,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 113.948083111109,
   "three_phase_rms_break_current_ka": 40.7439863771654,
   "three_phase_dc_break_current_ka": 27.9591057175299,
   "three_phase_peak_break_current_ka": 85.5798038372618,
   "single_phase_initial_peak_current_ka": 102.112817140315,
   "single_phase_rms_break_current_ka": 38.835909927121,
   "single_phase_dc_break_current_ka": 24.9526868569528,
   "single_phase_peak_break_current_ka": 79.8749573829871
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COTT4 M1",
   "site_code": "COTT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 140,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 125.473113606014,
   "three_phase_rms_break_current_ka": 46.0697039728197,
   "three_phase_dc_break_current_ka": 29.2325012162327,
   "three_phase_peak_break_current_ka": 94.384901389108,
   "single_phase_initial_peak_current_ka": 108.229011309548,
   "single_phase_rms_break_current_ka": 41.6515421984251,
   "single_phase_dc_break_current_ka": 22.940999748687,
   "single_phase_peak_break_current_ka": 81.845175619455
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COTT4 M3",
   "site_code": "COTT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 139,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 136.204613615259,
   "three_phase_rms_break_current_ka": 50.6064461901088,
   "three_phase_dc_break_current_ka": 43.7591365207977,
   "three_phase_peak_break_current_ka": 115.327459066354,
   "single_phase_initial_peak_current_ka": 112.128647637004,
   "single_phase_rms_break_current_ka": 43.35279733906,
   "single_phase_dc_break_current_ka": 34.0030257127559,
   "single_phase_peak_break_current_ka": 95.3131396764668
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COVE1 M2",
   "site_code": "COVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 142,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.4968231123491,
   "three_phase_rms_break_current_ka": 14.1842577537923,
   "three_phase_dc_break_current_ka": 10.5238361391057,
   "three_phase_peak_break_current_ka": 30.5834058267145,
   "single_phase_initial_peak_current_ka": 58.5783072551763,
   "single_phase_rms_break_current_ka": 22.0909149483759,
   "single_phase_dc_break_current_ka": 15.5874863849542,
   "single_phase_peak_break_current_ka": 46.828757910178
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COVE1 R2",
   "site_code": "COVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 141,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.9195865952825,
   "three_phase_rms_break_current_ka": 14.3277949651575,
   "three_phase_dc_break_current_ka": 10.9647197046734,
   "three_phase_peak_break_current_ka": 31.2272816633,
   "single_phase_initial_peak_current_ka": 58.6111679996404,
   "single_phase_rms_break_current_ka": 22.0874727082892,
   "single_phase_dc_break_current_ka": 16.1707798507579,
   "single_phase_peak_break_current_ka": 47.407183313366
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COVE2 MC3",
   "site_code": "COVE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 143,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.7338756061721,
   "three_phase_rms_break_current_ka": 24.0028418705829,
   "three_phase_dc_break_current_ka": 13.1192189779631,
   "three_phase_peak_break_current_ka": 47.0643634868382,
   "single_phase_initial_peak_current_ka": 66.7526127116564,
   "single_phase_rms_break_current_ka": 25.5346663178209,
   "single_phase_dc_break_current_ka": 14.70340027432,
   "single_phase_peak_break_current_ka": 50.8148716916538
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COWL1 M1",
   "site_code": "COWL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 145,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.5257488233913,
   "three_phase_rms_break_current_ka": 12.3672791678752,
   "three_phase_dc_break_current_ka": 11.2191179231411,
   "three_phase_peak_break_current_ka": 28.7090918520044,
   "single_phase_initial_peak_current_ka": 41.4311500093223,
   "single_phase_rms_break_current_ka": 15.3578321238176,
   "single_phase_dc_break_current_ka": 13.1837048443017,
   "single_phase_peak_break_current_ka": 34.9029593224537
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COWL1 M2",
   "site_code": "COWL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 144,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.7497730094645,
   "three_phase_rms_break_current_ka": 16.2875876429926,
   "three_phase_dc_break_current_ka": 15.7602701189059,
   "three_phase_peak_break_current_ka": 38.7943974619665,
   "single_phase_initial_peak_current_ka": 57.5148273547625,
   "single_phase_rms_break_current_ka": 21.0105318264968,
   "single_phase_dc_break_current_ka": 18.88802444069,
   "single_phase_peak_break_current_ka": 48.6014035023932
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COWL4 M1",
   "site_code": "COWL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 146,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 123.301650222526,
   "three_phase_rms_break_current_ka": 44.6053543185378,
   "three_phase_dc_break_current_ka": 30.1164396962922,
   "three_phase_peak_break_current_ka": 93.1979367280258,
   "single_phase_initial_peak_current_ka": 108.750937001426,
   "single_phase_rms_break_current_ka": 41.8277240868305,
   "single_phase_dc_break_current_ka": 22.9514410944668,
   "single_phase_peak_break_current_ka": 82.1047757812623
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CREB1 M2",
   "site_code": "CREB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 147,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.6537248630784,
   "three_phase_rms_break_current_ka": 15.6307942536116,
   "three_phase_dc_break_current_ka": 13.8710750797067,
   "three_phase_peak_break_current_ka": 35.9763563038277,
   "single_phase_initial_peak_current_ka": 49.5976126524766,
   "single_phase_rms_break_current_ka": 18.7298956496226,
   "single_phase_dc_break_current_ka": 15.1679202381284,
   "single_phase_peak_break_current_ka": 41.6559926876575
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CREB1 R2",
   "site_code": "CREB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 148,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.0659403268633,
   "three_phase_rms_break_current_ka": 16.1073425107864,
   "three_phase_dc_break_current_ka": 15.037651069379,
   "three_phase_peak_break_current_ka": 37.8168733019219,
   "single_phase_initial_peak_current_ka": 51.3512791068986,
   "single_phase_rms_break_current_ka": 19.293465962791,
   "single_phase_dc_break_current_ka": 16.502123853148,
   "single_phase_peak_break_current_ka": 43.7872050829108
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CREB2A",
   "site_code": "CREB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 149,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.6914465454355,
   "three_phase_rms_break_current_ka": 29.2152461773903,
   "three_phase_dc_break_current_ka": 18.7413062726877,
   "three_phase_peak_break_current_ka": 60.0579036448218,
   "single_phase_initial_peak_current_ka": 75.0013877111508,
   "single_phase_rms_break_current_ka": 27.9047452437886,
   "single_phase_dc_break_current_ka": 13.9890773817344,
   "single_phase_peak_break_current_ka": 53.4523465600663
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CREB2B",
   "site_code": "CREB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 150,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.2796189053183,
   "three_phase_rms_break_current_ka": 29.0477517216114,
   "three_phase_dc_break_current_ka": 18.5899186484786,
   "three_phase_peak_break_current_ka": 59.6696430896279,
   "single_phase_initial_peak_current_ka": 75.5349797930717,
   "single_phase_rms_break_current_ka": 28.1019276817986,
   "single_phase_dc_break_current_ka": 14.0004354127645,
   "single_phase_peak_break_current_ka": 53.742562669192
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CREB4 MB1",
   "site_code": "CREB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 151,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 150.478015461414,
   "three_phase_rms_break_current_ka": 53.8737250772275,
   "three_phase_dc_break_current_ka": 42.5252465323594,
   "three_phase_peak_break_current_ka": 118.714199192134,
   "single_phase_initial_peak_current_ka": 103.560695333031,
   "single_phase_rms_break_current_ka": 39.7571401149419,
   "single_phase_dc_break_current_ka": 25.0002070413498,
   "single_phase_peak_break_current_ka": 81.2252937930681
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CREB4 MB2",
   "site_code": "CREB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 152,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 147.01059680903,
   "three_phase_rms_break_current_ka": 52.5053973202745,
   "three_phase_dc_break_current_ka": 41.5295467603646,
   "three_phase_peak_break_current_ka": 115.783391748485,
   "single_phase_initial_peak_current_ka": 101.428028114681,
   "single_phase_rms_break_current_ka": 38.9341691473911,
   "single_phase_dc_break_current_ka": 24.4628310770502,
   "single_phase_peak_break_current_ka": 79.5240611250188
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CULJ4 MC2",
   "site_code": "CULJ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 153,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 115.401475560694,
   "three_phase_rms_break_current_ka": 41.7360411451557,
   "three_phase_dc_break_current_ka": 29.0063533220622,
   "three_phase_peak_break_current_ka": 88.0300287493028,
   "single_phase_initial_peak_current_ka": 108.133287627658,
   "single_phase_rms_break_current_ka": 41.0436390738568,
   "single_phase_dc_break_current_ka": 26.0942616079749,
   "single_phase_peak_break_current_ka": 84.1387326353695
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DAIN4 M1",
   "site_code": "DAIN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 154,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 137.475071082332,
   "three_phase_rms_break_current_ka": 49.7383215304915,
   "three_phase_dc_break_current_ka": 28.5987387299866,
   "three_phase_peak_break_current_ka": 98.9393476080814,
   "single_phase_initial_peak_current_ka": 123.279500046482,
   "single_phase_rms_break_current_ka": 47.4209471014321,
   "single_phase_dc_break_current_ka": 26.3759352695526,
   "single_phase_peak_break_current_ka": 93.439281800975
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DIDC1 M2",
   "site_code": "DIDC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 219,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.1264962749756,
   "three_phase_rms_break_current_ka": 24.5938674317528,
   "three_phase_dc_break_current_ka": 25.0623814255353,
   "three_phase_peak_break_current_ka": 59.843362298726,
   "single_phase_initial_peak_current_ka": 78.8769194116048,
   "single_phase_rms_break_current_ka": 28.7708248305758,
   "single_phase_dc_break_current_ka": 28.4266002465414,
   "single_phase_peak_break_current_ka": 69.1146909226024
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DIDC4 M1",
   "site_code": "DIDC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 156,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 101.234717619459,
   "three_phase_rms_break_current_ka": 36.2980320248527,
   "three_phase_dc_break_current_ka": 27.3251155949879,
   "three_phase_peak_break_current_ka": 78.6582847719874,
   "single_phase_initial_peak_current_ka": 96.0681100643213,
   "single_phase_rms_break_current_ka": 35.8766848304126,
   "single_phase_dc_break_current_ka": 27.5093328039955,
   "single_phase_peak_break_current_ka": 78.2466270641501
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DIDC4 M3",
   "site_code": "DIDC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 155,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 112.959838212371,
   "three_phase_rms_break_current_ka": 40.7520826624197,
   "three_phase_dc_break_current_ka": 29.1339985471396,
   "three_phase_peak_break_current_ka": 86.766146543283,
   "single_phase_initial_peak_current_ka": 107.640808244487,
   "single_phase_rms_break_current_ka": 40.5168111713007,
   "single_phase_dc_break_current_ka": 28.977053174865,
   "single_phase_peak_break_current_ka": 86.2764770374281
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DINO4 R5",
   "site_code": "DINO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 157,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.8102851227063,
   "three_phase_rms_break_current_ka": 31.3968825498131,
   "three_phase_dc_break_current_ka": 25.7776695800624,
   "three_phase_peak_break_current_ka": 70.1795666982433,
   "single_phase_initial_peak_current_ka": 86.1572812345559,
   "single_phase_rms_break_current_ka": 31.789694574883,
   "single_phase_dc_break_current_ka": 26.1152490574801,
   "single_phase_peak_break_current_ka": 71.072666268978
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DRAK1 R1",
   "site_code": "DRAK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 158,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.0978549905597,
   "three_phase_rms_break_current_ka": 13.4773909808341,
   "three_phase_dc_break_current_ka": 13.1921167800385,
   "three_phase_peak_break_current_ka": 32.2520258905389,
   "single_phase_initial_peak_current_ka": 45.4985562343318,
   "single_phase_rms_break_current_ka": 16.7333703984764,
   "single_phase_dc_break_current_ka": 15.4504731069522,
   "single_phase_peak_break_current_ka": 39.11503246869
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DRAK4 R2",
   "site_code": "DRAK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 159,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 140.052495961546,
   "three_phase_rms_break_current_ka": 51.1587799155936,
   "three_phase_dc_break_current_ka": 25.6789199033442,
   "three_phase_peak_break_current_ka": 98.028360294437,
   "single_phase_initial_peak_current_ka": 116.171845420436,
   "single_phase_rms_break_current_ka": 45.827898767319,
   "single_phase_dc_break_current_ka": 19.6237220083281,
   "single_phase_peak_break_current_ka": 84.4341579801319
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DRAX1 M1",
   "site_code": "DRAX",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 160,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.5053674293787,
   "three_phase_rms_break_current_ka": 13.7483352090192,
   "three_phase_dc_break_current_ka": 13.2672160001142,
   "three_phase_peak_break_current_ka": 32.7102981127607,
   "single_phase_initial_peak_current_ka": 54.4512109278281,
   "single_phase_rms_break_current_ka": 18.6105330351361,
   "single_phase_dc_break_current_ka": 15.9238507048789,
   "single_phase_peak_break_current_ka": 42.2431189261608
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DRAX1A",
   "site_code": "DRAX",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 161,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.3663820736193,
   "three_phase_rms_break_current_ka": 11.5903415008486,
   "three_phase_dc_break_current_ka": 12.4939812037185,
   "three_phase_peak_break_current_ka": 28.8851993467543,
   "single_phase_initial_peak_current_ka": 33.2643935272821,
   "single_phase_rms_break_current_ka": 11.9232781854585,
   "single_phase_dc_break_current_ka": 12.4517719942544,
   "single_phase_peak_break_current_ka": 29.3138337120771
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DRAX4 M3",
   "site_code": "DRAX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 162,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 151.030140290467,
   "three_phase_rms_break_current_ka": 53.3354331511955,
   "three_phase_dc_break_current_ka": 38.6099781874314,
   "three_phase_peak_break_current_ka": 114.037671104896,
   "single_phase_initial_peak_current_ka": 139.26670397819,
   "single_phase_rms_break_current_ka": 52.1627469209515,
   "single_phase_dc_break_current_ka": 35.8526053955579,
   "single_phase_peak_break_current_ka": 109.621869541803
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DRAX4 R4/5/6",
   "site_code": "DRAX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 163,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 145.64884860251,
   "three_phase_rms_break_current_ka": 51.3069782213028,
   "three_phase_dc_break_current_ka": 37.9831032848261,
   "three_phase_peak_break_current_ka": 110.542127729774,
   "single_phase_initial_peak_current_ka": 133.439733093381,
   "single_phase_rms_break_current_ka": 49.8391502010983,
   "single_phase_dc_break_current_ka": 34.992078189918,
   "single_phase_peak_break_current_ka": 105.475280341461
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DUNG2 M2",
   "site_code": "DUNG",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 164,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.4863327982651,
   "three_phase_rms_break_current_ka": 15.5622943557104,
   "three_phase_dc_break_current_ka": 13.849280394299,
   "three_phase_peak_break_current_ka": 35.8576881337868,
   "single_phase_initial_peak_current_ka": 41.49736436449,
   "single_phase_rms_break_current_ka": 15.6216233031403,
   "single_phase_dc_break_current_ka": 10.1550491243861,
   "single_phase_peak_break_current_ka": 32.2473606659707
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DUNG4 M2",
   "site_code": "DUNG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 165,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.4527735754872,
   "three_phase_rms_break_current_ka": 25.2251382998973,
   "three_phase_dc_break_current_ka": 9.95060069026319,
   "three_phase_peak_break_current_ka": 45.6243333867149,
   "single_phase_initial_peak_current_ka": 54.5964976801829,
   "single_phase_rms_break_current_ka": 21.5252920889986,
   "single_phase_dc_break_current_ka": 4.39190900272105,
   "single_phase_peak_break_current_ka": 34.8332690090252
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EACS4 R1",
   "site_code": "EACS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 167,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.7228529764011,
   "three_phase_rms_break_current_ka": 32.149064462297,
   "three_phase_dc_break_current_ka": 23.3328365733348,
   "three_phase_peak_break_current_ka": 68.7984795535222,
   "single_phase_initial_peak_current_ka": 45.1308611976135,
   "single_phase_rms_break_current_ka": 17.8001124446759,
   "single_phase_dc_break_current_ka": 8.61632253945464,
   "single_phase_peak_break_current_ka": 33.7894829704815
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EALI2 MC3",
   "site_code": "EALI",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 166,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.1946056095277,
   "three_phase_rms_break_current_ka": 21.5554406723255,
   "three_phase_dc_break_current_ka": 17.7146896069696,
   "three_phase_peak_break_current_ka": 48.198686148701,
   "single_phase_initial_peak_current_ka": 65.4075937840116,
   "single_phase_rms_break_current_ka": 25.5243537191985,
   "single_phase_dc_break_current_ka": 13.0901596454036,
   "single_phase_peak_break_current_ka": 49.1870468459023
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EASO11",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 172,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.0838630684256,
   "three_phase_rms_break_current_ka": 14.1849804022984,
   "three_phase_dc_break_current_ka": 12.3469728375933,
   "three_phase_peak_break_current_ka": 32.4075645045203,
   "single_phase_initial_peak_current_ka": 48.4311948703186,
   "single_phase_rms_break_current_ka": 18.46466934645,
   "single_phase_dc_break_current_ka": 13.4255184162643,
   "single_phase_peak_break_current_ka": 39.5385042307486
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EASO12",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 173,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.3261522090804,
   "three_phase_rms_break_current_ka": 13.987699396386,
   "three_phase_dc_break_current_ka": 11.7798292084257,
   "three_phase_peak_break_current_ka": 31.5614234011927,
   "single_phase_initial_peak_current_ka": 47.1532530704603,
   "single_phase_rms_break_current_ka": 18.0823341811902,
   "single_phase_dc_break_current_ka": 12.5739859790303,
   "single_phase_peak_break_current_ka": 38.1462682174321
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EASO13",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 175,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.6094380697288,
   "three_phase_rms_break_current_ka": 14.9470676950942,
   "three_phase_dc_break_current_ka": 13.8378002434289,
   "three_phase_peak_break_current_ka": 34.9761460955398,
   "single_phase_initial_peak_current_ka": 57.9402883272166,
   "single_phase_rms_break_current_ka": 22.4026286929477,
   "single_phase_dc_break_current_ka": 16.1080745674493,
   "single_phase_peak_break_current_ka": 47.7901758978246
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EASO1A",
   "site_code": "EASO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 174,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.6320209821331,
   "three_phase_rms_break_current_ka": 9.06026118339903,
   "three_phase_dc_break_current_ka": 0.767930893398556,
   "three_phase_peak_break_current_ka": 13.581075137604,
   "single_phase_initial_peak_current_ka": 23.459968880357,
   "single_phase_rms_break_current_ka": 9.63693384055328,
   "single_phase_dc_break_current_ka": 0.890359208574117,
   "single_phase_peak_break_current_ka": 14.5190417455768
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EASO4 R2",
   "site_code": "EASO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 176,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 113.141704305213,
   "three_phase_rms_break_current_ka": 41.4828066692172,
   "three_phase_dc_break_current_ka": 26.3947856374675,
   "three_phase_peak_break_current_ka": 85.0603334343756,
   "single_phase_initial_peak_current_ka": 85.2684224364022,
   "single_phase_rms_break_current_ka": 33.6858499656548,
   "single_phase_dc_break_current_ka": 18.8788767009317,
   "single_phase_peak_break_current_ka": 66.517862582426
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EGGB4 M1",
   "site_code": "EGGB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 178,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 129.974413684178,
   "three_phase_rms_break_current_ka": 46.3487793960023,
   "three_phase_dc_break_current_ka": 32.3502074842516,
   "three_phase_peak_break_current_ka": 97.8972799055168,
   "single_phase_initial_peak_current_ka": 128.084379438061,
   "single_phase_rms_break_current_ka": 48.0204492209344,
   "single_phase_dc_break_current_ka": 31.3502364580068,
   "single_phase_peak_break_current_ka": 99.2614070175007
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EGGB4 R2",
   "site_code": "EGGB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 177,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 125.270060713978,
   "three_phase_rms_break_current_ka": 44.7654817484279,
   "three_phase_dc_break_current_ka": 31.3426214178751,
   "three_phase_peak_break_current_ka": 94.650572832667,
   "single_phase_initial_peak_current_ka": 122.319601583811,
   "single_phase_rms_break_current_ka": 45.8946098768046,
   "single_phase_dc_break_current_ka": 29.849405171368,
   "single_phase_peak_break_current_ka": 94.7541848989672
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ELLA2 MC3",
   "site_code": "ELLA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 179,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.3187764863107,
   "three_phase_rms_break_current_ka": 26.7378561495204,
   "three_phase_dc_break_current_ka": 9.18223702207016,
   "three_phase_peak_break_current_ka": 46.9952758175027,
   "single_phase_initial_peak_current_ka": 69.4249410524386,
   "single_phase_rms_break_current_ka": 26.9246776746873,
   "single_phase_dc_break_current_ka": 8.08887411452548,
   "single_phase_peak_break_current_ka": 46.1661184445923
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ELST1 M4",
   "site_code": "ELST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 180,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.0779056613727,
   "three_phase_rms_break_current_ka": 18.155674123546,
   "three_phase_dc_break_current_ka": 16.7757666522753,
   "three_phase_peak_break_current_ka": 42.4517672318203,
   "single_phase_initial_peak_current_ka": 63.2391492334306,
   "single_phase_rms_break_current_ka": 23.5157500961396,
   "single_phase_dc_break_current_ka": 20.2808550942814,
   "single_phase_peak_break_current_ka": 53.5371478096185
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ELST1 M6",
   "site_code": "ELST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 182,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.0719330233776,
   "three_phase_rms_break_current_ka": 15.7635023890285,
   "three_phase_dc_break_current_ka": 11.0712941370612,
   "three_phase_peak_break_current_ka": 33.3642530061259,
   "single_phase_initial_peak_current_ka": 48.1817478569299,
   "single_phase_rms_break_current_ka": 18.414988621411,
   "single_phase_dc_break_current_ka": 13.0264422901943,
   "single_phase_peak_break_current_ka": 39.0691689495399
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ELST1 R4",
   "site_code": "ELST",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 181,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.2382167302352,
   "three_phase_rms_break_current_ka": 21.1098142853117,
   "three_phase_dc_break_current_ka": 14.0779761197053,
   "three_phase_peak_break_current_ka": 43.9317617811705,
   "single_phase_initial_peak_current_ka": 67.9300981871912,
   "single_phase_rms_break_current_ka": 27.2124644494962,
   "single_phase_dc_break_current_ka": 15.8518333934335,
   "single_phase_peak_break_current_ka": 54.3360696835067
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ELST2 M1",
   "site_code": "ELST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 183,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.7075576690525,
   "three_phase_rms_break_current_ka": 28.481631023094,
   "three_phase_dc_break_current_ka": 21.0540427470651,
   "three_phase_peak_break_current_ka": 61.333151618431,
   "single_phase_initial_peak_current_ka": 82.3154960441247,
   "single_phase_rms_break_current_ka": 31.2002958436475,
   "single_phase_dc_break_current_ka": 21.6616605198475,
   "single_phase_peak_break_current_ka": 65.7855420519867
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ELST2 R2",
   "site_code": "ELST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 184,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.1098601810506,
   "three_phase_rms_break_current_ka": 28.2807163974101,
   "three_phase_dc_break_current_ka": 21.0021747413024,
   "three_phase_peak_break_current_ka": 60.997147424147,
   "single_phase_initial_peak_current_ka": 83.6173716920754,
   "single_phase_rms_break_current_ka": 31.8305058692001,
   "single_phase_dc_break_current_ka": 22.0019322644605,
   "single_phase_peak_break_current_ka": 67.0170653618798
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ELST4 M1",
   "site_code": "ELST",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 185,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 121.25965037389,
   "three_phase_rms_break_current_ka": 44.3632502078462,
   "three_phase_dc_break_current_ka": 39.5956832663693,
   "three_phase_peak_break_current_ka": 102.334793381256,
   "single_phase_initial_peak_current_ka": 119.613301841117,
   "single_phase_rms_break_current_ka": 45.4163121408861,
   "single_phase_dc_break_current_ka": 38.954630131422,
   "single_phase_peak_break_current_ka": 103.182994714033
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ELST4 M2",
   "site_code": "ELST",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 187,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 121.259650403049,
   "three_phase_rms_break_current_ka": 44.3632502070076,
   "three_phase_dc_break_current_ka": 39.5956833028818,
   "three_phase_peak_break_current_ka": 102.334793416583,
   "single_phase_initial_peak_current_ka": 119.613301877686,
   "single_phase_rms_break_current_ka": 45.416312146355,
   "single_phase_dc_break_current_ka": 38.954630120573,
   "single_phase_peak_break_current_ka": 103.182994710918
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ELST4B",
   "site_code": "ELST",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 186,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 121.259646446134,
   "three_phase_rms_break_current_ka": 42.7494981043222,
   "three_phase_dc_break_current_ka": 16.732514808275,
   "three_phase_peak_break_current_ka": 77.1894348120504,
   "single_phase_initial_peak_current_ka": 119.613297190223,
   "single_phase_rms_break_current_ka": 44.8579796641149,
   "single_phase_dc_break_current_ka": 17.6809416086377,
   "single_phase_peak_break_current_ka": 81.1197048302856
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ENDE1 R1",
   "site_code": "ENDE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 188,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.960790913565,
   "three_phase_rms_break_current_ka": 14.8753459181338,
   "three_phase_dc_break_current_ka": 15.502796872386,
   "three_phase_peak_break_current_ka": 36.5397128148021,
   "single_phase_initial_peak_current_ka": 50.6083927254044,
   "single_phase_rms_break_current_ka": 19.0260527119434,
   "single_phase_dc_break_current_ka": 17.6130901081589,
   "single_phase_peak_break_current_ka": 44.5199918918148
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ENDE4 MC4",
   "site_code": "ENDE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 189,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 94.0614954665348,
   "three_phase_rms_break_current_ka": 35.2345723942464,
   "three_phase_dc_break_current_ka": 17.2320916608143,
   "three_phase_peak_break_current_ka": 67.0613018051743,
   "single_phase_initial_peak_current_ka": 59.0158056345679,
   "single_phase_rms_break_current_ka": 23.6736274214292,
   "single_phase_dc_break_current_ka": 10.0103721885371,
   "single_phase_peak_break_current_ka": 43.4899371584899
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EXET1 R1",
   "site_code": "EXET",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 190,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.9148543532543,
   "three_phase_rms_break_current_ka": 18.8838700208039,
   "three_phase_dc_break_current_ka": 13.629578933351,
   "three_phase_peak_break_current_ka": 40.3354040268626,
   "single_phase_initial_peak_current_ka": 60.71960654884,
   "single_phase_rms_break_current_ka": 23.7380101531768,
   "single_phase_dc_break_current_ka": 15.9223589317718,
   "single_phase_peak_break_current_ka": 49.4929748341446
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EXET4 M1",
   "site_code": "EXET",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 191,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 90.3207555364121,
   "three_phase_rms_break_current_ka": 30.7428121104354,
   "three_phase_dc_break_current_ka": 20.2853882709405,
   "three_phase_peak_break_current_ka": 63.7622901030061,
   "single_phase_initial_peak_current_ka": 67.0761932648536,
   "single_phase_rms_break_current_ka": 25.6178013611654,
   "single_phase_dc_break_current_ka": 14.2587910076645,
   "single_phase_peak_break_current_ka": 50.4878331308045
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FARM4 M1",
   "site_code": "FARM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 192,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 108.386882033189,
   "three_phase_rms_break_current_ka": 39.2830188377129,
   "three_phase_dc_break_current_ka": 17.9515600867287,
   "three_phase_peak_break_current_ka": 73.5061380979801,
   "single_phase_initial_peak_current_ka": 86.1434223724249,
   "single_phase_rms_break_current_ka": 33.5300374872941,
   "single_phase_dc_break_current_ka": 10.8522393299752,
   "single_phase_peak_break_current_ka": 58.2708730913848
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FAWL1 M2",
   "site_code": "FAWL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 193,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.3065576293972,
   "three_phase_rms_break_current_ka": 15.9755016898314,
   "three_phase_dc_break_current_ka": 17.0613126016558,
   "three_phase_peak_break_current_ka": 39.6540837571297,
   "single_phase_initial_peak_current_ka": 56.3583757259236,
   "single_phase_rms_break_current_ka": 21.0239053490215,
   "single_phase_dc_break_current_ka": 19.9462841117886,
   "single_phase_peak_break_current_ka": 49.678576190423
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FAWL4 M1/3_1",
   "site_code": "FAWL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 194,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.734066514305,
   "three_phase_rms_break_current_ka": 32.7397404497838,
   "three_phase_dc_break_current_ka": 26.6369223241431,
   "three_phase_peak_break_current_ka": 72.9379072968023,
   "single_phase_initial_peak_current_ka": 75.514791268709,
   "single_phase_rms_break_current_ka": 29.3169615727317,
   "single_phase_dc_break_current_ka": 21.070553328516,
   "single_phase_peak_break_current_ka": 62.530997992244
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FECK2 M1",
   "site_code": "FECK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 195,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.7278308273632,
   "three_phase_rms_break_current_ka": 24.6057641826471,
   "three_phase_dc_break_current_ka": 15.7809758221061,
   "three_phase_peak_break_current_ka": 50.5787812417598,
   "single_phase_initial_peak_current_ka": 61.1427367912445,
   "single_phase_rms_break_current_ka": 23.6387653689789,
   "single_phase_dc_break_current_ka": 13.9579626905683,
   "single_phase_peak_break_current_ka": 47.3882252731337
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FECK4 M1",
   "site_code": "FECK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 196,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.8294659742207,
   "three_phase_rms_break_current_ka": 32.5974507780694,
   "three_phase_dc_break_current_ka": 15.6216349914223,
   "three_phase_peak_break_current_ka": 61.7213919805575,
   "single_phase_initial_peak_current_ka": 70.5124835180394,
   "single_phase_rms_break_current_ka": 27.8789191537986,
   "single_phase_dc_break_current_ka": 13.4092102141404,
   "single_phase_peak_break_current_ka": 52.8359557857455
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FERR1 RB1",
   "site_code": "FERR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 199,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.2721740925411,
   "three_phase_rms_break_current_ka": 18.3812096566659,
   "three_phase_dc_break_current_ka": 18.7423714704559,
   "three_phase_peak_break_current_ka": 44.7373274597361,
   "single_phase_initial_peak_current_ka": 59.8997517571423,
   "single_phase_rms_break_current_ka": 21.8361160716658,
   "single_phase_dc_break_current_ka": 20.5147261601579,
   "single_phase_peak_break_current_ka": 51.3956576582607
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FERR2 M2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 204,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.0811633583107,
   "three_phase_rms_break_current_ka": 30.9667084211776,
   "three_phase_dc_break_current_ka": 24.1342550022782,
   "three_phase_peak_break_current_ka": 67.9277940335607,
   "single_phase_initial_peak_current_ka": 86.2032947496331,
   "single_phase_rms_break_current_ka": 32.6090328219419,
   "single_phase_dc_break_current_ka": 22.2082848695941,
   "single_phase_peak_break_current_ka": 68.3244213422538
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FERR2 R2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 205,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.8748702674146,
   "three_phase_rms_break_current_ka": 29.831124411439,
   "three_phase_dc_break_current_ka": 24.5959541283299,
   "three_phase_peak_break_current_ka": 66.783534851826,
   "single_phase_initial_peak_current_ka": 86.1461613802174,
   "single_phase_rms_break_current_ka": 32.2028169094284,
   "single_phase_dc_break_current_ka": 24.5292023992723,
   "single_phase_peak_break_current_ka": 70.0708628192036
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FERR2A M1",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 198,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.3544405584597,
   "three_phase_rms_break_current_ka": 28.9944050292984,
   "three_phase_dc_break_current_ka": 12.8557330144503,
   "three_phase_peak_break_current_ka": 53.8600138398228,
   "single_phase_initial_peak_current_ka": 79.165890616681,
   "single_phase_rms_break_current_ka": 30.4945904666054,
   "single_phase_dc_break_current_ka": 8.85981891366086,
   "single_phase_peak_break_current_ka": 51.9856823305475
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FERR2A M2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 197,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.7770597774592,
   "three_phase_rms_break_current_ka": 28.1298429323794,
   "three_phase_dc_break_current_ka": 13.84438195289,
   "three_phase_peak_break_current_ka": 53.6259873352859,
   "single_phase_initial_peak_current_ka": 79.553118827649,
   "single_phase_rms_break_current_ka": 30.2507694541492,
   "single_phase_dc_break_current_ka": 10.4470442402757,
   "single_phase_peak_break_current_ka": 53.2280926745552
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FERR2B M1",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 200,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.5171905625936,
   "three_phase_rms_break_current_ka": 29.6648384902122,
   "three_phase_dc_break_current_ka": 13.788375543803,
   "three_phase_peak_break_current_ka": 55.7407924622684,
   "single_phase_initial_peak_current_ka": 82.3405615263853,
   "single_phase_rms_break_current_ka": 31.6086075761699,
   "single_phase_dc_break_current_ka": 9.74400334579907,
   "single_phase_peak_break_current_ka": 54.4453248677476
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FERR2B M2",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 202,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.8077545825371,
   "three_phase_rms_break_current_ka": 28.7620584280456,
   "three_phase_dc_break_current_ka": 14.8556800014179,
   "three_phase_peak_break_current_ka": 55.5313731121273,
   "single_phase_initial_peak_current_ka": 82.7787016716161,
   "single_phase_rms_break_current_ka": 31.3508713826107,
   "single_phase_dc_break_current_ka": 11.631408466053,
   "single_phase_peak_break_current_ka": 55.9682359675556
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FERR2B M3",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 201,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.3117098950564,
   "three_phase_rms_break_current_ka": 29.919413006862,
   "three_phase_dc_break_current_ka": 14.0670114371022,
   "three_phase_peak_break_current_ka": 56.3794510896484,
   "single_phase_initial_peak_current_ka": 82.6947565390934,
   "single_phase_rms_break_current_ka": 31.4642394021827,
   "single_phase_dc_break_current_ka": 10.5567220109048,
   "single_phase_peak_break_current_ka": 55.0538761032255
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FERR2B M4",
   "site_code": "FERR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 203,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.3851326924782,
   "three_phase_rms_break_current_ka": 28.56108818812,
   "three_phase_dc_break_current_ka": 11.8878030134959,
   "three_phase_peak_break_current_ka": 52.2792812852693,
   "single_phase_initial_peak_current_ka": 83.0340594306086,
   "single_phase_rms_break_current_ka": 31.2797728482026,
   "single_phase_dc_break_current_ka": 11.9203783540736,
   "single_phase_peak_break_current_ka": 56.1566573439514
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FERR4A",
   "site_code": "FERR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 206,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.0853112893178,
   "three_phase_rms_break_current_ka": 31.7738642319529,
   "three_phase_dc_break_current_ka": 11.9475065208131,
   "three_phase_peak_break_current_ka": 56.8825362466423,
   "single_phase_initial_peak_current_ka": 78.3241295195659,
   "single_phase_rms_break_current_ka": 29.6157444714652,
   "single_phase_dc_break_current_ka": 10.3149524435847,
   "single_phase_peak_break_current_ka": 52.1979399349068
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FFES2 MC1",
   "site_code": "FFES",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 207,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.9549974050352,
   "three_phase_rms_break_current_ka": 14.6258029110952,
   "three_phase_dc_break_current_ka": 2.82449621039063,
   "three_phase_peak_break_current_ka": 23.5085050478574,
   "single_phase_initial_peak_current_ka": 36.6317481922089,
   "single_phase_rms_break_current_ka": 14.423457148372,
   "single_phase_dc_break_current_ka": 2.28794032958956,
   "single_phase_peak_break_current_ka": 22.6857890451245
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FFES2 MC2",
   "site_code": "FFES",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 208,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.7973981030674,
   "three_phase_rms_break_current_ka": 14.6060253816849,
   "three_phase_dc_break_current_ka": 2.77339297259093,
   "three_phase_peak_break_current_ka": 23.4294321597354,
   "single_phase_initial_peak_current_ka": 37.1760659087651,
   "single_phase_rms_break_current_ka": 14.6391809248109,
   "single_phase_dc_break_current_ka": 2.30633747302234,
   "single_phase_peak_break_current_ka": 23.0092656789234
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FIDF2 M1",
   "site_code": "FIDF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 209,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.2967068217204,
   "three_phase_rms_break_current_ka": 29.0238950340245,
   "three_phase_dc_break_current_ka": 23.8308828166254,
   "three_phase_peak_break_current_ka": 64.8768688066361,
   "single_phase_initial_peak_current_ka": 77.65216252342,
   "single_phase_rms_break_current_ka": 29.2917471926596,
   "single_phase_dc_break_current_ka": 18.9600923000162,
   "single_phase_peak_break_current_ka": 60.3848784454794
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FLEE1 M2",
   "site_code": "FLEE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 210,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.9616232513501,
   "three_phase_rms_break_current_ka": 26.3491861330068,
   "three_phase_dc_break_current_ka": 18.5249501369817,
   "three_phase_peak_break_current_ka": 55.7883265237731,
   "single_phase_initial_peak_current_ka": 83.5494579481945,
   "single_phase_rms_break_current_ka": 32.4334432220904,
   "single_phase_dc_break_current_ka": 20.5111836001394,
   "single_phase_peak_break_current_ka": 66.3789988792773
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FLEE1 R1",
   "site_code": "FLEE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 211,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.1123365911449,
   "three_phase_rms_break_current_ka": 26.1929671490664,
   "three_phase_dc_break_current_ka": 18.2973249167751,
   "three_phase_peak_break_current_ka": 55.3397742977778,
   "single_phase_initial_peak_current_ka": 82.7924635245826,
   "single_phase_rms_break_current_ka": 32.031868509306,
   "single_phase_dc_break_current_ka": 20.6173080624908,
   "single_phase_peak_break_current_ka": 65.917210936503
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FLEE4 MC3",
   "site_code": "FLEE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 212,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 111.205691830808,
   "three_phase_rms_break_current_ka": 39.8514753860542,
   "three_phase_dc_break_current_ka": 24.4578851002207,
   "three_phase_peak_break_current_ka": 80.8163820717562,
   "single_phase_initial_peak_current_ka": 89.3473075499993,
   "single_phase_rms_break_current_ka": 34.8030333508472,
   "single_phase_dc_break_current_ka": 18.223610168022,
   "single_phase_peak_break_current_ka": 67.4425319445133
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FLIB4 M1",
   "site_code": "FLIB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 213,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 112.340887996783,
   "three_phase_rms_break_current_ka": 40.0537541102941,
   "three_phase_dc_break_current_ka": 28.4568379960978,
   "three_phase_peak_break_current_ka": 85.1014002828327,
   "single_phase_initial_peak_current_ka": 111.243216318195,
   "single_phase_rms_break_current_ka": 41.8903756267585,
   "single_phase_dc_break_current_ka": 27.6533486008178,
   "single_phase_peak_break_current_ka": 86.895285945083
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FOUR2 MC1",
   "site_code": "FOUR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 214,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.3366514916669,
   "three_phase_rms_break_current_ka": 15.0625895397732,
   "three_phase_dc_break_current_ka": 5.45374608286331,
   "three_phase_peak_break_current_ka": 26.7554644944696,
   "single_phase_initial_peak_current_ka": 31.5721216012347,
   "single_phase_rms_break_current_ka": 12.9176771133363,
   "single_phase_dc_break_current_ka": 3.98835401574617,
   "single_phase_peak_break_current_ka": 22.2567081837828
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FROD1 R2",
   "site_code": "FROD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 215,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.6640831317853,
   "three_phase_rms_break_current_ka": 10.55940264282,
   "three_phase_dc_break_current_ka": 9.91500464687355,
   "three_phase_peak_break_current_ka": 24.848255074908,
   "single_phase_initial_peak_current_ka": 36.1219443439243,
   "single_phase_rms_break_current_ka": 13.1587176823321,
   "single_phase_dc_break_current_ka": 12.1034409155696,
   "single_phase_peak_break_current_ka": 30.7126779253624
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FROD2 MC1",
   "site_code": "FROD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 217,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.2579088891515,
   "three_phase_rms_break_current_ka": 24.5688981022788,
   "three_phase_dc_break_current_ka": 20.3565277605591,
   "three_phase_peak_break_current_ka": 55.1021966693644,
   "single_phase_initial_peak_current_ka": 69.044732803579,
   "single_phase_rms_break_current_ka": 25.6749788837303,
   "single_phase_dc_break_current_ka": 20.3624063899296,
   "single_phase_peak_break_current_ka": 56.6723097409438
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FROD2 MC3",
   "site_code": "FROD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 216,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.9437823823104,
   "three_phase_rms_break_current_ka": 24.5150892359361,
   "three_phase_dc_break_current_ka": 12.7636538149582,
   "three_phase_peak_break_current_ka": 47.4332254952056,
   "single_phase_initial_peak_current_ka": 67.3800188975972,
   "single_phase_rms_break_current_ka": 25.0173550612348,
   "single_phase_dc_break_current_ka": 12.0587134390863,
   "single_phase_peak_break_current_ka": 47.4385962613878
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FROD4 R1",
   "site_code": "FROD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 218,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 103.246975770222,
   "three_phase_rms_break_current_ka": 37.3584280769124,
   "three_phase_dc_break_current_ka": 34.8066139866773,
   "three_phase_peak_break_current_ka": 87.6394096419866,
   "single_phase_initial_peak_current_ka": 89.0651721661282,
   "single_phase_rms_break_current_ka": 33.6814356974242,
   "single_phase_dc_break_current_ka": 29.4453178121302,
   "single_phase_peak_break_current_ka": 77.0780609756248
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GOTH4 R2",
   "site_code": "GOTH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 220,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 137.032580588886,
   "three_phase_rms_break_current_ka": 49.4834554031723,
   "three_phase_dc_break_current_ka": 9.42306472670926,
   "three_phase_peak_break_current_ka": 79.4032384709597,
   "single_phase_initial_peak_current_ka": 100.249988914045,
   "single_phase_rms_break_current_ka": 40.1519821060471,
   "single_phase_dc_break_current_ka": 5.57483682908269,
   "single_phase_peak_break_current_ka": 62.3583144796163
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GRAI4 R1/2",
   "site_code": "GRAI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 221,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 165.213816433664,
   "three_phase_rms_break_current_ka": 56.4997800193359,
   "three_phase_dc_break_current_ka": 43.578848313177,
   "three_phase_peak_break_current_ka": 123.481603487618,
   "single_phase_initial_peak_current_ka": 144.199053550456,
   "single_phase_rms_break_current_ka": 53.828207729329,
   "single_phase_dc_break_current_ka": 36.9955652895714,
   "single_phase_peak_break_current_ka": 113.120146698625
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GREN1 M1",
   "site_code": "GREN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 223,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.3085667844107,
   "three_phase_rms_break_current_ka": 14.9399074009428,
   "three_phase_dc_break_current_ka": 11.2873172327157,
   "three_phase_peak_break_current_ka": 32.4155368997273,
   "single_phase_initial_peak_current_ka": 46.2033390033945,
   "single_phase_rms_break_current_ka": 18.0442846581108,
   "single_phase_dc_break_current_ka": 11.7750130946774,
   "single_phase_peak_break_current_ka": 37.2934851814985
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GREN1 R2",
   "site_code": "GREN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 222,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.2830579420873,
   "three_phase_rms_break_current_ka": 14.790796869289,
   "three_phase_dc_break_current_ka": 11.6233804999076,
   "three_phase_peak_break_current_ka": 32.5407260307617,
   "single_phase_initial_peak_current_ka": 40.7627586619743,
   "single_phase_rms_break_current_ka": 15.88413556906,
   "single_phase_dc_break_current_ka": 10.7026373483285,
   "single_phase_peak_break_current_ka": 33.1661972966661
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GREN4 R1",
   "site_code": "GREN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 225,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.309868068175,
   "three_phase_rms_break_current_ka": 25.156997440609,
   "three_phase_dc_break_current_ka": 12.1535843511364,
   "three_phase_peak_break_current_ka": 47.7309513202309,
   "single_phase_initial_peak_current_ka": 57.8885991262877,
   "single_phase_rms_break_current_ka": 22.664101863816,
   "single_phase_dc_break_current_ka": 11.2329686831648,
   "single_phase_peak_break_current_ka": 43.2848489179788
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GREN4 R2",
   "site_code": "GREN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 224,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.7880119186402,
   "three_phase_rms_break_current_ka": 24.9939735766062,
   "three_phase_dc_break_current_ka": 12.0241601513113,
   "three_phase_peak_break_current_ka": 47.3709765609426,
   "single_phase_initial_peak_current_ka": 53.6259519706739,
   "single_phase_rms_break_current_ka": 21.1288786038246,
   "single_phase_dc_break_current_ka": 9.99268878904998,
   "single_phase_peak_break_current_ka": 39.8734354683134
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GRIW1 R1/2",
   "site_code": "GRIW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 228,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.7670153573253,
   "three_phase_rms_break_current_ka": 11.7749774169043,
   "three_phase_dc_break_current_ka": 10.7979894864629,
   "three_phase_peak_break_current_ka": 27.4503222460858,
   "single_phase_initial_peak_current_ka": 40.2956564793744,
   "single_phase_rms_break_current_ka": 14.8874911568147,
   "single_phase_dc_break_current_ka": 12.2391652725187,
   "single_phase_peak_break_current_ka": 33.2932571761955
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GRIW4 R2",
   "site_code": "GRIW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 229,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 110.288115714289,
   "three_phase_rms_break_current_ka": 40.4850709547304,
   "three_phase_dc_break_current_ka": 38.1470869267665,
   "three_phase_peak_break_current_ka": 95.4016233445833,
   "single_phase_initial_peak_current_ka": 88.7669131270928,
   "single_phase_rms_break_current_ka": 34.5149957103564,
   "single_phase_dc_break_current_ka": 25.4281555311674,
   "single_phase_peak_break_current_ka": 74.2397305700026
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GRST2A M1",
   "site_code": "GRST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 226,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.5158805334298,
   "three_phase_rms_break_current_ka": 23.456168567218,
   "three_phase_dc_break_current_ka": 21.3294365075326,
   "three_phase_peak_break_current_ka": 54.5014682166017,
   "single_phase_initial_peak_current_ka": 64.7569281967909,
   "single_phase_rms_break_current_ka": 24.0574128621005,
   "single_phase_dc_break_current_ka": 19.0188863542215,
   "single_phase_peak_break_current_ka": 53.041205899413
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GRST2B M4",
   "site_code": "GRST",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 227,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.8713533982873,
   "three_phase_rms_break_current_ka": 23.5669122927063,
   "three_phase_dc_break_current_ka": 21.5577735957721,
   "three_phase_peak_break_current_ka": 54.8864205833746,
   "single_phase_initial_peak_current_ka": 65.3530755440136,
   "single_phase_rms_break_current_ka": 24.2533741889177,
   "single_phase_dc_break_current_ka": 19.3340930416687,
   "single_phase_peak_break_current_ka": 53.6335437529456
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GWYD4 M1",
   "site_code": "GWYD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 230,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.6814608282057,
   "three_phase_rms_break_current_ka": 32.2198613087202,
   "three_phase_dc_break_current_ka": 18.9410465039399,
   "three_phase_peak_break_current_ka": 64.5068113445122,
   "single_phase_initial_peak_current_ka": 59.0647674297743,
   "single_phase_rms_break_current_ka": 23.7070320451558,
   "single_phase_dc_break_current_ka": 8.67741576478667,
   "single_phase_peak_break_current_ka": 42.2042220066596
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HACK1C",
   "site_code": "HACK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 231,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.9752639892991,
   "three_phase_rms_break_current_ka": 14.755394710923,
   "three_phase_dc_break_current_ka": 11.3952280267949,
   "three_phase_peak_break_current_ka": 32.2625073451505,
   "single_phase_initial_peak_current_ka": 50.3528567500855,
   "single_phase_rms_break_current_ka": 18.1459976594439,
   "single_phase_dc_break_current_ka": 13.165664053708,
   "single_phase_peak_break_current_ka": 38.827980046484
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HACK1D",
   "site_code": "HACK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 232,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.9752625509499,
   "three_phase_rms_break_current_ka": 14.7553946422208,
   "three_phase_dc_break_current_ka": 11.3952266012666,
   "three_phase_peak_break_current_ka": 32.2625058224625,
   "single_phase_initial_peak_current_ka": 50.352855390851,
   "single_phase_rms_break_current_ka": 18.1459974355043,
   "single_phase_dc_break_current_ka": 13.1656627587404,
   "single_phase_peak_break_current_ka": 38.8279784348179
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HACK4 R1",
   "site_code": "HACK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 233,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 136.031086534064,
   "three_phase_rms_break_current_ka": 49.0049706305252,
   "three_phase_dc_break_current_ka": 45.6651857362047,
   "three_phase_peak_break_current_ka": 114.968679825589,
   "single_phase_initial_peak_current_ka": 147.219072542039,
   "single_phase_rms_break_current_ka": 56.872755635112,
   "single_phase_dc_break_current_ka": 41.7558324661256,
   "single_phase_peak_break_current_ka": 122.186054814832
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HAMB4A",
   "site_code": "HAMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 234,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.7911844441005,
   "three_phase_rms_break_current_ka": 23.4947841387879,
   "three_phase_dc_break_current_ka": 5.74030216952886,
   "three_phase_peak_break_current_ka": 38.966944543631,
   "single_phase_initial_peak_current_ka": 49.1417121256223,
   "single_phase_rms_break_current_ka": 19.2604399923579,
   "single_phase_dc_break_current_ka": 3.77203366478613,
   "single_phase_peak_break_current_ka": 31.0104091192518
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HAMB4B",
   "site_code": "HAMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 235,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.7923035774249,
   "three_phase_rms_break_current_ka": 23.4940359737048,
   "three_phase_dc_break_current_ka": 5.7437351166198,
   "three_phase_peak_break_current_ka": 38.9693194255145,
   "single_phase_initial_peak_current_ka": 48.7428744560909,
   "single_phase_rms_break_current_ka": 19.1072742363823,
   "single_phase_dc_break_current_ka": 3.72774369486778,
   "single_phase_peak_break_current_ka": 30.7495100599417
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HAMH1B",
   "site_code": "HAMH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 236,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.3559987375032,
   "three_phase_rms_break_current_ka": 16.6490395404996,
   "three_phase_dc_break_current_ka": 10.3105972608972,
   "three_phase_peak_break_current_ka": 33.8558947795576,
   "single_phase_initial_peak_current_ka": 57.7578997842685,
   "single_phase_rms_break_current_ka": 21.7590560939318,
   "single_phase_dc_break_current_ka": 6.5289669349566,
   "single_phase_peak_break_current_ka": 37.3009191674319
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HAMH1C",
   "site_code": "HAMH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 237,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.3305355459183,
   "three_phase_rms_break_current_ka": 16.4136497101947,
   "three_phase_dc_break_current_ka": 8.99318186274487,
   "three_phase_peak_break_current_ka": 32.2055878909434,
   "single_phase_initial_peak_current_ka": 55.9219760317236,
   "single_phase_rms_break_current_ka": 20.7610274234607,
   "single_phase_dc_break_current_ka": 8.2474010634687,
   "single_phase_peak_break_current_ka": 37.6079276145265
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HAMH4 R2",
   "site_code": "HAMH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 238,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.005159749911,
   "three_phase_rms_break_current_ka": 31.0805564578607,
   "three_phase_dc_break_current_ka": 14.7836352299762,
   "three_phase_peak_break_current_ka": 58.7381796987855,
   "single_phase_initial_peak_current_ka": 75.3985651162872,
   "single_phase_rms_break_current_ka": 29.4174721414264,
   "single_phase_dc_break_current_ka": 14.7753452153976,
   "single_phase_peak_break_current_ka": 56.3779332885355
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HARKG M4",
   "site_code": "HARK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 242,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.663494401547,
   "three_phase_rms_break_current_ka": 28.4385127882646,
   "three_phase_dc_break_current_ka": 19.1686459158777,
   "three_phase_peak_break_current_ka": 59.3867763947623,
   "single_phase_initial_peak_current_ka": 70.213594118479,
   "single_phase_rms_break_current_ka": 27.5787026625388,
   "single_phase_dc_break_current_ka": 19.4665179257444,
   "single_phase_peak_break_current_ka": 58.4686932637618
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HARKG1 M4",
   "site_code": "HARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 239,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.7554329369415,
   "three_phase_rms_break_current_ka": 15.3079002593346,
   "three_phase_dc_break_current_ka": 11.7155758387683,
   "three_phase_peak_break_current_ka": 33.364215996974,
   "single_phase_initial_peak_current_ka": 45.4453144247442,
   "single_phase_rms_break_current_ka": 17.4988155560204,
   "single_phase_dc_break_current_ka": 12.5015472626306,
   "single_phase_peak_break_current_ka": 37.2486095474199
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HARKG1 M6",
   "site_code": "HARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 241,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.4323212800934,
   "three_phase_rms_break_current_ka": 18.2901169152357,
   "three_phase_dc_break_current_ka": 11.5886244682175,
   "three_phase_peak_break_current_ka": 37.4547558671333,
   "single_phase_initial_peak_current_ka": 49.9665844807878,
   "single_phase_rms_break_current_ka": 19.7102145700754,
   "single_phase_dc_break_current_ka": 11.8285395729122,
   "single_phase_peak_break_current_ka": 39.7029923351966
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HARKG1 R5",
   "site_code": "HARK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 240,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.1862789664565,
   "three_phase_rms_break_current_ka": 15.7602191159928,
   "three_phase_dc_break_current_ka": 11.9908251815268,
   "three_phase_peak_break_current_ka": 34.2791408013356,
   "single_phase_initial_peak_current_ka": 45.6332496670004,
   "single_phase_rms_break_current_ka": 17.8256251648147,
   "single_phase_dc_break_current_ka": 12.684216857076,
   "single_phase_peak_break_current_ka": 37.893457722936
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HARM2 MC3",
   "site_code": "HARM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 244,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.9578835108119,
   "three_phase_rms_break_current_ka": 25.6217488878772,
   "three_phase_dc_break_current_ka": 14.7033095006855,
   "three_phase_peak_break_current_ka": 50.9379342696391,
   "single_phase_initial_peak_current_ka": 53.8015819169824,
   "single_phase_rms_break_current_ka": 21.3188683458387,
   "single_phase_dc_break_current_ka": 8.2228400634042,
   "single_phase_peak_break_current_ka": 38.3722728125358
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HATL2 M1",
   "site_code": "HATL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 243,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 90.4373728553157,
   "three_phase_rms_break_current_ka": 32.546592733967,
   "three_phase_dc_break_current_ka": 20.6379071214847,
   "three_phase_peak_break_current_ka": 66.6657399748944,
   "single_phase_initial_peak_current_ka": 68.2309252959707,
   "single_phase_rms_break_current_ka": 26.9416268690679,
   "single_phase_dc_break_current_ka": 10.158039330654,
   "single_phase_peak_break_current_ka": 48.2592534412851
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HAWP2 MC1",
   "site_code": "HAWP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 245,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 100.307724547459,
   "three_phase_rms_break_current_ka": 35.5933729337916,
   "three_phase_dc_break_current_ka": 25.5234917312081,
   "three_phase_peak_break_current_ka": 75.8601224647796,
   "single_phase_initial_peak_current_ka": 85.3589984678676,
   "single_phase_rms_break_current_ka": 32.9623092854822,
   "single_phase_dc_break_current_ka": 16.5519265603785,
   "single_phase_peak_break_current_ka": 63.167671399044
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HAWP4 M1",
   "site_code": "HAWP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 246,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.7168553678868,
   "three_phase_rms_break_current_ka": 33.1690869302544,
   "three_phase_dc_break_current_ka": 17.7129586331317,
   "three_phase_peak_break_current_ka": 64.6211312214296,
   "single_phase_initial_peak_current_ka": 60.3233259040292,
   "single_phase_rms_break_current_ka": 23.4753460581888,
   "single_phase_dc_break_current_ka": 7.31194362496718,
   "single_phase_peak_break_current_ka": 40.5110964018595
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HEDO2 M1",
   "site_code": "HEDO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 247,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.8917054509043,
   "three_phase_rms_break_current_ka": 29.041167562764,
   "three_phase_dc_break_current_ka": 23.2132927971058,
   "three_phase_peak_break_current_ka": 64.2837058315162,
   "single_phase_initial_peak_current_ka": 72.4941471452806,
   "single_phase_rms_break_current_ka": 27.2495119444125,
   "single_phase_dc_break_current_ka": 20.0757162462242,
   "single_phase_peak_break_current_ka": 58.6123456060601
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HEND11",
   "site_code": "HEND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 248,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.6865947178162,
   "three_phase_rms_break_current_ka": 19.7662942141109,
   "three_phase_dc_break_current_ka": 13.0743774024833,
   "three_phase_peak_break_current_ka": 41.0281387579358,
   "single_phase_initial_peak_current_ka": 64.878434367398,
   "single_phase_rms_break_current_ka": 25.7120717660937,
   "single_phase_dc_break_current_ka": 14.0281895567535,
   "single_phase_peak_break_current_ka": 50.3905501650735
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HEYS1 R1",
   "site_code": "HEYS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 249,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.7930086087235,
   "three_phase_rms_break_current_ka": 12.2780442684048,
   "three_phase_dc_break_current_ka": 11.242785176502,
   "three_phase_peak_break_current_ka": 28.6065619002974,
   "single_phase_initial_peak_current_ka": 36.6357777092259,
   "single_phase_rms_break_current_ka": 13.3364580698144,
   "single_phase_dc_break_current_ka": 10.98222520525,
   "single_phase_peak_break_current_ka": 29.8428250816016
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HEYS4 M1",
   "site_code": "HEYS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 250,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.7936316715123,
   "three_phase_rms_break_current_ka": 29.7131159882094,
   "three_phase_dc_break_current_ka": 23.4096356007274,
   "three_phase_peak_break_current_ka": 65.430327211618,
   "single_phase_initial_peak_current_ka": 58.1104316915368,
   "single_phase_rms_break_current_ka": 22.9496243063016,
   "single_phase_dc_break_current_ka": 15.7994662355536,
   "single_phase_peak_break_current_ka": 48.2551361808924
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HIBU4 R2",
   "site_code": "HIBU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 253,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 142.175741109847,
   "three_phase_rms_break_current_ka": 49.8898851456159,
   "three_phase_dc_break_current_ka": 36.7410782512049,
   "three_phase_peak_break_current_ka": 107.296030449371,
   "single_phase_initial_peak_current_ka": 155.80779999865,
   "single_phase_rms_break_current_ka": 58.9082076123433,
   "single_phase_dc_break_current_ka": 34.6468880345853,
   "single_phase_peak_break_current_ka": 117.955674175051
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HIGB4 M1",
   "site_code": "HIGB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 252,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 137.627406366855,
   "three_phase_rms_break_current_ka": 50.8821363549301,
   "three_phase_dc_break_current_ka": 30.2298189588517,
   "three_phase_peak_break_current_ka": 102.188026274511,
   "single_phase_initial_peak_current_ka": 106.310371491871,
   "single_phase_rms_break_current_ka": 41.8400040565825,
   "single_phase_dc_break_current_ka": 18.0612165081185,
   "single_phase_peak_break_current_ka": 77.2319176946828
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HIGB4 M2",
   "site_code": "HIGB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 251,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 112.412453342615,
   "three_phase_rms_break_current_ka": 41.700865178647,
   "three_phase_dc_break_current_ka": 25.5225042333065,
   "three_phase_peak_break_current_ka": 84.4964333316411,
   "single_phase_initial_peak_current_ka": 88.0752951700809,
   "single_phase_rms_break_current_ka": 34.5842917255734,
   "single_phase_dc_break_current_ka": 15.4541729101271,
   "single_phase_peak_break_current_ka": 64.3637473135006
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HINP2 M2",
   "site_code": "HINP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 254,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.2160765705509,
   "three_phase_rms_break_current_ka": 13.8284527985606,
   "three_phase_dc_break_current_ka": 13.8927416782231,
   "three_phase_peak_break_current_ka": 33.4491271725837,
   "single_phase_initial_peak_current_ka": 45.1659117407984,
   "single_phase_rms_break_current_ka": 16.4627103612999,
   "single_phase_dc_break_current_ka": 15.0735518729548,
   "single_phase_peak_break_current_ka": 38.3553401393252
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HINP4 M1",
   "site_code": "HINP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 255,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 113.850841966796,
   "three_phase_rms_break_current_ka": 39.3796790384916,
   "three_phase_dc_break_current_ka": 27.7423384044477,
   "three_phase_peak_break_current_ka": 83.4336145825821,
   "single_phase_initial_peak_current_ka": 121.570216492092,
   "single_phase_rms_break_current_ka": 44.9168802669562,
   "single_phase_dc_break_current_ka": 31.1191636196779,
   "single_phase_peak_break_current_ka": 94.6412248726958
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HUMR4 R2",
   "site_code": "HUMR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 256,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 130.740037721823,
   "three_phase_rms_break_current_ka": 47.2592446551285,
   "three_phase_dc_break_current_ka": 35.9312723749781,
   "three_phase_peak_break_current_ka": 102.765937113769,
   "single_phase_initial_peak_current_ka": 121.131865500127,
   "single_phase_rms_break_current_ka": 45.4987386935246,
   "single_phase_dc_break_current_ka": 33.6341768845618,
   "single_phase_peak_break_current_ka": 97.9791102158138
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HURS2 MC3",
   "site_code": "HURS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 257,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.4476384277127,
   "three_phase_rms_break_current_ka": 25.2373394733997,
   "three_phase_dc_break_current_ka": 16.0001923267096,
   "three_phase_peak_break_current_ka": 51.6911800882054,
   "single_phase_initial_peak_current_ka": 78.4496679561466,
   "single_phase_rms_break_current_ka": 30.473526598033,
   "single_phase_dc_break_current_ka": 16.329397549916,
   "single_phase_peak_break_current_ka": 59.4254721581915
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HUTT1 M1",
   "site_code": "HUTT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 258,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.0725276239171,
   "three_phase_rms_break_current_ka": 13.026471839837,
   "three_phase_dc_break_current_ka": 9.92524866258038,
   "three_phase_peak_break_current_ka": 28.3474618083491,
   "single_phase_initial_peak_current_ka": 38.443998293328,
   "single_phase_rms_break_current_ka": 15.1792144335,
   "single_phase_dc_break_current_ka": 10.5332277855151,
   "single_phase_peak_break_current_ka": 31.9998787035403
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HUTT4 MC3",
   "site_code": "HUTT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 259,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.3369630206901,
   "three_phase_rms_break_current_ka": 26.0596003435322,
   "three_phase_dc_break_current_ka": 12.3378579907291,
   "three_phase_peak_break_current_ka": 49.1916982265749,
   "single_phase_initial_peak_current_ka": 43.6183035062999,
   "single_phase_rms_break_current_ka": 17.6747578319238,
   "single_phase_dc_break_current_ka": 6.60476006303727,
   "single_phase_peak_break_current_ka": 31.600642300604
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HYLC2 RB2",
   "site_code": "HYLC",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 260,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.026755408319,
   "three_phase_rms_break_current_ka": 30.0721245293631,
   "three_phase_dc_break_current_ka": 16.8019215305568,
   "three_phase_peak_break_current_ka": 59.3303278893547,
   "single_phase_initial_peak_current_ka": 72.8070663243001,
   "single_phase_rms_break_current_ka": 28.4043526744917,
   "single_phase_dc_break_current_ka": 13.9544133995836,
   "single_phase_peak_break_current_ka": 54.1242341822782
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ICKE2 R1",
   "site_code": "ICKE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 261,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.6251071269071,
   "three_phase_rms_break_current_ka": 30.3422683544827,
   "three_phase_dc_break_current_ka": 20.875571408972,
   "three_phase_peak_break_current_ka": 63.7860188290455,
   "single_phase_initial_peak_current_ka": 76.4114666663748,
   "single_phase_rms_break_current_ka": 29.72175374756,
   "single_phase_dc_break_current_ka": 15.2207215695773,
   "single_phase_peak_break_current_ka": 57.2536288168901
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "IMPP4 MC2",
   "site_code": "IMPP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 262,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.0511507904063,
   "three_phase_rms_break_current_ka": 23.7190368090272,
   "three_phase_dc_break_current_ka": 15.9221623033238,
   "three_phase_peak_break_current_ka": 49.4659458450768,
   "single_phase_initial_peak_current_ka": 54.7903956019394,
   "single_phase_rms_break_current_ka": 21.0734351534632,
   "single_phase_dc_break_current_ka": 12.2577142512843,
   "single_phase_peak_break_current_ka": 42.060052051102
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "INDQ1 M2",
   "site_code": "INDQ",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 263,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.0353088609828,
   "three_phase_rms_break_current_ka": 19.5835953683858,
   "three_phase_dc_break_current_ka": 12.9896634889628,
   "three_phase_peak_break_current_ka": 40.6850496589609,
   "single_phase_initial_peak_current_ka": 60.7254714371575,
   "single_phase_rms_break_current_ka": 23.363541378302,
   "single_phase_dc_break_current_ka": 14.8349123348198,
   "single_phase_peak_break_current_ka": 47.8759494170794
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "INDQ4 MC4",
   "site_code": "INDQ",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 264,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.716775863421,
   "three_phase_rms_break_current_ka": 16.212643392514,
   "three_phase_dc_break_current_ka": 7.60027234676336,
   "three_phase_peak_break_current_ka": 30.5284125143752,
   "single_phase_initial_peak_current_ka": 41.4408206399111,
   "single_phase_rms_break_current_ka": 16.0008529884164,
   "single_phase_dc_break_current_ka": 8.44346273775515,
   "single_phase_peak_break_current_ka": 31.0720860435117
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "INGL4 M1",
   "site_code": "INGL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 265,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 140.94191955093,
   "three_phase_rms_break_current_ka": 49.6974407748871,
   "three_phase_dc_break_current_ka": 29.4557326376501,
   "three_phase_peak_break_current_ka": 99.7385273967291,
   "single_phase_initial_peak_current_ka": 109.988016999226,
   "single_phase_rms_break_current_ka": 41.5960763511225,
   "single_phase_dc_break_current_ka": 20.4610323512268,
   "single_phase_peak_break_current_ka": 79.286767668491
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "INGL4 M2",
   "site_code": "INGL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 266,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 140.941919550876,
   "three_phase_rms_break_current_ka": 49.6974407748853,
   "three_phase_dc_break_current_ka": 29.455732637639,
   "three_phase_peak_break_current_ka": 99.7385273967154,
   "single_phase_initial_peak_current_ka": 109.988016999255,
   "single_phase_rms_break_current_ka": 41.5960763511227,
   "single_phase_dc_break_current_ka": 20.4610323512322,
   "single_phase_peak_break_current_ka": 79.2867676684966
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "INGL4 M3",
   "site_code": "INGL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 267,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 135.463932446811,
   "three_phase_rms_break_current_ka": 48.3790130712624,
   "three_phase_dc_break_current_ka": 26.7062596032826,
   "three_phase_peak_break_current_ka": 95.1245160228871,
   "single_phase_initial_peak_current_ka": 99.3071786021049,
   "single_phase_rms_break_current_ka": 37.9126215730004,
   "single_phase_dc_break_current_ka": 17.529941960018,
   "single_phase_peak_break_current_ka": 71.1464855736739
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "INGL4 M4",
   "site_code": "INGL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 268,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 135.46393244678,
   "three_phase_rms_break_current_ka": 48.3790130712934,
   "three_phase_dc_break_current_ka": 26.7062596032765,
   "three_phase_peak_break_current_ka": 95.1245160229248,
   "single_phase_initial_peak_current_ka": 99.3071786020907,
   "single_phase_rms_break_current_ka": 37.9126215730199,
   "single_phase_dc_break_current_ka": 17.5299419600155,
   "single_phase_peak_break_current_ka": 71.146485573699
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "IROA1 R1",
   "site_code": "IROA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 269,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.6446680473087,
   "three_phase_rms_break_current_ka": 18.1315804066867,
   "three_phase_dc_break_current_ka": 13.3124326596359,
   "three_phase_peak_break_current_ka": 38.9543595780306,
   "single_phase_initial_peak_current_ka": 61.872948293709,
   "single_phase_rms_break_current_ka": 23.1547623018072,
   "single_phase_dc_break_current_ka": 15.8301424051849,
   "single_phase_peak_break_current_ka": 48.5759212859259
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "IROA1 R2",
   "site_code": "IROA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 270,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.600809975106,
   "three_phase_rms_break_current_ka": 18.1763448067011,
   "three_phase_dc_break_current_ka": 13.0613151082757,
   "three_phase_peak_break_current_ka": 38.7665484482823,
   "single_phase_initial_peak_current_ka": 62.4808564240108,
   "single_phase_rms_break_current_ka": 23.4128089636896,
   "single_phase_dc_break_current_ka": 16.6870844820719,
   "single_phase_peak_break_current_ka": 49.7977964517722
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "IROA2 MC5",
   "site_code": "IROA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 271,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.8293831634531,
   "three_phase_rms_break_current_ka": 23.3679989360936,
   "three_phase_dc_break_current_ka": 11.8239760167772,
   "three_phase_peak_break_current_ka": 44.8713170377208,
   "single_phase_initial_peak_current_ka": 60.9389184227026,
   "single_phase_rms_break_current_ka": 23.5943496909439,
   "single_phase_dc_break_current_ka": 12.35104643705,
   "single_phase_peak_break_current_ka": 45.7184957653563
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "IRON1 M1",
   "site_code": "IRON",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 273,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.8289647910142,
   "three_phase_rms_break_current_ka": 10.7662149196447,
   "three_phase_dc_break_current_ka": 7.72539587683852,
   "three_phase_peak_break_current_ka": 22.9511230316236,
   "single_phase_initial_peak_current_ka": 30.7413804730239,
   "single_phase_rms_break_current_ka": 12.0893511361984,
   "single_phase_dc_break_current_ka": 8.47127274341734,
   "single_phase_peak_break_current_ka": 25.5681970805197
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "IRON1 M2",
   "site_code": "IRON",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 274,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.2213982005205,
   "three_phase_rms_break_current_ka": 10.8384517651579,
   "three_phase_dc_break_current_ka": 7.76837092674979,
   "three_phase_peak_break_current_ka": 23.0962564081627,
   "single_phase_initial_peak_current_ka": 31.6066522574907,
   "single_phase_rms_break_current_ka": 12.3751197540093,
   "single_phase_dc_break_current_ka": 8.5356871384124,
   "single_phase_peak_break_current_ka": 26.0367493305235
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "IRON1 R2",
   "site_code": "IRON",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 272,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.4515056459224,
   "three_phase_rms_break_current_ka": 7.01495365242972,
   "three_phase_dc_break_current_ka": 6.80315662915357,
   "three_phase_peak_break_current_ka": 16.7237992238384,
   "single_phase_initial_peak_current_ka": 23.2282665419322,
   "single_phase_rms_break_current_ka": 8.46777930406229,
   "single_phase_dc_break_current_ka": 8.38581275726265,
   "single_phase_peak_break_current_ka": 20.3610610922498
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "IRON4 R2",
   "site_code": "IRON",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 275,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.222924019204,
   "three_phase_rms_break_current_ka": 29.7650274579561,
   "three_phase_dc_break_current_ka": 15.2118486704712,
   "three_phase_peak_break_current_ka": 57.3059541859203,
   "single_phase_initial_peak_current_ka": 65.012851270882,
   "single_phase_rms_break_current_ka": 25.6505602084868,
   "single_phase_dc_break_current_ka": 11.6689521015206,
   "single_phase_peak_break_current_ka": 47.9443222308302
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "IVER1 M2",
   "site_code": "IVER",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 276,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.4814836441267,
   "three_phase_rms_break_current_ka": 18.3297398606506,
   "three_phase_dc_break_current_ka": 18.4443362065093,
   "three_phase_peak_break_current_ka": 44.3665029122121,
   "single_phase_initial_peak_current_ka": 67.2809240903469,
   "single_phase_rms_break_current_ka": 24.6563501682631,
   "single_phase_dc_break_current_ka": 24.0583449061839,
   "single_phase_peak_break_current_ka": 58.9276897127618
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "IVER2 M2",
   "site_code": "IVER",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 278,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.5782472490057,
   "three_phase_rms_break_current_ka": 25.9271879423574,
   "three_phase_dc_break_current_ka": 18.7917246926145,
   "three_phase_peak_break_current_ka": 55.4583055148925,
   "single_phase_initial_peak_current_ka": 78.1908121580962,
   "single_phase_rms_break_current_ka": 29.6076975597768,
   "single_phase_dc_break_current_ka": 20.4623728008786,
   "single_phase_peak_break_current_ka": 62.3339802405557
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "IVER2 R2",
   "site_code": "IVER",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 277,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.5055234717998,
   "three_phase_rms_break_current_ka": 29.2268523032638,
   "three_phase_dc_break_current_ka": 20.4837480201256,
   "three_phase_peak_break_current_ka": 61.8167589328765,
   "single_phase_initial_peak_current_ka": 77.5949742733662,
   "single_phase_rms_break_current_ka": 29.6140729584814,
   "single_phase_dc_break_current_ka": 20.2816158019254,
   "single_phase_peak_break_current_ka": 62.162239416916
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "IVER4A",
   "site_code": "IVER",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 279,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.5710929985905,
   "three_phase_rms_break_current_ka": 29.5967922600015,
   "three_phase_dc_break_current_ka": 8.32115097639672,
   "three_phase_peak_break_current_ka": 50.1773359932299,
   "single_phase_initial_peak_current_ka": 78.0567403180539,
   "single_phase_rms_break_current_ka": 29.8860349102943,
   "single_phase_dc_break_current_ka": 10.4958857116998,
   "single_phase_peak_break_current_ka": 52.7611216073938
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "IVER4B",
   "site_code": "IVER",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 280,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.4834948272907,
   "three_phase_rms_break_current_ka": 29.5677595496767,
   "three_phase_dc_break_current_ka": 8.29167336467788,
   "three_phase_peak_break_current_ka": 50.1067999288173,
   "single_phase_initial_peak_current_ka": 77.9731064394641,
   "single_phase_rms_break_current_ka": 29.8605068962131,
   "single_phase_dc_break_current_ka": 10.4496668354183,
   "single_phase_peak_break_current_ka": 52.6788006673781
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "JORD2 MC2",
   "site_code": "JORD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 281,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.6229605109749,
   "three_phase_rms_break_current_ka": 15.1507908390022,
   "three_phase_dc_break_current_ka": 6.80853183576794,
   "three_phase_peak_break_current_ka": 28.2349857209629,
   "single_phase_initial_peak_current_ka": 41.1404119631629,
   "single_phase_rms_break_current_ka": 16.9829550946815,
   "single_phase_dc_break_current_ka": 6.27928446794254,
   "single_phase_peak_break_current_ka": 30.2968098920144
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KEAD1 R1",
   "site_code": "KEAD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 282,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.4926323784802,
   "three_phase_rms_break_current_ka": 22.5959656272448,
   "three_phase_dc_break_current_ka": 20.7421132864439,
   "three_phase_peak_break_current_ka": 52.6976343314098,
   "single_phase_initial_peak_current_ka": 72.6112705110359,
   "single_phase_rms_break_current_ka": 27.0667530845212,
   "single_phase_dc_break_current_ka": 22.7641170350912,
   "single_phase_peak_break_current_ka": 61.0422863366249
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KEAD4 M2",
   "site_code": "KEAD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 283,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 135.708665787858,
   "three_phase_rms_break_current_ka": 49.3322368894484,
   "three_phase_dc_break_current_ka": 36.216081550175,
   "three_phase_peak_break_current_ka": 105.982400021435,
   "single_phase_initial_peak_current_ka": 109.058493240007,
   "single_phase_rms_break_current_ka": 41.8164755644521,
   "single_phase_dc_break_current_ka": 25.8022507020313,
   "single_phase_peak_break_current_ka": 84.9396775759225
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KEAD4 M3",
   "site_code": "KEAD",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 284,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 140.180126738585,
   "three_phase_rms_break_current_ka": 50.989956554851,
   "three_phase_dc_break_current_ka": 37.1475190405722,
   "three_phase_peak_break_current_ka": 109.258207145257,
   "single_phase_initial_peak_current_ka": 102.542158758071,
   "single_phase_rms_break_current_ka": 39.9084953432836,
   "single_phase_dc_break_current_ka": 21.001704770031,
   "single_phase_peak_break_current_ka": 77.4408401384062
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KEAR1 M3",
   "site_code": "KEAR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 285,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.0855349520888,
   "three_phase_rms_break_current_ka": 21.08556192389,
   "three_phase_dc_break_current_ka": 18.0707499028301,
   "three_phase_peak_break_current_ka": 47.8902375458531,
   "single_phase_initial_peak_current_ka": 73.2585122334554,
   "single_phase_rms_break_current_ka": 28.0036027889146,
   "single_phase_dc_break_current_ka": 21.5926237721555,
   "single_phase_peak_break_current_ka": 61.1956986315475
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KEAR2 M1",
   "site_code": "KEAR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 286,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.2161436799786,
   "three_phase_rms_break_current_ka": 28.3468879773691,
   "three_phase_dc_break_current_ka": 20.1943885668758,
   "three_phase_peak_break_current_ka": 60.2829419955421,
   "single_phase_initial_peak_current_ka": 82.9630257995901,
   "single_phase_rms_break_current_ka": 31.462292185737,
   "single_phase_dc_break_current_ka": 20.6104363512094,
   "single_phase_peak_break_current_ka": 65.1048366636237
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KEAR4 MC6",
   "site_code": "KEAR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 287,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 94.7965575129512,
   "three_phase_rms_break_current_ka": 34.8490690295365,
   "three_phase_dc_break_current_ka": 19.0815507159544,
   "three_phase_peak_break_current_ka": 68.3655767736011,
   "single_phase_initial_peak_current_ka": 81.1385481871385,
   "single_phase_rms_break_current_ka": 31.5661448761612,
   "single_phase_dc_break_current_ka": 15.8668708562729,
   "single_phase_peak_break_current_ka": 60.5081410519741
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KEMS1 MAIN2",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 288,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.7738044988445,
   "three_phase_rms_break_current_ka": 17.9914984383703,
   "three_phase_dc_break_current_ka": 13.7247548823067,
   "three_phase_peak_break_current_ka": 39.1685759812644,
   "single_phase_initial_peak_current_ka": 53.7956345675243,
   "single_phase_rms_break_current_ka": 20.6690620248946,
   "single_phase_dc_break_current_ka": 14.7524909296061,
   "single_phase_peak_break_current_ka": 43.9829587667427
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KEMS1A",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 290,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.6363797017237,
   "three_phase_rms_break_current_ka": 17.5578951819058,
   "three_phase_dc_break_current_ka": 9.40768227710882,
   "three_phase_peak_break_current_ka": 34.2382957700853,
   "single_phase_initial_peak_current_ka": 53.5037995687384,
   "single_phase_rms_break_current_ka": 20.4499802920783,
   "single_phase_dc_break_current_ka": 9.27683110899313,
   "single_phase_peak_break_current_ka": 38.1974705883127
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KEMS1B",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 291,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.7236933021887,
   "three_phase_rms_break_current_ka": 17.3014907678275,
   "three_phase_dc_break_current_ka": 8.55899441530563,
   "three_phase_peak_break_current_ka": 33.0269973084402,
   "single_phase_initial_peak_current_ka": 51.6860038125386,
   "single_phase_rms_break_current_ka": 19.8899825192623,
   "single_phase_dc_break_current_ka": 7.84807687861834,
   "single_phase_peak_break_current_ka": 35.9767599127229
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KEMS1C",
   "site_code": "KEMS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 289,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.7302719371208,
   "three_phase_rms_break_current_ka": 17.3023759122189,
   "three_phase_dc_break_current_ka": 8.62640990617214,
   "three_phase_peak_break_current_ka": 33.0956645825096,
   "single_phase_initial_peak_current_ka": 51.8944401398196,
   "single_phase_rms_break_current_ka": 19.9169533522649,
   "single_phase_dc_break_current_ka": 8.27256189154692,
   "single_phase_peak_break_current_ka": 36.4393874434723
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KEMS4 M1",
   "site_code": "KEMS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 292,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 155.413762824251,
   "three_phase_rms_break_current_ka": 53.9610024278525,
   "three_phase_dc_break_current_ka": 38.3087039401019,
   "three_phase_peak_break_current_ka": 114.621085412818,
   "single_phase_initial_peak_current_ka": 120.188039702799,
   "single_phase_rms_break_current_ka": 46.3526026049563,
   "single_phase_dc_break_current_ka": 22.8256187053911,
   "single_phase_peak_break_current_ka": 88.3780979606107
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KENG4 M2",
   "site_code": "KENG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 293,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 140.146491081469,
   "three_phase_rms_break_current_ka": 49.1151957920982,
   "three_phase_dc_break_current_ka": 36.3638418666678,
   "three_phase_peak_break_current_ka": 105.823217874463,
   "single_phase_initial_peak_current_ka": 156.202511624522,
   "single_phase_rms_break_current_ka": 58.6092895456855,
   "single_phase_dc_break_current_ka": 37.5995741503118,
   "single_phase_peak_break_current_ka": 120.485626306872
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KIBY1A",
   "site_code": "KIBY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 298,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.1646447338349,
   "three_phase_rms_break_current_ka": 6.16053609202687,
   "three_phase_dc_break_current_ka": 0.0456305445692651,
   "three_phase_peak_break_current_ka": 8.75794423740261,
   "single_phase_initial_peak_current_ka": 14.0358704550595,
   "single_phase_rms_break_current_ka": 6.24176839701607,
   "single_phase_dc_break_current_ka": 0.192089323525346,
   "single_phase_peak_break_current_ka": 9.01928284377725
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KIBY4 R2",
   "site_code": "KIBY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 299,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.9047680827032,
   "three_phase_rms_break_current_ka": 27.5267126386025,
   "three_phase_dc_break_current_ka": 23.5854868382931,
   "three_phase_peak_break_current_ka": 62.5141371793516,
   "single_phase_initial_peak_current_ka": 71.8104317552516,
   "single_phase_rms_break_current_ka": 27.4685690227727,
   "single_phase_dc_break_current_ka": 22.5175418652966,
   "single_phase_peak_break_current_ka": 61.3639647162832
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KILA4 R2",
   "site_code": "KILA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 295,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 139.657827745435,
   "three_phase_rms_break_current_ka": 51.8340141350272,
   "three_phase_dc_break_current_ka": 44.3762303132628,
   "three_phase_peak_break_current_ka": 117.680596095257,
   "single_phase_initial_peak_current_ka": 87.733156076107,
   "single_phase_rms_break_current_ka": 33.9189978524413,
   "single_phase_dc_break_current_ka": 26.4008388072526,
   "single_phase_peak_break_current_ka": 74.3695455922789
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KILL4 M1",
   "site_code": "KILL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 294,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 145.651464988029,
   "three_phase_rms_break_current_ka": 52.8809976377911,
   "three_phase_dc_break_current_ka": 52.2247623900531,
   "three_phase_peak_break_current_ka": 127.009786441237,
   "single_phase_initial_peak_current_ka": 138.339475731273,
   "single_phase_rms_break_current_ka": 51.8612060292778,
   "single_phase_dc_break_current_ka": 48.6823508436072,
   "single_phase_peak_break_current_ka": 122.025171771237
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KINO1 R1",
   "site_code": "KINO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 296,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.9761178015765,
   "three_phase_rms_break_current_ka": 10.7496133093325,
   "three_phase_dc_break_current_ka": 11.4973418380911,
   "three_phase_peak_break_current_ka": 26.6995907704155,
   "single_phase_initial_peak_current_ka": 36.5729706357137,
   "single_phase_rms_break_current_ka": 13.4122026620676,
   "single_phase_dc_break_current_ka": 13.2101227535779,
   "single_phase_peak_break_current_ka": 32.1778416595704
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KINO4 M2",
   "site_code": "KINO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 297,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 152.996433033788,
   "three_phase_rms_break_current_ka": 53.2678571571218,
   "three_phase_dc_break_current_ka": 40.0630037363382,
   "three_phase_peak_break_current_ka": 115.395129766493,
   "single_phase_initial_peak_current_ka": 135.535348067649,
   "single_phase_rms_break_current_ka": 51.0715181269892,
   "single_phase_dc_break_current_ka": 32.6679035668147,
   "single_phase_peak_break_current_ka": 104.893937152986
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KIRK1 R2",
   "site_code": "KIRK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 300,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.6054593233349,
   "three_phase_rms_break_current_ka": 9.12929480192449,
   "three_phase_dc_break_current_ka": 9.47307257062587,
   "three_phase_peak_break_current_ka": 22.3838450944097,
   "single_phase_initial_peak_current_ka": 34.1690691972518,
   "single_phase_rms_break_current_ka": 12.299580219306,
   "single_phase_dc_break_current_ka": 11.87390746612,
   "single_phase_peak_break_current_ka": 29.2681406237584
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KIRK2 MC4",
   "site_code": "KIRK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 301,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.1062373518171,
   "three_phase_rms_break_current_ka": 22.3419292443008,
   "three_phase_dc_break_current_ka": 13.7670681339295,
   "three_phase_peak_break_current_ka": 45.3633274807999,
   "single_phase_initial_peak_current_ka": 54.8788129234234,
   "single_phase_rms_break_current_ka": 21.490524437232,
   "single_phase_dc_break_current_ka": 11.1823092079268,
   "single_phase_peak_break_current_ka": 41.5745003295708
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KITW1 R2",
   "site_code": "KITW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 302,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.1254845012149,
   "three_phase_rms_break_current_ka": 12.4769796865606,
   "three_phase_dc_break_current_ka": 11.3639441687147,
   "three_phase_peak_break_current_ka": 29.0090580589023,
   "single_phase_initial_peak_current_ka": 46.3822671930565,
   "single_phase_rms_break_current_ka": 16.9886215725539,
   "single_phase_dc_break_current_ka": 13.4458172509559,
   "single_phase_peak_break_current_ka": 37.4713562848857
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KITW2 MC1",
   "site_code": "KITW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 303,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.1148230932798,
   "three_phase_rms_break_current_ka": 24.2061079337347,
   "three_phase_dc_break_current_ka": 12.9518416627217,
   "three_phase_peak_break_current_ka": 47.1844477948763,
   "single_phase_initial_peak_current_ka": 63.8830441866825,
   "single_phase_rms_break_current_ka": 24.9283588992587,
   "single_phase_dc_break_current_ka": 11.4419099334222,
   "single_phase_peak_break_current_ka": 46.6959331764578
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KNAR1 MC1",
   "site_code": "KNAR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 304,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.7845444237777,
   "three_phase_rms_break_current_ka": 8.93898994073732,
   "three_phase_dc_break_current_ka": 7.40894998700536,
   "three_phase_peak_break_current_ka": 20.0505907951127,
   "single_phase_initial_peak_current_ka": 22.1796011650025,
   "single_phase_rms_break_current_ka": 8.20647328660445,
   "single_phase_dc_break_current_ka": 5.88728465249651,
   "single_phase_peak_break_current_ka": 17.492990473665
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KNAR2 MC2",
   "site_code": "KNAR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 305,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.5171916611498,
   "three_phase_rms_break_current_ka": 19.5321578800584,
   "three_phase_dc_break_current_ka": 4.50931338488918,
   "three_phase_peak_break_current_ka": 32.1319559612803,
   "single_phase_initial_peak_current_ka": 27.7658430919142,
   "single_phase_rms_break_current_ka": 11.907376199579,
   "single_phase_dc_break_current_ka": 2.44497121438959,
   "single_phase_peak_break_current_ka": 19.2845441281129
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LACK2 M1",
   "site_code": "LACK",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 306,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.742329758568,
   "three_phase_rms_break_current_ka": 27.1441697843095,
   "three_phase_dc_break_current_ka": 23.0892792902898,
   "three_phase_peak_break_current_ka": 61.4769323386182,
   "single_phase_initial_peak_current_ka": 82.3226731366809,
   "single_phase_rms_break_current_ka": 30.357283215466,
   "single_phase_dc_break_current_ka": 24.0017728610623,
   "single_phase_peak_break_current_ka": 66.9334545011755
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LACK4 M1",
   "site_code": "LACK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 307,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 103.339660647475,
   "three_phase_rms_break_current_ka": 37.0171702323768,
   "three_phase_dc_break_current_ka": 25.6991296148903,
   "three_phase_peak_break_current_ka": 78.0493137981912,
   "single_phase_initial_peak_current_ka": 79.0147794043197,
   "single_phase_rms_break_current_ka": 30.0540236226343,
   "single_phase_dc_break_current_ka": 19.9376397923798,
   "single_phase_peak_break_current_ka": 62.4404476033905
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LAGA4 M1",
   "site_code": "LAGA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 314,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.9910271092568,
   "three_phase_rms_break_current_ka": 20.3406536572536,
   "three_phase_dc_break_current_ka": 13.0248649578833,
   "three_phase_peak_break_current_ka": 41.7908932275052,
   "single_phase_initial_peak_current_ka": 51.8057856124103,
   "single_phase_rms_break_current_ka": 19.624932580268,
   "single_phase_dc_break_current_ka": 12.831298588593,
   "single_phase_peak_break_current_ka": 40.5851444042656
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LALE1 R2",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 308,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.1075676673022,
   "three_phase_rms_break_current_ka": 15.3742076478259,
   "three_phase_dc_break_current_ka": 16.6214731896069,
   "three_phase_peak_break_current_ka": 38.3638861559025,
   "single_phase_initial_peak_current_ka": 56.9623421601143,
   "single_phase_rms_break_current_ka": 20.6130797053598,
   "single_phase_dc_break_current_ka": 21.0256326031332,
   "single_phase_peak_break_current_ka": 50.1769294847306
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LALE2 MC1",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 309,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.3546276974583,
   "three_phase_rms_break_current_ka": 22.6468308562009,
   "three_phase_dc_break_current_ka": 18.7606426128937,
   "three_phase_peak_break_current_ka": 50.7880979545025,
   "single_phase_initial_peak_current_ka": 68.4050660615231,
   "single_phase_rms_break_current_ka": 26.3850635506881,
   "single_phase_dc_break_current_ka": 17.7446580010401,
   "single_phase_peak_break_current_ka": 55.0587727184992
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LAND1 R2",
   "site_code": "LAND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 310,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.5621853984724,
   "three_phase_rms_break_current_ka": 16.6746693293943,
   "three_phase_dc_break_current_ka": 11.8325609622328,
   "three_phase_peak_break_current_ka": 35.4141044759488,
   "single_phase_initial_peak_current_ka": 49.2072214017823,
   "single_phase_rms_break_current_ka": 19.4160338189479,
   "single_phase_dc_break_current_ka": 12.9555950151216,
   "single_phase_peak_break_current_ka": 40.4140133693724
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LAND1A",
   "site_code": "LAND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 311,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.2605604340197,
   "three_phase_rms_break_current_ka": 16.3469489915007,
   "three_phase_dc_break_current_ka": 7.56198826900425,
   "three_phase_peak_break_current_ka": 30.6800652362058,
   "single_phase_initial_peak_current_ka": 48.7298310612637,
   "single_phase_rms_break_current_ka": 19.2165056627636,
   "single_phase_dc_break_current_ka": 7.5276579517933,
   "single_phase_peak_break_current_ka": 34.703900881493
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LAND4 MC2",
   "site_code": "LAND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 312,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.6289280892088,
   "three_phase_rms_break_current_ka": 15.6645500640918,
   "three_phase_dc_break_current_ka": 8.51777813529504,
   "three_phase_peak_break_current_ka": 30.670797284406,
   "single_phase_initial_peak_current_ka": 37.6551755704116,
   "single_phase_rms_break_current_ka": 14.6346770260941,
   "single_phase_dc_break_current_ka": 7.04785382271111,
   "single_phase_peak_break_current_ka": 27.7444125539634
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LAND4 MC3",
   "site_code": "LAND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 313,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.3598978778916,
   "three_phase_rms_break_current_ka": 15.5804522819616,
   "three_phase_dc_break_current_ka": 8.42267893019437,
   "three_phase_peak_break_current_ka": 30.4567658552513,
   "single_phase_initial_peak_current_ka": 37.2840149998944,
   "single_phase_rms_break_current_ka": 14.5027267020468,
   "single_phase_dc_break_current_ka": 6.93271770267921,
   "single_phase_peak_break_current_ka": 27.4426704961042
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LCNA4 R4",
   "site_code": "LCNA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 324,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 105.967625774079,
   "three_phase_rms_break_current_ka": 38.3791901226429,
   "three_phase_dc_break_current_ka": 37.8718121135273,
   "three_phase_peak_break_current_ka": 92.1481832978644,
   "single_phase_initial_peak_current_ka": 89.975041484821,
   "single_phase_rms_break_current_ka": 34.0067047132292,
   "single_phase_dc_break_current_ka": 30.5046532614575,
   "single_phase_peak_break_current_ka": 78.5973962785233
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LCNB4 M2",
   "site_code": "LCNB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 325,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 103.624358124332,
   "three_phase_rms_break_current_ka": 37.6137802237199,
   "three_phase_dc_break_current_ka": 36.8858794242729,
   "three_phase_peak_break_current_ka": 90.0797975487784,
   "single_phase_initial_peak_current_ka": 87.5114004203253,
   "single_phase_rms_break_current_ka": 33.1115581568026,
   "single_phase_dc_break_current_ka": 29.5417126704918,
   "single_phase_peak_break_current_ka": 76.3685272871474
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LECH4A",
   "site_code": "LECH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 321,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 120.623627790444,
   "three_phase_rms_break_current_ka": 42.5362117170657,
   "three_phase_dc_break_current_ka": 16.6571633013144,
   "three_phase_peak_break_current_ka": 76.8124508035621,
   "single_phase_initial_peak_current_ka": 119.056232029799,
   "single_phase_rms_break_current_ka": 44.6781689829529,
   "single_phase_dc_break_current_ka": 17.3839692948867,
   "single_phase_peak_break_current_ka": 80.5684418125756
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LECH4B",
   "site_code": "LECH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 322,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 120.284051386995,
   "three_phase_rms_break_current_ka": 42.4222882095864,
   "three_phase_dc_break_current_ka": 16.6169010538269,
   "three_phase_peak_break_current_ka": 76.6110763867242,
   "single_phase_initial_peak_current_ka": 118.758532396878,
   "single_phase_rms_break_current_ka": 44.5819789665047,
   "single_phase_dc_break_current_ka": 17.227353693562,
   "single_phase_peak_break_current_ka": 80.2757929854251
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LECH4C",
   "site_code": "LECH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 320,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 120.380867803336,
   "three_phase_rms_break_current_ka": 42.4547723012511,
   "three_phase_dc_break_current_ka": 16.6283820662481,
   "three_phase_peak_break_current_ka": 76.668496842139,
   "single_phase_initial_peak_current_ka": 118.843428994861,
   "single_phase_rms_break_current_ka": 44.6094169805896,
   "single_phase_dc_break_current_ka": 17.271868759926,
   "single_phase_peak_break_current_ka": 80.3591112634325
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LECH4D",
   "site_code": "LECH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 323,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 120.574993417221,
   "three_phase_rms_break_current_ka": 42.5198975773583,
   "three_phase_dc_break_current_ka": 16.6513980381048,
   "three_phase_peak_break_current_ka": 76.7836138627198,
   "single_phase_initial_peak_current_ka": 119.013607099827,
   "single_phase_rms_break_current_ka": 44.6644006076675,
   "single_phase_dc_break_current_ka": 17.3614558395003,
   "single_phase_peak_break_current_ka": 80.5264569341288
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LEGA1 R2",
   "site_code": "LEGA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 316,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.7977420121316,
   "three_phase_rms_break_current_ka": 18.1373807072492,
   "three_phase_dc_break_current_ka": 13.0845128411562,
   "three_phase_peak_break_current_ka": 38.7346426232722,
   "single_phase_initial_peak_current_ka": 54.7415055642351,
   "single_phase_rms_break_current_ka": 21.6776128964276,
   "single_phase_dc_break_current_ka": 15.3066734692022,
   "single_phase_peak_break_current_ka": 45.963447627204
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LEGA4 R2",
   "site_code": "LEGA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 317,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 106.807470346388,
   "three_phase_rms_break_current_ka": 38.5616111550455,
   "three_phase_dc_break_current_ka": 24.3097765362465,
   "three_phase_peak_break_current_ka": 78.8441300186694,
   "single_phase_initial_peak_current_ka": 80.9949459596362,
   "single_phase_rms_break_current_ka": 31.5896563703536,
   "single_phase_dc_break_current_ka": 17.1401207169932,
   "single_phase_peak_break_current_ka": 61.8146411866529
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LEIS1 M2",
   "site_code": "LEIS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 318,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.7025063409599,
   "three_phase_rms_break_current_ka": 27.0912646211264,
   "three_phase_dc_break_current_ka": 25.6564467763858,
   "three_phase_peak_break_current_ka": 63.9692806254212,
   "single_phase_initial_peak_current_ka": 75.0192621016514,
   "single_phase_rms_break_current_ka": 27.3709704882643,
   "single_phase_dc_break_current_ka": 26.8240430894928,
   "single_phase_peak_break_current_ka": 65.5324407693099
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LEMR1 R1",
   "site_code": "LEMR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 315,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.4254318866096,
   "three_phase_rms_break_current_ka": 17.6273492716222,
   "three_phase_dc_break_current_ka": 17.3911043590847,
   "three_phase_peak_break_current_ka": 42.3199407677003,
   "single_phase_initial_peak_current_ka": 62.2885887479244,
   "single_phase_rms_break_current_ka": 22.8435322097557,
   "single_phase_dc_break_current_ka": 20.5555330222968,
   "single_phase_peak_break_current_ka": 52.8611660858399
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LETH1 LECH1 M2",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 319,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 97.3844969435865,
   "three_phase_rms_break_current_ka": 33.6192089931966,
   "three_phase_dc_break_current_ka": 31.9163282663754,
   "three_phase_peak_break_current_ka": 79.4610695808096,
   "single_phase_initial_peak_current_ka": 109.941183130036,
   "single_phase_rms_break_current_ka": 39.7439724075573,
   "single_phase_dc_break_current_ka": 35.8987320591772,
   "single_phase_peak_break_current_ka": 92.1051968605268
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LHOR1 M1",
   "site_code": "LHOR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 329,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.7500068950382,
   "three_phase_rms_break_current_ka": 9.53356342280104,
   "three_phase_dc_break_current_ka": 9.39476829234572,
   "three_phase_peak_break_current_ka": 22.877262982615,
   "single_phase_initial_peak_current_ka": 32.5025336979195,
   "single_phase_rms_break_current_ka": 11.906390630155,
   "single_phase_dc_break_current_ka": 10.8772524766468,
   "single_phase_peak_break_current_ka": 27.715431584724
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LHOR1 R1",
   "site_code": "LHOR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 328,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.7516507263687,
   "three_phase_rms_break_current_ka": 9.53396005962669,
   "three_phase_dc_break_current_ka": 9.39729046547978,
   "three_phase_peak_break_current_ka": 22.8803460849272,
   "single_phase_initial_peak_current_ka": 32.5038794962105,
   "single_phase_rms_break_current_ka": 11.9067283923838,
   "single_phase_dc_break_current_ka": 10.8838803867514,
   "single_phase_peak_break_current_ka": 27.7225371627534
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LHOR4A",
   "site_code": "LHOR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 330,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.8840446281509,
   "three_phase_rms_break_current_ka": 21.1003215900341,
   "three_phase_dc_break_current_ka": 12.4832003588942,
   "three_phase_peak_break_current_ka": 42.3235613219543,
   "single_phase_initial_peak_current_ka": 49.5184631858543,
   "single_phase_rms_break_current_ka": 19.1050818878965,
   "single_phase_dc_break_current_ka": 9.81945232323977,
   "single_phase_peak_break_current_ka": 36.8381182393516
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LISD1 R2",
   "site_code": "LISD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 326,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.0552895384201,
   "three_phase_rms_break_current_ka": 13.2856462993338,
   "three_phase_dc_break_current_ka": 13.3286635420515,
   "three_phase_peak_break_current_ka": 32.1174047234612,
   "single_phase_initial_peak_current_ka": 49.7077282608802,
   "single_phase_rms_break_current_ka": 17.8320474772354,
   "single_phase_dc_break_current_ka": 16.0411623809246,
   "single_phase_peak_break_current_ka": 41.2594857681118
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LISD2 R2",
   "site_code": "LISD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 327,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.3626367377615,
   "three_phase_rms_break_current_ka": 21.3537632618058,
   "three_phase_dc_break_current_ka": 18.3363282498629,
   "three_phase_peak_break_current_ka": 48.535109862413,
   "single_phase_initial_peak_current_ka": 65.9515172111798,
   "single_phase_rms_break_current_ka": 24.6296145090615,
   "single_phase_dc_break_current_ka": 17.9208906929823,
   "single_phase_peak_break_current_ka": 52.7524255677183
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LITT1 M4",
   "site_code": "LITT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 331,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.4286118072223,
   "three_phase_rms_break_current_ka": 15.101067392161,
   "three_phase_dc_break_current_ka": 15.9970882816949,
   "three_phase_peak_break_current_ka": 37.353222593999,
   "single_phase_initial_peak_current_ka": 52.5032468913269,
   "single_phase_rms_break_current_ka": 19.0868501243049,
   "single_phase_dc_break_current_ka": 18.8172643818641,
   "single_phase_peak_break_current_ka": 45.8101466906387
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LITT4 M4",
   "site_code": "LITT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 332,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 141.402831888543,
   "three_phase_rms_break_current_ka": 50.1700840683779,
   "three_phase_dc_break_current_ka": 34.2711667207719,
   "three_phase_peak_break_current_ka": 105.22238003567,
   "single_phase_initial_peak_current_ka": 121.848655683807,
   "single_phase_rms_break_current_ka": 46.9140446927967,
   "single_phase_dc_break_current_ka": 26.0241911220814,
   "single_phase_peak_break_current_ka": 92.3706693924121
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LLFG4 R1",
   "site_code": "LLFG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 333,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.046894363063,
   "three_phase_rms_break_current_ka": 27.4456691812096,
   "three_phase_dc_break_current_ka": 19.7124043713958,
   "three_phase_peak_break_current_ka": 58.5264419558678,
   "single_phase_initial_peak_current_ka": 66.3399544245681,
   "single_phase_rms_break_current_ka": 25.1539983703635,
   "single_phase_dc_break_current_ka": 16.2236434736613,
   "single_phase_peak_break_current_ka": 51.7967691169401
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LONL4 M2",
   "site_code": "LONL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 334,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 129.460024424333,
   "three_phase_rms_break_current_ka": 46.6434772715609,
   "three_phase_dc_break_current_ka": 11.8490255747506,
   "three_phase_peak_break_current_ka": 77.8128637284332,
   "single_phase_initial_peak_current_ka": 90.541176489337,
   "single_phase_rms_break_current_ka": 35.7766118940088,
   "single_phase_dc_break_current_ka": 7.98866828082522,
   "single_phase_peak_break_current_ka": 58.5844380370911
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LOVE1 M1",
   "site_code": "LOVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 335,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.4878351967981,
   "three_phase_rms_break_current_ka": 11.9541171876177,
   "three_phase_dc_break_current_ka": 11.6993212724717,
   "three_phase_peak_break_current_ka": 28.604995925398,
   "single_phase_initial_peak_current_ka": 43.0014319075355,
   "single_phase_rms_break_current_ka": 15.7169583634398,
   "single_phase_dc_break_current_ka": 14.0468432733958,
   "single_phase_peak_break_current_ka": 36.2739789502256
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LOVE1 R2",
   "site_code": "LOVE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 336,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.9575415696261,
   "three_phase_rms_break_current_ka": 11.6512654234628,
   "three_phase_dc_break_current_ka": 11.3623123035164,
   "three_phase_peak_break_current_ka": 27.8396898841861,
   "single_phase_initial_peak_current_ka": 40.1091756624354,
   "single_phase_rms_break_current_ka": 14.7811825171777,
   "single_phase_dc_break_current_ka": 13.4482088476637,
   "single_phase_peak_break_current_ka": 34.3519576313685
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LOVE4 M1",
   "site_code": "LOVE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 337,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 109.850691636997,
   "three_phase_rms_break_current_ka": 38.8303850593168,
   "three_phase_dc_break_current_ka": 23.0090065601268,
   "three_phase_peak_break_current_ka": 77.9234637431822,
   "single_phase_initial_peak_current_ka": 96.3771594493379,
   "single_phase_rms_break_current_ka": 36.9271610951051,
   "single_phase_dc_break_current_ka": 19.5012780399088,
   "single_phase_peak_break_current_ka": 71.7241700805426
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LOWF4 M2",
   "site_code": "LOWF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 338,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.4456941412601,
   "three_phase_rms_break_current_ka": 29.5382734474766,
   "three_phase_dc_break_current_ka": 17.6944770304417,
   "three_phase_peak_break_current_ka": 59.4679039489482,
   "single_phase_initial_peak_current_ka": 65.6349057546851,
   "single_phase_rms_break_current_ka": 25.4485079932593,
   "single_phase_dc_break_current_ka": 14.3744502384046,
   "single_phase_peak_break_current_ka": 50.364075384632
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MACC2 MC1",
   "site_code": "MACC",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 339,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.8086513890632,
   "three_phase_rms_break_current_ka": 21.7631194887756,
   "three_phase_dc_break_current_ka": 14.7218944779397,
   "three_phase_peak_break_current_ka": 45.4995932185125,
   "single_phase_initial_peak_current_ka": 53.9083424936848,
   "single_phase_rms_break_current_ka": 20.7931739431778,
   "single_phase_dc_break_current_ka": 12.2177097524027,
   "single_phase_peak_break_current_ka": 41.6236983476276
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MACC4 MC2",
   "site_code": "MACC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 340,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 94.020776751092,
   "three_phase_rms_break_current_ka": 35.1548803858131,
   "three_phase_dc_break_current_ka": 17.2279689413129,
   "three_phase_peak_break_current_ka": 66.9444775665337,
   "single_phase_initial_peak_current_ka": 69.7572311445961,
   "single_phase_rms_break_current_ka": 27.9002207336845,
   "single_phase_dc_break_current_ka": 11.0143095751482,
   "single_phase_peak_break_current_ka": 50.4711801299278
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MAGA2 M2",
   "site_code": "MAGA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 344,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.5064626993657,
   "three_phase_rms_break_current_ka": 20.9382658807259,
   "three_phase_dc_break_current_ka": 10.4513392761598,
   "three_phase_peak_break_current_ka": 40.0625188572563,
   "single_phase_initial_peak_current_ka": 57.3860383284505,
   "single_phase_rms_break_current_ka": 22.3991662425692,
   "single_phase_dc_break_current_ka": 10.8782101206263,
   "single_phase_peak_break_current_ka": 42.5554148067173
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MANN1 M2",
   "site_code": "MANN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 341,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.7742484542091,
   "three_phase_rms_break_current_ka": 17.73654690835,
   "three_phase_dc_break_current_ka": 16.3013692789756,
   "three_phase_peak_break_current_ka": 41.3846344664308,
   "single_phase_initial_peak_current_ka": 65.3492047679472,
   "single_phase_rms_break_current_ka": 23.8896894517147,
   "single_phase_dc_break_current_ka": 19.9421699753754,
   "single_phase_peak_break_current_ka": 53.7272927988718
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MANN4 R5",
   "site_code": "MANN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 342,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.2879931284786,
   "three_phase_rms_break_current_ka": 23.5062780055465,
   "three_phase_dc_break_current_ka": 13.8678622204103,
   "three_phase_peak_break_current_ka": 47.1107593767665,
   "single_phase_initial_peak_current_ka": 53.3877247940704,
   "single_phase_rms_break_current_ka": 20.6001498100172,
   "single_phase_dc_break_current_ka": 11.5001242303839,
   "single_phase_peak_break_current_ka": 40.6331354786277
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MARH41",
   "site_code": "MARH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 345,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.2626910947271,
   "three_phase_rms_break_current_ka": 22.1942579428793,
   "three_phase_dc_break_current_ka": 3.53242719283073,
   "three_phase_peak_break_current_ka": 34.9198477824574,
   "single_phase_initial_peak_current_ka": 38.8930890517839,
   "single_phase_rms_break_current_ka": 15.8464944331818,
   "single_phase_dc_break_current_ka": 1.13845224154005,
   "single_phase_peak_break_current_ka": 23.5487795850155
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MARH42",
   "site_code": "MARH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 346,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.4886663426277,
   "three_phase_rms_break_current_ka": 22.2654469376907,
   "three_phase_dc_break_current_ka": 3.55634869083361,
   "three_phase_peak_break_current_ka": 35.0444457224144,
   "single_phase_initial_peak_current_ka": 39.9421780318665,
   "single_phase_rms_break_current_ka": 16.2479993932003,
   "single_phase_dc_break_current_ka": 1.19117803601513,
   "single_phase_peak_break_current_ka": 24.1693191393088
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MARV4 M1",
   "site_code": "MARV",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 347,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 125.076554688669,
   "three_phase_rms_break_current_ka": 46.1353863801815,
   "three_phase_dc_break_current_ka": 25.5091435467499,
   "three_phase_peak_break_current_ka": 90.7544326709256,
   "single_phase_initial_peak_current_ka": 91.2128261665876,
   "single_phase_rms_break_current_ka": 36.2911834884867,
   "single_phase_dc_break_current_ka": 16.0624750503715,
   "single_phase_peak_break_current_ka": 67.3859589343599
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MAWO4 M",
   "site_code": "MAWO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 343,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.0145859999928,
   "three_phase_rms_break_current_ka": 25.9375561110611,
   "three_phase_dc_break_current_ka": 14.6389883809501,
   "three_phase_peak_break_current_ka": 51.3202320080259,
   "single_phase_initial_peak_current_ka": 66.6244700478815,
   "single_phase_rms_break_current_ka": 25.2271114363226,
   "single_phase_dc_break_current_ka": 15.4487709217191,
   "single_phase_peak_break_current_ka": 51.1252940544639
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MELK1 M2",
   "site_code": "MELK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 348,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.4927135023869,
   "three_phase_rms_break_current_ka": 20.1545115548577,
   "three_phase_dc_break_current_ka": 20.5607224507311,
   "three_phase_peak_break_current_ka": 49.0635060346161,
   "single_phase_initial_peak_current_ka": 69.8799181848581,
   "single_phase_rms_break_current_ka": 25.5521319138169,
   "single_phase_dc_break_current_ka": 23.6436745093356,
   "single_phase_peak_break_current_ka": 59.7798460094018
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MELK4 M1",
   "site_code": "MELK",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 349,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 124.880636339815,
   "three_phase_rms_break_current_ka": 45.0499660607573,
   "three_phase_dc_break_current_ka": 26.3374648991488,
   "three_phase_peak_break_current_ka": 90.0477378867195,
   "single_phase_initial_peak_current_ka": 100.390350455007,
   "single_phase_rms_break_current_ka": 39.2430959640868,
   "single_phase_dc_break_current_ka": 19.3602903326551,
   "single_phase_peak_break_current_ka": 74.8584088745756
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MIDL4 R1",
   "site_code": "MIDL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 350,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.9409914636797,
   "three_phase_rms_break_current_ka": 29.2317255597198,
   "three_phase_dc_break_current_ka": 16.3366495634375,
   "three_phase_peak_break_current_ka": 57.6765523015615,
   "single_phase_initial_peak_current_ka": 58.2670702947084,
   "single_phase_rms_break_current_ka": 22.9019657252738,
   "single_phase_dc_break_current_ka": 11.5057451329548,
   "single_phase_peak_break_current_ka": 43.8940156666408
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MILH1 M1",
   "site_code": "MILH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 351,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.0695673240583,
   "three_phase_rms_break_current_ka": 18.0750480541737,
   "three_phase_dc_break_current_ka": 9.45350053922214,
   "three_phase_peak_break_current_ka": 35.01547863798,
   "single_phase_initial_peak_current_ka": 52.1819265776605,
   "single_phase_rms_break_current_ka": 22.069702231142,
   "single_phase_dc_break_current_ka": 9.15103619716947,
   "single_phase_peak_break_current_ka": 40.3623084099862
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MILH1 R1",
   "site_code": "MILH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 352,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.0636149179092,
   "three_phase_rms_break_current_ka": 18.0741190501816,
   "three_phase_dc_break_current_ka": 9.44575254303383,
   "three_phase_peak_break_current_ka": 35.0064168317466,
   "single_phase_initial_peak_current_ka": 52.2791372098417,
   "single_phase_rms_break_current_ka": 22.0873684319305,
   "single_phase_dc_break_current_ka": 9.10499762758396,
   "single_phase_peak_break_current_ka": 40.3412536211515
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MINC4 M1",
   "site_code": "MINC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 357,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.8614210852737,
   "three_phase_rms_break_current_ka": 27.7524932835104,
   "three_phase_dc_break_current_ka": 11.1709400611302,
   "three_phase_peak_break_current_ka": 50.4188924523388,
   "single_phase_initial_peak_current_ka": 50.233026602559,
   "single_phase_rms_break_current_ka": 19.9161697432546,
   "single_phase_dc_break_current_ka": 5.00987082080241,
   "single_phase_peak_break_current_ka": 33.1755881822377
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MINC4 M2",
   "site_code": "MINC",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 358,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.8614210852736,
   "three_phase_rms_break_current_ka": 27.7524932835103,
   "three_phase_dc_break_current_ka": 11.1709400611302,
   "three_phase_peak_break_current_ka": 50.4188924523388,
   "single_phase_initial_peak_current_ka": 50.233026602559,
   "single_phase_rms_break_current_ka": 19.9161697432546,
   "single_phase_dc_break_current_ka": 5.00987082080241,
   "single_phase_peak_break_current_ka": 33.1755881822377
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MINS4 RICB4 M2",
   "site_code": "MINS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 356,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.1278574913035,
   "three_phase_rms_break_current_ka": 29.2376815394857,
   "three_phase_dc_break_current_ka": 23.7250729224172,
   "three_phase_peak_break_current_ka": 65.0733986879034,
   "single_phase_initial_peak_current_ka": 50.7923751033245,
   "single_phase_rms_break_current_ka": 20.2778044587177,
   "single_phase_dc_break_current_ka": 12.6309803197071,
   "single_phase_peak_break_current_ka": 41.3081264003754
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MITY1 M1",
   "site_code": "MITY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 354,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.3863531320962,
   "three_phase_rms_break_current_ka": 12.746756402437,
   "three_phase_dc_break_current_ka": 12.0307738784252,
   "three_phase_peak_break_current_ka": 30.0574096590176,
   "single_phase_initial_peak_current_ka": 40.4015868819459,
   "single_phase_rms_break_current_ka": 14.9184121729433,
   "single_phase_dc_break_current_ka": 13.1700342661209,
   "single_phase_peak_break_current_ka": 34.2678550901691
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MITY1 R2",
   "site_code": "MITY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 353,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.0800012182253,
   "three_phase_rms_break_current_ka": 12.6678645019027,
   "three_phase_dc_break_current_ka": 11.696058953852,
   "three_phase_peak_break_current_ka": 29.6111247387475,
   "single_phase_initial_peak_current_ka": 41.1235467863525,
   "single_phase_rms_break_current_ka": 15.2511064073324,
   "single_phase_dc_break_current_ka": 13.0217738962522,
   "single_phase_peak_break_current_ka": 34.5900954186969
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MITY4 MC3",
   "site_code": "MITY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 355,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 92.1426807319983,
   "three_phase_rms_break_current_ka": 34.8261369499352,
   "three_phase_dc_break_current_ka": 25.6811234217318,
   "three_phase_peak_break_current_ka": 74.932718621393,
   "single_phase_initial_peak_current_ka": 72.9805297808581,
   "single_phase_rms_break_current_ka": 28.9795192733263,
   "single_phase_dc_break_current_ka": 19.1917163853023,
   "single_phase_peak_break_current_ka": 60.174945572693
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MONF2 M2",
   "site_code": "MONF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 360,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.4684332574279,
   "three_phase_rms_break_current_ka": 29.3329603597001,
   "three_phase_dc_break_current_ka": 24.4022504424177,
   "three_phase_peak_break_current_ka": 65.885320807658,
   "single_phase_initial_peak_current_ka": 81.8983786966321,
   "single_phase_rms_break_current_ka": 30.6917803701815,
   "single_phase_dc_break_current_ka": 22.5642463219467,
   "single_phase_peak_break_current_ka": 65.9689783748337
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MONF2 R2",
   "site_code": "MONF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 359,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.8229207676916,
   "three_phase_rms_break_current_ka": 28.3892775807028,
   "three_phase_dc_break_current_ka": 22.540180628014,
   "three_phase_peak_break_current_ka": 62.6886820086184,
   "single_phase_initial_peak_current_ka": 76.492083722026,
   "single_phase_rms_break_current_ka": 28.8281706783116,
   "single_phase_dc_break_current_ka": 20.4839253362477,
   "single_phase_peak_break_current_ka": 61.2531152879224
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MONF2A",
   "site_code": "MONF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 361,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.7773451953417,
   "three_phase_rms_break_current_ka": 26.0916775622931,
   "three_phase_dc_break_current_ka": 13.1072951094332,
   "three_phase_peak_break_current_ka": 50.0064993830939,
   "single_phase_initial_peak_current_ka": 72.8657419391161,
   "single_phase_rms_break_current_ka": 27.6257141428423,
   "single_phase_dc_break_current_ka": 11.9863908010263,
   "single_phase_peak_break_current_ka": 51.0550504120762
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MONF2B",
   "site_code": "MONF",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 362,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.7213434380215,
   "three_phase_rms_break_current_ka": 26.7594549545982,
   "three_phase_dc_break_current_ka": 13.5891739185265,
   "three_phase_peak_break_current_ka": 51.4327580370311,
   "single_phase_initial_peak_current_ka": 74.7290637385519,
   "single_phase_rms_break_current_ka": 28.2915878560275,
   "single_phase_dc_break_current_ka": 12.4663104680766,
   "single_phase_peak_break_current_ka": 52.4766577151407
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MONF4 M4",
   "site_code": "MONF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 364,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 102.080480029487,
   "three_phase_rms_break_current_ka": 37.0637166788649,
   "three_phase_dc_break_current_ka": 24.1348069751411,
   "three_phase_peak_break_current_ka": 76.5508177743458,
   "single_phase_initial_peak_current_ka": 91.6277120757227,
   "single_phase_rms_break_current_ka": 34.9263937187893,
   "single_phase_dc_break_current_ka": 20.7974192640885,
   "single_phase_peak_break_current_ka": 70.1907989459828
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MONF4 M5",
   "site_code": "MONF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 365,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 93.1979130117561,
   "three_phase_rms_break_current_ka": 33.9071755368567,
   "three_phase_dc_break_current_ka": 22.7395862239061,
   "three_phase_peak_break_current_ka": 70.6915737298941,
   "single_phase_initial_peak_current_ka": 84.30613032781,
   "single_phase_rms_break_current_ka": 32.0685016976872,
   "single_phase_dc_break_current_ka": 19.6319317636073,
   "single_phase_peak_break_current_ka": 64.9836417894611
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MONF4 MC3",
   "site_code": "MONF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 363,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 102.080477156407,
   "three_phase_rms_break_current_ka": 37.0637163175597,
   "three_phase_dc_break_current_ka": 24.1348020454412,
   "three_phase_peak_break_current_ka": 76.5508123336831,
   "single_phase_initial_peak_current_ka": 91.6277099010884,
   "single_phase_rms_break_current_ka": 34.9263934077782,
   "single_phase_dc_break_current_ka": 20.7974160406456,
   "single_phase_peak_break_current_ka": 70.1907952827037
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MURT4 M1",
   "site_code": "MURT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 366,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 93.8367235702767,
   "three_phase_rms_break_current_ka": 32.567267025333,
   "three_phase_dc_break_current_ka": 17.3065586568063,
   "three_phase_peak_break_current_ka": 63.3636293734584,
   "single_phase_initial_peak_current_ka": 59.5383906959915,
   "single_phase_rms_break_current_ka": 23.2156599991582,
   "single_phase_dc_break_current_ka": 7.00371900693216,
   "single_phase_peak_break_current_ka": 39.8356202371843
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NECH1 M2",
   "site_code": "NECH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 368,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.546122826529,
   "three_phase_rms_break_current_ka": 9.25694167038597,
   "three_phase_dc_break_current_ka": 9.26658692979074,
   "three_phase_peak_break_current_ka": 22.3578793861472,
   "single_phase_initial_peak_current_ka": 33.0155558778343,
   "single_phase_rms_break_current_ka": 12.0819668866644,
   "single_phase_dc_break_current_ka": 11.8579351322122,
   "single_phase_peak_break_current_ka": 28.9444165634757
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NECH1 R1",
   "site_code": "NECH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 367,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.9184973335552,
   "three_phase_rms_break_current_ka": 11.6839691613518,
   "three_phase_dc_break_current_ka": 12.1891716255556,
   "three_phase_peak_break_current_ka": 28.7127992758884,
   "single_phase_initial_peak_current_ka": 43.2638440733164,
   "single_phase_rms_break_current_ka": 15.3595684339587,
   "single_phase_dc_break_current_ka": 14.9451290060839,
   "single_phase_peak_break_current_ka": 36.666838997586
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NECH2 MC4",
   "site_code": "NECH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 369,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.5839112608472,
   "three_phase_rms_break_current_ka": 28.0304249189666,
   "three_phase_dc_break_current_ka": 19.8449234843126,
   "three_phase_peak_break_current_ka": 59.4859305637959,
   "single_phase_initial_peak_current_ka": 75.6517007809852,
   "single_phase_rms_break_current_ka": 29.0886461981427,
   "single_phase_dc_break_current_ka": 16.4792561531045,
   "single_phase_peak_break_current_ka": 57.6168141175906
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NECL1 M2",
   "site_code": "NECL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 169,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.5344341680502,
   "three_phase_rms_break_current_ka": 26.3072355642505,
   "three_phase_dc_break_current_ka": 20.2615189157779,
   "three_phase_peak_break_current_ka": 57.4655682392848,
   "single_phase_initial_peak_current_ka": 76.1866067584479,
   "single_phase_rms_break_current_ka": 29.2755976758841,
   "single_phase_dc_break_current_ka": 21.1087572077005,
   "single_phase_peak_break_current_ka": 62.5107044875141
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NECL1 R1",
   "site_code": "NECL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 168,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.7505212861494,
   "three_phase_rms_break_current_ka": 26.7779512056616,
   "three_phase_dc_break_current_ka": 20.8688374630031,
   "three_phase_peak_break_current_ka": 58.7385792306147,
   "single_phase_initial_peak_current_ka": 77.2148447953583,
   "single_phase_rms_break_current_ka": 29.832048457132,
   "single_phase_dc_break_current_ka": 21.6042764915018,
   "single_phase_peak_break_current_ka": 63.7931640129491
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NECL4 M2",
   "site_code": "NECL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 171,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.1065090661412,
   "three_phase_rms_break_current_ka": 28.6968754987827,
   "three_phase_dc_break_current_ka": 11.2790726974902,
   "three_phase_peak_break_current_ka": 51.8625832256009,
   "single_phase_initial_peak_current_ka": 62.4009710185524,
   "single_phase_rms_break_current_ka": 24.4735120278859,
   "single_phase_dc_break_current_ka": 7.6881166137719,
   "single_phase_peak_break_current_ka": 42.2988892425092
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NECL4 R1",
   "site_code": "NECL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 170,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.8564639346212,
   "three_phase_rms_break_current_ka": 31.3957105368185,
   "three_phase_dc_break_current_ka": 12.1837087697997,
   "three_phase_peak_break_current_ka": 56.5839484113083,
   "single_phase_initial_peak_current_ka": 66.1332334606692,
   "single_phase_rms_break_current_ka": 25.9971385297859,
   "single_phase_dc_break_current_ka": 7.89711699513247,
   "single_phase_peak_break_current_ka": 44.6626228868478
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NECT4 R1",
   "site_code": "NECT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 370,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 146.033237696339,
   "three_phase_rms_break_current_ka": 52.599221724498,
   "three_phase_dc_break_current_ka": 38.6711260232712,
   "three_phase_peak_break_current_ka": 113.057658756326,
   "single_phase_initial_peak_current_ka": 92.6747686698094,
   "single_phase_rms_break_current_ka": 35.6803195022497,
   "single_phase_dc_break_current_ka": 24.3679725067972,
   "single_phase_peak_break_current_ka": 74.827564256684
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NEEP2 R1/R2",
   "site_code": "NEEP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 371,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.5586663968838,
   "three_phase_rms_break_current_ka": 17.4142101136122,
   "three_phase_dc_break_current_ka": 10.2926561639471,
   "three_phase_peak_break_current_ka": 34.9200682846322,
   "single_phase_initial_peak_current_ka": 51.7283619628261,
   "single_phase_rms_break_current_ka": 20.3110813997903,
   "single_phase_dc_break_current_ka": 10.8829719218063,
   "single_phase_peak_break_current_ka": 39.6071787038537
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NERY4 M1",
   "site_code": "NERY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 374,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 119.066047559359,
   "three_phase_rms_break_current_ka": 43.5902831704093,
   "three_phase_dc_break_current_ka": 20.7820577168897,
   "three_phase_peak_break_current_ka": 82.4280273641662,
   "single_phase_initial_peak_current_ka": 82.787998767641,
   "single_phase_rms_break_current_ka": 33.0198694214833,
   "single_phase_dc_break_current_ka": 6.56512266237511,
   "single_phase_peak_break_current_ka": 53.2622698260255
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NERY4 R2",
   "site_code": "NERY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 375,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 111.257590563214,
   "three_phase_rms_break_current_ka": 40.8096987892979,
   "three_phase_dc_break_current_ka": 19.6703193049748,
   "three_phase_peak_break_current_ka": 77.3839488091607,
   "single_phase_initial_peak_current_ka": 77.6550883157065,
   "single_phase_rms_break_current_ka": 30.9068904015253,
   "single_phase_dc_break_current_ka": 6.46629917424141,
   "single_phase_peak_break_current_ka": 50.1752427508573
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NEWX11",
   "site_code": "NEWX",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 372,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.9790195654941,
   "three_phase_rms_break_current_ka": 16.3356822517884,
   "three_phase_dc_break_current_ka": 15.010787216734,
   "three_phase_peak_break_current_ka": 38.1129306078306,
   "single_phase_initial_peak_current_ka": 56.7039060036555,
   "single_phase_rms_break_current_ka": 21.1796866782388,
   "single_phase_dc_break_current_ka": 17.289173968983,
   "single_phase_peak_break_current_ka": 47.2417741161611
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NEWX2 M6",
   "site_code": "NEWX",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 373,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.9126747377484,
   "three_phase_rms_break_current_ka": 26.8536384728509,
   "three_phase_dc_break_current_ka": 22.4276384775249,
   "three_phase_peak_break_current_ka": 60.4044182048946,
   "single_phase_initial_peak_current_ka": 87.326058719695,
   "single_phase_rms_break_current_ka": 32.622130927964,
   "single_phase_dc_break_current_ka": 25.704157311878,
   "single_phase_peak_break_current_ka": 71.8388173037155
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NFLE1 M1",
   "site_code": "NFLE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 382,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.9833371707761,
   "three_phase_rms_break_current_ka": 13.6606071711548,
   "three_phase_dc_break_current_ka": 12.1307520687986,
   "three_phase_peak_break_current_ka": 31.4497680004969,
   "single_phase_initial_peak_current_ka": 42.932805511153,
   "single_phase_rms_break_current_ka": 16.5819722610982,
   "single_phase_dc_break_current_ka": 13.4767425303769,
   "single_phase_peak_break_current_ka": 36.9271925929164
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NFLE1 M2",
   "site_code": "NFLE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 383,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.2549395886515,
   "three_phase_rms_break_current_ka": 14.1602139006922,
   "three_phase_dc_break_current_ka": 12.3408367809023,
   "three_phase_peak_break_current_ka": 32.3664033253653,
   "single_phase_initial_peak_current_ka": 44.048637113093,
   "single_phase_rms_break_current_ka": 16.857686086305,
   "single_phase_dc_break_current_ka": 13.8845052472082,
   "single_phase_peak_break_current_ka": 37.724873540689
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NFLE4 M1",
   "site_code": "NFLE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 384,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 124.37504851532,
   "three_phase_rms_break_current_ka": 44.5234240090806,
   "three_phase_dc_break_current_ka": 28.0692999426602,
   "three_phase_peak_break_current_ka": 91.0349300195899,
   "single_phase_initial_peak_current_ka": 92.5338882070278,
   "single_phase_rms_break_current_ka": 36.5559571141214,
   "single_phase_dc_break_current_ka": 16.2994794087429,
   "single_phase_peak_break_current_ka": 67.9974097450626
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NHYD2A",
   "site_code": "NHYD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 380,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.567416548871,
   "three_phase_rms_break_current_ka": 18.2821562513841,
   "three_phase_dc_break_current_ka": 2.71455296211973,
   "three_phase_peak_break_current_ka": 28.5694262822511,
   "single_phase_initial_peak_current_ka": 41.2255059014628,
   "single_phase_rms_break_current_ka": 19.6939964698939,
   "single_phase_dc_break_current_ka": 0.456598988487787,
   "single_phase_peak_break_current_ka": 28.3081158935396
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NHYD2C",
   "site_code": "NHYD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 381,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.234349236646,
   "three_phase_rms_break_current_ka": 19.9755129146836,
   "three_phase_dc_break_current_ka": 7.78490148330959,
   "three_phase_peak_break_current_ka": 36.0345427626141,
   "single_phase_initial_peak_current_ka": 41.0219501260262,
   "single_phase_rms_break_current_ka": 19.7328251582661,
   "single_phase_dc_break_current_ka": 3.90941674140439,
   "single_phase_peak_break_current_ka": 31.8158457041614
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NINF1 MB2",
   "site_code": "NINF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 378,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.400557707195,
   "three_phase_rms_break_current_ka": 9.33265415918028,
   "three_phase_dc_break_current_ka": 9.57435257093957,
   "three_phase_peak_break_current_ka": 22.77271865579,
   "single_phase_initial_peak_current_ka": 31.0579331954629,
   "single_phase_rms_break_current_ka": 11.3638691017862,
   "single_phase_dc_break_current_ka": 10.4955412701577,
   "single_phase_peak_break_current_ka": 26.5664790749363
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NINF1 RB1",
   "site_code": "NINF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 377,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.9404712865684,
   "three_phase_rms_break_current_ka": 12.4167196588309,
   "three_phase_dc_break_current_ka": 10.3668524066953,
   "three_phase_peak_break_current_ka": 27.9267457483986,
   "single_phase_initial_peak_current_ka": 41.5404169639657,
   "single_phase_rms_break_current_ka": 15.6294851515725,
   "single_phase_dc_break_current_ka": 11.9403461452972,
   "single_phase_peak_break_current_ka": 34.0437760195599
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NINF4 M1",
   "site_code": "NINF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 379,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.3710855284618,
   "three_phase_rms_break_current_ka": 24.6595557973792,
   "three_phase_dc_break_current_ka": 14.7117686249554,
   "three_phase_peak_break_current_ka": 49.5856468757052,
   "single_phase_initial_peak_current_ka": 65.6964854145748,
   "single_phase_rms_break_current_ka": 24.9106924938292,
   "single_phase_dc_break_current_ka": 15.1578253220467,
   "single_phase_peak_break_current_ka": 50.3868644949257
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NORE4 NORE R1",
   "site_code": "NORE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 388,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 128.462977775082,
   "three_phase_rms_break_current_ka": 45.3890090108552,
   "three_phase_dc_break_current_ka": 30.2368805902621,
   "three_phase_peak_break_current_ka": 94.4266327160881,
   "single_phase_initial_peak_current_ka": 92.8785453002762,
   "single_phase_rms_break_current_ka": 35.9775389147549,
   "single_phase_dc_break_current_ka": 17.6335002172837,
   "single_phase_peak_break_current_ka": 68.5134236913358
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NORL2A",
   "site_code": "NORL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 389,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.4715567840118,
   "three_phase_rms_break_current_ka": 15.4948937535741,
   "three_phase_dc_break_current_ka": 3.53657766610545,
   "three_phase_peak_break_current_ka": 25.4496665599401,
   "single_phase_initial_peak_current_ka": 43.1730549055379,
   "single_phase_rms_break_current_ka": 17.688069001019,
   "single_phase_dc_break_current_ka": 2.4354544755284,
   "single_phase_peak_break_current_ka": 27.4501615489606
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NORL2B",
   "site_code": "NORL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 390,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.161707121838,
   "three_phase_rms_break_current_ka": 15.0895619172452,
   "three_phase_dc_break_current_ka": 2.85396017839558,
   "three_phase_peak_break_current_ka": 24.1938232920323,
   "single_phase_initial_peak_current_ka": 41.6678884624355,
   "single_phase_rms_break_current_ka": 17.2918440507246,
   "single_phase_dc_break_current_ka": 2.02440902950262,
   "single_phase_peak_break_current_ka": 26.4787694044779
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NORM1 NORW12",
   "site_code": "NORM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 391,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.5646089368136,
   "three_phase_rms_break_current_ka": 18.6005970895996,
   "three_phase_dc_break_current_ka": 12.0571919256125,
   "three_phase_peak_break_current_ka": 38.3624085979618,
   "single_phase_initial_peak_current_ka": 44.8735052002138,
   "single_phase_rms_break_current_ka": 19.2096117719022,
   "single_phase_dc_break_current_ka": 12.3380949237694,
   "single_phase_peak_break_current_ka": 39.5045884195153
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NORM4 M1",
   "site_code": "NORM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 393,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 117.879943454034,
   "three_phase_rms_break_current_ka": 42.2281643743907,
   "three_phase_dc_break_current_ka": 30.5378951627037,
   "three_phase_peak_break_current_ka": 90.2575379350874,
   "single_phase_initial_peak_current_ka": 72.6162130501271,
   "single_phase_rms_break_current_ka": 28.1087731440369,
   "single_phase_dc_break_current_ka": 16.853080245287,
   "single_phase_peak_break_current_ka": 56.6048884472526
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NORM4 R2",
   "site_code": "NORM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 392,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.4425210181785,
   "three_phase_rms_break_current_ka": 35.5235212183651,
   "three_phase_dc_break_current_ka": 24.2190619355858,
   "three_phase_peak_break_current_ka": 74.4569074258461,
   "single_phase_initial_peak_current_ka": 63.7304305543573,
   "single_phase_rms_break_current_ka": 24.8311623554514,
   "single_phase_dc_break_current_ka": 14.3126049729388,
   "single_phase_peak_break_current_ka": 49.4291715455064
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NORT1 R2",
   "site_code": "NORT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 385,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.3163425445606,
   "three_phase_rms_break_current_ka": 19.00599071385,
   "three_phase_dc_break_current_ka": 18.3676968697264,
   "three_phase_peak_break_current_ka": 45.2462267035902,
   "single_phase_initial_peak_current_ka": 66.3790197683735,
   "single_phase_rms_break_current_ka": 23.859962344578,
   "single_phase_dc_break_current_ka": 20.3164413076686,
   "single_phase_peak_break_current_ka": 54.0595236530821
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NORT2 R2",
   "site_code": "NORT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 386,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.1365198576213,
   "three_phase_rms_break_current_ka": 29.5128241812442,
   "three_phase_dc_break_current_ka": 24.3507764253511,
   "three_phase_peak_break_current_ka": 66.0882126463993,
   "single_phase_initial_peak_current_ka": 80.7761338299144,
   "single_phase_rms_break_current_ka": 30.409780208819,
   "single_phase_dc_break_current_ka": 20.9368380699838,
   "single_phase_peak_break_current_ka": 63.9427616700806
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NORT4 R1",
   "site_code": "NORT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 387,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 129.948159475389,
   "three_phase_rms_break_current_ka": 46.9059220473208,
   "three_phase_dc_break_current_ka": 41.983476421367,
   "three_phase_peak_break_current_ka": 108.318467536303,
   "single_phase_initial_peak_current_ka": 94.0861994912601,
   "single_phase_rms_break_current_ka": 36.6296685615976,
   "single_phase_dc_break_current_ka": 26.087340917593,
   "single_phase_peak_break_current_ka": 77.8895149826358
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NURS1 M1",
   "site_code": "NURS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 394,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.2184925081725,
   "three_phase_rms_break_current_ka": 18.8406064545315,
   "three_phase_dc_break_current_ka": 17.7893750653473,
   "three_phase_peak_break_current_ka": 44.4340162366798,
   "single_phase_initial_peak_current_ka": 63.9512137804235,
   "single_phase_rms_break_current_ka": 23.2374962068309,
   "single_phase_dc_break_current_ka": 21.4291982260487,
   "single_phase_peak_break_current_ka": 54.2919805173423
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NURS4 MC2",
   "site_code": "NURS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 396,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.9685262090873,
   "three_phase_rms_break_current_ka": 24.5890630889767,
   "three_phase_dc_break_current_ka": 13.9222025600131,
   "three_phase_peak_break_current_ka": 48.6963890664916,
   "single_phase_initial_peak_current_ka": 63.0802205158797,
   "single_phase_rms_break_current_ka": 23.9304599189361,
   "single_phase_dc_break_current_ka": 14.0262905479201,
   "single_phase_peak_break_current_ka": 47.8690715191052
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NURS4A",
   "site_code": "NURS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 395,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.6511014926066,
   "three_phase_rms_break_current_ka": 21.0505746969572,
   "three_phase_dc_break_current_ka": 12.4531587931935,
   "three_phase_peak_break_current_ka": 42.2231670253782,
   "single_phase_initial_peak_current_ka": 54.4574066184695,
   "single_phase_rms_break_current_ka": 20.6538414680421,
   "single_phase_dc_break_current_ka": 12.8505162990004,
   "single_phase_peak_break_current_ka": 42.0594590182093
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "OCKH1 M1",
   "site_code": "OCKH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 397,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.5633399283558,
   "three_phase_rms_break_current_ka": 9.70988766473453,
   "three_phase_dc_break_current_ka": 9.31951091356487,
   "three_phase_peak_break_current_ka": 23.0513657381517,
   "single_phase_initial_peak_current_ka": 35.8797611636461,
   "single_phase_rms_break_current_ka": 12.971580646497,
   "single_phase_dc_break_current_ka": 12.6226135693719,
   "single_phase_peak_break_current_ka": 30.9671988450644
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "OCKH2 MC2",
   "site_code": "OCKH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 398,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.7453090336648,
   "three_phase_rms_break_current_ka": 22.3053913960467,
   "three_phase_dc_break_current_ka": 11.8555720567575,
   "three_phase_peak_break_current_ka": 43.4001590830869,
   "single_phase_initial_peak_current_ka": 60.5046232117473,
   "single_phase_rms_break_current_ka": 23.6625428420261,
   "single_phase_dc_break_current_ka": 10.89778985551,
   "single_phase_peak_break_current_ka": 44.3616788629378
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "OFFE2 MC1",
   "site_code": "OFFE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 399,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.8354115796811,
   "three_phase_rms_break_current_ka": 28.6778675145727,
   "three_phase_dc_break_current_ka": 16.009157320556,
   "three_phase_peak_break_current_ka": 56.5657864996036,
   "single_phase_initial_peak_current_ka": 65.6768379209344,
   "single_phase_rms_break_current_ka": 26.0242365040336,
   "single_phase_dc_break_current_ka": 10.0107042182609,
   "single_phase_peak_break_current_ka": 46.8145324326702
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "OLDB1 R1",
   "site_code": "OLDB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 400,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.5193308886154,
   "three_phase_rms_break_current_ka": 12.4216481576207,
   "three_phase_dc_break_current_ka": 11.6202662016252,
   "three_phase_peak_break_current_ka": 29.1871294931592,
   "single_phase_initial_peak_current_ka": 43.0443979347481,
   "single_phase_rms_break_current_ka": 15.8289003688902,
   "single_phase_dc_break_current_ka": 13.9720208231922,
   "single_phase_peak_break_current_ka": 36.3574664023292
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "OLDB2 MC1",
   "site_code": "OLDB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 401,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.5855189412472,
   "three_phase_rms_break_current_ka": 20.939525827249,
   "three_phase_dc_break_current_ka": 11.6233345639702,
   "three_phase_peak_break_current_ka": 41.2362959785274,
   "single_phase_initial_peak_current_ka": 57.5008574232226,
   "single_phase_rms_break_current_ka": 22.2872785969072,
   "single_phase_dc_break_current_ka": 11.4982017560345,
   "single_phase_peak_break_current_ka": 43.0171734161683
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "OLDB2A",
   "site_code": "OLDB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 402,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.7296244767301,
   "three_phase_rms_break_current_ka": 21.8915544312441,
   "three_phase_dc_break_current_ka": 4.59698599858234,
   "three_phase_peak_break_current_ka": 35.5563191766766,
   "single_phase_initial_peak_current_ka": 59.7944731323854,
   "single_phase_rms_break_current_ka": 23.1978740118491,
   "single_phase_dc_break_current_ka": 4.16660487154942,
   "single_phase_peak_break_current_ka": 36.9733529173288
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "OSBA1 R2",
   "site_code": "OSBA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 403,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.727884370062,
   "three_phase_rms_break_current_ka": 11.3968122986324,
   "three_phase_dc_break_current_ka": 11.7154786249645,
   "three_phase_peak_break_current_ka": 27.833005145511,
   "single_phase_initial_peak_current_ka": 39.7199425964272,
   "single_phase_rms_break_current_ka": 14.3165541702711,
   "single_phase_dc_break_current_ka": 13.5494928437268,
   "single_phase_peak_break_current_ka": 33.7961579177733
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "OSBA4 MC2",
   "site_code": "OSBA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 404,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 90.4709906094184,
   "three_phase_rms_break_current_ka": 33.142320832549,
   "three_phase_dc_break_current_ka": 22.4130165768191,
   "three_phase_peak_break_current_ka": 69.2833361867302,
   "single_phase_initial_peak_current_ka": 72.5327849283183,
   "single_phase_rms_break_current_ka": 27.9118372869563,
   "single_phase_dc_break_current_ka": 17.3214264246396,
   "single_phase_peak_break_current_ka": 56.7947252666042
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "OSBA4 MC3/4",
   "site_code": "OSBA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 405,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.4226721875731,
   "three_phase_rms_break_current_ka": 32.4570417948021,
   "three_phase_dc_break_current_ka": 21.9236024719176,
   "three_phase_peak_break_current_ka": 67.8247911726371,
   "single_phase_initial_peak_current_ka": 66.976597198456,
   "single_phase_rms_break_current_ka": 25.9853921145235,
   "single_phase_dc_break_current_ka": 14.909663494383,
   "single_phase_peak_break_current_ka": 51.658557446325
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "OVTO2 M1",
   "site_code": "OVTO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 406,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 105.816484085977,
   "three_phase_rms_break_current_ka": 38.6801616601478,
   "three_phase_dc_break_current_ka": 28.4397640736797,
   "three_phase_peak_break_current_ka": 83.1417732882446,
   "single_phase_initial_peak_current_ka": 95.7303365352943,
   "single_phase_rms_break_current_ka": 36.7929720376737,
   "single_phase_dc_break_current_ka": 21.8134946533103,
   "single_phase_peak_break_current_ka": 73.8466147090025
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "OVTO4A",
   "site_code": "OVTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 407,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.0140172352668,
   "three_phase_rms_break_current_ka": 28.4780930234615,
   "three_phase_dc_break_current_ka": 18.556887494245,
   "three_phase_peak_break_current_ka": 58.8309928785469,
   "single_phase_initial_peak_current_ka": 60.3323509296603,
   "single_phase_rms_break_current_ka": 23.4155383328998,
   "single_phase_dc_break_current_ka": 13.5751053154659,
   "single_phase_peak_break_current_ka": 46.6896771961199
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "OVTO4B",
   "site_code": "OVTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 408,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.3137706121173,
   "three_phase_rms_break_current_ka": 28.2340209216006,
   "three_phase_dc_break_current_ka": 18.4597653532645,
   "three_phase_peak_break_current_ka": 58.3887006609178,
   "single_phase_initial_peak_current_ka": 59.1630458893469,
   "single_phase_rms_break_current_ka": 22.9713655165835,
   "single_phase_dc_break_current_ka": 13.4288046775291,
   "single_phase_peak_break_current_ka": 45.9152213373112
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PADI1 R4",
   "site_code": "PADI",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 409,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.4457932401274,
   "three_phase_rms_break_current_ka": 11.0519348726545,
   "three_phase_dc_break_current_ka": 11.1795876719788,
   "three_phase_peak_break_current_ka": 26.809383859351,
   "single_phase_initial_peak_current_ka": 38.7445200108976,
   "single_phase_rms_break_current_ka": 14.163931365089,
   "single_phase_dc_break_current_ka": 13.4357920371389,
   "single_phase_peak_break_current_ka": 33.4666158701694
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PADI4 MC4",
   "site_code": "PADI",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 410,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.7562145722978,
   "three_phase_rms_break_current_ka": 28.981812605912,
   "three_phase_dc_break_current_ka": 17.3109570576158,
   "three_phase_peak_break_current_ka": 58.2974295070521,
   "single_phase_initial_peak_current_ka": 57.4493041825954,
   "single_phase_rms_break_current_ka": 22.7222342837586,
   "single_phase_dc_break_current_ka": 9.94532005880986,
   "single_phase_peak_break_current_ka": 42.0794119503202
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PELH1 M2",
   "site_code": "PELH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 411,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.2061599297366,
   "three_phase_rms_break_current_ka": 13.2458621706618,
   "three_phase_dc_break_current_ka": 6.3486370713941,
   "three_phase_peak_break_current_ka": 25.0811149984687,
   "single_phase_initial_peak_current_ka": 37.0493896919984,
   "single_phase_rms_break_current_ka": 15.1880032449163,
   "single_phase_dc_break_current_ka": 7.66795575144343,
   "single_phase_peak_break_current_ka": 29.1470359257706
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PELH1 R2",
   "site_code": "PELH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 412,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.6050330258125,
   "three_phase_rms_break_current_ka": 13.4898849166658,
   "three_phase_dc_break_current_ka": 6.28658861773573,
   "three_phase_peak_break_current_ka": 25.3641668217368,
   "single_phase_initial_peak_current_ka": 36.7974572558629,
   "single_phase_rms_break_current_ka": 15.1776404058531,
   "single_phase_dc_break_current_ka": 7.4610390251499,
   "single_phase_peak_break_current_ka": 28.9254639319293
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PELH4 R1",
   "site_code": "PELH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 413,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 114.620795026868,
   "three_phase_rms_break_current_ka": 41.9552105918773,
   "three_phase_dc_break_current_ka": 28.2129534492758,
   "three_phase_peak_break_current_ka": 87.5465812805279,
   "single_phase_initial_peak_current_ka": 94.0216736407443,
   "single_phase_rms_break_current_ka": 36.1886652458513,
   "single_phase_dc_break_current_ka": 20.7924066590406,
   "single_phase_peak_break_current_ka": 71.9709078539033
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PELH4 R2",
   "site_code": "PELH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 414,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 114.026698499281,
   "three_phase_rms_break_current_ka": 41.7758256736024,
   "three_phase_dc_break_current_ka": 28.000363058152,
   "three_phase_peak_break_current_ka": 87.0803023050947,
   "single_phase_initial_peak_current_ka": 90.9102296802305,
   "single_phase_rms_break_current_ka": 35.0196931060258,
   "single_phase_dc_break_current_ka": 20.0927910301958,
   "single_phase_peak_break_current_ka": 69.618115970881
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PEMB1 M2",
   "site_code": "PEMB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 415,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.3900765227807,
   "three_phase_rms_break_current_ka": 12.6555943024546,
   "three_phase_dc_break_current_ka": 12.7931110065565,
   "three_phase_peak_break_current_ka": 30.6908241089794,
   "single_phase_initial_peak_current_ka": 42.1713423115883,
   "single_phase_rms_break_current_ka": 15.7731120552633,
   "single_phase_dc_break_current_ka": 14.8382989257879,
   "single_phase_peak_break_current_ka": 37.1448479151719
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PEMB4 R1/2",
   "site_code": "PEMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 416,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.2539341902959,
   "three_phase_rms_break_current_ka": 28.8910672266097,
   "three_phase_dc_break_current_ka": 29.3664512972167,
   "three_phase_peak_break_current_ka": 70.224590400521,
   "single_phase_initial_peak_current_ka": 82.201142219426,
   "single_phase_rms_break_current_ka": 30.3030161717818,
   "single_phase_dc_break_current_ka": 30.3985430424976,
   "single_phase_peak_break_current_ka": 73.2534794934427
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PENE1 M3",
   "site_code": "PENE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 426,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.4058931223662,
   "three_phase_rms_break_current_ka": 15.972450698128,
   "three_phase_dc_break_current_ka": 15.7125997299417,
   "three_phase_peak_break_current_ka": 38.30105613157,
   "single_phase_initial_peak_current_ka": 52.0886883681368,
   "single_phase_rms_break_current_ka": 19.4188273042862,
   "single_phase_dc_break_current_ka": 17.8204185218639,
   "single_phase_peak_break_current_ka": 45.2827874609664
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PENN1 M4",
   "site_code": "PENN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 417,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.689632122141,
   "three_phase_rms_break_current_ka": 9.20808079584964,
   "three_phase_dc_break_current_ka": 8.96987315039694,
   "three_phase_peak_break_current_ka": 21.9920658953147,
   "single_phase_initial_peak_current_ka": 33.155655529626,
   "single_phase_rms_break_current_ka": 12.0020365402645,
   "single_phase_dc_break_current_ka": 10.3155400837812,
   "single_phase_peak_break_current_ka": 27.2889829351207
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PENN1 R1",
   "site_code": "PENN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 418,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.3171676322336,
   "three_phase_rms_break_current_ka": 9.71959540210187,
   "three_phase_dc_break_current_ka": 9.1770914438852,
   "three_phase_peak_break_current_ka": 22.9226750823168,
   "single_phase_initial_peak_current_ka": 35.016601409568,
   "single_phase_rms_break_current_ka": 12.6700463772463,
   "single_phase_dc_break_current_ka": 10.6856421063045,
   "single_phase_peak_break_current_ka": 28.6037935289022
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PENN2 MC1",
   "site_code": "PENN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 419,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.7167047783644,
   "three_phase_rms_break_current_ka": 25.6975948609203,
   "three_phase_dc_break_current_ka": 15.6145947193868,
   "three_phase_peak_break_current_ka": 51.9564818920695,
   "single_phase_initial_peak_current_ka": 71.322786515615,
   "single_phase_rms_break_current_ka": 27.3087553916954,
   "single_phase_dc_break_current_ka": 15.1771920039154,
   "single_phase_peak_break_current_ka": 53.7976042503805
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PENT1 R2",
   "site_code": "PENT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 421,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.4976250146511,
   "three_phase_rms_break_current_ka": 11.1519071626572,
   "three_phase_dc_break_current_ka": 9.51176749235238,
   "three_phase_peak_break_current_ka": 25.2829458481079,
   "single_phase_initial_peak_current_ka": 32.8517867340897,
   "single_phase_rms_break_current_ka": 12.7160981511842,
   "single_phase_dc_break_current_ka": 10.6794069979428,
   "single_phase_peak_break_current_ka": 28.6626854638149
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PENT4 R1",
   "site_code": "PENT",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 422,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 92.9903241529024,
   "three_phase_rms_break_current_ka": 32.6006580459817,
   "three_phase_dc_break_current_ka": 26.1585866777268,
   "three_phase_peak_break_current_ka": 72.2628794286416,
   "single_phase_initial_peak_current_ka": 86.9863801985125,
   "single_phase_rms_break_current_ka": 32.3185529807228,
   "single_phase_dc_break_current_ka": 24.4245705038412,
   "single_phase_peak_break_current_ka": 70.1299064454528
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PENW1 R1",
   "site_code": "PENW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 427,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.1684125588648,
   "three_phase_rms_break_current_ka": 18.6864627603969,
   "three_phase_dc_break_current_ka": 17.81652192099,
   "three_phase_peak_break_current_ka": 44.2431709895231,
   "single_phase_initial_peak_current_ka": 58.1482178874041,
   "single_phase_rms_break_current_ka": 22.0555779615337,
   "single_phase_dc_break_current_ka": 19.3685702380349,
   "single_phase_peak_break_current_ka": 50.559867717213
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PERH1 R2",
   "site_code": "PERH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 420,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.4502525195998,
   "three_phase_rms_break_current_ka": 9.03519461493258,
   "three_phase_dc_break_current_ka": 5.07561153430151,
   "three_phase_peak_break_current_ka": 17.8533062974195,
   "single_phase_initial_peak_current_ka": 27.5313230637572,
   "single_phase_rms_break_current_ka": 10.5957357497551,
   "single_phase_dc_break_current_ka": 5.55517576175799,
   "single_phase_peak_break_current_ka": 20.5398089623831
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PEWO2A",
   "site_code": "PEWO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 423,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.9016539798097,
   "three_phase_rms_break_current_ka": 11.8082760468781,
   "three_phase_dc_break_current_ka": 11.8698838645124,
   "three_phase_peak_break_current_ka": 28.5693079982528,
   "single_phase_initial_peak_current_ka": 35.3619403671615,
   "single_phase_rms_break_current_ka": 12.9759983100283,
   "single_phase_dc_break_current_ka": 11.9179827086608,
   "single_phase_peak_break_current_ka": 30.2688155040332
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PEWO2B",
   "site_code": "PEWO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 424,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.798339429762,
   "three_phase_rms_break_current_ka": 11.4290646252599,
   "three_phase_dc_break_current_ka": 11.3643963440384,
   "three_phase_peak_break_current_ka": 27.5275345423196,
   "single_phase_initial_peak_current_ka": 33.8837330681147,
   "single_phase_rms_break_current_ka": 12.3870391321155,
   "single_phase_dc_break_current_ka": 11.9123584219742,
   "single_phase_peak_break_current_ka": 29.4302771602583
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PEWO4 R1/2",
   "site_code": "PEWO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 425,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.4997273509745,
   "three_phase_rms_break_current_ka": 36.5224109943874,
   "three_phase_dc_break_current_ka": 30.3821858731061,
   "three_phase_peak_break_current_ka": 82.032674831933,
   "single_phase_initial_peak_current_ka": 82.283798029334,
   "single_phase_rms_break_current_ka": 32.0123504114379,
   "single_phase_dc_break_current_ka": 23.4648522621568,
   "single_phase_peak_break_current_ka": 68.7371523774522
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PITS2 MC4",
   "site_code": "PITS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 428,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.9437563538883,
   "three_phase_rms_break_current_ka": 17.0714776008454,
   "three_phase_dc_break_current_ka": 6.20530622408905,
   "three_phase_peak_break_current_ka": 30.3480213769531,
   "single_phase_initial_peak_current_ka": 51.2276669574826,
   "single_phase_rms_break_current_ka": 20.1160463828808,
   "single_phase_dc_break_current_ka": 6.65257765664723,
   "single_phase_peak_break_current_ka": 35.1009632726435
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "POPP2 MC2",
   "site_code": "POPP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 429,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.8592647250336,
   "three_phase_rms_break_current_ka": 32.0175415975876,
   "three_phase_dc_break_current_ka": 19.5940548339373,
   "three_phase_peak_break_current_ka": 64.8736963950904,
   "single_phase_initial_peak_current_ka": 67.9302367581936,
   "single_phase_rms_break_current_ka": 26.9414945923143,
   "single_phase_dc_break_current_ka": 11.6176829329622,
   "single_phase_peak_break_current_ka": 49.7187099760144
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PORT2 M1",
   "site_code": "PORT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 430,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.9077994650035,
   "three_phase_rms_break_current_ka": 20.4350615776529,
   "three_phase_dc_break_current_ka": 9.79738761769454,
   "three_phase_peak_break_current_ka": 38.6969288487406,
   "single_phase_initial_peak_current_ka": 55.5696548852083,
   "single_phase_rms_break_current_ka": 21.9043656794026,
   "single_phase_dc_break_current_ka": 10.4050942747432,
   "single_phase_peak_break_current_ka": 41.3825452937342
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PUDM4 MC1",
   "site_code": "PUDM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 431,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 126.504039084689,
   "three_phase_rms_break_current_ka": 45.1137389357404,
   "three_phase_dc_break_current_ka": 30.1574126597614,
   "three_phase_peak_break_current_ka": 93.9578741120446,
   "single_phase_initial_peak_current_ka": 119.764145848023,
   "single_phase_rms_break_current_ka": 50.2603619092549,
   "single_phase_dc_break_current_ka": 18.6989072350671,
   "single_phase_peak_break_current_ka": 89.7777926969154
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PYLE1 MC1",
   "site_code": "PYLE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 432,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.5099722345184,
   "three_phase_rms_break_current_ka": 12.489330461525,
   "three_phase_dc_break_current_ka": 9.53591694426264,
   "three_phase_peak_break_current_ka": 27.1984974679107,
   "single_phase_initial_peak_current_ka": 44.7292388247838,
   "single_phase_rms_break_current_ka": 16.6727719953152,
   "single_phase_dc_break_current_ka": 12.0026079753549,
   "single_phase_peak_break_current_ka": 35.581468253484
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PYLE2 MC1",
   "site_code": "PYLE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 433,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.1176615380847,
   "three_phase_rms_break_current_ka": 21.5563947062344,
   "three_phase_dc_break_current_ka": 10.4733559602882,
   "three_phase_peak_break_current_ka": 40.9587017097125,
   "single_phase_initial_peak_current_ka": 57.9667098923843,
   "single_phase_rms_break_current_ka": 22.7661288174965,
   "single_phase_dc_break_current_ka": 10.3035997763606,
   "single_phase_peak_break_current_ka": 42.499767912797
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PYLE2 MC2",
   "site_code": "PYLE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 434,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.1107337393766,
   "three_phase_rms_break_current_ka": 21.5542855780132,
   "three_phase_dc_break_current_ka": 10.4714212073084,
   "three_phase_peak_break_current_ka": 40.9537841989975,
   "single_phase_initial_peak_current_ka": 57.9347987537967,
   "single_phase_rms_break_current_ka": 22.7551798686624,
   "single_phase_dc_break_current_ka": 10.2942864519097,
   "single_phase_peak_break_current_ka": 42.4749704364113
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "QNTN4 M1",
   "site_code": "QNTN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 435,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.2345155242051,
   "three_phase_rms_break_current_ka": 28.8314851813608,
   "three_phase_dc_break_current_ka": 16.9267944155106,
   "three_phase_peak_break_current_ka": 57.70067178235,
   "single_phase_initial_peak_current_ka": 59.5640559919905,
   "single_phase_rms_break_current_ka": 23.559549169092,
   "single_phase_dc_break_current_ka": 10.0984072181126,
   "single_phase_peak_break_current_ka": 43.4166411764383
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "QNTN4 R2",
   "site_code": "QNTN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 436,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.2475376337518,
   "three_phase_rms_break_current_ka": 29.3823117809623,
   "three_phase_dc_break_current_ka": 18.8237778982539,
   "three_phase_peak_break_current_ka": 60.3766417127655,
   "single_phase_initial_peak_current_ka": 59.7291475687414,
   "single_phase_rms_break_current_ka": 23.5525440596161,
   "single_phase_dc_break_current_ka": 10.321060970131,
   "single_phase_peak_break_current_ka": 43.62938820763
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RAIN1 M2",
   "site_code": "RAIN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 438,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.6606251517588,
   "three_phase_rms_break_current_ka": 10.9314943057203,
   "three_phase_dc_break_current_ka": 9.77946684528978,
   "three_phase_peak_break_current_ka": 25.2389343494436,
   "single_phase_initial_peak_current_ka": 39.889328225166,
   "single_phase_rms_break_current_ka": 14.4968339835838,
   "single_phase_dc_break_current_ka": 11.9518260980809,
   "single_phase_peak_break_current_ka": 32.4534453291363
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RAIN1 R1",
   "site_code": "RAIN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 437,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.4455148570839,
   "three_phase_rms_break_current_ka": 12.5824012835995,
   "three_phase_dc_break_current_ka": 10.6754376840192,
   "three_phase_peak_break_current_ka": 28.4696402265063,
   "single_phase_initial_peak_current_ka": 42.5570797966383,
   "single_phase_rms_break_current_ka": 15.6699202450368,
   "single_phase_dc_break_current_ka": 12.5927821583083,
   "single_phase_peak_break_current_ka": 34.753395890144
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RAIN2 MC4",
   "site_code": "RAIN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 439,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.1956025144853,
   "three_phase_rms_break_current_ka": 28.6149954443282,
   "three_phase_dc_break_current_ka": 23.1804245740693,
   "three_phase_peak_break_current_ka": 63.6481392186826,
   "single_phase_initial_peak_current_ka": 77.2486806368322,
   "single_phase_rms_break_current_ka": 29.1568843519683,
   "single_phase_dc_break_current_ka": 18.2704083705415,
   "single_phase_peak_break_current_ka": 59.504469657639
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RASS1 M1",
   "site_code": "RASS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 440,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.8828568578977,
   "three_phase_rms_break_current_ka": 16.4536780420433,
   "three_phase_dc_break_current_ka": 12.9563658653107,
   "three_phase_peak_break_current_ka": 36.2253805032887,
   "single_phase_initial_peak_current_ka": 48.9672714309673,
   "single_phase_rms_break_current_ka": 18.6939774108769,
   "single_phase_dc_break_current_ka": 13.8325767032984,
   "single_phase_peak_break_current_ka": 40.2698530924568
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RASS1A",
   "site_code": "RASS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 441,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.7680813198866,
   "three_phase_rms_break_current_ka": 16.1048942607517,
   "three_phase_dc_break_current_ka": 9.68079209999605,
   "three_phase_peak_break_current_ka": 32.4565519841358,
   "single_phase_initial_peak_current_ka": 48.8258224539361,
   "single_phase_rms_break_current_ka": 18.5091330315229,
   "single_phase_dc_break_current_ka": 9.94105989951979,
   "single_phase_peak_break_current_ka": 36.1169268604673
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RASS1B",
   "site_code": "RASS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 442,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.7693933693889,
   "three_phase_rms_break_current_ka": 16.1055140556133,
   "three_phase_dc_break_current_ka": 9.68096624990175,
   "three_phase_peak_break_current_ka": 32.4576026563406,
   "single_phase_initial_peak_current_ka": 48.8325220516856,
   "single_phase_rms_break_current_ka": 18.5119122591657,
   "single_phase_dc_break_current_ka": 9.94151137147438,
   "single_phase_peak_break_current_ka": 36.1213087538473
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RASS4 M1",
   "site_code": "RASS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 443,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.1827890410195,
   "three_phase_rms_break_current_ka": 23.2169211698123,
   "three_phase_dc_break_current_ka": 14.3888521022728,
   "three_phase_peak_break_current_ka": 47.2225368971684,
   "single_phase_initial_peak_current_ka": 50.469734996633,
   "single_phase_rms_break_current_ka": 19.5868603574554,
   "single_phase_dc_break_current_ka": 9.82130009082915,
   "single_phase_peak_break_current_ka": 37.5213036526505
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RASU1 M1",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 444,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.8542245549587,
   "three_phase_rms_break_current_ka": 16.0474227718407,
   "three_phase_dc_break_current_ka": 10.5219248670656,
   "three_phase_peak_break_current_ka": 33.2164077921376,
   "single_phase_initial_peak_current_ka": 46.5734573233593,
   "single_phase_rms_break_current_ka": 18.2351074819962,
   "single_phase_dc_break_current_ka": 10.8670888376157,
   "single_phase_peak_break_current_ka": 36.6554251499858
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RATS1 R1",
   "site_code": "RATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 445,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.1436636934277,
   "three_phase_rms_break_current_ka": 13.8587127585405,
   "three_phase_dc_break_current_ka": 12.9768174074136,
   "three_phase_peak_break_current_ka": 32.5759969475746,
   "single_phase_initial_peak_current_ka": 43.3652791735732,
   "single_phase_rms_break_current_ka": 16.0614450402428,
   "single_phase_dc_break_current_ka": 14.0981644566313,
   "single_phase_peak_break_current_ka": 36.8124778638529
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RATS1 R2",
   "site_code": "RATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 446,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.6176528706442,
   "three_phase_rms_break_current_ka": 14.5513115360903,
   "three_phase_dc_break_current_ka": 13.2765441076353,
   "three_phase_peak_break_current_ka": 33.8552062322903,
   "single_phase_initial_peak_current_ka": 47.9885410237364,
   "single_phase_rms_break_current_ka": 17.7895295355502,
   "single_phase_dc_break_current_ka": 15.5843619445663,
   "single_phase_peak_break_current_ka": 40.7425558819781
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RATS2A",
   "site_code": "RATS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 447,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.2417869993591,
   "three_phase_rms_break_current_ka": 16.1215284923242,
   "three_phase_dc_break_current_ka": 10.050526995878,
   "three_phase_peak_break_current_ka": 32.8498112359071,
   "single_phase_initial_peak_current_ka": 44.8373662249185,
   "single_phase_rms_break_current_ka": 16.4139170073718,
   "single_phase_dc_break_current_ka": 16.7440439881202,
   "single_phase_peak_break_current_ka": 39.9568280316117
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RATS4 R1/2",
   "site_code": "RATS",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 448,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 141.20280629202,
   "three_phase_rms_break_current_ka": 51.8919623425687,
   "three_phase_dc_break_current_ka": 26.6533146924069,
   "three_phase_peak_break_current_ka": 100.039631615422,
   "single_phase_initial_peak_current_ka": 107.238412586285,
   "single_phase_rms_break_current_ka": 42.852521165416,
   "single_phase_dc_break_current_ka": 17.8193135305403,
   "single_phase_peak_break_current_ka": 78.4219301445517
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RAYL4 R1",
   "site_code": "RAYL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 449,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 125.303509633565,
   "three_phase_rms_break_current_ka": 45.1449315524628,
   "three_phase_dc_break_current_ka": 29.6436412560633,
   "three_phase_peak_break_current_ka": 93.4882157299612,
   "single_phase_initial_peak_current_ka": 104.985033331207,
   "single_phase_rms_break_current_ka": 40.6867646708965,
   "single_phase_dc_break_current_ka": 20.401274720745,
   "single_phase_peak_break_current_ka": 77.9410491274093
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RAYM1 R1",
   "site_code": "RAYM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 450,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.0983535152629,
   "three_phase_rms_break_current_ka": 28.2128484600242,
   "three_phase_dc_break_current_ka": 24.3432910010252,
   "three_phase_peak_break_current_ka": 64.2422839263684,
   "single_phase_initial_peak_current_ka": 80.9947285911918,
   "single_phase_rms_break_current_ka": 31.2286133338675,
   "single_phase_dc_break_current_ka": 24.0418152845458,
   "single_phase_peak_break_current_ka": 68.2057437954064
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "REBR2 MC2",
   "site_code": "REBR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 451,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.4651830540575,
   "three_phase_rms_break_current_ka": 16.6392829448158,
   "three_phase_dc_break_current_ka": 14.4127121734697,
   "three_phase_peak_break_current_ka": 37.9442117821915,
   "single_phase_initial_peak_current_ka": 46.9970935763162,
   "single_phase_rms_break_current_ka": 17.8656465799145,
   "single_phase_dc_break_current_ka": 11.1021045310361,
   "single_phase_peak_break_current_ka": 36.3679442249157
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "REBR2 MC4",
   "site_code": "REBR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 452,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.5701708245816,
   "three_phase_rms_break_current_ka": 16.7380198239301,
   "three_phase_dc_break_current_ka": 14.4037867193755,
   "three_phase_peak_break_current_ka": 38.0749213616471,
   "single_phase_initial_peak_current_ka": 47.4273916319174,
   "single_phase_rms_break_current_ka": 17.9598921044978,
   "single_phase_dc_break_current_ka": 11.6718191699469,
   "single_phase_peak_break_current_ka": 37.0709421628852
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RHIG4 R1",
   "site_code": "RHIG",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 453,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.6523880698534,
   "three_phase_rms_break_current_ka": 26.8143176231493,
   "three_phase_dc_break_current_ka": 19.1175601924237,
   "three_phase_peak_break_current_ka": 57.0387318408614,
   "single_phase_initial_peak_current_ka": 66.3351378117357,
   "single_phase_rms_break_current_ka": 25.1260385857887,
   "single_phase_dc_break_current_ka": 15.4095161423886,
   "single_phase_peak_break_current_ka": 50.9431006791206
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RICH4 M1",
   "site_code": "RICH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 454,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.9158491148218,
   "three_phase_rms_break_current_ka": 27.5391682485025,
   "three_phase_dc_break_current_ka": 15.785444110003,
   "three_phase_peak_break_current_ka": 54.7317093435098,
   "single_phase_initial_peak_current_ka": 48.9725885147987,
   "single_phase_rms_break_current_ka": 19.4400339758342,
   "single_phase_dc_break_current_ka": 8.46398816893835,
   "single_phase_peak_break_current_ka": 35.9563478705569
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ROCH1 M1",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 455,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.8776262190338,
   "three_phase_rms_break_current_ka": 6.98646052933936,
   "three_phase_dc_break_current_ka": 6.72600625286608,
   "three_phase_peak_break_current_ka": 16.6063534864421,
   "single_phase_initial_peak_current_ka": 20.9841395019632,
   "single_phase_rms_break_current_ka": 8.26644356203489,
   "single_phase_dc_break_current_ka": 7.5554599766479,
   "single_phase_peak_break_current_ka": 19.2459765746694
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ROCH1 R2",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 456,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.9041380023274,
   "three_phase_rms_break_current_ka": 18.572390481085,
   "three_phase_dc_break_current_ka": 15.1212836422442,
   "three_phase_peak_break_current_ka": 41.3866101462835,
   "single_phase_initial_peak_current_ka": 61.1221203244222,
   "single_phase_rms_break_current_ka": 23.6330097214881,
   "single_phase_dc_break_current_ka": 17.7647699296618,
   "single_phase_peak_break_current_ka": 51.1868927974855
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ROCH1A",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 457,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.6653803003525,
   "three_phase_rms_break_current_ka": 8.53785602416388,
   "three_phase_dc_break_current_ka": 0.108661330480946,
   "three_phase_peak_break_current_ka": 12.1830131134423,
   "single_phase_initial_peak_current_ka": 18.4664504492397,
   "single_phase_rms_break_current_ka": 8.60965078741795,
   "single_phase_dc_break_current_ka": 0.133216530840385,
   "single_phase_peak_break_current_ka": 12.309101441703
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ROCH1B",
   "site_code": "ROCH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 458,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.9414581911544,
   "three_phase_rms_break_current_ka": 8.99587369113009,
   "three_phase_dc_break_current_ka": 0.0909972465951567,
   "three_phase_peak_break_current_ka": 12.8130838259867,
   "single_phase_initial_peak_current_ka": 18.7856500727317,
   "single_phase_rms_break_current_ka": 8.78047417671425,
   "single_phase_dc_break_current_ka": 0.0535276455187939,
   "single_phase_peak_break_current_ka": 12.4709933102948
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ROCH2 MC4",
   "site_code": "ROCH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 459,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.2942411873702,
   "three_phase_rms_break_current_ka": 27.5331599066422,
   "three_phase_dc_break_current_ka": 10.4579063509318,
   "three_phase_peak_break_current_ka": 49.3956745058924,
   "single_phase_initial_peak_current_ka": 70.4548588995986,
   "single_phase_rms_break_current_ka": 27.4215936834753,
   "single_phase_dc_break_current_ka": 9.81414455324147,
   "single_phase_peak_break_current_ka": 48.5941342422966
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ROCK1A",
   "site_code": "ROCK",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 460,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.3416868680061,
   "three_phase_rms_break_current_ka": 16.7797154529593,
   "three_phase_dc_break_current_ka": 16.5257952060606,
   "three_phase_peak_break_current_ka": 40.255896372397,
   "single_phase_initial_peak_current_ka": 50.2463149873276,
   "single_phase_rms_break_current_ka": 18.2102460788501,
   "single_phase_dc_break_current_ka": 16.6406585532395,
   "single_phase_peak_break_current_ka": 42.3938355321008
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RUGE1 R4",
   "site_code": "RUGE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 461,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.5140171647531,
   "three_phase_rms_break_current_ka": 11.3657376124267,
   "three_phase_dc_break_current_ka": 10.7390940145148,
   "three_phase_peak_break_current_ka": 26.8126742923826,
   "single_phase_initial_peak_current_ka": 33.4316375835001,
   "single_phase_rms_break_current_ka": 12.3206081805587,
   "single_phase_dc_break_current_ka": 10.496851234627,
   "single_phase_peak_break_current_ka": 27.9208224202581
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RUGE4 R1",
   "site_code": "RUGE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 462,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.5594319549378,
   "three_phase_rms_break_current_ka": 27.128691510879,
   "three_phase_dc_break_current_ka": 11.3283975453856,
   "three_phase_peak_break_current_ka": 49.6941610095066,
   "single_phase_initial_peak_current_ka": 51.9657769163067,
   "single_phase_rms_break_current_ka": 21.1034438692698,
   "single_phase_dc_break_current_ka": 6.74026557178076,
   "single_phase_peak_break_current_ka": 36.5850421044814
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RYEH1 M1",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 464,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.9109677466258,
   "three_phase_rms_break_current_ka": 7.53102810776987,
   "three_phase_dc_break_current_ka": 7.34208738811055,
   "three_phase_peak_break_current_ka": 17.9925694767317,
   "single_phase_initial_peak_current_ka": 25.9016092583081,
   "single_phase_rms_break_current_ka": 9.47866555695669,
   "single_phase_dc_break_current_ka": 9.01689369587702,
   "single_phase_peak_break_current_ka": 22.4217510797239
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RYEH1 M2",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 465,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.4035021627996,
   "three_phase_rms_break_current_ka": 10.4314964074764,
   "three_phase_dc_break_current_ka": 8.31698127658998,
   "three_phase_peak_break_current_ka": 23.0693449718893,
   "single_phase_initial_peak_current_ka": 30.3046731494509,
   "single_phase_rms_break_current_ka": 11.6472117348176,
   "single_phase_dc_break_current_ka": 9.27263439624601,
   "single_phase_peak_break_current_ka": 25.7442791954561
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RYEH1 R1",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 463,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.8629542845597,
   "three_phase_rms_break_current_ka": 11.6400117130809,
   "three_phase_dc_break_current_ka": 8.83347580107104,
   "three_phase_peak_break_current_ka": 25.2949382318918,
   "single_phase_initial_peak_current_ka": 34.1222692891148,
   "single_phase_rms_break_current_ka": 13.1340634919976,
   "single_phase_dc_break_current_ka": 9.57113987702211,
   "single_phase_peak_break_current_ka": 28.1455105964745
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RYEH1B",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 466,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.6128640837377,
   "three_phase_rms_break_current_ka": 7.39214230909523,
   "three_phase_dc_break_current_ka": 4.85239934719388,
   "three_phase_peak_break_current_ka": 15.3064672557083,
   "single_phase_initial_peak_current_ka": 25.2598181202922,
   "single_phase_rms_break_current_ka": 9.28564144249174,
   "single_phase_dc_break_current_ka": 5.27938978641147,
   "single_phase_peak_break_current_ka": 18.411269849717
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RYEH1E",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 467,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.8312201912966,
   "three_phase_rms_break_current_ka": 11.5227707512876,
   "three_phase_dc_break_current_ka": 6.27699303299626,
   "three_phase_peak_break_current_ka": 22.5726517055832,
   "single_phase_initial_peak_current_ka": 34.0578380440135,
   "single_phase_rms_break_current_ka": 13.0783855755935,
   "single_phase_dc_break_current_ka": 6.51105555567759,
   "single_phase_peak_break_current_ka": 25.0066858106266
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RYEH1F",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 468,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.8978601008174,
   "three_phase_rms_break_current_ka": 7.46843331599643,
   "three_phase_dc_break_current_ka": 5.40445479910719,
   "three_phase_peak_break_current_ka": 15.9664144842684,
   "single_phase_initial_peak_current_ka": 25.8697234143176,
   "single_phase_rms_break_current_ka": 9.44293206904975,
   "single_phase_dc_break_current_ka": 6.52110389161409,
   "single_phase_peak_break_current_ka": 19.8754264922321
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RYEH1G",
   "site_code": "RYEH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
