   "source_row": 469,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.3877257911774,
   "three_phase_rms_break_current_ka": 10.3583936593561,
   "three_phase_dc_break_current_ka": 6.41898536278838,
   "three_phase_peak_break_current_ka": 21.0679661602492,
   "single_phase_initial_peak_current_ka": 30.2725777841381,
   "single_phase_rms_break_current_ka": 11.613939599469,
   "single_phase_dc_break_current_ka": 6.90170330011457,
   "single_phase_peak_break_current_ka": 23.3262941942656
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RYEH4 R1",
   "site_code": "RYEH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 470,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 116.275743968327,
   "three_phase_rms_break_current_ka": 41.5524863885795,
   "three_phase_dc_break_current_ka": 30.4785970988533,
   "three_phase_peak_break_current_ka": 89.2426868999058,
   "single_phase_initial_peak_current_ka": 106.531576266585,
   "single_phase_rms_break_current_ka": 40.4385010124899,
   "single_phase_dc_break_current_ka": 27.5235624198509,
   "single_phase_peak_break_current_ka": 84.7122389937523
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RYHA4 MC1",
   "site_code": "RYHA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 471,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 110.029057976181,
   "three_phase_rms_break_current_ka": 40.5993548474971,
   "three_phase_dc_break_current_ka": 26.7170045062486,
   "three_phase_peak_break_current_ka": 84.1331627551769,
   "single_phase_initial_peak_current_ka": 76.6076690721989,
   "single_phase_rms_break_current_ka": 30.5488099820556,
   "single_phase_dc_break_current_ka": 10.9780404540374,
   "single_phase_peak_break_current_ka": 54.1805818450191
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SAEN1 M1",
   "site_code": "SAEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 472,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.4402229044295,
   "three_phase_rms_break_current_ka": 9.80288063411183,
   "three_phase_dc_break_current_ka": 9.62764927475673,
   "three_phase_peak_break_current_ka": 23.4910160178422,
   "single_phase_initial_peak_current_ka": 32.930534688959,
   "single_phase_rms_break_current_ka": 12.2185931847439,
   "single_phase_dc_break_current_ka": 11.0569254935474,
   "single_phase_peak_break_current_ka": 28.3366256885317
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SAEN2 MC2",
   "site_code": "SAEN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 473,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.6809493826043,
   "three_phase_rms_break_current_ka": 29.2647462681606,
   "three_phase_dc_break_current_ka": 23.6351105444507,
   "three_phase_peak_break_current_ka": 65.0217116162908,
   "single_phase_initial_peak_current_ka": 75.3548699964203,
   "single_phase_rms_break_current_ka": 28.1582324811988,
   "single_phase_dc_break_current_ka": 22.3481382876404,
   "single_phase_peak_break_current_ka": 62.1698925550064
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SAES2 R",
   "site_code": "SAES",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 474,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.2892503691932,
   "three_phase_rms_break_current_ka": 29.4506931799578,
   "three_phase_dc_break_current_ka": 23.9282684437032,
   "three_phase_peak_break_current_ka": 65.5778381600883,
   "single_phase_initial_peak_current_ka": 76.2839361817882,
   "single_phase_rms_break_current_ka": 28.4326175699316,
   "single_phase_dc_break_current_ka": 23.3208539394517,
   "single_phase_peak_break_current_ka": 63.5306473206166
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SAFO1 R1",
   "site_code": "SAFO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 477,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.2309968548782,
   "three_phase_rms_break_current_ka": 9.70196389064214,
   "three_phase_dc_break_current_ka": 10.2480858340978,
   "three_phase_peak_break_current_ka": 23.9687347498979,
   "single_phase_initial_peak_current_ka": 32.0704428572368,
   "single_phase_rms_break_current_ka": 11.6330026101743,
   "single_phase_dc_break_current_ka": 11.6141945707874,
   "single_phase_peak_break_current_ka": 28.0657446332176
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SAFO4 MC2",
   "site_code": "SAFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 478,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.2459880338683,
   "three_phase_rms_break_current_ka": 24.5648845920142,
   "three_phase_dc_break_current_ka": 20.3999503979197,
   "three_phase_peak_break_current_ka": 55.139943346076,
   "single_phase_initial_peak_current_ka": 55.3271799462378,
   "single_phase_rms_break_current_ka": 21.8308841571337,
   "single_phase_dc_break_current_ka": 14.1869928254917,
   "single_phase_peak_break_current_ka": 45.0605252791061
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SAFO4A",
   "site_code": "SAFO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 479,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.8202111556624,
   "three_phase_rms_break_current_ka": 23.7091952110679,
   "three_phase_dc_break_current_ka": 6.12248522928278,
   "three_phase_peak_break_current_ka": 39.6523506497263,
   "single_phase_initial_peak_current_ka": 53.0396036921859,
   "single_phase_rms_break_current_ka": 20.8529936745187,
   "single_phase_dc_break_current_ka": 2.90900371962873,
   "single_phase_peak_break_current_ka": 32.3995901902134
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SALH1 R1",
   "site_code": "SALH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 475,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.7614282282619,
   "three_phase_rms_break_current_ka": 12.6208082230293,
   "three_phase_dc_break_current_ka": 12.2701713646313,
   "three_phase_peak_break_current_ka": 30.1186895217492,
   "single_phase_initial_peak_current_ka": 44.3058928611263,
   "single_phase_rms_break_current_ka": 16.0281262989315,
   "single_phase_dc_break_current_ka": 13.5667187863359,
   "single_phase_peak_break_current_ka": 36.2339123777136
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SALH2 MC2",
   "site_code": "SALH",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 476,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.0402951673185,
   "three_phase_rms_break_current_ka": 28.6500063259871,
   "three_phase_dc_break_current_ka": 18.1592360285866,
   "three_phase_peak_break_current_ka": 58.6764635368725,
   "single_phase_initial_peak_current_ka": 70.6723694424746,
   "single_phase_rms_break_current_ka": 27.2029140111941,
   "single_phase_dc_break_current_ka": 14.1836447239618,
   "single_phase_peak_break_current_ka": 52.6543746546616
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SASA11",
   "site_code": "SASA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 509,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.8293705908673,
   "three_phase_rms_break_current_ka": 11.7326745497266,
   "three_phase_dc_break_current_ka": 8.31711367497245,
   "three_phase_peak_break_current_ka": 24.9096211461055,
   "single_phase_initial_peak_current_ka": 32.2104977796824,
   "single_phase_rms_break_current_ka": 12.8504398579697,
   "single_phase_dc_break_current_ka": 8.64933916936319,
   "single_phase_peak_break_current_ka": 26.8226054989638
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SASA12",
   "site_code": "SASA",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 510,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.7200484111361,
   "three_phase_rms_break_current_ka": 10.3798166134032,
   "three_phase_dc_break_current_ka": 0.370439350119417,
   "three_phase_peak_break_current_ka": 15.0497167797398,
   "single_phase_initial_peak_current_ka": 26.320804399487,
   "single_phase_rms_break_current_ka": 11.3205276529833,
   "single_phase_dc_break_current_ka": 0.883538422304972,
   "single_phase_peak_break_current_ka": 16.8931821623736
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SAXM4 M1",
   "site_code": "SAXM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 480,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 131.628799188996,
   "three_phase_rms_break_current_ka": 47.9279555310361,
   "three_phase_dc_break_current_ka": 21.9960154451786,
   "three_phase_peak_break_current_ka": 89.7763801739844,
   "single_phase_initial_peak_current_ka": 84.4012815032878,
   "single_phase_rms_break_current_ka": 32.6780049805733,
   "single_phase_dc_break_current_ka": 11.4341179255319,
   "single_phase_peak_break_current_ka": 57.6477957603541
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SEAB1 M1",
   "site_code": "SEAB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 481,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.9360062224824,
   "three_phase_rms_break_current_ka": 13.516982744427,
   "three_phase_dc_break_current_ka": 13.0175752909978,
   "three_phase_peak_break_current_ka": 32.1334756105297,
   "single_phase_initial_peak_current_ka": 46.4191696940591,
   "single_phase_rms_break_current_ka": 16.9102450784103,
   "single_phase_dc_break_current_ka": 14.903362472146,
   "single_phase_peak_break_current_ka": 38.8180604050867
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SEAB1 R1",
   "site_code": "SEAB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 482,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.3684719568718,
   "three_phase_rms_break_current_ka": 13.6202966119661,
   "three_phase_dc_break_current_ka": 4.37010744535526,
   "three_phase_peak_break_current_ka": 23.6321156375421,
   "single_phase_initial_peak_current_ka": 34.8835798510764,
   "single_phase_rms_break_current_ka": 14.0351318022342,
   "single_phase_dc_break_current_ka": 5.19069769650275,
   "single_phase_peak_break_current_ka": 25.0393714409163
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SEAB4 M2",
   "site_code": "SEAB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 483,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.0149934190383,
   "three_phase_rms_break_current_ka": 32.2338019460382,
   "three_phase_dc_break_current_ka": 28.23214846857,
   "three_phase_peak_break_current_ka": 73.8176283475055,
   "single_phase_initial_peak_current_ka": 86.7797462632683,
   "single_phase_rms_break_current_ka": 33.0339070758667,
   "single_phase_dc_break_current_ka": 27.9929464074541,
   "single_phase_peak_break_current_ka": 74.7099458123173
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SELL1 M1",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 485,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.035810145245,
   "three_phase_rms_break_current_ka": 17.0774433278657,
   "three_phase_dc_break_current_ka": 12.0227894888585,
   "three_phase_peak_break_current_ka": 36.1739414537841,
   "single_phase_initial_peak_current_ka": 50.4790316841308,
   "single_phase_rms_break_current_ka": 19.4207929303753,
   "single_phase_dc_break_current_ka": 14.0538720872411,
   "single_phase_peak_break_current_ka": 41.5190208414174
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SELL1 M5",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 484,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.0030557701431,
   "three_phase_rms_break_current_ka": 9.87090768888983,
   "three_phase_dc_break_current_ka": 10.729800009776,
   "three_phase_peak_break_current_ka": 24.6893715363369,
   "single_phase_initial_peak_current_ka": 30.2615760365448,
   "single_phase_rms_break_current_ka": 10.8826979066467,
   "single_phase_dc_break_current_ka": 11.7068219767981,
   "single_phase_peak_break_current_ka": 27.0972809515872
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SELL1A",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 486,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.1266978010108,
   "three_phase_rms_break_current_ka": 15.8547126822469,
   "three_phase_dc_break_current_ka": 4.74502565144441,
   "three_phase_peak_break_current_ka": 27.1669753542067,
   "single_phase_initial_peak_current_ka": 43.6948836885255,
   "single_phase_rms_break_current_ka": 17.3033209822947,
   "single_phase_dc_break_current_ka": 3.38948816574702,
   "single_phase_peak_break_current_ka": 27.8600793730032
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SELL1B",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 487,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.9601648755379,
   "three_phase_rms_break_current_ka": 16.6594883468047,
   "three_phase_dc_break_current_ka": 8.44877626585248,
   "three_phase_peak_break_current_ka": 32.0088506281002,
   "single_phase_initial_peak_current_ka": 50.351409874291,
   "single_phase_rms_break_current_ka": 19.2291456106672,
   "single_phase_dc_break_current_ka": 9.77891377494636,
   "single_phase_peak_break_current_ka": 36.973032290399
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SELL1C",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 488,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.9477206098303,
   "three_phase_rms_break_current_ka": 16.6667101016492,
   "three_phase_dc_break_current_ka": 8.34711542105915,
   "three_phase_peak_break_current_ka": 31.9174028869521,
   "single_phase_initial_peak_current_ka": 50.3317581175454,
   "single_phase_rms_break_current_ka": 19.2354542933834,
   "single_phase_dc_break_current_ka": 9.66277119273547,
   "single_phase_peak_break_current_ka": 36.8658115328461
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SELL1D",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 489,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.0602052510181,
   "three_phase_rms_break_current_ka": 14.8634575958748,
   "three_phase_dc_break_current_ka": 4.49922255179765,
   "three_phase_peak_break_current_ka": 25.5193258676412,
   "single_phase_initial_peak_current_ka": 40.4795833045517,
   "single_phase_rms_break_current_ka": 16.0284519915224,
   "single_phase_dc_break_current_ka": 3.22496824837675,
   "single_phase_peak_break_current_ka": 25.8926224386338
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SELL1E",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 490,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.9374963359776,
   "three_phase_rms_break_current_ka": 16.6495967268454,
   "three_phase_dc_break_current_ka": 8.42077125371134,
   "three_phase_peak_break_current_ka": 31.9668567528589,
   "single_phase_initial_peak_current_ka": 50.2835606416798,
   "single_phase_rms_break_current_ka": 19.2199447149109,
   "single_phase_dc_break_current_ka": 9.46847820563029,
   "single_phase_peak_break_current_ka": 36.6495846895183
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SELL1F",
   "site_code": "SELL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 491,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.845361534952,
   "three_phase_rms_break_current_ka": 16.6188670007547,
   "three_phase_dc_break_current_ka": 8.4069623408812,
   "three_phase_peak_break_current_ka": 31.9095894446231,
   "single_phase_initial_peak_current_ka": 50.1675774354443,
   "single_phase_rms_break_current_ka": 19.1847826824967,
   "single_phase_dc_break_current_ka": 9.44970128203178,
   "single_phase_peak_break_current_ka": 36.5810811427991
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SELL4A R1",
   "site_code": "SELL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 492,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.0779748012033,
   "three_phase_rms_break_current_ka": 29.4157581222473,
   "three_phase_dc_break_current_ka": 17.4678404784459,
   "three_phase_peak_break_current_ka": 59.0680045624145,
   "single_phase_initial_peak_current_ka": 76.6349336262363,
   "single_phase_rms_break_current_ka": 28.9893789602117,
   "single_phase_dc_break_current_ka": 18.0725187511556,
   "single_phase_peak_break_current_ka": 59.0696916414603
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SELL4B M3",
   "site_code": "SELL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 493,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.9267122274465,
   "three_phase_rms_break_current_ka": 29.3647661329746,
   "three_phase_dc_break_current_ka": 17.4316327140538,
   "three_phase_peak_break_current_ka": 58.9596832352207,
   "single_phase_initial_peak_current_ka": 76.3825403437066,
   "single_phase_rms_break_current_ka": 28.899573503601,
   "single_phase_dc_break_current_ka": 17.9889059108132,
   "single_phase_peak_break_current_ka": 58.8590747064039
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SHBA4 R2",
   "site_code": "SHBA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 502,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 104.376257303007,
   "three_phase_rms_break_current_ka": 38.1668427415475,
   "three_phase_dc_break_current_ka": 27.1145867258616,
   "three_phase_peak_break_current_ka": 81.0906533639193,
   "single_phase_initial_peak_current_ka": 96.169668656681,
   "single_phase_rms_break_current_ka": 36.4894719268736,
   "single_phase_dc_break_current_ka": 25.3900745167176,
   "single_phase_peak_break_current_ka": 76.9939805995346
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SHEC2 MC1",
   "site_code": "SHEC",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 494,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.9747832663825,
   "three_phase_rms_break_current_ka": 16.2462185445727,
   "three_phase_dc_break_current_ka": 8.46576154286318,
   "three_phase_peak_break_current_ka": 31.4413841458752,
   "single_phase_initial_peak_current_ka": 45.8711852399714,
   "single_phase_rms_break_current_ka": 18.7001802134167,
   "single_phase_dc_break_current_ka": 6.93928700795307,
   "single_phase_peak_break_current_ka": 33.385335484588
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SHRE11",
   "site_code": "SHRE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 495,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.2308080909453,
   "three_phase_rms_break_current_ka": 12.6887681617827,
   "three_phase_dc_break_current_ka": 7.63758164907132,
   "three_phase_peak_break_current_ka": 25.5822096732724,
   "single_phase_initial_peak_current_ka": 36.9772399825013,
   "single_phase_rms_break_current_ka": 14.4901875119593,
   "single_phase_dc_break_current_ka": 8.96488435849086,
   "single_phase_peak_break_current_ka": 29.457104059233
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SHRE4B",
   "site_code": "SHRE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 496,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.3741895049324,
   "three_phase_rms_break_current_ka": 24.1075317189521,
   "three_phase_dc_break_current_ka": 12.2504882943673,
   "three_phase_peak_break_current_ka": 46.3436866066489,
   "single_phase_initial_peak_current_ka": 50.0002238235819,
   "single_phase_rms_break_current_ka": 19.8503811429058,
   "single_phase_dc_break_current_ka": 8.21926911389158,
   "single_phase_peak_break_current_ka": 36.2919473444641
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SHUR4 R1/3",
   "site_code": "SHUR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 497,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 116.092287474261,
   "three_phase_rms_break_current_ka": 40.0360386517976,
   "three_phase_dc_break_current_ka": 28.5538890550873,
   "three_phase_peak_break_current_ka": 85.1733979001529,
   "single_phase_initial_peak_current_ka": 128.800034408487,
   "single_phase_rms_break_current_ka": 47.1139075950279,
   "single_phase_dc_break_current_ka": 36.0999222342816,
   "single_phase_peak_break_current_ka": 102.729049331563
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SING4 MC1",
   "site_code": "SING",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 498,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 110.351265223986,
   "three_phase_rms_break_current_ka": 39.8079324468499,
   "three_phase_dc_break_current_ka": 24.9015823841701,
   "three_phase_peak_break_current_ka": 81.1985003405373,
   "single_phase_initial_peak_current_ka": 83.5044681644013,
   "single_phase_rms_break_current_ka": 32.90861265256,
   "single_phase_dc_break_current_ka": 13.9535676171778,
   "single_phase_peak_break_current_ka": 60.493373949311
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SIZE4 M4",
   "site_code": "SIZE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 499,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 134.585792397635,
   "three_phase_rms_break_current_ka": 49.1693385778021,
   "three_phase_dc_break_current_ka": 32.4000057146099,
   "three_phase_peak_break_current_ka": 101.935951184252,
   "single_phase_initial_peak_current_ka": 103.185928863593,
   "single_phase_rms_break_current_ka": 38.6797428614395,
   "single_phase_dc_break_current_ka": 30.2534923528922,
   "single_phase_peak_break_current_ka": 84.9549092966438
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SJOW1 M1",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 511,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.1561663911693,
   "three_phase_rms_break_current_ka": 9.96237623225978,
   "three_phase_dc_break_current_ka": 9.12879628940069,
   "three_phase_peak_break_current_ka": 23.2177238705258,
   "single_phase_initial_peak_current_ka": 36.4189134302529,
   "single_phase_rms_break_current_ka": 12.9235694535524,
   "single_phase_dc_break_current_ka": 10.5115919734923,
   "single_phase_peak_break_current_ka": 28.7882791689767
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SJOW1 M1(1)",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 515,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.1561642950291,
   "three_phase_rms_break_current_ka": 9.96237551602924,
   "three_phase_dc_break_current_ka": 9.12879563309915,
   "three_phase_peak_break_current_ka": 23.2177222013214,
   "single_phase_initial_peak_current_ka": 36.4189126889484,
   "single_phase_rms_break_current_ka": 12.9235691884042,
   "single_phase_dc_break_current_ka": 10.5115918052589,
   "single_phase_peak_break_current_ka": 28.7882786257671
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SJOW1 M3",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 514,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.6954797154863,
   "three_phase_rms_break_current_ka": 10.3436245214823,
   "three_phase_dc_break_current_ka": 10.1262418134418,
   "three_phase_peak_break_current_ka": 24.754335895817,
   "single_phase_initial_peak_current_ka": 35.2509242230737,
   "single_phase_rms_break_current_ka": 12.8199048279029,
   "single_phase_dc_break_current_ka": 11.5796136656336,
   "single_phase_peak_break_current_ka": 29.7096969415862
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SJOW1 M4",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 513,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.15667954447,
   "three_phase_rms_break_current_ka": 10.0956078411492,
   "three_phase_dc_break_current_ka": 11.6313559488008,
   "three_phase_peak_break_current_ka": 25.9087014781542,
   "single_phase_initial_peak_current_ka": 36.4197116188088,
   "single_phase_rms_break_current_ka": 12.9954590462877,
   "single_phase_dc_break_current_ka": 13.9522331306992,
   "single_phase_peak_break_current_ka": 32.3305875632233
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SJOW1 R1",
   "site_code": "SJOW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 512,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.107114896009,
   "three_phase_rms_break_current_ka": 10.0561820867988,
   "three_phase_dc_break_current_ka": 10.4813647417126,
   "three_phase_peak_break_current_ka": 24.7029538345568,
   "single_phase_initial_peak_current_ka": 33.5386931793227,
   "single_phase_rms_break_current_ka": 11.9751789870985,
   "single_phase_dc_break_current_ka": 11.3574394284519,
   "single_phase_peak_break_current_ka": 28.2928999638519
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SJOW4 M2",
   "site_code": "SJOW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 516,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 149.519604314091,
   "three_phase_rms_break_current_ka": 52.1557708136885,
   "three_phase_dc_break_current_ka": 39.1078872639082,
   "three_phase_peak_break_current_ka": 112.867285704649,
   "single_phase_initial_peak_current_ka": 165.221010670258,
   "single_phase_rms_break_current_ka": 61.6681912671587,
   "single_phase_dc_break_current_ka": 41.1396186761473,
   "single_phase_peak_break_current_ka": 128.351611133181
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SKLG1 M1",
   "site_code": "SKLG",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 500,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.7014258387621,
   "three_phase_rms_break_current_ka": 17.5913715631669,
   "three_phase_dc_break_current_ka": 18.2151247711595,
   "three_phase_peak_break_current_ka": 43.0930810165346,
   "single_phase_initial_peak_current_ka": 60.6980851039739,
   "single_phase_rms_break_current_ka": 22.555974352876,
   "single_phase_dc_break_current_ka": 21.3352942624756,
   "single_phase_peak_break_current_ka": 53.2342591048525
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SKLG2 MC4",
   "site_code": "SKLG",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 501,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.1613504656814,
   "three_phase_rms_break_current_ka": 25.6330804975275,
   "three_phase_dc_break_current_ka": 15.0531569220398,
   "three_phase_peak_break_current_ka": 51.3038070070444,
   "single_phase_initial_peak_current_ka": 61.811288441038,
   "single_phase_rms_break_current_ka": 24.1728725728251,
   "single_phase_dc_break_current_ka": 12.1938415147547,
   "single_phase_peak_break_current_ka": 46.3794457487605
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SMAN2 MC4",
   "site_code": "SMAN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 503,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.2321820087717,
   "three_phase_rms_break_current_ka": 29.0737110219971,
   "three_phase_dc_break_current_ka": 17.9629619020574,
   "three_phase_peak_break_current_ka": 59.0793983378818,
   "single_phase_initial_peak_current_ka": 76.2418763510477,
   "single_phase_rms_break_current_ka": 29.6537314978224,
   "single_phase_dc_break_current_ka": 15.0513571198919,
   "single_phase_peak_break_current_ka": 56.9880663790826
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SPEN1 R2",
   "site_code": "SPEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 506,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.1741857691352,
   "three_phase_rms_break_current_ka": 11.9691627864866,
   "three_phase_dc_break_current_ka": 11.9057142163018,
   "three_phase_peak_break_current_ka": 28.8326665592025,
   "single_phase_initial_peak_current_ka": 37.7742865361392,
   "single_phase_rms_break_current_ka": 13.5571280770391,
   "single_phase_dc_break_current_ka": 12.5503711730386,
   "single_phase_peak_break_current_ka": 31.7230455664164
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SPEN4 MC2",
   "site_code": "SPEN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 507,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.4041671269761,
   "three_phase_rms_break_current_ka": 30.0504939023505,
   "three_phase_dc_break_current_ka": 20.1192231287614,
   "three_phase_peak_break_current_ka": 62.6170391614754,
   "single_phase_initial_peak_current_ka": 72.2970081209545,
   "single_phase_rms_break_current_ka": 27.5354634748951,
   "single_phase_dc_break_current_ka": 16.9172280254646,
   "single_phase_peak_break_current_ka": 55.8582539178903
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SPEN4 MC3",
   "site_code": "SPEN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 508,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.3398621668022,
   "three_phase_rms_break_current_ka": 29.4832514194717,
   "three_phase_dc_break_current_ka": 19.3449459384749,
   "three_phase_peak_break_current_ka": 61.0405599587476,
   "single_phase_initial_peak_current_ka": 62.1425630071687,
   "single_phase_rms_break_current_ka": 23.9072731919353,
   "single_phase_dc_break_current_ka": 13.9963516653428,
   "single_phase_peak_break_current_ka": 47.8063416527364
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SPLN4 R1",
   "site_code": "SPLN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 505,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 100.166638588009,
   "three_phase_rms_break_current_ka": 36.5158504466768,
   "three_phase_dc_break_current_ka": 26.7817319906372,
   "three_phase_peak_break_current_ka": 78.4229429339151,
   "single_phase_initial_peak_current_ka": 94.3073192239387,
   "single_phase_rms_break_current_ka": 35.4520233715265,
   "single_phase_dc_break_current_ka": 25.542232704638,
   "single_phase_peak_break_current_ka": 75.6789649702187
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SSHI2 MC1",
   "site_code": "SSHI",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 504,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.4135322147722,
   "three_phase_rms_break_current_ka": 27.3101832300572,
   "three_phase_dc_break_current_ka": 14.3247778341176,
   "three_phase_peak_break_current_ka": 52.9472093489587,
   "single_phase_initial_peak_current_ka": 65.2513995593657,
   "single_phase_rms_break_current_ka": 25.7083285746946,
   "single_phase_dc_break_current_ka": 10.9789375304701,
   "single_phase_peak_break_current_ka": 47.336004466747
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STAH1 M2",
   "site_code": "STAH",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 524,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.3488496275881,
   "three_phase_rms_break_current_ka": 16.4075424894161,
   "three_phase_dc_break_current_ka": 12.5785839102037,
   "three_phase_peak_break_current_ka": 35.7823530239487,
   "single_phase_initial_peak_current_ka": 49.314680171429,
   "single_phase_rms_break_current_ka": 18.6008815126739,
   "single_phase_dc_break_current_ka": 13.5279362699377,
   "single_phase_peak_break_current_ka": 39.8335551772561
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STAL1 R2",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 517,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.3927880181722,
   "three_phase_rms_break_current_ka": 18.5042596347964,
   "three_phase_dc_break_current_ka": 16.6511408921239,
   "three_phase_peak_break_current_ka": 42.820115829326,
   "single_phase_initial_peak_current_ka": 66.9575054040703,
   "single_phase_rms_break_current_ka": 24.7851946273376,
   "single_phase_dc_break_current_ka": 20.8179496565689,
   "single_phase_peak_break_current_ka": 55.8695080446065
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STAL1A",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 518,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.4612711991236,
   "three_phase_rms_break_current_ka": 7.64674029173211,
   "three_phase_dc_break_current_ka": 0.123249438095315,
   "three_phase_peak_break_current_ka": 10.9373732666077,
   "single_phase_initial_peak_current_ka": 16.9074754403413,
   "single_phase_rms_break_current_ka": 7.60962108720466,
   "single_phase_dc_break_current_ka": 0.27805788079024,
   "single_phase_peak_break_current_ka": 11.0396872268354
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STAL1B",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 519,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.4477319145338,
   "three_phase_rms_break_current_ka": 7.63999689928907,
   "three_phase_dc_break_current_ka": 0.124329563250452,
   "three_phase_peak_break_current_ka": 10.9289167947135,
   "single_phase_initial_peak_current_ka": 16.9360083757333,
   "single_phase_rms_break_current_ka": 7.61781093742591,
   "single_phase_dc_break_current_ka": 0.277996863524109,
   "single_phase_peak_break_current_ka": 11.0512084068259
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STAL1E",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 520,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.69203658044,
   "three_phase_rms_break_current_ka": 9.87286728163307,
   "three_phase_dc_break_current_ka": 1.2836850283252,
   "three_phase_peak_break_current_ka": 15.2460278375203,
   "single_phase_initial_peak_current_ka": 25.7663682222243,
   "single_phase_rms_break_current_ka": 10.3788229938527,
   "single_phase_dc_break_current_ka": 1.33259673191585,
   "single_phase_peak_break_current_ka": 16.0104689712921
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STAL1F",
   "site_code": "STAL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 521,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.8836992242821,
   "three_phase_rms_break_current_ka": 9.69422992697009,
   "three_phase_dc_break_current_ka": 0.937211644014366,
   "three_phase_peak_break_current_ka": 14.6469230834986,
   "single_phase_initial_peak_current_ka": 23.6873203297312,
   "single_phase_rms_break_current_ka": 9.67170940841359,
   "single_phase_dc_break_current_ka": 0.737333885997538,
   "single_phase_peak_break_current_ka": 14.4151965027075
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STAL2 M1",
   "site_code": "STAL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 522,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 94.1570529688027,
   "three_phase_rms_break_current_ka": 34.7165293593347,
   "three_phase_dc_break_current_ka": 20.3456261785746,
   "three_phase_peak_break_current_ka": 69.4422128370695,
   "single_phase_initial_peak_current_ka": 87.9082343199363,
   "single_phase_rms_break_current_ka": 34.0327146292898,
   "single_phase_dc_break_current_ka": 19.709517778552,
   "single_phase_peak_break_current_ka": 67.8390443716669
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STAL4 MC1",
   "site_code": "STAL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 523,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.9987979059474,
   "three_phase_rms_break_current_ka": 31.4982726927596,
   "three_phase_dc_break_current_ka": 18.4934518025105,
   "three_phase_peak_break_current_ka": 63.0387362359373,
   "single_phase_initial_peak_current_ka": 64.1637071228502,
   "single_phase_rms_break_current_ka": 25.4785750846166,
   "single_phase_dc_break_current_ka": 12.2902608741009,
   "single_phase_peak_break_current_ka": 48.3224073087069
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STAY4 M1",
   "site_code": "STAY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 525,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 122.275358186005,
   "three_phase_rms_break_current_ka": 45.614624662762,
   "three_phase_dc_break_current_ka": 24.0144133862461,
   "three_phase_peak_break_current_ka": 88.5232342268824,
   "single_phase_initial_peak_current_ka": 109.094370723243,
   "single_phase_rms_break_current_ka": 42.0775087834514,
   "single_phase_dc_break_current_ka": 24.9853497246608,
   "single_phase_peak_break_current_ka": 84.4919333170908
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STEN1 M1",
   "site_code": "STEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 528,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.4540374449912,
   "three_phase_rms_break_current_ka": 12.0911383361536,
   "three_phase_dc_break_current_ka": 13.6246221759863,
   "three_phase_peak_break_current_ka": 30.724073995504,
   "single_phase_initial_peak_current_ka": 43.391517357084,
   "single_phase_rms_break_current_ka": 15.7919158610196,
   "single_phase_dc_break_current_ka": 16.4513929945141,
   "single_phase_peak_break_current_ka": 38.7845345810228
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STES1 M1",
   "site_code": "STES",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 529,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.9126373379284,
   "three_phase_rms_break_current_ka": 11.939817526021,
   "three_phase_dc_break_current_ka": 11.4034219742927,
   "three_phase_peak_break_current_ka": 28.2888738518515,
   "single_phase_initial_peak_current_ka": 44.1751405926968,
   "single_phase_rms_break_current_ka": 15.8949206499324,
   "single_phase_dc_break_current_ka": 13.6085650912785,
   "single_phase_peak_break_current_ka": 36.0873774472571
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STEW2 R1",
   "site_code": "STEW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 530,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 92.1694928844449,
   "three_phase_rms_break_current_ka": 32.9329696150598,
   "three_phase_dc_break_current_ka": 26.8957923156935,
   "three_phase_peak_break_current_ka": 73.4700445945321,
   "single_phase_initial_peak_current_ka": 92.685543873438,
   "single_phase_rms_break_current_ka": 34.6504238739548,
   "single_phase_dc_break_current_ka": 24.740013028288,
   "single_phase_peak_break_current_ka": 73.7431124128114
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STEW4 M2",
   "site_code": "STEW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 531,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 110.737401889693,
   "three_phase_rms_break_current_ka": 40.4017486150864,
   "three_phase_dc_break_current_ka": 35.3481603729061,
   "three_phase_peak_break_current_ka": 92.4848612079497,
   "single_phase_initial_peak_current_ka": 91.2938764685355,
   "single_phase_rms_break_current_ka": 35.2960205251386,
   "single_phase_dc_break_current_ka": 26.4606176152657,
   "single_phase_peak_break_current_ka": 76.3767285397158
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STOB1 M1",
   "site_code": "STOB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 533,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.4031926732789,
   "three_phase_rms_break_current_ka": 9.63384411249259,
   "three_phase_dc_break_current_ka": 10.0033863278445,
   "three_phase_peak_break_current_ka": 23.6276993295197,
   "single_phase_initial_peak_current_ka": 31.9469952702071,
   "single_phase_rms_break_current_ka": 11.8385695242625,
   "single_phase_dc_break_current_ka": 11.4333615359473,
   "single_phase_peak_break_current_ka": 28.1756271162562
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STOB4 M1",
   "site_code": "STOB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 534,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.1188082878235,
   "three_phase_rms_break_current_ka": 26.6344263084381,
   "three_phase_dc_break_current_ka": 12.7096938240749,
   "three_phase_peak_break_current_ka": 50.3764607354948,
   "single_phase_initial_peak_current_ka": 54.9921138193646,
   "single_phase_rms_break_current_ka": 22.1090800013377,
   "single_phase_dc_break_current_ka": 8.53874223737225,
   "single_phase_peak_break_current_ka": 39.8057030268559
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STSB4 MC1",
   "site_code": "STSB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 532,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.2183130509031,
   "three_phase_rms_break_current_ka": 24.4902173262166,
   "three_phase_dc_break_current_ka": 14.9843707308386,
   "three_phase_peak_break_current_ka": 49.6187682190386,
   "single_phase_initial_peak_current_ka": 51.8201989699997,
   "single_phase_rms_break_current_ka": 20.4680560845825,
   "single_phase_dc_break_current_ka": 8.87410704799888,
   "single_phase_peak_break_current_ka": 37.8203095582286
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STYC1 M2",
   "site_code": "STYC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 526,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.5714984270118,
   "three_phase_rms_break_current_ka": 12.2358813205065,
   "three_phase_dc_break_current_ka": 11.9314517626924,
   "three_phase_peak_break_current_ka": 29.2356010737403,
   "single_phase_initial_peak_current_ka": 38.1383577657752,
   "single_phase_rms_break_current_ka": 14.0244239243146,
   "single_phase_dc_break_current_ka": 13.4989327035143,
   "single_phase_peak_break_current_ka": 33.3324632217498
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STYC1 R1",
   "site_code": "STYC",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 527,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.5878031970121,
   "three_phase_rms_break_current_ka": 12.2407223696723,
   "three_phase_dc_break_current_ka": 11.9444278066662,
   "three_phase_peak_break_current_ka": 29.2554233951005,
   "single_phase_initial_peak_current_ka": 38.1789080199121,
   "single_phase_rms_break_current_ka": 14.0370101793597,
   "single_phase_dc_break_current_ka": 13.5278343146239,
   "single_phase_peak_break_current_ka": 33.3791644854436
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SUND1 M1",
   "site_code": "SUND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 536,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.3312886651176,
   "three_phase_rms_break_current_ka": 15.8387109147126,
   "three_phase_dc_break_current_ka": 14.8725687931609,
   "three_phase_peak_break_current_ka": 37.2718885792542,
   "single_phase_initial_peak_current_ka": 57.0440161186282,
   "single_phase_rms_break_current_ka": 21.0771538628637,
   "single_phase_dc_break_current_ka": 18.5751357518093,
   "single_phase_peak_break_current_ka": 48.3827326008956
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SUND1 M2",
   "site_code": "SUND",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 535,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.2843826557265,
   "three_phase_rms_break_current_ka": 15.067613587901,
   "three_phase_dc_break_current_ka": 14.276281753621,
   "three_phase_peak_break_current_ka": 35.5851052422276,
   "single_phase_initial_peak_current_ka": 50.9242895231553,
   "single_phase_rms_break_current_ka": 18.747901198783,
   "single_phase_dc_break_current_ka": 16.477828164869,
   "single_phase_peak_break_current_ka": 42.9913643062187
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SUND4 R1",
   "site_code": "SUND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 538,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 131.199989722498,
   "three_phase_rms_break_current_ka": 48.1140057678786,
   "three_phase_dc_break_current_ka": 28.1022152261024,
   "three_phase_peak_break_current_ka": 96.1456947231337,
   "single_phase_initial_peak_current_ka": 108.299313317396,
   "single_phase_rms_break_current_ka": 42.337234303374,
   "single_phase_dc_break_current_ka": 20.7900856461154,
   "single_phase_peak_break_current_ka": 80.6639765913144
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SUND4 R2",
   "site_code": "SUND",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 537,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 129.944439757098,
   "three_phase_rms_break_current_ka": 47.6584274250566,
   "three_phase_dc_break_current_ka": 28.5736923578035,
   "three_phase_peak_break_current_ka": 95.9728867836924,
   "single_phase_initial_peak_current_ka": 105.027485491576,
   "single_phase_rms_break_current_ka": 41.067694935413,
   "single_phase_dc_break_current_ka": 20.1963022437421,
   "single_phase_peak_break_current_ka": 78.274793396804
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SUTB4A",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 539,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 114.795094496795,
   "three_phase_rms_break_current_ka": 41.7276438941302,
   "three_phase_dc_break_current_ka": 27.4347197207519,
   "three_phase_peak_break_current_ka": 86.4465196417057,
   "single_phase_initial_peak_current_ka": 92.2925080561895,
   "single_phase_rms_break_current_ka": 35.215773617871,
   "single_phase_dc_break_current_ka": 22.944895927946,
   "single_phase_peak_break_current_ka": 72.7475205877997
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SWAN1 M1",
   "site_code": "SWAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 541,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.0094667855315,
   "three_phase_rms_break_current_ka": 15.2043865330531,
   "three_phase_dc_break_current_ka": 13.7017735890863,
   "three_phase_peak_break_current_ka": 35.2040232316929,
   "single_phase_initial_peak_current_ka": 48.607179453011,
   "single_phase_rms_break_current_ka": 17.6097808064264,
   "single_phase_dc_break_current_ka": 15.5052488196698,
   "single_phase_peak_break_current_ka": 40.4092396665355
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SWAN1 M2",
   "site_code": "SWAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 540,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.2397376909706,
   "three_phase_rms_break_current_ka": 15.0916296179501,
   "three_phase_dc_break_current_ka": 12.8887797842685,
   "three_phase_peak_break_current_ka": 34.231567068285,
   "single_phase_initial_peak_current_ka": 49.4256523087354,
   "single_phase_rms_break_current_ka": 18.4570542004021,
   "single_phase_dc_break_current_ka": 14.9404562278585,
   "single_phase_peak_break_current_ka": 41.0426725995225
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SWAN1B",
   "site_code": "SWAN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 542,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.9504123282288,
   "three_phase_rms_break_current_ka": 8.17973275501121,
   "three_phase_dc_break_current_ka": 0.571500148379266,
   "three_phase_peak_break_current_ka": 12.1393891471036,
   "single_phase_initial_peak_current_ka": 18.6523915623268,
   "single_phase_rms_break_current_ka": 7.64736248573807,
   "single_phase_dc_break_current_ka": 1.26988357037585,
   "single_phase_peak_break_current_ka": 12.0848873140899
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SWAN2 MC3",
   "site_code": "SWAN",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 543,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.5098780941158,
   "three_phase_rms_break_current_ka": 9.96579702543548,
   "three_phase_dc_break_current_ka": 9.19016523728301,
   "three_phase_peak_break_current_ka": 23.2839305505113,
   "single_phase_initial_peak_current_ka": 29.8474767944265,
   "single_phase_rms_break_current_ka": 11.0246201815687,
   "single_phase_dc_break_current_ka": 9.60110950793074,
   "single_phase_peak_break_current_ka": 25.1922768887173
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SWAN4 M2",
   "site_code": "SWAN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 544,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.2870342412441,
   "three_phase_rms_break_current_ka": 16.3314663487316,
   "three_phase_dc_break_current_ka": 10.4361403266275,
   "three_phase_peak_break_current_ka": 33.5323215304436,
   "single_phase_initial_peak_current_ka": 38.3260215692265,
   "single_phase_rms_break_current_ka": 14.5787915530706,
   "single_phase_dc_break_current_ka": 9.28874881138281,
   "single_phase_peak_break_current_ka": 29.9062735487456
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SWAN4 M3",
   "site_code": "SWAN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 545,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 90.5797060733533,
   "three_phase_rms_break_current_ka": 31.7104478509244,
   "three_phase_dc_break_current_ka": 23.6544167877523,
   "three_phase_peak_break_current_ka": 68.4997622074543,
   "single_phase_initial_peak_current_ka": 93.4966079092348,
   "single_phase_rms_break_current_ka": 34.6554120239706,
   "single_phase_dc_break_current_ka": 24.2153948569598,
   "single_phase_peak_break_current_ka": 73.2255485508867
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TAUN1 R1",
   "site_code": "TAUN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 546,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.8529864287483,
   "three_phase_rms_break_current_ka": 16.7194081593901,
   "three_phase_dc_break_current_ka": 12.1747449653602,
   "three_phase_peak_break_current_ka": 35.8195587392211,
   "single_phase_initial_peak_current_ka": 52.2500741260366,
   "single_phase_rms_break_current_ka": 20.3824430826571,
   "single_phase_dc_break_current_ka": 14.3706738181681,
   "single_phase_peak_break_current_ka": 43.1958012599595
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TAUN4 M1",
   "site_code": "TAUN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 548,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.9162966408783,
   "three_phase_rms_break_current_ka": 25.8699712182597,
   "three_phase_dc_break_current_ka": 14.6858371534526,
   "three_phase_peak_break_current_ka": 51.2715013085171,
   "single_phase_initial_peak_current_ka": 57.4011307124856,
   "single_phase_rms_break_current_ka": 22.5290211798832,
   "single_phase_dc_break_current_ka": 9.29605880519211,
   "single_phase_peak_break_current_ka": 41.1569061047736
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TAUN4 M2",
   "site_code": "TAUN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 547,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.0028387264744,
   "three_phase_rms_break_current_ka": 25.9016459085824,
   "three_phase_dc_break_current_ka": 14.6794580644567,
   "three_phase_peak_break_current_ka": 51.3099169961595,
   "single_phase_initial_peak_current_ka": 57.4044745452612,
   "single_phase_rms_break_current_ka": 22.5313214744204,
   "single_phase_dc_break_current_ka": 9.31486027278289,
   "single_phase_peak_break_current_ka": 41.1789606800963
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TEMP2 MC1",
   "site_code": "TEMP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 550,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.1974374662221,
   "three_phase_rms_break_current_ka": 17.4047732669606,
   "three_phase_dc_break_current_ka": 9.06935443228945,
   "three_phase_peak_break_current_ka": 33.6834208364537,
   "single_phase_initial_peak_current_ka": 49.7132252227577,
   "single_phase_rms_break_current_ka": 19.5991719516568,
   "single_phase_dc_break_current_ka": 9.3292617808055,
   "single_phase_peak_break_current_ka": 37.046676566121
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TEMP2 MC3",
   "site_code": "TEMP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 549,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.197437581887,
   "three_phase_rms_break_current_ka": 17.4047733158866,
   "three_phase_dc_break_current_ka": 9.06935422699622,
   "three_phase_peak_break_current_ka": 33.6834207003524,
   "single_phase_initial_peak_current_ka": 49.7132253789348,
   "single_phase_rms_break_current_ka": 19.5991720291153,
   "single_phase_dc_break_current_ka": 9.32926147565358,
   "single_phase_peak_break_current_ka": 37.0466763705118
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "THOM4 M5",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 553,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 165.328322306557,
   "three_phase_rms_break_current_ka": 58.8867858552278,
   "three_phase_dc_break_current_ka": 38.9399069144177,
   "three_phase_peak_break_current_ka": 122.218398115441,
   "single_phase_initial_peak_current_ka": 131.704426142311,
   "single_phase_rms_break_current_ka": 50.9888678960168,
   "single_phase_dc_break_current_ka": 27.2256492902066,
   "single_phase_peak_break_current_ka": 99.3347977988036
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "THOM4 R6",
   "site_code": "THOM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 554,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 165.328323159787,
   "three_phase_rms_break_current_ka": 58.8867858618853,
   "three_phase_dc_break_current_ka": 38.939906919562,
   "three_phase_peak_break_current_ka": 122.21839813,
   "single_phase_initial_peak_current_ka": 131.704426859004,
   "single_phase_rms_break_current_ka": 50.9888679229111,
   "single_phase_dc_break_current_ka": 27.2256493050512,
   "single_phase_peak_break_current_ka": 99.3347978516826
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "THTO4 M1",
   "site_code": "THTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 552,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 134.287480812206,
   "three_phase_rms_break_current_ka": 48.2463453061071,
   "three_phase_dc_break_current_ka": 34.4661844094277,
   "three_phase_peak_break_current_ka": 102.69682027626,
   "single_phase_initial_peak_current_ka": 95.1063332267057,
   "single_phase_rms_break_current_ka": 37.0635576026323,
   "single_phase_dc_break_current_ka": 16.8942682377635,
   "single_phase_peak_break_current_ka": 69.3100540692025
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "THTO4 M2",
   "site_code": "THTO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 551,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 127.323130500395,
   "three_phase_rms_break_current_ka": 45.9997860514811,
   "three_phase_dc_break_current_ka": 32.6299392976622,
   "three_phase_peak_break_current_ka": 97.6834605979275,
   "single_phase_initial_peak_current_ka": 92.29113965664,
   "single_phase_rms_break_current_ka": 36.0093293819344,
   "single_phase_dc_break_current_ka": 16.4055256362084,
   "single_phase_peak_break_current_ka": 67.3304076201001
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "THUR2 MC1",
   "site_code": "THUR",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 555,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.922016671821,
   "three_phase_rms_break_current_ka": 23.2186695418302,
   "three_phase_dc_break_current_ka": 11.2275762610473,
   "three_phase_peak_break_current_ka": 44.0637336273626,
   "single_phase_initial_peak_current_ka": 62.224959273382,
   "single_phase_rms_break_current_ka": 24.597500214078,
   "single_phase_dc_break_current_ka": 11.5606266530647,
   "single_phase_peak_break_current_ka": 46.3467450562889
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TIBB4 M2",
   "site_code": "TIBB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 563,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 139.97592304425,
   "three_phase_rms_break_current_ka": 49.4916817256173,
   "three_phase_dc_break_current_ka": 36.6844014915529,
   "three_phase_peak_break_current_ka": 106.676209012574,
   "single_phase_initial_peak_current_ka": 124.954090377787,
   "single_phase_rms_break_current_ka": 47.3757281284404,
   "single_phase_dc_break_current_ka": 28.6070007371729,
   "single_phase_peak_break_current_ka": 95.6063979837139
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TIBB4 R1",
   "site_code": "TIBB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 562,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 134.60364998707,
   "three_phase_rms_break_current_ka": 47.4440102289163,
   "three_phase_dc_break_current_ka": 35.859449688809,
   "three_phase_peak_break_current_ka": 102.95541240791,
   "single_phase_initial_peak_current_ka": 119.068705732821,
   "single_phase_rms_break_current_ka": 45.0875790109176,
   "single_phase_dc_break_current_ka": 27.256960725231,
   "single_phase_peak_break_current_ka": 91.0204264570391
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TILB11",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 556,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.4697117427312,
   "three_phase_rms_break_current_ka": 7.27365954896196,
   "three_phase_dc_break_current_ka": 7.53743661410449,
   "three_phase_peak_break_current_ka": 17.8239445963311,
   "single_phase_initial_peak_current_ka": 23.8917489929558,
   "single_phase_rms_break_current_ka": 8.68432243354124,
   "single_phase_dc_break_current_ka": 8.53883975698925,
   "single_phase_peak_break_current_ka": 20.8203263225242
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TILB12",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 559,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.0947701414224,
   "three_phase_rms_break_current_ka": 6.62657515655943,
   "three_phase_dc_break_current_ka": 4.63636596330824,
   "three_phase_peak_break_current_ka": 14.0077584217992,
   "single_phase_initial_peak_current_ka": 20.6585453163538,
   "single_phase_rms_break_current_ka": 7.65737152235175,
   "single_phase_dc_break_current_ka": 5.13314545957067,
   "single_phase_peak_break_current_ka": 15.96230411861
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TILB13",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 558,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.3336006164523,
   "three_phase_rms_break_current_ka": 6.70635553705508,
   "three_phase_dc_break_current_ka": 4.57597149708817,
   "three_phase_peak_break_current_ka": 14.0601904516874,
   "single_phase_initial_peak_current_ka": 21.0198625333075,
   "single_phase_rms_break_current_ka": 7.77315722347367,
   "single_phase_dc_break_current_ka": 5.07042196167466,
   "single_phase_peak_break_current_ka": 16.0633263295695
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TILB14",
   "site_code": "TILB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 557,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.741735088769,
   "three_phase_rms_break_current_ka": 6.74852015796558,
   "three_phase_dc_break_current_ka": 6.83299419690196,
   "three_phase_peak_break_current_ka": 16.3768429302451,
   "single_phase_initial_peak_current_ka": 21.8313553038454,
   "single_phase_rms_break_current_ka": 7.98507312861538,
   "single_phase_dc_break_current_ka": 7.70495200123534,
   "single_phase_peak_break_current_ka": 18.9975507162642
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TILB4 M2",
   "site_code": "TILB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 561,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 140.084785749602,
   "three_phase_rms_break_current_ka": 50.5389782363058,
   "three_phase_dc_break_current_ka": 47.4772685422563,
   "three_phase_peak_break_current_ka": 118.950176992519,
   "single_phase_initial_peak_current_ka": 125.025926995124,
   "single_phase_rms_break_current_ka": 47.703081836301,
   "single_phase_dc_break_current_ka": 38.5922003246739,
   "single_phase_peak_break_current_ka": 106.054545624564
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TILB4 M3",
   "site_code": "TILB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 560,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 134.700575402084,
   "three_phase_rms_break_current_ka": 48.4657943052825,
   "three_phase_dc_break_current_ka": 46.0616221764691,
   "three_phase_peak_break_current_ka": 114.602605794184,
   "single_phase_initial_peak_current_ka": 119.136597633132,
   "single_phase_rms_break_current_ka": 45.4012363331144,
   "single_phase_dc_break_current_ka": 36.8592176493575,
   "single_phase_peak_break_current_ka": 101.066261820154
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TILN4 R2",
   "site_code": "TILN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 564,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 136.909370916748,
   "three_phase_rms_break_current_ka": 48.151316000107,
   "three_phase_dc_break_current_ka": 39.5841849962705,
   "three_phase_peak_break_current_ka": 107.680429129735,
   "single_phase_initial_peak_current_ka": 109.816451254782,
   "single_phase_rms_break_current_ka": 41.9610778236002,
   "single_phase_dc_break_current_ka": 23.7529949637473,
   "single_phase_peak_break_current_ka": 83.0949203136756
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TINP2 M1",
   "site_code": "TINP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 565,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.2132747056836,
   "three_phase_rms_break_current_ka": 19.2605968042554,
   "three_phase_dc_break_current_ka": 7.94876458704295,
   "three_phase_peak_break_current_ka": 35.1873618070208,
   "single_phase_initial_peak_current_ka": 51.3645968684973,
   "single_phase_rms_break_current_ka": 20.0952321812804,
   "single_phase_dc_break_current_ka": 7.10443191506817,
   "single_phase_peak_break_current_ka": 35.5233818048712
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TODP2 MC1",
   "site_code": "TODP",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 566,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.2972178744223,
   "three_phase_rms_break_current_ka": 28.3764874848991,
   "three_phase_dc_break_current_ka": 22.035933739446,
   "three_phase_peak_break_current_ka": 62.1663471931007,
   "single_phase_initial_peak_current_ka": 84.19777625255,
   "single_phase_rms_break_current_ka": 31.3346254553535,
   "single_phase_dc_break_current_ka": 22.8670953018061,
   "single_phase_peak_break_current_ka": 67.1809475926483
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TOTT1 M2",
   "site_code": "TOTT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 568,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.5444108902537,
   "three_phase_rms_break_current_ka": 9.89793314928726,
   "three_phase_dc_break_current_ka": 10.1616629071205,
   "three_phase_peak_break_current_ka": 24.1594542063048,
   "single_phase_initial_peak_current_ka": 36.1983435233056,
   "single_phase_rms_break_current_ka": 13.0653711257006,
   "single_phase_dc_break_current_ka": 12.2171882570575,
   "single_phase_peak_break_current_ka": 30.6944133004611
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TOTT1 R1",
   "site_code": "TOTT",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 567,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.9852368359936,
   "three_phase_rms_break_current_ka": 9.12208994051791,
   "three_phase_dc_break_current_ka": 9.12790600254918,
   "three_phase_peak_break_current_ka": 22.0284893136168,
   "single_phase_initial_peak_current_ka": 31.8963436744723,
   "single_phase_rms_break_current_ka": 11.7451243131104,
   "single_phase_dc_break_current_ka": 10.2014499883628,
   "single_phase_peak_break_current_ka": 26.8115640837215
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TOTT2 MC4B",
   "site_code": "TOTT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 570,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.5556829285818,
   "three_phase_rms_break_current_ka": 17.5335238330562,
   "three_phase_dc_break_current_ka": 18.6143326604879,
   "three_phase_peak_break_current_ka": 43.4104798613879,
   "single_phase_initial_peak_current_ka": 50.2715603172302,
   "single_phase_rms_break_current_ka": 18.992633108538,
   "single_phase_dc_break_current_ka": 16.9056455907155,
   "single_phase_peak_break_current_ka": 43.7652849179862
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TOTT2 MC5",
   "site_code": "TOTT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 569,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.6292840642237,
   "three_phase_rms_break_current_ka": 17.6005160265308,
   "three_phase_dc_break_current_ka": 18.6110348561485,
   "three_phase_peak_break_current_ka": 43.5019233256334,
   "single_phase_initial_peak_current_ka": 50.2904764121673,
   "single_phase_rms_break_current_ka": 18.9736040689328,
   "single_phase_dc_break_current_ka": 17.0179325810556,
   "single_phase_peak_break_current_ka": 43.8506607824377
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TRAW1 R1",
   "site_code": "TRAW",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 571,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.4135016492583,
   "three_phase_rms_break_current_ka": 12.110363231106,
   "three_phase_dc_break_current_ka": 10.590433571857,
   "three_phase_peak_break_current_ka": 27.7170734985515,
   "single_phase_initial_peak_current_ka": 38.3722958394507,
   "single_phase_rms_break_current_ka": 14.4843944762483,
   "single_phase_dc_break_current_ka": 12.2406465237809,
   "single_phase_peak_break_current_ka": 32.7246736348532
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TRAW2 R1",
   "site_code": "TRAW",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 572,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.8218118180535,
   "three_phase_rms_break_current_ka": 18.1861822325519,
   "three_phase_dc_break_current_ka": 16.5174769663387,
   "three_phase_peak_break_current_ka": 42.2366225274022,
   "single_phase_initial_peak_current_ka": 52.5611777336126,
   "single_phase_rms_break_current_ka": 19.5098186983177,
   "single_phase_dc_break_current_ka": 15.3147263888031,
   "single_phase_peak_break_current_ka": 42.9057765914042
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TRAW4 MC1",
   "site_code": "TRAW",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 573,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.5684334264469,
   "three_phase_rms_break_current_ka": 28.1022129283933,
   "three_phase_dc_break_current_ka": 17.9797140160002,
   "three_phase_peak_break_current_ka": 57.7222446720305,
   "single_phase_initial_peak_current_ka": 58.97927444155,
   "single_phase_rms_break_current_ka": 22.9845778376743,
   "single_phase_dc_break_current_ka": 11.5712765257124,
   "single_phase_peak_break_current_ka": 44.0763782291715
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TREM2 MC1",
   "site_code": "TREM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 574,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.3578504638022,
   "three_phase_rms_break_current_ka": 19.0262017707568,
   "three_phase_dc_break_current_ka": 2.54760998292912,
   "three_phase_peak_break_current_ka": 29.4547225675803,
   "single_phase_initial_peak_current_ka": 44.6776437140347,
   "single_phase_rms_break_current_ka": 17.7518030511149,
   "single_phase_dc_break_current_ka": 2.28014878155182,
   "single_phase_peak_break_current_ka": 27.3849894130147
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TWIN1 M1",
   "site_code": "TWIN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 578,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.106617838838,
   "three_phase_rms_break_current_ka": 9.3445303318967,
   "three_phase_dc_break_current_ka": 6.94046138326242,
   "three_phase_peak_break_current_ka": 20.1556229126375,
   "single_phase_initial_peak_current_ka": 25.0091574469664,
   "single_phase_rms_break_current_ka": 10.110108185057,
   "single_phase_dc_break_current_ka": 7.1689519951164,
   "single_phase_peak_break_current_ka": 21.4668041074832
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TWIN1 M2",
   "site_code": "TWIN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 577,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.1499678866389,
   "three_phase_rms_break_current_ka": 9.39373435328296,
   "three_phase_dc_break_current_ka": 7.55484305297319,
   "three_phase_peak_break_current_ka": 20.839589576716,
   "single_phase_initial_peak_current_ka": 24.9856011237264,
   "single_phase_rms_break_current_ka": 10.1140666486996,
   "single_phase_dc_break_current_ka": 8.06913625666358,
   "single_phase_peak_break_current_ka": 22.372586482
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TWIN41",
   "site_code": "TWIN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 575,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.7416133613293,
   "three_phase_rms_break_current_ka": 29.3299960386872,
   "three_phase_dc_break_current_ka": 18.9739056051647,
   "three_phase_peak_break_current_ka": 60.4527837874253,
   "single_phase_initial_peak_current_ka": 53.1221761119531,
   "single_phase_rms_break_current_ka": 21.2042307583356,
   "single_phase_dc_break_current_ka": 8.44371760706116,
   "single_phase_peak_break_current_ka": 38.4310283251881
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TWIN42",
   "site_code": "TWIN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 576,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.8493589716975,
   "three_phase_rms_break_current_ka": 29.3895393557826,
   "three_phase_dc_break_current_ka": 18.9959948768424,
   "three_phase_peak_break_current_ka": 60.559080025688,
   "single_phase_initial_peak_current_ka": 50.8960029925581,
   "single_phase_rms_break_current_ka": 20.3213652951526,
   "single_phase_dc_break_current_ka": 8.10500255080896,
   "single_phase_peak_break_current_ka": 36.8437529571518
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TWIT4 TWIN4A BRFO",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 580,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.1510742029128,
   "three_phase_rms_break_current_ka": 29.2602772522264,
   "three_phase_dc_break_current_ka": 9.02860161243684,
   "three_phase_peak_break_current_ka": 50.4088825413324,
   "single_phase_initial_peak_current_ka": 53.2831344418544,
   "single_phase_rms_break_current_ka": 21.2256846410452,
   "single_phase_dc_break_current_ka": 3.25247284831605,
   "single_phase_peak_break_current_ka": 33.2701239383365
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TWIT4 TWIN4B PELH",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 579,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.1601120584872,
   "three_phase_rms_break_current_ka": 29.2838662572787,
   "three_phase_dc_break_current_ka": 9.0589302588926,
   "three_phase_peak_break_current_ka": 50.472571078656,
   "single_phase_initial_peak_current_ka": 51.0938847323413,
   "single_phase_rms_break_current_ka": 20.3640464292291,
   "single_phase_dc_break_current_ka": 3.12430124115158,
   "single_phase_peak_break_current_ka": 31.9234118861627
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TYNE1 R2",
   "site_code": "TYNE",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 581,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.7156121269331,
   "three_phase_rms_break_current_ka": 9.64358088291622,
   "three_phase_dc_break_current_ka": 9.32119167757932,
   "three_phase_peak_break_current_ka": 22.9592745520414,
   "single_phase_initial_peak_current_ka": 36.524549542178,
   "single_phase_rms_break_current_ka": 13.136649824029,
   "single_phase_dc_break_current_ka": 12.2307879598197,
   "single_phase_peak_break_current_ka": 30.8088163051076
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TYNE2 MC1",
   "site_code": "TYNE",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 582,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.1535284097168,
   "three_phase_rms_break_current_ka": 24.9322348554982,
   "three_phase_dc_break_current_ka": 12.5792344274623,
   "three_phase_peak_break_current_ka": 47.8387391003791,
   "single_phase_initial_peak_current_ka": 58.3642526841466,
   "single_phase_rms_break_current_ka": 23.0466423390093,
   "single_phase_dc_break_current_ka": 10.0251284123616,
   "single_phase_peak_break_current_ka": 42.6180025753505
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "UPPB1 MC1",
   "site_code": "UPPB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 583,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.6841390959676,
   "three_phase_rms_break_current_ka": 10.3312310182712,
   "three_phase_dc_break_current_ka": 9.68854574811801,
   "three_phase_peak_break_current_ka": 24.2991127701668,
   "single_phase_initial_peak_current_ka": 26.6531666462349,
   "single_phase_rms_break_current_ka": 10.1040284044293,
   "single_phase_dc_break_current_ka": 7.95467062053026,
   "single_phase_peak_break_current_ka": 22.2439246246772
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "UPPB2 MC2",
   "site_code": "UPPB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 584,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.6130078518063,
   "three_phase_rms_break_current_ka": 18.2924307646342,
   "three_phase_dc_break_current_ka": 11.7799207744849,
   "three_phase_peak_break_current_ka": 37.6493244506015,
   "single_phase_initial_peak_current_ka": 48.1306789123806,
   "single_phase_rms_break_current_ka": 18.470812058417,
   "single_phase_dc_break_current_ka": 11.1265750563558,
   "single_phase_peak_break_current_ka": 37.2482479774137
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "UPPB2 MC4",
   "site_code": "UPPB",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 585,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.6805924406164,
   "three_phase_rms_break_current_ka": 20.3108402994654,
   "three_phase_dc_break_current_ka": 12.9766394297931,
   "three_phase_peak_break_current_ka": 41.700505244491,
   "single_phase_initial_peak_current_ka": 62.652319090683,
   "single_phase_rms_break_current_ka": 23.6734436984744,
   "single_phase_dc_break_current_ka": 16.264013979678,
   "single_phase_peak_break_current_ka": 49.7433191261363
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "USKM1 M1",
   "site_code": "USKM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 587,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.413389428608,
   "three_phase_rms_break_current_ka": 13.6028171957572,
   "three_phase_dc_break_current_ka": 13.0269998331814,
   "three_phase_peak_break_current_ka": 32.2642883979031,
   "single_phase_initial_peak_current_ka": 48.6118065829519,
   "single_phase_rms_break_current_ka": 17.7589591627992,
   "single_phase_dc_break_current_ka": 16.0384564112808,
   "single_phase_peak_break_current_ka": 41.1534173129414
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "USKM1 R2",
   "site_code": "USKM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 586,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.9952928444076,
   "three_phase_rms_break_current_ka": 17.5705527575268,
   "three_phase_dc_break_current_ka": 14.1720774884825,
   "three_phase_peak_break_current_ka": 39.0205914965689,
   "single_phase_initial_peak_current_ka": 58.9742144401376,
   "single_phase_rms_break_current_ka": 22.2523708741552,
   "single_phase_dc_break_current_ka": 17.7067672982931,
   "single_phase_peak_break_current_ka": 49.1763719834794
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "USKM2 R2",
   "site_code": "USKM",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 588,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 90.0760491915235,
   "three_phase_rms_break_current_ka": 31.1741486428456,
   "three_phase_dc_break_current_ka": 22.3717887615556,
   "three_phase_peak_break_current_ka": 66.4586925677027,
   "single_phase_initial_peak_current_ka": 99.0253923447583,
   "single_phase_rms_break_current_ka": 36.6842153268519,
   "single_phase_dc_break_current_ka": 25.1440031298074,
   "single_phase_peak_break_current_ka": 77.0233179700563
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "UXBM1 R2",
   "site_code": "UXBM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 589,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 108.023773816426,
   "three_phase_rms_break_current_ka": 40.0574375981039,
   "three_phase_dc_break_current_ka": 31.7561141200862,
   "three_phase_peak_break_current_ka": 88.4058856452387,
   "single_phase_initial_peak_current_ka": 123.16539810728,
   "single_phase_rms_break_current_ka": 46.1311878270006,
   "single_phase_dc_break_current_ka": 36.5499909327409,
   "single_phase_peak_break_current_ka": 101.789342406066
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "UXBM4 R1",
   "site_code": "UXBM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 590,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.9231595794809,
   "three_phase_rms_break_current_ka": 30.0906875023465,
   "three_phase_dc_break_current_ka": 17.8161964966639,
   "three_phase_peak_break_current_ka": 60.3708548636129,
   "single_phase_initial_peak_current_ka": 78.3166979505426,
   "single_phase_rms_break_current_ka": 30.1133928900459,
   "single_phase_dc_break_current_ka": 18.9877622980647,
   "single_phase_peak_break_current_ka": 61.5745309322372
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WAEN4 M1",
   "site_code": "WAEN",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 592,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 165.612795250413,
   "three_phase_rms_break_current_ka": 56.6949785337268,
   "three_phase_dc_break_current_ka": 43.7842542510557,
   "three_phase_peak_break_current_ka": 123.963061811904,
   "single_phase_initial_peak_current_ka": 139.018821490253,
   "single_phase_rms_break_current_ka": 52.2930680285442,
   "single_phase_dc_break_current_ka": 32.7300854319154,
   "single_phase_peak_break_current_ka": 106.683651455982
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WALB4 M4",
   "site_code": "WALB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 597,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 139.607130478279,
   "three_phase_rms_break_current_ka": 50.917844308584,
   "three_phase_dc_break_current_ka": 48.0332331263893,
   "three_phase_peak_break_current_ka": 120.041939114391,
   "single_phase_initial_peak_current_ka": 101.546165344872,
   "single_phase_rms_break_current_ka": 38.8422775409611,
   "single_phase_dc_break_current_ka": 33.0176587814652,
   "single_phase_peak_break_current_ka": 87.9489344733524
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WALB4 R1",
   "site_code": "WALB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 598,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 145.438289812502,
   "three_phase_rms_break_current_ka": 52.5211188800655,
   "three_phase_dc_break_current_ka": 51.278359776357,
   "three_phase_peak_break_current_ka": 125.554438407555,
   "single_phase_initial_peak_current_ka": 112.743802157338,
   "single_phase_rms_break_current_ka": 42.7491409797264,
   "single_phase_dc_break_current_ka": 37.8051489975008,
   "single_phase_peak_break_current_ka": 98.2615639508294
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WALH4 MC1",
   "site_code": "WALH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 591,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.0582549451082,
   "three_phase_rms_break_current_ka": 26.1597697969677,
   "three_phase_dc_break_current_ka": 13.8734113092221,
   "three_phase_peak_break_current_ka": 50.8689125446519,
   "single_phase_initial_peak_current_ka": 56.9087320199168,
   "single_phase_rms_break_current_ka": 22.2151061581002,
   "single_phase_dc_break_current_ka": 12.0007307893392,
   "single_phase_peak_break_current_ka": 43.4176352076825
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WALP1 M4",
   "site_code": "WALP",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 594,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 100.976001329664,
   "three_phase_rms_break_current_ka": 36.5629286749209,
   "three_phase_dc_break_current_ka": 31.1706428155394,
   "three_phase_peak_break_current_ka": 82.8784324276927,
   "single_phase_initial_peak_current_ka": 104.999010420224,
   "single_phase_rms_break_current_ka": 40.0028495929037,
   "single_phase_dc_break_current_ka": 32.795476239814,
   "single_phase_peak_break_current_ka": 89.3680486676695
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WALP1 R3",
   "site_code": "WALP",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 593,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.1855350280928,
   "three_phase_rms_break_current_ka": 31.6107341929373,
   "three_phase_dc_break_current_ka": 22.8470975951502,
   "three_phase_peak_break_current_ka": 67.5514266073731,
   "single_phase_initial_peak_current_ka": 92.6881308155591,
   "single_phase_rms_break_current_ka": 36.316593946158,
   "single_phase_dc_break_current_ka": 25.2221195116439,
   "single_phase_peak_break_current_ka": 76.5815392094972
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WALP4 R1",
   "site_code": "WALP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 596,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 139.352345376938,
   "three_phase_rms_break_current_ka": 50.1286535631518,
   "three_phase_dc_break_current_ka": 36.7504226956735,
   "three_phase_peak_break_current_ka": 107.643044428185,
   "single_phase_initial_peak_current_ka": 101.685356527779,
   "single_phase_rms_break_current_ka": 38.7402587127274,
   "single_phase_dc_break_current_ka": 25.9370601208925,
   "single_phase_peak_break_current_ka": 80.7240594022741
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WALP4 R2",
   "site_code": "WALP",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 595,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 145.286421873386,
   "three_phase_rms_break_current_ka": 51.6285350376812,
   "three_phase_dc_break_current_ka": 39.9954799652674,
   "three_phase_peak_break_current_ka": 113.009254421011,
   "single_phase_initial_peak_current_ka": 113.198241622877,
   "single_phase_rms_break_current_ka": 42.6936741387932,
   "single_phase_dc_break_current_ka": 30.2345309518962,
   "single_phase_peak_break_current_ka": 90.6125039465151
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WALX4 R1",
   "site_code": "WALX",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 599,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 130.615374094819,
   "three_phase_rms_break_current_ka": 45.4458403281631,
   "three_phase_dc_break_current_ka": 18.3341060710991,
   "three_phase_peak_break_current_ka": 82.6042298166295,
   "single_phase_initial_peak_current_ka": 115.754285910986,
   "single_phase_rms_break_current_ka": 44.1803206776103,
   "single_phase_dc_break_current_ka": 14.2034376392137,
   "single_phase_peak_break_current_ka": 76.6838463314827
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WANB4 M2",
   "site_code": "WANB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 601,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 147.003048294406,
   "three_phase_rms_break_current_ka": 52.5029440741666,
   "three_phase_dc_break_current_ka": 41.5292188104289,
   "three_phase_peak_break_current_ka": 115.779594384631,
   "single_phase_initial_peak_current_ka": 101.424098212488,
   "single_phase_rms_break_current_ka": 38.9329740060353,
   "single_phase_dc_break_current_ka": 24.4599229491459,
   "single_phase_peak_break_current_ka": 79.5194628120002
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WANB4 R1",
   "site_code": "WANB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 600,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 150.719547468307,
   "three_phase_rms_break_current_ka": 53.9614023654225,
   "three_phase_dc_break_current_ka": 42.5616446908134,
   "three_phase_peak_break_current_ka": 118.874591760666,
   "single_phase_initial_peak_current_ka": 103.642649913739,
   "single_phase_rms_break_current_ka": 39.790563359418,
   "single_phase_dc_break_current_ka": 24.9865064856611,
   "single_phase_peak_break_current_ka": 81.2588608430161
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WARL1 M2",
   "site_code": "WARL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 602,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.687454707572,
   "three_phase_rms_break_current_ka": 8.56413713155882,
   "three_phase_dc_break_current_ka": 8.81359858037065,
   "three_phase_peak_break_current_ka": 20.9251174618441,
   "single_phase_initial_peak_current_ka": 29.1785495477148,
   "single_phase_rms_break_current_ka": 10.7179886911111,
   "single_phase_dc_break_current_ka": 9.98694071735656,
   "single_phase_peak_break_current_ka": 25.1444656856873
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WARL2 MC4",
   "site_code": "WARL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 603,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.1745088070479,
   "three_phase_rms_break_current_ka": 21.2488235047352,
   "three_phase_dc_break_current_ka": 15.9512330620487,
   "three_phase_peak_break_current_ka": 46.0016074469173,
   "single_phase_initial_peak_current_ka": 58.292146873584,
   "single_phase_rms_break_current_ka": 22.2074397997177,
   "single_phase_dc_break_current_ka": 15.2179580830882,
   "single_phase_peak_break_current_ka": 46.624020633433
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WARL4 R2",
   "site_code": "WARL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 376,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 115.015664919284,
   "three_phase_rms_break_current_ka": 41.4065698751173,
   "three_phase_dc_break_current_ka": 26.3809766190347,
   "three_phase_peak_break_current_ka": 84.9387093077748,
   "single_phase_initial_peak_current_ka": 89.6158419877853,
   "single_phase_rms_break_current_ka": 34.926098056249,
   "single_phase_dc_break_current_ka": 18.1252615191717,
   "single_phase_peak_break_current_ka": 67.5182230710917
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WASF1A",
   "site_code": "WASF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 605,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.2730688426924,
   "three_phase_rms_break_current_ka": 6.16654728217229,
   "three_phase_dc_break_current_ka": 6.40359087701621,
   "three_phase_peak_break_current_ka": 15.1244056764792,
   "single_phase_initial_peak_current_ka": 20.0763023161358,
   "single_phase_rms_break_current_ka": 7.31305008273781,
   "single_phase_dc_break_current_ka": 7.36350478421758,
   "single_phase_peak_break_current_ka": 17.7057193935391
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WASF1B",
   "site_code": "WASF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 604,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.3376807341141,
   "three_phase_rms_break_current_ka": 6.19206744487116,
   "three_phase_dc_break_current_ka": 6.45898256560417,
   "three_phase_peak_break_current_ka": 15.2158883252699,
   "single_phase_initial_peak_current_ka": 20.2382850807933,
   "single_phase_rms_break_current_ka": 7.35935944073611,
   "single_phase_dc_break_current_ka": 7.42997416390497,
   "single_phase_peak_break_current_ka": 17.8376800953724
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WASF4 R2",
   "site_code": "WASF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 606,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.4188231731858,
   "three_phase_rms_break_current_ka": 29.2584240391738,
   "three_phase_dc_break_current_ka": 24.5267539122131,
   "three_phase_peak_break_current_ka": 65.9044140020758,
   "single_phase_initial_peak_current_ka": 67.7641938421788,
   "single_phase_rms_break_current_ka": 26.5153897788458,
   "single_phase_dc_break_current_ka": 18.4593912910363,
   "single_phase_peak_break_current_ka": 55.957815127889
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WATS1 M2",
   "site_code": "WATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 607,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.6534585594369,
   "three_phase_rms_break_current_ka": 9.70858098519289,
   "three_phase_dc_break_current_ka": 9.49142745683138,
   "three_phase_peak_break_current_ka": 23.2214343574887,
   "single_phase_initial_peak_current_ka": 34.9670520179111,
   "single_phase_rms_break_current_ka": 12.7092189254718,
   "single_phase_dc_break_current_ka": 11.3124308022961,
   "single_phase_peak_break_current_ka": 29.2859805738672
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WATS1 R2",
   "site_code": "WATS",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 608,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.834229755811,
   "three_phase_rms_break_current_ka": 10.9101147716582,
   "three_phase_dc_break_current_ka": 5.94157938732659,
   "three_phase_peak_break_current_ka": 21.3708116644526,
   "single_phase_initial_peak_current_ka": 30.905222719389,
   "single_phase_rms_break_current_ka": 12.3158817366462,
   "single_phase_dc_break_current_ka": 6.24152038242959,
   "single_phase_peak_break_current_ka": 23.6588073669778
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WATS2 MC3",
   "site_code": "WATS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 609,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.3995693185071,
   "three_phase_rms_break_current_ka": 27.8489009780153,
   "three_phase_dc_break_current_ka": 18.2403518682455,
   "three_phase_peak_break_current_ka": 57.6246453285401,
   "single_phase_initial_peak_current_ka": 73.9138872629004,
   "single_phase_rms_break_current_ka": 28.618169414463,
   "single_phase_dc_break_current_ka": 15.1498441817426,
   "single_phase_peak_break_current_ka": 55.6220474979671
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WATS2 MC4",
   "site_code": "WATS",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 610,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.3581917048141,
   "three_phase_rms_break_current_ka": 27.4905658040516,
   "three_phase_dc_break_current_ka": 18.0950607758042,
   "three_phase_peak_break_current_ka": 56.9725917732041,
   "single_phase_initial_peak_current_ka": 74.3520092314247,
   "single_phase_rms_break_current_ka": 28.8358968103994,
   "single_phase_dc_break_current_ka": 15.3219408831013,
   "single_phase_peak_break_current_ka": 56.1020572355591
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WBOL2 MC2",
   "site_code": "WBOL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 611,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.3955100091162,
   "three_phase_rms_break_current_ka": 31.1707894074575,
   "three_phase_dc_break_current_ka": 17.8512645564847,
   "three_phase_peak_break_current_ka": 61.9334176863866,
   "single_phase_initial_peak_current_ka": 75.3554020460129,
   "single_phase_rms_break_current_ka": 29.3592933604186,
   "single_phase_dc_break_current_ka": 14.5949596985355,
   "single_phase_peak_break_current_ka": 56.1152705505299
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WBUR1 M2",
   "site_code": "WBUR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 612,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.1542384852999,
   "three_phase_rms_break_current_ka": 5.10022549068536,
   "three_phase_dc_break_current_ka": 5.80159949483934,
   "three_phase_peak_break_current_ka": 13.0144075549275,
   "single_phase_initial_peak_current_ka": 16.2751720990729,
   "single_phase_rms_break_current_ka": 5.88422887356168,
   "single_phase_dc_break_current_ka": 6.52710699139983,
   "single_phase_peak_break_current_ka": 14.8486632684981
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WBUR1 R1",
   "site_code": "WBUR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 614,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.012722743958,
   "three_phase_rms_break_current_ka": 9.03519885559129,
   "three_phase_dc_break_current_ka": 7.77660354324567,
   "three_phase_peak_break_current_ka": 20.5543043035607,
   "single_phase_initial_peak_current_ka": 29.8850613881558,
   "single_phase_rms_break_current_ka": 11.0335542904867,
   "single_phase_dc_break_current_ka": 9.0941194456159,
   "single_phase_peak_break_current_ka": 24.6979215644021
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WBUR1 R2",
   "site_code": "WBUR",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 613,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.8939888973787,
   "three_phase_rms_break_current_ka": 8.43235903449813,
   "three_phase_dc_break_current_ka": 7.2070613393091,
   "three_phase_peak_break_current_ka": 19.1322178486956,
   "single_phase_initial_peak_current_ka": 27.4788093387924,
   "single_phase_rms_break_current_ka": 10.2261517785821,
   "single_phase_dc_break_current_ka": 8.63691572498252,
   "single_phase_peak_break_current_ka": 23.0988782611391
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WBUR4 M3",
   "site_code": "WBUR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 615,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 114.701917343566,
   "three_phase_rms_break_current_ka": 41.7953312379381,
   "three_phase_dc_break_current_ka": 31.684389871829,
   "three_phase_peak_break_current_ka": 90.791914152397,
   "single_phase_initial_peak_current_ka": 100.428573880455,
   "single_phase_rms_break_current_ka": 37.9639536900894,
   "single_phase_dc_break_current_ka": 28.212597321506,
   "single_phase_peak_break_current_ka": 81.9017355113345
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WBUR4 R3/4",
   "site_code": "WBUR",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 616,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 137.207658979888,
   "three_phase_rms_break_current_ka": 49.5909298793246,
   "three_phase_dc_break_current_ka": 35.9623879565886,
   "three_phase_peak_break_current_ka": 106.094553562623,
   "single_phase_initial_peak_current_ka": 120.094241784834,
   "single_phase_rms_break_current_ka": 45.5111576871702,
   "single_phase_dc_break_current_ka": 31.7748518051841,
   "single_phase_peak_break_current_ka": 96.1373482456808
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WHAM1 M1",
   "site_code": "WHAM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 617,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.4982721017319,
   "three_phase_rms_break_current_ka": 10.0106061268652,
   "three_phase_dc_break_current_ka": 11.707073360607,
   "three_phase_peak_break_current_ka": 25.8642083127949,
   "single_phase_initial_peak_current_ka": 33.8757214600447,
   "single_phase_rms_break_current_ka": 12.0246310739076,
   "single_phase_dc_break_current_ka": 12.7721761018745,
   "single_phase_peak_break_current_ka": 29.7775724491276
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WHAM1 R1",
   "site_code": "WHAM",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 618,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.5101408576603,
   "three_phase_rms_break_current_ka": 9.87442124497893,
   "three_phase_dc_break_current_ka": 11.0828635892913,
   "three_phase_peak_break_current_ka": 25.0474040345255,
   "single_phase_initial_peak_current_ka": 34.6195152129825,
   "single_phase_rms_break_current_ka": 12.5273768398026,
   "single_phase_dc_break_current_ka": 13.6148538308682,
   "single_phase_peak_break_current_ka": 31.3312400586756
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WHAM4 R1",
   "site_code": "WHAM",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 619,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 136.32476960047,
   "three_phase_rms_break_current_ka": 48.2763782052246,
   "three_phase_dc_break_current_ka": 33.9002931450294,
   "three_phase_peak_break_current_ka": 102.173401945111,
   "single_phase_initial_peak_current_ka": 126.713695123942,
   "single_phase_rms_break_current_ka": 50.2219108226303,
   "single_phase_dc_break_current_ka": 23.6804498837986,
   "single_phase_peak_break_current_ka": 94.7049572974546
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WHGA2 MC4",
   "site_code": "WHGA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 650,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.6722343512123,
   "three_phase_rms_break_current_ka": 27.0763186370504,
   "three_phase_dc_break_current_ka": 15.8567475008794,
   "three_phase_peak_break_current_ka": 54.1484445365315,
   "single_phase_initial_peak_current_ka": 68.0940617055771,
   "single_phase_rms_break_current_ka": 26.6961077718495,
   "single_phase_dc_break_current_ka": 12.5881228514192,
   "single_phase_peak_break_current_ka": 50.3421205249425
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WHSO2 M1",
   "site_code": "WHSO",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 651,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 91.4479499741103,
   "three_phase_rms_break_current_ka": 31.4686098955474,
   "three_phase_dc_break_current_ka": 23.3989787379973,
   "three_phase_peak_break_current_ka": 67.9023136413086,
   "single_phase_initial_peak_current_ka": 98.1121596440737,
   "single_phase_rms_break_current_ka": 36.401416532041,
   "single_phase_dc_break_current_ka": 24.226596132839,
   "single_phase_peak_break_current_ka": 75.7059730820435
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WIBA2 MC1",
   "site_code": "WIBA",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 663,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.7971152061563,
   "three_phase_rms_break_current_ka": 17.2119131663511,
   "three_phase_dc_break_current_ka": 9.19234781892215,
   "three_phase_peak_break_current_ka": 33.5336688531639,
   "single_phase_initial_peak_current_ka": 50.304931992483,
   "single_phase_rms_break_current_ka": 19.7870426774503,
   "single_phase_dc_break_current_ka": 9.85999664119892,
   "single_phase_peak_break_current_ka": 37.8431007549043
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WIEN1 M3",
   "site_code": "WIEN",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 652,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.4892202344882,
   "three_phase_rms_break_current_ka": 9.73097602024727,
   "three_phase_dc_break_current_ka": 9.3909107751078,
   "three_phase_peak_break_current_ka": 23.1525890380689,
   "single_phase_initial_peak_current_ka": 34.9209777033446,
   "single_phase_rms_break_current_ka": 12.5628449899786,
   "single_phase_dc_break_current_ka": 11.3561936746771,
   "single_phase_peak_break_current_ka": 29.1227394414958
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WILE4 R2",
   "site_code": "WILE",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 655,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 139.490711032249,
   "three_phase_rms_break_current_ka": 52.1914556744296,
   "three_phase_dc_break_current_ka": 39.5821674924164,
   "three_phase_peak_break_current_ka": 113.392031947189,
   "single_phase_initial_peak_current_ka": 109.705165669919,
   "single_phase_rms_break_current_ka": 43.6818887139839,
   "single_phase_dc_break_current_ka": 28.905128137242,
   "single_phase_peak_break_current_ka": 90.6806475866302
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WILT2A",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 656,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.5054544601814,
   "three_phase_rms_break_current_ka": 22.9547629000945,
   "three_phase_dc_break_current_ka": 12.6437130316197,
   "three_phase_peak_break_current_ka": 45.1066500459922,
   "single_phase_initial_peak_current_ka": 63.7411755077335,
   "single_phase_rms_break_current_ka": 23.7345992750322,
   "single_phase_dc_break_current_ka": 10.241551400052,
   "single_phase_peak_break_current_ka": 43.8073435922931
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WILT2B",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 658,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.4904765965641,
   "three_phase_rms_break_current_ka": 22.9507529197197,
   "three_phase_dc_break_current_ka": 12.6273422399946,
   "three_phase_peak_break_current_ka": 45.0846082857361,
   "single_phase_initial_peak_current_ka": 63.7261177960173,
   "single_phase_rms_break_current_ka": 23.7309939524424,
   "single_phase_dc_break_current_ka": 10.2224297535671,
   "single_phase_peak_break_current_ka": 43.783123249705
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WILT2C",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 657,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.3087818356035,
   "three_phase_rms_break_current_ka": 23.1830453775059,
   "three_phase_dc_break_current_ka": 13.3556634560466,
   "three_phase_peak_break_current_ka": 46.1414406460263,
   "single_phase_initial_peak_current_ka": 64.7883493126181,
   "single_phase_rms_break_current_ka": 24.0366045369839,
   "single_phase_dc_break_current_ka": 11.0488940245964,
   "single_phase_peak_break_current_ka": 45.0417861541977
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WILT2D",
   "site_code": "WILT",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 659,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.3253126558525,
   "three_phase_rms_break_current_ka": 23.1873134708363,
   "three_phase_dc_break_current_ka": 13.3755841919859,
   "three_phase_peak_break_current_ka": 46.167397377439,
   "single_phase_initial_peak_current_ka": 64.8081285753488,
   "single_phase_rms_break_current_ka": 24.0409244904841,
   "single_phase_dc_break_current_ka": 11.0963541137451,
   "single_phase_peak_break_current_ka": 45.0953555801753
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WIMB1 M5",
   "site_code": "WIMB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 661,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.4761591842496,
   "three_phase_rms_break_current_ka": 9.95281517373876,
   "three_phase_dc_break_current_ka": 5.81097903881321,
   "three_phase_peak_break_current_ka": 19.8863852413073,
   "single_phase_initial_peak_current_ka": 30.1368742802503,
   "single_phase_rms_break_current_ka": 12.1196040262464,
   "single_phase_dc_break_current_ka": 6.42672879593662,
   "single_phase_peak_break_current_ka": 23.5664371804458
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WIMB1 M6",
   "site_code": "WIMB",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 660,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.8179641631985,
   "three_phase_rms_break_current_ka": 27.5000344391416,
   "three_phase_dc_break_current_ka": 27.2505391328657,
   "three_phase_peak_break_current_ka": 66.1414608024269,
   "single_phase_initial_peak_current_ka": 95.6543822574967,
   "single_phase_rms_break_current_ka": 34.8404911387571,
   "single_phase_dc_break_current_ka": 33.1155741174029,
   "single_phase_peak_break_current_ka": 82.3874692055728
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WIMB4 RB2",
   "site_code": "WIMB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 662,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 117.683057107584,
   "three_phase_rms_break_current_ka": 42.5681755553708,
   "three_phase_dc_break_current_ka": 39.6037883136303,
   "three_phase_peak_break_current_ka": 99.8042795095146,
   "single_phase_initial_peak_current_ka": 133.305506084447,
   "single_phase_rms_break_current_ka": 51.0459234791761,
   "single_phase_dc_break_current_ka": 40.9590979034664,
   "single_phase_peak_break_current_ka": 113.148935191576
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WISD1 M1",
   "site_code": "WISD",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 653,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.9017344608827,
   "three_phase_rms_break_current_ka": 15.3757338951803,
   "three_phase_dc_break_current_ka": 14.9932259103528,
   "three_phase_peak_break_current_ka": 36.7377973163565,
   "single_phase_initial_peak_current_ka": 53.9612644117703,
   "single_phase_rms_break_current_ka": 19.5187166223256,
   "single_phase_dc_break_current_ka": 17.1971500255012,
   "single_phase_peak_break_current_ka": 44.8007837929112
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WISD2 M1",
   "site_code": "WISD",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 654,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.7585436183198,
   "three_phase_rms_break_current_ka": 21.9770732736983,
   "three_phase_dc_break_current_ka": 21.4351367549428,
   "three_phase_peak_break_current_ka": 52.5154118398743,
   "single_phase_initial_peak_current_ka": 73.177949531173,
   "single_phase_rms_break_current_ka": 26.9491000726999,
   "single_phase_dc_break_current_ka": 24.576963294826,
   "single_phase_peak_break_current_ka": 62.6887461113879
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WMAA4 M2",
   "site_code": "WMAA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 646,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.0232184442528,
   "three_phase_rms_break_current_ka": 27.9125004214555,
   "three_phase_dc_break_current_ka": 25.3975854597611,
   "three_phase_peak_break_current_ka": 64.8718221155282,
   "single_phase_initial_peak_current_ka": 52.6671589669916,
   "single_phase_rms_break_current_ka": 20.4634667684755,
   "single_phase_dc_break_current_ka": 16.0602876759005,
   "single_phase_peak_break_current_ka": 44.9999999130496
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WMAA4 R1",
   "site_code": "WMAA",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 647,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.4972627657412,
   "three_phase_rms_break_current_ka": 29.9168915914138,
   "three_phase_dc_break_current_ka": 28.041165504027,
   "three_phase_peak_break_current_ka": 70.35003933665,
   "single_phase_initial_peak_current_ka": 54.8687889733589,
   "single_phase_rms_break_current_ka": 21.2614557709358,
   "single_phase_dc_break_current_ka": 16.7209963691305,
   "single_phase_peak_break_current_ka": 46.7892354761837
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WMAB4 M2",
   "site_code": "WMAB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 648,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 168.707224549868,
   "three_phase_rms_break_current_ka": 61.4036383590979,
   "three_phase_dc_break_current_ka": 57.8482775319395,
   "three_phase_peak_break_current_ka": 144.686135678429,
   "single_phase_initial_peak_current_ka": 133.046522732823,
   "single_phase_rms_break_current_ka": 50.7172358178168,
   "single_phase_dc_break_current_ka": 43.1354396260152,
   "single_phase_peak_break_current_ka": 114.860442365646
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WMAB4 R1",
   "site_code": "WMAB",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 649,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 113.201073433402,
   "three_phase_rms_break_current_ka": 41.5977636509791,
   "three_phase_dc_break_current_ka": 39.2791377006915,
   "three_phase_peak_break_current_ka": 98.1072592202967,
   "single_phase_initial_peak_current_ka": 102.402739039035,
   "single_phase_rms_break_current_ka": 38.7214782000029,
   "single_phase_dc_break_current_ka": 34.850229602163,
   "single_phase_peak_break_current_ka": 89.6106692277412
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WMEL1 M1",
   "site_code": "WMEL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 620,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.8219622000068,
   "three_phase_rms_break_current_ka": 13.621320443355,
   "three_phase_dc_break_current_ka": 11.4294712845785,
   "three_phase_peak_break_current_ka": 30.692927393001,
   "single_phase_initial_peak_current_ka": 47.0411030896799,
   "single_phase_rms_break_current_ka": 17.4131381488199,
   "single_phase_dc_break_current_ka": 13.2476071542413,
   "single_phase_peak_break_current_ka": 37.8735032877787
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WMEL1 M3",
   "site_code": "WMEL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 621,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.8270388814254,
   "three_phase_rms_break_current_ka": 13.8177691112488,
   "three_phase_dc_break_current_ka": 12.2965805406827,
   "three_phase_peak_break_current_ka": 31.8378570195508,
   "single_phase_initial_peak_current_ka": 49.8470780626001,
   "single_phase_rms_break_current_ka": 18.307548598794,
   "single_phase_dc_break_current_ka": 14.6160853503156,
   "single_phase_peak_break_current_ka": 40.5068688725346
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WMEL2 MC4",
   "site_code": "WMEL",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 622,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.2167069402486,
   "three_phase_rms_break_current_ka": 27.9298098714472,
   "three_phase_dc_break_current_ka": 15.2018973814378,
   "three_phase_peak_break_current_ka": 54.7006132961404,
   "single_phase_initial_peak_current_ka": 72.2048417222008,
   "single_phase_rms_break_current_ka": 28.3132906812749,
   "single_phase_dc_break_current_ka": 12.4897056841961,
   "single_phase_peak_break_current_ka": 52.5307453610668
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WOOL1 M1",
   "site_code": "WOOL",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 664,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.389299535095,
   "three_phase_rms_break_current_ka": 23.9300104648056,
   "three_phase_dc_break_current_ka": 23.2194528933103,
   "three_phase_peak_break_current_ka": 57.0615982403685,
   "single_phase_initial_peak_current_ka": 75.2380155430749,
   "single_phase_rms_break_current_ka": 27.6377257150022,
   "single_phase_dc_break_current_ka": 24.7134248280698,
   "single_phase_peak_break_current_ka": 63.7990713673735
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WOOL4 R2",
   "site_code": "WOOL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 665,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.4929122787456,
   "three_phase_rms_break_current_ka": 34.0949862983293,
   "three_phase_dc_break_current_ka": 20.64266071279,
   "three_phase_peak_break_current_ka": 68.8602527448121,
   "single_phase_initial_peak_current_ka": 79.0401276087148,
   "single_phase_rms_break_current_ka": 30.8371698671632,
   "single_phase_dc_break_current_ka": 14.526652060032,
   "single_phase_peak_break_current_ka": 58.1369959113771
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WREH4 M1",
   "site_code": "WREH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 666,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 143.357857447375,
   "three_phase_rms_break_current_ka": 49.9224825390742,
   "three_phase_dc_break_current_ka": 27.8747090541079,
   "three_phase_peak_break_current_ka": 98.4757609282006,
   "single_phase_initial_peak_current_ka": 131.478731315604,
   "single_phase_rms_break_current_ka": 49.0432509812234,
   "single_phase_dc_break_current_ka": 24.8419094685623,
   "single_phase_peak_break_current_ka": 94.1995401490761
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WREH4 M2",
   "site_code": "WREH",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 667,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 143.357864336924,
   "three_phase_rms_break_current_ka": 49.922482595458,
   "three_phase_dc_break_current_ka": 27.8747291923046,
   "three_phase_peak_break_current_ka": 98.4757811461362,
   "single_phase_initial_peak_current_ka": 131.478737443982,
   "single_phase_rms_break_current_ka": 49.0432510575528,
   "single_phase_dc_break_current_ka": 24.841926394017,
   "single_phase_peak_break_current_ka": 94.1995571824768
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WTHU4A",
   "site_code": "WTHU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 623,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 106.134716825067,
   "three_phase_rms_break_current_ka": 37.9464476547559,
   "three_phase_dc_break_current_ka": 9.20017992462045,
   "three_phase_peak_break_current_ka": 62.864560841857,
   "single_phase_initial_peak_current_ka": 79.3570693288763,
   "single_phase_rms_break_current_ka": 31.4897823652281,
   "single_phase_dc_break_current_ka": 5.00320914900604,
   "single_phase_peak_break_current_ka": 49.5364864460887
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WTHU4B",
   "site_code": "WTHU",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 624,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 106.134716825068,
   "three_phase_rms_break_current_ka": 37.9464476547562,
   "three_phase_dc_break_current_ka": 9.20017992462035,
   "three_phase_peak_break_current_ka": 62.8645608418574,
   "single_phase_initial_peak_current_ka": 81.2184568768974,
   "single_phase_rms_break_current_ka": 32.210690939713,
   "single_phase_dc_break_current_ka": 5.1205636744296,
   "single_phase_peak_break_current_ka": 50.6733596547799
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY1 MB4",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 626,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.3988502568653,
   "three_phase_rms_break_current_ka": 10.8614135306513,
   "three_phase_dc_break_current_ka": 12.5373810633474,
   "three_phase_peak_break_current_ka": 27.897739384937,
   "single_phase_initial_peak_current_ka": 36.9841285815927,
   "single_phase_rms_break_current_ka": 13.5212168065223,
   "single_phase_dc_break_current_ka": 14.9374341372257,
   "single_phase_peak_break_current_ka": 34.0593223247966
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY1 RB3",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 625,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.1633267789951,
   "three_phase_rms_break_current_ka": 10.6641506939581,
   "three_phase_dc_break_current_ka": 12.0904546256442,
   "three_phase_peak_break_current_ka": 27.1718411682302,
   "single_phase_initial_peak_current_ka": 38.5247234503278,
   "single_phase_rms_break_current_ka": 14.055079814369,
   "single_phase_dc_break_current_ka": 15.1404786458851,
   "single_phase_peak_break_current_ka": 35.0173631396021
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY1A",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 627,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.1475342185959,
   "three_phase_rms_break_current_ka": 10.5468093280186,
   "three_phase_dc_break_current_ka": 7.4450828109438,
   "three_phase_peak_break_current_ka": 22.3605236023907,
   "single_phase_initial_peak_current_ka": 36.5553908293525,
   "single_phase_rms_break_current_ka": 13.3228306363913,
   "single_phase_dc_break_current_ka": 8.05878272260081,
   "single_phase_peak_break_current_ka": 26.9001104977852
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY1B",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 628,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.2681566761939,
   "three_phase_rms_break_current_ka": 10.5523083632974,
   "three_phase_dc_break_current_ka": 8.07686108740138,
   "three_phase_peak_break_current_ka": 23.0000786891195,
   "single_phase_initial_peak_current_ka": 36.7516328355504,
   "single_phase_rms_break_current_ka": 13.3339397208838,
   "single_phase_dc_break_current_ka": 8.90787673138479,
   "single_phase_peak_break_current_ka": 27.764915124524
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY1C",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 629,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.5916215580807,
   "three_phase_rms_break_current_ka": 10.1244994420221,
   "three_phase_dc_break_current_ka": 6.47073082734712,
   "three_phase_peak_break_current_ka": 20.7889352504937,
   "single_phase_initial_peak_current_ka": 37.448125666846,
   "single_phase_rms_break_current_ka": 13.6096503308816,
   "single_phase_dc_break_current_ka": 6.61107850006494,
   "single_phase_peak_break_current_ka": 25.8580305771532
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY1D",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 630,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.2054579857428,
   "three_phase_rms_break_current_ka": 9.80942498587759,
   "three_phase_dc_break_current_ka": 4.4580021352477,
   "three_phase_peak_break_current_ka": 18.3306239893573,
   "single_phase_initial_peak_current_ka": 34.5210298405622,
   "single_phase_rms_break_current_ka": 12.8399604590491,
   "single_phase_dc_break_current_ka": 3.72921485623732,
   "single_phase_peak_break_current_ka": 21.8876610777588
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY1E",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 631,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.9217581204615,
   "three_phase_rms_break_current_ka": 10.206493078102,
   "three_phase_dc_break_current_ka": 6.04945788330167,
   "three_phase_peak_break_current_ka": 20.4836188186206,
   "single_phase_initial_peak_current_ka": 34.0283414682224,
   "single_phase_rms_break_current_ka": 12.8538494923411,
   "single_phase_dc_break_current_ka": 3.59272465894852,
   "single_phase_peak_break_current_ka": 21.7708129397198
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY1F",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 632,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.2856368047121,
   "three_phase_rms_break_current_ka": 10.5548219090242,
   "three_phase_dc_break_current_ka": 8.12434056269867,
   "three_phase_peak_break_current_ka": 23.0511128548733,
   "single_phase_initial_peak_current_ka": 36.7512652430971,
   "single_phase_rms_break_current_ka": 13.338929942283,
   "single_phase_dc_break_current_ka": 8.79621562895783,
   "single_phase_peak_break_current_ka": 27.6603112608791
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY1G",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 633,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.2047318692761,
   "three_phase_rms_break_current_ka": 9.80920719852024,
   "three_phase_dc_break_current_ka": 4.4577117939433,
   "three_phase_peak_break_current_ka": 18.3300256502184,
   "single_phase_initial_peak_current_ka": 34.5199420738988,
   "single_phase_rms_break_current_ka": 12.8395875209665,
   "single_phase_dc_break_current_ka": 3.7289529593592,
   "single_phase_peak_break_current_ka": 21.8868717667863
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY1H",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 634,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.9307998163289,
   "three_phase_rms_break_current_ka": 10.2088409894527,
   "three_phase_dc_break_current_ka": 6.06165964923788,
   "three_phase_peak_break_current_ka": 20.4991410326322,
   "single_phase_initial_peak_current_ka": 34.047105639463,
   "single_phase_rms_break_current_ka": 12.8570649927501,
   "single_phase_dc_break_current_ka": 3.63125461735635,
   "single_phase_peak_break_current_ka": 21.8138903024159
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY1J",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 635,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.2975825140677,
   "three_phase_rms_break_current_ka": 10.557831746499,
   "three_phase_dc_break_current_ka": 8.14515702208263,
   "three_phase_peak_break_current_ka": 23.0761858672348,
   "single_phase_initial_peak_current_ka": 36.7758860880172,
   "single_phase_rms_break_current_ka": 13.3430648915531,
   "single_phase_dc_break_current_ka": 8.87092676837224,
   "single_phase_peak_break_current_ka": 27.7408701016309
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY1K",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 636,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.4547948839794,
   "three_phase_rms_break_current_ka": 10.1307307298327,
   "three_phase_dc_break_current_ka": 5.76562641237822,
   "three_phase_peak_break_current_ka": 20.0926432072575,
   "single_phase_initial_peak_current_ka": 36.7268944864401,
   "single_phase_rms_break_current_ka": 13.5803917227262,
   "single_phase_dc_break_current_ka": 4.48192993414857,
   "single_phase_peak_break_current_ka": 23.6875040907672
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY1L",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 637,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.1446674039324,
   "three_phase_rms_break_current_ka": 10.5457652604782,
   "three_phase_dc_break_current_ka": 7.50706094154722,
   "three_phase_peak_break_current_ka": 22.4210251985186,
   "single_phase_initial_peak_current_ka": 36.554862329109,
   "single_phase_rms_break_current_ka": 13.3222182352799,
   "single_phase_dc_break_current_ka": 8.0963343831441,
   "single_phase_peak_break_current_ka": 26.936796092371
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY1M",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 638,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.9717213257421,
   "three_phase_rms_break_current_ka": 10.2314045657399,
   "three_phase_dc_break_current_ka": 6.81529688215031,
   "three_phase_peak_break_current_ka": 21.2846879811457,
   "single_phase_initial_peak_current_ka": 38.1737576555167,
   "single_phase_rms_break_current_ka": 13.7750086468884,
   "single_phase_dc_break_current_ka": 7.87859154323328,
   "single_phase_peak_break_current_ka": 27.3593955934695
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY1N",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 639,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.9286979808208,
   "three_phase_rms_break_current_ka": 10.2252063223864,
   "three_phase_dc_break_current_ka": 6.69162024171989,
   "three_phase_peak_break_current_ka": 21.1522457009018,
   "single_phase_initial_peak_current_ka": 38.0960109702423,
   "single_phase_rms_break_current_ka": 13.7645499145036,
   "single_phase_dc_break_current_ka": 7.66852097919519,
   "single_phase_peak_break_current_ka": 27.1345341482476
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY1P",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 640,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.9012216746706,
   "three_phase_rms_break_current_ka": 10.2223951853757,
   "three_phase_dc_break_current_ka": 6.60010533003998,
   "three_phase_peak_break_current_ka": 21.0567552411357,
   "single_phase_initial_peak_current_ka": 37.8175627465567,
   "single_phase_rms_break_current_ka": 13.7556765623636,
   "single_phase_dc_break_current_ka": 6.76042885553603,
   "single_phase_peak_break_current_ka": 26.2138932096484
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY1Q",
   "site_code": "WWEY",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 641,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.0685276525254,
   "three_phase_rms_break_current_ka": 10.5384602459889,
   "three_phase_dc_break_current_ka": 7.20587387214234,
   "three_phase_peak_break_current_ka": 22.1095072785495,
   "single_phase_initial_peak_current_ka": 36.1543306155977,
   "single_phase_rms_break_current_ka": 13.3095650103444,
   "single_phase_dc_break_current_ka": 6.51725053270389,
   "single_phase_peak_break_current_ka": 25.3398178796194
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY2 M1",
   "site_code": "WWEY",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 642,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.4005958339829,
   "three_phase_rms_break_current_ka": 26.860319172689,
   "three_phase_dc_break_current_ka": 19.2221508612193,
   "three_phase_peak_break_current_ka": 57.2083785249062,
   "single_phase_initial_peak_current_ka": 72.5612775945713,
   "single_phase_rms_break_current_ka": 27.6803025061868,
   "single_phase_dc_break_current_ka": 17.9265125709761,
   "single_phase_peak_break_current_ka": 57.0723717858155
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY2 R2",
   "site_code": "WWEY",
   "voltage_kv": 275.0,
   "source_sheet": "D3.5",
   "source_row": 643,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.411905612286,
   "three_phase_rms_break_current_ka": 27.8118370689565,
   "three_phase_dc_break_current_ka": 17.7642335512184,
   "three_phase_peak_break_current_ka": 57.0961107286474,
   "single_phase_initial_peak_current_ka": 75.0385756845327,
   "single_phase_rms_break_current_ka": 28.8022064907066,
   "single_phase_dc_break_current_ka": 17.6344318161586,
   "single_phase_peak_break_current_ka": 58.3669028615863
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY4A",
   "site_code": "WWEY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 645,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.5024851806256,
   "three_phase_rms_break_current_ka": 18.9575086388573,
   "three_phase_dc_break_current_ka": 6.83256484370111,
   "three_phase_peak_break_current_ka": 33.6425306695782,
   "single_phase_initial_peak_current_ka": 45.9203937583655,
   "single_phase_rms_break_current_ka": 17.6245213053849,
   "single_phase_dc_break_current_ka": 6.66814464967904,
   "single_phase_peak_break_current_ka": 31.5929817100879
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WWEY4B",
   "site_code": "WWEY",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 644,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.3450355446471,
   "three_phase_rms_break_current_ka": 19.2464126733466,
   "three_phase_dc_break_current_ka": 7.06441689379871,
   "three_phase_peak_break_current_ka": 34.2829547234749,
   "single_phase_initial_peak_current_ka": 45.9915679834017,
   "single_phase_rms_break_current_ka": 17.7162290755072,
   "single_phase_dc_break_current_ka": 6.90828007767655,
   "single_phase_peak_break_current_ka": 31.9628115103674
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WYLF1 M2",
   "site_code": "WYLF",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 668,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.1856274974721,
   "three_phase_rms_break_current_ka": 12.1662548034203,
   "three_phase_dc_break_current_ka": 11.1328847238637,
   "three_phase_peak_break_current_ka": 28.3385672701476,
   "single_phase_initial_peak_current_ka": 41.2449420891554,
   "single_phase_rms_break_current_ka": 15.2401346127274,
   "single_phase_dc_break_current_ka": 12.6047204171019,
   "single_phase_peak_break_current_ka": 34.1575254788127
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WYLF4 R1",
   "site_code": "WYLF",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 669,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.886284144681,
   "three_phase_rms_break_current_ka": 20.3229576321013,
   "three_phase_dc_break_current_ka": 13.7239290918071,
   "three_phase_peak_break_current_ka": 42.4649314026586,
   "single_phase_initial_peak_current_ka": 40.6047035729121,
   "single_phase_rms_break_current_ka": 15.7999604905536,
   "single_phase_dc_break_current_ka": 8.3087862376225,
   "single_phase_peak_break_current_ka": 30.6533046483224
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WYMO1 M1",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 670,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.4060765377238,
   "three_phase_rms_break_current_ka": 18.4156107216206,
   "three_phase_dc_break_current_ka": 12.9566525354503,
   "three_phase_peak_break_current_ka": 39.0002589773495,
   "single_phase_initial_peak_current_ka": 57.9170121267886,
   "single_phase_rms_break_current_ka": 23.3841776469295,
   "single_phase_dc_break_current_ka": 15.3897182911838,
   "single_phase_peak_break_current_ka": 48.4599394644132
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WYMO1A",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 671,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.0552625294301,
   "three_phase_rms_break_current_ka": 18.118470308093,
   "three_phase_dc_break_current_ka": 8.93343462851568,
   "three_phase_peak_break_current_ka": 34.5568210676751,
   "single_phase_initial_peak_current_ka": 56.764653123286,
   "single_phase_rms_break_current_ka": 23.0965260564912,
   "single_phase_dc_break_current_ka": 8.31205560261241,
   "single_phase_peak_break_current_ka": 40.9754759954058
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WYMO1B",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 672,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.0899536876215,
   "three_phase_rms_break_current_ka": 18.1250886465798,
   "three_phase_dc_break_current_ka": 9.03979306348326,
   "three_phase_peak_break_current_ka": 34.6725392466911,
   "single_phase_initial_peak_current_ka": 56.9035595004743,
   "single_phase_rms_break_current_ka": 23.1140414346165,
   "single_phase_dc_break_current_ka": 8.62195131527325,
   "single_phase_peak_break_current_ka": 41.3101421933615
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WYMO1E",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 673,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.099078423601,
   "three_phase_rms_break_current_ka": 18.1163765888246,
   "three_phase_dc_break_current_ka": 9.25095713167736,
   "three_phase_peak_break_current_ka": 34.8713826046515,
   "single_phase_initial_peak_current_ka": 57.1464700659584,
   "single_phase_rms_break_current_ka": 23.1268319335369,
   "single_phase_dc_break_current_ka": 9.32205024782197,
   "single_phase_peak_break_current_ka": 42.028329622953
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WYMO1F",
   "site_code": "WYMO",
   "voltage_kv": 132.0,
   "source_sheet": "D3.5",
   "source_row": 674,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.1020617389897,
   "three_phase_rms_break_current_ka": 18.1172445682645,
   "three_phase_dc_break_current_ka": 9.25408739081892,
   "three_phase_peak_break_current_ka": 34.8757403720888,
   "single_phase_initial_peak_current_ka": 57.1540435981382,
   "single_phase_rms_break_current_ka": 23.1283107546361,
   "single_phase_dc_break_current_ka": 9.33281328003045,
   "single_phase_peak_break_current_ka": 42.0411840240163
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WYMO4 M2",
   "site_code": "WYMO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 676,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 114.092575732261,
   "three_phase_rms_break_current_ka": 42.0195966077898,
   "three_phase_dc_break_current_ka": 26.1028679065896,
   "three_phase_peak_break_current_ka": 85.5275513147724,
   "single_phase_initial_peak_current_ka": 85.9952058637322,
   "single_phase_rms_break_current_ka": 33.6877134721661,
   "single_phase_dc_break_current_ka": 16.1368539935733,
   "single_phase_peak_break_current_ka": 63.7784752712495
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WYMO4 R1",
   "site_code": "WYMO",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 675,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 114.77916725825,
   "three_phase_rms_break_current_ka": 42.2506888820213,
   "three_phase_dc_break_current_ka": 26.0830497932677,
   "three_phase_peak_break_current_ka": 85.8345470298285,
   "single_phase_initial_peak_current_ka": 91.320244810395,
   "single_phase_rms_break_current_ka": 35.7203223862158,
   "single_phase_dc_break_current_ka": 17.2170078811371,
   "single_phase_peak_break_current_ka": 67.7331722520627
  },
  {
   "demand_case": "peak",
   "transmission_owner": "NGET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "YAXL4 M1",
   "site_code": "YAXL",
   "voltage_kv": 400.0,
   "source_sheet": "D3.5",
   "source_row": 677,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 136.357854729493,
   "three_phase_rms_break_current_ka": 49.5721068533173,
   "three_phase_dc_break_current_ka": 34.3959175254968,
   "three_phase_peak_break_current_ka": 104.501463352866,
   "single_phase_initial_peak_current_ka": 84.5710474411716,
   "single_phase_rms_break_current_ka": 33.4683474821634,
   "single_phase_dc_break_current_ka": 17.3382852049967,
   "single_phase_peak_break_current_ka": 64.6696761244876
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABERDEEN BAY",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 3,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.373,
   "three_phase_rms_break_current_ka": 7.722,
   "three_phase_dc_break_current_ka": 1.341,
   "three_phase_peak_break_current_ka": 12.261,
   "single_phase_initial_peak_current_ka": 20.261,
   "single_phase_rms_break_current_ka": 8.488,
   "single_phase_dc_break_current_ka": 1.912,
   "single_phase_peak_break_current_ka": 13.916
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABERNETHY",
   "site_code": "ABNE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 4,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.801,
   "three_phase_rms_break_current_ka": 13.419,
   "three_phase_dc_break_current_ka": 3.388,
   "three_phase_peak_break_current_ka": 22.366,
   "single_phase_initial_peak_current_ka": 3.019,
   "single_phase_rms_break_current_ka": 2.093,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ABERNETHY",
   "site_code": "ABNE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 5,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.703,
   "three_phase_rms_break_current_ka": 8.026,
   "three_phase_dc_break_current_ka": 0.432,
   "three_phase_peak_break_current_ka": 11.783,
   "single_phase_initial_peak_current_ka": 17.299,
   "single_phase_rms_break_current_ka": 7.959,
   "single_phase_dc_break_current_ka": 1.044,
   "single_phase_peak_break_current_ka": 12.299
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AIGAS",
   "site_code": "AIGA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 6,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.383,
   "three_phase_rms_break_current_ka": 16.64,
   "three_phase_dc_break_current_ka": 0.688,
   "three_phase_peak_break_current_ka": 24.221,
   "single_phase_initial_peak_current_ka": 33.332,
   "single_phase_rms_break_current_ka": 15.462,
   "single_phase_dc_break_current_ka": 0.614,
   "single_phase_peak_break_current_ka": 22.481
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ALNESS",
   "site_code": "ALNE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 7,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.147,
   "three_phase_rms_break_current_ka": 24.194,
   "three_phase_dc_break_current_ka": 9.759,
   "three_phase_peak_break_current_ka": 43.975,
   "single_phase_initial_peak_current_ka": 2.213,
   "single_phase_rms_break_current_ka": 1.534,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.169
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ALNESS",
   "site_code": "ALNE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 8,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.307,
   "three_phase_rms_break_current_ka": 13.937,
   "three_phase_dc_break_current_ka": 5.766,
   "three_phase_peak_break_current_ka": 25.475,
   "single_phase_initial_peak_current_ka": 40.002,
   "single_phase_rms_break_current_ka": 15.561,
   "single_phase_dc_break_current_ka": 5.691,
   "single_phase_peak_break_current_ka": 27.698
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ALYTH",
   "site_code": "ALYT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 9,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.825,
   "three_phase_rms_break_current_ka": 23.019,
   "three_phase_dc_break_current_ka": 9.886,
   "three_phase_peak_break_current_ka": 42.44,
   "single_phase_initial_peak_current_ka": 42.805,
   "single_phase_rms_break_current_ka": 17.576,
   "single_phase_dc_break_current_ka": 5.23,
   "single_phase_peak_break_current_ka": 30.086
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AN SUIDHE",
   "site_code": "ANSU",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 10,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.134,
   "three_phase_rms_break_current_ka": 11.816,
   "three_phase_dc_break_current_ka": 2.092,
   "three_phase_peak_break_current_ka": 18.802,
   "single_phase_initial_peak_current_ka": 25.008,
   "single_phase_rms_break_current_ka": 10.531,
   "single_phase_dc_break_current_ka": 2.03,
   "single_phase_peak_break_current_ka": 16.923
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ARBROATH",
   "site_code": "ARBR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 11,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.299,
   "three_phase_rms_break_current_ka": 10.689,
   "three_phase_dc_break_current_ka": 2.767,
   "three_phase_peak_break_current_ka": 17.884,
   "single_phase_initial_peak_current_ka": 1.519,
   "single_phase_rms_break_current_ka": 1.053,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ARBROATH",
   "site_code": "ARBR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 12,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.837,
   "three_phase_rms_break_current_ka": 6.491,
   "three_phase_dc_break_current_ka": 0.389,
   "three_phase_peak_break_current_ka": 9.568,
   "single_phase_initial_peak_current_ka": 12.959,
   "single_phase_rms_break_current_ka": 5.895,
   "single_phase_dc_break_current_ka": 0.721,
   "single_phase_peak_break_current_ka": 9.058
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ARDKINGLAS",
   "site_code": "ARDK",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 13,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.02,
   "three_phase_rms_break_current_ka": 7.937,
   "three_phase_dc_break_current_ka": 3.181,
   "three_phase_peak_break_current_ka": 14.406,
   "single_phase_initial_peak_current_ka": 1.086,
   "single_phase_rms_break_current_ka": 0.753,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.065
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ARDKINGLAS",
   "site_code": "ARDK",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 14,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.577,
   "three_phase_rms_break_current_ka": 14.492,
   "three_phase_dc_break_current_ka": 0.458,
   "three_phase_peak_break_current_ka": 20.952,
   "single_phase_initial_peak_current_ka": 27.188,
   "single_phase_rms_break_current_ka": 12.37,
   "single_phase_dc_break_current_ka": 0.79,
   "single_phase_peak_break_current_ka": 18.283
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ARDMORE",
   "site_code": "ARMO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 15,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.122,
   "three_phase_rms_break_current_ka": 9.081,
   "three_phase_dc_break_current_ka": 3.849,
   "three_phase_peak_break_current_ka": 16.692,
   "single_phase_initial_peak_current_ka": 1.084,
   "single_phase_rms_break_current_ka": 0.751,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.063
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ARDMORE",
   "site_code": "ARMO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 16,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 5.57,
   "three_phase_rms_break_current_ka": 2.522,
   "three_phase_dc_break_current_ka": 0.89,
   "three_phase_peak_break_current_ka": 4.457,
   "single_phase_initial_peak_current_ka": 6.715,
   "single_phase_rms_break_current_ka": 2.968,
   "single_phase_dc_break_current_ka": 1.084,
   "single_phase_peak_break_current_ka": 5.281
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 17,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.447,
   "three_phase_rms_break_current_ka": 12.8,
   "three_phase_dc_break_current_ka": 5.346,
   "three_phase_peak_break_current_ka": 23.448,
   "single_phase_initial_peak_current_ka": 1.436,
   "single_phase_rms_break_current_ka": 0.995,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.408
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 18,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.367,
   "three_phase_rms_break_current_ka": 25.754,
   "three_phase_dc_break_current_ka": 6.767,
   "three_phase_peak_break_current_ka": 43.189,
   "single_phase_initial_peak_current_ka": 70.449,
   "single_phase_rms_break_current_ka": 29.317,
   "single_phase_dc_break_current_ka": 6.563,
   "single_phase_peak_break_current_ka": 48.024
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 19,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.62,
   "three_phase_rms_break_current_ka": 24.209,
   "three_phase_dc_break_current_ka": 12.077,
   "three_phase_peak_break_current_ka": 46.314,
   "single_phase_initial_peak_current_ka": 61.327,
   "single_phase_rms_break_current_ka": 24.437,
   "single_phase_dc_break_current_ka": 11.206,
   "single_phase_peak_break_current_ka": 45.765
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 400.0,
   "source_sheet": "D1.1",
   "source_row": 20,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.28,
   "three_phase_rms_break_current_ka": 11.604,
   "three_phase_dc_break_current_ka": 7.059,
   "three_phase_peak_break_current_ka": 23.469,
   "single_phase_initial_peak_current_ka": 29.694,
   "single_phase_rms_break_current_ka": 11.487,
   "single_phase_dc_break_current_ka": 6.965,
   "single_phase_peak_break_current_ka": 23.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BEINNEUN",
   "site_code": "BEIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 21,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.162,
   "three_phase_rms_break_current_ka": 8.976,
   "three_phase_dc_break_current_ka": 1.506,
   "three_phase_peak_break_current_ka": 14.2,
   "single_phase_initial_peak_current_ka": 23.075,
   "single_phase_rms_break_current_ka": 9.633,
   "single_phase_dc_break_current_ka": 2.289,
   "single_phase_peak_break_current_ka": 15.912
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BERRYBURN",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 22,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.439,
   "three_phase_rms_break_current_ka": 15.461,
   "three_phase_dc_break_current_ka": 8.071,
   "three_phase_peak_break_current_ka": 29.936,
   "single_phase_initial_peak_current_ka": 1.094,
   "single_phase_rms_break_current_ka": 0.758,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.072
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BERRYBURN",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 23,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.324,
   "three_phase_rms_break_current_ka": 14.411,
   "three_phase_dc_break_current_ka": 4.301,
   "three_phase_peak_break_current_ka": 24.681,
   "single_phase_initial_peak_current_ka": 27.538,
   "single_phase_rms_break_current_ka": 11.463,
   "single_phase_dc_break_current_ka": 3.51,
   "single_phase_peak_break_current_ka": 19.72
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BHLARAIDH",
   "site_code": "BHLA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 24,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.605,
   "three_phase_rms_break_current_ka": 8.751,
   "three_phase_dc_break_current_ka": 1.324,
   "three_phase_peak_break_current_ka": 13.699,
   "single_phase_initial_peak_current_ka": 21.391,
   "single_phase_rms_break_current_ka": 9.111,
   "single_phase_dc_break_current_ka": 1.944,
   "single_phase_peak_break_current_ka": 14.829
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLACKHILLOCK",
   "site_code": "BLHI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 25,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.782,
   "three_phase_rms_break_current_ka": 16.393,
   "three_phase_dc_break_current_ka": 10.249,
   "three_phase_peak_break_current_ka": 33.433,
   "single_phase_initial_peak_current_ka": 48.447,
   "single_phase_rms_break_current_ka": 18.34,
   "single_phase_dc_break_current_ka": 10.19,
   "single_phase_peak_break_current_ka": 36.126
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLACKHILLOCK",
   "site_code": "BLHI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 26,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.776,
   "three_phase_rms_break_current_ka": 28.236,
   "three_phase_dc_break_current_ka": 17.47,
   "three_phase_peak_break_current_ka": 57.402,
   "single_phase_initial_peak_current_ka": 80.816,
   "single_phase_rms_break_current_ka": 31.659,
   "single_phase_dc_break_current_ka": 18.932,
   "single_phase_peak_break_current_ka": 63.705
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLACKHILLOCK",
   "site_code": "BLHI",
   "voltage_kv": 400.0,
   "source_sheet": "D1.1",
   "source_row": 27,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.812,
   "three_phase_rms_break_current_ka": 19.535,
   "three_phase_dc_break_current_ka": 14.199,
   "three_phase_peak_break_current_ka": 41.826,
   "single_phase_initial_peak_current_ka": 56.982,
   "single_phase_rms_break_current_ka": 21.595,
   "single_phase_dc_break_current_ka": 16.471,
   "single_phase_peak_break_current_ka": 47.011
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BOAT OF GARTEN",
   "site_code": "BOAG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 28,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.326,
   "three_phase_rms_break_current_ka": 13.71,
   "three_phase_dc_break_current_ka": 2.973,
   "three_phase_peak_break_current_ka": 22.362,
   "single_phase_initial_peak_current_ka": 2.18,
   "single_phase_rms_break_current_ka": 1.511,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.137
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BOAT OF GARTEN",
   "site_code": "BOAG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 29,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.028,
   "three_phase_rms_break_current_ka": 6.542,
   "three_phase_dc_break_current_ka": 0.6,
   "three_phase_peak_break_current_ka": 9.851,
   "single_phase_initial_peak_current_ka": 14.945,
   "single_phase_rms_break_current_ka": 6.454,
   "single_phase_dc_break_current_ka": 0.872,
   "single_phase_peak_break_current_ka": 9.999
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRACO WEST",
   "site_code": "BRCW",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 30,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.972,
   "three_phase_rms_break_current_ka": 18.856,
   "three_phase_dc_break_current_ka": 13.257,
   "three_phase_peak_break_current_ka": 39.922,
   "single_phase_initial_peak_current_ka": 2.173,
   "single_phase_rms_break_current_ka": 1.506,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.13
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRACO WEST",
   "site_code": "BRCW",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 31,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.414,
   "three_phase_rms_break_current_ka": 14.027,
   "three_phase_dc_break_current_ka": 7.154,
   "three_phase_peak_break_current_ka": 26.991,
   "single_phase_initial_peak_current_ka": 31.967,
   "single_phase_rms_break_current_ka": 12.507,
   "single_phase_dc_break_current_ka": 6.723,
   "single_phase_peak_break_current_ka": 24.411
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRECHIN SS",
   "site_code": "BREC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 32,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.574,
   "three_phase_rms_break_current_ka": 6.662,
   "three_phase_dc_break_current_ka": 0.154,
   "three_phase_peak_break_current_ka": 9.576,
   "single_phase_initial_peak_current_ka": 13.575,
   "single_phase_rms_break_current_ka": 6.319,
   "single_phase_dc_break_current_ka": 0.283,
   "single_phase_peak_break_current_ka": 9.22
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRIDGE OF DUN",
   "site_code": "BRID",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 33,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.878,
   "three_phase_rms_break_current_ka": 10.354,
   "three_phase_dc_break_current_ka": 1.063,
   "three_phase_peak_break_current_ka": 15.706,
   "single_phase_initial_peak_current_ka": 2.119,
   "single_phase_rms_break_current_ka": 1.469,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.078
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRIDGE OF DUN",
   "site_code": "BRID",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 34,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.335,
   "three_phase_rms_break_current_ka": 5.651,
   "three_phase_dc_break_current_ka": 0.114,
   "three_phase_peak_break_current_ka": 8.106,
   "single_phase_initial_peak_current_ka": 11.843,
   "single_phase_rms_break_current_ka": 5.551,
   "single_phase_dc_break_current_ka": 0.319,
   "single_phase_peak_break_current_ka": 8.17
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BROADFORD",
   "site_code": "BROA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 35,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.539,
   "three_phase_rms_break_current_ka": 3.993,
   "three_phase_dc_break_current_ka": 0.434,
   "three_phase_peak_break_current_ka": 6.081,
   "single_phase_initial_peak_current_ka": 0.746,
   "single_phase_rms_break_current_ka": 0.517,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.732
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BROADFORD",
   "site_code": "BROA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 36,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 6.154,
   "three_phase_rms_break_current_ka": 3.084,
   "three_phase_dc_break_current_ka": 0.066,
   "three_phase_peak_break_current_ka": 4.427,
   "single_phase_initial_peak_current_ka": 6.227,
   "single_phase_rms_break_current_ka": 2.989,
   "single_phase_dc_break_current_ka": 0.124,
   "single_phase_peak_break_current_ka": 4.351
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRORA",
   "site_code": "BROR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 37,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.243,
   "three_phase_rms_break_current_ka": 5.696,
   "three_phase_dc_break_current_ka": 0.748,
   "three_phase_peak_break_current_ka": 8.803,
   "single_phase_initial_peak_current_ka": 1.075,
   "single_phase_rms_break_current_ka": 0.745,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.054
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRORA",
   "site_code": "BROR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 38,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.711,
   "three_phase_rms_break_current_ka": 6.235,
   "three_phase_dc_break_current_ka": 0.031,
   "three_phase_peak_break_current_ka": 8.848,
   "single_phase_initial_peak_current_ka": 12.143,
   "single_phase_rms_break_current_ka": 5.742,
   "single_phase_dc_break_current_ka": 0.206,
   "single_phase_peak_break_current_ka": 8.326
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BURGHMUIR",
   "site_code": "BUMU",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 39,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.523,
   "three_phase_rms_break_current_ka": 9.829,
   "three_phase_dc_break_current_ka": 0.695,
   "three_phase_peak_break_current_ka": 14.596,
   "single_phase_initial_peak_current_ka": 2.1,
   "single_phase_rms_break_current_ka": 1.456,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.059
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BURGHMUIR",
   "site_code": "BUMU",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 40,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.881,
   "three_phase_rms_break_current_ka": 6.426,
   "three_phase_dc_break_current_ka": 0.039,
   "three_phase_peak_break_current_ka": 9.128,
   "single_phase_initial_peak_current_ka": 13.948,
   "single_phase_rms_break_current_ka": 6.592,
   "single_phase_dc_break_current_ka": 0.238,
   "single_phase_peak_break_current_ka": 9.561
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CAIRNFORD",
   "site_code": "CAIN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 41,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.628,
   "three_phase_rms_break_current_ka": 12.242,
   "three_phase_dc_break_current_ka": 6.559,
   "three_phase_peak_break_current_ka": 23.872,
   "single_phase_initial_peak_current_ka": 1.093,
   "single_phase_rms_break_current_ka": 0.758,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.072
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CAIRNFORD",
   "site_code": "CAIN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 42,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.466,
   "three_phase_rms_break_current_ka": 21.72,
   "three_phase_dc_break_current_ka": 9.132,
   "three_phase_peak_break_current_ka": 39.849,
   "single_phase_initial_peak_current_ka": 50.695,
   "single_phase_rms_break_current_ka": 20.519,
   "single_phase_dc_break_current_ka": 7.985,
   "single_phase_peak_break_current_ka": 37.004
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARRADALE",
   "site_code": "CAAD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 43,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.665,
   "three_phase_rms_break_current_ka": 8.191,
   "three_phase_dc_break_current_ka": 2.257,
   "three_phase_peak_break_current_ka": 13.841,
   "single_phase_initial_peak_current_ka": 21.892,
   "single_phase_rms_break_current_ka": 8.675,
   "single_phase_dc_break_current_ka": 2.683,
   "single_phase_peak_break_current_ka": 14.951
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARRADALE I",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 44,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.76,
   "three_phase_rms_break_current_ka": 16.702,
   "three_phase_dc_break_current_ka": 6.577,
   "three_phase_peak_break_current_ka": 30.198,
   "single_phase_initial_peak_current_ka": 2.166,
   "single_phase_rms_break_current_ka": 1.502,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.124
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CARRADALE II",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 45,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.66,
   "three_phase_rms_break_current_ka": 19.598,
   "three_phase_dc_break_current_ka": 8.147,
   "three_phase_peak_break_current_ka": 35.863,
   "single_phase_initial_peak_current_ka": 2.179,
   "single_phase_rms_break_current_ka": 1.511,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.136
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CASSLEY",
   "site_code": "CASS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 46,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.523,
   "three_phase_rms_break_current_ka": 4.63,
   "three_phase_dc_break_current_ka": 0.549,
   "three_phase_peak_break_current_ka": 7.096,
   "single_phase_initial_peak_current_ka": 1.066,
   "single_phase_rms_break_current_ka": 0.739,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.045
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CASSLEY",
   "site_code": "CASS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 47,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.231,
   "three_phase_rms_break_current_ka": 4.429,
   "three_phase_dc_break_current_ka": 0.051,
   "three_phase_peak_break_current_ka": 6.315,
   "single_phase_initial_peak_current_ka": 8.816,
   "single_phase_rms_break_current_ka": 4.074,
   "single_phase_dc_break_current_ka": 0.19,
   "single_phase_peak_break_current_ka": 5.952
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CEANNACROC",
   "site_code": "CEAN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 48,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 3.492,
   "three_phase_rms_break_current_ka": 1.374,
   "three_phase_dc_break_current_ka": 0.29,
   "three_phase_peak_break_current_ka": 2.234,
   "single_phase_initial_peak_current_ka": 3.621,
   "single_phase_rms_break_current_ka": 1.431,
   "single_phase_dc_break_current_ka": 0.256,
   "single_phase_peak_break_current_ka": 2.28
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CEANNACROC",
   "site_code": "CEAN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 49,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.239,
   "three_phase_rms_break_current_ka": 8.636,
   "three_phase_dc_break_current_ka": 1.314,
   "three_phase_peak_break_current_ka": 13.527,
   "single_phase_initial_peak_current_ka": 21.684,
   "single_phase_rms_break_current_ka": 9.123,
   "single_phase_dc_break_current_ka": 1.895,
   "single_phase_peak_break_current_ka": 14.797
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHARLESTON",
   "site_code": "CHAR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 50,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.615,
   "three_phase_rms_break_current_ka": 12.15,
   "three_phase_dc_break_current_ka": 8.011,
   "three_phase_peak_break_current_ka": 25.194,
   "single_phase_initial_peak_current_ka": 1.558,
   "single_phase_rms_break_current_ka": 1.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.528
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHARLESTON",
   "site_code": "CHAR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 51,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.664,
   "three_phase_rms_break_current_ka": 18.113,
   "three_phase_dc_break_current_ka": 5.137,
   "three_phase_peak_break_current_ka": 30.753,
   "single_phase_initial_peak_current_ka": 48.316,
   "single_phase_rms_break_current_ka": 20.285,
   "single_phase_dc_break_current_ka": 5.352,
   "single_phase_peak_break_current_ka": 34.039
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLACHAN",
   "site_code": "CLAC",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 52,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 4.921,
   "three_phase_rms_break_current_ka": 1.874,
   "three_phase_dc_break_current_ka": 0.732,
   "three_phase_peak_break_current_ka": 3.383,
   "single_phase_initial_peak_current_ka": 0.154,
   "single_phase_rms_break_current_ka": 0.055,
   "single_phase_dc_break_current_ka": 0.074,
   "single_phase_peak_break_current_ka": 0.151
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLACHAN",
   "site_code": "CLAC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 53,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.613,
   "three_phase_rms_break_current_ka": 14.006,
   "three_phase_dc_break_current_ka": 0.712,
   "three_phase_peak_break_current_ka": 20.52,
   "single_phase_initial_peak_current_ka": 27.003,
   "single_phase_rms_break_current_ka": 12.407,
   "single_phase_dc_break_current_ka": 0.971,
   "single_phase_peak_break_current_ka": 18.517
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLAYHILLS",
   "site_code": "CLAY",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 54,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.952,
   "three_phase_rms_break_current_ka": 12.186,
   "three_phase_dc_break_current_ka": 4.953,
   "three_phase_peak_break_current_ka": 22.187,
   "single_phase_initial_peak_current_ka": 2.997,
   "single_phase_rms_break_current_ka": 2.078,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.938
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLAYHILLS",
   "site_code": "CLAY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 55,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.908,
   "three_phase_rms_break_current_ka": 17.034,
   "three_phase_dc_break_current_ka": 3.309,
   "three_phase_peak_break_current_ka": 27.398,
   "single_phase_initial_peak_current_ka": 47.618,
   "single_phase_rms_break_current_ka": 20.509,
   "single_phase_dc_break_current_ka": 2.944,
   "single_phase_peak_break_current_ka": 31.948
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLUNIE",
   "site_code": "CLUN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 56,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.989,
   "three_phase_rms_break_current_ka": 9.657,
   "three_phase_dc_break_current_ka": 0.558,
   "three_phase_peak_break_current_ka": 14.215,
   "single_phase_initial_peak_current_ka": 20.114,
   "single_phase_rms_break_current_ka": 9.078,
   "single_phase_dc_break_current_ka": 0.918,
   "single_phase_peak_break_current_ka": 13.756
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLUNIE TEE SS",
   "site_code": "CLUN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 57,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.381,
   "three_phase_rms_break_current_ka": 9.816,
   "three_phase_dc_break_current_ka": 0.573,
   "three_phase_peak_break_current_ka": 14.455,
   "single_phase_initial_peak_current_ka": 20.411,
   "single_phase_rms_break_current_ka": 9.211,
   "single_phase_dc_break_current_ka": 0.892,
   "single_phase_peak_break_current_ka": 13.919
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CONNAGILL",
   "site_code": "CONN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 58,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.162,
   "three_phase_rms_break_current_ka": 6.811,
   "three_phase_dc_break_current_ka": 4.003,
   "three_phase_peak_break_current_ka": 13.634,
   "single_phase_initial_peak_current_ka": 20.634,
   "single_phase_rms_break_current_ka": 7.821,
   "single_phase_dc_break_current_ka": 3.95,
   "single_phase_peak_break_current_ka": 15.011
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CONNAGILL",
   "site_code": "CONN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 59,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.023,
   "three_phase_rms_break_current_ka": 9.877,
   "three_phase_dc_break_current_ka": 4.55,
   "three_phase_peak_break_current_ka": 18.518,
   "single_phase_initial_peak_current_ka": 24.112,
   "single_phase_rms_break_current_ka": 9.663,
   "single_phase_dc_break_current_ka": 4.106,
   "single_phase_peak_break_current_ka": 17.772
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CORRIEGARTH",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 60,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.105,
   "three_phase_rms_break_current_ka": 4.426,
   "three_phase_dc_break_current_ka": 1.295,
   "three_phase_peak_break_current_ka": 7.554,
   "single_phase_initial_peak_current_ka": 11.652,
   "single_phase_rms_break_current_ka": 4.61,
   "single_phase_dc_break_current_ka": 1.679,
   "single_phase_peak_break_current_ka": 8.198
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CORRIEMOILLIE",
   "site_code": "CORI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 61,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.068,
   "three_phase_rms_break_current_ka": 12.84,
   "three_phase_dc_break_current_ka": 3.989,
   "three_phase_peak_break_current_ka": 22.147,
   "single_phase_initial_peak_current_ka": 34.359,
   "single_phase_rms_break_current_ka": 13.641,
   "single_phase_dc_break_current_ka": 4.844,
   "single_phase_peak_break_current_ka": 24.135
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COUPAR ANGUS",
   "site_code": "COUA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 62,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.44,
   "three_phase_rms_break_current_ka": 17.004,
   "three_phase_dc_break_current_ka": 8.532,
   "three_phase_peak_break_current_ka": 32.579,
   "single_phase_initial_peak_current_ka": 2.182,
   "single_phase_rms_break_current_ka": 1.513,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.139
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COUPAR ANGUS",
   "site_code": "COUA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 63,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.226,
   "three_phase_rms_break_current_ka": 10.078,
   "three_phase_dc_break_current_ka": 1.18,
   "three_phase_peak_break_current_ka": 15.433,
   "single_phase_initial_peak_current_ka": 21.259,
   "single_phase_rms_break_current_ka": 9.17,
   "single_phase_dc_break_current_ka": 1.782,
   "single_phase_peak_break_current_ka": 14.75
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CRAIGIEBUCKLER",
   "site_code": "CRAI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 64,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.086,
   "three_phase_rms_break_current_ka": 10.583,
   "three_phase_dc_break_current_ka": 2.556,
   "three_phase_peak_break_current_ka": 17.523,
   "single_phase_initial_peak_current_ka": 1.51,
   "single_phase_rms_break_current_ka": 1.047,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.48
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CRAIGIEBUCKLER",
   "site_code": "CRAI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 65,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.203,
   "three_phase_rms_break_current_ka": 18.461,
   "three_phase_dc_break_current_ka": 4.464,
   "three_phase_peak_break_current_ka": 30.571,
   "single_phase_initial_peak_current_ka": 53.793,
   "single_phase_rms_break_current_ka": 22.422,
   "single_phase_dc_break_current_ka": 4.278,
   "single_phase_peak_break_current_ka": 35.988
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CRARAE",
   "site_code": "CRAR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 66,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.42,
   "three_phase_rms_break_current_ka": 10.585,
   "three_phase_dc_break_current_ka": 2.049,
   "three_phase_peak_break_current_ka": 17.018,
   "single_phase_initial_peak_current_ka": 23.446,
   "single_phase_rms_break_current_ka": 9.715,
   "single_phase_dc_break_current_ka": 2.376,
   "single_phase_peak_break_current_ka": 16.115
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CREAG RIABHACH",
   "site_code": "CREA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 67,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.469,
   "three_phase_rms_break_current_ka": 6.168,
   "three_phase_dc_break_current_ka": 0.932,
   "three_phase_peak_break_current_ka": 9.655,
   "single_phase_initial_peak_current_ka": 15.343,
   "single_phase_rms_break_current_ka": 6.351,
   "single_phase_dc_break_current_ka": 1.397,
   "single_phase_peak_break_current_ka": 10.379
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CROSSAIG",
   "site_code": "CRSS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 68,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.403,
   "three_phase_rms_break_current_ka": 11.453,
   "three_phase_dc_break_current_ka": 5.248,
   "three_phase_peak_break_current_ka": 21.445,
   "single_phase_initial_peak_current_ka": 1.082,
   "single_phase_rms_break_current_ka": 0.75,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.061
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CROSSAIG",
   "site_code": "CRSS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 69,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.23,
   "three_phase_rms_break_current_ka": 12.657,
   "three_phase_dc_break_current_ka": 3.842,
   "three_phase_peak_break_current_ka": 21.742,
   "single_phase_initial_peak_current_ka": 36.9,
   "single_phase_rms_break_current_ka": 14.703,
   "single_phase_dc_break_current_ka": 3.979,
   "single_phase_peak_break_current_ka": 24.773
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CROSSAIG",
   "site_code": "CRSS",
   "voltage_kv": 220.0,
   "source_sheet": "D1.1",
   "source_row": 70,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.958,
   "three_phase_rms_break_current_ka": 6.982,
   "three_phase_dc_break_current_ka": 2.363,
   "three_phase_peak_break_current_ka": 12.236,
   "single_phase_initial_peak_current_ka": 17.435,
   "single_phase_rms_break_current_ka": 7.576,
   "single_phase_dc_break_current_ka": 2.796,
   "single_phase_peak_break_current_ka": 13.511
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CULLIGRAN",
   "site_code": "CULL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 71,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.921,
   "three_phase_rms_break_current_ka": 9.152,
   "three_phase_dc_break_current_ka": 0.359,
   "three_phase_peak_break_current_ka": 13.303,
   "single_phase_initial_peak_current_ka": 17.258,
   "single_phase_rms_break_current_ka": 8.134,
   "single_phase_dc_break_current_ka": 0.529,
   "single_phase_peak_break_current_ka": 12.032
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DALCHORK SS",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 72,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.725,
   "three_phase_rms_break_current_ka": 10.93,
   "three_phase_dc_break_current_ka": 3.043,
   "three_phase_peak_break_current_ka": 18.501,
   "single_phase_initial_peak_current_ka": 24.597,
   "single_phase_rms_break_current_ka": 10.16,
   "single_phase_dc_break_current_ka": 2.203,
   "single_phase_peak_break_current_ka": 16.572
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DALLAS",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 73,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.75,
   "three_phase_rms_break_current_ka": 15.355,
   "three_phase_dc_break_current_ka": 7.131,
   "three_phase_peak_break_current_ka": 28.845,
   "single_phase_initial_peak_current_ka": 1.097,
   "single_phase_rms_break_current_ka": 0.761,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.076
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DALLAS",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 74,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.962,
   "three_phase_rms_break_current_ka": 15.046,
   "three_phase_dc_break_current_ka": 4.621,
   "three_phase_peak_break_current_ka": 25.899,
   "single_phase_initial_peak_current_ka": 29.132,
   "single_phase_rms_break_current_ka": 12.114,
   "single_phase_dc_break_current_ka": 3.708,
   "single_phase_peak_break_current_ka": 20.84
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEANIE",
   "site_code": "DEAN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 75,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.366,
   "three_phase_rms_break_current_ka": 6.575,
   "three_phase_dc_break_current_ka": 0.279,
   "three_phase_peak_break_current_ka": 9.578,
   "single_phase_initial_peak_current_ka": 12.451,
   "single_phase_rms_break_current_ka": 5.863,
   "single_phase_dc_break_current_ka": 0.509,
   "single_phase_peak_break_current_ka": 8.801
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DORENELL",
   "site_code": "DORE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 76,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.716,
   "three_phase_rms_break_current_ka": 6.578,
   "three_phase_dc_break_current_ka": 1.266,
   "three_phase_peak_break_current_ka": 10.57,
   "single_phase_initial_peak_current_ka": 16.773,
   "single_phase_rms_break_current_ka": 6.867,
   "single_phase_dc_break_current_ka": 1.812,
   "single_phase_peak_break_current_ka": 11.523
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DOUNREAY",
   "site_code": "DOUN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 77,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.298,
   "three_phase_rms_break_current_ka": 14.359,
   "three_phase_dc_break_current_ka": 7.419,
   "three_phase_peak_break_current_ka": 27.725,
   "single_phase_initial_peak_current_ka": 2.16,
   "single_phase_rms_break_current_ka": 1.497,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.118
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DOUNREAY",
   "site_code": "DOUN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 78,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.72,
   "three_phase_rms_break_current_ka": 9.314,
   "three_phase_dc_break_current_ka": 5.153,
   "three_phase_peak_break_current_ka": 18.325,
   "single_phase_initial_peak_current_ka": 31.029,
   "single_phase_rms_break_current_ka": 11.796,
   "single_phase_dc_break_current_ka": 5.943,
   "single_phase_peak_break_current_ka": 22.625
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DOUNREAY 2",
   "site_code": "DOUN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 79,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.601,
   "three_phase_rms_break_current_ka": 11.183,
   "three_phase_dc_break_current_ka": 5.862,
   "three_phase_peak_break_current_ka": 21.677,
   "single_phase_initial_peak_current_ka": 29.821,
   "single_phase_rms_break_current_ka": 11.778,
   "single_phase_dc_break_current_ka": 6.081,
   "single_phase_peak_break_current_ka": 22.737
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUDHOPE",
   "site_code": "DUDH",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 80,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.714,
   "three_phase_rms_break_current_ka": 12.539,
   "three_phase_dc_break_current_ka": 5.271,
   "three_phase_peak_break_current_ka": 23.004,
   "single_phase_initial_peak_current_ka": 2.849,
   "single_phase_rms_break_current_ka": 1.975,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.793
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUDHOPE",
   "site_code": "DUDH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 81,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.462,
   "three_phase_rms_break_current_ka": 16.811,
   "three_phase_dc_break_current_ka": 3.073,
   "three_phase_peak_break_current_ka": 26.847,
   "single_phase_initial_peak_current_ka": 41.68,
   "single_phase_rms_break_current_ka": 18.655,
   "single_phase_dc_break_current_ka": 2.178,
   "single_phase_peak_break_current_ka": 28.56
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNBEATH",
   "site_code": "DUBE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 82,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.374,
   "three_phase_rms_break_current_ka": 4.855,
   "three_phase_dc_break_current_ka": 0.871,
   "three_phase_peak_break_current_ka": 7.737,
   "single_phase_initial_peak_current_ka": 0.396,
   "single_phase_rms_break_current_ka": 0.274,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.388
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNBEATH",
   "site_code": "DUBE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 83,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.797,
   "three_phase_rms_break_current_ka": 6.078,
   "three_phase_dc_break_current_ka": 0.089,
   "three_phase_peak_break_current_ka": 8.685,
   "single_phase_initial_peak_current_ka": 11.683,
   "single_phase_rms_break_current_ka": 5.481,
   "single_phase_dc_break_current_ka": 0.252,
   "single_phase_peak_break_current_ka": 8.002
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNMAGLASS",
   "site_code": "DUNM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 84,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.164,
   "three_phase_rms_break_current_ka": 5.136,
   "three_phase_dc_break_current_ka": 1.896,
   "three_phase_peak_break_current_ka": 9.159,
   "single_phase_initial_peak_current_ka": 13.975,
   "single_phase_rms_break_current_ka": 5.459,
   "single_phase_dc_break_current_ka": 2.232,
   "single_phase_peak_break_current_ka": 9.952
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNOON",
   "site_code": "DUNO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 85,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.145,
   "three_phase_rms_break_current_ka": 12.67,
   "three_phase_dc_break_current_ka": 0.48,
   "three_phase_peak_break_current_ka": 18.397,
   "single_phase_initial_peak_current_ka": 2.126,
   "single_phase_rms_break_current_ka": 1.474,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.084
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNOON",
   "site_code": "DUNO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 86,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.964,
   "three_phase_rms_break_current_ka": 5.037,
   "three_phase_dc_break_current_ka": 0.085,
   "three_phase_peak_break_current_ka": 7.209,
   "single_phase_initial_peak_current_ka": 9.716,
   "single_phase_rms_break_current_ka": 4.725,
   "single_phase_dc_break_current_ka": 0.162,
   "single_phase_peak_break_current_ka": 6.845
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNVEGAN",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 87,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.367,
   "three_phase_rms_break_current_ka": 6.214,
   "three_phase_dc_break_current_ka": 1.248,
   "three_phase_peak_break_current_ka": 10.035,
   "single_phase_initial_peak_current_ka": 1.063,
   "single_phase_rms_break_current_ka": 0.737,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.042
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNVEGAN",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 88,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 6.055,
   "three_phase_rms_break_current_ka": 2.76,
   "three_phase_dc_break_current_ka": 0.65,
   "three_phase_peak_break_current_ka": 4.553,
   "single_phase_initial_peak_current_ka": 7.592,
   "single_phase_rms_break_current_ka": 3.386,
   "single_phase_dc_break_current_ka": 0.839,
   "single_phase_peak_break_current_ka": 5.628
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DYCE",
   "site_code": "DYCE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 89,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.011,
   "three_phase_rms_break_current_ka": 15.412,
   "three_phase_dc_break_current_ka": 8.608,
   "three_phase_peak_break_current_ka": 30.404,
   "single_phase_initial_peak_current_ka": 2.163,
   "single_phase_rms_break_current_ka": 1.5,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.121
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DYCE",
   "site_code": "DYCE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 90,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.169,
   "three_phase_rms_break_current_ka": 10.271,
   "three_phase_dc_break_current_ka": 1.684,
   "three_phase_peak_break_current_ka": 16.209,
   "single_phase_initial_peak_current_ka": 25.396,
   "single_phase_rms_break_current_ka": 10.713,
   "single_phase_dc_break_current_ka": 2.04,
   "single_phase_peak_break_current_ka": 17.19
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EDINBANE",
   "site_code": "EDIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 91,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 6.29,
   "three_phase_rms_break_current_ka": 2.872,
   "three_phase_dc_break_current_ka": 0.656,
   "three_phase_peak_break_current_ka": 4.717,
   "single_phase_initial_peak_current_ka": 7.716,
   "single_phase_rms_break_current_ka": 3.444,
   "single_phase_dc_break_current_ka": 0.847,
   "single_phase_peak_break_current_ka": 5.718
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELGIN",
   "site_code": "ELGI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 92,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.654,
   "three_phase_rms_break_current_ka": 10.658,
   "three_phase_dc_break_current_ka": 3.734,
   "three_phase_peak_break_current_ka": 18.807,
   "single_phase_initial_peak_current_ka": 1.824,
   "single_phase_rms_break_current_ka": 1.264,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.788
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELGIN",
   "site_code": "ELGI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 93,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.009,
   "three_phase_rms_break_current_ka": 7.398,
   "three_phase_dc_break_current_ka": 0.671,
   "three_phase_peak_break_current_ka": 11.134,
   "single_phase_initial_peak_current_ka": 15.533,
   "single_phase_rms_break_current_ka": 6.7,
   "single_phase_dc_break_current_ka": 1.048,
   "single_phase_peak_break_current_ka": 10.523
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ERROCHTY",
   "site_code": "ERRO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 94,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.114,
   "three_phase_rms_break_current_ka": 18.582,
   "three_phase_dc_break_current_ka": 6.441,
   "three_phase_peak_break_current_ka": 32.72,
   "single_phase_initial_peak_current_ka": 48.153,
   "single_phase_rms_break_current_ka": 19.81,
   "single_phase_dc_break_current_ka": 7.075,
   "single_phase_peak_break_current_ka": 35.091
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FARIGAIG I",
   "site_code": "FARI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 95,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.393,
   "three_phase_rms_break_current_ka": 5.527,
   "three_phase_dc_break_current_ka": 2.269,
   "three_phase_peak_break_current_ka": 10.085,
   "single_phase_initial_peak_current_ka": 15.743,
   "single_phase_rms_break_current_ka": 6.094,
   "single_phase_dc_break_current_ka": 2.2,
   "single_phase_peak_break_current_ka": 10.818
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FARIGAIG I",
   "site_code": "FARI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 96,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.868,
   "three_phase_rms_break_current_ka": 17.597,
   "three_phase_dc_break_current_ka": 7.186,
   "three_phase_peak_break_current_ka": 32.072,
   "single_phase_initial_peak_current_ka": 39.413,
   "single_phase_rms_break_current_ka": 15.955,
   "single_phase_dc_break_current_ka": 6.449,
   "single_phase_peak_break_current_ka": 29.012
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FARIGAIG II",
   "site_code": "FARI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 97,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.982,
   "three_phase_rms_break_current_ka": 5.73,
   "three_phase_dc_break_current_ka": 2.556,
   "three_phase_peak_break_current_ka": 10.659,
   "single_phase_initial_peak_current_ka": 16.522,
   "single_phase_rms_break_current_ka": 6.359,
   "single_phase_dc_break_current_ka": 2.57,
   "single_phase_peak_break_current_ka": 11.562
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FARIGAIG II",
   "site_code": "FARI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 98,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.937,
   "three_phase_rms_break_current_ka": 17.621,
   "three_phase_dc_break_current_ka": 7.233,
   "three_phase_peak_break_current_ka": 32.152,
   "single_phase_initial_peak_current_ka": 39.489,
   "single_phase_rms_break_current_ka": 15.98,
   "single_phase_dc_break_current_ka": 6.5,
   "single_phase_peak_break_current_ka": 29.1
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FARR",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 99,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.671,
   "three_phase_rms_break_current_ka": 10.565,
   "three_phase_dc_break_current_ka": 1.554,
   "three_phase_peak_break_current_ka": 16.495,
   "single_phase_initial_peak_current_ka": 24.102,
   "single_phase_rms_break_current_ka": 10.126,
   "single_phase_dc_break_current_ka": 1.611,
   "single_phase_peak_break_current_ka": 15.931
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FASNAKYLE",
   "site_code": "FASN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 100,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.682,
   "three_phase_rms_break_current_ka": 20.876,
   "three_phase_dc_break_current_ka": 14.91,
   "three_phase_peak_break_current_ka": 44.433,
   "single_phase_initial_peak_current_ka": 2.182,
   "single_phase_rms_break_current_ka": 1.513,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.14
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FASNAKYLE",
   "site_code": "FASN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 101,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.598,
   "three_phase_rms_break_current_ka": 14.632,
   "three_phase_dc_break_current_ka": 7.651,
   "three_phase_peak_break_current_ka": 28.344,
   "single_phase_initial_peak_current_ka": 33.44,
   "single_phase_rms_break_current_ka": 13.236,
   "single_phase_dc_break_current_ka": 6.456,
   "single_phase_peak_break_current_ka": 25.173
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FERNOCH",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 102,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.267,
   "three_phase_rms_break_current_ka": 6.537,
   "three_phase_dc_break_current_ka": 1.254,
   "three_phase_peak_break_current_ka": 10.498,
   "single_phase_initial_peak_current_ka": 14.85,
   "single_phase_rms_break_current_ka": 6.972,
   "single_phase_dc_break_current_ka": 1.613,
   "single_phase_peak_break_current_ka": 11.472
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FETTERESSO",
   "site_code": "FETT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 103,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.667,
   "three_phase_rms_break_current_ka": 11.061,
   "three_phase_dc_break_current_ka": 4.115,
   "three_phase_peak_break_current_ka": 19.758,
   "single_phase_initial_peak_current_ka": 1.09,
   "single_phase_rms_break_current_ka": 0.756,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.069
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FETTERESSO",
   "site_code": "FETT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 104,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.309,
   "three_phase_rms_break_current_ka": 8.935,
   "three_phase_dc_break_current_ka": 3.597,
   "three_phase_peak_break_current_ka": 16.233,
   "single_phase_initial_peak_current_ka": 25.248,
   "single_phase_rms_break_current_ka": 9.789,
   "single_phase_dc_break_current_ka": 3.531,
   "single_phase_peak_break_current_ka": 17.375
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FETTERESSO",
   "site_code": "FETT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 105,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.498,
   "three_phase_rms_break_current_ka": 20.361,
   "three_phase_dc_break_current_ka": 8.587,
   "three_phase_peak_break_current_ka": 37.382,
   "single_phase_initial_peak_current_ka": 36.189,
   "single_phase_rms_break_current_ka": 14.928,
   "single_phase_dc_break_current_ka": 5.042,
   "single_phase_peak_break_current_ka": 26.152
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FIDDES",
   "site_code": "FIDD",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 106,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.492,
   "three_phase_rms_break_current_ka": 14.751,
   "three_phase_dc_break_current_ka": 3.466,
   "three_phase_peak_break_current_ka": 24.327,
   "single_phase_initial_peak_current_ka": 2.144,
   "single_phase_rms_break_current_ka": 1.486,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.102
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FIDDES",
   "site_code": "FIDD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 107,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.006,
   "three_phase_rms_break_current_ka": 7.29,
   "three_phase_dc_break_current_ka": 0.566,
   "three_phase_peak_break_current_ka": 10.876,
   "single_phase_initial_peak_current_ka": 15.49,
   "single_phase_rms_break_current_ka": 7.072,
   "single_phase_dc_break_current_ka": 1.046,
   "single_phase_peak_break_current_ka": 11.047
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FINLARIG",
   "site_code": "FINL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 108,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.122,
   "three_phase_rms_break_current_ka": 10.814,
   "three_phase_dc_break_current_ka": 0.829,
   "three_phase_peak_break_current_ka": 16.122,
   "single_phase_initial_peak_current_ka": 23.444,
   "single_phase_rms_break_current_ka": 10.711,
   "single_phase_dc_break_current_ka": 1.106,
   "single_phase_peak_break_current_ka": 16.253
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FORT AUGUSTUS",
   "site_code": "FAUG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 109,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.91,
   "three_phase_rms_break_current_ka": 7.286,
   "three_phase_dc_break_current_ka": 5.551,
   "three_phase_peak_break_current_ka": 15.855,
   "single_phase_initial_peak_current_ka": 1.085,
   "single_phase_rms_break_current_ka": 0.752,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.064
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FORT AUGUSTUS",
   "site_code": "FAUG",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 110,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.851,
   "three_phase_rms_break_current_ka": 12.333,
   "three_phase_dc_break_current_ka": 6.767,
   "three_phase_peak_break_current_ka": 24.208,
   "single_phase_initial_peak_current_ka": 29.463,
   "single_phase_rms_break_current_ka": 11.488,
   "single_phase_dc_break_current_ka": 6.497,
   "single_phase_peak_break_current_ka": 22.744
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FORT AUGUSTUS",
   "site_code": "FAUG",
   "voltage_kv": 400.0,
   "source_sheet": "D1.1",
   "source_row": 111,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.029,
   "three_phase_rms_break_current_ka": 10.728,
   "three_phase_dc_break_current_ka": 6.444,
   "three_phase_peak_break_current_ka": 21.615,
   "single_phase_initial_peak_current_ka": 29.447,
   "single_phase_rms_break_current_ka": 11.338,
   "single_phase_dc_break_current_ka": 6.917,
   "single_phase_peak_break_current_ka": 22.952
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FORT AUGUSTUS I",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 112,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.355,
   "three_phase_rms_break_current_ka": 18.393,
   "three_phase_dc_break_current_ka": 9.824,
   "three_phase_peak_break_current_ka": 35.835,
   "single_phase_initial_peak_current_ka": 57.559,
   "single_phase_rms_break_current_ka": 22.106,
   "single_phase_dc_break_current_ka": 10.323,
   "single_phase_peak_break_current_ka": 41.586
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FORT AUGUSTUS II",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 113,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.081,
   "three_phase_rms_break_current_ka": 16.238,
   "three_phase_dc_break_current_ka": 8.857,
   "three_phase_peak_break_current_ka": 31.82,
   "single_phase_initial_peak_current_ka": 50.071,
   "single_phase_rms_break_current_ka": 19.046,
   "single_phase_dc_break_current_ka": 9.489,
   "single_phase_peak_break_current_ka": 36.423
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FORT WILLIAM",
   "site_code": "FWIL",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 114,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.406,
   "three_phase_rms_break_current_ka": 15.112,
   "three_phase_dc_break_current_ka": 6.522,
   "three_phase_peak_break_current_ka": 27.893,
   "single_phase_initial_peak_current_ka": 2.165,
   "single_phase_rms_break_current_ka": 1.501,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.122
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FORT WILLIAM",
   "site_code": "FWIL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 115,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.16,
   "three_phase_rms_break_current_ka": 4.898,
   "three_phase_dc_break_current_ka": 1.168,
   "three_phase_peak_break_current_ka": 8.096,
   "single_phase_initial_peak_current_ka": 11.132,
   "single_phase_rms_break_current_ka": 4.773,
   "single_phase_dc_break_current_ka": 1.385,
   "single_phase_peak_break_current_ka": 8.135
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FOYERS",
   "site_code": "FOYE",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 116,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.218,
   "three_phase_rms_break_current_ka": 16.945,
   "three_phase_dc_break_current_ka": 7.274,
   "three_phase_peak_break_current_ka": 31.238,
   "single_phase_initial_peak_current_ka": 38.342,
   "single_phase_rms_break_current_ka": 15.373,
   "single_phase_dc_break_current_ka": 7.776,
   "single_phase_peak_break_current_ka": 29.517
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FOYERS NORTH SS",
   "site_code": "FOYE",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 117,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.027,
   "three_phase_rms_break_current_ka": 17.186,
   "three_phase_dc_break_current_ka": 7.629,
   "three_phase_peak_break_current_ka": 31.934,
   "single_phase_initial_peak_current_ka": 38.795,
   "single_phase_rms_break_current_ka": 15.53,
   "single_phase_dc_break_current_ka": 7.881,
   "single_phase_peak_break_current_ka": 29.844
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FRASERBURGH",
   "site_code": "FRAS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 118,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.758,
   "three_phase_rms_break_current_ka": 9.34,
   "three_phase_dc_break_current_ka": 1.881,
   "three_phase_peak_break_current_ka": 15.091,
   "single_phase_initial_peak_current_ka": 2.135,
   "single_phase_rms_break_current_ka": 1.48,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.093
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FRASERBURGH",
   "site_code": "FRAS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 119,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.356,
   "three_phase_rms_break_current_ka": 5.624,
   "three_phase_dc_break_current_ka": 0.336,
   "three_phase_peak_break_current_ka": 8.289,
   "single_phase_initial_peak_current_ka": 12.499,
   "single_phase_rms_break_current_ka": 5.625,
   "single_phase_dc_break_current_ka": 0.592,
   "single_phase_peak_break_current_ka": 8.547
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FYRISH",
   "site_code": "FYRI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 120,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.89,
   "three_phase_rms_break_current_ka": 15.183,
   "three_phase_dc_break_current_ka": 7.212,
   "three_phase_peak_break_current_ka": 28.684,
   "single_phase_initial_peak_current_ka": 43.488,
   "single_phase_rms_break_current_ka": 16.662,
   "single_phase_dc_break_current_ka": 7.651,
   "single_phase_peak_break_current_ka": 31.215
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FYRISH",
   "site_code": "FYRI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 121,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.386,
   "three_phase_rms_break_current_ka": 12.956,
   "three_phase_dc_break_current_ka": 5.057,
   "three_phase_peak_break_current_ka": 23.379,
   "single_phase_initial_peak_current_ka": 29.306,
   "single_phase_rms_break_current_ka": 11.844,
   "single_phase_dc_break_current_ka": 4.987,
   "single_phase_peak_break_current_ka": 21.738
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLEN KYLLACHY",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 122,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.825,
   "three_phase_rms_break_current_ka": 13.413,
   "three_phase_dc_break_current_ka": 0.826,
   "three_phase_peak_break_current_ka": 19.795,
   "single_phase_initial_peak_current_ka": 30.565,
   "single_phase_rms_break_current_ka": 13.212,
   "single_phase_dc_break_current_ka": 1.226,
   "single_phase_peak_break_current_ka": 19.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLENAGNES",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 123,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.842,
   "three_phase_rms_break_current_ka": 16.907,
   "three_phase_dc_break_current_ka": 3.252,
   "three_phase_peak_break_current_ka": 27.163,
   "single_phase_initial_peak_current_ka": 41.901,
   "single_phase_rms_break_current_ka": 18.654,
   "single_phase_dc_break_current_ka": 1.923,
   "single_phase_peak_break_current_ka": 28.303
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLENDOE",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 124,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.147,
   "three_phase_rms_break_current_ka": 14.254,
   "three_phase_dc_break_current_ka": 3.013,
   "three_phase_peak_break_current_ka": 23.171,
   "single_phase_initial_peak_current_ka": 37.236,
   "single_phase_rms_break_current_ka": 16.029,
   "single_phase_dc_break_current_ka": 3.403,
   "single_phase_peak_break_current_ka": 26.071
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLENFARCLAS",
   "site_code": "GLEN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 125,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.033,
   "three_phase_rms_break_current_ka": 8.162,
   "three_phase_dc_break_current_ka": 0.652,
   "three_phase_peak_break_current_ka": 12.194,
   "single_phase_initial_peak_current_ka": 1.114,
   "single_phase_rms_break_current_ka": 0.772,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.092
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLENFARCLAS",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 126,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.941,
   "three_phase_rms_break_current_ka": 3.705,
   "three_phase_dc_break_current_ka": 0.168,
   "three_phase_peak_break_current_ka": 5.407,
   "single_phase_initial_peak_current_ka": 7.974,
   "single_phase_rms_break_current_ka": 3.589,
   "single_phase_dc_break_current_ka": 0.418,
   "single_phase_peak_break_current_ka": 5.493
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLENMORISTON",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 127,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.837,
   "three_phase_rms_break_current_ka": 9.639,
   "three_phase_dc_break_current_ka": 1.517,
   "three_phase_peak_break_current_ka": 15.148,
   "single_phase_initial_peak_current_ka": 23.469,
   "single_phase_rms_break_current_ka": 9.856,
   "single_phase_dc_break_current_ka": 2.062,
   "single_phase_peak_break_current_ka": 16.001
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GORDONBUSH",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 128,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.969,
   "three_phase_rms_break_current_ka": 9.578,
   "three_phase_dc_break_current_ka": 3.757,
   "three_phase_peak_break_current_ka": 17.302,
   "single_phase_initial_peak_current_ka": 21.854,
   "single_phase_rms_break_current_ka": 8.813,
   "single_phase_dc_break_current_ka": 3.807,
   "single_phase_peak_break_current_ka": 16.27
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRIFFIN",
   "site_code": "GRIF",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 129,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.68,
   "three_phase_rms_break_current_ka": 8.384,
   "three_phase_dc_break_current_ka": 0.511,
   "three_phase_peak_break_current_ka": 12.368,
   "single_phase_initial_peak_current_ka": 17.745,
   "single_phase_rms_break_current_ka": 8.156,
   "single_phase_dc_break_current_ka": 1.114,
   "single_phase_peak_break_current_ka": 12.649
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRUDIE BRIDGE",
   "site_code": "GRUB",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 130,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.615,
   "three_phase_rms_break_current_ka": 17.587,
   "three_phase_dc_break_current_ka": 11.923,
   "three_phase_peak_break_current_ka": 36.795,
   "single_phase_initial_peak_current_ka": 2.161,
   "single_phase_rms_break_current_ka": 1.498,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.119
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRUDIE BRIDGE",
   "site_code": "GRUB",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 131,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.78,
   "three_phase_rms_break_current_ka": 10.222,
   "three_phase_dc_break_current_ka": 2.043,
   "three_phase_peak_break_current_ka": 16.5,
   "single_phase_initial_peak_current_ka": 25.5,
   "single_phase_rms_break_current_ka": 10.445,
   "single_phase_dc_break_current_ka": 2.427,
   "single_phase_peak_break_current_ka": 17.198
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INVERARAY SS",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 132,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.488,
   "three_phase_rms_break_current_ka": 17.098,
   "three_phase_dc_break_current_ka": 2.608,
   "three_phase_peak_break_current_ka": 26.789,
   "single_phase_initial_peak_current_ka": 35.213,
   "single_phase_rms_break_current_ka": 15.598,
   "single_phase_dc_break_current_ka": 1.733,
   "single_phase_peak_break_current_ka": 23.792
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INVERARNAN",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 133,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.236,
   "three_phase_rms_break_current_ka": 22.561,
   "three_phase_dc_break_current_ka": 5.144,
   "three_phase_peak_break_current_ka": 37.05,
   "single_phase_initial_peak_current_ka": 55.909,
   "single_phase_rms_break_current_ka": 23.461,
   "single_phase_dc_break_current_ka": 4.443,
   "single_phase_peak_break_current_ka": 37.622
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INVERGARRY",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 134,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.367,
   "three_phase_rms_break_current_ka": 9.425,
   "three_phase_dc_break_current_ka": 0.576,
   "three_phase_peak_break_current_ka": 13.905,
   "single_phase_initial_peak_current_ka": 20.063,
   "single_phase_rms_break_current_ka": 8.853,
   "single_phase_dc_break_current_ka": 0.705,
   "single_phase_peak_break_current_ka": 13.226
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INVERNESS",
   "site_code": "INVE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 135,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.158,
   "three_phase_rms_break_current_ka": 21.572,
   "three_phase_dc_break_current_ka": 7.671,
   "three_phase_peak_break_current_ka": 38.177,
   "single_phase_initial_peak_current_ka": 3.239,
   "single_phase_rms_break_current_ka": 2.246,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.176
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INVERNESS",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 136,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.853,
   "three_phase_rms_break_current_ka": 21.19,
   "three_phase_dc_break_current_ka": 4.353,
   "three_phase_peak_break_current_ka": 34.321,
   "single_phase_initial_peak_current_ka": 57.544,
   "single_phase_rms_break_current_ka": 24.251,
   "single_phase_dc_break_current_ka": 4.554,
   "single_phase_peak_break_current_ka": 38.85
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEITH",
   "site_code": "KEIT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 137,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.136,
   "three_phase_rms_break_current_ka": 15.58,
   "three_phase_dc_break_current_ka": 8.858,
   "three_phase_peak_break_current_ka": 30.892,
   "single_phase_initial_peak_current_ka": 55.104,
   "single_phase_rms_break_current_ka": 21.785,
   "single_phase_dc_break_current_ka": 10.828,
   "single_phase_peak_break_current_ka": 41.637
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEITH",
   "site_code": "KEIT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 138,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.623,
   "three_phase_rms_break_current_ka": 26.769,
   "three_phase_dc_break_current_ka": 15.502,
   "three_phase_peak_break_current_ka": 53.359,
   "single_phase_initial_peak_current_ka": 76.053,
   "single_phase_rms_break_current_ka": 30.082,
   "single_phase_dc_break_current_ka": 16.187,
   "single_phase_peak_break_current_ka": 58.73
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEITH I",
   "site_code": "KEIT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 139,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.522,
   "three_phase_rms_break_current_ka": 17.836,
   "three_phase_dc_break_current_ka": 12.78,
   "three_phase_peak_break_current_ka": 38.004,
   "single_phase_initial_peak_current_ka": 2.175,
   "single_phase_rms_break_current_ka": 1.508,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.133
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEITH II",
   "site_code": "KEIT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 140,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.897,
   "three_phase_rms_break_current_ka": 13.838,
   "three_phase_dc_break_current_ka": 7.533,
   "three_phase_peak_break_current_ka": 27.102,
   "single_phase_initial_peak_current_ka": 2.187,
   "single_phase_rms_break_current_ka": 1.516,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.144
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KERGORD",
   "site_code": "KERG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 141,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.798,
   "three_phase_rms_break_current_ka": 4.412,
   "three_phase_dc_break_current_ka": 0.074,
   "three_phase_peak_break_current_ka": 6.314,
   "single_phase_initial_peak_current_ka": 11.485,
   "single_phase_rms_break_current_ka": 5.831,
   "single_phase_dc_break_current_ka": 0.088,
   "single_phase_peak_break_current_ka": 8.334
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILLIN",
   "site_code": "KIIN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 142,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.433,
   "three_phase_rms_break_current_ka": 12.678,
   "three_phase_dc_break_current_ka": 3.679,
   "three_phase_peak_break_current_ka": 21.607,
   "single_phase_initial_peak_current_ka": 2.141,
   "single_phase_rms_break_current_ka": 1.485,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.099
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILLIN",
   "site_code": "KIIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 143,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.658,
   "three_phase_rms_break_current_ka": 12.282,
   "three_phase_dc_break_current_ka": 1.192,
   "three_phase_peak_break_current_ka": 18.562,
   "single_phase_initial_peak_current_ka": 28.321,
   "single_phase_rms_break_current_ka": 12.671,
   "single_phase_dc_break_current_ka": 1.803,
   "single_phase_peak_break_current_ka": 19.723
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILMORACK",
   "site_code": "KIOR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 144,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.378,
   "three_phase_rms_break_current_ka": 20.724,
   "three_phase_dc_break_current_ka": 1.978,
   "three_phase_peak_break_current_ka": 31.286,
   "single_phase_initial_peak_current_ka": 46.613,
   "single_phase_rms_break_current_ka": 20.686,
   "single_phase_dc_break_current_ka": 1.565,
   "single_phase_peak_break_current_ka": 30.819
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINARDOCHY",
   "site_code": "KINA",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 145,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.767,
   "three_phase_rms_break_current_ka": 10.383,
   "three_phase_dc_break_current_ka": 5.379,
   "three_phase_peak_break_current_ka": 20.062,
   "single_phase_initial_peak_current_ka": 26.393,
   "single_phase_rms_break_current_ka": 10.25,
   "single_phase_dc_break_current_ka": 6.034,
   "single_phase_peak_break_current_ka": 20.53
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINLOCHLEVEN",
   "site_code": "KILO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 146,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.924,
   "three_phase_rms_break_current_ka": 8.095,
   "three_phase_dc_break_current_ka": 3.769,
   "three_phase_peak_break_current_ka": 15.216,
   "single_phase_initial_peak_current_ka": 0.723,
   "single_phase_rms_break_current_ka": 0.501,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.709
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINLOCHLEVEN",
   "site_code": "KILO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 147,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.305,
   "three_phase_rms_break_current_ka": 3.326,
   "three_phase_dc_break_current_ka": 0.687,
   "three_phase_peak_break_current_ka": 5.391,
   "single_phase_initial_peak_current_ka": 7.368,
   "single_phase_rms_break_current_ka": 3.229,
   "single_phase_dc_break_current_ka": 0.829,
   "single_phase_peak_break_current_ka": 5.395
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 148,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.299,
   "three_phase_rms_break_current_ka": 18.744,
   "three_phase_dc_break_current_ka": 9.974,
   "three_phase_peak_break_current_ka": 36.481,
   "single_phase_initial_peak_current_ka": 3.356,
   "single_phase_rms_break_current_ka": 2.326,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.29
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 149,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.195,
   "three_phase_rms_break_current_ka": 19.119,
   "three_phase_dc_break_current_ka": 7.74,
   "three_phase_peak_break_current_ka": 34.777,
   "single_phase_initial_peak_current_ka": 57.589,
   "single_phase_rms_break_current_ka": 23.091,
   "single_phase_dc_break_current_ka": 8.012,
   "single_phase_peak_break_current_ka": 40.668
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 150,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.999,
   "three_phase_rms_break_current_ka": 30.22,
   "three_phase_dc_break_current_ka": 17.862,
   "three_phase_peak_break_current_ka": 60.6,
   "single_phase_initial_peak_current_ka": 77.072,
   "single_phase_rms_break_current_ka": 30.493,
   "single_phase_dc_break_current_ka": 15.425,
   "single_phase_peak_break_current_ka": 58.549
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 400.0,
   "source_sheet": "D1.1",
   "source_row": 151,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.987,
   "three_phase_rms_break_current_ka": 14.469,
   "three_phase_dc_break_current_ka": 9.492,
   "three_phase_peak_break_current_ka": 29.953,
   "single_phase_initial_peak_current_ka": 36.094,
   "single_phase_rms_break_current_ka": 14.021,
   "single_phase_dc_break_current_ka": 8.372,
   "single_phase_peak_break_current_ka": 28.201
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KNOCKNAGAEL",
   "site_code": "KNOC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 152,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.519,
   "three_phase_rms_break_current_ka": 23.168,
   "three_phase_dc_break_current_ka": 6.578,
   "three_phase_peak_break_current_ka": 39.342,
   "single_phase_initial_peak_current_ka": 64.018,
   "single_phase_rms_break_current_ka": 26.31,
   "single_phase_dc_break_current_ka": 7.03,
   "single_phase_peak_break_current_ka": 44.237
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KNOCKNAGAEL",
   "site_code": "KNOC",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 153,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.55,
   "three_phase_rms_break_current_ka": 24.36,
   "three_phase_dc_break_current_ka": 11.407,
   "three_phase_peak_break_current_ka": 45.858,
   "single_phase_initial_peak_current_ka": 58.75,
   "single_phase_rms_break_current_ka": 23.619,
   "single_phase_dc_break_current_ka": 10.138,
   "single_phase_peak_break_current_ka": 43.54
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LAIRG",
   "site_code": "LAIR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 154,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.757,
   "three_phase_rms_break_current_ka": 9.881,
   "three_phase_dc_break_current_ka": 3.651,
   "three_phase_peak_break_current_ka": 17.625,
   "single_phase_initial_peak_current_ka": 1.101,
   "single_phase_rms_break_current_ka": 0.763,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.079
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LAIRG",
   "site_code": "LAIR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 155,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.36,
   "three_phase_rms_break_current_ka": 8.806,
   "three_phase_dc_break_current_ka": 0.946,
   "three_phase_peak_break_current_ka": 13.399,
   "single_phase_initial_peak_current_ka": 18.95,
   "single_phase_rms_break_current_ka": 8.132,
   "single_phase_dc_break_current_ka": 1.289,
   "single_phase_peak_break_current_ka": 12.789
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LIMEKILN",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 156,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.3,
   "three_phase_rms_break_current_ka": 7.918,
   "three_phase_dc_break_current_ka": 2.602,
   "three_phase_peak_break_current_ka": 13.8,
   "single_phase_initial_peak_current_ka": 20.831,
   "single_phase_rms_break_current_ka": 8.206,
   "single_phase_dc_break_current_ka": 2.745,
   "single_phase_peak_break_current_ka": 14.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LOCH BUIDHE",
   "site_code": "LOCH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 157,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.935,
   "three_phase_rms_break_current_ka": 15.179,
   "three_phase_dc_break_current_ka": 5.481,
   "three_phase_peak_break_current_ka": 26.948,
   "single_phase_initial_peak_current_ka": 42.254,
   "single_phase_rms_break_current_ka": 17.34,
   "single_phase_dc_break_current_ka": 5.633,
   "single_phase_peak_break_current_ka": 30.155
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LOCH BUIDHE",
   "site_code": "LOCH",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 158,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.607,
   "three_phase_rms_break_current_ka": 13.811,
   "three_phase_dc_break_current_ka": 5.48,
   "three_phase_peak_break_current_ka": 25.011,
   "single_phase_initial_peak_current_ka": 31.072,
   "single_phase_rms_break_current_ka": 12.513,
   "single_phase_dc_break_current_ka": 5.54,
   "single_phase_peak_break_current_ka": 23.236
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LOCHAY",
   "site_code": "LOCH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 159,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.824,
   "three_phase_rms_break_current_ka": 10.675,
   "three_phase_dc_break_current_ka": 0.868,
   "three_phase_peak_break_current_ka": 15.966,
   "single_phase_initial_peak_current_ka": 23.703,
   "single_phase_rms_break_current_ka": 10.775,
   "single_phase_dc_break_current_ka": 1.332,
   "single_phase_peak_break_current_ka": 16.569
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LUICHART",
   "site_code": "LUIC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 160,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.705,
   "three_phase_rms_break_current_ka": 12.388,
   "three_phase_dc_break_current_ka": 3.294,
   "three_phase_peak_break_current_ka": 20.813,
   "single_phase_initial_peak_current_ka": 30.172,
   "single_phase_rms_break_current_ka": 12.222,
   "single_phase_dc_break_current_ka": 3.147,
   "single_phase_peak_break_current_ka": 20.432
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LUNANHEAD",
   "site_code": "LUNA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 161,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.345,
   "three_phase_rms_break_current_ka": 12.261,
   "three_phase_dc_break_current_ka": 6.152,
   "three_phase_peak_break_current_ka": 23.492,
   "single_phase_initial_peak_current_ka": 2.138,
   "single_phase_rms_break_current_ka": 1.482,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.096
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LUNANHEAD",
   "site_code": "LUNA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 162,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.782,
   "three_phase_rms_break_current_ka": 7.548,
   "three_phase_dc_break_current_ka": 1.156,
   "three_phase_peak_break_current_ka": 11.831,
   "single_phase_initial_peak_current_ka": 16.464,
   "single_phase_rms_break_current_ka": 6.882,
   "single_phase_dc_break_current_ka": 1.611,
   "single_phase_peak_break_current_ka": 11.343
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LYNDHURST",
   "site_code": "LYND",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 163,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.306,
   "three_phase_rms_break_current_ka": 13.083,
   "three_phase_dc_break_current_ka": 5.499,
   "three_phase_peak_break_current_ka": 24.001,
   "single_phase_initial_peak_current_ka": 2.891,
   "single_phase_rms_break_current_ka": 2.004,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.835
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LYNDHURST",
   "site_code": "LYND",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 164,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
