    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.19,
   "three_phase_rms_break_current_ka": 15.279,
   "three_phase_dc_break_current_ka": 1.956,
   "three_phase_peak_break_current_ka": 23.564,
   "single_phase_initial_peak_current_ka": 35.815,
   "single_phase_rms_break_current_ka": 15.751,
   "single_phase_dc_break_current_ka": 2.086,
   "single_phase_peak_break_current_ka": 24.361
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MACDUFF",
   "site_code": "MACD",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 165,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.643,
   "three_phase_rms_break_current_ka": 15.926,
   "three_phase_dc_break_current_ka": 5.037,
   "three_phase_peak_break_current_ka": 27.56,
   "single_phase_initial_peak_current_ka": 2.164,
   "single_phase_rms_break_current_ka": 1.5,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.122
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MACDUFF",
   "site_code": "MACD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 166,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.652,
   "three_phase_rms_break_current_ka": 4.469,
   "three_phase_dc_break_current_ka": 0.775,
   "three_phase_peak_break_current_ka": 7.095,
   "single_phase_initial_peak_current_ka": 9.53,
   "single_phase_rms_break_current_ka": 4.257,
   "single_phase_dc_break_current_ka": 1.126,
   "single_phase_peak_break_current_ka": 7.145
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MELGARVE",
   "site_code": "MELG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 167,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.863,
   "three_phase_rms_break_current_ka": 14.928,
   "three_phase_dc_break_current_ka": 8.598,
   "three_phase_peak_break_current_ka": 29.709,
   "single_phase_initial_peak_current_ka": 47.608,
   "single_phase_rms_break_current_ka": 17.957,
   "single_phase_dc_break_current_ka": 9.521,
   "single_phase_peak_break_current_ka": 34.916
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MELGARVE",
   "site_code": "MELG",
   "voltage_kv": 400.0,
   "source_sheet": "D1.1",
   "source_row": 168,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.458,
   "three_phase_rms_break_current_ka": 9.735,
   "three_phase_dc_break_current_ka": 5.736,
   "three_phase_peak_break_current_ka": 19.503,
   "single_phase_initial_peak_current_ka": 26.891,
   "single_phase_rms_break_current_ka": 10.344,
   "single_phase_dc_break_current_ka": 6.241,
   "single_phase_peak_break_current_ka": 20.87
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MILLENNIUM",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 169,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.927,
   "three_phase_rms_break_current_ka": 9.311,
   "three_phase_dc_break_current_ka": 1.349,
   "three_phase_peak_break_current_ka": 14.518,
   "single_phase_initial_peak_current_ka": 22.576,
   "single_phase_rms_break_current_ka": 9.507,
   "single_phase_dc_break_current_ka": 1.714,
   "single_phase_peak_break_current_ka": 15.159
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MILTON OF CRAIGIE",
   "site_code": "MILC",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 170,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.566,
   "three_phase_rms_break_current_ka": 13.183,
   "three_phase_dc_break_current_ka": 6.53,
   "three_phase_peak_break_current_ka": 25.174,
   "single_phase_initial_peak_current_ka": 3.247,
   "single_phase_rms_break_current_ka": 2.251,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.183
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MILTON OF CRAIGIE",
   "site_code": "MILC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 171,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.221,
   "three_phase_rms_break_current_ka": 17.562,
   "three_phase_dc_break_current_ka": 5.132,
   "three_phase_peak_break_current_ka": 29.968,
   "single_phase_initial_peak_current_ka": 45.494,
   "single_phase_rms_break_current_ka": 19.51,
   "single_phase_dc_break_current_ka": 4.427,
   "single_phase_peak_break_current_ka": 32.018
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MOSSFORD",
   "site_code": "MOSS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 172,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.328,
   "three_phase_rms_break_current_ka": 11.552,
   "three_phase_dc_break_current_ka": 2.722,
   "three_phase_peak_break_current_ka": 19.059,
   "single_phase_initial_peak_current_ka": 29.867,
   "single_phase_rms_break_current_ka": 12.093,
   "single_phase_dc_break_current_ka": 3.188,
   "single_phase_peak_break_current_ka": 20.291
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MYBSTER I",
   "site_code": "MYBS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 173,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.044,
   "three_phase_rms_break_current_ka": 16.036,
   "three_phase_dc_break_current_ka": 8.413,
   "three_phase_peak_break_current_ka": 31.091,
   "single_phase_initial_peak_current_ka": 2.197,
   "single_phase_rms_break_current_ka": 1.523,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.154
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MYBSTER I",
   "site_code": "MYBS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 174,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.355,
   "three_phase_rms_break_current_ka": 8.65,
   "three_phase_dc_break_current_ka": 1.439,
   "three_phase_peak_break_current_ka": 13.672,
   "single_phase_initial_peak_current_ka": 20.838,
   "single_phase_rms_break_current_ka": 9.072,
   "single_phase_dc_break_current_ka": 0.837,
   "single_phase_peak_break_current_ka": 13.667
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MYBSTER II",
   "site_code": "MYBS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 175,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.699,
   "three_phase_rms_break_current_ka": 18.681,
   "three_phase_dc_break_current_ka": 7.577,
   "three_phase_peak_break_current_ka": 33.996,
   "single_phase_initial_peak_current_ka": 2.184,
   "single_phase_rms_break_current_ka": 1.514,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.141
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MYBSTER II",
   "site_code": "MYBS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 176,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.072,
   "three_phase_rms_break_current_ka": 8.005,
   "three_phase_dc_break_current_ka": 4.065,
   "three_phase_peak_break_current_ka": 15.387,
   "single_phase_initial_peak_current_ka": 23.664,
   "single_phase_rms_break_current_ka": 8.979,
   "single_phase_dc_break_current_ka": 4.913,
   "single_phase_peak_break_current_ka": 17.612
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MYBSTER III",
   "site_code": "MYBS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 177,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.266,
   "three_phase_rms_break_current_ka": 15.052,
   "three_phase_dc_break_current_ka": 8.302,
   "three_phase_peak_break_current_ka": 29.589,
   "single_phase_initial_peak_current_ka": 2.158,
   "single_phase_rms_break_current_ka": 1.496,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.116
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NAIRN",
   "site_code": "NAIR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 178,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.898,
   "three_phase_rms_break_current_ka": 11.307,
   "three_phase_dc_break_current_ka": 2.807,
   "three_phase_peak_break_current_ka": 18.798,
   "single_phase_initial_peak_current_ka": 3.006,
   "single_phase_rms_break_current_ka": 2.084,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.947
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NAIRN",
   "site_code": "NAIR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 179,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.66,
   "three_phase_rms_break_current_ka": 6.923,
   "three_phase_dc_break_current_ka": 0.489,
   "three_phase_peak_break_current_ka": 10.28,
   "single_phase_initial_peak_current_ka": 14.722,
   "single_phase_rms_break_current_ka": 6.367,
   "single_phase_dc_break_current_ka": 0.782,
   "single_phase_peak_break_current_ka": 9.786
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NANT",
   "site_code": "NANT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 180,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.535,
   "three_phase_rms_break_current_ka": 6.367,
   "three_phase_dc_break_current_ka": 0.417,
   "three_phase_peak_break_current_ka": 9.421,
   "single_phase_initial_peak_current_ka": 11.66,
   "single_phase_rms_break_current_ka": 5.745,
   "single_phase_dc_break_current_ka": 0.538,
   "single_phase_peak_break_current_ka": 8.663
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEW DEER",
   "site_code": "NEDE",
   "voltage_kv": 400.0,
   "source_sheet": "D1.1",
   "source_row": 181,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.492,
   "three_phase_rms_break_current_ka": 18.278,
   "three_phase_dc_break_current_ka": 13.396,
   "three_phase_peak_break_current_ka": 39.245,
   "single_phase_initial_peak_current_ka": 47.067,
   "single_phase_rms_break_current_ka": 18.175,
   "single_phase_dc_break_current_ka": 11.781,
   "single_phase_peak_break_current_ka": 37.484
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ORRIN",
   "site_code": "ORRI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 182,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.546,
   "three_phase_rms_break_current_ka": 11.515,
   "three_phase_dc_break_current_ka": 4.835,
   "three_phase_peak_break_current_ka": 21.119,
   "single_phase_initial_peak_current_ka": 1.081,
   "single_phase_rms_break_current_ka": 0.749,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.06
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ORRIN",
   "site_code": "ORRI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 183,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.955,
   "three_phase_rms_break_current_ka": 13.768,
   "three_phase_dc_break_current_ka": 3.453,
   "three_phase_peak_break_current_ka": 22.923,
   "single_phase_initial_peak_current_ka": 33.788,
   "single_phase_rms_break_current_ka": 13.765,
   "single_phase_dc_break_current_ka": 3.372,
   "single_phase_peak_break_current_ka": 22.84
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PERSLEY",
   "site_code": "PERS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 184,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.044,
   "three_phase_rms_break_current_ka": 12.795,
   "three_phase_dc_break_current_ka": 7.895,
   "three_phase_peak_break_current_ka": 25.99,
   "single_phase_initial_peak_current_ka": 2.124,
   "single_phase_rms_break_current_ka": 1.472,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.082
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PERSLEY",
   "site_code": "PERS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 185,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.253,
   "three_phase_rms_break_current_ka": 18.04,
   "three_phase_dc_break_current_ka": 5.345,
   "three_phase_peak_break_current_ka": 30.858,
   "single_phase_initial_peak_current_ka": 54.184,
   "single_phase_rms_break_current_ka": 22.321,
   "single_phase_dc_break_current_ka": 5.773,
   "single_phase_peak_break_current_ka": 37.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PERSLEY",
   "site_code": "PERS",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 186,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.805,
   "three_phase_rms_break_current_ka": 16.538,
   "three_phase_dc_break_current_ka": 7.421,
   "three_phase_peak_break_current_ka": 30.809,
   "single_phase_initial_peak_current_ka": 34.758,
   "single_phase_rms_break_current_ka": 14.067,
   "single_phase_dc_break_current_ka": 5.917,
   "single_phase_peak_break_current_ka": 25.81
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PETERHEAD",
   "site_code": "PEHE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 187,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.455,
   "three_phase_rms_break_current_ka": 12.664,
   "three_phase_dc_break_current_ka": 7.672,
   "three_phase_peak_break_current_ka": 25.582,
   "single_phase_initial_peak_current_ka": 41.492,
   "single_phase_rms_break_current_ka": 15.923,
   "single_phase_dc_break_current_ka": 7.827,
   "single_phase_peak_break_current_ka": 30.346
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PETERHEAD",
   "site_code": "PEHE",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 188,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.271,
   "three_phase_rms_break_current_ka": 25.428,
   "three_phase_dc_break_current_ka": 20.46,
   "three_phase_peak_break_current_ka": 56.42,
   "single_phase_initial_peak_current_ka": 61.047,
   "single_phase_rms_break_current_ka": 23.698,
   "single_phase_dc_break_current_ka": 15.052,
   "single_phase_peak_break_current_ka": 48.566
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PETERHEAD 4",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 189,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.952,
   "three_phase_rms_break_current_ka": 25.304,
   "three_phase_dc_break_current_ka": 20.361,
   "three_phase_peak_break_current_ka": 56.146,
   "single_phase_initial_peak_current_ka": 60.811,
   "single_phase_rms_break_current_ka": 23.608,
   "single_phase_dc_break_current_ka": 14.966,
   "single_phase_peak_break_current_ka": 48.353
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PETERHEAD 4",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D1.1",
   "source_row": 190,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.715,
   "three_phase_rms_break_current_ka": 16.17,
   "three_phase_dc_break_current_ka": 11.803,
   "three_phase_peak_break_current_ka": 34.671,
   "single_phase_initial_peak_current_ka": 36.731,
   "single_phase_rms_break_current_ka": 14.302,
   "single_phase_dc_break_current_ka": 9.07,
   "single_phase_peak_break_current_ka": 29.296
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PETERHEAD GRANGE",
   "site_code": "PEHG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 191,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.573,
   "three_phase_rms_break_current_ka": 11.593,
   "three_phase_dc_break_current_ka": 3.898,
   "three_phase_peak_break_current_ka": 20.293,
   "single_phase_initial_peak_current_ka": 0.582,
   "single_phase_rms_break_current_ka": 0.403,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.571
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PETERHEAD GRANGE",
   "site_code": "PEHG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 192,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.339,
   "three_phase_rms_break_current_ka": 9.369,
   "three_phase_dc_break_current_ka": 2.204,
   "three_phase_peak_break_current_ka": 15.454,
   "single_phase_initial_peak_current_ka": 24.824,
   "single_phase_rms_break_current_ka": 10.218,
   "single_phase_dc_break_current_ka": 1.961,
   "single_phase_peak_break_current_ka": 16.412
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PORT ANN",
   "site_code": "PORA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 193,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.152,
   "three_phase_rms_break_current_ka": 11.451,
   "three_phase_dc_break_current_ka": 2.919,
   "three_phase_peak_break_current_ka": 19.113,
   "single_phase_initial_peak_current_ka": 1.804,
   "single_phase_rms_break_current_ka": 1.251,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.769
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PORT ANN",
   "site_code": "PORA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 194,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.794,
   "three_phase_rms_break_current_ka": 9.969,
   "three_phase_dc_break_current_ka": 0.824,
   "three_phase_peak_break_current_ka": 14.923,
   "single_phase_initial_peak_current_ka": 20.307,
   "single_phase_rms_break_current_ka": 8.692,
   "single_phase_dc_break_current_ka": 1.058,
   "single_phase_peak_break_current_ka": 13.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "QUOICH",
   "site_code": "QUOI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 195,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.421,
   "three_phase_rms_break_current_ka": 6.046,
   "three_phase_dc_break_current_ka": 0.284,
   "three_phase_peak_break_current_ka": 8.835,
   "single_phase_initial_peak_current_ka": 11.329,
   "single_phase_rms_break_current_ka": 4.958,
   "single_phase_dc_break_current_ka": 0.508,
   "single_phase_peak_break_current_ka": 7.52
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "QUOICH TEE SS",
   "site_code": "QUOI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 196,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.222,
   "three_phase_rms_break_current_ka": 6.353,
   "three_phase_dc_break_current_ka": 0.322,
   "three_phase_peak_break_current_ka": 9.307,
   "single_phase_initial_peak_current_ka": 11.81,
   "single_phase_rms_break_current_ka": 5.15,
   "single_phase_dc_break_current_ka": 0.489,
   "single_phase_peak_break_current_ka": 7.773
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RANNOCH",
   "site_code": "RANN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 197,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.772,
   "three_phase_rms_break_current_ka": 14.505,
   "three_phase_dc_break_current_ka": 3.457,
   "three_phase_peak_break_current_ka": 23.971,
   "single_phase_initial_peak_current_ka": 2.151,
   "single_phase_rms_break_current_ka": 1.491,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.109
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RANNOCH",
   "site_code": "RANN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 198,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.35,
   "three_phase_rms_break_current_ka": 5.886,
   "three_phase_dc_break_current_ka": 0.603,
   "three_phase_peak_break_current_ka": 8.927,
   "single_phase_initial_peak_current_ka": 11.904,
   "single_phase_rms_break_current_ka": 5.448,
   "single_phase_dc_break_current_ka": 0.98,
   "single_phase_peak_break_current_ka": 8.684
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "REDMOSS",
   "site_code": "REDM",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 199,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.736,
   "three_phase_rms_break_current_ka": 14.278,
   "three_phase_dc_break_current_ka": 6.725,
   "three_phase_peak_break_current_ka": 26.917,
   "single_phase_initial_peak_current_ka": 2.992,
   "single_phase_rms_break_current_ka": 2.074,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.934
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "REDMOSS",
   "site_code": "REDM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 200,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.37,
   "three_phase_rms_break_current_ka": 15.999,
   "three_phase_dc_break_current_ka": 1.991,
   "three_phase_peak_break_current_ka": 24.618,
   "single_phase_initial_peak_current_ka": 41.718,
   "single_phase_rms_break_current_ka": 18.597,
   "single_phase_dc_break_current_ka": 1.784,
   "single_phase_peak_break_current_ka": 28.083
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ROTHIENORMAN",
   "site_code": "ROTI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 201,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.184,
   "three_phase_rms_break_current_ka": 20.16,
   "three_phase_dc_break_current_ka": 18.685,
   "three_phase_peak_break_current_ka": 47.196,
   "single_phase_initial_peak_current_ka": 2.195,
   "single_phase_rms_break_current_ka": 1.522,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.152
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ROTHIENORMAN",
   "site_code": "ROTI",
   "voltage_kv": 400.0,
   "source_sheet": "D1.1",
   "source_row": 202,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.744,
   "three_phase_rms_break_current_ka": 20.128,
   "three_phase_dc_break_current_ka": 15.424,
   "three_phase_peak_break_current_ka": 43.889,
   "single_phase_initial_peak_current_ka": 55.866,
   "single_phase_rms_break_current_ka": 21.393,
   "single_phase_dc_break_current_ka": 14.185,
   "single_phase_peak_break_current_ka": 44.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SHIN",
   "site_code": "SHIN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 203,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.004,
   "three_phase_rms_break_current_ka": 12.905,
   "three_phase_dc_break_current_ka": 5.64,
   "three_phase_peak_break_current_ka": 23.891,
   "single_phase_initial_peak_current_ka": 2.148,
   "single_phase_rms_break_current_ka": 1.489,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.106
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SHIN",
   "site_code": "SHIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 204,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.924,
   "three_phase_rms_break_current_ka": 13.477,
   "three_phase_dc_break_current_ka": 1.536,
   "three_phase_peak_break_current_ka": 20.595,
   "single_phase_initial_peak_current_ka": 30.267,
   "single_phase_rms_break_current_ka": 13.227,
   "single_phase_dc_break_current_ka": 2.382,
   "single_phase_peak_break_current_ka": 21.087
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SLOY",
   "site_code": "SLOY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 205,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.88,
   "three_phase_rms_break_current_ka": 19.75,
   "three_phase_dc_break_current_ka": 1.51,
   "three_phase_peak_break_current_ka": 29.442,
   "single_phase_initial_peak_current_ka": 43.797,
   "single_phase_rms_break_current_ka": 19.71,
   "single_phase_dc_break_current_ka": 1.681,
   "single_phase_peak_break_current_ka": 29.555
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SLOY WEST SS",
   "site_code": "SLOY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 206,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.312,
   "three_phase_rms_break_current_ka": 21.956,
   "three_phase_dc_break_current_ka": 2.45,
   "three_phase_peak_break_current_ka": 33.5,
   "single_phase_initial_peak_current_ka": 51.766,
   "single_phase_rms_break_current_ka": 22.385,
   "single_phase_dc_break_current_ka": 2.923,
   "single_phase_peak_break_current_ka": 34.58
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SPITTAL",
   "site_code": "SPIT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 207,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.56,
   "three_phase_rms_break_current_ka": 9.869,
   "three_phase_dc_break_current_ka": 4.792,
   "three_phase_peak_break_current_ka": 18.749,
   "single_phase_initial_peak_current_ka": 29.618,
   "single_phase_rms_break_current_ka": 11.871,
   "single_phase_dc_break_current_ka": 5.385,
   "single_phase_peak_break_current_ka": 22.174
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SPITTAL",
   "site_code": "SPIT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 208,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.078,
   "three_phase_rms_break_current_ka": 10.588,
   "three_phase_dc_break_current_ka": 5.717,
   "three_phase_peak_break_current_ka": 20.69,
   "single_phase_initial_peak_current_ka": 30.083,
   "single_phase_rms_break_current_ka": 11.778,
   "single_phase_dc_break_current_ka": 6.651,
   "single_phase_peak_break_current_ka": 23.308
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ST FERGUS EAST",
   "site_code": "SFEE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 209,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.225,
   "three_phase_rms_break_current_ka": 9.491,
   "three_phase_dc_break_current_ka": 1.703,
   "three_phase_peak_break_current_ka": 15.126,
   "single_phase_initial_peak_current_ka": 24.407,
   "single_phase_rms_break_current_ka": 10.273,
   "single_phase_dc_break_current_ka": 1.392,
   "single_phase_peak_break_current_ka": 15.921
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ST FERGUS GAS TERMINAL",
   "site_code": "SFEG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 210,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.804,
   "three_phase_rms_break_current_ka": 9.368,
   "three_phase_dc_break_current_ka": 1.542,
   "three_phase_peak_break_current_ka": 14.79,
   "single_phase_initial_peak_current_ka": 23.564,
   "single_phase_rms_break_current_ka": 9.984,
   "single_phase_dc_break_current_ka": 1.196,
   "single_phase_peak_break_current_ka": 15.314
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ST FERGUS MOBIL",
   "site_code": "SFEM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 211,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.278,
   "three_phase_rms_break_current_ka": 9.139,
   "three_phase_dc_break_current_ka": 0.733,
   "three_phase_peak_break_current_ka": 13.657,
   "single_phase_initial_peak_current_ka": 21.98,
   "single_phase_rms_break_current_ka": 9.847,
   "single_phase_dc_break_current_ka": 0.647,
   "single_phase_peak_break_current_ka": 14.572
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ST FERGUS SS",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 212,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.436,
   "three_phase_rms_break_current_ka": 10.453,
   "three_phase_dc_break_current_ka": 3.215,
   "three_phase_peak_break_current_ka": 17.997,
   "single_phase_initial_peak_current_ka": 29.758,
   "single_phase_rms_break_current_ka": 12.028,
   "single_phase_dc_break_current_ka": 2.871,
   "single_phase_peak_break_current_ka": 19.881
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ST FERGUS VSD",
   "site_code": "SFEV",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 213,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.606,
   "three_phase_rms_break_current_ka": 9.301,
   "three_phase_dc_break_current_ka": 1.492,
   "three_phase_peak_break_current_ka": 14.645,
   "single_phase_initial_peak_current_ka": 23.349,
   "single_phase_rms_break_current_ka": 9.906,
   "single_phase_dc_break_current_ka": 1.157,
   "single_phase_peak_break_current_ka": 15.166
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ST FILLANS",
   "site_code": "SFIL",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 214,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 3.76,
   "three_phase_rms_break_current_ka": 1.422,
   "three_phase_dc_break_current_ka": 0.63,
   "three_phase_peak_break_current_ka": 2.641,
   "single_phase_initial_peak_current_ka": 4.106,
   "single_phase_rms_break_current_ka": 1.548,
   "single_phase_dc_break_current_ka": 0.7,
   "single_phase_peak_break_current_ka": 2.889
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ST FILLANS",
   "site_code": "SFIL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 215,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.446,
   "three_phase_rms_break_current_ka": 5.592,
   "three_phase_dc_break_current_ka": 0.241,
   "three_phase_peak_break_current_ka": 8.15,
   "single_phase_initial_peak_current_ka": 10.462,
   "single_phase_rms_break_current_ka": 5.002,
   "single_phase_dc_break_current_ka": 0.34,
   "single_phase_peak_break_current_ka": 7.414
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STRATHBRORA",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 216,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.015,
   "three_phase_rms_break_current_ka": 10.398,
   "three_phase_dc_break_current_ka": 4.077,
   "three_phase_peak_break_current_ka": 18.782,
   "single_phase_initial_peak_current_ka": 23.972,
   "single_phase_rms_break_current_ka": 9.655,
   "single_phase_dc_break_current_ka": 4.213,
   "single_phase_peak_break_current_ka": 17.867
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STRATHY",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 217,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.366,
   "three_phase_rms_break_current_ka": 5.284,
   "three_phase_dc_break_current_ka": 1.582,
   "three_phase_peak_break_current_ka": 9.055,
   "single_phase_initial_peak_current_ka": 13.627,
   "single_phase_rms_break_current_ka": 5.382,
   "single_phase_dc_break_current_ka": 1.865,
   "single_phase_peak_break_current_ka": 9.477
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STRICHEN",
   "site_code": "STRI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 218,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.49,
   "three_phase_rms_break_current_ka": 12.609,
   "three_phase_dc_break_current_ka": 3.65,
   "three_phase_peak_break_current_ka": 21.483,
   "single_phase_initial_peak_current_ka": 2.138,
   "single_phase_rms_break_current_ka": 1.482,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.096
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STRICHEN",
   "site_code": "STRI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 219,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.624,
   "three_phase_rms_break_current_ka": 6.106,
   "three_phase_dc_break_current_ka": 0.542,
   "three_phase_peak_break_current_ka": 9.177,
   "single_phase_initial_peak_current_ka": 13.896,
   "single_phase_rms_break_current_ka": 6.177,
   "single_phase_dc_break_current_ka": 0.87,
   "single_phase_peak_break_current_ka": 9.606
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STRONELAIRG",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 220,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.985,
   "three_phase_rms_break_current_ka": 12.852,
   "three_phase_dc_break_current_ka": 6.369,
   "three_phase_peak_break_current_ka": 24.545,
   "single_phase_initial_peak_current_ka": 39.985,
   "single_phase_rms_break_current_ka": 15.58,
   "single_phase_dc_break_current_ka": 6.726,
   "single_phase_peak_break_current_ka": 28.759
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TARLAND",
   "site_code": "TARL",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 221,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.756,
   "three_phase_rms_break_current_ka": 8.828,
   "three_phase_dc_break_current_ka": 1.421,
   "three_phase_peak_break_current_ka": 13.905,
   "single_phase_initial_peak_current_ka": 1.492,
   "single_phase_rms_break_current_ka": 1.034,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.462
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TARLAND",
   "site_code": "TARL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 222,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.673,
   "three_phase_rms_break_current_ka": 4.252,
   "three_phase_dc_break_current_ka": 0.189,
   "three_phase_peak_break_current_ka": 6.202,
   "single_phase_initial_peak_current_ka": 8.042,
   "single_phase_rms_break_current_ka": 3.769,
   "single_phase_dc_break_current_ka": 0.405,
   "single_phase_peak_break_current_ka": 5.735
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TAYNUILT",
   "site_code": "TAYN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 223,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.694,
   "three_phase_rms_break_current_ka": 14.276,
   "three_phase_dc_break_current_ka": 6.044,
   "three_phase_peak_break_current_ka": 26.233,
   "single_phase_initial_peak_current_ka": 2.144,
   "single_phase_rms_break_current_ka": 1.486,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.102
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TAYNUILT",
   "site_code": "TAYN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 224,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.729,
   "three_phase_rms_break_current_ka": 6.268,
   "three_phase_dc_break_current_ka": 1.183,
   "three_phase_peak_break_current_ka": 10.047,
   "single_phase_initial_peak_current_ka": 12.983,
   "single_phase_rms_break_current_ka": 6.182,
   "single_phase_dc_break_current_ka": 1.385,
   "single_phase_peak_break_current_ka": 10.129
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TEALING",
   "site_code": "TEAL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 225,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.704,
   "three_phase_rms_break_current_ka": 19.662,
   "three_phase_dc_break_current_ka": 9.142,
   "three_phase_peak_break_current_ka": 36.948,
   "single_phase_initial_peak_current_ka": 56.478,
   "single_phase_rms_break_current_ka": 22.806,
   "single_phase_dc_break_current_ka": 10.069,
   "single_phase_peak_break_current_ka": 42.322
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TEALING",
   "site_code": "TEAL",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 226,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.253,
   "three_phase_rms_break_current_ka": 24.316,
   "three_phase_dc_break_current_ka": 10.987,
   "three_phase_peak_break_current_ka": 45.375,
   "single_phase_initial_peak_current_ka": 59.68,
   "single_phase_rms_break_current_ka": 23.425,
   "single_phase_dc_break_current_ka": 13.72,
   "single_phase_peak_break_current_ka": 46.849
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THURSO SOUTH",
   "site_code": "THUS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 227,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.868,
   "three_phase_rms_break_current_ka": 18.916,
   "three_phase_dc_break_current_ka": 14.54,
   "three_phase_peak_break_current_ka": 41.291,
   "single_phase_initial_peak_current_ka": 2.239,
   "single_phase_rms_break_current_ka": 1.552,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.195
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THURSO SOUTH",
   "site_code": "THUS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 228,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.701,
   "three_phase_rms_break_current_ka": 12.389,
   "three_phase_dc_break_current_ka": 6.894,
   "three_phase_peak_break_current_ka": 24.414,
   "single_phase_initial_peak_current_ka": 38.837,
   "single_phase_rms_break_current_ka": 14.751,
   "single_phase_dc_break_current_ka": 8.203,
   "single_phase_peak_break_current_ka": 29.064
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "THURSO SOUTH",
   "site_code": "THUS",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 229,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.958,
   "three_phase_rms_break_current_ka": 10.456,
   "three_phase_dc_break_current_ka": 5.901,
   "three_phase_peak_break_current_ka": 20.688,
   "single_phase_initial_peak_current_ka": 29.951,
   "single_phase_rms_break_current_ka": 11.668,
   "single_phase_dc_break_current_ka": 6.791,
   "single_phase_peak_break_current_ka": 23.292
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TOMATIN",
   "site_code": "TOMT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 230,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.949,
   "three_phase_rms_break_current_ka": 16.44,
   "three_phase_dc_break_current_ka": 7.654,
   "three_phase_peak_break_current_ka": 30.904,
   "single_phase_initial_peak_current_ka": 47.608,
   "single_phase_rms_break_current_ka": 18.426,
   "single_phase_dc_break_current_ka": 7.457,
   "single_phase_peak_break_current_ka": 33.516
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TOMATIN",
   "site_code": "TOMT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 231,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.96,
   "three_phase_rms_break_current_ka": 12.307,
   "three_phase_dc_break_current_ka": 5.24,
   "three_phase_peak_break_current_ka": 22.645,
   "single_phase_initial_peak_current_ka": 27.071,
   "single_phase_rms_break_current_ka": 10.872,
   "single_phase_dc_break_current_ka": 4.738,
   "single_phase_peak_break_current_ka": 20.113
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TUMMEL",
   "site_code": "TUMM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 232,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.873,
   "three_phase_rms_break_current_ka": 11.593,
   "three_phase_dc_break_current_ka": 5.449,
   "three_phase_peak_break_current_ka": 21.844,
   "single_phase_initial_peak_current_ka": 32.452,
   "single_phase_rms_break_current_ka": 12.634,
   "single_phase_dc_break_current_ka": 5.776,
   "single_phase_peak_break_current_ka": 23.643
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TUMMEL",
   "site_code": "TUMM",
   "voltage_kv": 275.0,
   "source_sheet": "D1.1",
   "source_row": 233,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.025,
   "three_phase_rms_break_current_ka": 10.487,
   "three_phase_dc_break_current_ka": 5.442,
   "three_phase_peak_break_current_ka": 20.273,
   "single_phase_initial_peak_current_ka": 26.836,
   "single_phase_rms_break_current_ka": 10.411,
   "single_phase_dc_break_current_ka": 6.196,
   "single_phase_peak_break_current_ka": 20.919
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TUMMEL BRIDGE",
   "site_code": "TUMM",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 234,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.259,
   "three_phase_rms_break_current_ka": 4.172,
   "three_phase_dc_break_current_ka": 3.13,
   "three_phase_peak_break_current_ka": 9.03,
   "single_phase_initial_peak_current_ka": 10.866,
   "single_phase_rms_break_current_ka": 4.036,
   "single_phase_dc_break_current_ka": 2.611,
   "single_phase_peak_break_current_ka": 8.319
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TUMMEL BRIDGE",
   "site_code": "TUMM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 235,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.162,
   "three_phase_rms_break_current_ka": 16.974,
   "three_phase_dc_break_current_ka": 3.845,
   "three_phase_peak_break_current_ka": 27.85,
   "single_phase_initial_peak_current_ka": 40.865,
   "single_phase_rms_break_current_ka": 17.389,
   "single_phase_dc_break_current_ka": 3.456,
   "single_phase_peak_break_current_ka": 28.048
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WILLOWDALE",
   "site_code": "WIOW",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 236,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.404,
   "three_phase_rms_break_current_ka": 12.358,
   "three_phase_dc_break_current_ka": 5.04,
   "three_phase_peak_break_current_ka": 22.517,
   "single_phase_initial_peak_current_ka": 2.977,
   "single_phase_rms_break_current_ka": 2.064,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.919
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WILLOWDALE",
   "site_code": "WIOW",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 237,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.889,
   "three_phase_rms_break_current_ka": 17.67,
   "three_phase_dc_break_current_ka": 4.134,
   "three_phase_peak_break_current_ka": 29.124,
   "single_phase_initial_peak_current_ka": 51.487,
   "single_phase_rms_break_current_ka": 21.633,
   "single_phase_dc_break_current_ka": 4.195,
   "single_phase_peak_break_current_ka": 34.788
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WOODHILL",
   "site_code": "WOHI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.1",
   "source_row": 238,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.509,
   "three_phase_rms_break_current_ka": 11.499,
   "three_phase_dc_break_current_ka": 6.344,
   "three_phase_peak_break_current_ka": 22.607,
   "single_phase_initial_peak_current_ka": 4.415,
   "single_phase_rms_break_current_ka": 3.061,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.328
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WOODHILL",
   "site_code": "WOHI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.1",
   "source_row": 239,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.389,
   "three_phase_rms_break_current_ka": 17.625,
   "three_phase_dc_break_current_ka": 3.523,
   "three_phase_peak_break_current_ka": 28.449,
   "single_phase_initial_peak_current_ka": 50.42,
   "single_phase_rms_break_current_ka": 21.388,
   "single_phase_dc_break_current_ka": 3.543,
   "single_phase_peak_break_current_ka": 33.791
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ABERDEEN BAY",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 3,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.403,
   "three_phase_rms_break_current_ka": 7.734,
   "three_phase_dc_break_current_ka": 1.347,
   "three_phase_peak_break_current_ka": 12.284,
   "single_phase_initial_peak_current_ka": 20.282,
   "single_phase_rms_break_current_ka": 8.496,
   "single_phase_dc_break_current_ka": 1.918,
   "single_phase_peak_break_current_ka": 13.933
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ABERNETHY",
   "site_code": "ABNE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 4,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.327,
   "three_phase_rms_break_current_ka": 13.613,
   "three_phase_dc_break_current_ka": 3.516,
   "three_phase_peak_break_current_ka": 22.768,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.094,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.961
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ABERNETHY",
   "site_code": "ABNE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 5,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.872,
   "three_phase_rms_break_current_ka": 8.091,
   "three_phase_dc_break_current_ka": 0.455,
   "three_phase_peak_break_current_ka": 11.898,
   "single_phase_initial_peak_current_ka": 17.447,
   "single_phase_rms_break_current_ka": 8.017,
   "single_phase_dc_break_current_ka": 1.079,
   "single_phase_peak_break_current_ka": 12.416
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "AIGAS",
   "site_code": "AIGA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 6,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.501,
   "three_phase_rms_break_current_ka": 16.704,
   "three_phase_dc_break_current_ka": 0.692,
   "three_phase_peak_break_current_ka": 24.315,
   "single_phase_initial_peak_current_ka": 33.445,
   "single_phase_rms_break_current_ka": 15.515,
   "single_phase_dc_break_current_ka": 0.625,
   "single_phase_peak_break_current_ka": 22.567
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ALNESS",
   "site_code": "ALNE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 7,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.234,
   "three_phase_rms_break_current_ka": 24.225,
   "three_phase_dc_break_current_ka": 9.787,
   "three_phase_peak_break_current_ka": 44.046,
   "single_phase_initial_peak_current_ka": 2.219,
   "single_phase_rms_break_current_ka": 1.538,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.176
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ALNESS",
   "site_code": "ALNE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 8,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.052,
   "three_phase_rms_break_current_ka": 14.234,
   "three_phase_dc_break_current_ka": 5.815,
   "three_phase_peak_break_current_ka": 25.945,
   "single_phase_initial_peak_current_ka": 40.783,
   "single_phase_rms_break_current_ka": 15.882,
   "single_phase_dc_break_current_ka": 5.717,
   "single_phase_peak_break_current_ka": 28.177
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ALYTH",
   "site_code": "ALYT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 9,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.135,
   "three_phase_rms_break_current_ka": 23.158,
   "three_phase_dc_break_current_ka": 10.072,
   "three_phase_peak_break_current_ka": 42.823,
   "single_phase_initial_peak_current_ka": 42.941,
   "single_phase_rms_break_current_ka": 17.625,
   "single_phase_dc_break_current_ka": 5.291,
   "single_phase_peak_break_current_ka": 30.217
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "AN SUIDHE",
   "site_code": "ANSU",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 10,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.267,
   "three_phase_rms_break_current_ka": 11.88,
   "three_phase_dc_break_current_ka": 2.078,
   "three_phase_peak_break_current_ka": 18.879,
   "single_phase_initial_peak_current_ka": 25.023,
   "single_phase_rms_break_current_ka": 10.537,
   "single_phase_dc_break_current_ka": 2.007,
   "single_phase_peak_break_current_ka": 16.909
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ARBROATH",
   "site_code": "ARBR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 11,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.478,
   "three_phase_rms_break_current_ka": 10.757,
   "three_phase_dc_break_current_ka": 2.791,
   "three_phase_peak_break_current_ka": 18.004,
   "single_phase_initial_peak_current_ka": 1.524,
   "single_phase_rms_break_current_ka": 1.057,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.494
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ARBROATH",
   "site_code": "ARBR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 12,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.928,
   "three_phase_rms_break_current_ka": 6.531,
   "three_phase_dc_break_current_ka": 0.392,
   "three_phase_peak_break_current_ka": 9.628,
   "single_phase_initial_peak_current_ka": 13.04,
   "single_phase_rms_break_current_ka": 5.93,
   "single_phase_dc_break_current_ka": 0.727,
   "single_phase_peak_break_current_ka": 9.113
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ARDKINGLAS",
   "site_code": "ARDK",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 13,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.908,
   "three_phase_rms_break_current_ka": 7.89,
   "three_phase_dc_break_current_ka": 3.195,
   "three_phase_peak_break_current_ka": 14.354,
   "single_phase_initial_peak_current_ka": 1.077,
   "single_phase_rms_break_current_ka": 0.747,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.056
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ARDKINGLAS",
   "site_code": "ARDK",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 14,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.742,
   "three_phase_rms_break_current_ka": 14.586,
   "three_phase_dc_break_current_ka": 0.444,
   "three_phase_peak_break_current_ka": 21.071,
   "single_phase_initial_peak_current_ka": 27.268,
   "single_phase_rms_break_current_ka": 12.404,
   "single_phase_dc_break_current_ka": 0.771,
   "single_phase_peak_break_current_ka": 18.313
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ARDMORE",
   "site_code": "ARMO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 15,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.689,
   "three_phase_rms_break_current_ka": 9.279,
   "three_phase_dc_break_current_ka": 4.119,
   "three_phase_peak_break_current_ka": 17.242,
   "single_phase_initial_peak_current_ka": 1.079,
   "single_phase_rms_break_current_ka": 0.748,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.058
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ARDMORE",
   "site_code": "ARMO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 16,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 5.689,
   "three_phase_rms_break_current_ka": 2.562,
   "three_phase_dc_break_current_ka": 0.94,
   "three_phase_peak_break_current_ka": 4.564,
   "single_phase_initial_peak_current_ka": 6.841,
   "single_phase_rms_break_current_ka": 3.01,
   "single_phase_dc_break_current_ka": 1.137,
   "single_phase_peak_break_current_ka": 5.394
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 17,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.5,
   "three_phase_rms_break_current_ka": 12.82,
   "three_phase_dc_break_current_ka": 5.359,
   "three_phase_peak_break_current_ka": 23.489,
   "single_phase_initial_peak_current_ka": 1.437,
   "single_phase_rms_break_current_ka": 0.996,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.408
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 18,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.667,
   "three_phase_rms_break_current_ka": 25.897,
   "three_phase_dc_break_current_ka": 6.784,
   "three_phase_peak_break_current_ka": 43.407,
   "single_phase_initial_peak_current_ka": 70.728,
   "single_phase_rms_break_current_ka": 29.447,
   "single_phase_dc_break_current_ka": 6.578,
   "single_phase_peak_break_current_ka": 48.223
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 19,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.02,
   "three_phase_rms_break_current_ka": 24.376,
   "three_phase_dc_break_current_ka": 12.129,
   "three_phase_peak_break_current_ka": 46.602,
   "single_phase_initial_peak_current_ka": 61.606,
   "single_phase_rms_break_current_ka": 24.553,
   "single_phase_dc_break_current_ka": 11.239,
   "single_phase_peak_break_current_ka": 45.962
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 400.0,
   "source_sheet": "D1.2",
   "source_row": 20,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.433,
   "three_phase_rms_break_current_ka": 11.666,
   "three_phase_dc_break_current_ka": 7.092,
   "three_phase_peak_break_current_ka": 23.59,
   "single_phase_initial_peak_current_ka": 29.778,
   "single_phase_rms_break_current_ka": 11.52,
   "single_phase_dc_break_current_ka": 6.983,
   "single_phase_peak_break_current_ka": 23.275
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BEINNEUN",
   "site_code": "BEIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 21,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.19,
   "three_phase_rms_break_current_ka": 8.984,
   "three_phase_dc_break_current_ka": 1.527,
   "three_phase_peak_break_current_ka": 14.232,
   "single_phase_initial_peak_current_ka": 23.138,
   "single_phase_rms_break_current_ka": 9.653,
   "single_phase_dc_break_current_ka": 2.316,
   "single_phase_peak_break_current_ka": 15.968
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BERRYBURN",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 22,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.199,
   "three_phase_rms_break_current_ka": 15.368,
   "three_phase_dc_break_current_ka": 8.059,
   "three_phase_peak_break_current_ka": 29.793,
   "single_phase_initial_peak_current_ka": 1.089,
   "single_phase_rms_break_current_ka": 0.755,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.068
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BERRYBURN",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 23,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.435,
   "three_phase_rms_break_current_ka": 14.46,
   "three_phase_dc_break_current_ka": 4.294,
   "three_phase_peak_break_current_ka": 24.744,
   "single_phase_initial_peak_current_ka": 27.514,
   "single_phase_rms_break_current_ka": 11.459,
   "single_phase_dc_break_current_ka": 3.468,
   "single_phase_peak_break_current_ka": 19.673
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BHLARAIDH",
   "site_code": "BHLA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 24,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.612,
   "three_phase_rms_break_current_ka": 8.751,
   "three_phase_dc_break_current_ka": 1.343,
   "three_phase_peak_break_current_ka": 13.719,
   "single_phase_initial_peak_current_ka": 21.411,
   "single_phase_rms_break_current_ka": 9.113,
   "single_phase_dc_break_current_ka": 1.973,
   "single_phase_peak_break_current_ka": 14.862
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BLACKHILLOCK",
   "site_code": "BLHI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 25,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.993,
   "three_phase_rms_break_current_ka": 16.472,
   "three_phase_dc_break_current_ka": 10.299,
   "three_phase_peak_break_current_ka": 33.594,
   "single_phase_initial_peak_current_ka": 48.562,
   "single_phase_rms_break_current_ka": 18.384,
   "single_phase_dc_break_current_ka": 10.208,
   "single_phase_peak_break_current_ka": 36.206
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BLACKHILLOCK",
   "site_code": "BLHI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 26,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.525,
   "three_phase_rms_break_current_ka": 28.505,
   "three_phase_dc_break_current_ka": 17.781,
   "three_phase_peak_break_current_ka": 58.093,
   "single_phase_initial_peak_current_ka": 81.413,
   "single_phase_rms_break_current_ka": 31.867,
   "single_phase_dc_break_current_ka": 19.192,
   "single_phase_peak_break_current_ka": 64.258
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BLACKHILLOCK",
   "site_code": "BLHI",
   "voltage_kv": 400.0,
   "source_sheet": "D1.2",
   "source_row": 27,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.056,
   "three_phase_rms_break_current_ka": 19.615,
   "three_phase_dc_break_current_ka": 14.371,
   "three_phase_peak_break_current_ka": 42.11,
   "single_phase_initial_peak_current_ka": 57.194,
   "single_phase_rms_break_current_ka": 21.661,
   "single_phase_dc_break_current_ka": 16.628,
   "single_phase_peak_break_current_ka": 47.261
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BOAT OF GARTEN",
   "site_code": "BOAG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 28,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.251,
   "three_phase_rms_break_current_ka": 13.665,
   "three_phase_dc_break_current_ka": 3.03,
   "three_phase_peak_break_current_ka": 22.356,
   "single_phase_initial_peak_current_ka": 2.182,
   "single_phase_rms_break_current_ka": 1.512,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.139
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BOAT OF GARTEN",
   "site_code": "BOAG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 29,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.006,
   "three_phase_rms_break_current_ka": 6.537,
   "three_phase_dc_break_current_ka": 0.59,
   "three_phase_peak_break_current_ka": 9.834,
   "single_phase_initial_peak_current_ka": 14.899,
   "single_phase_rms_break_current_ka": 6.438,
   "single_phase_dc_break_current_ka": 0.857,
   "single_phase_peak_break_current_ka": 9.962
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRACO WEST",
   "site_code": "BRCW",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 30,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.865,
   "three_phase_rms_break_current_ka": 19.529,
   "three_phase_dc_break_current_ka": 13.966,
   "three_phase_peak_break_current_ka": 41.584,
   "single_phase_initial_peak_current_ka": 2.16,
   "single_phase_rms_break_current_ka": 1.498,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.118
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRACO WEST",
   "site_code": "BRCW",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 31,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.881,
   "three_phase_rms_break_current_ka": 14.207,
   "three_phase_dc_break_current_ka": 7.305,
   "three_phase_peak_break_current_ka": 27.397,
   "single_phase_initial_peak_current_ka": 32.199,
   "single_phase_rms_break_current_ka": 12.595,
   "single_phase_dc_break_current_ka": 6.79,
   "single_phase_peak_break_current_ka": 24.602
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRECHIN SS",
   "site_code": "BREC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 32,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.668,
   "three_phase_rms_break_current_ka": 6.703,
   "three_phase_dc_break_current_ka": 0.161,
   "three_phase_peak_break_current_ka": 9.641,
   "single_phase_initial_peak_current_ka": 13.656,
   "single_phase_rms_break_current_ka": 6.354,
   "single_phase_dc_break_current_ka": 0.292,
   "single_phase_peak_break_current_ka": 9.277
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRIDGE OF DUN",
   "site_code": "BRID",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 33,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.064,
   "three_phase_rms_break_current_ka": 10.425,
   "three_phase_dc_break_current_ka": 1.095,
   "three_phase_peak_break_current_ka": 15.838,
   "single_phase_initial_peak_current_ka": 2.128,
   "single_phase_rms_break_current_ka": 1.475,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.086
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRIDGE OF DUN",
   "site_code": "BRID",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 34,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.41,
   "three_phase_rms_break_current_ka": 5.685,
   "three_phase_dc_break_current_ka": 0.119,
   "three_phase_peak_break_current_ka": 8.159,
   "single_phase_initial_peak_current_ka": 11.913,
   "single_phase_rms_break_current_ka": 5.581,
   "single_phase_dc_break_current_ka": 0.328,
   "single_phase_peak_break_current_ka": 8.221
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BROADFORD",
   "site_code": "BROA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 35,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.574,
   "three_phase_rms_break_current_ka": 4.011,
   "three_phase_dc_break_current_ka": 0.432,
   "three_phase_peak_break_current_ka": 6.104,
   "single_phase_initial_peak_current_ka": 0.753,
   "single_phase_rms_break_current_ka": 0.522,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.738
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BROADFORD",
   "site_code": "BROA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 36,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 6.19,
   "three_phase_rms_break_current_ka": 3.101,
   "three_phase_dc_break_current_ka": 0.066,
   "three_phase_peak_break_current_ka": 4.452,
   "single_phase_initial_peak_current_ka": 6.267,
   "single_phase_rms_break_current_ka": 3.006,
   "single_phase_dc_break_current_ka": 0.125,
   "single_phase_peak_break_current_ka": 4.377
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRORA",
   "site_code": "BROR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 37,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.271,
   "three_phase_rms_break_current_ka": 5.706,
   "three_phase_dc_break_current_ka": 0.748,
   "three_phase_peak_break_current_ka": 8.818,
   "single_phase_initial_peak_current_ka": 1.075,
   "single_phase_rms_break_current_ka": 0.745,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.053
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRORA",
   "site_code": "BROR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 38,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.82,
   "three_phase_rms_break_current_ka": 6.297,
   "three_phase_dc_break_current_ka": 0.029,
   "three_phase_peak_break_current_ka": 8.935,
   "single_phase_initial_peak_current_ka": 12.212,
   "single_phase_rms_break_current_ka": 5.78,
   "single_phase_dc_break_current_ka": 0.204,
   "single_phase_peak_break_current_ka": 8.377
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BURGHMUIR",
   "site_code": "BUMU",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 39,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.89,
   "three_phase_rms_break_current_ka": 10.703,
   "three_phase_dc_break_current_ka": 1.139,
   "three_phase_peak_break_current_ka": 16.276,
   "single_phase_initial_peak_current_ka": 2.135,
   "single_phase_rms_break_current_ka": 1.48,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.093
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BURGHMUIR",
   "site_code": "BUMU",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 40,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.428,
   "three_phase_rms_break_current_ka": 6.623,
   "three_phase_dc_break_current_ka": 0.115,
   "three_phase_peak_break_current_ka": 9.482,
   "single_phase_initial_peak_current_ka": 14.434,
   "single_phase_rms_break_current_ka": 6.763,
   "single_phase_dc_break_current_ka": 0.415,
   "single_phase_peak_break_current_ka": 9.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CAIRNFORD",
   "site_code": "CAIN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 41,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.654,
   "three_phase_rms_break_current_ka": 12.251,
   "three_phase_dc_break_current_ka": 6.571,
   "three_phase_peak_break_current_ka": 23.896,
   "single_phase_initial_peak_current_ka": 1.094,
   "single_phase_rms_break_current_ka": 0.758,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.072
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CAIRNFORD",
   "site_code": "CAIN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 42,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.793,
   "three_phase_rms_break_current_ka": 21.843,
   "three_phase_dc_break_current_ka": 9.218,
   "three_phase_peak_break_current_ka": 40.109,
   "single_phase_initial_peak_current_ka": 50.892,
   "single_phase_rms_break_current_ka": 20.59,
   "single_phase_dc_break_current_ka": 8.037,
   "single_phase_peak_break_current_ka": 37.156
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CARRADALE",
   "site_code": "CAAD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 43,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.699,
   "three_phase_rms_break_current_ka": 8.209,
   "three_phase_dc_break_current_ka": 2.253,
   "three_phase_peak_break_current_ka": 13.862,
   "single_phase_initial_peak_current_ka": 21.88,
   "single_phase_rms_break_current_ka": 8.672,
   "single_phase_dc_break_current_ka": 2.674,
   "single_phase_peak_break_current_ka": 14.938
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CARRADALE I",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 44,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.831,
   "three_phase_rms_break_current_ka": 16.732,
   "three_phase_dc_break_current_ka": 6.584,
   "three_phase_peak_break_current_ka": 30.247,
   "single_phase_initial_peak_current_ka": 2.17,
   "single_phase_rms_break_current_ka": 1.504,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.127
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CARRADALE II",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 45,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.974,
   "three_phase_rms_break_current_ka": 19.698,
   "three_phase_dc_break_current_ka": 8.375,
   "three_phase_peak_break_current_ka": 36.233,
   "single_phase_initial_peak_current_ka": 2.168,
   "single_phase_rms_break_current_ka": 1.503,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.125
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CASSLEY",
   "site_code": "CASS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 46,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.599,
   "three_phase_rms_break_current_ka": 4.665,
   "three_phase_dc_break_current_ka": 0.538,
   "three_phase_peak_break_current_ka": 7.135,
   "single_phase_initial_peak_current_ka": 1.077,
   "single_phase_rms_break_current_ka": 0.746,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.056
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CASSLEY",
   "site_code": "CASS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 47,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.349,
   "three_phase_rms_break_current_ka": 4.491,
   "three_phase_dc_break_current_ka": 0.05,
   "three_phase_peak_break_current_ka": 6.4,
   "single_phase_initial_peak_current_ka": 8.968,
   "single_phase_rms_break_current_ka": 4.148,
   "single_phase_dc_break_current_ka": 0.189,
   "single_phase_peak_break_current_ka": 6.055
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CEANNACROC",
   "site_code": "CEAN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 48,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 3.473,
   "three_phase_rms_break_current_ka": 1.367,
   "three_phase_dc_break_current_ka": 0.29,
   "three_phase_peak_break_current_ka": 2.222,
   "single_phase_initial_peak_current_ka": 3.597,
   "single_phase_rms_break_current_ka": 1.421,
   "single_phase_dc_break_current_ka": 0.255,
   "single_phase_peak_break_current_ka": 2.266
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CEANNACROC",
   "site_code": "CEAN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 49,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.257,
   "three_phase_rms_break_current_ka": 8.64,
   "three_phase_dc_break_current_ka": 1.33,
   "three_phase_peak_break_current_ka": 13.549,
   "single_phase_initial_peak_current_ka": 21.726,
   "single_phase_rms_break_current_ka": 9.137,
   "single_phase_dc_break_current_ka": 1.91,
   "single_phase_peak_break_current_ka": 14.832
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CHARLESTON",
   "site_code": "CHAR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 50,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.511,
   "three_phase_rms_break_current_ka": 12.1,
   "three_phase_dc_break_current_ka": 8.067,
   "three_phase_peak_break_current_ka": 25.178,
   "single_phase_initial_peak_current_ka": 1.553,
   "single_phase_rms_break_current_ka": 1.076,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.522
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CHARLESTON",
   "site_code": "CHAR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 51,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.894,
   "three_phase_rms_break_current_ka": 18.169,
   "three_phase_dc_break_current_ka": 5.241,
   "three_phase_peak_break_current_ka": 30.936,
   "single_phase_initial_peak_current_ka": 48.715,
   "single_phase_rms_break_current_ka": 20.367,
   "single_phase_dc_break_current_ka": 5.494,
   "single_phase_peak_break_current_ka": 34.297
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CLACHAN",
   "site_code": "CLAC",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 52,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 4.876,
   "three_phase_rms_break_current_ka": 1.857,
   "three_phase_dc_break_current_ka": 0.726,
   "three_phase_peak_break_current_ka": 3.353,
   "single_phase_initial_peak_current_ka": 0.153,
   "single_phase_rms_break_current_ka": 0.054,
   "single_phase_dc_break_current_ka": 0.073,
   "single_phase_peak_break_current_ka": 0.15
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CLACHAN",
   "site_code": "CLAC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 53,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.747,
   "three_phase_rms_break_current_ka": 14.085,
   "three_phase_dc_break_current_ka": 0.686,
   "three_phase_peak_break_current_ka": 20.605,
   "single_phase_initial_peak_current_ka": 27.097,
   "single_phase_rms_break_current_ka": 12.447,
   "single_phase_dc_break_current_ka": 0.94,
   "single_phase_peak_break_current_ka": 18.543
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CLAYHILLS",
   "site_code": "CLAY",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 54,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.967,
   "three_phase_rms_break_current_ka": 12.19,
   "three_phase_dc_break_current_ka": 4.968,
   "three_phase_peak_break_current_ka": 22.207,
   "single_phase_initial_peak_current_ka": 2.996,
   "single_phase_rms_break_current_ka": 2.077,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.938
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CLAYHILLS",
   "site_code": "CLAY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 55,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.095,
   "three_phase_rms_break_current_ka": 17.102,
   "three_phase_dc_break_current_ka": 3.361,
   "three_phase_peak_break_current_ka": 27.547,
   "single_phase_initial_peak_current_ka": 47.294,
   "single_phase_rms_break_current_ka": 20.526,
   "single_phase_dc_break_current_ka": 2.641,
   "single_phase_peak_break_current_ka": 31.67
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CLUNIE",
   "site_code": "CLUN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 56,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.085,
   "three_phase_rms_break_current_ka": 9.685,
   "three_phase_dc_break_current_ka": 0.556,
   "three_phase_peak_break_current_ka": 14.254,
   "single_phase_initial_peak_current_ka": 20.223,
   "single_phase_rms_break_current_ka": 9.131,
   "single_phase_dc_break_current_ka": 0.912,
   "single_phase_peak_break_current_ka": 13.826
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CLUNIE TEE SS",
   "site_code": "CLUN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 57,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.475,
   "three_phase_rms_break_current_ka": 9.844,
   "three_phase_dc_break_current_ka": 0.572,
   "three_phase_peak_break_current_ka": 14.493,
   "single_phase_initial_peak_current_ka": 20.525,
   "single_phase_rms_break_current_ka": 9.267,
   "single_phase_dc_break_current_ka": 0.887,
   "single_phase_peak_break_current_ka": 13.993
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CONNAGILL",
   "site_code": "CONN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 58,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.193,
   "three_phase_rms_break_current_ka": 6.821,
   "three_phase_dc_break_current_ka": 4.014,
   "three_phase_peak_break_current_ka": 13.661,
   "single_phase_initial_peak_current_ka": 20.665,
   "single_phase_rms_break_current_ka": 7.833,
   "single_phase_dc_break_current_ka": 3.958,
   "single_phase_peak_break_current_ka": 15.035
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CONNAGILL",
   "site_code": "CONN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 59,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.145,
   "three_phase_rms_break_current_ka": 9.925,
   "three_phase_dc_break_current_ka": 4.571,
   "three_phase_peak_break_current_ka": 18.607,
   "single_phase_initial_peak_current_ka": 24.206,
   "single_phase_rms_break_current_ka": 9.701,
   "single_phase_dc_break_current_ka": 4.118,
   "single_phase_peak_break_current_ka": 17.838
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CORRIEGARTH",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 60,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.148,
   "three_phase_rms_break_current_ka": 4.44,
   "three_phase_dc_break_current_ka": 1.32,
   "three_phase_peak_break_current_ka": 7.598,
   "single_phase_initial_peak_current_ka": 11.729,
   "single_phase_rms_break_current_ka": 4.636,
   "single_phase_dc_break_current_ka": 1.712,
   "single_phase_peak_break_current_ka": 8.268
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CORRIEMOILLIE",
   "site_code": "CORI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 61,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.157,
   "three_phase_rms_break_current_ka": 12.878,
   "three_phase_dc_break_current_ka": 4.0,
   "three_phase_peak_break_current_ka": 22.212,
   "single_phase_initial_peak_current_ka": 34.429,
   "single_phase_rms_break_current_ka": 13.67,
   "single_phase_dc_break_current_ka": 4.855,
   "single_phase_peak_break_current_ka": 24.187
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COUPAR ANGUS",
   "site_code": "COUA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 62,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.753,
   "three_phase_rms_break_current_ka": 17.102,
   "three_phase_dc_break_current_ka": 8.767,
   "three_phase_peak_break_current_ka": 32.952,
   "single_phase_initial_peak_current_ka": 2.178,
   "single_phase_rms_break_current_ka": 1.51,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.135
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COUPAR ANGUS",
   "site_code": "COUA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 63,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.361,
   "three_phase_rms_break_current_ka": 10.129,
   "three_phase_dc_break_current_ka": 1.18,
   "three_phase_peak_break_current_ka": 15.504,
   "single_phase_initial_peak_current_ka": 21.328,
   "single_phase_rms_break_current_ka": 9.203,
   "single_phase_dc_break_current_ka": 1.769,
   "single_phase_peak_break_current_ka": 14.784
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CRAIGIEBUCKLER",
   "site_code": "CRAI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 64,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.114,
   "three_phase_rms_break_current_ka": 10.594,
   "three_phase_dc_break_current_ka": 2.566,
   "three_phase_peak_break_current_ka": 17.547,
   "single_phase_initial_peak_current_ka": 1.51,
   "single_phase_rms_break_current_ka": 1.047,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.48
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CRAIGIEBUCKLER",
   "site_code": "CRAI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 65,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.406,
   "three_phase_rms_break_current_ka": 18.541,
   "three_phase_dc_break_current_ka": 4.509,
   "three_phase_peak_break_current_ka": 30.73,
   "single_phase_initial_peak_current_ka": 53.982,
   "single_phase_rms_break_current_ka": 22.499,
   "single_phase_dc_break_current_ka": 4.308,
   "single_phase_peak_break_current_ka": 36.127
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CRARAE",
   "site_code": "CRAR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 66,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.519,
   "three_phase_rms_break_current_ka": 10.633,
   "three_phase_dc_break_current_ka": 2.037,
   "three_phase_peak_break_current_ka": 17.074,
   "single_phase_initial_peak_current_ka": 23.426,
   "single_phase_rms_break_current_ka": 9.709,
   "single_phase_dc_break_current_ka": 2.35,
   "single_phase_peak_break_current_ka": 16.08
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CREAG RIABHACH",
   "site_code": "CREA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 67,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.466,
   "three_phase_rms_break_current_ka": 6.184,
   "three_phase_dc_break_current_ka": 0.864,
   "three_phase_peak_break_current_ka": 9.609,
   "single_phase_initial_peak_current_ka": 15.365,
   "single_phase_rms_break_current_ka": 6.373,
   "single_phase_dc_break_current_ka": 1.328,
   "single_phase_peak_break_current_ka": 10.341
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CROSSAIG",
   "site_code": "CRSS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 68,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.454,
   "three_phase_rms_break_current_ka": 11.473,
   "three_phase_dc_break_current_ka": 5.257,
   "three_phase_peak_break_current_ka": 21.482,
   "single_phase_initial_peak_current_ka": 1.083,
   "single_phase_rms_break_current_ka": 0.751,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.062
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CROSSAIG",
   "site_code": "CRSS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 69,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.359,
   "three_phase_rms_break_current_ka": 12.718,
   "three_phase_dc_break_current_ka": 3.845,
   "three_phase_peak_break_current_ka": 21.831,
   "single_phase_initial_peak_current_ka": 37.023,
   "single_phase_rms_break_current_ka": 14.755,
   "single_phase_dc_break_current_ka": 3.985,
   "single_phase_peak_break_current_ka": 24.851
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CROSSAIG",
   "site_code": "CRSS",
   "voltage_kv": 220.0,
   "source_sheet": "D1.2",
   "source_row": 70,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.152,
   "three_phase_rms_break_current_ka": 7.094,
   "three_phase_dc_break_current_ka": 2.347,
   "three_phase_peak_break_current_ka": 12.379,
   "single_phase_initial_peak_current_ka": 17.558,
   "single_phase_rms_break_current_ka": 7.656,
   "single_phase_dc_break_current_ka": 2.79,
   "single_phase_peak_break_current_ka": 13.617
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CULLIGRAN",
   "site_code": "CULL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 71,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.941,
   "three_phase_rms_break_current_ka": 9.166,
   "three_phase_dc_break_current_ka": 0.359,
   "three_phase_peak_break_current_ka": 13.322,
   "single_phase_initial_peak_current_ka": 17.273,
   "single_phase_rms_break_current_ka": 8.143,
   "single_phase_dc_break_current_ka": 0.528,
   "single_phase_peak_break_current_ka": 12.044
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DALCHORK SS",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 72,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.813,
   "three_phase_rms_break_current_ka": 11.34,
   "three_phase_dc_break_current_ka": 3.223,
   "three_phase_peak_break_current_ka": 19.261,
   "single_phase_initial_peak_current_ka": 25.998,
   "single_phase_rms_break_current_ka": 10.695,
   "single_phase_dc_break_current_ka": 2.455,
   "single_phase_peak_break_current_ka": 17.58
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DALLAS",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 73,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.513,
   "three_phase_rms_break_current_ka": 15.263,
   "three_phase_dc_break_current_ka": 7.123,
   "three_phase_peak_break_current_ka": 28.707,
   "single_phase_initial_peak_current_ka": 1.092,
   "single_phase_rms_break_current_ka": 0.757,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.071
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DALLAS",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 74,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.098,
   "three_phase_rms_break_current_ka": 15.104,
   "three_phase_dc_break_current_ka": 4.622,
   "three_phase_peak_break_current_ka": 25.982,
   "single_phase_initial_peak_current_ka": 29.12,
   "single_phase_rms_break_current_ka": 12.115,
   "single_phase_dc_break_current_ka": 3.668,
   "single_phase_peak_break_current_ka": 20.801
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DEANIE",
   "site_code": "DEAN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 75,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.373,
   "three_phase_rms_break_current_ka": 6.581,
   "three_phase_dc_break_current_ka": 0.279,
   "three_phase_peak_break_current_ka": 9.585,
   "single_phase_initial_peak_current_ka": 12.456,
   "single_phase_rms_break_current_ka": 5.867,
   "single_phase_dc_break_current_ka": 0.509,
   "single_phase_peak_break_current_ka": 8.806
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DORENELL",
   "site_code": "DORE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 76,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.769,
   "three_phase_rms_break_current_ka": 6.596,
   "three_phase_dc_break_current_ka": 1.298,
   "three_phase_peak_break_current_ka": 10.626,
   "single_phase_initial_peak_current_ka": 16.873,
   "single_phase_rms_break_current_ka": 6.904,
   "single_phase_dc_break_current_ka": 1.848,
   "single_phase_peak_break_current_ka": 11.612
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DOUNREAY",
   "site_code": "DOUN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 77,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.382,
   "three_phase_rms_break_current_ka": 14.39,
   "three_phase_dc_break_current_ka": 7.44,
   "three_phase_peak_break_current_ka": 27.79,
   "single_phase_initial_peak_current_ka": 2.163,
   "single_phase_rms_break_current_ka": 1.5,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.121
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DOUNREAY",
   "site_code": "DOUN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 78,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.742,
   "three_phase_rms_break_current_ka": 9.321,
   "three_phase_dc_break_current_ka": 5.168,
   "three_phase_peak_break_current_ka": 18.351,
   "single_phase_initial_peak_current_ka": 31.077,
   "single_phase_rms_break_current_ka": 11.813,
   "single_phase_dc_break_current_ka": 5.963,
   "single_phase_peak_break_current_ka": 22.668
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DOUNREAY 2",
   "site_code": "DOUN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 79,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.753,
   "three_phase_rms_break_current_ka": 11.242,
   "three_phase_dc_break_current_ka": 5.892,
   "three_phase_peak_break_current_ka": 21.791,
   "single_phase_initial_peak_current_ka": 29.957,
   "single_phase_rms_break_current_ka": 11.831,
   "single_phase_dc_break_current_ka": 6.106,
   "single_phase_peak_break_current_ka": 22.838
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUDHOPE",
   "site_code": "DUDH",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 80,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.925,
   "three_phase_rms_break_current_ka": 12.614,
   "three_phase_dc_break_current_ka": 5.332,
   "three_phase_peak_break_current_ka": 23.172,
   "single_phase_initial_peak_current_ka": 2.872,
   "single_phase_rms_break_current_ka": 1.991,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.816
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUDHOPE",
   "site_code": "DUDH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 81,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.256,
   "three_phase_rms_break_current_ka": 16.664,
   "three_phase_dc_break_current_ka": 3.179,
   "three_phase_peak_break_current_ka": 26.745,
   "single_phase_initial_peak_current_ka": 42.078,
   "single_phase_rms_break_current_ka": 18.54,
   "single_phase_dc_break_current_ka": 2.449,
   "single_phase_peak_break_current_ka": 28.668
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUNBEATH",
   "site_code": "DUBE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 82,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.377,
   "three_phase_rms_break_current_ka": 4.856,
   "three_phase_dc_break_current_ka": 0.871,
   "three_phase_peak_break_current_ka": 7.739,
   "single_phase_initial_peak_current_ka": 0.396,
   "single_phase_rms_break_current_ka": 0.274,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.388
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUNBEATH",
   "site_code": "DUBE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 83,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.843,
   "three_phase_rms_break_current_ka": 6.107,
   "three_phase_dc_break_current_ka": 0.088,
   "three_phase_peak_break_current_ka": 8.724,
   "single_phase_initial_peak_current_ka": 11.707,
   "single_phase_rms_break_current_ka": 5.496,
   "single_phase_dc_break_current_ka": 0.25,
   "single_phase_peak_break_current_ka": 8.022
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUNMAGLASS",
   "site_code": "DUNM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 84,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.218,
   "three_phase_rms_break_current_ka": 5.154,
   "three_phase_dc_break_current_ka": 1.925,
   "three_phase_peak_break_current_ka": 9.214,
   "single_phase_initial_peak_current_ka": 14.056,
   "single_phase_rms_break_current_ka": 5.487,
   "single_phase_dc_break_current_ka": 2.273,
   "single_phase_peak_break_current_ka": 10.032
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUNOON",
   "site_code": "DUNO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 85,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.172,
   "three_phase_rms_break_current_ka": 12.592,
   "three_phase_dc_break_current_ka": 0.508,
   "three_phase_peak_break_current_ka": 18.316,
   "single_phase_initial_peak_current_ka": 2.127,
   "single_phase_rms_break_current_ka": 1.474,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.085
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUNOON",
   "site_code": "DUNO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 86,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.085,
   "three_phase_rms_break_current_ka": 5.067,
   "three_phase_dc_break_current_ka": 0.082,
   "three_phase_peak_break_current_ka": 7.247,
   "single_phase_initial_peak_current_ka": 9.752,
   "single_phase_rms_break_current_ka": 4.719,
   "single_phase_dc_break_current_ka": 0.157,
   "single_phase_peak_break_current_ka": 6.83
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUNVEGAN",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 87,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.439,
   "three_phase_rms_break_current_ka": 6.223,
   "three_phase_dc_break_current_ka": 1.271,
   "three_phase_peak_break_current_ka": 10.071,
   "single_phase_initial_peak_current_ka": 1.054,
   "single_phase_rms_break_current_ka": 0.731,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.034
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUNVEGAN",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 88,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 6.165,
   "three_phase_rms_break_current_ka": 2.799,
   "three_phase_dc_break_current_ka": 0.662,
   "three_phase_peak_break_current_ka": 4.621,
   "single_phase_initial_peak_current_ka": 7.705,
   "single_phase_rms_break_current_ka": 3.425,
   "single_phase_dc_break_current_ka": 0.85,
   "single_phase_peak_break_current_ka": 5.694
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DYCE",
   "site_code": "DYCE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 89,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.384,
   "three_phase_rms_break_current_ka": 15.545,
   "three_phase_dc_break_current_ka": 8.753,
   "three_phase_peak_break_current_ka": 30.737,
   "single_phase_initial_peak_current_ka": 2.158,
   "single_phase_rms_break_current_ka": 1.496,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.116
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DYCE",
   "site_code": "DYCE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 90,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.227,
   "three_phase_rms_break_current_ka": 10.295,
   "three_phase_dc_break_current_ka": 1.695,
   "three_phase_peak_break_current_ka": 16.254,
   "single_phase_initial_peak_current_ka": 25.432,
   "single_phase_rms_break_current_ka": 10.727,
   "single_phase_dc_break_current_ka": 2.049,
   "single_phase_peak_break_current_ka": 17.219
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EDINBANE",
   "site_code": "EDIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 91,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 6.396,
   "three_phase_rms_break_current_ka": 2.91,
   "three_phase_dc_break_current_ka": 0.664,
   "three_phase_peak_break_current_ka": 4.78,
   "single_phase_initial_peak_current_ka": 7.832,
   "single_phase_rms_break_current_ka": 3.486,
   "single_phase_dc_break_current_ka": 0.858,
   "single_phase_peak_break_current_ka": 5.787
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ELGIN",
   "site_code": "ELGI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 92,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.69,
   "three_phase_rms_break_current_ka": 10.673,
   "three_phase_dc_break_current_ka": 3.721,
   "three_phase_peak_break_current_ka": 18.814,
   "single_phase_initial_peak_current_ka": 1.824,
   "single_phase_rms_break_current_ka": 1.264,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.788
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ELGIN",
   "site_code": "ELGI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 93,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.028,
   "three_phase_rms_break_current_ka": 7.412,
   "three_phase_dc_break_current_ka": 0.663,
   "three_phase_peak_break_current_ka": 11.145,
   "single_phase_initial_peak_current_ka": 15.53,
   "single_phase_rms_break_current_ka": 6.704,
   "single_phase_dc_break_current_ka": 1.041,
   "single_phase_peak_break_current_ka": 10.521
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ERROCHTY",
   "site_code": "ERRO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 94,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.359,
   "three_phase_rms_break_current_ka": 18.297,
   "three_phase_dc_break_current_ka": 5.941,
   "three_phase_peak_break_current_ka": 31.817,
   "single_phase_initial_peak_current_ka": 48.902,
   "single_phase_rms_break_current_ka": 20.112,
   "single_phase_dc_break_current_ka": 7.061,
   "single_phase_peak_break_current_ka": 35.504
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FARIGAIG I",
   "site_code": "FARI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 95,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.427,
   "three_phase_rms_break_current_ka": 5.539,
   "three_phase_dc_break_current_ka": 2.277,
   "three_phase_peak_break_current_ka": 10.111,
   "single_phase_initial_peak_current_ka": 15.765,
   "single_phase_rms_break_current_ka": 6.103,
   "single_phase_dc_break_current_ka": 2.201,
   "single_phase_peak_break_current_ka": 10.832
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FARIGAIG I",
   "site_code": "FARI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 96,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.042,
   "three_phase_rms_break_current_ka": 17.673,
   "three_phase_dc_break_current_ka": 7.197,
   "three_phase_peak_break_current_ka": 32.191,
   "single_phase_initial_peak_current_ka": 39.525,
   "single_phase_rms_break_current_ka": 16.002,
   "single_phase_dc_break_current_ka": 6.456,
   "single_phase_peak_break_current_ka": 29.087
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FARIGAIG II",
   "site_code": "FARI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 97,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.029,
   "three_phase_rms_break_current_ka": 5.747,
   "three_phase_dc_break_current_ka": 2.572,
   "three_phase_peak_break_current_ka": 10.699,
   "single_phase_initial_peak_current_ka": 16.565,
   "single_phase_rms_break_current_ka": 6.375,
   "single_phase_dc_break_current_ka": 2.579,
   "single_phase_peak_break_current_ka": 11.594
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FARIGAIG II",
   "site_code": "FARI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 98,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.113,
   "three_phase_rms_break_current_ka": 17.697,
   "three_phase_dc_break_current_ka": 7.246,
   "three_phase_peak_break_current_ka": 32.273,
   "single_phase_initial_peak_current_ka": 39.603,
   "single_phase_rms_break_current_ka": 16.029,
   "single_phase_dc_break_current_ka": 6.508,
   "single_phase_peak_break_current_ka": 29.176
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FARR",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 99,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.716,
   "three_phase_rms_break_current_ka": 10.582,
   "three_phase_dc_break_current_ka": 1.557,
   "three_phase_peak_break_current_ka": 16.523,
   "single_phase_initial_peak_current_ka": 24.157,
   "single_phase_rms_break_current_ka": 10.148,
   "single_phase_dc_break_current_ka": 1.615,
   "single_phase_peak_break_current_ka": 15.966
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FASNAKYLE",
   "site_code": "FASN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 100,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.557,
   "three_phase_rms_break_current_ka": 20.829,
   "three_phase_dc_break_current_ka": 14.88,
   "three_phase_peak_break_current_ka": 44.336,
   "single_phase_initial_peak_current_ka": 2.174,
   "single_phase_rms_break_current_ka": 1.507,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.132
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FASNAKYLE",
   "site_code": "FASN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 101,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.742,
   "three_phase_rms_break_current_ka": 14.692,
   "three_phase_dc_break_current_ka": 7.669,
   "three_phase_peak_break_current_ka": 28.446,
   "single_phase_initial_peak_current_ka": 33.517,
   "single_phase_rms_break_current_ka": 13.268,
   "single_phase_dc_break_current_ka": 6.464,
   "single_phase_peak_break_current_ka": 25.227
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FERNOCH",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 102,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.327,
   "three_phase_rms_break_current_ka": 6.57,
   "three_phase_dc_break_current_ka": 1.258,
   "three_phase_peak_break_current_ka": 10.549,
   "single_phase_initial_peak_current_ka": 14.909,
   "single_phase_rms_break_current_ka": 6.999,
   "single_phase_dc_break_current_ka": 1.617,
   "single_phase_peak_break_current_ka": 11.515
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FETTERESSO",
   "site_code": "FETT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 103,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.675,
   "three_phase_rms_break_current_ka": 11.065,
   "three_phase_dc_break_current_ka": 4.117,
   "three_phase_peak_break_current_ka": 19.765,
   "single_phase_initial_peak_current_ka": 1.091,
   "single_phase_rms_break_current_ka": 0.756,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.069
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FETTERESSO",
   "site_code": "FETT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 104,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.343,
   "three_phase_rms_break_current_ka": 8.949,
   "three_phase_dc_break_current_ka": 3.604,
   "three_phase_peak_break_current_ka": 16.26,
   "single_phase_initial_peak_current_ka": 25.278,
   "single_phase_rms_break_current_ka": 9.801,
   "single_phase_dc_break_current_ka": 3.537,
   "single_phase_peak_break_current_ka": 17.398
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FETTERESSO",
   "site_code": "FETT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 105,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.829,
   "three_phase_rms_break_current_ka": 20.505,
   "three_phase_dc_break_current_ka": 8.649,
   "three_phase_peak_break_current_ka": 37.648,
   "single_phase_initial_peak_current_ka": 36.31,
   "single_phase_rms_break_current_ka": 14.979,
   "single_phase_dc_break_current_ka": 5.059,
   "single_phase_peak_break_current_ka": 26.243
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FIDDES",
   "site_code": "FIDD",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 106,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.168,
   "three_phase_rms_break_current_ka": 14.997,
   "three_phase_dc_break_current_ka": 3.691,
   "three_phase_peak_break_current_ka": 24.899,
   "single_phase_initial_peak_current_ka": 2.147,
   "single_phase_rms_break_current_ka": 1.488,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.105
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FIDDES",
   "site_code": "FIDD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 107,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.121,
   "three_phase_rms_break_current_ka": 7.336,
   "three_phase_dc_break_current_ka": 0.606,
   "three_phase_peak_break_current_ka": 10.981,
   "single_phase_initial_peak_current_ka": 15.578,
   "single_phase_rms_break_current_ka": 7.104,
   "single_phase_dc_break_current_ka": 1.095,
   "single_phase_peak_break_current_ka": 11.141
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FINLARIG",
   "site_code": "FINL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 108,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.242,
   "three_phase_rms_break_current_ka": 10.877,
   "three_phase_dc_break_current_ka": 0.834,
   "three_phase_peak_break_current_ka": 16.216,
   "single_phase_initial_peak_current_ka": 23.572,
   "single_phase_rms_break_current_ka": 10.769,
   "single_phase_dc_break_current_ka": 1.112,
   "single_phase_peak_break_current_ka": 16.342
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FORT AUGUSTUS",
   "site_code": "FAUG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 109,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.921,
   "three_phase_rms_break_current_ka": 7.29,
   "three_phase_dc_break_current_ka": 5.554,
   "three_phase_peak_break_current_ka": 15.863,
   "single_phase_initial_peak_current_ka": 1.086,
   "single_phase_rms_break_current_ka": 0.753,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.064
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FORT AUGUSTUS",
   "site_code": "FAUG",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 110,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.972,
   "three_phase_rms_break_current_ka": 12.383,
   "three_phase_dc_break_current_ka": 6.781,
   "three_phase_peak_break_current_ka": 24.293,
   "single_phase_initial_peak_current_ka": 29.538,
   "single_phase_rms_break_current_ka": 11.519,
   "single_phase_dc_break_current_ka": 6.507,
   "single_phase_peak_break_current_ka": 22.797
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FORT AUGUSTUS",
   "site_code": "FAUG",
   "voltage_kv": 400.0,
   "source_sheet": "D1.2",
   "source_row": 111,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.209,
   "three_phase_rms_break_current_ka": 10.802,
   "three_phase_dc_break_current_ka": 6.479,
   "three_phase_peak_break_current_ka": 21.755,
   "single_phase_initial_peak_current_ka": 29.546,
   "single_phase_rms_break_current_ka": 11.378,
   "single_phase_dc_break_current_ka": 6.938,
   "single_phase_peak_break_current_ka": 23.03
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FORT AUGUSTUS I",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 112,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.406,
   "three_phase_rms_break_current_ka": 18.419,
   "three_phase_dc_break_current_ka": 9.832,
   "three_phase_peak_break_current_ka": 35.881,
   "single_phase_initial_peak_current_ka": 57.586,
   "single_phase_rms_break_current_ka": 22.12,
   "single_phase_dc_break_current_ka": 10.334,
   "single_phase_peak_break_current_ka": 41.617
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FORT AUGUSTUS II",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 113,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.155,
   "three_phase_rms_break_current_ka": 16.275,
   "three_phase_dc_break_current_ka": 8.84,
   "three_phase_peak_break_current_ka": 31.856,
   "single_phase_initial_peak_current_ka": 50.078,
   "single_phase_rms_break_current_ka": 19.057,
   "single_phase_dc_break_current_ka": 9.46,
   "single_phase_peak_break_current_ka": 36.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FORT WILLIAM",
   "site_code": "FWIL",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 114,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.4,
   "three_phase_rms_break_current_ka": 15.108,
   "three_phase_dc_break_current_ka": 6.532,
   "three_phase_peak_break_current_ka": 27.898,
   "single_phase_initial_peak_current_ka": 2.161,
   "single_phase_rms_break_current_ka": 1.498,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.119
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FORT WILLIAM",
   "site_code": "FWIL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 115,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.152,
   "three_phase_rms_break_current_ka": 4.895,
   "three_phase_dc_break_current_ka": 1.169,
   "three_phase_peak_break_current_ka": 8.091,
   "single_phase_initial_peak_current_ka": 11.115,
   "single_phase_rms_break_current_ka": 4.766,
   "single_phase_dc_break_current_ka": 1.384,
   "single_phase_peak_break_current_ka": 8.124
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FOYERS",
   "site_code": "FOYE",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 116,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.37,
   "three_phase_rms_break_current_ka": 17.012,
   "three_phase_dc_break_current_ka": 7.283,
   "three_phase_peak_break_current_ka": 31.342,
   "single_phase_initial_peak_current_ka": 38.437,
   "single_phase_rms_break_current_ka": 15.413,
   "single_phase_dc_break_current_ka": 7.786,
   "single_phase_peak_break_current_ka": 29.584
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FOYERS NORTH SS",
   "site_code": "FOYE",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 117,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.187,
   "three_phase_rms_break_current_ka": 17.255,
   "three_phase_dc_break_current_ka": 7.641,
   "three_phase_peak_break_current_ka": 32.044,
   "single_phase_initial_peak_current_ka": 38.894,
   "single_phase_rms_break_current_ka": 15.572,
   "single_phase_dc_break_current_ka": 7.892,
   "single_phase_peak_break_current_ka": 29.913
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FRASERBURGH",
   "site_code": "FRAS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 118,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.683,
   "three_phase_rms_break_current_ka": 9.315,
   "three_phase_dc_break_current_ka": 1.867,
   "three_phase_peak_break_current_ka": 15.04,
   "single_phase_initial_peak_current_ka": 2.135,
   "single_phase_rms_break_current_ka": 1.48,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.093
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FRASERBURGH",
   "site_code": "FRAS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 119,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.243,
   "three_phase_rms_break_current_ka": 5.571,
   "three_phase_dc_break_current_ka": 0.336,
   "three_phase_peak_break_current_ka": 8.214,
   "single_phase_initial_peak_current_ka": 12.424,
   "single_phase_rms_break_current_ka": 5.59,
   "single_phase_dc_break_current_ka": 0.59,
   "single_phase_peak_break_current_ka": 8.496
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FYRISH",
   "site_code": "FYRI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 120,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.86,
   "three_phase_rms_break_current_ka": 15.561,
   "three_phase_dc_break_current_ka": 7.331,
   "three_phase_peak_break_current_ka": 29.337,
   "single_phase_initial_peak_current_ka": 44.479,
   "single_phase_rms_break_current_ka": 17.051,
   "single_phase_dc_break_current_ka": 7.763,
   "single_phase_peak_break_current_ka": 31.877
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FYRISH",
   "site_code": "FYRI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 121,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.578,
   "three_phase_rms_break_current_ka": 13.031,
   "three_phase_dc_break_current_ka": 5.093,
   "three_phase_peak_break_current_ka": 23.522,
   "single_phase_initial_peak_current_ka": 29.43,
   "single_phase_rms_break_current_ka": 11.894,
   "single_phase_dc_break_current_ka": 5.007,
   "single_phase_peak_break_current_ka": 21.828
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GLEN KYLLACHY",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 122,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.872,
   "three_phase_rms_break_current_ka": 13.432,
   "three_phase_dc_break_current_ka": 0.827,
   "three_phase_peak_break_current_ka": 19.822,
   "single_phase_initial_peak_current_ka": 30.631,
   "single_phase_rms_break_current_ka": 13.238,
   "single_phase_dc_break_current_ka": 1.229,
   "single_phase_peak_break_current_ka": 19.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GLENAGNES",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 123,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.469,
   "three_phase_rms_break_current_ka": 16.683,
   "three_phase_dc_break_current_ka": 3.384,
   "three_phase_peak_break_current_ka": 26.978,
   "single_phase_initial_peak_current_ka": 42.418,
   "single_phase_rms_break_current_ka": 18.412,
   "single_phase_dc_break_current_ka": 2.699,
   "single_phase_peak_break_current_ka": 28.737
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GLENDOE",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 124,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.131,
   "three_phase_rms_break_current_ka": 14.258,
   "three_phase_dc_break_current_ka": 2.978,
   "three_phase_peak_break_current_ka": 23.142,
   "single_phase_initial_peak_current_ka": 37.149,
   "single_phase_rms_break_current_ka": 16.013,
   "single_phase_dc_break_current_ka": 3.321,
   "single_phase_peak_break_current_ka": 25.967
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GLENFARCLAS",
   "site_code": "GLEN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 125,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.121,
   "three_phase_rms_break_current_ka": 8.189,
   "three_phase_dc_break_current_ka": 0.67,
   "three_phase_peak_break_current_ka": 12.25,
   "single_phase_initial_peak_current_ka": 1.117,
   "single_phase_rms_break_current_ka": 0.774,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.095
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GLENFARCLAS",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 126,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.938,
   "three_phase_rms_break_current_ka": 3.707,
   "three_phase_dc_break_current_ka": 0.163,
   "three_phase_peak_break_current_ka": 5.406,
   "single_phase_initial_peak_current_ka": 7.947,
   "single_phase_rms_break_current_ka": 3.581,
   "single_phase_dc_break_current_ka": 0.412,
   "single_phase_peak_break_current_ka": 5.476
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GLENMORISTON",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 127,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.843,
   "three_phase_rms_break_current_ka": 9.64,
   "three_phase_dc_break_current_ka": 1.531,
   "three_phase_peak_break_current_ka": 15.165,
   "single_phase_initial_peak_current_ka": 23.483,
   "single_phase_rms_break_current_ka": 9.859,
   "single_phase_dc_break_current_ka": 2.073,
   "single_phase_peak_break_current_ka": 16.016
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GORDONBUSH",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 128,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.107,
   "three_phase_rms_break_current_ka": 9.63,
   "three_phase_dc_break_current_ka": 3.788,
   "three_phase_peak_break_current_ka": 17.408,
   "single_phase_initial_peak_current_ka": 21.958,
   "single_phase_rms_break_current_ka": 8.853,
   "single_phase_dc_break_current_ka": 3.828,
   "single_phase_peak_break_current_ka": 16.349
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GRIFFIN",
   "site_code": "GRIF",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 129,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.819,
   "three_phase_rms_break_current_ka": 8.433,
   "three_phase_dc_break_current_ka": 0.524,
   "three_phase_peak_break_current_ka": 12.45,
   "single_phase_initial_peak_current_ka": 17.909,
   "single_phase_rms_break_current_ka": 8.226,
   "single_phase_dc_break_current_ka": 1.134,
   "single_phase_peak_break_current_ka": 12.767
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GRUDIE BRIDGE",
   "site_code": "GRUB",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 130,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.899,
   "three_phase_rms_break_current_ka": 17.69,
   "three_phase_dc_break_current_ka": 12.027,
   "three_phase_peak_break_current_ka": 37.045,
   "single_phase_initial_peak_current_ka": 2.163,
   "single_phase_rms_break_current_ka": 1.499,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.12
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GRUDIE BRIDGE",
   "site_code": "GRUB",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 131,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.841,
   "three_phase_rms_break_current_ka": 10.249,
   "three_phase_dc_break_current_ka": 2.05,
   "three_phase_peak_break_current_ka": 16.543,
   "single_phase_initial_peak_current_ka": 25.543,
   "single_phase_rms_break_current_ka": 10.463,
   "single_phase_dc_break_current_ka": 2.433,
   "single_phase_peak_break_current_ka": 17.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "INVERARAY SS",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 132,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.69,
   "three_phase_rms_break_current_ka": 17.206,
   "three_phase_dc_break_current_ka": 2.572,
   "three_phase_peak_break_current_ka": 26.905,
   "single_phase_initial_peak_current_ka": 35.347,
   "single_phase_rms_break_current_ka": 15.651,
   "single_phase_dc_break_current_ka": 1.711,
   "single_phase_peak_break_current_ka": 23.845
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "INVERARNAN",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 133,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.623,
   "three_phase_rms_break_current_ka": 22.751,
   "three_phase_dc_break_current_ka": 5.238,
   "three_phase_peak_break_current_ka": 37.413,
   "single_phase_initial_peak_current_ka": 56.327,
   "single_phase_rms_break_current_ka": 23.607,
   "single_phase_dc_break_current_ka": 4.521,
   "single_phase_peak_break_current_ka": 37.906
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "INVERGARRY",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 134,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.378,
   "three_phase_rms_break_current_ka": 9.431,
   "three_phase_dc_break_current_ka": 0.577,
   "three_phase_peak_break_current_ka": 13.914,
   "single_phase_initial_peak_current_ka": 20.072,
   "single_phase_rms_break_current_ka": 8.857,
   "single_phase_dc_break_current_ka": 0.706,
   "single_phase_peak_break_current_ka": 13.232
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "INVERNESS",
   "site_code": "INVE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 135,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.243,
   "three_phase_rms_break_current_ka": 21.602,
   "three_phase_dc_break_current_ka": 7.697,
   "three_phase_peak_break_current_ka": 38.246,
   "single_phase_initial_peak_current_ka": 3.241,
   "single_phase_rms_break_current_ka": 2.247,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.177
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "INVERNESS",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 136,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.004,
   "three_phase_rms_break_current_ka": 21.264,
   "three_phase_dc_break_current_ka": 4.36,
   "three_phase_peak_break_current_ka": 34.431,
   "single_phase_initial_peak_current_ka": 57.685,
   "single_phase_rms_break_current_ka": 24.319,
   "single_phase_dc_break_current_ka": 4.559,
   "single_phase_peak_break_current_ka": 38.952
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KEITH",
   "site_code": "KEIT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 137,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.907,
   "three_phase_rms_break_current_ka": 15.879,
   "three_phase_dc_break_current_ka": 8.932,
   "three_phase_peak_break_current_ka": 31.388,
   "single_phase_initial_peak_current_ka": 56.069,
   "single_phase_rms_break_current_ka": 22.171,
   "single_phase_dc_break_current_ka": 10.894,
   "single_phase_peak_break_current_ka": 42.249
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KEITH",
   "site_code": "KEIT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 138,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.297,
   "three_phase_rms_break_current_ka": 27.014,
   "three_phase_dc_break_current_ka": 15.755,
   "three_phase_peak_break_current_ka": 53.959,
   "single_phase_initial_peak_current_ka": 76.592,
   "single_phase_rms_break_current_ka": 30.273,
   "single_phase_dc_break_current_ka": 16.39,
   "single_phase_peak_break_current_ka": 59.201
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KEITH I",
   "site_code": "KEIT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 139,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.351,
   "three_phase_rms_break_current_ka": 20.694,
   "three_phase_dc_break_current_ka": 12.556,
   "three_phase_peak_break_current_ka": 41.823,
   "single_phase_initial_peak_current_ka": 2.172,
   "single_phase_rms_break_current_ka": 1.506,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.13
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KEITH II",
   "site_code": "KEIT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 140,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.998,
   "three_phase_rms_break_current_ka": 13.873,
   "three_phase_dc_break_current_ka": 7.555,
   "three_phase_peak_break_current_ka": 27.174,
   "single_phase_initial_peak_current_ka": 2.187,
   "single_phase_rms_break_current_ka": 1.516,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.145
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KERGORD",
   "site_code": "KERG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 141,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.169,
   "three_phase_rms_break_current_ka": 4.446,
   "three_phase_dc_break_current_ka": 0.072,
   "three_phase_peak_break_current_ka": 6.36,
   "single_phase_initial_peak_current_ka": 12.056,
   "single_phase_rms_break_current_ka": 6.028,
   "single_phase_dc_break_current_ka": 0.086,
   "single_phase_peak_break_current_ka": 8.611
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KILLIN",
   "site_code": "KIIN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 142,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.642,
   "three_phase_rms_break_current_ka": 12.761,
   "three_phase_dc_break_current_ka": 3.706,
   "three_phase_peak_break_current_ka": 21.753,
   "single_phase_initial_peak_current_ka": 2.155,
   "single_phase_rms_break_current_ka": 1.494,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.112
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KILLIN",
   "site_code": "KIIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 143,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.797,
   "three_phase_rms_break_current_ka": 12.355,
   "three_phase_dc_break_current_ka": 1.199,
   "three_phase_peak_break_current_ka": 18.671,
   "single_phase_initial_peak_current_ka": 28.477,
   "single_phase_rms_break_current_ka": 12.741,
   "single_phase_dc_break_current_ka": 1.814,
   "single_phase_peak_break_current_ka": 19.832
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KILMORACK",
   "site_code": "KIOR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 144,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.565,
   "three_phase_rms_break_current_ka": 20.819,
   "three_phase_dc_break_current_ka": 1.984,
   "three_phase_peak_break_current_ka": 31.427,
   "single_phase_initial_peak_current_ka": 46.78,
   "single_phase_rms_break_current_ka": 20.765,
   "single_phase_dc_break_current_ka": 1.578,
   "single_phase_peak_break_current_ka": 30.945
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KINARDOCHY",
   "site_code": "KINA",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 145,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.992,
   "three_phase_rms_break_current_ka": 10.47,
   "three_phase_dc_break_current_ka": 5.405,
   "three_phase_peak_break_current_ka": 20.212,
   "single_phase_initial_peak_current_ka": 26.671,
   "single_phase_rms_break_current_ka": 10.352,
   "single_phase_dc_break_current_ka": 6.09,
   "single_phase_peak_break_current_ka": 20.73
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KINLOCHLEVEN",
   "site_code": "KILO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 146,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.91,
   "three_phase_rms_break_current_ka": 8.087,
   "three_phase_dc_break_current_ka": 3.781,
   "three_phase_peak_break_current_ka": 15.218,
   "single_phase_initial_peak_current_ka": 0.719,
   "single_phase_rms_break_current_ka": 0.498,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.705
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KINLOCHLEVEN",
   "site_code": "KILO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 147,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.295,
   "three_phase_rms_break_current_ka": 3.321,
   "three_phase_dc_break_current_ka": 0.688,
   "three_phase_peak_break_current_ka": 5.385,
   "single_phase_initial_peak_current_ka": 7.349,
   "single_phase_rms_break_current_ka": 3.22,
   "single_phase_dc_break_current_ka": 0.828,
   "single_phase_peak_break_current_ka": 5.383
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 148,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.546,
   "three_phase_rms_break_current_ka": 18.831,
   "three_phase_dc_break_current_ka": 10.077,
   "three_phase_peak_break_current_ka": 36.708,
   "single_phase_initial_peak_current_ka": 3.356,
   "single_phase_rms_break_current_ka": 2.327,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.291
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 149,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.376,
   "three_phase_rms_break_current_ka": 19.189,
   "three_phase_dc_break_current_ka": 7.803,
   "three_phase_peak_break_current_ka": 34.939,
   "single_phase_initial_peak_current_ka": 57.749,
   "single_phase_rms_break_current_ka": 23.152,
   "single_phase_dc_break_current_ka": 8.061,
   "single_phase_peak_break_current_ka": 40.802
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 150,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.898,
   "three_phase_rms_break_current_ka": 30.166,
   "three_phase_dc_break_current_ka": 18.017,
   "three_phase_peak_break_current_ka": 60.677,
   "single_phase_initial_peak_current_ka": 76.965,
   "single_phase_rms_break_current_ka": 30.422,
   "single_phase_dc_break_current_ka": 15.52,
   "single_phase_peak_break_current_ka": 58.544
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 400.0,
   "source_sheet": "D1.2",
   "source_row": 151,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.039,
   "three_phase_rms_break_current_ka": 14.486,
   "three_phase_dc_break_current_ka": 9.539,
   "three_phase_peak_break_current_ka": 30.025,
   "single_phase_initial_peak_current_ka": 36.113,
   "single_phase_rms_break_current_ka": 14.024,
   "single_phase_dc_break_current_ka": 8.397,
   "single_phase_peak_break_current_ka": 28.231
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KNOCKNAGAEL",
   "site_code": "KNOC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 152,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.703,
   "three_phase_rms_break_current_ka": 23.255,
   "three_phase_dc_break_current_ka": 6.591,
   "three_phase_peak_break_current_ka": 39.478,
   "single_phase_initial_peak_current_ka": 64.189,
   "single_phase_rms_break_current_ka": 26.389,
   "single_phase_dc_break_current_ka": 7.041,
   "single_phase_peak_break_current_ka": 44.36
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KNOCKNAGAEL",
   "site_code": "KNOC",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 153,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.896,
   "three_phase_rms_break_current_ka": 24.508,
   "three_phase_dc_break_current_ka": 11.437,
   "three_phase_peak_break_current_ka": 46.097,
   "single_phase_initial_peak_current_ka": 58.972,
   "single_phase_rms_break_current_ka": 23.714,
   "single_phase_dc_break_current_ka": 10.153,
   "single_phase_peak_break_current_ka": 43.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LAIRG",
   "site_code": "LAIR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 154,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.122,
   "three_phase_rms_break_current_ka": 10.018,
   "three_phase_dc_break_current_ka": 3.718,
   "three_phase_peak_break_current_ka": 17.885,
   "single_phase_initial_peak_current_ka": 1.107,
   "single_phase_rms_break_current_ka": 0.768,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.086
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LAIRG",
   "site_code": "LAIR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 155,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.981,
   "three_phase_rms_break_current_ka": 9.068,
   "three_phase_dc_break_current_ka": 0.961,
   "three_phase_peak_break_current_ka": 13.786,
   "single_phase_initial_peak_current_ka": 19.694,
   "single_phase_rms_break_current_ka": 8.446,
   "single_phase_dc_break_current_ka": 1.325,
   "single_phase_peak_break_current_ka": 13.27
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LOCH BUIDHE",
   "site_code": "LOCH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 156,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.408,
   "three_phase_rms_break_current_ka": 15.74,
   "three_phase_dc_break_current_ka": 5.754,
   "three_phase_peak_break_current_ka": 28.013,
   "single_phase_initial_peak_current_ka": 43.969,
   "single_phase_rms_break_current_ka": 17.999,
   "single_phase_dc_break_current_ka": 5.917,
   "single_phase_peak_break_current_ka": 31.372
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LOCH BUIDHE",
   "site_code": "LOCH",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 157,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.973,
   "three_phase_rms_break_current_ka": 13.943,
   "three_phase_dc_break_current_ka": 5.609,
   "three_phase_peak_break_current_ka": 25.328,
   "single_phase_initial_peak_current_ka": 31.388,
   "single_phase_rms_break_current_ka": 12.627,
   "single_phase_dc_break_current_ka": 5.66,
   "single_phase_peak_break_current_ka": 23.517
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LOCHAY",
   "site_code": "LOCH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 158,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.94,
   "three_phase_rms_break_current_ka": 10.736,
   "three_phase_dc_break_current_ka": 0.873,
   "three_phase_peak_break_current_ka": 16.056,
   "single_phase_initial_peak_current_ka": 23.83,
   "single_phase_rms_break_current_ka": 10.832,
   "single_phase_dc_break_current_ka": 1.34,
   "single_phase_peak_break_current_ka": 16.658
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LUICHART",
   "site_code": "LUIC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 159,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.78,
   "three_phase_rms_break_current_ka": 12.421,
   "three_phase_dc_break_current_ka": 3.3,
   "three_phase_peak_break_current_ka": 20.866,
   "single_phase_initial_peak_current_ka": 30.222,
   "single_phase_rms_break_current_ka": 12.244,
   "single_phase_dc_break_current_ka": 3.15,
   "single_phase_peak_break_current_ka": 20.466
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LUNANHEAD",
   "site_code": "LUNA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 160,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.609,
   "three_phase_rms_break_current_ka": 12.358,
   "three_phase_dc_break_current_ka": 6.222,
   "three_phase_peak_break_current_ka": 23.699,
   "single_phase_initial_peak_current_ka": 2.153,
   "single_phase_rms_break_current_ka": 1.493,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.111
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LUNANHEAD",
   "site_code": "LUNA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 161,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.907,
   "three_phase_rms_break_current_ka": 7.597,
   "three_phase_dc_break_current_ka": 1.169,
   "three_phase_peak_break_current_ka": 11.913,
   "single_phase_initial_peak_current_ka": 16.58,
   "single_phase_rms_break_current_ka": 6.928,
   "single_phase_dc_break_current_ka": 1.626,
   "single_phase_peak_break_current_ka": 11.423
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LYNDHURST",
   "site_code": "LYND",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 162,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.584,
   "three_phase_rms_break_current_ka": 13.184,
   "three_phase_dc_break_current_ka": 5.565,
   "three_phase_peak_break_current_ka": 24.211,
   "single_phase_initial_peak_current_ka": 2.9,
   "single_phase_rms_break_current_ka": 2.01,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.843
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LYNDHURST",
   "site_code": "LYND",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 163,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.401,
   "three_phase_rms_break_current_ka": 15.341,
   "three_phase_dc_break_current_ka": 1.996,
   "three_phase_peak_break_current_ka": 23.691,
   "single_phase_initial_peak_current_ka": 36.1,
   "single_phase_rms_break_current_ka": 15.833,
   "single_phase_dc_break_current_ka": 2.106,
   "single_phase_peak_break_current_ka": 24.496
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MACDUFF",
   "site_code": "MACD",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 164,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.362,
   "three_phase_rms_break_current_ka": 16.183,
   "three_phase_dc_break_current_ka": 5.302,
   "three_phase_peak_break_current_ka": 28.189,
   "single_phase_initial_peak_current_ka": 2.161,
   "single_phase_rms_break_current_ka": 1.498,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.118
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MACDUFF",
   "site_code": "MACD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 165,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.668,
   "three_phase_rms_break_current_ka": 4.475,
   "three_phase_dc_break_current_ka": 0.795,
   "three_phase_peak_break_current_ka": 7.123,
   "single_phase_initial_peak_current_ka": 9.531,
   "single_phase_rms_break_current_ka": 4.256,
   "single_phase_dc_break_current_ka": 1.143,
   "single_phase_peak_break_current_ka": 7.161
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MELGARVE",
   "site_code": "MELG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 166,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.791,
   "three_phase_rms_break_current_ka": 14.904,
   "three_phase_dc_break_current_ka": 8.589,
   "three_phase_peak_break_current_ka": 29.667,
   "single_phase_initial_peak_current_ka": 47.493,
   "single_phase_rms_break_current_ka": 17.912,
   "single_phase_dc_break_current_ka": 9.519,
   "single_phase_peak_break_current_ka": 34.851
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MELGARVE",
   "site_code": "MELG",
   "voltage_kv": 400.0,
   "source_sheet": "D1.2",
   "source_row": 167,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.646,
   "three_phase_rms_break_current_ka": 9.812,
   "three_phase_dc_break_current_ka": 5.774,
   "three_phase_peak_break_current_ka": 19.651,
   "single_phase_initial_peak_current_ka": 26.989,
   "single_phase_rms_break_current_ka": 10.383,
   "single_phase_dc_break_current_ka": 6.264,
   "single_phase_peak_break_current_ka": 20.949
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MILLENNIUM",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 168,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.937,
   "three_phase_rms_break_current_ka": 9.315,
   "three_phase_dc_break_current_ka": 1.356,
   "three_phase_peak_break_current_ka": 14.529,
   "single_phase_initial_peak_current_ka": 22.58,
   "single_phase_rms_break_current_ka": 9.508,
   "single_phase_dc_break_current_ka": 1.713,
   "single_phase_peak_break_current_ka": 15.159
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MILTON OF CRAIGIE",
   "site_code": "MILC",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 169,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.816,
   "three_phase_rms_break_current_ka": 13.272,
   "three_phase_dc_break_current_ka": 6.601,
   "three_phase_peak_break_current_ka": 25.371,
   "single_phase_initial_peak_current_ka": 3.272,
   "single_phase_rms_break_current_ka": 2.268,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.208
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MILTON OF CRAIGIE",
   "site_code": "MILC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 170,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.345,
   "three_phase_rms_break_current_ka": 17.563,
   "three_phase_dc_break_current_ka": 5.209,
   "three_phase_peak_break_current_ka": 30.046,
   "single_phase_initial_peak_current_ka": 45.846,
   "single_phase_rms_break_current_ka": 19.566,
   "single_phase_dc_break_current_ka": 4.459,
   "single_phase_peak_break_current_ka": 32.13
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MOSSFORD",
   "site_code": "MOSS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 171,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.402,
   "three_phase_rms_break_current_ka": 11.584,
   "three_phase_dc_break_current_ka": 2.729,
   "three_phase_peak_break_current_ka": 19.112,
   "single_phase_initial_peak_current_ka": 29.923,
   "single_phase_rms_break_current_ka": 12.117,
   "single_phase_dc_break_current_ka": 3.195,
   "single_phase_peak_break_current_ka": 20.331
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MYBSTER I",
   "site_code": "MYBS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 172,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.506,
   "three_phase_rms_break_current_ka": 16.22,
   "three_phase_dc_break_current_ka": 8.454,
   "three_phase_peak_break_current_ka": 31.392,
   "single_phase_initial_peak_current_ka": 2.214,
   "single_phase_rms_break_current_ka": 1.535,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.17
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MYBSTER I",
   "site_code": "MYBS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 173,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.428,
   "three_phase_rms_break_current_ka": 8.689,
   "three_phase_dc_break_current_ka": 1.438,
   "three_phase_peak_break_current_ka": 13.727,
   "single_phase_initial_peak_current_ka": 20.889,
   "single_phase_rms_break_current_ka": 9.101,
   "single_phase_dc_break_current_ka": 0.835,
   "single_phase_peak_break_current_ka": 13.705
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MYBSTER II",
   "site_code": "MYBS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 174,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.821,
   "three_phase_rms_break_current_ka": 18.731,
   "three_phase_dc_break_current_ka": 7.576,
   "three_phase_peak_break_current_ka": 34.066,
   "single_phase_initial_peak_current_ka": 2.191,
   "single_phase_rms_break_current_ka": 1.519,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.148
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MYBSTER II",
   "site_code": "MYBS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 175,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.94,
   "three_phase_rms_break_current_ka": 7.95,
   "three_phase_dc_break_current_ka": 4.085,
   "three_phase_peak_break_current_ka": 15.328,
   "single_phase_initial_peak_current_ka": 23.584,
   "single_phase_rms_break_current_ka": 8.941,
   "single_phase_dc_break_current_ka": 4.949,
   "single_phase_peak_break_current_ka": 17.594
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MYBSTER III",
   "site_code": "MYBS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 176,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.396,
   "three_phase_rms_break_current_ka": 15.103,
   "three_phase_dc_break_current_ka": 8.309,
   "three_phase_peak_break_current_ka": 29.668,
   "single_phase_initial_peak_current_ka": 2.168,
   "single_phase_rms_break_current_ka": 1.503,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.126
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NAIRN",
   "site_code": "NAIR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 177,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.93,
   "three_phase_rms_break_current_ka": 11.32,
   "three_phase_dc_break_current_ka": 2.808,
   "three_phase_peak_break_current_ka": 18.817,
   "single_phase_initial_peak_current_ka": 3.006,
   "single_phase_rms_break_current_ka": 2.084,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.947
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NAIRN",
   "site_code": "NAIR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 178,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.681,
   "three_phase_rms_break_current_ka": 6.935,
   "three_phase_dc_break_current_ka": 0.487,
   "three_phase_peak_break_current_ka": 10.295,
   "single_phase_initial_peak_current_ka": 14.265,
   "single_phase_rms_break_current_ka": 6.17,
   "single_phase_dc_break_current_ka": 0.758,
   "single_phase_peak_break_current_ka": 9.484
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NANT",
   "site_code": "NANT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 179,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.591,
   "three_phase_rms_break_current_ka": 6.4,
   "three_phase_dc_break_current_ka": 0.417,
   "three_phase_peak_break_current_ka": 9.468,
   "single_phase_initial_peak_current_ka": 11.71,
   "single_phase_rms_break_current_ka": 5.769,
   "single_phase_dc_break_current_ka": 0.54,
   "single_phase_peak_break_current_ka": 8.699
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NEW DEER",
   "site_code": "NEDE",
   "voltage_kv": 400.0,
   "source_sheet": "D1.2",
   "source_row": 180,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.582,
   "three_phase_rms_break_current_ka": 18.307,
   "three_phase_dc_break_current_ka": 13.471,
   "three_phase_peak_break_current_ka": 39.361,
   "single_phase_initial_peak_current_ka": 47.11,
   "single_phase_rms_break_current_ka": 18.185,
   "single_phase_dc_break_current_ka": 11.817,
   "single_phase_peak_break_current_ka": 37.535
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ORRIN",
   "site_code": "ORRI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 181,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.564,
   "three_phase_rms_break_current_ka": 11.522,
   "three_phase_dc_break_current_ka": 4.838,
   "three_phase_peak_break_current_ka": 21.132,
   "single_phase_initial_peak_current_ka": 1.081,
   "single_phase_rms_break_current_ka": 0.75,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.06
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ORRIN",
   "site_code": "ORRI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 182,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.043,
   "three_phase_rms_break_current_ka": 13.808,
   "three_phase_dc_break_current_ka": 3.457,
   "three_phase_peak_break_current_ka": 22.984,
   "single_phase_initial_peak_current_ka": 33.848,
   "single_phase_rms_break_current_ka": 13.793,
   "single_phase_dc_break_current_ka": 3.376,
   "single_phase_peak_break_current_ka": 22.881
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PERSLEY",
   "site_code": "PERS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 183,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.455,
   "three_phase_rms_break_current_ka": 12.955,
   "three_phase_dc_break_current_ka": 7.951,
   "three_phase_peak_break_current_ka": 26.272,
   "single_phase_initial_peak_current_ka": 2.159,
   "single_phase_rms_break_current_ka": 1.496,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.116
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PERSLEY",
   "site_code": "PERS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 184,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.445,
   "three_phase_rms_break_current_ka": 18.114,
   "three_phase_dc_break_current_ka": 5.395,
   "three_phase_peak_break_current_ka": 31.012,
   "single_phase_initial_peak_current_ka": 54.314,
   "single_phase_rms_break_current_ka": 22.379,
   "single_phase_dc_break_current_ka": 5.826,
   "single_phase_peak_break_current_ka": 37.474
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PERSLEY",
   "site_code": "PERS",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 185,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.834,
   "three_phase_rms_break_current_ka": 16.544,
   "three_phase_dc_break_current_ka": 7.465,
   "three_phase_peak_break_current_ka": 30.861,
   "single_phase_initial_peak_current_ka": 34.767,
   "single_phase_rms_break_current_ka": 14.068,
   "single_phase_dc_break_current_ka": 5.937,
   "single_phase_peak_break_current_ka": 25.832
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PETERHEAD",
   "site_code": "PEHE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 186,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.147,
   "three_phase_rms_break_current_ka": 12.54,
   "three_phase_dc_break_current_ka": 7.698,
   "three_phase_peak_break_current_ka": 25.432,
   "single_phase_initial_peak_current_ka": 41.186,
   "single_phase_rms_break_current_ka": 15.795,
   "single_phase_dc_break_current_ka": 7.867,
   "single_phase_peak_break_current_ka": 30.204
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PETERHEAD",
   "site_code": "PEHE",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 187,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.224,
   "three_phase_rms_break_current_ka": 25.402,
   "three_phase_dc_break_current_ka": 20.524,
   "three_phase_peak_break_current_ka": 56.447,
   "single_phase_initial_peak_current_ka": 61.03,
   "single_phase_rms_break_current_ka": 23.682,
   "single_phase_dc_break_current_ka": 15.086,
   "single_phase_peak_break_current_ka": 48.577
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PETERHEAD 4",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 188,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.906,
   "three_phase_rms_break_current_ka": 25.278,
   "three_phase_dc_break_current_ka": 20.424,
   "three_phase_peak_break_current_ka": 56.173,
   "single_phase_initial_peak_current_ka": 60.794,
   "single_phase_rms_break_current_ka": 23.593,
   "single_phase_dc_break_current_ka": 14.999,
   "single_phase_peak_break_current_ka": 48.364
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PETERHEAD 4",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D1.2",
   "source_row": 189,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.752,
   "three_phase_rms_break_current_ka": 16.18,
   "three_phase_dc_break_current_ka": 11.845,
   "three_phase_peak_break_current_ka": 34.727,
   "single_phase_initial_peak_current_ka": 36.743,
   "single_phase_rms_break_current_ka": 14.303,
   "single_phase_dc_break_current_ka": 9.086,
   "single_phase_peak_break_current_ka": 29.313
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PETERHEAD GRANGE",
   "site_code": "PEHG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 190,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.511,
   "three_phase_rms_break_current_ka": 11.569,
   "three_phase_dc_break_current_ka": 3.9,
   "three_phase_peak_break_current_ka": 20.261,
   "single_phase_initial_peak_current_ka": 0.582,
   "single_phase_rms_break_current_ka": 0.404,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.571
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PETERHEAD GRANGE",
   "site_code": "PEHG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 191,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.138,
   "three_phase_rms_break_current_ka": 9.283,
   "three_phase_dc_break_current_ka": 2.22,
   "three_phase_peak_break_current_ka": 15.348,
   "single_phase_initial_peak_current_ka": 24.678,
   "single_phase_rms_break_current_ka": 10.152,
   "single_phase_dc_break_current_ka": 1.975,
   "single_phase_peak_break_current_ka": 16.331
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PORT ANN",
   "site_code": "PORA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 192,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.542,
   "three_phase_rms_break_current_ka": 11.596,
   "three_phase_dc_break_current_ka": 3.016,
   "three_phase_peak_break_current_ka": 19.415,
   "single_phase_initial_peak_current_ka": 1.813,
   "single_phase_rms_break_current_ka": 1.257,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.778
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PORT ANN",
   "site_code": "PORA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 193,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.925,
   "three_phase_rms_break_current_ka": 10.03,
   "three_phase_dc_break_current_ka": 0.832,
   "three_phase_peak_break_current_ka": 15.016,
   "single_phase_initial_peak_current_ka": 20.396,
   "single_phase_rms_break_current_ka": 8.726,
   "single_phase_dc_break_current_ka": 1.068,
   "single_phase_peak_break_current_ka": 13.409
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "QUOICH",
   "site_code": "QUOI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 194,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.422,
   "three_phase_rms_break_current_ka": 6.05,
   "three_phase_dc_break_current_ka": 0.284,
   "three_phase_peak_break_current_ka": 8.839,
   "single_phase_initial_peak_current_ka": 11.322,
   "single_phase_rms_break_current_ka": 4.957,
   "single_phase_dc_break_current_ka": 0.507,
   "single_phase_peak_break_current_ka": 7.518
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "QUOICH TEE SS",
   "site_code": "QUOI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 195,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.225,
   "three_phase_rms_break_current_ka": 6.358,
   "three_phase_dc_break_current_ka": 0.322,
   "three_phase_peak_break_current_ka": 9.313,
   "single_phase_initial_peak_current_ka": 11.805,
   "single_phase_rms_break_current_ka": 5.15,
   "single_phase_dc_break_current_ka": 0.488,
   "single_phase_peak_break_current_ka": 7.771
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RANNOCH",
   "site_code": "RANN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 196,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.995,
   "three_phase_rms_break_current_ka": 14.578,
   "three_phase_dc_break_current_ka": 3.498,
   "three_phase_peak_break_current_ka": 24.114,
   "single_phase_initial_peak_current_ka": 2.156,
   "single_phase_rms_break_current_ka": 1.495,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.114
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RANNOCH",
   "site_code": "RANN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 197,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.399,
   "three_phase_rms_break_current_ka": 5.911,
   "three_phase_dc_break_current_ka": 0.586,
   "three_phase_peak_break_current_ka": 8.944,
   "single_phase_initial_peak_current_ka": 11.947,
   "single_phase_rms_break_current_ka": 5.476,
   "single_phase_dc_break_current_ka": 0.961,
   "single_phase_peak_break_current_ka": 8.705
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "REDMOSS",
   "site_code": "REDM",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 198,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.985,
   "three_phase_rms_break_current_ka": 14.36,
   "three_phase_dc_break_current_ka": 6.876,
   "three_phase_peak_break_current_ka": 27.183,
   "single_phase_initial_peak_current_ka": 2.993,
   "single_phase_rms_break_current_ka": 2.075,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.934
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "REDMOSS",
   "site_code": "REDM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 199,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.817,
   "three_phase_rms_break_current_ka": 16.08,
   "three_phase_dc_break_current_ka": 2.2,
   "three_phase_peak_break_current_ka": 24.94,
   "single_phase_initial_peak_current_ka": 37.438,
   "single_phase_rms_break_current_ka": 16.938,
   "single_phase_dc_break_current_ka": 1.723,
   "single_phase_peak_break_current_ka": 25.677
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ROTHIENORMAN",
   "site_code": "ROTI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 200,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.473,
   "three_phase_rms_break_current_ka": 20.263,
   "three_phase_dc_break_current_ka": 18.823,
   "three_phase_peak_break_current_ka": 47.48,
   "single_phase_initial_peak_current_ka": 2.195,
   "single_phase_rms_break_current_ka": 1.522,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.152
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ROTHIENORMAN",
   "site_code": "ROTI",
   "voltage_kv": 400.0,
   "source_sheet": "D1.2",
   "source_row": 201,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.882,
   "three_phase_rms_break_current_ka": 20.172,
   "three_phase_dc_break_current_ka": 15.54,
   "three_phase_peak_break_current_ka": 44.068,
   "single_phase_initial_peak_current_ka": 55.957,
   "single_phase_rms_break_current_ka": 21.419,
   "single_phase_dc_break_current_ka": 14.254,
   "single_phase_peak_break_current_ka": 44.545
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SHIN",
   "site_code": "SHIN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 202,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.13,
   "three_phase_rms_break_current_ka": 12.937,
   "three_phase_dc_break_current_ka": 5.678,
   "three_phase_peak_break_current_ka": 23.973,
   "single_phase_initial_peak_current_ka": 2.142,
   "single_phase_rms_break_current_ka": 1.485,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.1
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SHIN",
   "site_code": "SHIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 203,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.724,
   "three_phase_rms_break_current_ka": 13.835,
   "three_phase_dc_break_current_ka": 1.493,
   "three_phase_peak_break_current_ka": 21.058,
   "single_phase_initial_peak_current_ka": 30.794,
   "single_phase_rms_break_current_ka": 13.479,
   "single_phase_dc_break_current_ka": 2.354,
   "single_phase_peak_break_current_ka": 21.415
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SLOY",
   "site_code": "SLOY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 204,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.261,
   "three_phase_rms_break_current_ka": 19.904,
   "three_phase_dc_break_current_ka": 1.57,
   "three_phase_peak_break_current_ka": 29.718,
   "single_phase_initial_peak_current_ka": 44.715,
   "single_phase_rms_break_current_ka": 20.023,
   "single_phase_dc_break_current_ka": 1.715,
   "single_phase_peak_break_current_ka": 30.032
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SLOY WEST SS",
   "site_code": "SLOY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 205,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.776,
   "three_phase_rms_break_current_ka": 22.131,
   "three_phase_dc_break_current_ka": 2.581,
   "three_phase_peak_break_current_ka": 33.879,
   "single_phase_initial_peak_current_ka": 53.058,
   "single_phase_rms_break_current_ka": 22.786,
   "single_phase_dc_break_current_ka": 3.064,
   "single_phase_peak_break_current_ka": 35.288
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SPITTAL",
   "site_code": "SPIT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 206,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.659,
   "three_phase_rms_break_current_ka": 9.917,
   "three_phase_dc_break_current_ka": 4.812,
   "three_phase_peak_break_current_ka": 18.836,
   "single_phase_initial_peak_current_ka": 29.719,
   "single_phase_rms_break_current_ka": 11.919,
   "single_phase_dc_break_current_ka": 5.403,
   "single_phase_peak_break_current_ka": 22.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SPITTAL",
   "site_code": "SPIT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 207,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.224,
   "three_phase_rms_break_current_ka": 10.646,
   "three_phase_dc_break_current_ka": 5.752,
   "three_phase_peak_break_current_ka": 20.807,
   "single_phase_initial_peak_current_ka": 30.257,
   "single_phase_rms_break_current_ka": 11.846,
   "single_phase_dc_break_current_ka": 6.694,
   "single_phase_peak_break_current_ka": 23.446
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ST FERGUS EAST",
   "site_code": "SFEE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 208,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.964,
   "three_phase_rms_break_current_ka": 9.381,
   "three_phase_dc_break_current_ka": 1.714,
   "three_phase_peak_break_current_ka": 14.98,
   "single_phase_initial_peak_current_ka": 24.222,
   "single_phase_rms_break_current_ka": 10.189,
   "single_phase_dc_break_current_ka": 1.403,
   "single_phase_peak_break_current_ka": 15.812
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ST FERGUS GAS TERMINAL",
   "site_code": "SFEG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 209,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.552,
   "three_phase_rms_break_current_ka": 9.26,
   "three_phase_dc_break_current_ka": 1.554,
   "three_phase_peak_break_current_ka": 14.65,
   "single_phase_initial_peak_current_ka": 23.392,
   "single_phase_rms_break_current_ka": 9.904,
   "single_phase_dc_break_current_ka": 1.206,
   "single_phase_peak_break_current_ka": 15.213
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ST FERGUS MOBIL",
   "site_code": "SFEM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 210,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.058,
   "three_phase_rms_break_current_ka": 9.035,
   "three_phase_dc_break_current_ka": 0.746,
   "three_phase_peak_break_current_ka": 13.524,
   "single_phase_initial_peak_current_ka": 21.829,
   "single_phase_rms_break_current_ka": 9.769,
   "single_phase_dc_break_current_ka": 0.655,
   "single_phase_peak_break_current_ka": 14.471
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ST FERGUS SS",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 211,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.095,
   "three_phase_rms_break_current_ka": 10.318,
   "three_phase_dc_break_current_ka": 3.207,
   "three_phase_peak_break_current_ka": 17.799,
   "single_phase_initial_peak_current_ka": 29.479,
   "single_phase_rms_break_current_ka": 11.911,
   "single_phase_dc_break_current_ka": 2.877,
   "single_phase_peak_break_current_ka": 19.722
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ST FERGUS VSD",
   "site_code": "SFEV",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 212,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.359,
   "three_phase_rms_break_current_ka": 9.194,
   "three_phase_dc_break_current_ka": 1.504,
   "three_phase_peak_break_current_ka": 14.507,
   "single_phase_initial_peak_current_ka": 23.18,
   "single_phase_rms_break_current_ka": 9.828,
   "single_phase_dc_break_current_ka": 1.168,
   "single_phase_peak_break_current_ka": 15.067
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ST FILLANS",
   "site_code": "SFIL",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 213,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 3.758,
   "three_phase_rms_break_current_ka": 1.421,
   "three_phase_dc_break_current_ka": 0.63,
   "three_phase_peak_break_current_ka": 2.64,
   "single_phase_initial_peak_current_ka": 4.104,
   "single_phase_rms_break_current_ka": 1.547,
   "single_phase_dc_break_current_ka": 0.7,
   "single_phase_peak_break_current_ka": 2.887
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ST FILLANS",
   "site_code": "SFIL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 214,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.501,
   "three_phase_rms_break_current_ka": 5.621,
   "three_phase_dc_break_current_ka": 0.242,
   "three_phase_peak_break_current_ka": 8.192,
   "single_phase_initial_peak_current_ka": 10.514,
   "single_phase_rms_break_current_ka": 5.027,
   "single_phase_dc_break_current_ka": 0.342,
   "single_phase_peak_break_current_ka": 7.452
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STRATHBRORA",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 215,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.191,
   "three_phase_rms_break_current_ka": 10.464,
   "three_phase_dc_break_current_ka": 4.124,
   "three_phase_peak_break_current_ka": 18.921,
   "single_phase_initial_peak_current_ka": 24.107,
   "single_phase_rms_break_current_ka": 9.706,
   "single_phase_dc_break_current_ka": 4.246,
   "single_phase_peak_break_current_ka": 17.973
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STRATHY",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 216,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.381,
   "three_phase_rms_break_current_ka": 5.291,
   "three_phase_dc_break_current_ka": 1.583,
   "three_phase_peak_break_current_ka": 9.065,
   "single_phase_initial_peak_current_ka": 13.641,
   "single_phase_rms_break_current_ka": 5.388,
   "single_phase_dc_break_current_ka": 1.867,
   "single_phase_peak_break_current_ka": 9.486
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STRICHEN",
   "site_code": "STRI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 217,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.349,
   "three_phase_rms_break_current_ka": 11.769,
   "three_phase_dc_break_current_ka": 3.559,
   "three_phase_peak_break_current_ka": 20.203,
   "single_phase_initial_peak_current_ka": 2.138,
   "single_phase_rms_break_current_ka": 1.482,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.096
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STRICHEN",
   "site_code": "STRI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 218,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.405,
   "three_phase_rms_break_current_ka": 6.015,
   "three_phase_dc_break_current_ka": 0.517,
   "three_phase_peak_break_current_ka": 9.023,
   "single_phase_initial_peak_current_ka": 13.744,
   "single_phase_rms_break_current_ka": 6.115,
   "single_phase_dc_break_current_ka": 0.842,
   "single_phase_peak_break_current_ka": 9.489
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STRONELAIRG",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 219,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.861,
   "three_phase_rms_break_current_ka": 12.809,
   "three_phase_dc_break_current_ka": 6.338,
   "three_phase_peak_break_current_ka": 24.453,
   "single_phase_initial_peak_current_ka": 39.811,
   "single_phase_rms_break_current_ka": 15.521,
   "single_phase_dc_break_current_ka": 6.634,
   "single_phase_peak_break_current_ka": 28.583
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TARLAND",
   "site_code": "TARL",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 220,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.957,
   "three_phase_rms_break_current_ka": 8.902,
   "three_phase_dc_break_current_ka": 1.475,
   "three_phase_peak_break_current_ka": 14.063,
   "single_phase_initial_peak_current_ka": 1.492,
   "single_phase_rms_break_current_ka": 1.034,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.463
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TARLAND",
   "site_code": "TARL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 221,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.689,
   "three_phase_rms_break_current_ka": 4.258,
   "three_phase_dc_break_current_ka": 0.194,
   "three_phase_peak_break_current_ka": 6.216,
   "single_phase_initial_peak_current_ka": 8.05,
   "single_phase_rms_break_current_ka": 3.772,
   "single_phase_dc_break_current_ka": 0.411,
   "single_phase_peak_break_current_ka": 5.745
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TAYNUILT",
   "site_code": "TAYN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 222,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.021,
   "three_phase_rms_break_current_ka": 14.397,
   "three_phase_dc_break_current_ka": 6.133,
   "three_phase_peak_break_current_ka": 26.494,
   "single_phase_initial_peak_current_ka": 2.154,
   "single_phase_rms_break_current_ka": 1.493,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.111
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TAYNUILT",
   "site_code": "TAYN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 223,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.789,
   "three_phase_rms_break_current_ka": 6.3,
   "three_phase_dc_break_current_ka": 1.191,
   "three_phase_peak_break_current_ka": 10.1,
   "single_phase_initial_peak_current_ka": 13.037,
   "single_phase_rms_break_current_ka": 6.207,
   "single_phase_dc_break_current_ka": 1.394,
   "single_phase_peak_break_current_ka": 10.172
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TEALING",
   "site_code": "TEAL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 224,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.001,
   "three_phase_rms_break_current_ka": 19.756,
   "three_phase_dc_break_current_ka": 9.261,
   "three_phase_peak_break_current_ka": 37.2,
   "single_phase_initial_peak_current_ka": 56.806,
   "single_phase_rms_break_current_ka": 22.914,
   "single_phase_dc_break_current_ka": 10.191,
   "single_phase_peak_break_current_ka": 42.596
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TEALING",
   "site_code": "TEAL",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 225,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.119,
   "three_phase_rms_break_current_ka": 24.265,
   "three_phase_dc_break_current_ka": 11.215,
   "three_phase_peak_break_current_ka": 45.531,
   "single_phase_initial_peak_current_ka": 59.563,
   "single_phase_rms_break_current_ka": 23.352,
   "single_phase_dc_break_current_ka": 13.87,
   "single_phase_peak_break_current_ka": 46.894
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "THURSO SOUTH",
   "site_code": "THUS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 226,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.335,
   "three_phase_rms_break_current_ka": 19.08,
   "three_phase_dc_break_current_ka": 14.749,
   "three_phase_peak_break_current_ka": 41.733,
   "single_phase_initial_peak_current_ka": 2.239,
   "single_phase_rms_break_current_ka": 1.552,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.195
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "THURSO SOUTH",
   "site_code": "THUS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 227,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.836,
   "three_phase_rms_break_current_ka": 12.436,
   "three_phase_dc_break_current_ka": 6.941,
   "three_phase_peak_break_current_ka": 24.529,
   "single_phase_initial_peak_current_ka": 38.981,
   "single_phase_rms_break_current_ka": 14.802,
   "single_phase_dc_break_current_ka": 8.249,
   "single_phase_peak_break_current_ka": 29.183
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "THURSO SOUTH",
   "site_code": "THUS",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 228,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.094,
   "three_phase_rms_break_current_ka": 10.509,
   "three_phase_dc_break_current_ka": 5.932,
   "three_phase_peak_break_current_ka": 20.794,
   "single_phase_initial_peak_current_ka": 30.094,
   "single_phase_rms_break_current_ka": 11.724,
   "single_phase_dc_break_current_ka": 6.823,
   "single_phase_peak_break_current_ka": 23.403
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TOMATIN",
   "site_code": "TOMT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 229,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.0,
   "three_phase_rms_break_current_ka": 16.456,
   "three_phase_dc_break_current_ka": 7.669,
   "three_phase_peak_break_current_ka": 30.942,
   "single_phase_initial_peak_current_ka": 47.692,
   "single_phase_rms_break_current_ka": 18.455,
   "single_phase_dc_break_current_ka": 7.476,
   "single_phase_peak_break_current_ka": 33.575
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TOMATIN",
   "site_code": "TOMT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 230,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.045,
   "three_phase_rms_break_current_ka": 12.344,
   "three_phase_dc_break_current_ka": 5.246,
   "three_phase_peak_break_current_ka": 22.702,
   "single_phase_initial_peak_current_ka": 27.122,
   "single_phase_rms_break_current_ka": 10.894,
   "single_phase_dc_break_current_ka": 4.743,
   "single_phase_peak_break_current_ka": 20.15
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TUMMEL",
   "site_code": "TUMM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 231,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.496,
   "three_phase_rms_break_current_ka": 11.459,
   "three_phase_dc_break_current_ka": 5.255,
   "three_phase_peak_break_current_ka": 21.46,
   "single_phase_initial_peak_current_ka": 32.427,
   "single_phase_rms_break_current_ka": 12.618,
   "single_phase_dc_break_current_ka": 5.79,
   "single_phase_peak_break_current_ka": 23.634
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TUMMEL",
   "site_code": "TUMM",
   "voltage_kv": 275.0,
   "source_sheet": "D1.2",
   "source_row": 232,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.251,
   "three_phase_rms_break_current_ka": 10.575,
   "three_phase_dc_break_current_ka": 5.465,
   "three_phase_peak_break_current_ka": 20.42,
   "single_phase_initial_peak_current_ka": 27.156,
   "single_phase_rms_break_current_ka": 10.526,
   "single_phase_dc_break_current_ka": 6.279,
   "single_phase_peak_break_current_ka": 21.165
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TUMMEL BRIDGE",
   "site_code": "TUMM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 233,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.459,
   "three_phase_rms_break_current_ka": 16.709,
   "three_phase_dc_break_current_ka": 3.455,
   "three_phase_peak_break_current_ka": 27.085,
   "single_phase_initial_peak_current_ka": 40.658,
   "single_phase_rms_break_current_ka": 17.365,
   "single_phase_dc_break_current_ka": 3.02,
   "single_phase_peak_break_current_ka": 27.578
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WILLOWDALE",
   "site_code": "WIOW",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 234,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.417,
   "three_phase_rms_break_current_ka": 12.362,
   "three_phase_dc_break_current_ka": 5.053,
   "three_phase_peak_break_current_ka": 22.535,
   "single_phase_initial_peak_current_ka": 2.977,
   "single_phase_rms_break_current_ka": 2.064,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.918
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WILLOWDALE",
   "site_code": "WIOW",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 235,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.078,
   "three_phase_rms_break_current_ka": 17.743,
   "three_phase_dc_break_current_ka": 4.18,
   "three_phase_peak_break_current_ka": 29.272,
   "single_phase_initial_peak_current_ka": 51.483,
   "single_phase_rms_break_current_ka": 21.676,
   "single_phase_dc_break_current_ka": 4.125,
   "single_phase_peak_break_current_ka": 34.78
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WOODHILL",
   "site_code": "WOHI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.2",
   "source_row": 236,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.531,
   "three_phase_rms_break_current_ka": 11.507,
   "three_phase_dc_break_current_ka": 6.36,
   "three_phase_peak_break_current_ka": 22.633,
   "single_phase_initial_peak_current_ka": 4.415,
   "single_phase_rms_break_current_ka": 3.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.328
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WOODHILL",
   "site_code": "WOHI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.2",
   "source_row": 237,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.566,
   "three_phase_rms_break_current_ka": 17.698,
   "three_phase_dc_break_current_ka": 3.552,
   "three_phase_peak_break_current_ka": 28.581,
   "single_phase_initial_peak_current_ka": 50.505,
   "single_phase_rms_break_current_ka": 21.454,
   "single_phase_dc_break_current_ka": 3.505,
   "single_phase_peak_break_current_ka": 33.844
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ABERARDER",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 3,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.112,
   "three_phase_rms_break_current_ka": 5.499,
   "three_phase_dc_break_current_ka": 1.815,
   "three_phase_peak_break_current_ka": 9.592,
   "single_phase_initial_peak_current_ka": 14.551,
   "single_phase_rms_break_current_ka": 5.717,
   "single_phase_dc_break_current_ka": 1.817,
   "single_phase_peak_break_current_ka": 9.902
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ABERDEEN BAY",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 4,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.136,
   "three_phase_rms_break_current_ka": 7.973,
   "three_phase_dc_break_current_ka": 1.471,
   "three_phase_peak_break_current_ka": 12.746,
   "single_phase_initial_peak_current_ka": 20.868,
   "single_phase_rms_break_current_ka": 8.682,
   "single_phase_dc_break_current_ka": 2.055,
   "single_phase_peak_break_current_ka": 14.333
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ABERNETHY",
   "site_code": "ABNE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 5,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.028,
   "three_phase_rms_break_current_ka": 13.868,
   "three_phase_dc_break_current_ka": 3.73,
   "three_phase_peak_break_current_ka": 23.342,
   "single_phase_initial_peak_current_ka": 3.023,
   "single_phase_rms_break_current_ka": 2.095,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.963
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ABERNETHY",
   "site_code": "ABNE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 6,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.057,
   "three_phase_rms_break_current_ka": 8.182,
   "three_phase_dc_break_current_ka": 0.486,
   "three_phase_peak_break_current_ka": 12.057,
   "single_phase_initial_peak_current_ka": 17.563,
   "single_phase_rms_break_current_ka": 8.067,
   "single_phase_dc_break_current_ka": 1.125,
   "single_phase_peak_break_current_ka": 12.533
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "AIGAS NORTH",
   "site_code": "AIGA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 7,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.032,
   "three_phase_rms_break_current_ka": 20.109,
   "three_phase_dc_break_current_ka": 1.134,
   "three_phase_peak_break_current_ka": 29.572,
   "single_phase_initial_peak_current_ka": 41.339,
   "single_phase_rms_break_current_ka": 18.986,
   "single_phase_dc_break_current_ka": 0.764,
   "single_phase_peak_break_current_ka": 27.615
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ALNESS",
   "site_code": "ALNE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 8,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.571,
   "three_phase_rms_break_current_ka": 24.356,
   "three_phase_dc_break_current_ka": 9.853,
   "three_phase_peak_break_current_ka": 44.298,
   "single_phase_initial_peak_current_ka": 2.226,
   "single_phase_rms_break_current_ka": 1.543,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.182
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ALNESS",
   "site_code": "ALNE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 9,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.015,
   "three_phase_rms_break_current_ka": 14.201,
   "three_phase_dc_break_current_ka": 5.906,
   "three_phase_peak_break_current_ka": 25.989,
   "single_phase_initial_peak_current_ka": 40.635,
   "single_phase_rms_break_current_ka": 15.801,
   "single_phase_dc_break_current_ka": 5.801,
   "single_phase_peak_break_current_ka": 28.147
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ALYTH",
   "site_code": "ALYT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 10,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.391,
   "three_phase_rms_break_current_ka": 18.015,
   "three_phase_dc_break_current_ka": 9.879,
   "three_phase_peak_break_current_ka": 35.355,
   "single_phase_initial_peak_current_ka": 43.412,
   "single_phase_rms_break_current_ka": 17.182,
   "single_phase_dc_break_current_ka": 7.999,
   "single_phase_peak_break_current_ka": 32.297
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ALYTH",
   "site_code": "ALYT",
   "voltage_kv": 400.0,
   "source_sheet": "D1.3",
   "source_row": 11,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.773,
   "three_phase_rms_break_current_ka": 17.257,
   "three_phase_dc_break_current_ka": 9.495,
   "three_phase_peak_break_current_ka": 33.9,
   "single_phase_initial_peak_current_ka": 37.041,
   "single_phase_rms_break_current_ka": 14.657,
   "single_phase_dc_break_current_ka": 7.291,
   "single_phase_peak_break_current_ka": 28.019
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "AN SUIDHE NORTH",
   "site_code": "ANSN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 12,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.394,
   "three_phase_rms_break_current_ka": 10.541,
   "three_phase_dc_break_current_ka": 5.289,
   "three_phase_peak_break_current_ka": 20.196,
   "single_phase_initial_peak_current_ka": 27.222,
   "single_phase_rms_break_current_ka": 10.797,
   "single_phase_dc_break_current_ka": 4.872,
   "single_phase_peak_break_current_ka": 20.141
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ARBROATH",
   "site_code": "ARBR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 13,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.694,
   "three_phase_rms_break_current_ka": 11.578,
   "three_phase_dc_break_current_ka": 3.21,
   "three_phase_peak_break_current_ka": 19.584,
   "single_phase_initial_peak_current_ka": 2.137,
   "single_phase_rms_break_current_ka": 1.481,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.095
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ARBROATH",
   "site_code": "ARBR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 14,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.14,
   "three_phase_rms_break_current_ka": 6.62,
   "three_phase_dc_break_current_ka": 0.455,
   "three_phase_peak_break_current_ka": 9.817,
   "single_phase_initial_peak_current_ka": 13.006,
   "single_phase_rms_break_current_ka": 5.9,
   "single_phase_dc_break_current_ka": 0.929,
   "single_phase_peak_break_current_ka": 9.274
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ARDKINGLAS",
   "site_code": "ARDK",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 15,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.514,
   "three_phase_rms_break_current_ka": 7.8,
   "three_phase_dc_break_current_ka": 2.793,
   "three_phase_peak_break_current_ka": 13.825,
   "single_phase_initial_peak_current_ka": 1.088,
   "single_phase_rms_break_current_ka": 0.754,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.067
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ARDKINGLAS",
   "site_code": "ARDK",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 16,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.901,
   "three_phase_rms_break_current_ka": 11.602,
   "three_phase_dc_break_current_ka": 0.36,
   "three_phase_peak_break_current_ka": 16.768,
   "single_phase_initial_peak_current_ka": 22.028,
   "single_phase_rms_break_current_ka": 10.092,
   "single_phase_dc_break_current_ka": 0.689,
   "single_phase_peak_break_current_ka": 14.961
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ARDMORE",
   "site_code": "ARMO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 17,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.665,
   "three_phase_rms_break_current_ka": 10.024,
   "three_phase_dc_break_current_ka": 4.613,
   "three_phase_peak_break_current_ka": 18.789,
   "single_phase_initial_peak_current_ka": 1.079,
   "single_phase_rms_break_current_ka": 0.748,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.057
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ARDMORE",
   "site_code": "ARMO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 18,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 5.834,
   "three_phase_rms_break_current_ka": 2.618,
   "three_phase_dc_break_current_ka": 0.982,
   "three_phase_peak_break_current_ka": 4.683,
   "single_phase_initial_peak_current_ka": 6.972,
   "single_phase_rms_break_current_ka": 3.057,
   "single_phase_dc_break_current_ka": 1.174,
   "single_phase_peak_break_current_ka": 5.497
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 19,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.216,
   "three_phase_rms_break_current_ka": 13.036,
   "three_phase_dc_break_current_ka": 5.889,
   "three_phase_peak_break_current_ka": 24.324,
   "single_phase_initial_peak_current_ka": 1.435,
   "single_phase_rms_break_current_ka": 0.994,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.406
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 20,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.001,
   "three_phase_rms_break_current_ka": 31.694,
   "three_phase_dc_break_current_ka": 12.754,
   "three_phase_peak_break_current_ka": 57.576,
   "single_phase_initial_peak_current_ka": 87.931,
   "single_phase_rms_break_current_ka": 35.44,
   "single_phase_dc_break_current_ka": 12.944,
   "single_phase_peak_break_current_ka": 63.064
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 21,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.093,
   "three_phase_rms_break_current_ka": 25.994,
   "three_phase_dc_break_current_ka": 13.005,
   "three_phase_peak_break_current_ka": 49.766,
   "single_phase_initial_peak_current_ka": 65.726,
   "single_phase_rms_break_current_ka": 26.169,
   "single_phase_dc_break_current_ka": 12.262,
   "single_phase_peak_break_current_ka": 49.271
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 400.0,
   "source_sheet": "D1.3",
   "source_row": 22,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.732,
   "three_phase_rms_break_current_ka": 12.162,
   "three_phase_dc_break_current_ka": 7.472,
   "three_phase_peak_break_current_ka": 24.672,
   "single_phase_initial_peak_current_ka": 31.001,
   "single_phase_rms_break_current_ka": 11.975,
   "single_phase_dc_break_current_ka": 7.414,
   "single_phase_peak_break_current_ka": 24.349
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BEINN BHURAICH",
   "site_code": "BEIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 23,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.036,
   "three_phase_rms_break_current_ka": 5.804,
   "three_phase_dc_break_current_ka": 2.254,
   "three_phase_peak_break_current_ka": 10.462,
   "single_phase_initial_peak_current_ka": 16.61,
   "single_phase_rms_break_current_ka": 6.441,
   "single_phase_dc_break_current_ka": 2.546,
   "single_phase_peak_break_current_ka": 11.655
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BEINNEUN",
   "site_code": "BEIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 24,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.299,
   "three_phase_rms_break_current_ka": 9.039,
   "three_phase_dc_break_current_ka": 1.523,
   "three_phase_peak_break_current_ka": 14.307,
   "single_phase_initial_peak_current_ka": 23.232,
   "single_phase_rms_break_current_ka": 9.698,
   "single_phase_dc_break_current_ka": 2.316,
   "single_phase_peak_break_current_ka": 16.031
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BERRYBURN",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 25,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.549,
   "three_phase_rms_break_current_ka": 18.637,
   "three_phase_dc_break_current_ka": 8.477,
   "three_phase_peak_break_current_ka": 34.834,
   "single_phase_initial_peak_current_ka": 1.09,
   "single_phase_rms_break_current_ka": 0.756,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.069
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BERRYBURN",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 26,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.297,
   "three_phase_rms_break_current_ka": 14.825,
   "three_phase_dc_break_current_ka": 4.382,
   "three_phase_peak_break_current_ka": 25.348,
   "single_phase_initial_peak_current_ka": 27.933,
   "single_phase_rms_break_current_ka": 11.637,
   "single_phase_dc_break_current_ka": 3.539,
   "single_phase_peak_break_current_ka": 19.996
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BHLARAIDH",
   "site_code": "BHLA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 27,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.669,
   "three_phase_rms_break_current_ka": 8.791,
   "three_phase_dc_break_current_ka": 1.313,
   "three_phase_peak_break_current_ka": 13.746,
   "single_phase_initial_peak_current_ka": 21.416,
   "single_phase_rms_break_current_ka": 9.131,
   "single_phase_dc_break_current_ka": 1.935,
   "single_phase_peak_break_current_ka": 14.848
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BLACKHILLOCK",
   "site_code": "BLHI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 28,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.645,
   "three_phase_rms_break_current_ka": 21.262,
   "three_phase_dc_break_current_ka": 12.94,
   "three_phase_peak_break_current_ka": 43.008,
   "single_phase_initial_peak_current_ka": 63.203,
   "single_phase_rms_break_current_ka": 23.952,
   "single_phase_dc_break_current_ka": 13.1,
   "single_phase_peak_break_current_ka": 46.974
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BLACKHILLOCK",
   "site_code": "BLHI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 29,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.303,
   "three_phase_rms_break_current_ka": 29.586,
   "three_phase_dc_break_current_ka": 18.351,
   "three_phase_peak_break_current_ka": 60.191,
   "single_phase_initial_peak_current_ka": 84.007,
   "single_phase_rms_break_current_ka": 32.864,
   "single_phase_dc_break_current_ka": 19.776,
   "single_phase_peak_break_current_ka": 66.253
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BLACKHILLOCK",
   "site_code": "BLHI",
   "voltage_kv": 400.0,
   "source_sheet": "D1.3",
   "source_row": 30,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.954,
   "three_phase_rms_break_current_ka": 21.225,
   "three_phase_dc_break_current_ka": 14.816,
   "three_phase_peak_break_current_ka": 44.832,
   "single_phase_initial_peak_current_ka": 60.29,
   "single_phase_rms_break_current_ka": 22.939,
   "single_phase_dc_break_current_ka": 17.097,
   "single_phase_peak_break_current_ka": 49.537
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BOAT OF GARTEN",
   "site_code": "BOAG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 31,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.392,
   "three_phase_rms_break_current_ka": 13.722,
   "three_phase_dc_break_current_ka": 3.053,
   "three_phase_peak_break_current_ka": 22.459,
   "single_phase_initial_peak_current_ka": 2.182,
   "single_phase_rms_break_current_ka": 1.513,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.139
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BOAT OF GARTEN",
   "site_code": "BOAG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 32,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.059,
   "three_phase_rms_break_current_ka": 6.562,
   "three_phase_dc_break_current_ka": 0.591,
   "three_phase_peak_break_current_ka": 9.872,
   "single_phase_initial_peak_current_ka": 14.932,
   "single_phase_rms_break_current_ka": 6.454,
   "single_phase_dc_break_current_ka": 0.859,
   "single_phase_peak_break_current_ka": 9.986
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRACO WEST",
   "site_code": "BRCW",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 33,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.191,
   "three_phase_rms_break_current_ka": 20.388,
   "three_phase_dc_break_current_ka": 14.676,
   "three_phase_peak_break_current_ka": 43.51,
   "single_phase_initial_peak_current_ka": 2.167,
   "single_phase_rms_break_current_ka": 1.502,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.125
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRACO WEST",
   "site_code": "BRCW",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 34,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.312,
   "three_phase_rms_break_current_ka": 14.443,
   "three_phase_dc_break_current_ka": 7.399,
   "three_phase_peak_break_current_ka": 27.825,
   "single_phase_initial_peak_current_ka": 32.375,
   "single_phase_rms_break_current_ka": 12.68,
   "single_phase_dc_break_current_ka": 6.836,
   "single_phase_peak_break_current_ka": 24.768
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRECHIN SS",
   "site_code": "BREC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 35,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.856,
   "three_phase_rms_break_current_ka": 6.798,
   "three_phase_dc_break_current_ka": 0.173,
   "three_phase_peak_break_current_ka": 9.786,
   "single_phase_initial_peak_current_ka": 13.802,
   "single_phase_rms_break_current_ka": 6.419,
   "single_phase_dc_break_current_ka": 0.306,
   "single_phase_peak_break_current_ka": 9.384
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRIDGE OF DUN",
   "site_code": "BRID",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 36,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.405,
   "three_phase_rms_break_current_ka": 10.556,
   "three_phase_dc_break_current_ka": 1.161,
   "three_phase_peak_break_current_ka": 16.089,
   "single_phase_initial_peak_current_ka": 2.131,
   "single_phase_rms_break_current_ka": 1.478,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.09
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRIDGE OF DUN",
   "site_code": "BRID",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 37,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.549,
   "three_phase_rms_break_current_ka": 5.756,
   "three_phase_dc_break_current_ka": 0.128,
   "three_phase_peak_break_current_ka": 8.268,
   "single_phase_initial_peak_current_ka": 12.02,
   "single_phase_rms_break_current_ka": 5.63,
   "single_phase_dc_break_current_ka": 0.342,
   "single_phase_peak_break_current_ka": 8.304
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BROADFORD",
   "site_code": "BROA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 38,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.622,
   "three_phase_rms_break_current_ka": 4.024,
   "three_phase_dc_break_current_ka": 0.443,
   "three_phase_peak_break_current_ka": 6.134,
   "single_phase_initial_peak_current_ka": 0.744,
   "single_phase_rms_break_current_ka": 0.516,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.729
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BROADFORD",
   "site_code": "BROA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 39,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 6.228,
   "three_phase_rms_break_current_ka": 3.124,
   "three_phase_dc_break_current_ka": 0.064,
   "three_phase_peak_break_current_ka": 4.482,
   "single_phase_initial_peak_current_ka": 6.27,
   "single_phase_rms_break_current_ka": 3.01,
   "single_phase_dc_break_current_ka": 0.122,
   "single_phase_peak_break_current_ka": 4.379
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRORA",
   "site_code": "BROR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 40,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.369,
   "three_phase_rms_break_current_ka": 5.745,
   "three_phase_dc_break_current_ka": 0.75,
   "three_phase_peak_break_current_ka": 8.875,
   "single_phase_initial_peak_current_ka": 1.077,
   "single_phase_rms_break_current_ka": 0.746,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.056
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRORA",
   "site_code": "BROR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 41,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.056,
   "three_phase_rms_break_current_ka": 6.433,
   "three_phase_dc_break_current_ka": 0.026,
   "three_phase_peak_break_current_ka": 9.124,
   "single_phase_initial_peak_current_ka": 12.36,
   "single_phase_rms_break_current_ka": 5.859,
   "single_phase_dc_break_current_ka": 0.2,
   "single_phase_peak_break_current_ka": 8.486
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BURGHMUIR",
   "site_code": "BUMU",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 42,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.896,
   "three_phase_rms_break_current_ka": 10.709,
   "three_phase_dc_break_current_ka": 1.136,
   "three_phase_peak_break_current_ka": 16.28,
   "single_phase_initial_peak_current_ka": 2.13,
   "single_phase_rms_break_current_ka": 1.477,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.089
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BURGHMUIR",
   "site_code": "BUMU",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 43,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.457,
   "three_phase_rms_break_current_ka": 6.648,
   "three_phase_dc_break_current_ka": 0.113,
   "three_phase_peak_break_current_ka": 9.515,
   "single_phase_initial_peak_current_ka": 14.437,
   "single_phase_rms_break_current_ka": 6.769,
   "single_phase_dc_break_current_ka": 0.412,
   "single_phase_peak_break_current_ka": 9.985
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CAIRNFORD",
   "site_code": "CAIN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 44,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.723,
   "three_phase_rms_break_current_ka": 17.141,
   "three_phase_dc_break_current_ka": 6.577,
   "three_phase_peak_break_current_ka": 30.817,
   "single_phase_initial_peak_current_ka": 1.088,
   "single_phase_rms_break_current_ka": 0.754,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.067
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CAIRNFORD",
   "site_code": "CAIN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 45,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.274,
   "three_phase_rms_break_current_ka": 22.423,
   "three_phase_dc_break_current_ka": 9.491,
   "three_phase_peak_break_current_ka": 41.202,
   "single_phase_initial_peak_current_ka": 51.854,
   "single_phase_rms_break_current_ka": 20.969,
   "single_phase_dc_break_current_ka": 8.19,
   "single_phase_peak_break_current_ka": 37.844
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CARRADALE",
   "site_code": "CAAD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 46,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.193,
   "three_phase_rms_break_current_ka": 9.476,
   "three_phase_dc_break_current_ka": 2.835,
   "three_phase_peak_break_current_ka": 16.236,
   "single_phase_initial_peak_current_ka": 24.474,
   "single_phase_rms_break_current_ka": 9.618,
   "single_phase_dc_break_current_ka": 3.154,
   "single_phase_peak_break_current_ka": 16.756
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CARRADALE I",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 47,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.46,
   "three_phase_rms_break_current_ka": 20.164,
   "three_phase_dc_break_current_ka": 7.491,
   "three_phase_peak_break_current_ka": 36.006,
   "single_phase_initial_peak_current_ka": 2.18,
   "single_phase_rms_break_current_ka": 1.511,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.137
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CARRADALE II",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 48,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.838,
   "three_phase_rms_break_current_ka": 20.658,
   "three_phase_dc_break_current_ka": 10.018,
   "three_phase_peak_break_current_ka": 39.232,
   "single_phase_initial_peak_current_ka": 2.181,
   "single_phase_rms_break_current_ka": 1.512,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.138
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CASSLEY",
   "site_code": "CASS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 49,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.693,
   "three_phase_rms_break_current_ka": 4.702,
   "three_phase_dc_break_current_ka": 0.543,
   "three_phase_peak_break_current_ka": 7.192,
   "single_phase_initial_peak_current_ka": 1.078,
   "single_phase_rms_break_current_ka": 0.747,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.057
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CASSLEY",
   "site_code": "CASS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 50,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.628,
   "three_phase_rms_break_current_ka": 4.644,
   "three_phase_dc_break_current_ka": 0.045,
   "three_phase_peak_break_current_ka": 6.614,
   "single_phase_initial_peak_current_ka": 9.218,
   "single_phase_rms_break_current_ka": 4.28,
   "single_phase_dc_break_current_ka": 0.183,
   "single_phase_peak_break_current_ka": 6.236
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CEANNACROC",
   "site_code": "CEAN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 51,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 3.487,
   "three_phase_rms_break_current_ka": 1.372,
   "three_phase_dc_break_current_ka": 0.292,
   "three_phase_peak_break_current_ka": 2.233,
   "single_phase_initial_peak_current_ka": 3.609,
   "single_phase_rms_break_current_ka": 1.426,
   "single_phase_dc_break_current_ka": 0.257,
   "single_phase_peak_break_current_ka": 2.274
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CEANNACROC",
   "site_code": "CEAN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 52,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.357,
   "three_phase_rms_break_current_ka": 8.692,
   "three_phase_dc_break_current_ka": 1.326,
   "three_phase_peak_break_current_ka": 13.618,
   "single_phase_initial_peak_current_ka": 21.81,
   "single_phase_rms_break_current_ka": 9.178,
   "single_phase_dc_break_current_ka": 1.909,
   "single_phase_peak_break_current_ka": 14.889
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHARLESTON",
   "site_code": "CHAR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 53,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.639,
   "three_phase_rms_break_current_ka": 12.135,
   "three_phase_dc_break_current_ka": 8.224,
   "three_phase_peak_break_current_ka": 25.385,
   "single_phase_initial_peak_current_ka": 1.551,
   "single_phase_rms_break_current_ka": 1.075,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.52
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHARLESTON",
   "site_code": "CHAR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 54,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.387,
   "three_phase_rms_break_current_ka": 18.73,
   "three_phase_dc_break_current_ka": 5.562,
   "three_phase_peak_break_current_ka": 32.051,
   "single_phase_initial_peak_current_ka": 50.048,
   "single_phase_rms_break_current_ka": 20.89,
   "single_phase_dc_break_current_ka": 5.706,
   "single_phase_peak_break_current_ka": 35.249
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHLEANSAID",
   "site_code": "CHLS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 55,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.44,
   "three_phase_rms_break_current_ka": 8.259,
   "three_phase_dc_break_current_ka": 1.1,
   "three_phase_peak_break_current_ka": 12.78,
   "single_phase_initial_peak_current_ka": 17.31,
   "single_phase_rms_break_current_ka": 7.166,
   "single_phase_dc_break_current_ka": 1.693,
   "single_phase_peak_break_current_ka": 11.826
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLACHAN",
   "site_code": "CLAC",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 56,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 4.866,
   "three_phase_rms_break_current_ka": 1.855,
   "three_phase_dc_break_current_ka": 0.72,
   "three_phase_peak_break_current_ka": 3.343,
   "single_phase_initial_peak_current_ka": 0.153,
   "single_phase_rms_break_current_ka": 0.054,
   "single_phase_dc_break_current_ka": 0.073,
   "single_phase_peak_break_current_ka": 0.15
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLACHAN",
   "site_code": "CLAC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 57,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.922,
   "three_phase_rms_break_current_ka": 11.159,
   "three_phase_dc_break_current_ka": 0.522,
   "three_phase_peak_break_current_ka": 16.303,
   "single_phase_initial_peak_current_ka": 21.44,
   "single_phase_rms_break_current_ka": 9.86,
   "single_phase_dc_break_current_ka": 0.824,
   "single_phase_peak_break_current_ka": 14.768
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLAYHILLS",
   "site_code": "CLAY",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 58,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.446,
   "three_phase_rms_break_current_ka": 12.375,
   "three_phase_dc_break_current_ka": 5.035,
   "three_phase_peak_break_current_ka": 22.536,
   "single_phase_initial_peak_current_ka": 3.023,
   "single_phase_rms_break_current_ka": 2.096,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.964
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLAYHILLS",
   "site_code": "CLAY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 59,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.739,
   "three_phase_rms_break_current_ka": 17.85,
   "three_phase_dc_break_current_ka": 3.384,
   "three_phase_peak_break_current_ka": 28.628,
   "single_phase_initial_peak_current_ka": 48.655,
   "single_phase_rms_break_current_ka": 21.175,
   "single_phase_dc_break_current_ka": 2.641,
   "single_phase_peak_break_current_ka": 32.587
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLOICHE",
   "site_code": "CLOI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 60,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.167,
   "three_phase_rms_break_current_ka": 11.17,
   "three_phase_dc_break_current_ka": 2.726,
   "three_phase_peak_break_current_ka": 18.523,
   "single_phase_initial_peak_current_ka": 30.014,
   "single_phase_rms_break_current_ka": 11.987,
   "single_phase_dc_break_current_ka": 3.584,
   "single_phase_peak_break_current_ka": 20.536
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLUNIE",
   "site_code": "CLUN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 61,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.129,
   "three_phase_rms_break_current_ka": 9.721,
   "three_phase_dc_break_current_ka": 0.553,
   "three_phase_peak_break_current_ka": 14.301,
   "single_phase_initial_peak_current_ka": 20.215,
   "single_phase_rms_break_current_ka": 9.133,
   "single_phase_dc_break_current_ka": 0.909,
   "single_phase_peak_break_current_ka": 13.825
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLUNIE TEE SS",
   "site_code": "CLUN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 62,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.523,
   "three_phase_rms_break_current_ka": 9.881,
   "three_phase_dc_break_current_ka": 0.569,
   "three_phase_peak_break_current_ka": 14.543,
   "single_phase_initial_peak_current_ka": 20.519,
   "single_phase_rms_break_current_ka": 9.269,
   "single_phase_dc_break_current_ka": 0.884,
   "single_phase_peak_break_current_ka": 13.993
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CONNAGILL",
   "site_code": "CONN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 63,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.695,
   "three_phase_rms_break_current_ka": 12.336,
   "three_phase_dc_break_current_ka": 6.44,
   "three_phase_peak_break_current_ka": 23.886,
   "single_phase_initial_peak_current_ka": 36.718,
   "single_phase_rms_break_current_ka": 14.039,
   "single_phase_dc_break_current_ka": 6.3,
   "single_phase_peak_break_current_ka": 26.153
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CONNAGILL",
   "site_code": "CONN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 64,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.224,
   "three_phase_rms_break_current_ka": 11.064,
   "three_phase_dc_break_current_ka": 5.251,
   "three_phase_peak_break_current_ka": 20.897,
   "single_phase_initial_peak_current_ka": 27.995,
   "single_phase_rms_break_current_ka": 11.163,
   "single_phase_dc_break_current_ka": 4.932,
   "single_phase_peak_break_current_ka": 20.719
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CORRIEGARTH",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 65,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.201,
   "three_phase_rms_break_current_ka": 5.197,
   "three_phase_dc_break_current_ka": 1.659,
   "three_phase_peak_break_current_ka": 9.009,
   "single_phase_initial_peak_current_ka": 14.007,
   "single_phase_rms_break_current_ka": 5.494,
   "single_phase_dc_break_current_ka": 2.07,
   "single_phase_peak_break_current_ka": 9.84
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CORRIEMOILLIE",
   "site_code": "CORI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 66,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.176,
   "three_phase_rms_break_current_ka": 13.966,
   "three_phase_dc_break_current_ka": 4.568,
   "three_phase_peak_break_current_ka": 24.319,
   "single_phase_initial_peak_current_ka": 36.807,
   "single_phase_rms_break_current_ka": 14.521,
   "single_phase_dc_break_current_ka": 5.38,
   "single_phase_peak_break_current_ka": 25.916
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COUPAR ANGUS",
   "site_code": "COUA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 67,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.224,
   "three_phase_rms_break_current_ka": 18.378,
   "three_phase_dc_break_current_ka": 9.735,
   "three_phase_peak_break_current_ka": 35.726,
   "single_phase_initial_peak_current_ka": 2.179,
   "single_phase_rms_break_current_ka": 1.51,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.136
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COUPAR ANGUS",
   "site_code": "COUA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 68,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.797,
   "three_phase_rms_break_current_ka": 10.305,
   "three_phase_dc_break_current_ka": 1.256,
   "three_phase_peak_break_current_ka": 15.83,
   "single_phase_initial_peak_current_ka": 21.628,
   "single_phase_rms_break_current_ka": 9.317,
   "single_phase_dc_break_current_ka": 1.855,
   "single_phase_peak_break_current_ka": 15.032
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CRAIG MURRAIL",
   "site_code": "CRAI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 69,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.446,
   "three_phase_rms_break_current_ka": 16.086,
   "three_phase_dc_break_current_ka": 9.486,
   "three_phase_peak_break_current_ka": 32.235,
   "single_phase_initial_peak_current_ka": 2.138,
   "single_phase_rms_break_current_ka": 1.482,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.096
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CRAIG MURRAIL",
   "site_code": "CRAI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 70,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
