   "three_phase_initial_peak_current_ka": 26.589,
   "three_phase_rms_break_current_ka": 10.236,
   "three_phase_dc_break_current_ka": 4.978,
   "three_phase_peak_break_current_ka": 19.453,
   "single_phase_initial_peak_current_ka": 26.91,
   "single_phase_rms_break_current_ka": 10.652,
   "single_phase_dc_break_current_ka": 4.947,
   "single_phase_peak_break_current_ka": 20.012
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CRAIGIEBUCKLER",
   "site_code": "CRAI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 71,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.594,
   "three_phase_rms_break_current_ka": 10.78,
   "three_phase_dc_break_current_ka": 2.626,
   "three_phase_peak_break_current_ka": 17.871,
   "single_phase_initial_peak_current_ka": 1.522,
   "single_phase_rms_break_current_ka": 1.055,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.492
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CRAIGIEBUCKLER",
   "site_code": "CRAI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 72,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.774,
   "three_phase_rms_break_current_ka": 19.527,
   "three_phase_dc_break_current_ka": 4.71,
   "three_phase_peak_break_current_ka": 32.326,
   "single_phase_initial_peak_current_ka": 56.067,
   "single_phase_rms_break_current_ka": 23.375,
   "single_phase_dc_break_current_ka": 4.439,
   "single_phase_peak_break_current_ka": 37.496
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CRARAE SOUTH",
   "site_code": "CRAR",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 73,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.154,
   "three_phase_rms_break_current_ka": 10.077,
   "three_phase_dc_break_current_ka": 4.965,
   "three_phase_peak_break_current_ka": 19.216,
   "single_phase_initial_peak_current_ka": 25.816,
   "single_phase_rms_break_current_ka": 10.229,
   "single_phase_dc_break_current_ka": 4.703,
   "single_phase_peak_break_current_ka": 19.169
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CREAG DUBH",
   "site_code": "CREA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 74,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.773,
   "three_phase_rms_break_current_ka": 13.234,
   "three_phase_dc_break_current_ka": 8.446,
   "three_phase_peak_break_current_ka": 27.162,
   "single_phase_initial_peak_current_ka": 36.379,
   "single_phase_rms_break_current_ka": 13.926,
   "single_phase_dc_break_current_ka": 6.931,
   "single_phase_peak_break_current_ka": 26.625
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CREAG DUBH",
   "site_code": "CREA",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 75,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.217,
   "three_phase_rms_break_current_ka": 13.055,
   "three_phase_dc_break_current_ka": 6.953,
   "three_phase_peak_break_current_ka": 25.417,
   "single_phase_initial_peak_current_ka": 35.493,
   "single_phase_rms_break_current_ka": 14.017,
   "single_phase_dc_break_current_ka": 6.626,
   "single_phase_peak_break_current_ka": 26.45
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CREAG RIABHACH",
   "site_code": "CREA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 76,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.052,
   "three_phase_rms_break_current_ka": 6.442,
   "three_phase_dc_break_current_ka": 0.87,
   "three_phase_peak_break_current_ka": 9.98,
   "single_phase_initial_peak_current_ka": 15.936,
   "single_phase_rms_break_current_ka": 6.615,
   "single_phase_dc_break_current_ka": 1.347,
   "single_phase_peak_break_current_ka": 10.702
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CROSSAIG",
   "site_code": "CRSS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 77,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.412,
   "three_phase_rms_break_current_ka": 11.766,
   "three_phase_dc_break_current_ka": 5.958,
   "three_phase_peak_break_current_ka": 22.598,
   "single_phase_initial_peak_current_ka": 1.084,
   "single_phase_rms_break_current_ka": 0.751,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.063
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CROSSAIG",
   "site_code": "CRSS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 78,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.657,
   "three_phase_rms_break_current_ka": 16.29,
   "three_phase_dc_break_current_ka": 6.342,
   "three_phase_peak_break_current_ka": 29.379,
   "single_phase_initial_peak_current_ka": 47.351,
   "single_phase_rms_break_current_ka": 18.332,
   "single_phase_dc_break_current_ka": 6.923,
   "single_phase_peak_break_current_ka": 32.849
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CROSSAIG",
   "site_code": "CRSS",
   "voltage_kv": 220.0,
   "source_sheet": "D1.3",
   "source_row": 79,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.977,
   "three_phase_rms_break_current_ka": 6.982,
   "three_phase_dc_break_current_ka": 2.541,
   "three_phase_peak_break_current_ka": 12.414,
   "single_phase_initial_peak_current_ka": 17.27,
   "single_phase_rms_break_current_ka": 7.512,
   "single_phase_dc_break_current_ka": 2.975,
   "single_phase_peak_break_current_ka": 13.598
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CROSSAIG NORTH",
   "site_code": "CRSN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 80,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.645,
   "three_phase_rms_break_current_ka": 16.285,
   "three_phase_dc_break_current_ka": 6.341,
   "three_phase_peak_break_current_ka": 29.371,
   "single_phase_initial_peak_current_ka": 46.935,
   "single_phase_rms_break_current_ka": 18.173,
   "single_phase_dc_break_current_ka": 6.866,
   "single_phase_peak_break_current_ka": 32.566
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CROSSAIG NORTH",
   "site_code": "CRSN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 81,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.189,
   "three_phase_rms_break_current_ka": 8.557,
   "three_phase_dc_break_current_ka": 4.203,
   "three_phase_peak_break_current_ka": 16.304,
   "single_phase_initial_peak_current_ka": 25.794,
   "single_phase_rms_break_current_ka": 10.037,
   "single_phase_dc_break_current_ka": 5.139,
   "single_phase_peak_break_current_ka": 19.334
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CULLIGRAN",
   "site_code": "CULL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 82,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.838,
   "three_phase_rms_break_current_ka": 10.077,
   "three_phase_dc_break_current_ka": 0.339,
   "three_phase_peak_break_current_ka": 14.59,
   "single_phase_initial_peak_current_ka": 18.621,
   "single_phase_rms_break_current_ka": 8.794,
   "single_phase_dc_break_current_ka": 0.519,
   "single_phase_peak_break_current_ka": 12.956
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DALCHORK SS",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 83,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.592,
   "three_phase_rms_break_current_ka": 12.419,
   "three_phase_dc_break_current_ka": 3.658,
   "three_phase_peak_break_current_ka": 21.22,
   "single_phase_initial_peak_current_ka": 29.332,
   "single_phase_rms_break_current_ka": 11.979,
   "single_phase_dc_break_current_ka": 3.034,
   "single_phase_peak_break_current_ka": 19.974
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DALLAS",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 84,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.548,
   "three_phase_rms_break_current_ka": 15.275,
   "three_phase_dc_break_current_ka": 7.135,
   "three_phase_peak_break_current_ka": 28.738,
   "single_phase_initial_peak_current_ka": 1.092,
   "single_phase_rms_break_current_ka": 0.757,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.071
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DALLAS",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 85,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.732,
   "three_phase_rms_break_current_ka": 15.387,
   "three_phase_dc_break_current_ka": 4.602,
   "three_phase_peak_break_current_ka": 26.361,
   "single_phase_initial_peak_current_ka": 29.406,
   "single_phase_rms_break_current_ka": 12.244,
   "single_phase_dc_break_current_ka": 3.667,
   "single_phase_peak_break_current_ka": 20.984
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DEANIE",
   "site_code": "DEAN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 86,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.219,
   "three_phase_rms_break_current_ka": 7.011,
   "three_phase_dc_break_current_ka": 0.253,
   "three_phase_peak_break_current_ka": 10.169,
   "single_phase_initial_peak_current_ka": 13.024,
   "single_phase_rms_break_current_ka": 6.148,
   "single_phase_dc_break_current_ka": 0.497,
   "single_phase_peak_break_current_ka": 9.191
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DORENELL",
   "site_code": "DORE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 87,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.657,
   "three_phase_rms_break_current_ka": 7.055,
   "three_phase_dc_break_current_ka": 1.235,
   "three_phase_peak_break_current_ka": 11.212,
   "single_phase_initial_peak_current_ka": 17.542,
   "single_phase_rms_break_current_ka": 7.236,
   "single_phase_dc_break_current_ka": 1.801,
   "single_phase_peak_break_current_ka": 12.035
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DOUNREAY",
   "site_code": "DOUN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 88,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.46,
   "three_phase_rms_break_current_ka": 16.665,
   "three_phase_dc_break_current_ka": 7.513,
   "three_phase_peak_break_current_ka": 31.081,
   "single_phase_initial_peak_current_ka": 2.16,
   "single_phase_rms_break_current_ka": 1.497,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.118
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DOUNREAY",
   "site_code": "DOUN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 89,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.802,
   "three_phase_rms_break_current_ka": 9.708,
   "three_phase_dc_break_current_ka": 5.526,
   "three_phase_peak_break_current_ka": 19.255,
   "single_phase_initial_peak_current_ka": 32.202,
   "single_phase_rms_break_current_ka": 12.225,
   "single_phase_dc_break_current_ka": 6.364,
   "single_phase_peak_break_current_ka": 23.653
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DOUNREAY 2",
   "site_code": "DOUN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 90,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.736,
   "three_phase_rms_break_current_ka": 12.689,
   "three_phase_dc_break_current_ka": 6.852,
   "three_phase_peak_break_current_ka": 24.798,
   "single_phase_initial_peak_current_ka": 34.707,
   "single_phase_rms_break_current_ka": 13.623,
   "single_phase_dc_break_current_ka": 7.274,
   "single_phase_peak_break_current_ka": 26.54
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DOUNREAY WEST",
   "site_code": "DOUN",
   "voltage_kv": 220.0,
   "source_sheet": "D1.3",
   "source_row": 91,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.333,
   "three_phase_rms_break_current_ka": 4.875,
   "three_phase_dc_break_current_ka": 3.714,
   "three_phase_peak_break_current_ka": 10.608,
   "single_phase_initial_peak_current_ka": 15.202,
   "single_phase_rms_break_current_ka": 5.733,
   "single_phase_dc_break_current_ka": 3.928,
   "single_phase_peak_break_current_ka": 12.036
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DOUNREAY WEST",
   "site_code": "DOUN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 92,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.615,
   "three_phase_rms_break_current_ka": 12.646,
   "three_phase_dc_break_current_ka": 6.803,
   "three_phase_peak_break_current_ka": 24.687,
   "single_phase_initial_peak_current_ka": 34.575,
   "single_phase_rms_break_current_ka": 13.58,
   "single_phase_dc_break_current_ka": 7.201,
   "single_phase_peak_break_current_ka": 26.406
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUDHOPE",
   "site_code": "DUDH",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 93,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.949,
   "three_phase_rms_break_current_ka": 12.085,
   "three_phase_dc_break_current_ka": 5.369,
   "three_phase_peak_break_current_ka": 22.46,
   "single_phase_initial_peak_current_ka": 2.894,
   "single_phase_rms_break_current_ka": 2.006,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.837
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUDHOPE",
   "site_code": "DUDH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 94,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.433,
   "three_phase_rms_break_current_ka": 17.13,
   "three_phase_dc_break_current_ka": 3.301,
   "three_phase_peak_break_current_ka": 27.526,
   "single_phase_initial_peak_current_ka": 42.95,
   "single_phase_rms_break_current_ka": 18.935,
   "single_phase_dc_break_current_ka": 2.451,
   "single_phase_peak_break_current_ka": 29.229
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUNBEATH",
   "site_code": "DUBE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 95,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.439,
   "three_phase_rms_break_current_ka": 4.881,
   "three_phase_dc_break_current_ka": 0.876,
   "three_phase_peak_break_current_ka": 7.778,
   "single_phase_initial_peak_current_ka": 0.397,
   "single_phase_rms_break_current_ka": 0.275,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.389
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUNBEATH",
   "site_code": "DUBE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 96,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.027,
   "three_phase_rms_break_current_ka": 6.205,
   "three_phase_dc_break_current_ka": 0.086,
   "three_phase_peak_break_current_ka": 8.861,
   "single_phase_initial_peak_current_ka": 11.82,
   "single_phase_rms_break_current_ka": 5.553,
   "single_phase_dc_break_current_ka": 0.251,
   "single_phase_peak_break_current_ka": 8.104
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUNMAGLASS",
   "site_code": "DUNM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 97,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.223,
   "three_phase_rms_break_current_ka": 5.842,
   "three_phase_dc_break_current_ka": 2.557,
   "three_phase_peak_break_current_ka": 10.819,
   "single_phase_initial_peak_current_ka": 16.42,
   "single_phase_rms_break_current_ka": 6.34,
   "single_phase_dc_break_current_ka": 2.816,
   "single_phase_peak_break_current_ka": 11.782
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUNOON",
   "site_code": "DUNO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 98,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.126,
   "three_phase_rms_break_current_ka": 12.606,
   "three_phase_dc_break_current_ka": 0.538,
   "three_phase_peak_break_current_ka": 18.366,
   "single_phase_initial_peak_current_ka": 2.135,
   "single_phase_rms_break_current_ka": 1.48,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.093
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUNOON",
   "site_code": "DUNO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 99,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.967,
   "three_phase_rms_break_current_ka": 4.977,
   "three_phase_dc_break_current_ka": 0.098,
   "three_phase_peak_break_current_ka": 7.137,
   "single_phase_initial_peak_current_ka": 9.739,
   "single_phase_rms_break_current_ka": 4.689,
   "single_phase_dc_break_current_ka": 0.176,
   "single_phase_peak_break_current_ka": 6.807
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUNVEGAN",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 100,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.633,
   "three_phase_rms_break_current_ka": 6.3,
   "three_phase_dc_break_current_ka": 1.274,
   "three_phase_peak_break_current_ka": 10.183,
   "single_phase_initial_peak_current_ka": 1.064,
   "single_phase_rms_break_current_ka": 0.737,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.043
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUNVEGAN",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 101,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 6.275,
   "three_phase_rms_break_current_ka": 2.846,
   "three_phase_dc_break_current_ka": 0.66,
   "three_phase_peak_break_current_ka": 4.685,
   "single_phase_initial_peak_current_ka": 7.826,
   "single_phase_rms_break_current_ka": 3.474,
   "single_phase_dc_break_current_ka": 0.85,
   "single_phase_peak_break_current_ka": 5.763
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DYCE",
   "site_code": "DYCE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 102,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.072,
   "three_phase_rms_break_current_ka": 16.846,
   "three_phase_dc_break_current_ka": 10.233,
   "three_phase_peak_break_current_ka": 34.057,
   "single_phase_initial_peak_current_ka": 2.162,
   "single_phase_rms_break_current_ka": 1.499,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.119
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DYCE",
   "site_code": "DYCE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 103,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.534,
   "three_phase_rms_break_current_ka": 10.721,
   "three_phase_dc_break_current_ka": 1.943,
   "three_phase_peak_break_current_ka": 17.105,
   "single_phase_initial_peak_current_ka": 26.369,
   "single_phase_rms_break_current_ka": 11.02,
   "single_phase_dc_break_current_ka": 2.255,
   "single_phase_peak_break_current_ka": 17.839
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EDINBANE",
   "site_code": "EDIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 104,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 6.479,
   "three_phase_rms_break_current_ka": 2.949,
   "three_phase_dc_break_current_ka": 0.646,
   "three_phase_peak_break_current_ka": 4.817,
   "single_phase_initial_peak_current_ka": 7.907,
   "single_phase_rms_break_current_ka": 3.519,
   "single_phase_dc_break_current_ka": 0.837,
   "single_phase_peak_break_current_ka": 5.814
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ELGIN",
   "site_code": "ELGI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 105,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.884,
   "three_phase_rms_break_current_ka": 10.746,
   "three_phase_dc_break_current_ka": 3.755,
   "three_phase_peak_break_current_ka": 18.953,
   "single_phase_initial_peak_current_ka": 1.823,
   "single_phase_rms_break_current_ka": 1.264,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.787
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ELGIN",
   "site_code": "ELGI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 106,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.278,
   "three_phase_rms_break_current_ka": 7.532,
   "three_phase_dc_break_current_ka": 0.657,
   "three_phase_peak_break_current_ka": 11.31,
   "single_phase_initial_peak_current_ka": 15.66,
   "single_phase_rms_break_current_ka": 6.766,
   "single_phase_dc_break_current_ka": 1.041,
   "single_phase_peak_break_current_ka": 10.609
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ERROCHTY",
   "site_code": "ERRO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 107,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.468,
   "three_phase_rms_break_current_ka": 13.191,
   "three_phase_dc_break_current_ka": 7.225,
   "three_phase_peak_break_current_ka": 25.879,
   "single_phase_initial_peak_current_ka": 2.148,
   "single_phase_rms_break_current_ka": 1.489,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.105
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ERROCHTY",
   "site_code": "ERRO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 108,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.382,
   "three_phase_rms_break_current_ka": 18.382,
   "three_phase_dc_break_current_ka": 5.926,
   "three_phase_peak_break_current_ka": 31.921,
   "single_phase_initial_peak_current_ka": 48.921,
   "single_phase_rms_break_current_ka": 20.15,
   "single_phase_dc_break_current_ka": 7.054,
   "single_phase_peak_break_current_ka": 35.551
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FARIGAIG I",
   "site_code": "FARI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 109,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.231,
   "three_phase_rms_break_current_ka": 6.484,
   "three_phase_dc_break_current_ka": 3.605,
   "three_phase_peak_break_current_ka": 12.775,
   "single_phase_initial_peak_current_ka": 19.433,
   "single_phase_rms_break_current_ka": 7.379,
   "single_phase_dc_break_current_ka": 3.612,
   "single_phase_peak_break_current_ka": 14.048
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FARIGAIG I",
   "site_code": "FARI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 110,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.817,
   "three_phase_rms_break_current_ka": 18.406,
   "three_phase_dc_break_current_ka": 7.422,
   "three_phase_peak_break_current_ka": 33.453,
   "single_phase_initial_peak_current_ka": 41.675,
   "single_phase_rms_break_current_ka": 16.834,
   "single_phase_dc_break_current_ka": 7.017,
   "single_phase_peak_break_current_ka": 30.824
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FARIGAIG II",
   "site_code": "FARI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 111,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.381,
   "three_phase_rms_break_current_ka": 6.51,
   "three_phase_dc_break_current_ka": 3.9,
   "three_phase_peak_break_current_ka": 13.106,
   "single_phase_initial_peak_current_ka": 19.752,
   "single_phase_rms_break_current_ka": 7.461,
   "single_phase_dc_break_current_ka": 3.941,
   "single_phase_peak_break_current_ka": 14.492
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FARIGAIG II",
   "site_code": "FARI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 112,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.831,
   "three_phase_rms_break_current_ka": 18.409,
   "three_phase_dc_break_current_ka": 7.461,
   "three_phase_peak_break_current_ka": 33.494,
   "single_phase_initial_peak_current_ka": 41.707,
   "single_phase_rms_break_current_ka": 16.843,
   "single_phase_dc_break_current_ka": 7.058,
   "single_phase_peak_break_current_ka": 30.877
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FARR",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 113,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.88,
   "three_phase_rms_break_current_ka": 10.655,
   "three_phase_dc_break_current_ka": 1.554,
   "three_phase_peak_break_current_ka": 16.622,
   "single_phase_initial_peak_current_ka": 24.254,
   "single_phase_rms_break_current_ka": 10.192,
   "single_phase_dc_break_current_ka": 1.614,
   "single_phase_peak_break_current_ka": 16.028
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FASNAKYLE",
   "site_code": "FASN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 114,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.966,
   "three_phase_rms_break_current_ka": 20.977,
   "three_phase_dc_break_current_ka": 15.055,
   "three_phase_peak_break_current_ka": 44.721,
   "single_phase_initial_peak_current_ka": 2.183,
   "single_phase_rms_break_current_ka": 1.513,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.14
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FASNAKYLE",
   "site_code": "FASN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 115,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.837,
   "three_phase_rms_break_current_ka": 15.124,
   "three_phase_dc_break_current_ka": 7.91,
   "three_phase_peak_break_current_ka": 29.299,
   "single_phase_initial_peak_current_ka": 34.183,
   "single_phase_rms_break_current_ka": 13.536,
   "single_phase_dc_break_current_ka": 6.587,
   "single_phase_peak_break_current_ka": 25.73
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FERNOCH",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 116,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.443,
   "three_phase_rms_break_current_ka": 7.986,
   "three_phase_dc_break_current_ka": 0.805,
   "three_phase_peak_break_current_ka": 12.099,
   "single_phase_initial_peak_current_ka": 18.481,
   "single_phase_rms_break_current_ka": 8.22,
   "single_phase_dc_break_current_ka": 1.219,
   "single_phase_peak_break_current_ka": 12.844
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FETTERESSO",
   "site_code": "FETT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 117,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.138,
   "three_phase_rms_break_current_ka": 11.201,
   "three_phase_dc_break_current_ka": 4.649,
   "three_phase_peak_break_current_ka": 20.49,
   "single_phase_initial_peak_current_ka": 1.093,
   "single_phase_rms_break_current_ka": 0.757,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.071
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FETTERESSO",
   "site_code": "FETT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 118,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.791,
   "three_phase_rms_break_current_ka": 9.965,
   "three_phase_dc_break_current_ka": 6.547,
   "three_phase_peak_break_current_ka": 20.639,
   "single_phase_initial_peak_current_ka": 30.25,
   "single_phase_rms_break_current_ka": 11.363,
   "single_phase_dc_break_current_ka": 6.554,
   "single_phase_peak_break_current_ka": 22.623
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FETTERESSO",
   "site_code": "FETT",
   "voltage_kv": 400.0,
   "source_sheet": "D1.3",
   "source_row": 119,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.049,
   "three_phase_rms_break_current_ka": 18.529,
   "three_phase_dc_break_current_ka": 10.242,
   "three_phase_peak_break_current_ka": 36.447,
   "single_phase_initial_peak_current_ka": 36.672,
   "single_phase_rms_break_current_ka": 14.784,
   "single_phase_dc_break_current_ka": 5.95,
   "single_phase_peak_break_current_ka": 26.857
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FIDDES",
   "site_code": "FIDD",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 120,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.877,
   "three_phase_rms_break_current_ka": 15.628,
   "three_phase_dc_break_current_ka": 4.226,
   "three_phase_peak_break_current_ka": 26.327,
   "single_phase_initial_peak_current_ka": 2.159,
   "single_phase_rms_break_current_ka": 1.496,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.116
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FIDDES",
   "site_code": "FIDD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 121,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.507,
   "three_phase_rms_break_current_ka": 7.515,
   "three_phase_dc_break_current_ka": 0.699,
   "three_phase_peak_break_current_ka": 11.327,
   "single_phase_initial_peak_current_ka": 15.863,
   "single_phase_rms_break_current_ka": 7.224,
   "single_phase_dc_break_current_ka": 1.204,
   "single_phase_peak_break_current_ka": 11.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FINLARIG",
   "site_code": "FINL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 122,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.76,
   "three_phase_rms_break_current_ka": 10.559,
   "three_phase_dc_break_current_ka": 0.87,
   "three_phase_peak_break_current_ka": 15.802,
   "single_phase_initial_peak_current_ka": 23.211,
   "single_phase_rms_break_current_ka": 10.538,
   "single_phase_dc_break_current_ka": 1.139,
   "single_phase_peak_break_current_ka": 16.042
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FINSTOWN",
   "site_code": "FINS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 123,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.454,
   "three_phase_rms_break_current_ka": 5.919,
   "three_phase_dc_break_current_ka": 3.984,
   "three_phase_peak_break_current_ka": 12.354,
   "single_phase_initial_peak_current_ka": 23.028,
   "single_phase_rms_break_current_ka": 8.293,
   "single_phase_dc_break_current_ka": 5.063,
   "single_phase_peak_break_current_ka": 16.791
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FINSTOWN",
   "site_code": "FINS",
   "voltage_kv": 220.0,
   "source_sheet": "D1.3",
   "source_row": 124,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.279,
   "three_phase_rms_break_current_ka": 4.275,
   "three_phase_dc_break_current_ka": 2.5,
   "three_phase_peak_break_current_ka": 8.546,
   "single_phase_initial_peak_current_ka": 12.788,
   "single_phase_rms_break_current_ka": 5.053,
   "single_phase_dc_break_current_ka": 3.034,
   "single_phase_peak_break_current_ka": 10.181
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FORT AUGUSTUS",
   "site_code": "FAUG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 125,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.871,
   "three_phase_rms_break_current_ka": 7.272,
   "three_phase_dc_break_current_ka": 5.547,
   "three_phase_peak_break_current_ka": 15.831,
   "single_phase_initial_peak_current_ka": 1.081,
   "single_phase_rms_break_current_ka": 0.749,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.059
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FORT AUGUSTUS",
   "site_code": "FAUG",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 126,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.546,
   "three_phase_rms_break_current_ka": 12.613,
   "three_phase_dc_break_current_ka": 6.917,
   "three_phase_peak_break_current_ka": 24.754,
   "single_phase_initial_peak_current_ka": 29.869,
   "single_phase_rms_break_current_ka": 11.65,
   "single_phase_dc_break_current_ka": 6.585,
   "single_phase_peak_break_current_ka": 23.061
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FORT AUGUSTUS",
   "site_code": "FAUG",
   "voltage_kv": 400.0,
   "source_sheet": "D1.3",
   "source_row": 127,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.436,
   "three_phase_rms_break_current_ka": 11.279,
   "three_phase_dc_break_current_ka": 6.799,
   "three_phase_peak_break_current_ka": 22.749,
   "single_phase_initial_peak_current_ka": 30.537,
   "single_phase_rms_break_current_ka": 11.764,
   "single_phase_dc_break_current_ka": 7.181,
   "single_phase_peak_break_current_ka": 23.817
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FORT AUGUSTUS I",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 128,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.066,
   "three_phase_rms_break_current_ka": 18.672,
   "three_phase_dc_break_current_ka": 10.028,
   "three_phase_peak_break_current_ka": 36.434,
   "single_phase_initial_peak_current_ka": 58.219,
   "single_phase_rms_break_current_ka": 22.364,
   "single_phase_dc_break_current_ka": 10.465,
   "single_phase_peak_break_current_ka": 42.092
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FORT AUGUSTUS II",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 129,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.811,
   "three_phase_rms_break_current_ka": 16.516,
   "three_phase_dc_break_current_ka": 9.087,
   "three_phase_peak_break_current_ka": 32.444,
   "single_phase_initial_peak_current_ka": 50.714,
   "single_phase_rms_break_current_ka": 19.289,
   "single_phase_dc_break_current_ka": 9.661,
   "single_phase_peak_break_current_ka": 36.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FORT WILLIAM",
   "site_code": "FWIL",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 130,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.603,
   "three_phase_rms_break_current_ka": 15.186,
   "three_phase_dc_break_current_ka": 6.59,
   "three_phase_peak_break_current_ka": 28.066,
   "single_phase_initial_peak_current_ka": 2.161,
   "single_phase_rms_break_current_ka": 1.498,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.119
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FORT WILLIAM",
   "site_code": "FWIL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 131,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.181,
   "three_phase_rms_break_current_ka": 4.908,
   "three_phase_dc_break_current_ka": 1.17,
   "three_phase_peak_break_current_ka": 8.111,
   "single_phase_initial_peak_current_ka": 11.131,
   "single_phase_rms_break_current_ka": 4.773,
   "single_phase_dc_break_current_ka": 1.383,
   "single_phase_peak_break_current_ka": 8.134
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FOYERS",
   "site_code": "FOYE",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 132,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.876,
   "three_phase_rms_break_current_ka": 17.643,
   "three_phase_dc_break_current_ka": 7.45,
   "three_phase_peak_break_current_ka": 32.401,
   "single_phase_initial_peak_current_ka": 39.903,
   "single_phase_rms_break_current_ka": 16.004,
   "single_phase_dc_break_current_ka": 8.017,
   "single_phase_peak_break_current_ka": 30.649
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FOYERS NORTH SS",
   "site_code": "FOYE",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 133,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.768,
   "three_phase_rms_break_current_ka": 17.909,
   "three_phase_dc_break_current_ka": 7.844,
   "three_phase_peak_break_current_ka": 33.171,
   "single_phase_initial_peak_current_ka": 40.434,
   "single_phase_rms_break_current_ka": 16.187,
   "single_phase_dc_break_current_ka": 8.158,
   "single_phase_peak_break_current_ka": 31.05
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FRASERBURGH",
   "site_code": "FRAS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 134,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.302,
   "three_phase_rms_break_current_ka": 11.479,
   "three_phase_dc_break_current_ka": 2.782,
   "three_phase_peak_break_current_ka": 19.016,
   "single_phase_initial_peak_current_ka": 2.141,
   "single_phase_rms_break_current_ka": 1.484,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.099
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FRASERBURGH",
   "site_code": "FRAS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 135,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.023,
   "three_phase_rms_break_current_ka": 5.89,
   "three_phase_dc_break_current_ka": 0.471,
   "three_phase_peak_break_current_ka": 8.801,
   "single_phase_initial_peak_current_ka": 13.083,
   "single_phase_rms_break_current_ka": 5.862,
   "single_phase_dc_break_current_ka": 0.689,
   "single_phase_peak_break_current_ka": 8.978
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FYRISH",
   "site_code": "FYRI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 136,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.755,
   "three_phase_rms_break_current_ka": 15.5,
   "three_phase_dc_break_current_ka": 7.43,
   "three_phase_peak_break_current_ka": 29.35,
   "single_phase_initial_peak_current_ka": 44.245,
   "single_phase_rms_break_current_ka": 16.941,
   "single_phase_dc_break_current_ka": 7.836,
   "single_phase_peak_break_current_ka": 31.794
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FYRISH",
   "site_code": "FYRI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 137,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.699,
   "three_phase_rms_break_current_ka": 13.49,
   "three_phase_dc_break_current_ka": 5.201,
   "three_phase_peak_break_current_ka": 24.278,
   "single_phase_initial_peak_current_ka": 30.109,
   "single_phase_rms_break_current_ka": 12.178,
   "single_phase_dc_break_current_ka": 5.095,
   "single_phase_peak_break_current_ka": 22.318
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GLEN KYLLACHY",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 138,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.11,
   "three_phase_rms_break_current_ka": 13.55,
   "three_phase_dc_break_current_ka": 0.818,
   "three_phase_peak_break_current_ka": 19.981,
   "single_phase_initial_peak_current_ka": 30.789,
   "single_phase_rms_break_current_ka": 13.315,
   "single_phase_dc_break_current_ka": 1.224,
   "single_phase_peak_break_current_ka": 20.053
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GLENAGNES",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 139,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.661,
   "three_phase_rms_break_current_ka": 17.152,
   "three_phase_dc_break_current_ka": 3.523,
   "three_phase_peak_break_current_ka": 27.779,
   "single_phase_initial_peak_current_ka": 43.422,
   "single_phase_rms_break_current_ka": 18.843,
   "single_phase_dc_break_current_ka": 2.739,
   "single_phase_peak_break_current_ka": 29.387
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GLENDOE",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 140,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.478,
   "three_phase_rms_break_current_ka": 14.401,
   "three_phase_dc_break_current_ka": 3.042,
   "three_phase_peak_break_current_ka": 23.407,
   "single_phase_initial_peak_current_ka": 37.525,
   "single_phase_rms_break_current_ka": 16.152,
   "single_phase_dc_break_current_ka": 3.485,
   "single_phase_peak_break_current_ka": 26.328
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GLENFARCLAS",
   "site_code": "GLEN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 141,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.129,
   "three_phase_rms_break_current_ka": 8.192,
   "three_phase_dc_break_current_ka": 0.67,
   "three_phase_peak_break_current_ka": 12.255,
   "single_phase_initial_peak_current_ka": 1.117,
   "single_phase_rms_break_current_ka": 0.774,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.095
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GLENFARCLAS",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 142,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.949,
   "three_phase_rms_break_current_ka": 3.714,
   "three_phase_dc_break_current_ka": 0.163,
   "three_phase_peak_break_current_ka": 5.415,
   "single_phase_initial_peak_current_ka": 7.954,
   "single_phase_rms_break_current_ka": 3.585,
   "single_phase_dc_break_current_ka": 0.412,
   "single_phase_peak_break_current_ka": 5.481
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GLENMORISTON",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 143,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.932,
   "three_phase_rms_break_current_ka": 9.695,
   "three_phase_dc_break_current_ka": 1.504,
   "three_phase_peak_break_current_ka": 15.215,
   "single_phase_initial_peak_current_ka": 23.512,
   "single_phase_rms_break_current_ka": 9.884,
   "single_phase_dc_break_current_ka": 2.052,
   "single_phase_peak_break_current_ka": 16.03
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GORDONBUSH",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 144,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.407,
   "three_phase_rms_break_current_ka": 10.143,
   "three_phase_dc_break_current_ka": 3.897,
   "three_phase_peak_break_current_ka": 18.241,
   "single_phase_initial_peak_current_ka": 22.8,
   "single_phase_rms_break_current_ka": 9.201,
   "single_phase_dc_break_current_ka": 3.911,
   "single_phase_peak_break_current_ka": 16.923
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GREMISTA",
   "site_code": "GREM",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 145,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.211,
   "three_phase_rms_break_current_ka": 8.498,
   "three_phase_dc_break_current_ka": 0.369,
   "three_phase_peak_break_current_ka": 12.386,
   "single_phase_initial_peak_current_ka": 1.724,
   "single_phase_rms_break_current_ka": 1.195,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GREMISTA",
   "site_code": "GREM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 146,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.344,
   "three_phase_rms_break_current_ka": 3.612,
   "three_phase_dc_break_current_ka": 0.069,
   "three_phase_peak_break_current_ka": 5.177,
   "single_phase_initial_peak_current_ka": 8.329,
   "single_phase_rms_break_current_ka": 4.033,
   "single_phase_dc_break_current_ka": 0.128,
   "single_phase_peak_break_current_ka": 5.831
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GRIFFIN",
   "site_code": "GRIF",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 147,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.839,
   "three_phase_rms_break_current_ka": 8.458,
   "three_phase_dc_break_current_ka": 0.522,
   "three_phase_peak_break_current_ka": 12.483,
   "single_phase_initial_peak_current_ka": 17.899,
   "single_phase_rms_break_current_ka": 8.227,
   "single_phase_dc_break_current_ka": 1.132,
   "single_phase_peak_break_current_ka": 12.767
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GRUDIE BRIDGE",
   "site_code": "GRUB",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 148,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.201,
   "three_phase_rms_break_current_ka": 18.137,
   "three_phase_dc_break_current_ka": 12.614,
   "three_phase_peak_break_current_ka": 38.265,
   "single_phase_initial_peak_current_ka": 2.187,
   "single_phase_rms_break_current_ka": 1.516,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.144
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GRUDIE BRIDGE",
   "site_code": "GRUB",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 149,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.549,
   "three_phase_rms_break_current_ka": 10.91,
   "three_phase_dc_break_current_ka": 2.154,
   "three_phase_peak_break_current_ka": 17.583,
   "single_phase_initial_peak_current_ka": 26.814,
   "single_phase_rms_break_current_ka": 10.951,
   "single_phase_dc_break_current_ka": 2.547,
   "single_phase_peak_break_current_ka": 18.034
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HIGH CONSTELLATION",
   "site_code": "HICL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 150,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.403,
   "three_phase_rms_break_current_ka": 13.723,
   "three_phase_dc_break_current_ka": 4.264,
   "three_phase_peak_break_current_ka": 23.671,
   "single_phase_initial_peak_current_ka": 39.992,
   "single_phase_rms_break_current_ka": 15.912,
   "single_phase_dc_break_current_ka": 4.0,
   "single_phase_peak_break_current_ka": 26.502
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "INVERARAY SS",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 151,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.943,
   "three_phase_rms_break_current_ka": 11.623,
   "three_phase_dc_break_current_ka": 0.369,
   "three_phase_peak_break_current_ka": 16.807,
   "single_phase_initial_peak_current_ka": 20.145,
   "single_phase_rms_break_current_ka": 9.375,
   "single_phase_dc_break_current_ka": 0.386,
   "single_phase_peak_break_current_ka": 13.644
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "INVERARNAN",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 152,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.159,
   "three_phase_rms_break_current_ka": 20.318,
   "three_phase_dc_break_current_ka": 5.735,
   "three_phase_peak_break_current_ka": 34.47,
   "single_phase_initial_peak_current_ka": 52.236,
   "single_phase_rms_break_current_ka": 21.641,
   "single_phase_dc_break_current_ka": 4.869,
   "single_phase_peak_break_current_ka": 35.474
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "INVERGARRY",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 153,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.436,
   "three_phase_rms_break_current_ka": 9.47,
   "three_phase_dc_break_current_ka": 0.568,
   "three_phase_peak_break_current_ka": 13.961,
   "single_phase_initial_peak_current_ka": 20.074,
   "single_phase_rms_break_current_ka": 8.866,
   "single_phase_dc_break_current_ka": 0.699,
   "single_phase_peak_break_current_ka": 13.237
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "INVERNESS",
   "site_code": "INVE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 154,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.625,
   "three_phase_rms_break_current_ka": 21.766,
   "three_phase_dc_break_current_ka": 7.75,
   "three_phase_peak_break_current_ka": 38.531,
   "single_phase_initial_peak_current_ka": 3.241,
   "single_phase_rms_break_current_ka": 2.247,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.177
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "INVERNESS",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 155,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.297,
   "three_phase_rms_break_current_ka": 21.991,
   "three_phase_dc_break_current_ka": 4.363,
   "three_phase_peak_break_current_ka": 35.463,
   "single_phase_initial_peak_current_ka": 58.842,
   "single_phase_rms_break_current_ka": 24.969,
   "single_phase_dc_break_current_ka": 4.559,
   "single_phase_peak_break_current_ka": 39.871
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KEITH",
   "site_code": "KEIT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 156,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.192,
   "three_phase_rms_break_current_ka": 16.399,
   "three_phase_dc_break_current_ka": 9.182,
   "three_phase_peak_break_current_ka": 32.374,
   "single_phase_initial_peak_current_ka": 57.677,
   "single_phase_rms_break_current_ka": 22.846,
   "single_phase_dc_break_current_ka": 11.134,
   "single_phase_peak_break_current_ka": 43.444
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KEITH",
   "site_code": "KEIT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 157,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.757,
   "three_phase_rms_break_current_ka": 27.982,
   "three_phase_dc_break_current_ka": 16.182,
   "three_phase_peak_break_current_ka": 55.755,
   "single_phase_initial_peak_current_ka": 78.866,
   "single_phase_rms_break_current_ka": 31.167,
   "single_phase_dc_break_current_ka": 16.775,
   "single_phase_peak_break_current_ka": 60.852
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KEITH I",
   "site_code": "KEIT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 158,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.814,
   "three_phase_rms_break_current_ka": 22.322,
   "three_phase_dc_break_current_ka": 13.998,
   "three_phase_peak_break_current_ka": 45.566,
   "single_phase_initial_peak_current_ka": 2.167,
   "single_phase_rms_break_current_ka": 1.502,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.124
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KEITH II",
   "site_code": "KEIT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 159,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.385,
   "three_phase_rms_break_current_ka": 16.246,
   "three_phase_dc_break_current_ka": 7.594,
   "three_phase_peak_break_current_ka": 30.569,
   "single_phase_initial_peak_current_ka": 2.176,
   "single_phase_rms_break_current_ka": 1.508,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.133
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KERGORD",
   "site_code": "KERG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 160,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.175,
   "three_phase_rms_break_current_ka": 4.606,
   "three_phase_dc_break_current_ka": 0.073,
   "three_phase_peak_break_current_ka": 6.588,
   "single_phase_initial_peak_current_ka": 12.064,
   "single_phase_rms_break_current_ka": 6.127,
   "single_phase_dc_break_current_ka": 0.088,
   "single_phase_peak_break_current_ka": 8.753
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KILLIN",
   "site_code": "KIIN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 161,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.384,
   "three_phase_rms_break_current_ka": 12.643,
   "three_phase_dc_break_current_ka": 3.742,
   "three_phase_peak_break_current_ka": 21.623,
   "single_phase_initial_peak_current_ka": 2.155,
   "single_phase_rms_break_current_ka": 1.494,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.113
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KILLIN",
   "site_code": "KIIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 162,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.148,
   "three_phase_rms_break_current_ka": 11.941,
   "three_phase_dc_break_current_ka": 1.254,
   "three_phase_peak_break_current_ka": 18.141,
   "single_phase_initial_peak_current_ka": 27.948,
   "single_phase_rms_break_current_ka": 12.414,
   "single_phase_dc_break_current_ka": 1.864,
   "single_phase_peak_break_current_ka": 19.421
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KILMORACK",
   "site_code": "KIOR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 163,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.215,
   "three_phase_rms_break_current_ka": 27.03,
   "three_phase_dc_break_current_ka": 6.023,
   "three_phase_peak_break_current_ka": 44.25,
   "single_phase_initial_peak_current_ka": 67.562,
   "single_phase_rms_break_current_ka": 28.574,
   "single_phase_dc_break_current_ka": 4.485,
   "single_phase_peak_break_current_ka": 44.895
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KINARDOCHY",
   "site_code": "KINA",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 164,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.041,
   "three_phase_rms_break_current_ka": 10.511,
   "three_phase_dc_break_current_ka": 5.407,
   "three_phase_peak_break_current_ka": 20.272,
   "single_phase_initial_peak_current_ka": 26.697,
   "single_phase_rms_break_current_ka": 10.368,
   "single_phase_dc_break_current_ka": 6.092,
   "single_phase_peak_break_current_ka": 20.754
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KINLOCHLEVEN",
   "site_code": "KILO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 165,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.991,
   "three_phase_rms_break_current_ka": 8.121,
   "three_phase_dc_break_current_ka": 3.835,
   "three_phase_peak_break_current_ka": 15.32,
   "single_phase_initial_peak_current_ka": 0.723,
   "single_phase_rms_break_current_ka": 0.501,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.708
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KINLOCHLEVEN",
   "site_code": "KILO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 166,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.326,
   "three_phase_rms_break_current_ka": 3.331,
   "three_phase_dc_break_current_ka": 0.712,
   "three_phase_peak_break_current_ka": 5.423,
   "single_phase_initial_peak_current_ka": 7.404,
   "single_phase_rms_break_current_ka": 3.241,
   "single_phase_dc_break_current_ka": 0.854,
   "single_phase_peak_break_current_ka": 5.437
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 167,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.554,
   "three_phase_rms_break_current_ka": 15.553,
   "three_phase_dc_break_current_ka": 11.857,
   "three_phase_peak_break_current_ka": 33.852,
   "single_phase_initial_peak_current_ka": 2.23,
   "single_phase_rms_break_current_ka": 1.546,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.186
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 168,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.907,
   "three_phase_rms_break_current_ka": 21.474,
   "three_phase_dc_break_current_ka": 10.615,
   "three_phase_peak_break_current_ka": 40.984,
   "single_phase_initial_peak_current_ka": 63.115,
   "single_phase_rms_break_current_ka": 24.846,
   "single_phase_dc_break_current_ka": 11.244,
   "single_phase_peak_break_current_ka": 46.381
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 169,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.683,
   "three_phase_rms_break_current_ka": 29.268,
   "three_phase_dc_break_current_ka": 18.348,
   "three_phase_peak_break_current_ka": 59.739,
   "single_phase_initial_peak_current_ka": 76.505,
   "single_phase_rms_break_current_ka": 30.078,
   "single_phase_dc_break_current_ka": 16.53,
   "single_phase_peak_break_current_ka": 59.067
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 400.0,
   "source_sheet": "D1.3",
   "source_row": 170,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.016,
   "three_phase_rms_break_current_ka": 21.709,
   "three_phase_dc_break_current_ka": 14.25,
   "three_phase_peak_break_current_ka": 44.95,
   "single_phase_initial_peak_current_ka": 52.765,
   "single_phase_rms_break_current_ka": 20.611,
   "single_phase_dc_break_current_ka": 11.951,
   "single_phase_peak_break_current_ka": 41.1
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KNOCKNAGAEL",
   "site_code": "KNOC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 171,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.323,
   "three_phase_rms_break_current_ka": 24.139,
   "three_phase_dc_break_current_ka": 6.628,
   "three_phase_peak_break_current_ka": 40.766,
   "single_phase_initial_peak_current_ka": 65.644,
   "single_phase_rms_break_current_ka": 27.168,
   "single_phase_dc_break_current_ka": 7.076,
   "single_phase_peak_break_current_ka": 45.498
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KNOCKNAGAEL",
   "site_code": "KNOC",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 172,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.723,
   "three_phase_rms_break_current_ka": 25.672,
   "three_phase_dc_break_current_ka": 11.821,
   "three_phase_peak_break_current_ka": 48.126,
   "single_phase_initial_peak_current_ka": 61.128,
   "single_phase_rms_break_current_ka": 24.605,
   "single_phase_dc_break_current_ka": 10.427,
   "single_phase_peak_break_current_ka": 45.224
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LAIRG",
   "site_code": "LAIR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 173,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.566,
   "three_phase_rms_break_current_ka": 10.162,
   "three_phase_dc_break_current_ka": 3.96,
   "three_phase_peak_break_current_ka": 18.331,
   "single_phase_initial_peak_current_ka": 1.101,
   "single_phase_rms_break_current_ka": 0.763,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.079
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LAIRG",
   "site_code": "LAIR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 174,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.455,
   "three_phase_rms_break_current_ka": 9.724,
   "three_phase_dc_break_current_ka": 0.959,
   "three_phase_peak_break_current_ka": 14.712,
   "single_phase_initial_peak_current_ka": 21.202,
   "single_phase_rms_break_current_ka": 9.117,
   "single_phase_dc_break_current_ka": 1.309,
   "single_phase_peak_break_current_ka": 14.202
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LAIRG SOUTH",
   "site_code": "LAIR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 175,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.543,
   "three_phase_rms_break_current_ka": 12.457,
   "three_phase_dc_break_current_ka": 3.558,
   "three_phase_peak_break_current_ka": 21.174,
   "single_phase_initial_peak_current_ka": 30.15,
   "single_phase_rms_break_current_ka": 12.399,
   "single_phase_dc_break_current_ka": 2.895,
   "single_phase_peak_break_current_ka": 20.43
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LIMEKILN",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 176,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.001,
   "three_phase_rms_break_current_ka": 8.195,
   "three_phase_dc_break_current_ka": 2.688,
   "three_phase_peak_break_current_ka": 14.277,
   "single_phase_initial_peak_current_ka": 21.357,
   "single_phase_rms_break_current_ka": 8.417,
   "single_phase_dc_break_current_ka": 2.815,
   "single_phase_peak_break_current_ka": 14.719
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LOCH BUIDHE",
   "site_code": "LOCH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 177,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.05,
   "three_phase_rms_break_current_ka": 16.791,
   "three_phase_dc_break_current_ka": 6.11,
   "three_phase_peak_break_current_ka": 29.856,
   "single_phase_initial_peak_current_ka": 46.417,
   "single_phase_rms_break_current_ka": 18.982,
   "single_phase_dc_break_current_ka": 6.149,
   "single_phase_peak_break_current_ka": 32.993
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LOCH BUIDHE",
   "site_code": "LOCH",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 178,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.939,
   "three_phase_rms_break_current_ka": 14.719,
   "three_phase_dc_break_current_ka": 5.818,
   "three_phase_peak_break_current_ka": 26.634,
   "single_phase_initial_peak_current_ka": 32.51,
   "single_phase_rms_break_current_ka": 13.09,
   "single_phase_dc_break_current_ka": 5.798,
   "single_phase_peak_break_current_ka": 24.309
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LOCHAY EAST",
   "site_code": "LOCH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 179,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.473,
   "three_phase_rms_break_current_ka": 10.428,
   "three_phase_dc_break_current_ka": 0.904,
   "three_phase_peak_break_current_ka": 15.651,
   "single_phase_initial_peak_current_ka": 23.46,
   "single_phase_rms_break_current_ka": 10.598,
   "single_phase_dc_break_current_ka": 1.362,
   "single_phase_peak_break_current_ka": 16.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LUICHART",
   "site_code": "LUIC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 180,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.54,
   "three_phase_rms_break_current_ka": 13.409,
   "three_phase_dc_break_current_ka": 3.815,
   "three_phase_peak_break_current_ka": 22.777,
   "single_phase_initial_peak_current_ka": 32.085,
   "single_phase_rms_break_current_ka": 12.921,
   "single_phase_dc_break_current_ka": 3.458,
   "single_phase_peak_break_current_ka": 21.732
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LUNANHEAD",
   "site_code": "LUNA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 181,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.073,
   "three_phase_rms_break_current_ka": 13.602,
   "three_phase_dc_break_current_ka": 7.438,
   "three_phase_peak_break_current_ka": 26.674,
   "single_phase_initial_peak_current_ka": 2.15,
   "single_phase_rms_break_current_ka": 1.491,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.108
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LUNANHEAD",
   "site_code": "LUNA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 182,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.38,
   "three_phase_rms_break_current_ka": 7.775,
   "three_phase_dc_break_current_ka": 1.277,
   "three_phase_peak_break_current_ka": 12.272,
   "single_phase_initial_peak_current_ka": 16.847,
   "single_phase_rms_break_current_ka": 7.025,
   "single_phase_dc_break_current_ka": 1.715,
   "single_phase_peak_break_current_ka": 11.65
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LYNDHURST",
   "site_code": "LYND",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 183,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.758,
   "three_phase_rms_break_current_ka": 13.238,
   "three_phase_dc_break_current_ka": 5.667,
   "three_phase_peak_break_current_ka": 24.388,
   "single_phase_initial_peak_current_ka": 2.898,
   "single_phase_rms_break_current_ka": 2.009,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.841
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LYNDHURST",
   "site_code": "LYND",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 184,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.354,
   "three_phase_rms_break_current_ka": 15.739,
   "three_phase_dc_break_current_ka": 2.033,
   "three_phase_peak_break_current_ka": 24.291,
   "single_phase_initial_peak_current_ka": 36.78,
   "single_phase_rms_break_current_ka": 16.131,
   "single_phase_dc_break_current_ka": 2.127,
   "single_phase_peak_break_current_ka": 24.939
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MACDUFF",
   "site_code": "MACD",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 185,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.725,
   "three_phase_rms_break_current_ka": 17.111,
   "three_phase_dc_break_current_ka": 5.836,
   "three_phase_peak_break_current_ka": 30.034,
   "single_phase_initial_peak_current_ka": 2.168,
   "single_phase_rms_break_current_ka": 1.503,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.126
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MACDUFF",
   "site_code": "MACD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 186,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.122,
   "three_phase_rms_break_current_ka": 4.726,
   "three_phase_dc_break_current_ka": 0.862,
   "three_phase_peak_break_current_ka": 7.546,
   "single_phase_initial_peak_current_ka": 9.881,
   "single_phase_rms_break_current_ka": 4.434,
   "single_phase_dc_break_current_ka": 1.217,
   "single_phase_peak_break_current_ka": 7.487
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MELGARVE",
   "site_code": "MELG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 187,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.305,
   "three_phase_rms_break_current_ka": 16.629,
   "three_phase_dc_break_current_ka": 9.385,
   "three_phase_peak_break_current_ka": 32.901,
   "single_phase_initial_peak_current_ka": 52.955,
   "single_phase_rms_break_current_ka": 20.01,
   "single_phase_dc_break_current_ka": 10.358,
   "single_phase_peak_break_current_ka": 38.656
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MELGARVE",
   "site_code": "MELG",
   "voltage_kv": 400.0,
   "source_sheet": "D1.3",
   "source_row": 188,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.939,
   "three_phase_rms_break_current_ka": 10.315,
   "three_phase_dc_break_current_ka": 6.107,
   "three_phase_peak_break_current_ka": 20.695,
   "single_phase_initial_peak_current_ka": 28.194,
   "single_phase_rms_break_current_ka": 10.846,
   "single_phase_dc_break_current_ka": 6.575,
   "single_phase_peak_break_current_ka": 21.914
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MILLENNIUM",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 189,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.06,
   "three_phase_rms_break_current_ka": 9.377,
   "three_phase_dc_break_current_ka": 1.351,
   "three_phase_peak_break_current_ka": 14.613,
   "single_phase_initial_peak_current_ka": 22.675,
   "single_phase_rms_break_current_ka": 9.553,
   "single_phase_dc_break_current_ka": 1.712,
   "single_phase_peak_break_current_ka": 15.222
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MILTON OF CRAIGIE",
   "site_code": "MILC",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 190,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.063,
   "three_phase_rms_break_current_ka": 13.353,
   "three_phase_dc_break_current_ka": 6.752,
   "three_phase_peak_break_current_ka": 25.635,
   "single_phase_initial_peak_current_ka": 3.264,
   "single_phase_rms_break_current_ka": 2.262,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.2
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MILTON OF CRAIGIE",
   "site_code": "MILC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 191,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.806,
   "three_phase_rms_break_current_ka": 18.108,
   "three_phase_dc_break_current_ka": 5.547,
   "three_phase_peak_break_current_ka": 31.156,
   "single_phase_initial_peak_current_ka": 47.126,
   "single_phase_rms_break_current_ka": 20.085,
   "single_phase_dc_break_current_ka": 4.599,
   "single_phase_peak_break_current_ka": 33.003
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MOSSFORD",
   "site_code": "MOSS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 192,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.689,
   "three_phase_rms_break_current_ka": 12.446,
   "three_phase_dc_break_current_ka": 2.952,
   "three_phase_peak_break_current_ka": 20.553,
   "single_phase_initial_peak_current_ka": 31.67,
   "single_phase_rms_break_current_ka": 12.772,
   "single_phase_dc_break_current_ka": 3.393,
   "single_phase_peak_break_current_ka": 21.456
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MYBSTER I",
   "site_code": "MYBS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 193,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.812,
   "three_phase_rms_break_current_ka": 22.179,
   "three_phase_dc_break_current_ka": 8.78,
   "three_phase_peak_break_current_ka": 40.146,
   "single_phase_initial_peak_current_ka": 2.201,
   "single_phase_rms_break_current_ka": 1.526,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.157
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MYBSTER I",
   "site_code": "MYBS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 194,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.778,
   "three_phase_rms_break_current_ka": 8.841,
   "three_phase_dc_break_current_ka": 1.479,
   "three_phase_peak_break_current_ka": 13.982,
   "single_phase_initial_peak_current_ka": 21.096,
   "single_phase_rms_break_current_ka": 9.192,
   "single_phase_dc_break_current_ka": 0.853,
   "single_phase_peak_break_current_ka": 13.853
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MYBSTER II",
   "site_code": "MYBS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 195,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.361,
   "three_phase_rms_break_current_ka": 18.909,
   "three_phase_dc_break_current_ka": 7.862,
   "three_phase_peak_break_current_ka": 34.603,
   "single_phase_initial_peak_current_ka": 2.19,
   "single_phase_rms_break_current_ka": 1.518,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.147
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MYBSTER II",
   "site_code": "MYBS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 196,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.804,
   "three_phase_rms_break_current_ka": 8.247,
   "three_phase_dc_break_current_ka": 4.384,
   "three_phase_peak_break_current_ka": 16.047,
   "single_phase_initial_peak_current_ka": 24.212,
   "single_phase_rms_break_current_ka": 9.153,
   "single_phase_dc_break_current_ka": 5.227,
   "single_phase_peak_break_current_ka": 18.171
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MYBSTER III",
   "site_code": "MYBS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 197,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.795,
   "three_phase_rms_break_current_ka": 15.224,
   "three_phase_dc_break_current_ka": 8.637,
   "three_phase_peak_break_current_ka": 30.167,
   "single_phase_initial_peak_current_ka": 2.159,
   "single_phase_rms_break_current_ka": 1.497,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.117
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NAIRN",
   "site_code": "NAIR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 198,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.247,
   "three_phase_rms_break_current_ka": 11.433,
   "three_phase_dc_break_current_ka": 2.879,
   "three_phase_peak_break_current_ka": 19.048,
   "single_phase_initial_peak_current_ka": 3.006,
   "single_phase_rms_break_current_ka": 2.084,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.947
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NAIRN",
   "site_code": "NAIR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 199,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.053,
   "three_phase_rms_break_current_ka": 7.103,
   "three_phase_dc_break_current_ka": 0.49,
   "three_phase_peak_break_current_ka": 10.535,
   "single_phase_initial_peak_current_ka": 14.467,
   "single_phase_rms_break_current_ka": 6.257,
   "single_phase_dc_break_current_ka": 0.766,
   "single_phase_peak_break_current_ka": 9.615
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NANT",
   "site_code": "NANT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 200,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.622,
   "three_phase_rms_break_current_ka": 8.074,
   "three_phase_dc_break_current_ka": 0.303,
   "three_phase_peak_break_current_ka": 11.722,
   "single_phase_initial_peak_current_ka": 16.251,
   "single_phase_rms_break_current_ka": 7.558,
   "single_phase_dc_break_current_ka": 0.404,
   "single_phase_peak_break_current_ka": 11.093
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NEW DEER",
   "site_code": "NEDE",
   "voltage_kv": 400.0,
   "source_sheet": "D1.3",
   "source_row": 201,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.307,
   "three_phase_rms_break_current_ka": 20.239,
   "three_phase_dc_break_current_ka": 14.02,
   "three_phase_peak_break_current_ka": 42.642,
   "single_phase_initial_peak_current_ka": 50.12,
   "single_phase_rms_break_current_ka": 19.479,
   "single_phase_dc_break_current_ka": 12.07,
   "single_phase_peak_break_current_ka": 39.617
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ORRIN",
   "site_code": "ORRI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 202,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.152,
   "three_phase_rms_break_current_ka": 11.718,
   "three_phase_dc_break_current_ka": 5.08,
   "three_phase_peak_break_current_ka": 21.652,
   "single_phase_initial_peak_current_ka": 1.09,
   "single_phase_rms_break_current_ka": 0.756,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.068
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ORRIN",
   "site_code": "ORRI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 203,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.586,
   "three_phase_rms_break_current_ka": 15.072,
   "three_phase_dc_break_current_ka": 4.177,
   "three_phase_peak_break_current_ka": 25.491,
   "single_phase_initial_peak_current_ka": 36.355,
   "single_phase_rms_break_current_ka": 14.699,
   "single_phase_dc_break_current_ka": 3.83,
   "single_phase_peak_break_current_ka": 24.618
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PERSLEY",
   "site_code": "PERS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 204,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.634,
   "three_phase_rms_break_current_ka": 13.021,
   "three_phase_dc_break_current_ka": 8.027,
   "three_phase_peak_break_current_ka": 26.442,
   "single_phase_initial_peak_current_ka": 2.142,
   "single_phase_rms_break_current_ka": 1.485,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.1
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PERSLEY",
   "site_code": "PERS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 205,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.105,
   "three_phase_rms_break_current_ka": 18.874,
   "three_phase_dc_break_current_ka": 5.405,
   "three_phase_peak_break_current_ka": 32.097,
   "single_phase_initial_peak_current_ka": 55.747,
   "single_phase_rms_break_current_ka": 23.049,
   "single_phase_dc_break_current_ka": 5.801,
   "single_phase_peak_break_current_ka": 38.397
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PERSLEY",
   "site_code": "PERS",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 206,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.858,
   "three_phase_rms_break_current_ka": 16.538,
   "three_phase_dc_break_current_ka": 7.599,
   "three_phase_peak_break_current_ka": 30.987,
   "single_phase_initial_peak_current_ka": 34.83,
   "single_phase_rms_break_current_ka": 14.073,
   "single_phase_dc_break_current_ka": 6.019,
   "single_phase_peak_break_current_ka": 25.921
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PETERHEAD",
   "site_code": "PEHE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 207,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.675,
   "three_phase_rms_break_current_ka": 13.116,
   "three_phase_dc_break_current_ka": 7.963,
   "three_phase_peak_break_current_ka": 26.511,
   "single_phase_initial_peak_current_ka": 42.717,
   "single_phase_rms_break_current_ka": 16.388,
   "single_phase_dc_break_current_ka": 8.012,
   "single_phase_peak_break_current_ka": 31.188
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PETERHEAD",
   "site_code": "PEHE",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 208,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.168,
   "three_phase_rms_break_current_ka": 26.142,
   "three_phase_dc_break_current_ka": 20.988,
   "three_phase_peak_break_current_ka": 57.959,
   "single_phase_initial_peak_current_ka": 62.136,
   "single_phase_rms_break_current_ka": 24.125,
   "single_phase_dc_break_current_ka": 15.216,
   "single_phase_peak_break_current_ka": 49.333
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PETERHEAD 4",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 209,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.839,
   "three_phase_rms_break_current_ka": 26.015,
   "three_phase_dc_break_current_ka": 20.885,
   "three_phase_peak_break_current_ka": 57.676,
   "single_phase_initial_peak_current_ka": 61.895,
   "single_phase_rms_break_current_ka": 24.034,
   "single_phase_dc_break_current_ka": 15.127,
   "single_phase_peak_break_current_ka": 49.116
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PETERHEAD 4",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D1.3",
   "source_row": 210,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.503,
   "three_phase_rms_break_current_ka": 17.331,
   "three_phase_dc_break_current_ka": 12.107,
   "three_phase_peak_break_current_ka": 36.617,
   "single_phase_initial_peak_current_ka": 38.105,
   "single_phase_rms_break_current_ka": 14.904,
   "single_phase_dc_break_current_ka": 9.176,
   "single_phase_peak_break_current_ka": 30.254
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PETERHEAD GRANGE",
   "site_code": "PEHG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 211,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.823,
   "three_phase_rms_break_current_ka": 11.684,
   "three_phase_dc_break_current_ka": 3.968,
   "three_phase_peak_break_current_ka": 20.492,
   "single_phase_initial_peak_current_ka": 0.582,
   "single_phase_rms_break_current_ka": 0.404,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.571
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PETERHEAD GRANGE",
   "site_code": "PEHG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 212,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.091,
   "three_phase_rms_break_current_ka": 9.669,
   "three_phase_dc_break_current_ka": 2.27,
   "three_phase_peak_break_current_ka": 15.944,
   "single_phase_initial_peak_current_ka": 25.382,
   "single_phase_rms_break_current_ka": 10.452,
   "single_phase_dc_break_current_ka": 1.994,
   "single_phase_peak_break_current_ka": 16.774
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "QUOICH",
   "site_code": "QUOI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 213,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.441,
   "three_phase_rms_break_current_ka": 6.064,
   "three_phase_dc_break_current_ka": 0.281,
   "three_phase_peak_break_current_ka": 8.857,
   "single_phase_initial_peak_current_ka": 11.316,
   "single_phase_rms_break_current_ka": 4.956,
   "single_phase_dc_break_current_ka": 0.505,
   "single_phase_peak_break_current_ka": 7.514
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "QUOICH TEE SS",
   "site_code": "QUOI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 214,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.249,
   "three_phase_rms_break_current_ka": 6.375,
   "three_phase_dc_break_current_ka": 0.318,
   "three_phase_peak_break_current_ka": 9.334,
   "single_phase_initial_peak_current_ka": 11.8,
   "single_phase_rms_break_current_ka": 5.149,
   "single_phase_dc_break_current_ka": 0.486,
   "single_phase_peak_break_current_ka": 7.768
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RANNOCH",
   "site_code": "RANN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 215,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.967,
   "three_phase_rms_break_current_ka": 14.572,
   "three_phase_dc_break_current_ka": 3.501,
   "three_phase_peak_break_current_ka": 24.108,
   "single_phase_initial_peak_current_ka": 2.151,
   "single_phase_rms_break_current_ka": 1.491,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.109
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RANNOCH",
   "site_code": "RANN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 216,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.369,
   "three_phase_rms_break_current_ka": 5.904,
   "three_phase_dc_break_current_ka": 0.585,
   "three_phase_peak_break_current_ka": 8.934,
   "single_phase_initial_peak_current_ka": 11.907,
   "single_phase_rms_break_current_ka": 5.46,
   "single_phase_dc_break_current_ka": 0.959,
   "single_phase_peak_break_current_ka": 8.68
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "REDMOSS",
   "site_code": "REDM",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 217,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.905,
   "three_phase_rms_break_current_ka": 14.7,
   "three_phase_dc_break_current_ka": 7.126,
   "three_phase_peak_break_current_ka": 27.914,
   "single_phase_initial_peak_current_ka": 3.004,
   "single_phase_rms_break_current_ka": 2.083,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.945
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "REDMOSS",
   "site_code": "REDM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 218,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.286,
   "three_phase_rms_break_current_ka": 16.763,
   "three_phase_dc_break_current_ka": 2.209,
   "three_phase_peak_break_current_ka": 25.916,
   "single_phase_initial_peak_current_ka": 38.408,
   "single_phase_rms_break_current_ka": 17.42,
   "single_phase_dc_break_current_ka": 1.728,
   "single_phase_peak_break_current_ka": 26.364
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ROTHIENORMAN",
   "site_code": "ROTI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 219,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.381,
   "three_phase_rms_break_current_ka": 20.591,
   "three_phase_dc_break_current_ka": 19.206,
   "three_phase_peak_break_current_ka": 48.325,
   "single_phase_initial_peak_current_ka": 2.194,
   "single_phase_rms_break_current_ka": 1.521,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.151
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ROTHIENORMAN",
   "site_code": "ROTI",
   "voltage_kv": 400.0,
   "source_sheet": "D1.3",
   "source_row": 220,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.899,
   "three_phase_rms_break_current_ka": 22.976,
   "three_phase_dc_break_current_ka": 16.629,
   "three_phase_peak_break_current_ka": 49.122,
   "single_phase_initial_peak_current_ka": 61.344,
   "single_phase_rms_break_current_ka": 23.669,
   "single_phase_dc_break_current_ka": 14.791,
   "single_phase_peak_break_current_ka": 48.264
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SHIN",
   "site_code": "SHIN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 221,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.728,
   "three_phase_rms_break_current_ka": 13.164,
   "three_phase_dc_break_current_ka": 5.72,
   "three_phase_peak_break_current_ka": 24.337,
   "single_phase_initial_peak_current_ka": 2.167,
   "single_phase_rms_break_current_ka": 1.502,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.124
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SHIN",
   "site_code": "SHIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 222,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.286,
   "three_phase_rms_break_current_ka": 14.56,
   "three_phase_dc_break_current_ka": 1.441,
   "three_phase_peak_break_current_ka": 22.031,
   "single_phase_initial_peak_current_ka": 31.911,
   "single_phase_rms_break_current_ka": 13.989,
   "single_phase_dc_break_current_ka": 2.384,
   "single_phase_peak_break_current_ka": 22.167
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SLOY",
   "site_code": "SLOY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 223,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.527,
   "three_phase_rms_break_current_ka": 17.023,
   "three_phase_dc_break_current_ka": 1.809,
   "three_phase_peak_break_current_ka": 25.883,
   "single_phase_initial_peak_current_ka": 39.526,
   "single_phase_rms_break_current_ka": 17.537,
   "single_phase_dc_break_current_ka": 1.863,
   "single_phase_peak_break_current_ka": 26.663
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SLOY WEST SS",
   "site_code": "SLOY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 224,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.139,
   "three_phase_rms_break_current_ka": 18.618,
   "three_phase_dc_break_current_ka": 2.73,
   "three_phase_peak_break_current_ka": 29.06,
   "single_phase_initial_peak_current_ka": 45.799,
   "single_phase_rms_break_current_ka": 19.586,
   "single_phase_dc_break_current_ka": 3.139,
   "single_phase_peak_break_current_ka": 30.838
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SPITTAL",
   "site_code": "SPIT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 225,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.117,
   "three_phase_rms_break_current_ka": 10.097,
   "three_phase_dc_break_current_ka": 5.03,
   "three_phase_peak_break_current_ka": 19.309,
   "single_phase_initial_peak_current_ka": 30.014,
   "single_phase_rms_break_current_ka": 12.036,
   "single_phase_dc_break_current_ka": 5.567,
   "single_phase_peak_break_current_ka": 22.588
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SPITTAL",
   "site_code": "SPIT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 226,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.079,
   "three_phase_rms_break_current_ka": 11.699,
   "three_phase_dc_break_current_ka": 6.381,
   "three_phase_peak_break_current_ka": 22.926,
   "single_phase_initial_peak_current_ka": 32.573,
   "single_phase_rms_break_current_ka": 12.736,
   "single_phase_dc_break_current_ka": 7.202,
   "single_phase_peak_break_current_ka": 25.213
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ST FERGUS EAST",
   "site_code": "SFEE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 227,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.155,
   "three_phase_rms_break_current_ka": 9.861,
   "three_phase_dc_break_current_ka": 1.809,
   "three_phase_peak_break_current_ka": 15.755,
   "single_phase_initial_peak_current_ka": 25.088,
   "single_phase_rms_break_current_ka": 10.563,
   "single_phase_dc_break_current_ka": 1.44,
   "single_phase_peak_break_current_ka": 16.377
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ST FERGUS GAS TERMINAL",
   "site_code": "SFEG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 228,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.701,
   "three_phase_rms_break_current_ka": 9.728,
   "three_phase_dc_break_current_ka": 1.631,
   "three_phase_peak_break_current_ka": 15.388,
   "single_phase_initial_peak_current_ka": 24.198,
   "single_phase_rms_break_current_ka": 10.256,
   "single_phase_dc_break_current_ka": 1.232,
   "single_phase_peak_break_current_ka": 15.736
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ST FERGUS MOBIL",
   "site_code": "SFEM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 229,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.068,
   "three_phase_rms_break_current_ka": 9.485,
   "three_phase_dc_break_current_ka": 0.757,
   "three_phase_peak_break_current_ka": 14.171,
   "single_phase_initial_peak_current_ka": 22.537,
   "single_phase_rms_break_current_ka": 10.114,
   "single_phase_dc_break_current_ka": 0.659,
   "single_phase_peak_break_current_ka": 14.962
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ST FERGUS SS",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 230,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.645,
   "three_phase_rms_break_current_ka": 10.902,
   "three_phase_dc_break_current_ka": 3.515,
   "three_phase_peak_break_current_ka": 18.932,
   "single_phase_initial_peak_current_ka": 30.776,
   "single_phase_rms_break_current_ka": 12.425,
   "single_phase_dc_break_current_ka": 3.042,
   "single_phase_peak_break_current_ka": 20.614
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ST FERGUS VSD",
   "site_code": "SFEV",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 231,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.487,
   "three_phase_rms_break_current_ka": 9.656,
   "three_phase_dc_break_current_ka": 1.576,
   "three_phase_peak_break_current_ka": 15.231,
   "single_phase_initial_peak_current_ka": 23.972,
   "single_phase_rms_break_current_ka": 10.175,
   "single_phase_dc_break_current_ka": 1.191,
   "single_phase_peak_break_current_ka": 15.58
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ST FILLANS",
   "site_code": "SFIL",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 232,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 3.78,
   "three_phase_rms_break_current_ka": 1.425,
   "three_phase_dc_break_current_ka": 0.657,
   "three_phase_peak_break_current_ka": 2.673,
   "single_phase_initial_peak_current_ka": 4.118,
   "single_phase_rms_break_current_ka": 1.549,
   "single_phase_dc_break_current_ka": 0.721,
   "single_phase_peak_break_current_ka": 2.911
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ST FILLANS",
   "site_code": "SFIL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 233,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.409,
   "three_phase_rms_break_current_ka": 5.544,
   "three_phase_dc_break_current_ka": 0.283,
   "three_phase_peak_break_current_ka": 8.124,
   "single_phase_initial_peak_current_ka": 10.54,
   "single_phase_rms_break_current_ka": 4.997,
   "single_phase_dc_break_current_ka": 0.507,
   "single_phase_peak_break_current_ka": 7.574
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STRATHBRORA",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 234,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.506,
   "three_phase_rms_break_current_ka": 10.985,
   "three_phase_dc_break_current_ka": 4.228,
   "three_phase_peak_break_current_ka": 19.762,
   "single_phase_initial_peak_current_ka": 24.959,
   "single_phase_rms_break_current_ka": 10.06,
   "single_phase_dc_break_current_ka": 4.317,
   "single_phase_peak_break_current_ka": 18.544
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STRATHY",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 235,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.47,
   "three_phase_rms_break_current_ka": 8.297,
   "three_phase_dc_break_current_ka": 1.863,
   "three_phase_peak_break_current_ka": 13.597,
   "single_phase_initial_peak_current_ka": 20.739,
   "single_phase_rms_break_current_ka": 8.318,
   "single_phase_dc_break_current_ka": 2.417,
   "single_phase_peak_break_current_ka": 14.181
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STRATHY WOOD",
   "site_code": "STWO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 236,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.934,
   "three_phase_rms_break_current_ka": 7.297,
   "three_phase_dc_break_current_ka": 1.532,
   "three_phase_peak_break_current_ka": 11.852,
   "single_phase_initial_peak_current_ka": 18.047,
   "single_phase_rms_break_current_ka": 7.26,
   "single_phase_dc_break_current_ka": 2.065,
   "single_phase_peak_break_current_ka": 12.332
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STRICHEN",
   "site_code": "STRI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 237,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.927,
   "three_phase_rms_break_current_ka": 13.116,
   "three_phase_dc_break_current_ka": 4.209,
   "three_phase_peak_break_current_ka": 22.758,
   "single_phase_initial_peak_current_ka": 2.141,
   "single_phase_rms_break_current_ka": 1.484,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.099
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STRICHEN",
   "site_code": "STRI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 238,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.126,
   "three_phase_rms_break_current_ka": 6.321,
   "three_phase_dc_break_current_ka": 0.62,
   "three_phase_peak_break_current_ka": 9.56,
   "single_phase_initial_peak_current_ka": 14.252,
   "single_phase_rms_break_current_ka": 6.329,
   "single_phase_dc_break_current_ka": 0.952,
   "single_phase_peak_break_current_ka": 9.903
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STRONELAIRG",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 239,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.715,
   "three_phase_rms_break_current_ka": 13.93,
   "three_phase_dc_break_current_ka": 6.634,
   "three_phase_peak_break_current_ka": 26.335,
   "single_phase_initial_peak_current_ka": 43.03,
   "single_phase_rms_break_current_ka": 16.902,
   "single_phase_dc_break_current_ka": 6.801,
   "single_phase_peak_break_current_ka": 30.705
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TARLAND",
   "site_code": "TARL",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 240,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.711,
   "three_phase_rms_break_current_ka": 9.191,
   "three_phase_dc_break_current_ka": 1.627,
   "three_phase_peak_break_current_ka": 14.625,
   "single_phase_initial_peak_current_ka": 1.502,
   "single_phase_rms_break_current_ka": 1.041,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.473
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TARLAND",
   "site_code": "TARL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 241,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.865,
   "three_phase_rms_break_current_ka": 4.349,
   "three_phase_dc_break_current_ka": 0.207,
   "three_phase_peak_break_current_ka": 6.358,
   "single_phase_initial_peak_current_ka": 8.169,
   "single_phase_rms_break_current_ka": 3.828,
   "single_phase_dc_break_current_ka": 0.428,
   "single_phase_peak_break_current_ka": 5.842
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TAYNUILT",
   "site_code": "TAYN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 242,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.659,
   "three_phase_rms_break_current_ka": 14.542,
   "three_phase_dc_break_current_ka": 7.604,
   "three_phase_peak_break_current_ka": 28.169,
   "single_phase_initial_peak_current_ka": 2.146,
   "single_phase_rms_break_current_ka": 1.488,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.104
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TAYNUILT",
   "site_code": "TAYN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 243,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.178,
   "three_phase_rms_break_current_ka": 7.465,
   "three_phase_dc_break_current_ka": 0.814,
   "three_phase_peak_break_current_ka": 11.371,
   "single_phase_initial_peak_current_ka": 15.722,
   "single_phase_rms_break_current_ka": 7.209,
   "single_phase_dc_break_current_ka": 1.111,
   "single_phase_peak_break_current_ka": 11.305
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TEALING",
   "site_code": "TEAL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 244,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.247,
   "three_phase_rms_break_current_ka": 20.557,
   "three_phase_dc_break_current_ka": 10.269,
   "three_phase_peak_break_current_ka": 39.341,
   "single_phase_initial_peak_current_ka": 59.809,
   "single_phase_rms_break_current_ka": 23.997,
   "single_phase_dc_break_current_ka": 11.195,
   "single_phase_peak_break_current_ka": 45.133
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TEALING",
   "site_code": "TEAL",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 245,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.506,
   "three_phase_rms_break_current_ka": 24.31,
   "three_phase_dc_break_current_ka": 12.909,
   "three_phase_peak_break_current_ka": 47.289,
   "single_phase_initial_peak_current_ka": 62.387,
   "single_phase_rms_break_current_ka": 24.398,
   "single_phase_dc_break_current_ka": 14.927,
   "single_phase_peak_break_current_ka": 49.431
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TEALING SOLAR AND STORAGE",
   "site_code": "TEAL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 246,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.531,
   "three_phase_rms_break_current_ka": 13.878,
   "three_phase_dc_break_current_ka": 3.4,
   "three_phase_peak_break_current_ka": 23.026,
   "single_phase_initial_peak_current_ka": 32.63,
   "single_phase_rms_break_current_ka": 13.708,
   "single_phase_dc_break_current_ka": 2.815,
   "single_phase_peak_break_current_ka": 22.202
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "THURSO SOUTH",
   "site_code": "THUS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 247,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.838,
   "three_phase_rms_break_current_ka": 20.529,
   "three_phase_dc_break_current_ka": 17.208,
   "three_phase_peak_break_current_ka": 46.241,
   "single_phase_initial_peak_current_ka": 2.229,
   "single_phase_rms_break_current_ka": 1.545,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.185
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "THURSO SOUTH",
   "site_code": "THUS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 248,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.804,
   "three_phase_rms_break_current_ka": 13.088,
   "three_phase_dc_break_current_ka": 7.689,
   "three_phase_peak_break_current_ka": 26.198,
   "single_phase_initial_peak_current_ka": 40.838,
   "single_phase_rms_break_current_ka": 15.435,
   "single_phase_dc_break_current_ka": 8.896,
   "single_phase_peak_break_current_ka": 30.724
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "THURSO SOUTH",
   "site_code": "THUS",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 249,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.997,
   "three_phase_rms_break_current_ka": 11.563,
   "three_phase_dc_break_current_ka": 6.625,
   "three_phase_peak_break_current_ka": 22.977,
   "single_phase_initial_peak_current_ka": 32.755,
   "single_phase_rms_break_current_ka": 12.737,
   "single_phase_dc_break_current_ka": 7.399,
   "single_phase_peak_break_current_ka": 25.412
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TOMATIN",
   "site_code": "TOMT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 250,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.483,
   "three_phase_rms_break_current_ka": 16.64,
   "three_phase_dc_break_current_ka": 7.768,
   "three_phase_peak_break_current_ka": 31.3,
   "single_phase_initial_peak_current_ka": 48.103,
   "single_phase_rms_break_current_ka": 18.612,
   "single_phase_dc_break_current_ka": 7.54,
   "single_phase_peak_break_current_ka": 33.862
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TOMATIN",
   "site_code": "TOMT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 251,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.702,
   "three_phase_rms_break_current_ka": 12.616,
   "three_phase_dc_break_current_ka": 5.312,
   "three_phase_peak_break_current_ka": 23.154,
   "single_phase_initial_peak_current_ka": 27.494,
   "single_phase_rms_break_current_ka": 11.051,
   "single_phase_dc_break_current_ka": 4.78,
   "single_phase_peak_break_current_ka": 20.408
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TUMMEL",
   "site_code": "TUMM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 252,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.477,
   "three_phase_rms_break_current_ka": 11.472,
   "three_phase_dc_break_current_ka": 5.245,
   "three_phase_peak_break_current_ka": 21.469,
   "single_phase_initial_peak_current_ka": 32.382,
   "single_phase_rms_break_current_ka": 12.607,
   "single_phase_dc_break_current_ka": 5.78,
   "single_phase_peak_break_current_ka": 23.609
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TUMMEL",
   "site_code": "TUMM",
   "voltage_kv": 275.0,
   "source_sheet": "D1.3",
   "source_row": 253,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.318,
   "three_phase_rms_break_current_ka": 10.623,
   "three_phase_dc_break_current_ka": 5.469,
   "three_phase_peak_break_current_ka": 20.491,
   "single_phase_initial_peak_current_ka": 27.194,
   "single_phase_rms_break_current_ka": 10.546,
   "single_phase_dc_break_current_ka": 6.285,
   "single_phase_peak_break_current_ka": 21.2
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TUMMEL BRIDGE",
   "site_code": "TUMM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 254,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.46,
   "three_phase_rms_break_current_ka": 16.774,
   "three_phase_dc_break_current_ka": 3.442,
   "three_phase_peak_break_current_ka": 27.164,
   "single_phase_initial_peak_current_ka": 40.917,
   "single_phase_rms_break_current_ka": 17.501,
   "single_phase_dc_break_current_ka": 3.028,
   "single_phase_peak_break_current_ka": 27.779
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WILLOWDALE",
   "site_code": "WIOW",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 255,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.904,
   "three_phase_rms_break_current_ka": 12.55,
   "three_phase_dc_break_current_ka": 5.117,
   "three_phase_peak_break_current_ka": 22.865,
   "single_phase_initial_peak_current_ka": 3.003,
   "single_phase_rms_break_current_ka": 2.082,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.944
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WILLOWDALE",
   "site_code": "WIOW",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 256,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.842,
   "three_phase_rms_break_current_ka": 18.536,
   "three_phase_dc_break_current_ka": 4.22,
   "three_phase_peak_break_current_ka": 30.434,
   "single_phase_initial_peak_current_ka": 53.025,
   "single_phase_rms_break_current_ka": 22.38,
   "single_phase_dc_break_current_ka": 4.146,
   "single_phase_peak_break_current_ka": 35.796
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WOODHILL",
   "site_code": "WOHI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.3",
   "source_row": 257,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.039,
   "three_phase_rms_break_current_ka": 11.699,
   "three_phase_dc_break_current_ka": 6.479,
   "three_phase_peak_break_current_ka": 23.024,
   "single_phase_initial_peak_current_ka": 4.454,
   "single_phase_rms_break_current_ka": 3.087,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.366
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WOODHILL",
   "site_code": "WOHI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.3",
   "source_row": 258,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.464,
   "three_phase_rms_break_current_ka": 18.55,
   "three_phase_dc_break_current_ka": 3.597,
   "three_phase_peak_break_current_ka": 29.831,
   "single_phase_initial_peak_current_ka": 52.161,
   "single_phase_rms_break_current_ka": 22.207,
   "single_phase_dc_break_current_ka": 3.53,
   "single_phase_peak_break_current_ka": 34.935
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ABERARDER",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 3,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.371,
   "three_phase_rms_break_current_ka": 5.589,
   "three_phase_dc_break_current_ka": 1.847,
   "three_phase_peak_break_current_ka": 9.75,
   "single_phase_initial_peak_current_ka": 14.754,
   "single_phase_rms_break_current_ka": 5.793,
   "single_phase_dc_break_current_ka": 1.834,
   "single_phase_peak_break_current_ka": 10.027
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ABERDEEN BAY",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 4,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.425,
   "three_phase_rms_break_current_ka": 8.101,
   "three_phase_dc_break_current_ka": 1.468,
   "three_phase_peak_break_current_ka": 12.925,
   "single_phase_initial_peak_current_ka": 21.076,
   "single_phase_rms_break_current_ka": 8.772,
   "single_phase_dc_break_current_ka": 2.059,
   "single_phase_peak_break_current_ka": 14.464
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ABERNETHY",
   "site_code": "ABNE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 5,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.007,
   "three_phase_rms_break_current_ka": 14.223,
   "three_phase_dc_break_current_ka": 4.015,
   "three_phase_peak_break_current_ka": 24.129,
   "single_phase_initial_peak_current_ka": 3.025,
   "single_phase_rms_break_current_ka": 2.097,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.965
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ABERNETHY",
   "site_code": "ABNE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 6,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.334,
   "three_phase_rms_break_current_ka": 8.306,
   "three_phase_dc_break_current_ka": 0.529,
   "three_phase_peak_break_current_ka": 12.275,
   "single_phase_initial_peak_current_ka": 17.772,
   "single_phase_rms_break_current_ka": 8.157,
   "single_phase_dc_break_current_ka": 1.19,
   "single_phase_peak_break_current_ka": 12.726
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ACHANY EXTENSION",
   "site_code": "ACHE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 7,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.6,
   "three_phase_rms_break_current_ka": 7.692,
   "three_phase_dc_break_current_ka": 0.847,
   "three_phase_peak_break_current_ka": 11.725,
   "single_phase_initial_peak_current_ka": 15.789,
   "single_phase_rms_break_current_ka": 6.627,
   "single_phase_dc_break_current_ka": 1.493,
   "single_phase_peak_break_current_ka": 10.864
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "AIGAS NORTH",
   "site_code": "AIGA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 8,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.242,
   "three_phase_rms_break_current_ka": 19.264,
   "three_phase_dc_break_current_ka": 1.333,
   "three_phase_peak_break_current_ka": 28.576,
   "single_phase_initial_peak_current_ka": 40.539,
   "single_phase_rms_break_current_ka": 18.239,
   "single_phase_dc_break_current_ka": 0.86,
   "single_phase_peak_break_current_ka": 26.654
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ALNESS",
   "site_code": "ALNE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 9,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.371,
   "three_phase_rms_break_current_ka": 24.635,
   "three_phase_dc_break_current_ka": 10.213,
   "three_phase_peak_break_current_ka": 45.052,
   "single_phase_initial_peak_current_ka": 2.219,
   "single_phase_rms_break_current_ka": 1.538,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.176
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ALNESS",
   "site_code": "ALNE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 10,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.211,
   "three_phase_rms_break_current_ka": 15.359,
   "three_phase_dc_break_current_ka": 6.523,
   "three_phase_peak_break_current_ka": 28.244,
   "single_phase_initial_peak_current_ka": 43.617,
   "single_phase_rms_break_current_ka": 16.946,
   "single_phase_dc_break_current_ka": 6.184,
   "single_phase_peak_break_current_ka": 30.149
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ALYTH",
   "site_code": "ALYT",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 11,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.091,
   "three_phase_rms_break_current_ka": 30.36,
   "three_phase_dc_break_current_ka": 14.194,
   "three_phase_peak_break_current_ka": 57.129,
   "single_phase_initial_peak_current_ka": 55.931,
   "single_phase_rms_break_current_ka": 22.767,
   "single_phase_dc_break_current_ka": 7.748,
   "single_phase_peak_break_current_ka": 39.945
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "AN SUIDHE NORTH",
   "site_code": "ANSN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 12,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.311,
   "three_phase_rms_break_current_ka": 11.313,
   "three_phase_dc_break_current_ka": 5.553,
   "three_phase_peak_break_current_ka": 21.552,
   "single_phase_initial_peak_current_ka": 28.894,
   "single_phase_rms_break_current_ka": 11.483,
   "single_phase_dc_break_current_ka": 4.997,
   "single_phase_peak_break_current_ka": 21.237
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ARBROATH",
   "site_code": "ARBR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 13,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.108,
   "three_phase_rms_break_current_ka": 11.751,
   "three_phase_dc_break_current_ka": 3.197,
   "three_phase_peak_break_current_ka": 19.816,
   "single_phase_initial_peak_current_ka": 2.156,
   "single_phase_rms_break_current_ka": 1.495,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.114
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ARBROATH",
   "site_code": "ARBR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 14,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.353,
   "three_phase_rms_break_current_ka": 6.711,
   "three_phase_dc_break_current_ka": 0.472,
   "three_phase_peak_break_current_ka": 9.963,
   "single_phase_initial_peak_current_ka": 13.22,
   "single_phase_rms_break_current_ka": 5.99,
   "single_phase_dc_break_current_ka": 0.959,
   "single_phase_peak_break_current_ka": 9.43
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ARDKINGLAS",
   "site_code": "ARDK",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 15,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.562,
   "three_phase_rms_break_current_ka": 7.815,
   "three_phase_dc_break_current_ka": 2.808,
   "three_phase_peak_break_current_ka": 13.86,
   "single_phase_initial_peak_current_ka": 1.081,
   "single_phase_rms_break_current_ka": 0.749,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.059
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ARDKINGLAS",
   "site_code": "ARDK",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 16,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.74,
   "three_phase_rms_break_current_ka": 12.043,
   "three_phase_dc_break_current_ka": 0.329,
   "three_phase_peak_break_current_ka": 17.36,
   "single_phase_initial_peak_current_ka": 22.717,
   "single_phase_rms_break_current_ka": 10.42,
   "single_phase_dc_break_current_ka": 0.654,
   "single_phase_peak_break_current_ka": 15.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ARDMORE",
   "site_code": "ARMO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 17,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.477,
   "three_phase_rms_break_current_ka": 9.782,
   "three_phase_dc_break_current_ka": 3.576,
   "three_phase_peak_break_current_ka": 17.411,
   "single_phase_initial_peak_current_ka": 1.088,
   "single_phase_rms_break_current_ka": 0.754,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.067
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ARDMORE",
   "site_code": "ARMO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 18,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.699,
   "three_phase_rms_break_current_ka": 6.355,
   "three_phase_dc_break_current_ka": 0.62,
   "three_phase_peak_break_current_ka": 9.607,
   "single_phase_initial_peak_current_ka": 13.913,
   "single_phase_rms_break_current_ka": 5.823,
   "single_phase_dc_break_current_ka": 0.963,
   "single_phase_peak_break_current_ka": 9.197
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BALALLAN",
   "site_code": "BALA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 19,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.176,
   "three_phase_rms_break_current_ka": 6.281,
   "three_phase_dc_break_current_ka": 0.882,
   "three_phase_peak_break_current_ka": 9.764,
   "single_phase_initial_peak_current_ka": 14.108,
   "single_phase_rms_break_current_ka": 5.847,
   "single_phase_dc_break_current_ka": 0.767,
   "single_phase_peak_break_current_ka": 9.036
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BANNISKIRK",
   "site_code": "BANN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 20,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.164,
   "three_phase_rms_break_current_ka": 24.058,
   "three_phase_dc_break_current_ka": 17.37,
   "three_phase_peak_break_current_ka": 51.394,
   "single_phase_initial_peak_current_ka": 73.971,
   "single_phase_rms_break_current_ka": 28.114,
   "single_phase_dc_break_current_ka": 19.732,
   "single_phase_peak_break_current_ka": 59.491
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BANNISKIRK",
   "site_code": "BANN",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 21,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.83,
   "three_phase_rms_break_current_ka": 20.043,
   "three_phase_dc_break_current_ka": 15.575,
   "three_phase_peak_break_current_ka": 43.92,
   "single_phase_initial_peak_current_ka": 67.425,
   "single_phase_rms_break_current_ka": 24.957,
   "single_phase_dc_break_current_ka": 20.349,
   "single_phase_peak_break_current_ka": 55.643
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 22,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.811,
   "three_phase_rms_break_current_ka": 13.234,
   "three_phase_dc_break_current_ka": 6.188,
   "three_phase_peak_break_current_ka": 24.904,
   "single_phase_initial_peak_current_ka": 1.466,
   "single_phase_rms_break_current_ka": 1.016,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.437
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 23,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.177,
   "three_phase_rms_break_current_ka": 29.465,
   "three_phase_dc_break_current_ka": 15.858,
   "three_phase_peak_break_current_ka": 57.527,
   "single_phase_initial_peak_current_ka": 83.329,
   "single_phase_rms_break_current_ka": 32.495,
   "single_phase_dc_break_current_ka": 15.476,
   "single_phase_peak_break_current_ka": 61.43
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 24,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.177,
   "three_phase_rms_break_current_ka": 36.33,
   "three_phase_dc_break_current_ka": 23.17,
   "three_phase_peak_break_current_ka": 74.548,
   "single_phase_initial_peak_current_ka": 91.984,
   "single_phase_rms_break_current_ka": 36.003,
   "single_phase_dc_break_current_ka": 18.879,
   "single_phase_peak_break_current_ka": 69.796
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 25,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.062,
   "three_phase_rms_break_current_ka": 31.393,
   "three_phase_dc_break_current_ka": 21.105,
   "three_phase_peak_break_current_ka": 65.502,
   "single_phase_initial_peak_current_ka": 69.565,
   "single_phase_rms_break_current_ka": 27.094,
   "single_phase_dc_break_current_ka": 15.259,
   "single_phase_peak_break_current_ka": 53.576
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BEINN BHURAICH",
   "site_code": "BEIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 26,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.32,
   "three_phase_rms_break_current_ka": 5.901,
   "three_phase_dc_break_current_ka": 2.303,
   "three_phase_peak_break_current_ka": 10.648,
   "single_phase_initial_peak_current_ka": 16.861,
   "single_phase_rms_break_current_ka": 6.533,
   "single_phase_dc_break_current_ka": 2.582,
   "single_phase_peak_break_current_ka": 11.822
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BEINNEUN",
   "site_code": "BEIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 27,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.944,
   "three_phase_rms_break_current_ka": 9.91,
   "three_phase_dc_break_current_ka": 1.416,
   "three_phase_peak_break_current_ka": 15.431,
   "single_phase_initial_peak_current_ka": 24.476,
   "single_phase_rms_break_current_ka": 10.347,
   "single_phase_dc_break_current_ka": 2.235,
   "single_phase_peak_break_current_ka": 16.868
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BERRYBURN",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 28,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.767,
   "three_phase_rms_break_current_ka": 18.691,
   "three_phase_dc_break_current_ka": 8.786,
   "three_phase_peak_break_current_ka": 35.219,
   "single_phase_initial_peak_current_ka": 1.092,
   "single_phase_rms_break_current_ka": 0.757,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.071
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BERRYBURN",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 29,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.941,
   "three_phase_rms_break_current_ka": 16.694,
   "three_phase_dc_break_current_ka": 6.344,
   "three_phase_peak_break_current_ka": 29.953,
   "single_phase_initial_peak_current_ka": 36.642,
   "single_phase_rms_break_current_ka": 14.835,
   "single_phase_dc_break_current_ka": 6.385,
   "single_phase_peak_break_current_ka": 27.365
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BHLARAIDH",
   "site_code": "BHLA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 30,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.567,
   "three_phase_rms_break_current_ka": 9.75,
   "three_phase_dc_break_current_ka": 1.228,
   "three_phase_peak_break_current_ka": 15.017,
   "single_phase_initial_peak_current_ka": 22.806,
   "single_phase_rms_break_current_ka": 9.839,
   "single_phase_dc_break_current_ka": 1.902,
   "single_phase_peak_break_current_ka": 15.817
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BHLARAIDH EXTENSION",
   "site_code": "BHLA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 31,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.77,
   "three_phase_rms_break_current_ka": 9.115,
   "three_phase_dc_break_current_ka": 0.745,
   "three_phase_peak_break_current_ka": 13.635,
   "single_phase_initial_peak_current_ka": 17.17,
   "single_phase_rms_break_current_ka": 7.449,
   "single_phase_dc_break_current_ka": 1.768,
   "single_phase_peak_break_current_ka": 12.302
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BINGALLY",
   "site_code": "BING",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 32,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.394,
   "three_phase_rms_break_current_ka": 18.745,
   "three_phase_dc_break_current_ka": 12.029,
   "three_phase_peak_break_current_ka": 38.538,
   "single_phase_initial_peak_current_ka": 57.643,
   "single_phase_rms_break_current_ka": 21.669,
   "single_phase_dc_break_current_ka": 12.181,
   "single_phase_peak_break_current_ka": 42.826
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BINGALLY",
   "site_code": "BING",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 33,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.922,
   "three_phase_rms_break_current_ka": 22.769,
   "three_phase_dc_break_current_ka": 13.406,
   "three_phase_peak_break_current_ka": 45.606,
   "single_phase_initial_peak_current_ka": 50.76,
   "single_phase_rms_break_current_ka": 19.901,
   "single_phase_dc_break_current_ka": 9.832,
   "single_phase_peak_break_current_ka": 37.977
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BLACKHILLOCK",
   "site_code": "BLHI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 34,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.971,
   "three_phase_rms_break_current_ka": 23.261,
   "three_phase_dc_break_current_ka": 13.744,
   "three_phase_peak_break_current_ka": 46.64,
   "single_phase_initial_peak_current_ka": 67.925,
   "single_phase_rms_break_current_ka": 25.772,
   "single_phase_dc_break_current_ka": 13.691,
   "single_phase_peak_break_current_ka": 50.137
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BLACKHILLOCK",
   "site_code": "BLHI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 35,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.825,
   "three_phase_rms_break_current_ka": 34.627,
   "three_phase_dc_break_current_ka": 20.651,
   "three_phase_peak_break_current_ka": 69.621,
   "single_phase_initial_peak_current_ka": 96.031,
   "single_phase_rms_break_current_ka": 37.503,
   "single_phase_dc_break_current_ka": 21.9,
   "single_phase_peak_break_current_ka": 74.938
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BLACKHILLOCK",
   "site_code": "BLHI",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 36,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.639,
   "three_phase_rms_break_current_ka": 27.688,
   "three_phase_dc_break_current_ka": 16.948,
   "three_phase_peak_break_current_ka": 56.105,
   "single_phase_initial_peak_current_ka": 72.701,
   "single_phase_rms_break_current_ka": 27.844,
   "single_phase_dc_break_current_ka": 19.325,
   "single_phase_peak_break_current_ka": 58.702
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BLARGHOUR",
   "site_code": "BLGH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 37,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.124,
   "three_phase_rms_break_current_ka": 9.091,
   "three_phase_dc_break_current_ka": 1.205,
   "three_phase_peak_break_current_ka": 14.062,
   "single_phase_initial_peak_current_ka": 18.802,
   "single_phase_rms_break_current_ka": 7.707,
   "single_phase_dc_break_current_ka": 1.545,
   "single_phase_peak_break_current_ka": 12.445
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BOAT OF GARTEN",
   "site_code": "BOAG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 38,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.747,
   "three_phase_rms_break_current_ka": 16.788,
   "three_phase_dc_break_current_ka": 4.818,
   "three_phase_peak_break_current_ka": 28.56,
   "single_phase_initial_peak_current_ka": 2.18,
   "single_phase_rms_break_current_ka": 1.512,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.138
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BOAT OF GARTEN",
   "site_code": "BOAG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 39,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.172,
   "three_phase_rms_break_current_ka": 6.996,
   "three_phase_dc_break_current_ka": 0.833,
   "three_phase_peak_break_current_ka": 10.727,
   "single_phase_initial_peak_current_ka": 15.849,
   "single_phase_rms_break_current_ka": 6.8,
   "single_phase_dc_break_current_ka": 1.238,
   "single_phase_peak_break_current_ka": 10.854
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRACO WEST",
   "site_code": "BRCW",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 40,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.022,
   "three_phase_rms_break_current_ka": 16.67,
   "three_phase_dc_break_current_ka": 12.352,
   "three_phase_peak_break_current_ka": 35.927,
   "single_phase_initial_peak_current_ka": 2.156,
   "single_phase_rms_break_current_ka": 1.495,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.114
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRACO WEST",
   "site_code": "BRCW",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 41,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.242,
   "three_phase_rms_break_current_ka": 16.043,
   "three_phase_dc_break_current_ka": 11.885,
   "three_phase_peak_break_current_ka": 34.573,
   "single_phase_initial_peak_current_ka": 42.736,
   "single_phase_rms_break_current_ka": 16.014,
   "single_phase_dc_break_current_ka": 10.984,
   "single_phase_peak_break_current_ka": 33.631
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRECHIN SS",
   "site_code": "BREC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 42,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.229,
   "three_phase_rms_break_current_ka": 6.942,
   "three_phase_dc_break_current_ka": 0.257,
   "three_phase_peak_break_current_ka": 10.074,
   "single_phase_initial_peak_current_ka": 14.031,
   "single_phase_rms_break_current_ka": 6.499,
   "single_phase_dc_break_current_ka": 0.392,
   "single_phase_peak_break_current_ka": 9.583
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRIDGE OF DUN",
   "site_code": "BRID",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 43,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.135,
   "three_phase_rms_break_current_ka": 11.191,
   "three_phase_dc_break_current_ka": 1.582,
   "three_phase_peak_break_current_ka": 17.409,
   "single_phase_initial_peak_current_ka": 2.128,
   "single_phase_rms_break_current_ka": 1.475,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.086
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRIDGE OF DUN",
   "site_code": "BRID",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 44,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.847,
   "three_phase_rms_break_current_ka": 5.871,
   "three_phase_dc_break_current_ka": 0.195,
   "three_phase_peak_break_current_ka": 8.498,
   "single_phase_initial_peak_current_ka": 12.217,
   "single_phase_rms_break_current_ka": 5.697,
   "single_phase_dc_break_current_ka": 0.439,
   "single_phase_peak_break_current_ka": 8.496
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BROADFORD",
   "site_code": "BROA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 45,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.36,
   "three_phase_rms_break_current_ka": 9.773,
   "three_phase_dc_break_current_ka": 2.876,
   "three_phase_peak_break_current_ka": 16.697,
   "single_phase_initial_peak_current_ka": 1.824,
   "single_phase_rms_break_current_ka": 1.264,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.788
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BROADFORD",
   "site_code": "BROA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 46,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.719,
   "three_phase_rms_break_current_ka": 10.569,
   "three_phase_dc_break_current_ka": 2.784,
   "three_phase_peak_break_current_ka": 17.732,
   "single_phase_initial_peak_current_ka": 24.814,
   "single_phase_rms_break_current_ka": 9.981,
   "single_phase_dc_break_current_ka": 2.38,
   "single_phase_peak_break_current_ka": 16.495
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRORA",
   "site_code": "BROR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 47,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.516,
   "three_phase_rms_break_current_ka": 5.798,
   "three_phase_dc_break_current_ka": 0.767,
   "three_phase_peak_break_current_ka": 8.967,
   "single_phase_initial_peak_current_ka": 1.077,
   "single_phase_rms_break_current_ka": 0.746,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.056
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRORA",
   "site_code": "BROR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 48,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.524,
   "three_phase_rms_break_current_ka": 6.69,
   "three_phase_dc_break_current_ka": 0.023,
   "three_phase_peak_break_current_ka": 9.485,
   "single_phase_initial_peak_current_ka": 12.733,
   "single_phase_rms_break_current_ka": 6.053,
   "single_phase_dc_break_current_ka": 0.198,
   "single_phase_peak_break_current_ka": 8.758
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BURGHMUIR",
   "site_code": "BUMU",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 49,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.031,
   "three_phase_rms_break_current_ka": 10.765,
   "three_phase_dc_break_current_ka": 1.136,
   "three_phase_peak_break_current_ka": 16.361,
   "single_phase_initial_peak_current_ka": 2.128,
   "single_phase_rms_break_current_ka": 1.475,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.086
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BURGHMUIR",
   "site_code": "BUMU",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 50,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.578,
   "three_phase_rms_break_current_ka": 6.714,
   "three_phase_dc_break_current_ka": 0.111,
   "three_phase_peak_break_current_ka": 9.606,
   "single_phase_initial_peak_current_ka": 14.534,
   "single_phase_rms_break_current_ka": 6.82,
   "single_phase_dc_break_current_ka": 0.41,
   "single_phase_peak_break_current_ka": 10.055
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CAIRNFORD",
   "site_code": "CAIN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 51,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.833,
   "three_phase_rms_break_current_ka": 13.858,
   "three_phase_dc_break_current_ka": 6.918,
   "three_phase_peak_break_current_ka": 26.516,
   "single_phase_initial_peak_current_ka": 1.09,
   "single_phase_rms_break_current_ka": 0.756,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.069
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CAIRNFORD",
   "site_code": "CAIN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 52,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.976,
   "three_phase_rms_break_current_ka": 25.101,
   "three_phase_dc_break_current_ka": 9.67,
   "three_phase_peak_break_current_ka": 45.168,
   "single_phase_initial_peak_current_ka": 55.915,
   "single_phase_rms_break_current_ka": 22.665,
   "single_phase_dc_break_current_ka": 8.29,
   "single_phase_peak_break_current_ka": 40.342
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CAMBUSHINNIE",
   "site_code": "CMBS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 53,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.182,
   "three_phase_rms_break_current_ka": 16.021,
   "three_phase_dc_break_current_ka": 11.868,
   "three_phase_peak_break_current_ka": 34.525,
   "single_phase_initial_peak_current_ka": 42.605,
   "single_phase_rms_break_current_ka": 15.986,
   "single_phase_dc_break_current_ka": 10.737,
   "single_phase_peak_break_current_ka": 33.344
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CAMBUSHINNIE",
   "site_code": "CMBS",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 54,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.667,
   "three_phase_rms_break_current_ka": 19.151,
   "three_phase_dc_break_current_ka": 9.862,
   "three_phase_peak_break_current_ka": 36.946,
   "single_phase_initial_peak_current_ka": 43.459,
   "single_phase_rms_break_current_ka": 17.04,
   "single_phase_dc_break_current_ka": 9.101,
   "single_phase_peak_break_current_ka": 33.199
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CARNAIG",
   "site_code": "CAAI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 55,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.744,
   "three_phase_rms_break_current_ka": 14.187,
   "three_phase_dc_break_current_ka": 8.039,
   "three_phase_peak_break_current_ka": 28.102,
   "single_phase_initial_peak_current_ka": 41.545,
   "single_phase_rms_break_current_ka": 15.784,
   "single_phase_dc_break_current_ka": 8.179,
   "single_phase_peak_break_current_ka": 30.501
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CARNAIG",
   "site_code": "CAAI",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 56,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.532,
   "three_phase_rms_break_current_ka": 21.98,
   "three_phase_dc_break_current_ka": 16.838,
   "three_phase_peak_break_current_ka": 47.923,
   "single_phase_initial_peak_current_ka": 54.617,
   "single_phase_rms_break_current_ka": 20.646,
   "single_phase_dc_break_current_ka": 15.588,
   "single_phase_peak_break_current_ka": 44.787
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CARRADALE",
   "site_code": "CAAD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 57,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.167,
   "three_phase_rms_break_current_ka": 10.613,
   "three_phase_dc_break_current_ka": 3.38,
   "three_phase_peak_break_current_ka": 18.388,
   "single_phase_initial_peak_current_ka": 27.827,
   "single_phase_rms_break_current_ka": 10.913,
   "single_phase_dc_break_current_ka": 3.638,
   "single_phase_peak_break_current_ka": 19.072
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CARRADALE I",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 58,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.119,
   "three_phase_rms_break_current_ka": 23.341,
   "three_phase_dc_break_current_ka": 7.862,
   "three_phase_peak_break_current_ka": 40.872,
   "single_phase_initial_peak_current_ka": 2.17,
   "single_phase_rms_break_current_ka": 1.504,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.127
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CARRADALE II",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 59,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.97,
   "three_phase_rms_break_current_ka": 21.4,
   "three_phase_dc_break_current_ka": 11.2,
   "three_phase_peak_break_current_ka": 41.464,
   "single_phase_initial_peak_current_ka": 2.173,
   "single_phase_rms_break_current_ka": 1.507,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.131
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CASSLEY",
   "site_code": "CASS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 60,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.928,
   "three_phase_rms_break_current_ka": 8.55,
   "three_phase_dc_break_current_ka": 0.713,
   "three_phase_peak_break_current_ka": 12.805,
   "single_phase_initial_peak_current_ka": 1.076,
   "single_phase_rms_break_current_ka": 0.746,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.054
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CASSLEY",
   "site_code": "CASS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 61,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.898,
   "three_phase_rms_break_current_ka": 5.162,
   "three_phase_dc_break_current_ka": 0.078,
   "three_phase_peak_break_current_ka": 7.379,
   "single_phase_initial_peak_current_ka": 10.811,
   "single_phase_rms_break_current_ka": 4.897,
   "single_phase_dc_break_current_ka": 0.372,
   "single_phase_peak_break_current_ka": 7.298
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CEANNACROC",
   "site_code": "CEAN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 62,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 3.534,
   "three_phase_rms_break_current_ka": 1.391,
   "three_phase_dc_break_current_ka": 0.297,
   "three_phase_peak_break_current_ka": 2.264,
   "single_phase_initial_peak_current_ka": 3.65,
   "single_phase_rms_break_current_ka": 1.443,
   "single_phase_dc_break_current_ka": 0.26,
   "single_phase_peak_break_current_ka": 2.301
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CEANNACROC",
   "site_code": "CEAN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 63,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.857,
   "three_phase_rms_break_current_ka": 9.494,
   "three_phase_dc_break_current_ka": 1.23,
   "three_phase_peak_break_current_ka": 14.657,
   "single_phase_initial_peak_current_ka": 22.912,
   "single_phase_rms_break_current_ka": 9.759,
   "single_phase_dc_break_current_ka": 1.841,
   "single_phase_peak_break_current_ka": 15.642
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHARLESTON",
   "site_code": "CHAR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 64,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.91,
   "three_phase_rms_break_current_ka": 12.223,
   "three_phase_dc_break_current_ka": 8.349,
   "three_phase_peak_break_current_ka": 25.636,
   "single_phase_initial_peak_current_ka": 1.552,
   "single_phase_rms_break_current_ka": 1.076,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.521
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHARLESTON",
   "site_code": "CHAR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 65,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.849,
   "three_phase_rms_break_current_ka": 19.234,
   "three_phase_dc_break_current_ka": 5.79,
   "three_phase_peak_break_current_ka": 32.991,
   "single_phase_initial_peak_current_ka": 51.13,
   "single_phase_rms_break_current_ka": 21.35,
   "single_phase_dc_break_current_ka": 5.903,
   "single_phase_peak_break_current_ka": 36.096
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHLEANSAID",
   "site_code": "CHLS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 66,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.443,
   "three_phase_rms_break_current_ka": 8.916,
   "three_phase_dc_break_current_ka": 1.078,
   "three_phase_peak_break_current_ka": 13.688,
   "single_phase_initial_peak_current_ka": 18.679,
   "single_phase_rms_break_current_ka": 7.625,
   "single_phase_dc_break_current_ka": 1.81,
   "single_phase_peak_break_current_ka": 12.592
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLACHAN",
   "site_code": "CLAC",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 67,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 4.862,
   "three_phase_rms_break_current_ka": 1.854,
   "three_phase_dc_break_current_ka": 0.719,
   "three_phase_peak_break_current_ka": 3.341,
   "single_phase_initial_peak_current_ka": 0.152,
   "single_phase_rms_break_current_ka": 0.054,
   "single_phase_dc_break_current_ka": 0.073,
   "single_phase_peak_break_current_ka": 0.149
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLACHAN",
   "site_code": "CLAC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 68,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.659,
   "three_phase_rms_break_current_ka": 11.544,
   "three_phase_dc_break_current_ka": 0.492,
   "three_phase_peak_break_current_ka": 16.818,
   "single_phase_initial_peak_current_ka": 22.712,
   "single_phase_rms_break_current_ka": 10.415,
   "single_phase_dc_break_current_ka": 0.841,
   "single_phase_peak_break_current_ka": 15.57
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLACHAN 2",
   "site_code": "CLAC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 69,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.226,
   "three_phase_rms_break_current_ka": 11.407,
   "three_phase_dc_break_current_ka": 0.223,
   "three_phase_peak_break_current_ka": 16.355,
   "single_phase_initial_peak_current_ka": 22.631,
   "single_phase_rms_break_current_ka": 10.471,
   "single_phase_dc_break_current_ka": 0.642,
   "single_phase_peak_break_current_ka": 15.451
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLASH GOUR",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 70,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.791,
   "three_phase_rms_break_current_ka": 16.111,
   "three_phase_dc_break_current_ka": 8.465,
   "three_phase_peak_break_current_ka": 31.25,
   "single_phase_initial_peak_current_ka": 48.55,
   "single_phase_rms_break_current_ka": 18.357,
   "single_phase_dc_break_current_ka": 9.841,
   "single_phase_peak_break_current_ka": 35.802
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLASH GOUR",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 71,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.925,
   "three_phase_rms_break_current_ka": 16.684,
   "three_phase_dc_break_current_ka": 6.376,
   "three_phase_peak_break_current_ka": 29.971,
   "single_phase_initial_peak_current_ka": 36.614,
   "single_phase_rms_break_current_ka": 14.816,
   "single_phase_dc_break_current_ka": 6.439,
   "single_phase_peak_break_current_ka": 27.393
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLAYHILLS",
   "site_code": "CLAY",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 72,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.606,
   "three_phase_rms_break_current_ka": 12.429,
   "three_phase_dc_break_current_ka": 5.098,
   "three_phase_peak_break_current_ka": 22.675,
   "single_phase_initial_peak_current_ka": 3.011,
   "single_phase_rms_break_current_ka": 2.087,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.951
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLAYHILLS",
   "site_code": "CLAY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 73,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.759,
   "three_phase_rms_break_current_ka": 18.949,
   "three_phase_dc_break_current_ka": 4.003,
   "three_phase_peak_break_current_ka": 30.801,
   "single_phase_initial_peak_current_ka": 52.774,
   "single_phase_rms_break_current_ka": 22.565,
   "single_phase_dc_break_current_ka": 3.34,
   "single_phase_peak_break_current_ka": 35.252
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLOICHE",
   "site_code": "CLOI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 74,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.286,
   "three_phase_rms_break_current_ka": 12.511,
   "three_phase_dc_break_current_ka": 2.653,
   "three_phase_peak_break_current_ka": 20.346,
   "single_phase_initial_peak_current_ka": 32.586,
   "single_phase_rms_break_current_ka": 13.103,
   "single_phase_dc_break_current_ka": 3.563,
   "single_phase_peak_break_current_ka": 22.094
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLUNIE",
   "site_code": "CLUN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 75,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.614,
   "three_phase_rms_break_current_ka": 9.944,
   "three_phase_dc_break_current_ka": 0.568,
   "three_phase_peak_break_current_ka": 14.63,
   "single_phase_initial_peak_current_ka": 20.65,
   "single_phase_rms_break_current_ka": 9.336,
   "single_phase_dc_break_current_ka": 0.936,
   "single_phase_peak_break_current_ka": 14.14
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLUNIE TEE SS",
   "site_code": "CLUN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 76,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.027,
   "three_phase_rms_break_current_ka": 10.112,
   "three_phase_dc_break_current_ka": 0.584,
   "three_phase_peak_break_current_ka": 14.884,
   "single_phase_initial_peak_current_ka": 20.966,
   "single_phase_rms_break_current_ka": 9.479,
   "single_phase_dc_break_current_ka": 0.909,
   "single_phase_peak_break_current_ka": 14.315
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CONNAGILL",
   "site_code": "CONN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 77,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.946,
   "three_phase_rms_break_current_ka": 16.884,
   "three_phase_dc_break_current_ka": 9.207,
   "three_phase_peak_break_current_ka": 33.084,
   "single_phase_initial_peak_current_ka": 49.516,
   "single_phase_rms_break_current_ka": 18.885,
   "single_phase_dc_break_current_ka": 8.737,
   "single_phase_peak_break_current_ka": 35.445
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CONNAGILL",
   "site_code": "CONN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 78,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.379,
   "three_phase_rms_break_current_ka": 15.814,
   "three_phase_dc_break_current_ka": 7.08,
   "three_phase_peak_break_current_ka": 29.444,
   "single_phase_initial_peak_current_ka": 36.104,
   "single_phase_rms_break_current_ka": 14.449,
   "single_phase_dc_break_current_ka": 6.13,
   "single_phase_peak_break_current_ka": 26.564
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CORRIEGARTH",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 79,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.406,
   "three_phase_rms_break_current_ka": 5.271,
   "three_phase_dc_break_current_ka": 1.672,
   "three_phase_peak_break_current_ka": 9.126,
   "single_phase_initial_peak_current_ka": 14.164,
   "single_phase_rms_break_current_ka": 5.554,
   "single_phase_dc_break_current_ka": 2.084,
   "single_phase_peak_break_current_ka": 9.939
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CORRIEMOILLIE",
   "site_code": "CORI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 80,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.901,
   "three_phase_rms_break_current_ka": 13.71,
   "three_phase_dc_break_current_ka": 4.766,
   "three_phase_peak_break_current_ka": 24.155,
   "single_phase_initial_peak_current_ka": 36.564,
   "single_phase_rms_break_current_ka": 14.321,
   "single_phase_dc_break_current_ka": 5.552,
   "single_phase_peak_break_current_ka": 25.805
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COUPAR ANGUS",
   "site_code": "COUA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 81,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.082,
   "three_phase_rms_break_current_ka": 17.93,
   "three_phase_dc_break_current_ka": 9.692,
   "three_phase_peak_break_current_ka": 35.049,
   "single_phase_initial_peak_current_ka": 2.169,
   "single_phase_rms_break_current_ka": 1.504,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.127
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COUPAR ANGUS",
   "site_code": "COUA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 82,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.08,
   "three_phase_rms_break_current_ka": 10.426,
   "three_phase_dc_break_current_ka": 1.219,
   "three_phase_peak_break_current_ka": 15.964,
   "single_phase_initial_peak_current_ka": 21.721,
   "single_phase_rms_break_current_ka": 9.371,
   "single_phase_dc_break_current_ka": 1.816,
   "single_phase_peak_break_current_ka": 15.069
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CRAIG MURRAIL",
   "site_code": "CRAI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 83,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.028,
   "three_phase_rms_break_current_ka": 16.025,
   "three_phase_dc_break_current_ka": 9.73,
   "three_phase_peak_break_current_ka": 32.392,
   "single_phase_initial_peak_current_ka": 2.131,
   "single_phase_rms_break_current_ka": 1.478,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.09
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CRAIG MURRAIL",
   "site_code": "CRAI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 84,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.309,
   "three_phase_rms_break_current_ka": 10.915,
   "three_phase_dc_break_current_ka": 5.206,
   "three_phase_peak_break_current_ka": 20.643,
   "single_phase_initial_peak_current_ka": 28.134,
   "single_phase_rms_break_current_ka": 11.159,
   "single_phase_dc_break_current_ka": 5.041,
   "single_phase_peak_break_current_ka": 20.822
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CRAIGIEBUCKLER",
   "site_code": "CRAI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 85,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.87,
   "three_phase_rms_break_current_ka": 10.883,
   "three_phase_dc_break_current_ka": 2.699,
   "three_phase_peak_break_current_ka": 18.09,
   "single_phase_initial_peak_current_ka": 1.516,
   "single_phase_rms_break_current_ka": 1.051,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.486
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CRAIGIEBUCKLER",
   "site_code": "CRAI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 86,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.674,
   "three_phase_rms_break_current_ka": 20.295,
   "three_phase_dc_break_current_ka": 4.998,
   "three_phase_peak_break_current_ka": 33.699,
   "single_phase_initial_peak_current_ka": 58.545,
   "single_phase_rms_break_current_ka": 24.114,
   "single_phase_dc_break_current_ka": 5.58,
   "single_phase_peak_break_current_ka": 39.683
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CRARAE SOUTH",
   "site_code": "CRAR",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 87,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.843,
   "three_phase_rms_break_current_ka": 10.753,
   "three_phase_dc_break_current_ka": 5.191,
   "three_phase_peak_break_current_ka": 20.397,
   "single_phase_initial_peak_current_ka": 27.071,
   "single_phase_rms_break_current_ka": 10.749,
   "single_phase_dc_break_current_ka": 4.786,
   "single_phase_peak_break_current_ka": 19.988
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CREAG DUBH",
   "site_code": "CREA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 88,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.77,
   "three_phase_rms_break_current_ka": 14.805,
   "three_phase_dc_break_current_ka": 8.946,
   "three_phase_peak_break_current_ka": 29.884,
   "single_phase_initial_peak_current_ka": 41.72,
   "single_phase_rms_break_current_ka": 15.961,
   "single_phase_dc_break_current_ka": 7.797,
   "single_phase_peak_break_current_ka": 30.369
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CREAG DUBH",
   "site_code": "CREA",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 89,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.321,
   "three_phase_rms_break_current_ka": 14.299,
   "three_phase_dc_break_current_ka": 7.435,
   "three_phase_peak_break_current_ka": 27.656,
   "single_phase_initial_peak_current_ka": 39.466,
   "single_phase_rms_break_current_ka": 15.575,
   "single_phase_dc_break_current_ka": 7.293,
   "single_phase_peak_break_current_ka": 29.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CREAG RIABHACH",
   "site_code": "CREA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 90,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.819,
   "three_phase_rms_break_current_ka": 6.715,
   "three_phase_dc_break_current_ka": 0.773,
   "three_phase_peak_break_current_ka": 10.27,
   "single_phase_initial_peak_current_ka": 16.406,
   "single_phase_rms_break_current_ka": 6.765,
   "single_phase_dc_break_current_ka": 1.275,
   "single_phase_peak_break_current_ka": 10.842
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CROSSAIG",
   "site_code": "CRSS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 91,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.773,
   "three_phase_rms_break_current_ka": 11.897,
   "three_phase_dc_break_current_ka": 6.097,
   "three_phase_peak_break_current_ka": 22.922,
   "single_phase_initial_peak_current_ka": 1.086,
   "single_phase_rms_break_current_ka": 0.753,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.064
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CROSSAIG",
   "site_code": "CRSS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 92,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.874,
   "three_phase_rms_break_current_ka": 17.532,
   "three_phase_dc_break_current_ka": 6.872,
   "three_phase_peak_break_current_ka": 31.666,
   "single_phase_initial_peak_current_ka": 50.36,
   "single_phase_rms_break_current_ka": 19.514,
   "single_phase_dc_break_current_ka": 7.342,
   "single_phase_peak_break_current_ka": 34.938
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CROSSAIG",
   "site_code": "CRSS",
   "voltage_kv": 220.0,
   "source_sheet": "D1.4",
   "source_row": 93,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.26,
   "three_phase_rms_break_current_ka": 7.165,
   "three_phase_dc_break_current_ka": 2.427,
   "three_phase_peak_break_current_ka": 12.56,
   "single_phase_initial_peak_current_ka": 17.519,
   "single_phase_rms_break_current_ka": 7.674,
   "single_phase_dc_break_current_ka": 2.886,
   "single_phase_peak_break_current_ka": 13.738
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CROSSAIG NORTH",
   "site_code": "CRSN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 94,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.854,
   "three_phase_rms_break_current_ka": 17.524,
   "three_phase_dc_break_current_ka": 6.869,
   "three_phase_peak_break_current_ka": 31.652,
   "single_phase_initial_peak_current_ka": 49.879,
   "single_phase_rms_break_current_ka": 19.329,
   "single_phase_dc_break_current_ka": 7.278,
   "single_phase_peak_break_current_ka": 34.613
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CROSSAIG NORTH",
   "site_code": "CRSN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 95,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.391,
   "three_phase_rms_break_current_ka": 9.029,
   "three_phase_dc_break_current_ka": 4.412,
   "three_phase_peak_break_current_ka": 17.181,
   "single_phase_initial_peak_current_ka": 26.774,
   "single_phase_rms_break_current_ka": 10.42,
   "single_phase_dc_break_current_ka": 5.333,
   "single_phase_peak_break_current_ka": 20.069
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CULLIGRAN",
   "site_code": "CULL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 96,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.726,
   "three_phase_rms_break_current_ka": 9.905,
   "three_phase_dc_break_current_ka": 0.334,
   "three_phase_peak_break_current_ka": 14.342,
   "single_phase_initial_peak_current_ka": 18.704,
   "single_phase_rms_break_current_ka": 8.742,
   "single_phase_dc_break_current_ka": 0.551,
   "single_phase_peak_break_current_ka": 12.914
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DALCHORK SS",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 97,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.49,
   "three_phase_rms_break_current_ka": 14.069,
   "three_phase_dc_break_current_ka": 4.914,
   "three_phase_peak_break_current_ka": 24.812,
   "single_phase_initial_peak_current_ka": 33.329,
   "single_phase_rms_break_current_ka": 13.215,
   "single_phase_dc_break_current_ka": 3.542,
   "single_phase_peak_break_current_ka": 22.232
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DALLAS",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 98,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.384,
   "three_phase_rms_break_current_ka": 17.157,
   "three_phase_dc_break_current_ka": 7.502,
   "three_phase_peak_break_current_ka": 31.766,
   "single_phase_initial_peak_current_ka": 1.093,
   "single_phase_rms_break_current_ka": 0.758,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.071
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DALLAS",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 99,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.489,
   "three_phase_rms_break_current_ka": 15.742,
   "three_phase_dc_break_current_ka": 5.934,
   "three_phase_peak_break_current_ka": 28.196,
   "single_phase_initial_peak_current_ka": 34.083,
   "single_phase_rms_break_current_ka": 13.776,
   "single_phase_dc_break_current_ka": 5.786,
   "single_phase_peak_break_current_ka": 25.269
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DEANIE WEST",
   "site_code": "DEAN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 100,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.527,
   "three_phase_rms_break_current_ka": 7.543,
   "three_phase_dc_break_current_ka": 0.249,
   "three_phase_peak_break_current_ka": 10.917,
   "single_phase_initial_peak_current_ka": 14.442,
   "single_phase_rms_break_current_ka": 6.777,
   "single_phase_dc_break_current_ka": 0.515,
   "single_phase_peak_break_current_ka": 10.1
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DELL",
   "site_code": "DELL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 101,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.991,
   "three_phase_rms_break_current_ka": 10.639,
   "three_phase_dc_break_current_ka": 1.428,
   "three_phase_peak_break_current_ka": 16.474,
   "single_phase_initial_peak_current_ka": 25.647,
   "single_phase_rms_break_current_ka": 10.785,
   "single_phase_dc_break_current_ka": 1.368,
   "single_phase_peak_break_current_ka": 16.621
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DORENELL",
   "site_code": "DORE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 102,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.034,
   "three_phase_rms_break_current_ka": 7.239,
   "three_phase_dc_break_current_ka": 1.222,
   "three_phase_peak_break_current_ka": 11.459,
   "single_phase_initial_peak_current_ka": 17.826,
   "single_phase_rms_break_current_ka": 7.369,
   "single_phase_dc_break_current_ka": 1.794,
   "single_phase_peak_break_current_ka": 12.216
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DOUNREAY",
   "site_code": "DOUN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 103,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.751,
   "three_phase_rms_break_current_ka": 17.11,
   "three_phase_dc_break_current_ka": 8.191,
   "three_phase_peak_break_current_ka": 32.389,
   "single_phase_initial_peak_current_ka": 2.156,
   "single_phase_rms_break_current_ka": 1.495,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.114
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DOUNREAY",
   "site_code": "DOUN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 104,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.459,
   "three_phase_rms_break_current_ka": 11.382,
   "three_phase_dc_break_current_ka": 7.061,
   "three_phase_peak_break_current_ka": 23.158,
   "single_phase_initial_peak_current_ka": 41.194,
   "single_phase_rms_break_current_ka": 15.522,
   "single_phase_dc_break_current_ka": 8.703,
   "single_phase_peak_break_current_ka": 30.654
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DOUNREAY 2",
   "site_code": "DOUN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 105,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.12,
   "three_phase_rms_break_current_ka": 20.406,
   "three_phase_dc_break_current_ka": 11.096,
   "three_phase_peak_break_current_ka": 39.955,
   "single_phase_initial_peak_current_ka": 51.291,
   "single_phase_rms_break_current_ka": 20.163,
   "single_phase_dc_break_current_ka": 10.527,
   "single_phase_peak_break_current_ka": 39.042
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DOUNREAY WEST",
   "site_code": "DOUN",
   "voltage_kv": 220.0,
   "source_sheet": "D1.4",
   "source_row": 106,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.606,
   "three_phase_rms_break_current_ka": 5.741,
   "three_phase_dc_break_current_ka": 4.388,
   "three_phase_peak_break_current_ka": 12.506,
   "single_phase_initial_peak_current_ka": 17.455,
   "single_phase_rms_break_current_ka": 6.597,
   "single_phase_dc_break_current_ka": 4.512,
   "single_phase_peak_break_current_ka": 13.841
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DOUNREAY WEST",
   "site_code": "DOUN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 107,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.787,
   "three_phase_rms_break_current_ka": 20.291,
   "three_phase_dc_break_current_ka": 10.955,
   "three_phase_peak_break_current_ka": 39.651,
   "single_phase_initial_peak_current_ka": 50.993,
   "single_phase_rms_break_current_ka": 20.065,
   "single_phase_dc_break_current_ka": 10.363,
   "single_phase_peak_break_current_ka": 38.739
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DUNBEATH",
   "site_code": "DUBE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 108,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.587,
   "three_phase_rms_break_current_ka": 4.932,
   "three_phase_dc_break_current_ka": 0.895,
   "three_phase_peak_break_current_ka": 7.87,
   "single_phase_initial_peak_current_ka": 0.397,
   "single_phase_rms_break_current_ka": 0.275,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.389
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DUNBEATH",
   "site_code": "DUBE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 109,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.961,
   "three_phase_rms_break_current_ka": 6.705,
   "three_phase_dc_break_current_ka": 0.069,
   "three_phase_peak_break_current_ka": 9.551,
   "single_phase_initial_peak_current_ka": 12.449,
   "single_phase_rms_break_current_ka": 5.883,
   "single_phase_dc_break_current_ka": 0.237,
   "single_phase_peak_break_current_ka": 8.557
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DUNMAGLASS",
   "site_code": "DUNM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 110,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.522,
   "three_phase_rms_break_current_ka": 5.943,
   "three_phase_dc_break_current_ka": 2.615,
   "three_phase_peak_break_current_ka": 11.02,
   "single_phase_initial_peak_current_ka": 16.678,
   "single_phase_rms_break_current_ka": 6.434,
   "single_phase_dc_break_current_ka": 2.857,
   "single_phase_peak_break_current_ka": 11.956
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DUNOON",
   "site_code": "DUNO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 111,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.961,
   "three_phase_rms_break_current_ka": 16.388,
   "three_phase_dc_break_current_ka": 1.791,
   "three_phase_peak_break_current_ka": 24.967,
   "single_phase_initial_peak_current_ka": 2.148,
   "single_phase_rms_break_current_ka": 1.489,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.106
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DUNOON",
   "site_code": "DUNO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 112,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.752,
   "three_phase_rms_break_current_ka": 5.327,
   "three_phase_dc_break_current_ka": 0.281,
   "three_phase_peak_break_current_ka": 7.815,
   "single_phase_initial_peak_current_ka": 11.003,
   "single_phase_rms_break_current_ka": 4.906,
   "single_phase_dc_break_current_ka": 0.353,
   "single_phase_peak_break_current_ka": 7.291
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DUNVEGAN",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 113,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.145,
   "three_phase_rms_break_current_ka": 10.671,
   "three_phase_dc_break_current_ka": 3.13,
   "three_phase_peak_break_current_ka": 18.221,
   "single_phase_initial_peak_current_ka": 1.077,
   "single_phase_rms_break_current_ka": 0.746,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.056
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DUNVEGAN",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 114,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.477,
   "three_phase_rms_break_current_ka": 10.137,
   "three_phase_dc_break_current_ka": 1.546,
   "three_phase_peak_break_current_ka": 15.882,
   "single_phase_initial_peak_current_ka": 23.605,
   "single_phase_rms_break_current_ka": 9.681,
   "single_phase_dc_break_current_ka": 1.815,
   "single_phase_peak_break_current_ka": 15.506
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DYCE",
   "site_code": "DYCE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 115,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.57,
   "three_phase_rms_break_current_ka": 17.334,
   "three_phase_dc_break_current_ka": 11.328,
   "three_phase_peak_break_current_ka": 35.843,
   "single_phase_initial_peak_current_ka": 2.163,
   "single_phase_rms_break_current_ka": 1.499,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.12
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DYCE",
   "site_code": "DYCE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 116,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.097,
   "three_phase_rms_break_current_ka": 10.973,
   "three_phase_dc_break_current_ka": 1.946,
   "three_phase_peak_break_current_ka": 17.464,
   "single_phase_initial_peak_current_ka": 26.741,
   "single_phase_rms_break_current_ka": 11.18,
   "single_phase_dc_break_current_ka": 2.27,
   "single_phase_peak_break_current_ka": 18.081
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EDINBANE",
   "site_code": "EDIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 117,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.981,
   "three_phase_rms_break_current_ka": 15.951,
   "three_phase_dc_break_current_ka": 9.091,
   "three_phase_peak_break_current_ka": 31.649,
   "single_phase_initial_peak_current_ka": 49.372,
   "single_phase_rms_break_current_ka": 18.717,
   "single_phase_dc_break_current_ka": 11.02,
   "single_phase_peak_break_current_ka": 37.489
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ELCHIES",
   "site_code": "ELCH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 118,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.126,
   "three_phase_rms_break_current_ka": 8.137,
   "three_phase_dc_break_current_ka": 1.361,
   "three_phase_peak_break_current_ka": 12.868,
   "single_phase_initial_peak_current_ka": 19.052,
   "single_phase_rms_break_current_ka": 7.792,
   "single_phase_dc_break_current_ka": 2.235,
   "single_phase_peak_break_current_ka": 13.254
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ELGIN",
   "site_code": "ELGI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 119,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.382,
   "three_phase_rms_break_current_ka": 10.904,
   "three_phase_dc_break_current_ka": 4.061,
   "three_phase_peak_break_current_ka": 19.481,
   "single_phase_initial_peak_current_ka": 1.825,
   "single_phase_rms_break_current_ka": 1.265,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.789
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ELGIN",
   "site_code": "ELGI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 120,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.362,
   "three_phase_rms_break_current_ka": 7.963,
   "three_phase_dc_break_current_ka": 0.718,
   "three_phase_peak_break_current_ka": 11.98,
   "single_phase_initial_peak_current_ka": 16.639,
   "single_phase_rms_break_current_ka": 7.205,
   "single_phase_dc_break_current_ka": 1.098,
   "single_phase_peak_break_current_ka": 11.286
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EMMOCK",
   "site_code": "EMMO",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 121,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.381,
   "three_phase_rms_break_current_ka": 27.534,
   "three_phase_dc_break_current_ka": 18.067,
   "three_phase_peak_break_current_ka": 57.006,
   "single_phase_initial_peak_current_ka": 77.149,
   "single_phase_rms_break_current_ka": 29.701,
   "single_phase_dc_break_current_ka": 19.317,
   "single_phase_peak_break_current_ka": 61.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EMMOCK",
   "site_code": "EMMO",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 122,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.405,
   "three_phase_rms_break_current_ka": 31.121,
   "three_phase_dc_break_current_ka": 15.665,
   "three_phase_peak_break_current_ka": 59.677,
   "single_phase_initial_peak_current_ka": 68.146,
   "single_phase_rms_break_current_ka": 26.839,
   "single_phase_dc_break_current_ka": 15.44,
   "single_phase_peak_break_current_ka": 53.397
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ERROCHTY",
   "site_code": "ERRO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 123,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.899,
   "three_phase_rms_break_current_ka": 13.105,
   "three_phase_dc_break_current_ka": 7.814,
   "three_phase_peak_break_current_ka": 26.347,
   "single_phase_initial_peak_current_ka": 2.146,
   "single_phase_rms_break_current_ka": 1.488,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.104
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ERROCHTY",
   "site_code": "ERRO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 124,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.873,
   "three_phase_rms_break_current_ka": 19.547,
   "three_phase_dc_break_current_ka": 8.352,
   "three_phase_peak_break_current_ka": 35.996,
   "single_phase_initial_peak_current_ka": 54.298,
   "single_phase_rms_break_current_ka": 22.081,
   "single_phase_dc_break_current_ka": 9.694,
   "single_phase_peak_break_current_ka": 40.922
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FANELLAN",
   "site_code": "FNLN",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 125,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.9,
   "three_phase_rms_break_current_ka": 32.41,
   "three_phase_dc_break_current_ka": 22.021,
   "three_phase_peak_break_current_ka": 67.855,
   "single_phase_initial_peak_current_ka": 72.227,
   "single_phase_rms_break_current_ka": 28.15,
   "single_phase_dc_break_current_ka": 15.397,
   "single_phase_peak_break_current_ka": 55.208
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FARIGAIG I",
   "site_code": "FARI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 126,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.675,
   "three_phase_rms_break_current_ka": 6.623,
   "three_phase_dc_break_current_ka": 3.822,
   "three_phase_peak_break_current_ka": 13.188,
   "single_phase_initial_peak_current_ka": 19.922,
   "single_phase_rms_break_current_ka": 7.544,
   "single_phase_dc_break_current_ka": 3.78,
   "single_phase_peak_break_current_ka": 14.449
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FARIGAIG I",
   "site_code": "FARI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 127,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.116,
   "three_phase_rms_break_current_ka": 23.101,
   "three_phase_dc_break_current_ka": 10.239,
   "three_phase_peak_break_current_ka": 42.908,
   "single_phase_initial_peak_current_ka": 53.213,
   "single_phase_rms_break_current_ka": 21.426,
   "single_phase_dc_break_current_ka": 8.283,
   "single_phase_peak_break_current_ka": 38.584
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FARIGAIG II",
   "site_code": "FARI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 128,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.826,
   "three_phase_rms_break_current_ka": 6.649,
   "three_phase_dc_break_current_ka": 4.121,
   "three_phase_peak_break_current_ka": 13.523,
   "single_phase_initial_peak_current_ka": 20.242,
   "single_phase_rms_break_current_ka": 7.626,
   "single_phase_dc_break_current_ka": 4.114,
   "single_phase_peak_break_current_ka": 14.898
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FARIGAIG II",
   "site_code": "FARI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 129,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.133,
   "three_phase_rms_break_current_ka": 23.103,
   "three_phase_dc_break_current_ka": 10.287,
   "three_phase_peak_break_current_ka": 42.96,
   "single_phase_initial_peak_current_ka": 53.254,
   "single_phase_rms_break_current_ka": 21.437,
   "single_phase_dc_break_current_ka": 8.334,
   "single_phase_peak_break_current_ka": 38.651
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FARR",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 130,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.218,
   "three_phase_rms_break_current_ka": 11.174,
   "three_phase_dc_break_current_ka": 1.579,
   "three_phase_peak_break_current_ka": 17.381,
   "single_phase_initial_peak_current_ka": 25.039,
   "single_phase_rms_break_current_ka": 10.529,
   "single_phase_dc_break_current_ka": 1.63,
   "single_phase_peak_break_current_ka": 16.519
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FASNAKYLE",
   "site_code": "FASN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 131,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.174,
   "three_phase_rms_break_current_ka": 17.032,
   "three_phase_dc_break_current_ka": 11.978,
   "three_phase_peak_break_current_ka": 36.066,
   "single_phase_initial_peak_current_ka": 2.166,
   "single_phase_rms_break_current_ka": 1.502,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.124
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FASNAKYLE",
   "site_code": "FASN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 132,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.199,
   "three_phase_rms_break_current_ka": 16.441,
   "three_phase_dc_break_current_ka": 7.391,
   "three_phase_peak_break_current_ka": 30.643,
   "single_phase_initial_peak_current_ka": 47.178,
   "single_phase_rms_break_current_ka": 18.485,
   "single_phase_dc_break_current_ka": 6.186,
   "single_phase_peak_break_current_ka": 32.328
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FERNOCH",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 133,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.443,
   "three_phase_rms_break_current_ka": 8.561,
   "three_phase_dc_break_current_ka": 0.767,
   "three_phase_peak_break_current_ka": 12.874,
   "single_phase_initial_peak_current_ka": 19.289,
   "single_phase_rms_break_current_ka": 8.666,
   "single_phase_dc_break_current_ka": 1.191,
   "single_phase_peak_break_current_ka": 13.447
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FETTERESSO",
   "site_code": "FETT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 134,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.399,
   "three_phase_rms_break_current_ka": 15.261,
   "three_phase_dc_break_current_ka": 5.236,
   "three_phase_peak_break_current_ka": 26.818,
   "single_phase_initial_peak_current_ka": 1.094,
   "single_phase_rms_break_current_ka": 0.758,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.072
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FETTERESSO",
   "site_code": "FETT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 135,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.606,
   "three_phase_rms_break_current_ka": 19.752,
   "three_phase_dc_break_current_ka": 11.263,
   "three_phase_peak_break_current_ka": 39.196,
   "single_phase_initial_peak_current_ka": 57.542,
   "single_phase_rms_break_current_ka": 21.916,
   "single_phase_dc_break_current_ka": 10.534,
   "single_phase_peak_break_current_ka": 41.528
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FETTERESSO",
   "site_code": "FETT",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 136,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.202,
   "three_phase_rms_break_current_ka": 26.225,
   "three_phase_dc_break_current_ka": 11.729,
   "three_phase_peak_break_current_ka": 48.817,
   "single_phase_initial_peak_current_ka": 47.231,
   "single_phase_rms_break_current_ka": 19.206,
   "single_phase_dc_break_current_ka": 7.441,
   "single_phase_peak_break_current_ka": 34.603
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FIDDES",
   "site_code": "FIDD",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 137,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.842,
   "three_phase_rms_break_current_ka": 16.338,
   "three_phase_dc_break_current_ka": 4.957,
   "three_phase_peak_break_current_ka": 28.063,
   "single_phase_initial_peak_current_ka": 2.158,
   "single_phase_rms_break_current_ka": 1.496,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.116
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FIDDES",
   "site_code": "FIDD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 138,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.87,
   "three_phase_rms_break_current_ka": 7.668,
   "three_phase_dc_break_current_ka": 0.827,
   "three_phase_peak_break_current_ka": 11.671,
   "single_phase_initial_peak_current_ka": 16.089,
   "single_phase_rms_break_current_ka": 7.306,
   "single_phase_dc_break_current_ka": 1.346,
   "single_phase_peak_break_current_ka": 11.678
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FINLARIG",
   "site_code": "FINL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 139,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.512,
   "three_phase_rms_break_current_ka": 10.842,
   "three_phase_dc_break_current_ka": 0.951,
   "three_phase_peak_break_current_ka": 16.284,
   "single_phase_initial_peak_current_ka": 23.682,
   "single_phase_rms_break_current_ka": 10.734,
   "single_phase_dc_break_current_ka": 1.21,
   "single_phase_peak_break_current_ka": 16.389
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FINSTOWN",
   "site_code": "FINS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 140,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.647,
   "three_phase_rms_break_current_ka": 7.523,
   "three_phase_dc_break_current_ka": 4.418,
   "three_phase_peak_break_current_ka": 15.057,
   "single_phase_initial_peak_current_ka": 27.948,
   "single_phase_rms_break_current_ka": 10.217,
   "single_phase_dc_break_current_ka": 5.522,
   "single_phase_peak_break_current_ka": 19.972
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FINSTOWN",
   "site_code": "FINS",
   "voltage_kv": 220.0,
   "source_sheet": "D1.4",
   "source_row": 141,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.898,
   "three_phase_rms_break_current_ka": 4.976,
   "three_phase_dc_break_current_ka": 2.629,
   "three_phase_peak_break_current_ka": 9.666,
   "single_phase_initial_peak_current_ka": 14.289,
   "single_phase_rms_break_current_ka": 5.732,
   "single_phase_dc_break_current_ka": 3.201,
   "single_phase_peak_break_current_ka": 11.308
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FORT AUGUSTUS",
   "site_code": "FAUG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 142,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.13,
   "three_phase_rms_break_current_ka": 7.357,
   "three_phase_dc_break_current_ka": 5.696,
   "three_phase_peak_break_current_ka": 16.101,
   "single_phase_initial_peak_current_ka": 1.08,
   "single_phase_rms_break_current_ka": 0.749,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.059
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FORT AUGUSTUS",
   "site_code": "FAUG",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 143,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.467,
   "three_phase_rms_break_current_ka": 25.277,
   "three_phase_dc_break_current_ka": 14.851,
   "three_phase_peak_break_current_ka": 50.598,
   "single_phase_initial_peak_current_ka": 60.479,
   "single_phase_rms_break_current_ka": 23.45,
   "single_phase_dc_break_current_ka": 13.563,
   "single_phase_peak_break_current_ka": 46.727
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FORT AUGUSTUS I",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 144,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.089,
   "three_phase_rms_break_current_ka": 21.8,
   "three_phase_dc_break_current_ka": 12.809,
   "three_phase_peak_break_current_ka": 43.639,
   "single_phase_initial_peak_current_ka": 70.942,
   "single_phase_rms_break_current_ka": 26.941,
   "single_phase_dc_break_current_ka": 13.486,
   "single_phase_peak_break_current_ka": 51.586
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FORT AUGUSTUS II",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 145,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.645,
   "three_phase_rms_break_current_ka": 21.546,
   "three_phase_dc_break_current_ka": 13.065,
   "three_phase_peak_break_current_ka": 43.536,
   "single_phase_initial_peak_current_ka": 64.62,
   "single_phase_rms_break_current_ka": 24.467,
   "single_phase_dc_break_current_ka": 13.011,
   "single_phase_peak_break_current_ka": 47.613
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FORT WILLIAM",
   "site_code": "FWIL",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 146,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.065,
   "three_phase_rms_break_current_ka": 15.634,
   "three_phase_dc_break_current_ka": 7.114,
   "three_phase_peak_break_current_ka": 29.224,
   "single_phase_initial_peak_current_ka": 2.162,
   "single_phase_rms_break_current_ka": 1.499,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.12
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FORT WILLIAM",
   "site_code": "FWIL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 147,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.526,
   "three_phase_rms_break_current_ka": 5.504,
   "three_phase_dc_break_current_ka": 1.148,
   "three_phase_peak_break_current_ka": 8.932,
   "single_phase_initial_peak_current_ka": 12.528,
   "single_phase_rms_break_current_ka": 5.384,
   "single_phase_dc_break_current_ka": 1.405,
   "single_phase_peak_break_current_ka": 9.018
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FOYERS",
   "site_code": "FOYE",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 148,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.199,
   "three_phase_rms_break_current_ka": 22.421,
   "three_phase_dc_break_current_ka": 10.444,
   "three_phase_peak_break_current_ka": 42.152,
   "single_phase_initial_peak_current_ka": 54.19,
   "single_phase_rms_break_current_ka": 21.621,
   "single_phase_dc_break_current_ka": 10.121,
   "single_phase_peak_break_current_ka": 40.698
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FOYERS NORTH SS",
   "site_code": "FOYE",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 149,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.902,
   "three_phase_rms_break_current_ka": 22.889,
   "three_phase_dc_break_current_ka": 11.512,
   "three_phase_peak_break_current_ka": 43.882,
   "single_phase_initial_peak_current_ka": 55.762,
   "single_phase_rms_break_current_ka": 22.149,
   "single_phase_dc_break_current_ka": 10.701,
   "single_phase_peak_break_current_ka": 42.024
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FRASERBURGH",
   "site_code": "FRAS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 150,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.51,
   "three_phase_rms_break_current_ka": 11.549,
   "three_phase_dc_break_current_ka": 2.865,
   "three_phase_peak_break_current_ka": 19.198,
   "single_phase_initial_peak_current_ka": 2.135,
   "single_phase_rms_break_current_ka": 1.48,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.094
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FRASERBURGH",
   "site_code": "FRAS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 151,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.22,
   "three_phase_rms_break_current_ka": 5.98,
   "three_phase_dc_break_current_ka": 0.487,
   "three_phase_peak_break_current_ka": 8.945,
   "single_phase_initial_peak_current_ka": 13.239,
   "single_phase_rms_break_current_ka": 5.94,
   "single_phase_dc_break_current_ka": 0.704,
   "single_phase_peak_break_current_ka": 9.105
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FYRISH",
   "site_code": "FYRI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 152,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.769,
   "three_phase_rms_break_current_ka": 16.925,
   "three_phase_dc_break_current_ka": 8.451,
   "three_phase_peak_break_current_ka": 32.386,
   "single_phase_initial_peak_current_ka": 47.9,
   "single_phase_rms_break_current_ka": 18.293,
   "single_phase_dc_break_current_ka": 8.609,
   "single_phase_peak_break_current_ka": 34.48
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FYRISH",
   "site_code": "FYRI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 153,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.047,
   "three_phase_rms_break_current_ka": 15.544,
   "three_phase_dc_break_current_ka": 5.94,
   "three_phase_peak_break_current_ka": 27.922,
   "single_phase_initial_peak_current_ka": 33.54,
   "single_phase_rms_break_current_ka": 13.591,
   "single_phase_dc_break_current_ka": 5.533,
   "single_phase_peak_break_current_ka": 24.754
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GARVARY",
   "site_code": "GARV",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 154,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.646,
   "three_phase_rms_break_current_ka": 16.582,
   "three_phase_dc_break_current_ka": 6.067,
   "three_phase_peak_break_current_ka": 29.518,
   "single_phase_initial_peak_current_ka": 46.841,
   "single_phase_rms_break_current_ka": 19.182,
   "single_phase_dc_break_current_ka": 6.429,
   "single_phase_peak_break_current_ka": 33.556
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GILLS BAY",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 155,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.317,
   "three_phase_rms_break_current_ka": 13.556,
   "three_phase_dc_break_current_ka": 5.36,
   "three_phase_peak_break_current_ka": 24.531,
   "single_phase_initial_peak_current_ka": 40.461,
   "single_phase_rms_break_current_ka": 15.714,
   "single_phase_dc_break_current_ka": 6.613,
   "single_phase_peak_break_current_ka": 28.835
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLEN KYLLACHY",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 156,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.127,
   "three_phase_rms_break_current_ka": 14.439,
   "three_phase_dc_break_current_ka": 0.774,
   "three_phase_peak_break_current_ka": 21.194,
   "single_phase_initial_peak_current_ka": 32.148,
   "single_phase_rms_break_current_ka": 13.936,
   "single_phase_dc_break_current_ka": 1.199,
   "single_phase_peak_break_current_ka": 20.908
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLEN ULLINISH EXTENSION",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 157,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.811,
   "three_phase_rms_break_current_ka": 15.154,
   "three_phase_dc_break_current_ka": 8.277,
   "three_phase_peak_break_current_ka": 29.709,
   "single_phase_initial_peak_current_ka": 46.246,
   "single_phase_rms_break_current_ka": 17.833,
   "single_phase_dc_break_current_ka": 8.392,
   "single_phase_peak_break_current_ka": 33.612
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLENAGNES",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 158,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.429,
   "three_phase_rms_break_current_ka": 18.123,
   "three_phase_dc_break_current_ka": 4.086,
   "three_phase_peak_break_current_ka": 29.716,
   "single_phase_initial_peak_current_ka": 45.811,
   "single_phase_rms_break_current_ka": 19.877,
   "single_phase_dc_break_current_ka": 3.05,
   "single_phase_peak_break_current_ka": 31.161
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLENDOE",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 159,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.398,
   "three_phase_rms_break_current_ka": 16.046,
   "three_phase_dc_break_current_ka": 2.895,
   "three_phase_peak_break_current_ka": 25.587,
   "single_phase_initial_peak_current_ka": 41.165,
   "single_phase_rms_break_current_ka": 18.056,
   "single_phase_dc_break_current_ka": 3.286,
   "single_phase_peak_break_current_ka": 28.821
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLENDYE",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 160,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.123,
   "three_phase_rms_break_current_ka": 8.184,
   "three_phase_dc_break_current_ka": 0.653,
   "three_phase_peak_break_current_ka": 12.226,
   "single_phase_initial_peak_current_ka": 19.698,
   "single_phase_rms_break_current_ka": 8.331,
   "single_phase_dc_break_current_ka": 0.771,
   "single_phase_peak_break_current_ka": 12.552
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLENFARCLAS",
   "site_code": "GLEN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 161,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.625,
   "three_phase_rms_break_current_ka": 9.794,
   "three_phase_dc_break_current_ka": 0.637,
   "three_phase_peak_break_current_ka": 14.488,
   "single_phase_initial_peak_current_ka": 1.117,
   "single_phase_rms_break_current_ka": 0.774,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.095
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLENFARCLAS",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 162,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.518,
   "three_phase_rms_break_current_ka": 3.947,
   "three_phase_dc_break_current_ka": 0.227,
   "three_phase_peak_break_current_ka": 5.808,
   "single_phase_initial_peak_current_ka": 8.454,
   "single_phase_rms_break_current_ka": 3.779,
   "single_phase_dc_break_current_ka": 0.512,
   "single_phase_peak_break_current_ka": 5.857
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLENMORISTON",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 163,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.383,
   "three_phase_rms_break_current_ka": 10.913,
   "three_phase_dc_break_current_ka": 1.401,
   "three_phase_peak_break_current_ka": 16.834,
   "single_phase_initial_peak_current_ka": 25.265,
   "single_phase_rms_break_current_ka": 10.748,
   "single_phase_dc_break_current_ka": 2.004,
   "single_phase_peak_break_current_ka": 17.205
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GORDONBUSH",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 164,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.835,
   "three_phase_rms_break_current_ka": 11.974,
   "three_phase_dc_break_current_ka": 4.085,
   "three_phase_peak_break_current_ka": 21.018,
   "single_phase_initial_peak_current_ka": 25.96,
   "single_phase_rms_break_current_ka": 10.459,
   "single_phase_dc_break_current_ka": 4.471,
   "single_phase_peak_break_current_ka": 19.262
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GREENS",
   "site_code": "GRNS",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 165,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.15,
   "three_phase_rms_break_current_ka": 35.807,
   "three_phase_dc_break_current_ka": 25.121,
   "three_phase_peak_break_current_ka": 75.76,
   "single_phase_initial_peak_current_ka": 97.712,
   "single_phase_rms_break_current_ka": 37.465,
   "single_phase_dc_break_current_ka": 24.831,
   "single_phase_peak_break_current_ka": 77.815
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GREMISTA",
   "site_code": "GREM",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 166,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.53,
   "three_phase_rms_break_current_ka": 9.213,
   "three_phase_dc_break_current_ka": 1.092,
   "three_phase_peak_break_current_ka": 14.12,
   "single_phase_initial_peak_current_ka": 1.749,
   "single_phase_rms_break_current_ka": 1.211,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.713
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GREMISTA",
   "site_code": "GREM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 167,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.056,
   "three_phase_rms_break_current_ka": 4.134,
   "three_phase_dc_break_current_ka": 0.296,
   "three_phase_peak_break_current_ka": 6.143,
   "single_phase_initial_peak_current_ka": 10.813,
   "single_phase_rms_break_current_ka": 4.922,
   "single_phase_dc_break_current_ka": 0.513,
   "single_phase_peak_break_current_ka": 7.473
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GRIFFIN",
   "site_code": "GRIF",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 168,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.118,
   "three_phase_rms_break_current_ka": 8.597,
   "three_phase_dc_break_current_ka": 0.522,
   "three_phase_peak_break_current_ka": 12.68,
   "single_phase_initial_peak_current_ka": 18.104,
   "single_phase_rms_break_current_ka": 8.331,
   "single_phase_dc_break_current_ka": 1.142,
   "single_phase_peak_break_current_ka": 12.924
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GRUDIE BRIDGE",
   "site_code": "GRUB",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 169,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.585,
   "three_phase_rms_break_current_ka": 18.242,
   "three_phase_dc_break_current_ka": 12.991,
   "three_phase_peak_break_current_ka": 38.788,
   "single_phase_initial_peak_current_ka": 2.161,
   "single_phase_rms_break_current_ka": 1.498,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.119
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GRUDIE BRIDGE",
   "site_code": "GRUB",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 170,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.401,
   "three_phase_rms_break_current_ka": 10.76,
   "three_phase_dc_break_current_ka": 2.198,
   "three_phase_peak_break_current_ka": 17.415,
   "single_phase_initial_peak_current_ka": 26.63,
   "single_phase_rms_break_current_ka": 10.822,
   "single_phase_dc_break_current_ka": 2.563,
   "single_phase_peak_break_current_ka": 17.868
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HARRIS",
   "site_code": "HARI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 171,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.155,
   "three_phase_rms_break_current_ka": 3.167,
   "three_phase_dc_break_current_ka": 0.11,
   "three_phase_peak_break_current_ka": 4.589,
   "single_phase_initial_peak_current_ka": 7.736,
   "single_phase_rms_break_current_ka": 3.307,
   "single_phase_dc_break_current_ka": 0.258,
   "single_phase_peak_break_current_ka": 4.934
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HEBRIDEAN",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 172,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.182,
   "three_phase_rms_break_current_ka": 10.063,
   "three_phase_dc_break_current_ka": 4.09,
   "three_phase_peak_break_current_ka": 18.322,
   "single_phase_initial_peak_current_ka": 30.596,
   "single_phase_rms_break_current_ka": 11.837,
   "single_phase_dc_break_current_ka": 4.698,
   "single_phase_peak_break_current_ka": 21.438
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HIGH CONSTELLATION",
   "site_code": "HICL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 173,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.588,
   "three_phase_rms_break_current_ka": 14.596,
   "three_phase_dc_break_current_ka": 4.475,
   "three_phase_peak_break_current_ka": 25.117,
   "single_phase_initial_peak_current_ka": 42.086,
   "single_phase_rms_break_current_ka": 16.788,
   "single_phase_dc_break_current_ka": 4.09,
   "single_phase_peak_break_current_ka": 27.833
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HOLLANDMEY",
   "site_code": "HOME",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 174,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.854,
   "three_phase_rms_break_current_ka": 13.444,
   "three_phase_dc_break_current_ka": 4.907,
   "three_phase_peak_break_current_ka": 23.919,
   "single_phase_initial_peak_current_ka": 39.578,
   "single_phase_rms_break_current_ka": 15.591,
   "single_phase_dc_break_current_ka": 5.286,
   "single_phase_peak_break_current_ka": 27.335
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HURLIE",
   "site_code": "HURL",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 175,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.797,
   "three_phase_rms_break_current_ka": 25.087,
   "three_phase_dc_break_current_ka": 14.735,
   "three_phase_peak_break_current_ka": 50.214,
   "single_phase_initial_peak_current_ka": 41.561,
   "single_phase_rms_break_current_ka": 17.055,
   "single_phase_dc_break_current_ka": 4.865,
   "single_phase_peak_break_current_ka": 28.985
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "INVERARAY SS",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 176,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.941,
   "three_phase_rms_break_current_ka": 12.118,
   "three_phase_dc_break_current_ka": 0.352,
   "three_phase_peak_break_current_ka": 17.49,
   "single_phase_initial_peak_current_ka": 21.392,
   "single_phase_rms_break_current_ka": 9.929,
   "single_phase_dc_break_current_ka": 0.405,
   "single_phase_peak_break_current_ka": 14.447
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "INVERARNAN",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 177,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.626,
   "three_phase_rms_break_current_ka": 21.741,
   "three_phase_dc_break_current_ka": 5.818,
   "three_phase_peak_break_current_ka": 36.564,
   "single_phase_initial_peak_current_ka": 55.352,
   "single_phase_rms_break_current_ka": 22.935,
   "single_phase_dc_break_current_ka": 4.822,
   "single_phase_peak_break_current_ka": 37.257
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "INVERGARRY",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 178,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.708,
   "three_phase_rms_break_current_ka": 14.946,
   "three_phase_dc_break_current_ka": 2.256,
   "three_phase_peak_break_current_ka": 23.393,
   "single_phase_initial_peak_current_ka": 37.198,
   "single_phase_rms_break_current_ka": 15.494,
   "single_phase_dc_break_current_ka": 1.854,
   "single_phase_peak_break_current_ka": 23.766
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "INVERNESS",
   "site_code": "INVE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 179,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.191,
   "three_phase_rms_break_current_ka": 20.613,
   "three_phase_dc_break_current_ka": 8.076,
   "three_phase_peak_break_current_ka": 37.227,
   "single_phase_initial_peak_current_ka": 3.188,
   "single_phase_rms_break_current_ka": 2.21,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.125
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "INVERNESS",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 180,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.864,
   "three_phase_rms_break_current_ka": 16.272,
   "three_phase_dc_break_current_ka": 5.053,
   "three_phase_peak_break_current_ka": 28.065,
   "single_phase_initial_peak_current_ka": 48.065,
   "single_phase_rms_break_current_ka": 18.99,
   "single_phase_dc_break_current_ka": 5.229,
   "single_phase_peak_break_current_ka": 32.085
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KEITH",
   "site_code": "KEIT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 181,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.487,
   "three_phase_rms_break_current_ka": 16.875,
   "three_phase_dc_break_current_ka": 9.376,
   "three_phase_peak_break_current_ka": 33.241,
   "single_phase_initial_peak_current_ka": 59.302,
   "single_phase_rms_break_current_ka": 23.511,
   "single_phase_dc_break_current_ka": 11.299,
   "single_phase_peak_break_current_ka": 44.548
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KEITH",
   "site_code": "KEIT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 182,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.508,
   "three_phase_rms_break_current_ka": 32.423,
   "three_phase_dc_break_current_ka": 17.806,
   "three_phase_peak_break_current_ka": 63.658,
   "single_phase_initial_peak_current_ka": 89.256,
   "single_phase_rms_break_current_ka": 35.274,
   "single_phase_dc_break_current_ka": 18.095,
   "single_phase_peak_break_current_ka": 67.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KEITH I",
   "site_code": "KEIT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 183,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.315,
   "three_phase_rms_break_current_ka": 25.63,
   "three_phase_dc_break_current_ka": 14.47,
   "three_phase_peak_break_current_ka": 50.716,
   "single_phase_initial_peak_current_ka": 2.167,
   "single_phase_rms_break_current_ka": 1.502,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.125
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KEITH II",
   "site_code": "KEIT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 184,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.554,
   "three_phase_rms_break_current_ka": 16.301,
   "three_phase_dc_break_current_ka": 7.651,
   "three_phase_peak_break_current_ka": 30.704,
   "single_phase_initial_peak_current_ka": 2.179,
   "single_phase_rms_break_current_ka": 1.511,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.136
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KERGORD",
   "site_code": "KERG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 185,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.935,
   "three_phase_rms_break_current_ka": 5.122,
   "three_phase_dc_break_current_ka": 0.283,
   "three_phase_peak_break_current_ka": 7.528,
   "single_phase_initial_peak_current_ka": 14.669,
   "single_phase_rms_break_current_ka": 6.991,
   "single_phase_dc_break_current_ka": 0.416,
   "single_phase_peak_break_current_ka": 10.302
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KILLIN",
   "site_code": "KIIN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 186,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.708,
   "three_phase_rms_break_current_ka": 12.741,
   "three_phase_dc_break_current_ka": 3.879,
   "three_phase_peak_break_current_ka": 21.898,
   "single_phase_initial_peak_current_ka": 2.143,
   "single_phase_rms_break_current_ka": 1.486,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.101
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KILLIN",
   "site_code": "KIIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 187,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.079,
   "three_phase_rms_break_current_ka": 12.318,
   "three_phase_dc_break_current_ka": 1.335,
   "three_phase_peak_break_current_ka": 18.754,
   "single_phase_initial_peak_current_ka": 28.609,
   "single_phase_rms_break_current_ka": 12.695,
   "single_phase_dc_break_current_ka": 1.954,
   "single_phase_peak_break_current_ka": 19.908
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KILMORACK NORTH",
   "site_code": "KION",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 188,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.217,
   "three_phase_rms_break_current_ka": 26.83,
   "three_phase_dc_break_current_ka": 10.826,
   "three_phase_peak_break_current_ka": 48.77,
   "single_phase_initial_peak_current_ka": 74.105,
   "single_phase_rms_break_current_ka": 29.856,
   "single_phase_dc_break_current_ka": 8.442,
   "single_phase_peak_break_current_ka": 50.665
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KINARDOCHY",
   "site_code": "KINA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 189,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.527,
   "three_phase_rms_break_current_ka": 12.014,
   "three_phase_dc_break_current_ka": 7.537,
   "three_phase_peak_break_current_ka": 24.527,
   "single_phase_initial_peak_current_ka": 37.114,
   "single_phase_rms_break_current_ka": 14.157,
   "single_phase_dc_break_current_ka": 8.611,
   "single_phase_peak_break_current_ka": 28.632
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KINARDOCHY",
   "site_code": "KINA",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 190,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.883,
   "three_phase_rms_break_current_ka": 14.236,
   "three_phase_dc_break_current_ka": 7.436,
   "three_phase_peak_break_current_ka": 27.569,
   "single_phase_initial_peak_current_ka": 32.909,
   "single_phase_rms_break_current_ka": 12.823,
   "single_phase_dc_break_current_ka": 7.457,
   "single_phase_peak_break_current_ka": 25.591
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KINLOCHLEVEN",
   "site_code": "KILO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 191,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.422,
   "three_phase_rms_break_current_ka": 8.28,
   "three_phase_dc_break_current_ka": 3.808,
   "three_phase_peak_break_current_ka": 15.517,
   "single_phase_initial_peak_current_ka": 0.72,
   "single_phase_rms_break_current_ka": 0.499,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.706
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KINLOCHLEVEN",
   "site_code": "KILO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 192,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
