    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.73,
   "three_phase_rms_break_current_ka": 3.542,
   "three_phase_dc_break_current_ka": 0.662,
   "three_phase_peak_break_current_ka": 5.672,
   "single_phase_initial_peak_current_ka": 7.724,
   "single_phase_rms_break_current_ka": 3.398,
   "single_phase_dc_break_current_ka": 0.819,
   "single_phase_peak_break_current_ka": 5.625
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 193,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.896,
   "three_phase_rms_break_current_ka": 17.353,
   "three_phase_dc_break_current_ka": 13.049,
   "three_phase_peak_break_current_ka": 37.59,
   "single_phase_initial_peak_current_ka": 2.226,
   "single_phase_rms_break_current_ka": 1.543,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.182
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 194,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.892,
   "three_phase_rms_break_current_ka": 22.618,
   "three_phase_dc_break_current_ka": 11.354,
   "three_phase_peak_break_current_ka": 43.34,
   "single_phase_initial_peak_current_ka": 65.825,
   "single_phase_rms_break_current_ka": 25.859,
   "single_phase_dc_break_current_ka": 11.855,
   "single_phase_peak_break_current_ka": 48.426
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 195,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 92.186,
   "three_phase_rms_break_current_ka": 35.427,
   "three_phase_dc_break_current_ka": 22.038,
   "three_phase_peak_break_current_ka": 72.139,
   "single_phase_initial_peak_current_ka": 89.439,
   "single_phase_rms_break_current_ka": 35.122,
   "single_phase_dc_break_current_ka": 18.871,
   "single_phase_peak_break_current_ka": 68.541
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 196,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.336,
   "three_phase_rms_break_current_ka": 33.719,
   "three_phase_dc_break_current_ka": 19.362,
   "three_phase_peak_break_current_ka": 67.048,
   "single_phase_initial_peak_current_ka": 73.512,
   "single_phase_rms_break_current_ka": 29.107,
   "single_phase_dc_break_current_ka": 14.6,
   "single_phase_peak_break_current_ka": 55.763
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KIRKTON",
   "site_code": "KRKN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 197,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.901,
   "three_phase_rms_break_current_ka": 15.04,
   "three_phase_dc_break_current_ka": 5.195,
   "three_phase_peak_break_current_ka": 26.465,
   "single_phase_initial_peak_current_ka": 38.711,
   "single_phase_rms_break_current_ka": 15.233,
   "single_phase_dc_break_current_ka": 4.574,
   "single_phase_peak_break_current_ka": 26.116
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KNOCKNAGAEL",
   "site_code": "KNOC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 198,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.532,
   "three_phase_rms_break_current_ka": 17.361,
   "three_phase_dc_break_current_ka": 7.382,
   "three_phase_peak_break_current_ka": 31.934,
   "single_phase_initial_peak_current_ka": 52.333,
   "single_phase_rms_break_current_ka": 20.153,
   "single_phase_dc_break_current_ka": 7.945,
   "single_phase_peak_break_current_ka": 36.446
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KNOCKNAGAEL",
   "site_code": "KNOC",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 199,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 92.083,
   "three_phase_rms_break_current_ka": 34.613,
   "three_phase_dc_break_current_ka": 20.487,
   "three_phase_peak_break_current_ka": 69.437,
   "single_phase_initial_peak_current_ka": 89.834,
   "single_phase_rms_break_current_ka": 35.072,
   "single_phase_dc_break_current_ka": 18.475,
   "single_phase_peak_break_current_ka": 68.075
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LADYFIELD",
   "site_code": "LAFD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 200,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.345,
   "three_phase_rms_break_current_ka": 9.55,
   "three_phase_dc_break_current_ka": 1.229,
   "three_phase_peak_break_current_ka": 14.736,
   "single_phase_initial_peak_current_ka": 20.491,
   "single_phase_rms_break_current_ka": 8.403,
   "single_phase_dc_break_current_ka": 1.539,
   "single_phase_peak_break_current_ka": 13.423
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LAIRG",
   "site_code": "LAIR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 201,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.653,
   "three_phase_rms_break_current_ka": 12.561,
   "three_phase_dc_break_current_ka": 4.312,
   "three_phase_peak_break_current_ka": 22.075,
   "single_phase_initial_peak_current_ka": 1.102,
   "single_phase_rms_break_current_ka": 0.764,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.08
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LAIRG",
   "site_code": "LAIR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 202,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.58,
   "three_phase_rms_break_current_ka": 10.777,
   "three_phase_dc_break_current_ka": 0.976,
   "three_phase_peak_break_current_ka": 16.217,
   "single_phase_initial_peak_current_ka": 23.245,
   "single_phase_rms_break_current_ka": 9.844,
   "single_phase_dc_break_current_ka": 1.386,
   "single_phase_peak_break_current_ka": 15.307
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LAIRG SOUTH",
   "site_code": "LAIR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 203,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.253,
   "three_phase_rms_break_current_ka": 13.205,
   "three_phase_dc_break_current_ka": 4.706,
   "three_phase_peak_break_current_ka": 23.381,
   "single_phase_initial_peak_current_ka": 32.501,
   "single_phase_rms_break_current_ka": 12.892,
   "single_phase_dc_break_current_ka": 3.39,
   "single_phase_peak_break_current_ka": 21.622
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LEWIS",
   "site_code": "LEWI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 204,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.347,
   "three_phase_rms_break_current_ka": 10.747,
   "three_phase_dc_break_current_ka": 5.339,
   "three_phase_peak_break_current_ka": 20.538,
   "single_phase_initial_peak_current_ka": 36.054,
   "single_phase_rms_break_current_ka": 13.659,
   "single_phase_dc_break_current_ka": 7.049,
   "single_phase_peak_break_current_ka": 26.366
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LEWIS",
   "site_code": "LEWI",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 205,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.182,
   "three_phase_rms_break_current_ka": 4.251,
   "three_phase_dc_break_current_ka": 2.708,
   "three_phase_peak_break_current_ka": 8.72,
   "single_phase_initial_peak_current_ka": 12.746,
   "single_phase_rms_break_current_ka": 4.834,
   "single_phase_dc_break_current_ka": 3.192,
   "single_phase_peak_break_current_ka": 10.029
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LIMEKILN",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 206,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.736,
   "three_phase_rms_break_current_ka": 9.281,
   "three_phase_dc_break_current_ka": 2.864,
   "three_phase_peak_break_current_ka": 15.99,
   "single_phase_initial_peak_current_ka": 23.986,
   "single_phase_rms_break_current_ka": 9.509,
   "single_phase_dc_break_current_ka": 2.871,
   "single_phase_peak_break_current_ka": 16.319
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LOCH BUIDHE",
   "site_code": "LOCH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 207,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.763,
   "three_phase_rms_break_current_ka": 17.39,
   "three_phase_dc_break_current_ka": 6.923,
   "three_phase_peak_break_current_ka": 31.516,
   "single_phase_initial_peak_current_ka": 49.572,
   "single_phase_rms_break_current_ka": 20.053,
   "single_phase_dc_break_current_ka": 7.801,
   "single_phase_peak_break_current_ka": 36.161
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LOCH BUIDHE",
   "site_code": "LOCH",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 208,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.398,
   "three_phase_rms_break_current_ka": 17.328,
   "three_phase_dc_break_current_ka": 6.296,
   "three_phase_peak_break_current_ka": 30.802,
   "single_phase_initial_peak_current_ka": 37.634,
   "single_phase_rms_break_current_ka": 15.119,
   "single_phase_dc_break_current_ka": 6.925,
   "single_phase_peak_break_current_ka": 28.307
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LOCH KEMP",
   "site_code": "LOCH",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 209,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.469,
   "three_phase_rms_break_current_ka": 19.206,
   "three_phase_dc_break_current_ka": 9.854,
   "three_phase_peak_break_current_ka": 37.015,
   "single_phase_initial_peak_current_ka": 47.642,
   "single_phase_rms_break_current_ka": 19.263,
   "single_phase_dc_break_current_ka": 8.674,
   "single_phase_peak_break_current_ka": 35.915
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LOCH LUNDIE",
   "site_code": "LOCH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 210,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.073,
   "three_phase_rms_break_current_ka": 18.646,
   "three_phase_dc_break_current_ka": 11.849,
   "three_phase_peak_break_current_ka": 38.218,
   "single_phase_initial_peak_current_ka": 56.188,
   "single_phase_rms_break_current_ka": 21.2,
   "single_phase_dc_break_current_ka": 11.455,
   "single_phase_peak_break_current_ka": 41.436
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LOCH LUNDIE",
   "site_code": "LOCH",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 211,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.118,
   "three_phase_rms_break_current_ka": 22.156,
   "three_phase_dc_break_current_ka": 12.773,
   "three_phase_peak_break_current_ka": 44.107,
   "single_phase_initial_peak_current_ka": 48.639,
   "single_phase_rms_break_current_ka": 19.132,
   "single_phase_dc_break_current_ka": 9.509,
   "single_phase_peak_break_current_ka": 36.566
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LOCH NA CATHRACH",
   "site_code": "LOCH",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 212,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.5,
   "three_phase_rms_break_current_ka": 28.524,
   "three_phase_dc_break_current_ka": 15.139,
   "three_phase_peak_break_current_ka": 55.478,
   "single_phase_initial_peak_current_ka": 76.09,
   "single_phase_rms_break_current_ka": 30.044,
   "single_phase_dc_break_current_ka": 15.6,
   "single_phase_peak_break_current_ka": 58.088
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LOCHAY EAST",
   "site_code": "LOCH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 213,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.132,
   "three_phase_rms_break_current_ka": 10.704,
   "three_phase_dc_break_current_ka": 0.947,
   "three_phase_peak_break_current_ka": 16.084,
   "single_phase_initial_peak_current_ka": 23.889,
   "single_phase_rms_break_current_ka": 10.788,
   "single_phase_dc_break_current_ka": 1.411,
   "single_phase_peak_break_current_ka": 16.667
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LONGSIDE",
   "site_code": "LOSD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 214,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.926,
   "three_phase_rms_break_current_ka": 18.048,
   "three_phase_dc_break_current_ka": 12.895,
   "three_phase_peak_break_current_ka": 38.418,
   "single_phase_initial_peak_current_ka": 56.275,
   "single_phase_rms_break_current_ka": 20.928,
   "single_phase_dc_break_current_ka": 13.804,
   "single_phase_peak_break_current_ka": 43.401
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LONGSIDE",
   "site_code": "LOSD",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 215,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.926,
   "three_phase_rms_break_current_ka": 32.21,
   "three_phase_dc_break_current_ka": 22.056,
   "three_phase_peak_break_current_ka": 67.607,
   "single_phase_initial_peak_current_ka": 92.539,
   "single_phase_rms_break_current_ka": 35.137,
   "single_phase_dc_break_current_ka": 25.358,
   "single_phase_peak_break_current_ka": 75.049
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LUICHART",
   "site_code": "LUIC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 216,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.215,
   "three_phase_rms_break_current_ka": 13.123,
   "three_phase_dc_break_current_ka": 4.031,
   "three_phase_peak_break_current_ka": 22.59,
   "single_phase_initial_peak_current_ka": 31.774,
   "single_phase_rms_break_current_ka": 12.703,
   "single_phase_dc_break_current_ka": 3.546,
   "single_phase_peak_break_current_ka": 21.511
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LUNANHEAD",
   "site_code": "LUNA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 217,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.456,
   "three_phase_rms_break_current_ka": 13.757,
   "three_phase_dc_break_current_ka": 7.383,
   "three_phase_peak_break_current_ka": 26.838,
   "single_phase_initial_peak_current_ka": 2.153,
   "single_phase_rms_break_current_ka": 1.492,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.11
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LUNANHEAD",
   "site_code": "LUNA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 218,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.619,
   "three_phase_rms_break_current_ka": 7.865,
   "three_phase_dc_break_current_ka": 1.283,
   "three_phase_peak_break_current_ka": 12.406,
   "single_phase_initial_peak_current_ka": 17.414,
   "single_phase_rms_break_current_ka": 7.273,
   "single_phase_dc_break_current_ka": 1.676,
   "single_phase_peak_break_current_ka": 11.962
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LYNDHURST",
   "site_code": "LYND",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 219,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.097,
   "three_phase_rms_break_current_ka": 13.353,
   "three_phase_dc_break_current_ka": 5.764,
   "three_phase_peak_break_current_ka": 24.648,
   "single_phase_initial_peak_current_ka": 2.899,
   "single_phase_rms_break_current_ka": 2.01,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.842
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "LYNDHURST",
   "site_code": "LYND",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 220,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.289,
   "three_phase_rms_break_current_ka": 16.091,
   "three_phase_dc_break_current_ka": 2.069,
   "three_phase_peak_break_current_ka": 24.824,
   "single_phase_initial_peak_current_ka": 37.395,
   "single_phase_rms_break_current_ka": 16.409,
   "single_phase_dc_break_current_ka": 2.177,
   "single_phase_peak_break_current_ka": 25.382
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MACDUFF",
   "site_code": "MACD",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 221,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.198,
   "three_phase_rms_break_current_ka": 18.023,
   "three_phase_dc_break_current_ka": 6.611,
   "three_phase_peak_break_current_ka": 32.1,
   "single_phase_initial_peak_current_ka": 2.181,
   "single_phase_rms_break_current_ka": 1.512,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.138
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MACDUFF",
   "site_code": "MACD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 222,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.37,
   "three_phase_rms_break_current_ka": 4.849,
   "three_phase_dc_break_current_ka": 0.922,
   "three_phase_peak_break_current_ka": 7.779,
   "single_phase_initial_peak_current_ka": 10.058,
   "single_phase_rms_break_current_ka": 4.516,
   "single_phase_dc_break_current_ka": 1.275,
   "single_phase_peak_break_current_ka": 7.661
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MELGARVE",
   "site_code": "MELG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 223,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.931,
   "three_phase_rms_break_current_ka": 20.541,
   "three_phase_dc_break_current_ka": 12.033,
   "three_phase_peak_break_current_ka": 41.082,
   "single_phase_initial_peak_current_ka": 63.627,
   "single_phase_rms_break_current_ka": 24.026,
   "single_phase_dc_break_current_ka": 12.475,
   "single_phase_peak_break_current_ka": 46.452
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MELGARVE",
   "site_code": "MELG",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 224,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.495,
   "three_phase_rms_break_current_ka": 17.821,
   "three_phase_dc_break_current_ka": 9.839,
   "three_phase_peak_break_current_ka": 35.042,
   "single_phase_initial_peak_current_ka": 42.15,
   "single_phase_rms_break_current_ka": 16.378,
   "single_phase_dc_break_current_ka": 9.131,
   "single_phase_peak_break_current_ka": 32.293
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MEYGEN",
   "site_code": "MEYG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 225,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.317,
   "three_phase_rms_break_current_ka": 13.556,
   "three_phase_dc_break_current_ka": 5.36,
   "three_phase_peak_break_current_ka": 24.531,
   "single_phase_initial_peak_current_ka": 40.461,
   "single_phase_rms_break_current_ka": 15.714,
   "single_phase_dc_break_current_ka": 6.613,
   "single_phase_peak_break_current_ka": 28.835
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MILLENNIUM",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 226,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.967,
   "three_phase_rms_break_current_ka": 10.373,
   "three_phase_dc_break_current_ka": 1.238,
   "three_phase_peak_break_current_ka": 15.907,
   "single_phase_initial_peak_current_ka": 23.98,
   "single_phase_rms_break_current_ka": 10.231,
   "single_phase_dc_break_current_ka": 1.632,
   "single_phase_peak_break_current_ka": 16.1
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MILTON OF CRAIGIE",
   "site_code": "MILC",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 227,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.964,
   "three_phase_rms_break_current_ka": 14.649,
   "three_phase_dc_break_current_ka": 7.239,
   "three_phase_peak_break_current_ka": 27.956,
   "single_phase_initial_peak_current_ka": 3.272,
   "single_phase_rms_break_current_ka": 2.268,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.208
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MILTON OF CRAIGIE",
   "site_code": "MILC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 228,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.232,
   "three_phase_rms_break_current_ka": 18.578,
   "three_phase_dc_break_current_ka": 5.91,
   "three_phase_peak_break_current_ka": 32.183,
   "single_phase_initial_peak_current_ka": 47.899,
   "single_phase_rms_break_current_ka": 20.463,
   "single_phase_dc_break_current_ka": 4.783,
   "single_phase_peak_break_current_ka": 33.723
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MOSSFORD",
   "site_code": "MOSS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 229,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.487,
   "three_phase_rms_break_current_ka": 12.247,
   "three_phase_dc_break_current_ka": 3.047,
   "three_phase_peak_break_current_ka": 20.367,
   "single_phase_initial_peak_current_ka": 31.472,
   "single_phase_rms_break_current_ka": 12.613,
   "single_phase_dc_break_current_ka": 3.466,
   "single_phase_peak_break_current_ka": 21.303
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MOSSY HILL",
   "site_code": "MOSS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 230,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.136,
   "three_phase_rms_break_current_ka": 4.178,
   "three_phase_dc_break_current_ka": 0.295,
   "three_phase_peak_break_current_ka": 6.203,
   "single_phase_initial_peak_current_ka": 10.917,
   "single_phase_rms_break_current_ka": 4.97,
   "single_phase_dc_break_current_ka": 0.516,
   "single_phase_peak_break_current_ka": 7.545
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MUAITHEBHEAL",
   "site_code": "MUAI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 231,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.828,
   "three_phase_rms_break_current_ka": 5.678,
   "three_phase_dc_break_current_ka": 1.374,
   "three_phase_peak_break_current_ka": 9.404,
   "single_phase_initial_peak_current_ka": 14.974,
   "single_phase_rms_break_current_ka": 6.004,
   "single_phase_dc_break_current_ka": 2.056,
   "single_phase_peak_break_current_ka": 10.547
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MYBSTER I",
   "site_code": "MYBS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 232,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.427,
   "three_phase_rms_break_current_ka": 25.048,
   "three_phase_dc_break_current_ka": 10.333,
   "three_phase_peak_break_current_ka": 45.756,
   "single_phase_initial_peak_current_ka": 2.198,
   "single_phase_rms_break_current_ka": 1.524,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.155
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MYBSTER I",
   "site_code": "MYBS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 233,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.172,
   "three_phase_rms_break_current_ka": 10.252,
   "three_phase_dc_break_current_ka": 1.606,
   "three_phase_peak_break_current_ka": 16.104,
   "single_phase_initial_peak_current_ka": 23.838,
   "single_phase_rms_break_current_ka": 10.405,
   "single_phase_dc_break_current_ka": 0.835,
   "single_phase_peak_break_current_ka": 15.551
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MYBSTER II",
   "site_code": "MYBS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 234,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.768,
   "three_phase_rms_break_current_ka": 22.805,
   "three_phase_dc_break_current_ka": 9.036,
   "three_phase_peak_break_current_ka": 41.286,
   "single_phase_initial_peak_current_ka": 2.185,
   "single_phase_rms_break_current_ka": 1.514,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.142
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MYBSTER II",
   "site_code": "MYBS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 235,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.695,
   "three_phase_rms_break_current_ka": 9.612,
   "three_phase_dc_break_current_ka": 5.818,
   "three_phase_peak_break_current_ka": 19.411,
   "single_phase_initial_peak_current_ka": 27.61,
   "single_phase_rms_break_current_ka": 10.365,
   "single_phase_dc_break_current_ka": 6.417,
   "single_phase_peak_break_current_ka": 21.075
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "MYBSTER III",
   "site_code": "MYBS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 236,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.612,
   "three_phase_rms_break_current_ka": 16.185,
   "three_phase_dc_break_current_ka": 10.229,
   "three_phase_peak_break_current_ka": 33.118,
   "single_phase_initial_peak_current_ka": 2.171,
   "single_phase_rms_break_current_ka": 1.505,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.128
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NAIRN",
   "site_code": "NAIR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 237,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.624,
   "three_phase_rms_break_current_ka": 11.556,
   "three_phase_dc_break_current_ka": 3.007,
   "three_phase_peak_break_current_ka": 19.35,
   "single_phase_initial_peak_current_ka": 3.009,
   "single_phase_rms_break_current_ka": 2.086,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NAIRN",
   "site_code": "NAIR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 238,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.348,
   "three_phase_rms_break_current_ka": 7.204,
   "three_phase_dc_break_current_ka": 0.503,
   "three_phase_peak_break_current_ka": 10.69,
   "single_phase_initial_peak_current_ka": 14.665,
   "single_phase_rms_break_current_ka": 6.332,
   "single_phase_dc_break_current_ka": 0.782,
   "single_phase_peak_break_current_ka": 9.737
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NANT",
   "site_code": "NANT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 239,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.712,
   "three_phase_rms_break_current_ka": 8.689,
   "three_phase_dc_break_current_ka": 0.27,
   "three_phase_peak_break_current_ka": 12.558,
   "single_phase_initial_peak_current_ka": 17.069,
   "single_phase_rms_break_current_ka": 8.036,
   "single_phase_dc_break_current_ka": 0.374,
   "single_phase_peak_break_current_ka": 11.738
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "NEW DEER",
   "site_code": "NEDE",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 240,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 96.427,
   "three_phase_rms_break_current_ka": 35.919,
   "three_phase_dc_break_current_ka": 25.152,
   "three_phase_peak_break_current_ka": 75.949,
   "single_phase_initial_peak_current_ka": 97.978,
   "single_phase_rms_break_current_ka": 37.57,
   "single_phase_dc_break_current_ka": 24.87,
   "single_phase_peak_break_current_ka": 78.002
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ORRIN",
   "site_code": "ORRI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 241,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.936,
   "three_phase_rms_break_current_ka": 11.614,
   "three_phase_dc_break_current_ka": 5.149,
   "three_phase_peak_break_current_ka": 21.574,
   "single_phase_initial_peak_current_ka": 1.082,
   "single_phase_rms_break_current_ka": 0.75,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.061
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ORRIN",
   "site_code": "ORRI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 242,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.125,
   "three_phase_rms_break_current_ka": 14.675,
   "three_phase_dc_break_current_ka": 4.503,
   "three_phase_peak_break_current_ka": 25.257,
   "single_phase_initial_peak_current_ka": 35.888,
   "single_phase_rms_break_current_ka": 14.374,
   "single_phase_dc_break_current_ka": 3.977,
   "single_phase_peak_break_current_ka": 24.305
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "OURACK WIND FARM",
   "site_code": "OURA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 243,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.42,
   "three_phase_rms_break_current_ka": 10.069,
   "three_phase_dc_break_current_ka": 1.36,
   "three_phase_peak_break_current_ka": 15.6,
   "single_phase_initial_peak_current_ka": 21.816,
   "single_phase_rms_break_current_ka": 8.904,
   "single_phase_dc_break_current_ka": 1.99,
   "single_phase_peak_break_current_ka": 14.581
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PENTLAND OFFSHORE",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 244,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.684,
   "three_phase_rms_break_current_ka": 11.153,
   "three_phase_dc_break_current_ka": 6.359,
   "three_phase_peak_break_current_ka": 22.132,
   "single_phase_initial_peak_current_ka": 40.787,
   "single_phase_rms_break_current_ka": 15.433,
   "single_phase_dc_break_current_ka": 8.044,
   "single_phase_peak_break_current_ka": 29.87
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PERSLEY",
   "site_code": "PERS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 245,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.402,
   "three_phase_rms_break_current_ka": 13.308,
   "three_phase_dc_break_current_ka": 8.272,
   "three_phase_peak_break_current_ka": 27.093,
   "single_phase_initial_peak_current_ka": 2.169,
   "single_phase_rms_break_current_ka": 1.504,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.126
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PERSLEY",
   "site_code": "PERS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 246,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.873,
   "three_phase_rms_break_current_ka": 19.544,
   "three_phase_dc_break_current_ka": 5.706,
   "three_phase_peak_break_current_ka": 33.345,
   "single_phase_initial_peak_current_ka": 57.568,
   "single_phase_rms_break_current_ka": 23.705,
   "single_phase_dc_break_current_ka": 6.104,
   "single_phase_peak_break_current_ka": 39.629
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PERSLEY",
   "site_code": "PERS",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 247,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.742,
   "three_phase_rms_break_current_ka": 18.752,
   "three_phase_dc_break_current_ka": 8.761,
   "three_phase_peak_break_current_ka": 35.281,
   "single_phase_initial_peak_current_ka": 37.958,
   "single_phase_rms_break_current_ka": 15.331,
   "single_phase_dc_break_current_ka": 6.508,
   "single_phase_peak_break_current_ka": 28.189
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PETERHEAD",
   "site_code": "PEHE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 248,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.679,
   "three_phase_rms_break_current_ka": 13.485,
   "three_phase_dc_break_current_ka": 8.069,
   "three_phase_peak_break_current_ka": 27.139,
   "single_phase_initial_peak_current_ka": 44.523,
   "single_phase_rms_break_current_ka": 17.052,
   "single_phase_dc_break_current_ka": 8.404,
   "single_phase_peak_break_current_ka": 32.519
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PETERHEAD",
   "site_code": "PEHE",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 249,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.379,
   "three_phase_rms_break_current_ka": 28.418,
   "three_phase_dc_break_current_ka": 21.834,
   "three_phase_peak_break_current_ka": 62.023,
   "single_phase_initial_peak_current_ka": 75.912,
   "single_phase_rms_break_current_ka": 29.095,
   "single_phase_dc_break_current_ka": 19.656,
   "single_phase_peak_break_current_ka": 60.802
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PETERHEAD 4",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 250,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.089,
   "three_phase_rms_break_current_ka": 28.304,
   "three_phase_dc_break_current_ka": 21.764,
   "three_phase_peak_break_current_ka": 61.791,
   "single_phase_initial_peak_current_ka": 75.646,
   "single_phase_rms_break_current_ka": 28.994,
   "single_phase_dc_break_current_ka": 19.567,
   "single_phase_peak_break_current_ka": 60.571
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PETERHEAD 4",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 251,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.758,
   "three_phase_rms_break_current_ka": 29.714,
   "three_phase_dc_break_current_ka": 19.421,
   "three_phase_peak_break_current_ka": 61.442,
   "single_phase_initial_peak_current_ka": 73.986,
   "single_phase_rms_break_current_ka": 28.699,
   "single_phase_dc_break_current_ka": 16.561,
   "single_phase_peak_break_current_ka": 57.147
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PETERHEAD GRANGE",
   "site_code": "PEHG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 252,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.939,
   "three_phase_rms_break_current_ka": 11.726,
   "three_phase_dc_break_current_ka": 3.984,
   "three_phase_peak_break_current_ka": 20.567,
   "single_phase_initial_peak_current_ka": 0.579,
   "single_phase_rms_break_current_ka": 0.402,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.568
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "PETERHEAD GRANGE",
   "site_code": "PEHG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 253,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.95,
   "three_phase_rms_break_current_ka": 9.993,
   "three_phase_dc_break_current_ka": 2.36,
   "three_phase_peak_break_current_ka": 16.492,
   "single_phase_initial_peak_current_ka": 26.489,
   "single_phase_rms_break_current_ka": 10.883,
   "single_phase_dc_break_current_ka": 2.069,
   "single_phase_peak_break_current_ka": 17.46
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "QUOICH",
   "site_code": "QUOI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 254,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.602,
   "three_phase_rms_break_current_ka": 8.397,
   "three_phase_dc_break_current_ka": 1.293,
   "three_phase_peak_break_current_ka": 13.168,
   "single_phase_initial_peak_current_ka": 18.245,
   "single_phase_rms_break_current_ka": 7.548,
   "single_phase_dc_break_current_ka": 1.24,
   "single_phase_peak_break_current_ka": 11.915
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "QUOICH TEE SS",
   "site_code": "QUOI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 255,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.668,
   "three_phase_rms_break_current_ka": 9.013,
   "three_phase_dc_break_current_ka": 2.051,
   "three_phase_peak_break_current_ka": 14.796,
   "single_phase_initial_peak_current_ka": 20.151,
   "single_phase_rms_break_current_ka": 8.17,
   "single_phase_dc_break_current_ka": 1.656,
   "single_phase_peak_break_current_ka": 13.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RANNOCH",
   "site_code": "RANN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 256,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.329,
   "three_phase_rms_break_current_ka": 14.689,
   "three_phase_dc_break_current_ka": 3.65,
   "three_phase_peak_break_current_ka": 24.423,
   "single_phase_initial_peak_current_ka": 2.147,
   "single_phase_rms_break_current_ka": 1.489,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.105
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "RANNOCH",
   "site_code": "RANN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 257,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.56,
   "three_phase_rms_break_current_ka": 5.993,
   "three_phase_dc_break_current_ka": 0.605,
   "three_phase_peak_break_current_ka": 9.081,
   "single_phase_initial_peak_current_ka": 12.033,
   "single_phase_rms_break_current_ka": 5.521,
   "single_phase_dc_break_current_ka": 0.984,
   "single_phase_peak_break_current_ka": 8.791
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "REDMOSS",
   "site_code": "REDM",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 258,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.503,
   "three_phase_rms_break_current_ka": 13.782,
   "three_phase_dc_break_current_ka": 6.919,
   "three_phase_peak_break_current_ka": 26.41,
   "single_phase_initial_peak_current_ka": 2.995,
   "single_phase_rms_break_current_ka": 2.076,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.936
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "REDMOSS",
   "site_code": "REDM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 259,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.298,
   "three_phase_rms_break_current_ka": 17.602,
   "three_phase_dc_break_current_ka": 2.292,
   "three_phase_peak_break_current_ka": 27.184,
   "single_phase_initial_peak_current_ka": 39.696,
   "single_phase_rms_break_current_ka": 18.027,
   "single_phase_dc_break_current_ka": 1.781,
   "single_phase_peak_break_current_ka": 27.275
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ROTHIENORMAN",
   "site_code": "ROTI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 260,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.754,
   "three_phase_rms_break_current_ka": 22.242,
   "three_phase_dc_break_current_ka": 19.86,
   "three_phase_peak_break_current_ka": 51.315,
   "single_phase_initial_peak_current_ka": 2.191,
   "single_phase_rms_break_current_ka": 1.519,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.148
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ROTHIENORMAN",
   "site_code": "ROTI",
   "voltage_kv": 400.0,
   "source_sheet": "D1.4",
   "source_row": 261,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 98.137,
   "three_phase_rms_break_current_ka": 36.867,
   "three_phase_dc_break_current_ka": 24.105,
   "three_phase_peak_break_current_ka": 76.243,
   "single_phase_initial_peak_current_ka": 89.87,
   "single_phase_rms_break_current_ka": 35.165,
   "single_phase_dc_break_current_ka": 18.306,
   "single_phase_peak_break_current_ka": 68.037
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SALAMANDER",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 262,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.989,
   "three_phase_rms_break_current_ka": 11.034,
   "three_phase_dc_break_current_ka": 3.415,
   "three_phase_peak_break_current_ka": 19.02,
   "single_phase_initial_peak_current_ka": 32.525,
   "single_phase_rms_break_current_ka": 13.059,
   "single_phase_dc_break_current_ka": 3.509,
   "single_phase_peak_break_current_ka": 21.978
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SHIN",
   "site_code": "SHIN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 263,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.6,
   "three_phase_rms_break_current_ka": 13.327,
   "three_phase_dc_break_current_ka": 7.945,
   "three_phase_peak_break_current_ka": 26.792,
   "single_phase_initial_peak_current_ka": 2.175,
   "single_phase_rms_break_current_ka": 1.508,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.133
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SHIN",
   "site_code": "SHIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 264,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.707,
   "three_phase_rms_break_current_ka": 15.586,
   "three_phase_dc_break_current_ka": 4.901,
   "three_phase_peak_break_current_ka": 26.943,
   "single_phase_initial_peak_current_ka": 37.629,
   "single_phase_rms_break_current_ka": 15.556,
   "single_phase_dc_break_current_ka": 4.84,
   "single_phase_peak_break_current_ka": 26.84
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SLICKLY",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 265,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.524,
   "three_phase_rms_break_current_ka": 9.643,
   "three_phase_dc_break_current_ka": 1.373,
   "three_phase_peak_break_current_ka": 15.01,
   "single_phase_initial_peak_current_ka": 22.09,
   "single_phase_rms_break_current_ka": 9.055,
   "single_phase_dc_break_current_ka": 1.923,
   "single_phase_peak_break_current_ka": 14.729
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SLOY",
   "site_code": "SLOY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 266,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.314,
   "three_phase_rms_break_current_ka": 17.839,
   "three_phase_dc_break_current_ka": 1.773,
   "three_phase_peak_break_current_ka": 27.002,
   "single_phase_initial_peak_current_ka": 41.02,
   "single_phase_rms_break_current_ka": 18.237,
   "single_phase_dc_break_current_ka": 1.802,
   "single_phase_peak_break_current_ka": 27.593
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SLOY WEST SS",
   "site_code": "SLOY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 267,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.403,
   "three_phase_rms_break_current_ka": 19.607,
   "three_phase_dc_break_current_ka": 2.744,
   "three_phase_peak_break_current_ka": 30.473,
   "single_phase_initial_peak_current_ka": 47.925,
   "single_phase_rms_break_current_ka": 20.492,
   "single_phase_dc_break_current_ka": 3.134,
   "single_phase_peak_break_current_ka": 32.113
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SPITTAL",
   "site_code": "SPIT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 268,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.626,
   "three_phase_rms_break_current_ka": 12.094,
   "three_phase_dc_break_current_ka": 7.327,
   "three_phase_peak_break_current_ka": 24.431,
   "single_phase_initial_peak_current_ka": 36.352,
   "single_phase_rms_break_current_ka": 14.348,
   "single_phase_dc_break_current_ka": 7.868,
   "single_phase_peak_break_current_ka": 28.16
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "SPITTAL",
   "site_code": "SPIT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 269,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.037,
   "three_phase_rms_break_current_ka": 24.4,
   "three_phase_dc_break_current_ka": 17.538,
   "three_phase_peak_break_current_ka": 52.045,
   "single_phase_initial_peak_current_ka": 75.13,
   "single_phase_rms_break_current_ka": 28.535,
   "single_phase_dc_break_current_ka": 20.185,
   "single_phase_peak_break_current_ka": 60.539
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ST FERGUS EAST",
   "site_code": "SFEE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 270,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.721,
   "three_phase_rms_break_current_ka": 10.089,
   "three_phase_dc_break_current_ka": 1.829,
   "three_phase_peak_break_current_ka": 16.096,
   "single_phase_initial_peak_current_ka": 26.621,
   "single_phase_rms_break_current_ka": 11.197,
   "single_phase_dc_break_current_ka": 1.502,
   "single_phase_peak_break_current_ka": 17.336
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ST FERGUS GAS TERMINAL",
   "site_code": "SFEG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 271,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.242,
   "three_phase_rms_break_current_ka": 9.948,
   "three_phase_dc_break_current_ka": 1.644,
   "three_phase_peak_break_current_ka": 15.713,
   "single_phase_initial_peak_current_ka": 25.618,
   "single_phase_rms_break_current_ka": 10.851,
   "single_phase_dc_break_current_ka": 1.274,
   "single_phase_peak_break_current_ka": 16.62
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ST FERGUS MOBIL",
   "site_code": "SFEM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 272,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.531,
   "three_phase_rms_break_current_ka": 9.693,
   "three_phase_dc_break_current_ka": 0.748,
   "three_phase_peak_break_current_ka": 14.456,
   "single_phase_initial_peak_current_ka": 23.683,
   "single_phase_rms_break_current_ka": 10.662,
   "single_phase_dc_break_current_ka": 0.639,
   "single_phase_peak_break_current_ka": 15.717
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ST FERGUS SS",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 273,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.408,
   "three_phase_rms_break_current_ka": 11.187,
   "three_phase_dc_break_current_ka": 3.628,
   "three_phase_peak_break_current_ka": 19.449,
   "single_phase_initial_peak_current_ka": 33.259,
   "single_phase_rms_break_current_ka": 13.363,
   "single_phase_dc_break_current_ka": 3.474,
   "single_phase_peak_break_current_ka": 22.372
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ST FERGUS VSD",
   "site_code": "SFEV",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 274,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.017,
   "three_phase_rms_break_current_ka": 9.872,
   "three_phase_dc_break_current_ka": 1.587,
   "three_phase_peak_break_current_ka": 15.548,
   "single_phase_initial_peak_current_ka": 25.364,
   "single_phase_rms_break_current_ka": 10.759,
   "single_phase_dc_break_current_ka": 1.23,
   "single_phase_peak_break_current_ka": 16.445
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ST FILLANS",
   "site_code": "SFIL",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 275,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 3.825,
   "three_phase_rms_break_current_ka": 1.443,
   "three_phase_dc_break_current_ka": 0.663,
   "three_phase_peak_break_current_ka": 2.705,
   "single_phase_initial_peak_current_ka": 4.164,
   "single_phase_rms_break_current_ka": 1.567,
   "single_phase_dc_break_current_ka": 0.728,
   "single_phase_peak_break_current_ka": 2.944
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ST FILLANS",
   "site_code": "SFIL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 276,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.552,
   "three_phase_rms_break_current_ka": 5.608,
   "three_phase_dc_break_current_ka": 0.292,
   "three_phase_peak_break_current_ka": 8.223,
   "single_phase_initial_peak_current_ka": 10.641,
   "single_phase_rms_break_current_ka": 5.041,
   "single_phase_dc_break_current_ka": 0.523,
   "single_phase_peak_break_current_ka": 7.652
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STANNERGATE",
   "site_code": "STNG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 277,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.206,
   "three_phase_rms_break_current_ka": 11.948,
   "three_phase_dc_break_current_ka": 7.626,
   "three_phase_peak_break_current_ka": 24.524,
   "single_phase_initial_peak_current_ka": 2.146,
   "single_phase_rms_break_current_ka": 1.488,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.105
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STANNERGATE",
   "site_code": "STNG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 278,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.794,
   "three_phase_rms_break_current_ka": 18.55,
   "three_phase_dc_break_current_ka": 4.719,
   "three_phase_peak_break_current_ka": 30.953,
   "single_phase_initial_peak_current_ka": 48.307,
   "single_phase_rms_break_current_ka": 20.61,
   "single_phase_dc_break_current_ka": 4.509,
   "single_phase_peak_break_current_ka": 33.656
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STORNOWAY",
   "site_code": "STOR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 279,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.556,
   "three_phase_rms_break_current_ka": 10.593,
   "three_phase_dc_break_current_ka": 4.212,
   "three_phase_peak_break_current_ka": 19.194,
   "single_phase_initial_peak_current_ka": 34.764,
   "single_phase_rms_break_current_ka": 13.441,
   "single_phase_dc_break_current_ka": 5.04,
   "single_phase_peak_break_current_ka": 24.049
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STRATHBRORA",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 280,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.193,
   "three_phase_rms_break_current_ka": 12.917,
   "three_phase_dc_break_current_ka": 4.453,
   "three_phase_peak_break_current_ka": 22.72,
   "single_phase_initial_peak_current_ka": 27.246,
   "single_phase_rms_break_current_ka": 11.03,
   "single_phase_dc_break_current_ka": 4.571,
   "single_phase_peak_break_current_ka": 20.17
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STRATHY",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 281,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.441,
   "three_phase_rms_break_current_ka": 13.91,
   "three_phase_dc_break_current_ka": 5.994,
   "three_phase_peak_break_current_ka": 25.665,
   "single_phase_initial_peak_current_ka": 36.411,
   "single_phase_rms_break_current_ka": 14.172,
   "single_phase_dc_break_current_ka": 5.336,
   "single_phase_peak_break_current_ka": 25.378
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STRATHY SOUTH",
   "site_code": "STSO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 282,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.896,
   "three_phase_rms_break_current_ka": 11.453,
   "three_phase_dc_break_current_ka": 2.849,
   "three_phase_peak_break_current_ka": 19.045,
   "single_phase_initial_peak_current_ka": 30.054,
   "single_phase_rms_break_current_ka": 11.913,
   "single_phase_dc_break_current_ka": 3.922,
   "single_phase_peak_break_current_ka": 20.77
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STRATHY SWITCHING STATION",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 283,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.099,
   "three_phase_rms_break_current_ka": 14.11,
   "three_phase_dc_break_current_ka": 6.41,
   "three_phase_peak_break_current_ka": 26.365,
   "single_phase_initial_peak_current_ka": 37.186,
   "single_phase_rms_break_current_ka": 14.438,
   "single_phase_dc_break_current_ka": 5.514,
   "single_phase_peak_break_current_ka": 25.933
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STRATHY WOOD",
   "site_code": "STWO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 284,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.486,
   "three_phase_rms_break_current_ka": 11.13,
   "three_phase_dc_break_current_ka": 3.323,
   "three_phase_peak_break_current_ka": 19.064,
   "single_phase_initial_peak_current_ka": 28.745,
   "single_phase_rms_break_current_ka": 11.294,
   "single_phase_dc_break_current_ka": 3.785,
   "single_phase_peak_break_current_ka": 19.757
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STRICHEN",
   "site_code": "STRI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 285,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.435,
   "three_phase_rms_break_current_ka": 14.399,
   "three_phase_dc_break_current_ka": 5.229,
   "three_phase_peak_break_current_ka": 25.593,
   "single_phase_initial_peak_current_ka": 2.153,
   "single_phase_rms_break_current_ka": 1.492,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.111
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STRICHEN",
   "site_code": "STRI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 286,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.503,
   "three_phase_rms_break_current_ka": 6.471,
   "three_phase_dc_break_current_ka": 0.729,
   "three_phase_peak_break_current_ka": 9.879,
   "single_phase_initial_peak_current_ka": 14.607,
   "single_phase_rms_break_current_ka": 6.48,
   "single_phase_dc_break_current_ka": 1.06,
   "single_phase_peak_break_current_ka": 10.224
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "STRONELAIRG",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 287,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.815,
   "three_phase_rms_break_current_ka": 16.253,
   "three_phase_dc_break_current_ka": 7.559,
   "three_phase_peak_break_current_ka": 30.544,
   "single_phase_initial_peak_current_ka": 48.801,
   "single_phase_rms_break_current_ka": 19.326,
   "single_phase_dc_break_current_ka": 7.369,
   "single_phase_peak_break_current_ka": 34.7
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TANGY IV",
   "site_code": "TNGF",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 288,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.186,
   "three_phase_rms_break_current_ka": 6.505,
   "three_phase_dc_break_current_ka": 1.412,
   "three_phase_peak_break_current_ka": 10.612,
   "single_phase_initial_peak_current_ka": 15.904,
   "single_phase_rms_break_current_ka": 6.396,
   "single_phase_dc_break_current_ka": 1.904,
   "single_phase_peak_break_current_ka": 10.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TARLAND",
   "site_code": "TARL",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 289,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.619,
   "three_phase_rms_break_current_ka": 9.527,
   "three_phase_dc_break_current_ka": 1.877,
   "three_phase_peak_break_current_ka": 15.35,
   "single_phase_initial_peak_current_ka": 1.498,
   "single_phase_rms_break_current_ka": 1.039,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.469
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TARLAND",
   "site_code": "TARL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 290,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.946,
   "three_phase_rms_break_current_ka": 4.389,
   "three_phase_dc_break_current_ka": 0.228,
   "three_phase_peak_break_current_ka": 6.434,
   "single_phase_initial_peak_current_ka": 8.201,
   "single_phase_rms_break_current_ka": 3.842,
   "single_phase_dc_break_current_ka": 0.449,
   "single_phase_peak_break_current_ka": 5.882
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TAYNUILT",
   "site_code": "TAYN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 291,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.494,
   "three_phase_rms_break_current_ka": 20.099,
   "three_phase_dc_break_current_ka": 7.828,
   "three_phase_peak_break_current_ka": 36.252,
   "single_phase_initial_peak_current_ka": 2.166,
   "single_phase_rms_break_current_ka": 1.502,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.124
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TAYNUILT",
   "site_code": "TAYN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 292,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.383,
   "three_phase_rms_break_current_ka": 8.08,
   "three_phase_dc_break_current_ka": 0.913,
   "three_phase_peak_break_current_ka": 12.34,
   "single_phase_initial_peak_current_ka": 16.597,
   "single_phase_rms_break_current_ka": 7.656,
   "single_phase_dc_break_current_ka": 1.224,
   "single_phase_peak_break_current_ka": 12.051
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TEALING",
   "site_code": "TEAL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 293,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.047,
   "three_phase_rms_break_current_ka": 21.149,
   "three_phase_dc_break_current_ka": 11.09,
   "three_phase_peak_break_current_ka": 40.998,
   "single_phase_initial_peak_current_ka": 61.932,
   "single_phase_rms_break_current_ka": 24.766,
   "single_phase_dc_break_current_ka": 12.034,
   "single_phase_peak_break_current_ka": 47.059
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TEALING",
   "site_code": "TEAL",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 294,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.992,
   "three_phase_rms_break_current_ka": 27.774,
   "three_phase_dc_break_current_ka": 18.187,
   "three_phase_peak_break_current_ka": 57.465,
   "single_phase_initial_peak_current_ka": 77.987,
   "single_phase_rms_break_current_ka": 29.995,
   "single_phase_dc_break_current_ka": 19.771,
   "single_phase_peak_break_current_ka": 62.19
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TEALING SOLAR AND STORAGE",
   "site_code": "TEAL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 295,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.831,
   "three_phase_rms_break_current_ka": 13.984,
   "three_phase_dc_break_current_ka": 3.31,
   "three_phase_peak_break_current_ka": 23.087,
   "single_phase_initial_peak_current_ka": 33.031,
   "single_phase_rms_break_current_ka": 13.875,
   "single_phase_dc_break_current_ka": 2.807,
   "single_phase_peak_break_current_ka": 22.429
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "THURSO SOUTH",
   "site_code": "THUS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 296,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.58,
   "three_phase_rms_break_current_ka": 21.879,
   "three_phase_dc_break_current_ka": 17.689,
   "three_phase_peak_break_current_ka": 48.63,
   "single_phase_initial_peak_current_ka": 2.213,
   "single_phase_rms_break_current_ka": 1.534,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.17
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "THURSO SOUTH",
   "site_code": "THUS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 297,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.173,
   "three_phase_rms_break_current_ka": 19.838,
   "three_phase_dc_break_current_ka": 12.386,
   "three_phase_peak_break_current_ka": 40.441,
   "single_phase_initial_peak_current_ka": 59.911,
   "single_phase_rms_break_current_ka": 22.745,
   "single_phase_dc_break_current_ka": 12.681,
   "single_phase_peak_break_current_ka": 44.847
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "THURSO SOUTH",
   "site_code": "THUS",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 298,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.012,
   "three_phase_rms_break_current_ka": 19.747,
   "three_phase_dc_break_current_ka": 12.061,
   "three_phase_peak_break_current_ka": 39.988,
   "single_phase_initial_peak_current_ka": 52.453,
   "single_phase_rms_break_current_ka": 20.422,
   "single_phase_dc_break_current_ka": 11.261,
   "single_phase_peak_break_current_ka": 40.142
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TOMATIN",
   "site_code": "TOMT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 299,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.812,
   "three_phase_rms_break_current_ka": 18.057,
   "three_phase_dc_break_current_ka": 9.278,
   "three_phase_peak_break_current_ka": 34.815,
   "single_phase_initial_peak_current_ka": 52.027,
   "single_phase_rms_break_current_ka": 19.99,
   "single_phase_dc_break_current_ka": 8.561,
   "single_phase_peak_break_current_ka": 36.831
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TOMATIN",
   "site_code": "TOMT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.4",
   "source_row": 300,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.86,
   "three_phase_rms_break_current_ka": 14.378,
   "three_phase_dc_break_current_ka": 6.533,
   "three_phase_peak_break_current_ka": 26.867,
   "single_phase_initial_peak_current_ka": 30.864,
   "single_phase_rms_break_current_ka": 12.335,
   "single_phase_dc_break_current_ka": 5.391,
   "single_phase_peak_break_current_ka": 22.836
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TOMCHRASKY",
   "site_code": "TOSY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 301,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.986,
   "three_phase_rms_break_current_ka": 7.974,
   "three_phase_dc_break_current_ka": 0.293,
   "three_phase_peak_break_current_ka": 11.571,
   "single_phase_initial_peak_current_ka": 15.472,
   "single_phase_rms_break_current_ka": 6.851,
   "single_phase_dc_break_current_ka": 0.794,
   "single_phase_peak_break_current_ka": 10.483
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "TUMMEL BRIDGE",
   "site_code": "TUMM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 302,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.171,
   "three_phase_rms_break_current_ka": 17.732,
   "three_phase_dc_break_current_ka": 4.632,
   "three_phase_peak_break_current_ka": 29.709,
   "single_phase_initial_peak_current_ka": 44.498,
   "single_phase_rms_break_current_ka": 18.903,
   "single_phase_dc_break_current_ka": 3.775,
   "single_phase_peak_break_current_ka": 30.507
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WILLOWDALE",
   "site_code": "WIOW",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 303,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.347,
   "three_phase_rms_break_current_ka": 12.435,
   "three_phase_dc_break_current_ka": 8.057,
   "three_phase_peak_break_current_ka": 25.642,
   "single_phase_initial_peak_current_ka": 2.997,
   "single_phase_rms_break_current_ka": 2.077,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.938
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WILLOWDALE",
   "site_code": "WIOW",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 304,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.511,
   "three_phase_rms_break_current_ka": 19.805,
   "three_phase_dc_break_current_ka": 5.372,
   "three_phase_peak_break_current_ka": 33.381,
   "single_phase_initial_peak_current_ka": 58.639,
   "single_phase_rms_break_current_ka": 24.06,
   "single_phase_dc_break_current_ka": 6.443,
   "single_phase_peak_break_current_ka": 40.469
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WOODHILL",
   "site_code": "WOHI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.4",
   "source_row": 305,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.295,
   "three_phase_rms_break_current_ka": 11.784,
   "three_phase_dc_break_current_ka": 6.648,
   "three_phase_peak_break_current_ka": 23.312,
   "single_phase_initial_peak_current_ka": 4.436,
   "single_phase_rms_break_current_ka": 3.075,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.349
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "WOODHILL",
   "site_code": "WOHI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.4",
   "source_row": 306,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.601,
   "three_phase_rms_break_current_ka": 19.189,
   "three_phase_dc_break_current_ka": 4.273,
   "three_phase_peak_break_current_ka": 31.409,
   "single_phase_initial_peak_current_ka": 55.419,
   "single_phase_rms_break_current_ka": 22.966,
   "single_phase_dc_break_current_ka": 4.955,
   "single_phase_peak_break_current_ka": 37.435
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ABERARDER",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 3,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.186,
   "three_phase_rms_break_current_ka": 5.507,
   "three_phase_dc_break_current_ka": 1.871,
   "three_phase_peak_break_current_ka": 9.66,
   "single_phase_initial_peak_current_ka": 14.622,
   "single_phase_rms_break_current_ka": 5.732,
   "single_phase_dc_break_current_ka": 1.854,
   "single_phase_peak_break_current_ka": 9.961
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ABERDEEN BAY",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 4,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.477,
   "three_phase_rms_break_current_ka": 8.122,
   "three_phase_dc_break_current_ka": 1.504,
   "three_phase_peak_break_current_ka": 12.99,
   "single_phase_initial_peak_current_ka": 21.123,
   "single_phase_rms_break_current_ka": 8.787,
   "single_phase_dc_break_current_ka": 2.087,
   "single_phase_peak_break_current_ka": 14.514
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ABERNETHY",
   "site_code": "ABNE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 5,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.308,
   "three_phase_rms_break_current_ka": 14.695,
   "three_phase_dc_break_current_ka": 4.46,
   "three_phase_peak_break_current_ka": 25.242,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ABERNETHY",
   "site_code": "ABNE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 6,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.412,
   "three_phase_rms_break_current_ka": 8.297,
   "three_phase_dc_break_current_ka": 0.603,
   "three_phase_peak_break_current_ka": 12.336,
   "single_phase_initial_peak_current_ka": 17.82,
   "single_phase_rms_break_current_ka": 8.144,
   "single_phase_dc_break_current_ka": 1.287,
   "single_phase_peak_break_current_ka": 12.803
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ACHANY EXTENSION",
   "site_code": "ACHE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 7,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.229,
   "three_phase_rms_break_current_ka": 7.965,
   "three_phase_dc_break_current_ka": 0.847,
   "three_phase_peak_break_current_ka": 12.111,
   "single_phase_initial_peak_current_ka": 16.255,
   "single_phase_rms_break_current_ka": 6.819,
   "single_phase_dc_break_current_ka": 1.502,
   "single_phase_peak_break_current_ka": 11.145
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "AIGAS NORTH",
   "site_code": "AIGA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 8,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.285,
   "three_phase_rms_break_current_ka": 19.294,
   "three_phase_dc_break_current_ka": 1.368,
   "three_phase_peak_break_current_ka": 28.654,
   "single_phase_initial_peak_current_ka": 40.56,
   "single_phase_rms_break_current_ka": 18.241,
   "single_phase_dc_break_current_ka": 0.881,
   "single_phase_peak_break_current_ka": 26.677
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ALNESS",
   "site_code": "ALNE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 9,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.714,
   "three_phase_rms_break_current_ka": 24.778,
   "three_phase_dc_break_current_ka": 10.278,
   "three_phase_peak_break_current_ka": 45.32,
   "single_phase_initial_peak_current_ka": 2.223,
   "single_phase_rms_break_current_ka": 1.541,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.179
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ALNESS",
   "site_code": "ALNE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 10,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.201,
   "three_phase_rms_break_current_ka": 14.97,
   "three_phase_dc_break_current_ka": 6.498,
   "three_phase_peak_break_current_ka": 27.669,
   "single_phase_initial_peak_current_ka": 42.93,
   "single_phase_rms_break_current_ka": 16.651,
   "single_phase_dc_break_current_ka": 6.254,
   "single_phase_peak_break_current_ka": 29.802
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ALYTH",
   "site_code": "ALYT",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 11,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.113,
   "three_phase_rms_break_current_ka": 34.991,
   "three_phase_dc_break_current_ka": 16.567,
   "three_phase_peak_break_current_ka": 66.052,
   "single_phase_initial_peak_current_ka": 62.607,
   "single_phase_rms_break_current_ka": 25.69,
   "single_phase_dc_break_current_ka": 8.031,
   "single_phase_peak_break_current_ka": 44.363
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "AN SUIDHE NORTH",
   "site_code": "ANSN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 12,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.314,
   "three_phase_rms_break_current_ka": 12.574,
   "three_phase_dc_break_current_ka": 6.34,
   "three_phase_peak_break_current_ka": 24.122,
   "single_phase_initial_peak_current_ka": 31.189,
   "single_phase_rms_break_current_ka": 12.287,
   "single_phase_dc_break_current_ka": 5.445,
   "single_phase_peak_break_current_ka": 22.822
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ARBROATH",
   "site_code": "ARBR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 13,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.595,
   "three_phase_rms_break_current_ka": 11.733,
   "three_phase_dc_break_current_ka": 4.511,
   "three_phase_peak_break_current_ka": 21.104,
   "single_phase_initial_peak_current_ka": 2.16,
   "single_phase_rms_break_current_ka": 1.498,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.118
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ARBROATH",
   "site_code": "ARBR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 14,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.589,
   "three_phase_rms_break_current_ka": 6.346,
   "three_phase_dc_break_current_ka": 0.752,
   "three_phase_peak_break_current_ka": 9.727,
   "single_phase_initial_peak_current_ka": 13.255,
   "single_phase_rms_break_current_ka": 5.704,
   "single_phase_dc_break_current_ka": 1.251,
   "single_phase_peak_break_current_ka": 9.317
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ARDKINGLAS",
   "site_code": "ARDK",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 15,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.467,
   "three_phase_rms_break_current_ka": 7.78,
   "three_phase_dc_break_current_ka": 2.826,
   "three_phase_peak_break_current_ka": 13.828,
   "single_phase_initial_peak_current_ka": 1.081,
   "single_phase_rms_break_current_ka": 0.749,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.059
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ARDKINGLAS",
   "site_code": "ARDK",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 16,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.603,
   "three_phase_rms_break_current_ka": 11.423,
   "three_phase_dc_break_current_ka": 0.386,
   "three_phase_peak_break_current_ka": 16.54,
   "single_phase_initial_peak_current_ka": 21.984,
   "single_phase_rms_break_current_ka": 10.025,
   "single_phase_dc_break_current_ka": 0.7,
   "single_phase_peak_break_current_ka": 14.877
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ARDMORE",
   "site_code": "ARMO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 17,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.101,
   "three_phase_rms_break_current_ka": 10.368,
   "three_phase_dc_break_current_ka": 4.139,
   "three_phase_peak_break_current_ka": 18.803,
   "single_phase_initial_peak_current_ka": 1.088,
   "single_phase_rms_break_current_ka": 0.754,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.067
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ARDMORE",
   "site_code": "ARMO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 18,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.938,
   "three_phase_rms_break_current_ka": 6.445,
   "three_phase_dc_break_current_ka": 0.687,
   "three_phase_peak_break_current_ka": 9.801,
   "single_phase_initial_peak_current_ka": 14.055,
   "single_phase_rms_break_current_ka": 5.873,
   "single_phase_dc_break_current_ka": 1.026,
   "single_phase_peak_break_current_ka": 9.331
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BALALLAN",
   "site_code": "BALA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 19,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.922,
   "three_phase_rms_break_current_ka": 6.656,
   "three_phase_dc_break_current_ka": 0.851,
   "three_phase_peak_break_current_ka": 10.265,
   "single_phase_initial_peak_current_ka": 14.56,
   "single_phase_rms_break_current_ka": 6.069,
   "single_phase_dc_break_current_ka": 0.75,
   "single_phase_peak_break_current_ka": 9.332
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BANNISKIRK",
   "site_code": "BANN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 20,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.319,
   "three_phase_rms_break_current_ka": 24.883,
   "three_phase_dc_break_current_ka": 18.15,
   "three_phase_peak_break_current_ka": 53.339,
   "single_phase_initial_peak_current_ka": 76.653,
   "single_phase_rms_break_current_ka": 29.116,
   "single_phase_dc_break_current_ka": 20.575,
   "single_phase_peak_break_current_ka": 61.752
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BANNISKIRK",
   "site_code": "BANN",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 21,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.558,
   "three_phase_rms_break_current_ka": 21.409,
   "three_phase_dc_break_current_ka": 16.954,
   "three_phase_peak_break_current_ka": 47.231,
   "single_phase_initial_peak_current_ka": 72.836,
   "single_phase_rms_break_current_ka": 26.934,
   "single_phase_dc_break_current_ka": 22.232,
   "single_phase_peak_break_current_ka": 60.322
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 22,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.041,
   "three_phase_rms_break_current_ka": 13.332,
   "three_phase_dc_break_current_ka": 6.245,
   "three_phase_peak_break_current_ka": 25.1,
   "single_phase_initial_peak_current_ka": 1.468,
   "single_phase_rms_break_current_ka": 1.018,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.439
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 23,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.17,
   "three_phase_rms_break_current_ka": 29.512,
   "three_phase_dc_break_current_ka": 16.127,
   "three_phase_peak_break_current_ka": 57.863,
   "single_phase_initial_peak_current_ka": 83.071,
   "single_phase_rms_break_current_ka": 32.412,
   "single_phase_dc_break_current_ka": 15.699,
   "single_phase_peak_break_current_ka": 61.537
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 24,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 100.649,
   "three_phase_rms_break_current_ka": 38.091,
   "three_phase_dc_break_current_ka": 24.717,
   "three_phase_peak_break_current_ka": 78.586,
   "single_phase_initial_peak_current_ka": 95.643,
   "single_phase_rms_break_current_ka": 37.435,
   "single_phase_dc_break_current_ka": 19.835,
   "single_phase_peak_break_current_ka": 72.776
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BEAULY",
   "site_code": "BEAU",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 25,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 95.358,
   "three_phase_rms_break_current_ka": 35.386,
   "three_phase_dc_break_current_ka": 24.223,
   "three_phase_peak_break_current_ka": 74.266,
   "single_phase_initial_peak_current_ka": 75.585,
   "single_phase_rms_break_current_ka": 29.479,
   "single_phase_dc_break_current_ka": 16.514,
   "single_phase_peak_break_current_ka": 58.203
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BEAW FIELD",
   "site_code": "BEWF",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 26,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.3,
   "three_phase_rms_break_current_ka": 4.274,
   "three_phase_dc_break_current_ka": 1.192,
   "three_phase_peak_break_current_ka": 7.236,
   "single_phase_initial_peak_current_ka": 10.812,
   "single_phase_rms_break_current_ka": 4.321,
   "single_phase_dc_break_current_ka": 1.741,
   "single_phase_peak_break_current_ka": 7.853
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BEINN BHURAICH",
   "site_code": "BEIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 27,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.114,
   "three_phase_rms_break_current_ka": 5.812,
   "three_phase_dc_break_current_ka": 2.325,
   "three_phase_peak_break_current_ka": 10.544,
   "single_phase_initial_peak_current_ka": 16.688,
   "single_phase_rms_break_current_ka": 6.455,
   "single_phase_dc_break_current_ka": 2.603,
   "single_phase_peak_break_current_ka": 11.732
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BEINNEUN",
   "site_code": "BEIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 28,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.151,
   "three_phase_rms_break_current_ka": 10.035,
   "three_phase_dc_break_current_ka": 1.381,
   "three_phase_peak_break_current_ka": 15.572,
   "single_phase_initial_peak_current_ka": 24.565,
   "single_phase_rms_break_current_ka": 10.414,
   "single_phase_dc_break_current_ka": 2.2,
   "single_phase_peak_break_current_ka": 16.928
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BERRYBURN",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 29,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.637,
   "three_phase_rms_break_current_ka": 18.642,
   "three_phase_dc_break_current_ka": 8.767,
   "three_phase_peak_break_current_ka": 35.131,
   "single_phase_initial_peak_current_ka": 1.09,
   "single_phase_rms_break_current_ka": 0.756,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.069
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BERRYBURN",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 30,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.127,
   "three_phase_rms_break_current_ka": 16.791,
   "three_phase_dc_break_current_ka": 6.314,
   "three_phase_peak_break_current_ka": 30.06,
   "single_phase_initial_peak_current_ka": 36.638,
   "single_phase_rms_break_current_ka": 14.836,
   "single_phase_dc_break_current_ka": 6.36,
   "single_phase_peak_break_current_ka": 27.341
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BHLARAIDH",
   "site_code": "BHLA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 31,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.817,
   "three_phase_rms_break_current_ka": 9.891,
   "three_phase_dc_break_current_ka": 1.191,
   "three_phase_peak_break_current_ka": 15.178,
   "single_phase_initial_peak_current_ka": 22.908,
   "single_phase_rms_break_current_ka": 9.914,
   "single_phase_dc_break_current_ka": 1.871,
   "single_phase_peak_break_current_ka": 15.892
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BHLARAIDH EXTENSION",
   "site_code": "BHLA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 32,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.016,
   "three_phase_rms_break_current_ka": 9.251,
   "three_phase_dc_break_current_ka": 0.718,
   "three_phase_peak_break_current_ka": 13.801,
   "single_phase_initial_peak_current_ka": 17.203,
   "single_phase_rms_break_current_ka": 7.48,
   "single_phase_dc_break_current_ka": 1.753,
   "single_phase_peak_break_current_ka": 12.331
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BINGALLY",
   "site_code": "BING",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 33,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.287,
   "three_phase_rms_break_current_ka": 19.359,
   "three_phase_dc_break_current_ka": 12.896,
   "three_phase_peak_break_current_ka": 40.274,
   "single_phase_initial_peak_current_ka": 59.519,
   "single_phase_rms_break_current_ka": 22.326,
   "single_phase_dc_break_current_ka": 12.794,
   "single_phase_peak_break_current_ka": 44.368
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BINGALLY",
   "site_code": "BING",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 34,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.997,
   "three_phase_rms_break_current_ka": 26.554,
   "three_phase_dc_break_current_ka": 16.657,
   "three_phase_peak_break_current_ka": 54.21,
   "single_phase_initial_peak_current_ka": 57.373,
   "single_phase_rms_break_current_ka": 22.519,
   "single_phase_dc_break_current_ka": 10.809,
   "single_phase_peak_break_current_ka": 42.656
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BLACKHILLOCK",
   "site_code": "BLHI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 35,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.095,
   "three_phase_rms_break_current_ka": 22.18,
   "three_phase_dc_break_current_ka": 13.261,
   "three_phase_peak_break_current_ka": 44.628,
   "single_phase_initial_peak_current_ka": 65.371,
   "single_phase_rms_break_current_ka": 24.787,
   "single_phase_dc_break_current_ka": 13.341,
   "single_phase_peak_break_current_ka": 48.395
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BLACKHILLOCK",
   "site_code": "BLHI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 36,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.633,
   "three_phase_rms_break_current_ka": 28.534,
   "three_phase_dc_break_current_ka": 18.67,
   "three_phase_peak_break_current_ka": 59.023,
   "single_phase_initial_peak_current_ka": 82.401,
   "single_phase_rms_break_current_ka": 31.853,
   "single_phase_dc_break_current_ka": 20.229,
   "single_phase_peak_break_current_ka": 65.275
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BLACKHILLOCK",
   "site_code": "BLHI",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 37,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.016,
   "three_phase_rms_break_current_ka": 30.103,
   "three_phase_dc_break_current_ka": 16.717,
   "three_phase_peak_break_current_ka": 59.289,
   "single_phase_initial_peak_current_ka": 76.077,
   "single_phase_rms_break_current_ka": 29.342,
   "single_phase_dc_break_current_ka": 19.338,
   "single_phase_peak_break_current_ka": 60.833
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BLARGHOUR",
   "site_code": "BLGH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 38,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.408,
   "three_phase_rms_break_current_ka": 9.598,
   "three_phase_dc_break_current_ka": 1.181,
   "three_phase_peak_break_current_ka": 14.755,
   "single_phase_initial_peak_current_ka": 19.396,
   "single_phase_rms_break_current_ka": 7.938,
   "single_phase_dc_break_current_ka": 1.546,
   "single_phase_peak_break_current_ka": 12.772
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BOAT OF GARTEN",
   "site_code": "BOAG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 39,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.656,
   "three_phase_rms_break_current_ka": 17.132,
   "three_phase_dc_break_current_ka": 5.087,
   "three_phase_peak_break_current_ka": 29.315,
   "single_phase_initial_peak_current_ka": 2.181,
   "single_phase_rms_break_current_ka": 1.512,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.139
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BOAT OF GARTEN",
   "site_code": "BOAG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 40,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.17,
   "three_phase_rms_break_current_ka": 6.983,
   "three_phase_dc_break_current_ka": 0.86,
   "three_phase_peak_break_current_ka": 10.736,
   "single_phase_initial_peak_current_ka": 15.861,
   "single_phase_rms_break_current_ka": 6.796,
   "single_phase_dc_break_current_ka": 1.262,
   "single_phase_peak_break_current_ka": 10.873
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRACO WEST",
   "site_code": "BRCW",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 41,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.482,
   "three_phase_rms_break_current_ka": 17.228,
   "three_phase_dc_break_current_ka": 12.869,
   "three_phase_peak_break_current_ka": 37.232,
   "single_phase_initial_peak_current_ka": 2.168,
   "single_phase_rms_break_current_ka": 1.503,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.125
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRACO WEST",
   "site_code": "BRCW",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 42,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.526,
   "three_phase_rms_break_current_ka": 16.522,
   "three_phase_dc_break_current_ka": 12.242,
   "three_phase_peak_break_current_ka": 35.607,
   "single_phase_initial_peak_current_ka": 43.749,
   "single_phase_rms_break_current_ka": 16.399,
   "single_phase_dc_break_current_ka": 11.226,
   "single_phase_peak_break_current_ka": 34.418
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRIDGE OF DUN",
   "site_code": "BRID",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 43,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.657,
   "three_phase_rms_break_current_ka": 13.8,
   "three_phase_dc_break_current_ka": 8.616,
   "three_phase_peak_break_current_ka": 28.132,
   "single_phase_initial_peak_current_ka": 2.14,
   "single_phase_rms_break_current_ka": 1.484,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.098
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRIDGE OF DUN",
   "site_code": "BRID",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 44,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.689,
   "three_phase_rms_break_current_ka": 7.654,
   "three_phase_dc_break_current_ka": 2.787,
   "three_phase_peak_break_current_ka": 13.612,
   "single_phase_initial_peak_current_ka": 20.1,
   "single_phase_rms_break_current_ka": 7.945,
   "single_phase_dc_break_current_ka": 2.656,
   "single_phase_peak_break_current_ka": 13.892
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BROADFORD",
   "site_code": "BROA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 45,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.72,
   "three_phase_rms_break_current_ka": 9.911,
   "three_phase_dc_break_current_ka": 2.96,
   "three_phase_peak_break_current_ka": 16.977,
   "single_phase_initial_peak_current_ka": 1.823,
   "single_phase_rms_break_current_ka": 1.263,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.787
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BROADFORD",
   "site_code": "BROA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 46,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.955,
   "three_phase_rms_break_current_ka": 10.662,
   "three_phase_dc_break_current_ka": 2.808,
   "three_phase_peak_break_current_ka": 17.886,
   "single_phase_initial_peak_current_ka": 24.936,
   "single_phase_rms_break_current_ka": 10.031,
   "single_phase_dc_break_current_ka": 2.39,
   "single_phase_peak_break_current_ka": 16.576
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRORA",
   "site_code": "BROR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 47,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.546,
   "three_phase_rms_break_current_ka": 5.812,
   "three_phase_dc_break_current_ka": 0.767,
   "three_phase_peak_break_current_ka": 8.986,
   "single_phase_initial_peak_current_ka": 1.072,
   "single_phase_rms_break_current_ka": 0.743,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.051
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BRORA",
   "site_code": "BROR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 48,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.659,
   "three_phase_rms_break_current_ka": 6.774,
   "three_phase_dc_break_current_ka": 0.022,
   "three_phase_peak_break_current_ka": 9.601,
   "single_phase_initial_peak_current_ka": 12.818,
   "single_phase_rms_break_current_ka": 6.101,
   "single_phase_dc_break_current_ka": 0.195,
   "single_phase_peak_break_current_ka": 8.823
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BURGHMUIR",
   "site_code": "BUMU",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 49,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.202,
   "three_phase_rms_break_current_ka": 10.846,
   "three_phase_dc_break_current_ka": 1.144,
   "three_phase_peak_break_current_ka": 16.483,
   "single_phase_initial_peak_current_ka": 2.129,
   "single_phase_rms_break_current_ka": 1.476,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.087
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "BURGHMUIR",
   "site_code": "BUMU",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 50,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.57,
   "three_phase_rms_break_current_ka": 6.698,
   "three_phase_dc_break_current_ka": 0.112,
   "three_phase_peak_break_current_ka": 9.584,
   "single_phase_initial_peak_current_ka": 14.516,
   "single_phase_rms_break_current_ka": 6.8,
   "single_phase_dc_break_current_ka": 0.413,
   "single_phase_peak_break_current_ka": 10.029
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CAIRNFORD",
   "site_code": "CAIN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 51,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.59,
   "three_phase_rms_break_current_ka": 13.762,
   "three_phase_dc_break_current_ka": 6.958,
   "three_phase_peak_break_current_ka": 26.42,
   "single_phase_initial_peak_current_ka": 1.089,
   "single_phase_rms_break_current_ka": 0.755,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.068
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CAMBUSHINNIE",
   "site_code": "CMBS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 52,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.458,
   "three_phase_rms_break_current_ka": 16.497,
   "three_phase_dc_break_current_ka": 12.217,
   "three_phase_peak_break_current_ka": 35.548,
   "single_phase_initial_peak_current_ka": 43.607,
   "single_phase_rms_break_current_ka": 16.369,
   "single_phase_dc_break_current_ka": 10.958,
   "single_phase_peak_break_current_ka": 34.107
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CAMBUSHINNIE",
   "site_code": "CMBS",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 53,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.522,
   "three_phase_rms_break_current_ka": 20.278,
   "three_phase_dc_break_current_ka": 10.38,
   "three_phase_peak_break_current_ka": 39.058,
   "single_phase_initial_peak_current_ka": 45.308,
   "single_phase_rms_break_current_ka": 17.773,
   "single_phase_dc_break_current_ka": 9.525,
   "single_phase_peak_break_current_ka": 34.66
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CARNAIG",
   "site_code": "CAAI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 54,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.007,
   "three_phase_rms_break_current_ka": 14.288,
   "three_phase_dc_break_current_ka": 8.12,
   "three_phase_peak_break_current_ka": 28.326,
   "single_phase_initial_peak_current_ka": 41.8,
   "single_phase_rms_break_current_ka": 15.881,
   "single_phase_dc_break_current_ka": 8.242,
   "single_phase_peak_break_current_ka": 30.7
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CARNAIG",
   "site_code": "CAAI",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 55,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.83,
   "three_phase_rms_break_current_ka": 23.174,
   "three_phase_dc_break_current_ka": 17.822,
   "three_phase_peak_break_current_ka": 50.595,
   "single_phase_initial_peak_current_ka": 56.512,
   "single_phase_rms_break_current_ka": 21.379,
   "single_phase_dc_break_current_ka": 16.156,
   "single_phase_peak_break_current_ka": 46.391
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CARRADALE",
   "site_code": "CAAD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 56,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.082,
   "three_phase_rms_break_current_ka": 11.329,
   "three_phase_dc_break_current_ka": 3.708,
   "three_phase_peak_break_current_ka": 19.731,
   "single_phase_initial_peak_current_ka": 29.276,
   "single_phase_rms_break_current_ka": 11.475,
   "single_phase_dc_break_current_ka": 3.868,
   "single_phase_peak_break_current_ka": 20.096
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CARRADALE I",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 57,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.35,
   "three_phase_rms_break_current_ka": 23.742,
   "three_phase_dc_break_current_ka": 8.674,
   "three_phase_peak_break_current_ka": 42.251,
   "single_phase_initial_peak_current_ka": 2.169,
   "single_phase_rms_break_current_ka": 1.503,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.126
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CARRADALE II",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 58,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.091,
   "three_phase_rms_break_current_ka": 27.769,
   "three_phase_dc_break_current_ka": 12.561,
   "three_phase_peak_break_current_ka": 51.833,
   "single_phase_initial_peak_current_ka": 2.181,
   "single_phase_rms_break_current_ka": 1.512,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.138
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CASSLEY",
   "site_code": "CASS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 59,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.068,
   "three_phase_rms_break_current_ka": 8.598,
   "three_phase_dc_break_current_ka": 0.746,
   "three_phase_peak_break_current_ka": 12.906,
   "single_phase_initial_peak_current_ka": 1.075,
   "single_phase_rms_break_current_ka": 0.746,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.054
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CASSLEY",
   "site_code": "CASS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 60,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.893,
   "three_phase_rms_break_current_ka": 5.166,
   "three_phase_dc_break_current_ka": 0.076,
   "three_phase_peak_break_current_ka": 7.382,
   "single_phase_initial_peak_current_ka": 10.761,
   "single_phase_rms_break_current_ka": 4.881,
   "single_phase_dc_break_current_ka": 0.367,
   "single_phase_peak_break_current_ka": 7.27
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CEANNACROC",
   "site_code": "CEAN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 61,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 3.524,
   "three_phase_rms_break_current_ka": 1.388,
   "three_phase_dc_break_current_ka": 0.297,
   "three_phase_peak_break_current_ka": 2.261,
   "single_phase_initial_peak_current_ka": 3.623,
   "single_phase_rms_break_current_ka": 1.433,
   "single_phase_dc_break_current_ka": 0.259,
   "single_phase_peak_break_current_ka": 2.285
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CEANNACROC",
   "site_code": "CEAN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 62,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.032,
   "three_phase_rms_break_current_ka": 9.604,
   "three_phase_dc_break_current_ka": 1.198,
   "three_phase_peak_break_current_ka": 14.78,
   "single_phase_initial_peak_current_ka": 22.971,
   "single_phase_rms_break_current_ka": 9.811,
   "single_phase_dc_break_current_ka": 1.809,
   "single_phase_peak_break_current_ka": 15.685
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CENTRAL SHETLAND",
   "site_code": "CENS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 63,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.054,
   "three_phase_rms_break_current_ka": 5.892,
   "three_phase_dc_break_current_ka": 0.967,
   "three_phase_peak_break_current_ka": 9.299,
   "single_phase_initial_peak_current_ka": 16.347,
   "single_phase_rms_break_current_ka": 7.505,
   "single_phase_dc_break_current_ka": 1.225,
   "single_phase_peak_break_current_ka": 11.838
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CENTRAL SHETLAND",
   "site_code": "CENS",
   "voltage_kv": 220.0,
   "source_sheet": "D1.5",
   "source_row": 64,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.402,
   "three_phase_rms_break_current_ka": 3.235,
   "three_phase_dc_break_current_ka": 1.124,
   "three_phase_peak_break_current_ka": 5.699,
   "single_phase_initial_peak_current_ka": 9.096,
   "single_phase_rms_break_current_ka": 3.962,
   "single_phase_dc_break_current_ka": 1.453,
   "single_phase_peak_break_current_ka": 7.056
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHARLESTON",
   "site_code": "CHAR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 65,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.516,
   "three_phase_rms_break_current_ka": 12.455,
   "three_phase_dc_break_current_ka": 8.598,
   "three_phase_peak_break_current_ka": 26.213,
   "single_phase_initial_peak_current_ka": 1.565,
   "single_phase_rms_break_current_ka": 1.085,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.534
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHARLESTON",
   "site_code": "CHAR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 66,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.377,
   "three_phase_rms_break_current_ka": 18.501,
   "three_phase_dc_break_current_ka": 6.089,
   "three_phase_peak_break_current_ka": 32.254,
   "single_phase_initial_peak_current_ka": 50.103,
   "single_phase_rms_break_current_ka": 20.747,
   "single_phase_dc_break_current_ka": 6.148,
   "single_phase_peak_break_current_ka": 35.489
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CHLEANSAID",
   "site_code": "CHLS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 67,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.502,
   "three_phase_rms_break_current_ka": 8.945,
   "three_phase_dc_break_current_ka": 1.076,
   "three_phase_peak_break_current_ka": 13.727,
   "single_phase_initial_peak_current_ka": 18.721,
   "single_phase_rms_break_current_ka": 7.643,
   "single_phase_dc_break_current_ka": 1.812,
   "single_phase_peak_break_current_ka": 12.62
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLACHAN",
   "site_code": "CLAC",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 68,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 4.921,
   "three_phase_rms_break_current_ka": 1.878,
   "three_phase_dc_break_current_ka": 0.727,
   "three_phase_peak_break_current_ka": 3.383,
   "single_phase_initial_peak_current_ka": 0.154,
   "single_phase_rms_break_current_ka": 0.054,
   "single_phase_dc_break_current_ka": 0.074,
   "single_phase_peak_break_current_ka": 0.151
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLACHAN",
   "site_code": "CLAC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 69,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.636,
   "three_phase_rms_break_current_ka": 10.984,
   "three_phase_dc_break_current_ka": 0.561,
   "three_phase_peak_break_current_ka": 16.095,
   "single_phase_initial_peak_current_ka": 22.059,
   "single_phase_rms_break_current_ka": 10.056,
   "single_phase_dc_break_current_ka": 0.903,
   "single_phase_peak_break_current_ka": 15.124
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLACHAN 2",
   "site_code": "CLAC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 70,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.197,
   "three_phase_rms_break_current_ka": 10.85,
   "three_phase_dc_break_current_ka": 0.261,
   "three_phase_peak_break_current_ka": 15.605,
   "single_phase_initial_peak_current_ka": 21.917,
   "single_phase_rms_break_current_ka": 10.086,
   "single_phase_dc_break_current_ka": 0.676,
   "single_phase_peak_break_current_ka": 14.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLASH GOUR",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 71,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.636,
   "three_phase_rms_break_current_ka": 16.056,
   "three_phase_dc_break_current_ka": 8.45,
   "three_phase_peak_break_current_ka": 31.158,
   "single_phase_initial_peak_current_ka": 48.416,
   "single_phase_rms_break_current_ka": 18.305,
   "single_phase_dc_break_current_ka": 9.829,
   "single_phase_peak_break_current_ka": 35.716
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLASH GOUR",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 72,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.112,
   "three_phase_rms_break_current_ka": 16.781,
   "three_phase_dc_break_current_ka": 6.346,
   "three_phase_peak_break_current_ka": 30.078,
   "single_phase_initial_peak_current_ka": 36.612,
   "single_phase_rms_break_current_ka": 14.818,
   "single_phase_dc_break_current_ka": 6.415,
   "single_phase_peak_break_current_ka": 27.371
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLAYHILLS",
   "site_code": "CLAY",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 73,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.265,
   "three_phase_rms_break_current_ka": 12.638,
   "three_phase_dc_break_current_ka": 5.306,
   "three_phase_peak_break_current_ka": 23.178,
   "single_phase_initial_peak_current_ka": 3.011,
   "single_phase_rms_break_current_ka": 2.088,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.952
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLAYHILLS",
   "site_code": "CLAY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 74,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.235,
   "three_phase_rms_break_current_ka": 20.482,
   "three_phase_dc_break_current_ka": 4.139,
   "three_phase_peak_break_current_ka": 33.104,
   "single_phase_initial_peak_current_ka": 54.317,
   "single_phase_rms_break_current_ka": 22.826,
   "single_phase_dc_break_current_ka": 3.524,
   "single_phase_peak_break_current_ka": 35.804
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLOICHE",
   "site_code": "CLOI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 75,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.561,
   "three_phase_rms_break_current_ka": 13.002,
   "three_phase_dc_break_current_ka": 2.762,
   "three_phase_peak_break_current_ka": 21.149,
   "single_phase_initial_peak_current_ka": 33.705,
   "single_phase_rms_break_current_ka": 13.539,
   "single_phase_dc_break_current_ka": 3.741,
   "single_phase_peak_break_current_ka": 22.888
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLUNIE",
   "site_code": "CLUN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 76,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.582,
   "three_phase_rms_break_current_ka": 9.906,
   "three_phase_dc_break_current_ka": 0.591,
   "three_phase_peak_break_current_ka": 14.6,
   "single_phase_initial_peak_current_ka": 20.693,
   "single_phase_rms_break_current_ka": 9.337,
   "single_phase_dc_break_current_ka": 0.951,
   "single_phase_peak_break_current_ka": 14.156
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CLUNIE TEE SS",
   "site_code": "CLUN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 77,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.995,
   "three_phase_rms_break_current_ka": 10.073,
   "three_phase_dc_break_current_ka": 0.608,
   "three_phase_peak_break_current_ka": 14.853,
   "single_phase_initial_peak_current_ka": 21.014,
   "single_phase_rms_break_current_ka": 9.481,
   "single_phase_dc_break_current_ka": 0.924,
   "single_phase_peak_break_current_ka": 14.332
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CNOC BUIDHE",
   "site_code": "CNBH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 78,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.696,
   "three_phase_rms_break_current_ka": 8.209,
   "three_phase_dc_break_current_ka": 2.312,
   "three_phase_peak_break_current_ka": 13.921,
   "single_phase_initial_peak_current_ka": 21.625,
   "single_phase_rms_break_current_ka": 8.499,
   "single_phase_dc_break_current_ka": 3.187,
   "single_phase_peak_break_current_ka": 15.206
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COIRE GLAS SWS",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 79,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.954,
   "three_phase_rms_break_current_ka": 27.593,
   "three_phase_dc_break_current_ka": 18.795,
   "three_phase_peak_break_current_ka": 57.818,
   "single_phase_initial_peak_current_ka": 63.85,
   "single_phase_rms_break_current_ka": 24.97,
   "single_phase_dc_break_current_ka": 11.694,
   "single_phase_peak_break_current_ka": 47.007
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COIRE MASHIE",
   "site_code": "COIM",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 80,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.619,
   "three_phase_rms_break_current_ka": 26.375,
   "three_phase_dc_break_current_ka": 16.381,
   "three_phase_peak_break_current_ka": 53.682,
   "single_phase_initial_peak_current_ka": 46.538,
   "single_phase_rms_break_current_ka": 18.589,
   "single_phase_dc_break_current_ka": 7.52,
   "single_phase_peak_break_current_ka": 33.809
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CONNAGILL",
   "site_code": "CONN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 81,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.049,
   "three_phase_rms_break_current_ka": 16.925,
   "three_phase_dc_break_current_ka": 9.27,
   "three_phase_peak_break_current_ka": 33.205,
   "single_phase_initial_peak_current_ka": 49.636,
   "single_phase_rms_break_current_ka": 18.929,
   "single_phase_dc_break_current_ka": 8.777,
   "single_phase_peak_break_current_ka": 35.546
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CONNAGILL",
   "site_code": "CONN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 82,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.946,
   "three_phase_rms_break_current_ka": 16.06,
   "three_phase_dc_break_current_ka": 7.142,
   "three_phase_peak_break_current_ka": 29.854,
   "single_phase_initial_peak_current_ka": 36.44,
   "single_phase_rms_break_current_ka": 14.592,
   "single_phase_dc_break_current_ka": 6.155,
   "single_phase_peak_break_current_ka": 26.791
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CORRIEGARTH",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 83,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.266,
   "three_phase_rms_break_current_ka": 5.206,
   "three_phase_dc_break_current_ka": 1.694,
   "three_phase_peak_break_current_ka": 9.056,
   "single_phase_initial_peak_current_ka": 14.067,
   "single_phase_rms_break_current_ka": 5.507,
   "single_phase_dc_break_current_ka": 2.101,
   "single_phase_peak_break_current_ka": 9.889
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CORRIEMOILLIE",
   "site_code": "CORI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 84,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.086,
   "three_phase_rms_break_current_ka": 13.783,
   "three_phase_dc_break_current_ka": 4.87,
   "three_phase_peak_break_current_ka": 24.362,
   "single_phase_initial_peak_current_ka": 36.789,
   "single_phase_rms_break_current_ka": 14.407,
   "single_phase_dc_break_current_ka": 5.635,
   "single_phase_peak_break_current_ka": 26.009
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COUPAR ANGUS",
   "site_code": "COUA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 85,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.646,
   "three_phase_rms_break_current_ka": 17.774,
   "three_phase_dc_break_current_ka": 9.757,
   "three_phase_peak_break_current_ka": 34.893,
   "single_phase_initial_peak_current_ka": 2.17,
   "single_phase_rms_break_current_ka": 1.504,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.127
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "COUPAR ANGUS",
   "site_code": "COUA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 86,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.626,
   "three_phase_rms_break_current_ka": 10.545,
   "three_phase_dc_break_current_ka": 1.603,
   "three_phase_peak_break_current_ka": 16.516,
   "single_phase_initial_peak_current_ka": 24.174,
   "single_phase_rms_break_current_ka": 10.236,
   "single_phase_dc_break_current_ka": 2.335,
   "single_phase_peak_break_current_ka": 16.81
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CRAIG MURRAIL",
   "site_code": "CRAI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 87,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.269,
   "three_phase_rms_break_current_ka": 16.698,
   "three_phase_dc_break_current_ka": 10.174,
   "three_phase_peak_break_current_ka": 33.789,
   "single_phase_initial_peak_current_ka": 2.157,
   "single_phase_rms_break_current_ka": 1.495,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.115
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CRAIG MURRAIL",
   "site_code": "CRAI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 88,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.84,
   "three_phase_rms_break_current_ka": 12.063,
   "three_phase_dc_break_current_ka": 5.828,
   "three_phase_peak_break_current_ka": 22.887,
   "single_phase_initial_peak_current_ka": 30.25,
   "single_phase_rms_break_current_ka": 11.92,
   "single_phase_dc_break_current_ka": 5.474,
   "single_phase_peak_break_current_ka": 22.331
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CRAIGIEBUCKLER",
   "site_code": "CRAI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 89,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.923,
   "three_phase_rms_break_current_ka": 11.26,
   "three_phase_dc_break_current_ka": 2.93,
   "three_phase_peak_break_current_ka": 18.855,
   "single_phase_initial_peak_current_ka": 1.515,
   "single_phase_rms_break_current_ka": 1.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.485
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CRAIGIEBUCKLER",
   "site_code": "CRAI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 90,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.219,
   "three_phase_rms_break_current_ka": 21.428,
   "three_phase_dc_break_current_ka": 5.083,
   "three_phase_peak_break_current_ka": 35.387,
   "single_phase_initial_peak_current_ka": 59.239,
   "single_phase_rms_break_current_ka": 23.994,
   "single_phase_dc_break_current_ka": 5.854,
   "single_phase_peak_break_current_ka": 39.786
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CRARAE SOUTH",
   "site_code": "CRAR",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 91,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.286,
   "three_phase_rms_break_current_ka": 11.858,
   "three_phase_dc_break_current_ka": 5.823,
   "three_phase_peak_break_current_ka": 22.593,
   "single_phase_initial_peak_current_ka": 29.003,
   "single_phase_rms_break_current_ka": 11.437,
   "single_phase_dc_break_current_ka": 5.159,
   "single_phase_peak_break_current_ka": 21.334
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CREAG DUBH",
   "site_code": "CREA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 92,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.779,
   "three_phase_rms_break_current_ka": 16.363,
   "three_phase_dc_break_current_ka": 11.062,
   "three_phase_peak_break_current_ka": 34.203,
   "single_phase_initial_peak_current_ka": 45.623,
   "single_phase_rms_break_current_ka": 17.185,
   "single_phase_dc_break_current_ka": 9.326,
   "single_phase_peak_break_current_ka": 33.63
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CREAG DUBH",
   "site_code": "CREA",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 93,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.562,
   "three_phase_rms_break_current_ka": 16.486,
   "three_phase_dc_break_current_ka": 9.108,
   "three_phase_peak_break_current_ka": 32.423,
   "single_phase_initial_peak_current_ka": 44.31,
   "single_phase_rms_break_current_ka": 17.189,
   "single_phase_dc_break_current_ka": 8.639,
   "single_phase_peak_break_current_ka": 32.949
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CREAG RIABHACH",
   "site_code": "CREA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 94,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.844,
   "three_phase_rms_break_current_ka": 6.729,
   "three_phase_dc_break_current_ka": 0.771,
   "three_phase_peak_break_current_ka": 10.287,
   "single_phase_initial_peak_current_ka": 16.436,
   "single_phase_rms_break_current_ka": 6.778,
   "single_phase_dc_break_current_ka": 1.275,
   "single_phase_peak_break_current_ka": 10.861
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CROSSAIG",
   "site_code": "CRSS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 95,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.067,
   "three_phase_rms_break_current_ka": 11.994,
   "three_phase_dc_break_current_ka": 6.246,
   "three_phase_peak_break_current_ka": 23.209,
   "single_phase_initial_peak_current_ka": 1.085,
   "single_phase_rms_break_current_ka": 0.752,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.064
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CROSSAIG",
   "site_code": "CRSS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 96,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.585,
   "three_phase_rms_break_current_ka": 19.609,
   "three_phase_dc_break_current_ka": 7.775,
   "three_phase_peak_break_current_ka": 35.507,
   "single_phase_initial_peak_current_ka": 54.653,
   "single_phase_rms_break_current_ka": 21.156,
   "single_phase_dc_break_current_ka": 7.999,
   "single_phase_peak_break_current_ka": 37.917
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CROSSAIG",
   "site_code": "CRSS",
   "voltage_kv": 220.0,
   "source_sheet": "D1.5",
   "source_row": 97,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.384,
   "three_phase_rms_break_current_ka": 7.141,
   "three_phase_dc_break_current_ka": 2.674,
   "three_phase_peak_break_current_ka": 12.773,
   "single_phase_initial_peak_current_ka": 17.626,
   "single_phase_rms_break_current_ka": 7.66,
   "single_phase_dc_break_current_ka": 3.067,
   "single_phase_peak_break_current_ka": 13.9
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CROSSAIG NORTH",
   "site_code": "CRSN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 98,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.548,
   "three_phase_rms_break_current_ka": 19.594,
   "three_phase_dc_break_current_ka": 7.77,
   "three_phase_peak_break_current_ka": 35.48,
   "single_phase_initial_peak_current_ka": 54.076,
   "single_phase_rms_break_current_ka": 20.934,
   "single_phase_dc_break_current_ka": 7.922,
   "single_phase_peak_break_current_ka": 37.526
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CROSSAIG NORTH",
   "site_code": "CRSN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 99,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.73,
   "three_phase_rms_break_current_ka": 9.82,
   "three_phase_dc_break_current_ka": 4.876,
   "three_phase_peak_break_current_ka": 18.764,
   "single_phase_initial_peak_current_ka": 28.637,
   "single_phase_rms_break_current_ka": 11.087,
   "single_phase_dc_break_current_ka": 5.796,
   "single_phase_peak_break_current_ka": 21.475
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "CULLIGRAN",
   "site_code": "CULL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 100,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.716,
   "three_phase_rms_break_current_ka": 9.901,
   "three_phase_dc_break_current_ka": 0.337,
   "three_phase_peak_break_current_ka": 14.339,
   "single_phase_initial_peak_current_ka": 18.717,
   "single_phase_rms_break_current_ka": 8.746,
   "single_phase_dc_break_current_ka": 0.554,
   "single_phase_peak_break_current_ka": 12.923
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DALCHORK SS",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 101,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.697,
   "three_phase_rms_break_current_ka": 14.152,
   "three_phase_dc_break_current_ka": 4.945,
   "three_phase_peak_break_current_ka": 24.959,
   "single_phase_initial_peak_current_ka": 33.452,
   "single_phase_rms_break_current_ka": 13.265,
   "single_phase_dc_break_current_ka": 3.557,
   "single_phase_peak_break_current_ka": 22.316
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DALLAS",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 102,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.281,
   "three_phase_rms_break_current_ka": 17.118,
   "three_phase_dc_break_current_ka": 7.491,
   "three_phase_peak_break_current_ka": 31.7,
   "single_phase_initial_peak_current_ka": 1.091,
   "single_phase_rms_break_current_ka": 0.757,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.07
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DALLAS",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 103,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.797,
   "three_phase_rms_break_current_ka": 15.882,
   "three_phase_dc_break_current_ka": 5.901,
   "three_phase_peak_break_current_ka": 28.362,
   "single_phase_initial_peak_current_ka": 34.181,
   "single_phase_rms_break_current_ka": 13.817,
   "single_phase_dc_break_current_ka": 5.77,
   "single_phase_peak_break_current_ka": 25.311
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DEANIE WEST",
   "site_code": "DEAN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 104,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.509,
   "three_phase_rms_break_current_ka": 7.535,
   "three_phase_dc_break_current_ka": 0.251,
   "three_phase_peak_break_current_ka": 10.906,
   "single_phase_initial_peak_current_ka": 14.44,
   "single_phase_rms_break_current_ka": 6.776,
   "single_phase_dc_break_current_ka": 0.517,
   "single_phase_peak_break_current_ka": 10.099
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DELL",
   "site_code": "DELL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 105,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.852,
   "three_phase_rms_break_current_ka": 10.987,
   "three_phase_dc_break_current_ka": 1.451,
   "three_phase_peak_break_current_ka": 16.989,
   "single_phase_initial_peak_current_ka": 26.264,
   "single_phase_rms_break_current_ka": 11.053,
   "single_phase_dc_break_current_ka": 1.393,
   "single_phase_peak_break_current_ka": 17.025
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DORENELL",
   "site_code": "DORE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 106,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.819,
   "three_phase_rms_break_current_ka": 7.135,
   "three_phase_dc_break_current_ka": 1.226,
   "three_phase_peak_break_current_ka": 11.316,
   "single_phase_initial_peak_current_ka": 17.664,
   "single_phase_rms_break_current_ka": 7.294,
   "single_phase_dc_break_current_ka": 1.794,
   "single_phase_peak_break_current_ka": 12.11
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DOUNREAY",
   "site_code": "DOUN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 107,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.849,
   "three_phase_rms_break_current_ka": 17.156,
   "three_phase_dc_break_current_ka": 8.213,
   "three_phase_peak_break_current_ka": 32.476,
   "single_phase_initial_peak_current_ka": 2.161,
   "single_phase_rms_break_current_ka": 1.498,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.118
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DOUNREAY",
   "site_code": "DOUN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 108,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.038,
   "three_phase_rms_break_current_ka": 11.221,
   "three_phase_dc_break_current_ka": 7.052,
   "three_phase_peak_break_current_ka": 22.921,
   "single_phase_initial_peak_current_ka": 40.695,
   "single_phase_rms_break_current_ka": 15.322,
   "single_phase_dc_break_current_ka": 8.711,
   "single_phase_peak_break_current_ka": 30.38
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DOUNREAY 2",
   "site_code": "DOUN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 109,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.422,
   "three_phase_rms_break_current_ka": 20.936,
   "three_phase_dc_break_current_ka": 11.362,
   "three_phase_peak_break_current_ka": 40.97,
   "single_phase_initial_peak_current_ka": 52.243,
   "single_phase_rms_break_current_ka": 20.544,
   "single_phase_dc_break_current_ka": 10.711,
   "single_phase_peak_break_current_ka": 39.765
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DOUNREAY WEST",
   "site_code": "DOUN",
   "voltage_kv": 220.0,
   "source_sheet": "D1.5",
   "source_row": 110,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.456,
   "three_phase_rms_break_current_ka": 5.718,
   "three_phase_dc_break_current_ka": 4.305,
   "three_phase_peak_break_current_ka": 12.392,
   "single_phase_initial_peak_current_ka": 17.174,
   "single_phase_rms_break_current_ka": 6.515,
   "single_phase_dc_break_current_ka": 4.409,
   "single_phase_peak_break_current_ka": 13.623
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DOUNREAY WEST",
   "site_code": "DOUN",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 111,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.073,
   "three_phase_rms_break_current_ka": 20.815,
   "three_phase_dc_break_current_ka": 11.213,
   "three_phase_peak_break_current_ka": 40.65,
   "single_phase_initial_peak_current_ka": 51.933,
   "single_phase_rms_break_current_ka": 20.442,
   "single_phase_dc_break_current_ka": 10.54,
   "single_phase_peak_break_current_ka": 39.45
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DUNBEATH",
   "site_code": "DUBE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 112,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.564,
   "three_phase_rms_break_current_ka": 4.923,
   "three_phase_dc_break_current_ka": 0.893,
   "three_phase_peak_break_current_ka": 7.855,
   "single_phase_initial_peak_current_ka": 0.396,
   "single_phase_rms_break_current_ka": 0.275,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.388
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DUNBEATH",
   "site_code": "DUBE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 113,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.996,
   "three_phase_rms_break_current_ka": 6.735,
   "three_phase_dc_break_current_ka": 0.067,
   "three_phase_peak_break_current_ka": 9.592,
   "single_phase_initial_peak_current_ka": 12.466,
   "single_phase_rms_break_current_ka": 5.898,
   "single_phase_dc_break_current_ka": 0.235,
   "single_phase_peak_break_current_ka": 8.576
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DUNMAGLASS",
   "site_code": "DUNM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 114,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.304,
   "three_phase_rms_break_current_ka": 5.85,
   "three_phase_dc_break_current_ka": 2.639,
   "three_phase_peak_break_current_ka": 10.912,
   "single_phase_initial_peak_current_ka": 16.501,
   "single_phase_rms_break_current_ka": 6.355,
   "single_phase_dc_break_current_ka": 2.878,
   "single_phase_peak_break_current_ka": 11.866
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DUNOON",
   "site_code": "DUNO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 115,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.04,
   "three_phase_rms_break_current_ka": 16.293,
   "three_phase_dc_break_current_ka": 2.957,
   "three_phase_peak_break_current_ka": 25.999,
   "single_phase_initial_peak_current_ka": 2.151,
   "single_phase_rms_break_current_ka": 1.491,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.109
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DUNOON",
   "site_code": "DUNO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 116,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.793,
   "three_phase_rms_break_current_ka": 5.286,
   "three_phase_dc_break_current_ka": 0.61,
   "three_phase_peak_break_current_ka": 8.086,
   "single_phase_initial_peak_current_ka": 11.148,
   "single_phase_rms_break_current_ka": 4.864,
   "single_phase_dc_break_current_ka": 0.969,
   "single_phase_peak_break_current_ka": 7.848
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DUNVEGAN",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 117,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.25,
   "three_phase_rms_break_current_ka": 10.716,
   "three_phase_dc_break_current_ka": 3.161,
   "three_phase_peak_break_current_ka": 18.316,
   "single_phase_initial_peak_current_ka": 1.076,
   "single_phase_rms_break_current_ka": 0.746,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.055
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DUNVEGAN",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 118,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.724,
   "three_phase_rms_break_current_ka": 10.233,
   "three_phase_dc_break_current_ka": 1.594,
   "three_phase_peak_break_current_ka": 16.066,
   "single_phase_initial_peak_current_ka": 23.752,
   "single_phase_rms_break_current_ka": 9.737,
   "single_phase_dc_break_current_ka": 1.851,
   "single_phase_peak_break_current_ka": 15.622
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DYCE",
   "site_code": "DYCE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 119,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.942,
   "three_phase_rms_break_current_ka": 18.217,
   "three_phase_dc_break_current_ka": 12.083,
   "three_phase_peak_break_current_ka": 37.846,
   "single_phase_initial_peak_current_ka": 2.171,
   "single_phase_rms_break_current_ka": 1.505,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.128
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "DYCE",
   "site_code": "DYCE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 120,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.207,
   "three_phase_rms_break_current_ka": 11.017,
   "three_phase_dc_break_current_ka": 2.014,
   "three_phase_peak_break_current_ka": 17.594,
   "single_phase_initial_peak_current_ka": 26.837,
   "single_phase_rms_break_current_ka": 11.209,
   "single_phase_dc_break_current_ka": 2.333,
   "single_phase_peak_break_current_ka": 18.185
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EARBA",
   "site_code": "EABA",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 121,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.227,
   "three_phase_rms_break_current_ka": 22.811,
   "three_phase_dc_break_current_ka": 14.71,
   "three_phase_peak_break_current_ka": 46.969,
   "single_phase_initial_peak_current_ka": 38.928,
   "single_phase_rms_break_current_ka": 15.573,
   "single_phase_dc_break_current_ka": 6.031,
   "single_phase_peak_break_current_ka": 28.055
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EDAY",
   "site_code": "EDAY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 122,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.569,
   "three_phase_rms_break_current_ka": 5.123,
   "three_phase_dc_break_current_ka": 0.782,
   "three_phase_peak_break_current_ka": 8.027,
   "single_phase_initial_peak_current_ka": 11.908,
   "single_phase_rms_break_current_ka": 4.953,
   "single_phase_dc_break_current_ka": 1.177,
   "single_phase_peak_break_current_ka": 8.181
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EDINBANE",
   "site_code": "EDIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 123,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.277,
   "three_phase_rms_break_current_ka": 16.064,
   "three_phase_dc_break_current_ka": 9.139,
   "three_phase_peak_break_current_ka": 31.857,
   "single_phase_initial_peak_current_ka": 49.626,
   "single_phase_rms_break_current_ka": 18.815,
   "single_phase_dc_break_current_ka": 11.062,
   "single_phase_peak_break_current_ka": 37.67
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ELCHIES",
   "site_code": "ELCH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 124,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.905,
   "three_phase_rms_break_current_ka": 8.028,
   "three_phase_dc_break_current_ka": 1.362,
   "three_phase_peak_break_current_ka": 12.716,
   "single_phase_initial_peak_current_ka": 18.898,
   "single_phase_rms_break_current_ka": 7.721,
   "single_phase_dc_break_current_ka": 2.231,
   "single_phase_peak_break_current_ka": 13.15
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ELGIN",
   "site_code": "ELGI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 125,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.27,
   "three_phase_rms_break_current_ka": 11.968,
   "three_phase_dc_break_current_ka": 4.874,
   "three_phase_peak_break_current_ka": 21.799,
   "single_phase_initial_peak_current_ka": 1.826,
   "single_phase_rms_break_current_ka": 1.266,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ELGIN",
   "site_code": "ELGI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 126,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.963,
   "three_phase_rms_break_current_ka": 11.961,
   "three_phase_dc_break_current_ka": 1.046,
   "three_phase_peak_break_current_ka": 17.961,
   "single_phase_initial_peak_current_ka": 25.615,
   "single_phase_rms_break_current_ka": 10.942,
   "single_phase_dc_break_current_ka": 2.115,
   "single_phase_peak_break_current_ka": 17.59
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EMMOCK",
   "site_code": "EMMO",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 127,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.699,
   "three_phase_rms_break_current_ka": 29.635,
   "three_phase_dc_break_current_ka": 20.925,
   "three_phase_peak_break_current_ka": 62.835,
   "single_phase_initial_peak_current_ka": 85.349,
   "single_phase_rms_break_current_ka": 32.759,
   "single_phase_dc_break_current_ka": 22.393,
   "single_phase_peak_break_current_ka": 68.722
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "EMMOCK",
   "site_code": "EMMO",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 128,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 94.856,
   "three_phase_rms_break_current_ka": 37.062,
   "three_phase_dc_break_current_ka": 19.576,
   "three_phase_peak_break_current_ka": 71.99,
   "single_phase_initial_peak_current_ka": 82.618,
   "single_phase_rms_break_current_ka": 32.601,
   "single_phase_dc_break_current_ka": 18.918,
   "single_phase_peak_break_current_ka": 65.023
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ERROCHTY",
   "site_code": "ERRO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 129,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.065,
   "three_phase_rms_break_current_ka": 13.393,
   "three_phase_dc_break_current_ka": 7.843,
   "three_phase_peak_break_current_ka": 26.783,
   "single_phase_initial_peak_current_ka": 2.157,
   "single_phase_rms_break_current_ka": 1.495,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.114
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ERROCHTY",
   "site_code": "ERRO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 130,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.405,
   "three_phase_rms_break_current_ka": 19.36,
   "three_phase_dc_break_current_ka": 8.354,
   "three_phase_peak_break_current_ka": 35.734,
   "single_phase_initial_peak_current_ka": 53.461,
   "single_phase_rms_break_current_ka": 21.723,
   "single_phase_dc_break_current_ka": 9.663,
   "single_phase_peak_break_current_ka": 40.384
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FANELLAN",
   "site_code": "FNLN",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 131,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.379,
   "three_phase_rms_break_current_ka": 36.79,
   "three_phase_dc_break_current_ka": 25.584,
   "three_phase_peak_break_current_ka": 77.614,
   "single_phase_initial_peak_current_ka": 78.907,
   "single_phase_rms_break_current_ka": 30.807,
   "single_phase_dc_break_current_ka": 16.65,
   "single_phase_peak_break_current_ka": 60.218
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FARIGAIG I",
   "site_code": "FARI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 132,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.327,
   "three_phase_rms_break_current_ka": 6.489,
   "three_phase_dc_break_current_ka": 3.796,
   "three_phase_peak_break_current_ka": 12.972,
   "single_phase_initial_peak_current_ka": 19.549,
   "single_phase_rms_break_current_ka": 7.397,
   "single_phase_dc_break_current_ka": 3.761,
   "single_phase_peak_break_current_ka": 14.222
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FARIGAIG I",
   "site_code": "FARI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 133,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.789,
   "three_phase_rms_break_current_ka": 23.425,
   "three_phase_dc_break_current_ka": 10.266,
   "three_phase_peak_break_current_ka": 43.394,
   "single_phase_initial_peak_current_ka": 53.45,
   "single_phase_rms_break_current_ka": 21.541,
   "single_phase_dc_break_current_ka": 8.282,
   "single_phase_peak_break_current_ka": 38.745
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FARIGAIG II",
   "site_code": "FARI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 134,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.479,
   "three_phase_rms_break_current_ka": 6.514,
   "three_phase_dc_break_current_ka": 4.097,
   "three_phase_peak_break_current_ka": 13.31,
   "single_phase_initial_peak_current_ka": 19.871,
   "single_phase_rms_break_current_ka": 7.479,
   "single_phase_dc_break_current_ka": 4.098,
   "single_phase_peak_break_current_ka": 14.675
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FARIGAIG II",
   "site_code": "FARI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 135,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.807,
   "three_phase_rms_break_current_ka": 23.428,
   "three_phase_dc_break_current_ka": 10.316,
   "three_phase_peak_break_current_ka": 43.448,
   "single_phase_initial_peak_current_ka": 53.492,
   "single_phase_rms_break_current_ka": 21.552,
   "single_phase_dc_break_current_ka": 8.334,
   "single_phase_peak_break_current_ka": 38.814
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FARR",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 136,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.98,
   "three_phase_rms_break_current_ka": 11.062,
   "three_phase_dc_break_current_ka": 1.609,
   "three_phase_peak_break_current_ka": 17.253,
   "single_phase_initial_peak_current_ka": 24.904,
   "single_phase_rms_break_current_ka": 10.456,
   "single_phase_dc_break_current_ka": 1.649,
   "single_phase_peak_break_current_ka": 16.436
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FASNAKYLE",
   "site_code": "FASN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 137,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.302,
   "three_phase_rms_break_current_ka": 17.07,
   "three_phase_dc_break_current_ka": 12.151,
   "three_phase_peak_break_current_ka": 36.292,
   "single_phase_initial_peak_current_ka": 2.152,
   "single_phase_rms_break_current_ka": 1.492,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.11
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FASNAKYLE",
   "site_code": "FASN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 138,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.538,
   "three_phase_rms_break_current_ka": 16.9,
   "three_phase_dc_break_current_ka": 7.724,
   "three_phase_peak_break_current_ka": 31.624,
   "single_phase_initial_peak_current_ka": 48.333,
   "single_phase_rms_break_current_ka": 18.936,
   "single_phase_dc_break_current_ka": 6.274,
   "single_phase_peak_break_current_ka": 33.053
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FERNOCH",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 139,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.513,
   "three_phase_rms_break_current_ka": 9.641,
   "three_phase_dc_break_current_ka": 0.915,
   "three_phase_peak_break_current_ka": 14.549,
   "single_phase_initial_peak_current_ka": 22.456,
   "single_phase_rms_break_current_ka": 9.459,
   "single_phase_dc_break_current_ka": 1.439,
   "single_phase_peak_break_current_ka": 14.816
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FETTERESSO",
   "site_code": "FETT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 140,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.363,
   "three_phase_rms_break_current_ka": 15.241,
   "three_phase_dc_break_current_ka": 5.293,
   "three_phase_peak_break_current_ka": 26.847,
   "single_phase_initial_peak_current_ka": 1.091,
   "single_phase_rms_break_current_ka": 0.756,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.07
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FETTERESSO",
   "site_code": "FETT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 141,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.022,
   "three_phase_rms_break_current_ka": 21.406,
   "three_phase_dc_break_current_ka": 12.874,
   "three_phase_peak_break_current_ka": 43.146,
   "single_phase_initial_peak_current_ka": 63.058,
   "single_phase_rms_break_current_ka": 23.986,
   "single_phase_dc_break_current_ka": 11.981,
   "single_phase_peak_break_current_ka": 45.903
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FETTERESSO",
   "site_code": "FETT",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 142,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.574,
   "three_phase_rms_break_current_ka": 30.887,
   "three_phase_dc_break_current_ka": 13.782,
   "three_phase_peak_break_current_ka": 57.463,
   "single_phase_initial_peak_current_ka": 53.17,
   "single_phase_rms_break_current_ka": 21.756,
   "single_phase_dc_break_current_ka": 8.148,
   "single_phase_peak_break_current_ka": 38.916
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FIDDES",
   "site_code": "FIDD",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 143,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.926,
   "three_phase_rms_break_current_ka": 19.738,
   "three_phase_dc_break_current_ka": 13.935,
   "three_phase_peak_break_current_ka": 41.849,
   "single_phase_initial_peak_current_ka": 2.167,
   "single_phase_rms_break_current_ka": 1.502,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.125
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FIDDES",
   "site_code": "FIDD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 144,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.057,
   "three_phase_rms_break_current_ka": 13.15,
   "three_phase_dc_break_current_ka": 2.151,
   "three_phase_peak_break_current_ka": 20.747,
   "single_phase_initial_peak_current_ka": 29.722,
   "single_phase_rms_break_current_ka": 12.712,
   "single_phase_dc_break_current_ka": 2.095,
   "single_phase_peak_break_current_ka": 20.073
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FINLARIG",
   "site_code": "FINL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 145,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.741,
   "three_phase_rms_break_current_ka": 10.522,
   "three_phase_dc_break_current_ka": 0.921,
   "three_phase_peak_break_current_ka": 15.802,
   "single_phase_initial_peak_current_ka": 23.1,
   "single_phase_rms_break_current_ka": 10.462,
   "single_phase_dc_break_current_ka": 1.182,
   "single_phase_peak_break_current_ka": 15.978
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FINSTOWN",
   "site_code": "FINS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 146,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.352,
   "three_phase_rms_break_current_ka": 8.188,
   "three_phase_dc_break_current_ka": 4.789,
   "three_phase_peak_break_current_ka": 16.369,
   "single_phase_initial_peak_current_ka": 29.888,
   "single_phase_rms_break_current_ka": 10.974,
   "single_phase_dc_break_current_ka": 5.905,
   "single_phase_peak_break_current_ka": 21.425
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FINSTOWN",
   "site_code": "FINS",
   "voltage_kv": 220.0,
   "source_sheet": "D1.5",
   "source_row": 147,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.19,
   "three_phase_rms_break_current_ka": 5.072,
   "three_phase_dc_break_current_ka": 2.877,
   "three_phase_peak_break_current_ka": 10.049,
   "single_phase_initial_peak_current_ka": 14.51,
   "single_phase_rms_break_current_ka": 5.783,
   "single_phase_dc_break_current_ka": 3.425,
   "single_phase_peak_break_current_ka": 11.603
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FORT AUGUSTUS",
   "site_code": "FAUG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 148,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.244,
   "three_phase_rms_break_current_ka": 7.397,
   "three_phase_dc_break_current_ka": 5.762,
   "three_phase_peak_break_current_ka": 16.223,
   "single_phase_initial_peak_current_ka": 1.08,
   "single_phase_rms_break_current_ka": 0.749,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.059
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FORT AUGUSTUS",
   "site_code": "FAUG",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 149,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.292,
   "three_phase_rms_break_current_ka": 32.767,
   "three_phase_dc_break_current_ka": 22.743,
   "three_phase_peak_break_current_ka": 69.082,
   "single_phase_initial_peak_current_ka": 79.904,
   "single_phase_rms_break_current_ka": 30.787,
   "single_phase_dc_break_current_ka": 17.827,
   "single_phase_peak_break_current_ka": 61.366
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FORT AUGUSTUS I",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 150,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.286,
   "three_phase_rms_break_current_ka": 22.823,
   "three_phase_dc_break_current_ka": 14.325,
   "three_phase_peak_break_current_ka": 46.602,
   "single_phase_initial_peak_current_ka": 74.609,
   "single_phase_rms_break_current_ka": 28.205,
   "single_phase_dc_break_current_ka": 14.792,
   "single_phase_peak_break_current_ka": 54.679
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FORT AUGUSTUS II",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 151,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.756,
   "three_phase_rms_break_current_ka": 22.906,
   "three_phase_dc_break_current_ka": 14.819,
   "three_phase_peak_break_current_ka": 47.213,
   "single_phase_initial_peak_current_ka": 69.085,
   "single_phase_rms_break_current_ka": 26.047,
   "single_phase_dc_break_current_ka": 14.381,
   "single_phase_peak_break_current_ka": 51.217
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FORT WILLIAM",
   "site_code": "FWIL",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 152,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.088,
   "three_phase_rms_break_current_ka": 16.017,
   "three_phase_dc_break_current_ka": 7.388,
   "three_phase_peak_break_current_ka": 30.04,
   "single_phase_initial_peak_current_ka": 2.162,
   "single_phase_rms_break_current_ka": 1.499,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.12
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FORT WILLIAM",
   "site_code": "FWIL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 153,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.651,
   "three_phase_rms_break_current_ka": 5.565,
   "three_phase_dc_break_current_ka": 1.158,
   "three_phase_peak_break_current_ka": 9.027,
   "single_phase_initial_peak_current_ka": 12.556,
   "single_phase_rms_break_current_ka": 5.401,
   "single_phase_dc_break_current_ka": 1.408,
   "single_phase_peak_break_current_ka": 9.045
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FOYERS",
   "site_code": "FOYE",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 154,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.402,
   "three_phase_rms_break_current_ka": 22.857,
   "three_phase_dc_break_current_ka": 10.919,
   "three_phase_peak_break_current_ka": 43.244,
   "single_phase_initial_peak_current_ka": 55.234,
   "single_phase_rms_break_current_ka": 22.024,
   "single_phase_dc_break_current_ka": 10.396,
   "single_phase_peak_break_current_ka": 41.543
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FOYERS NORTH SS",
   "site_code": "FOYE",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 155,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.516,
   "three_phase_rms_break_current_ka": 23.184,
   "three_phase_dc_break_current_ka": 11.549,
   "three_phase_peak_break_current_ka": 44.336,
   "single_phase_initial_peak_current_ka": 56.07,
   "single_phase_rms_break_current_ka": 22.287,
   "single_phase_dc_break_current_ka": 10.753,
   "single_phase_peak_break_current_ka": 42.27
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FRASERBURGH",
   "site_code": "FRAS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 156,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.718,
   "three_phase_rms_break_current_ka": 11.617,
   "three_phase_dc_break_current_ka": 2.963,
   "three_phase_peak_break_current_ka": 19.392,
   "single_phase_initial_peak_current_ka": 2.13,
   "single_phase_rms_break_current_ka": 1.477,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.088
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FRASERBURGH",
   "site_code": "FRAS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 157,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.292,
   "three_phase_rms_break_current_ka": 5.997,
   "three_phase_dc_break_current_ka": 0.503,
   "three_phase_peak_break_current_ka": 8.984,
   "single_phase_initial_peak_current_ka": 13.309,
   "single_phase_rms_break_current_ka": 5.961,
   "single_phase_dc_break_current_ka": 0.721,
   "single_phase_peak_break_current_ka": 9.151
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FYRISH",
   "site_code": "FYRI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 158,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.465,
   "three_phase_rms_break_current_ka": 16.436,
   "three_phase_dc_break_current_ka": 8.346,
   "three_phase_peak_break_current_ka": 31.59,
   "single_phase_initial_peak_current_ka": 47.003,
   "single_phase_rms_break_current_ka": 17.93,
   "single_phase_dc_break_current_ka": 8.622,
   "single_phase_peak_break_current_ka": 33.978
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "FYRISH",
   "site_code": "FYRI",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 159,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.196,
   "three_phase_rms_break_current_ka": 15.651,
   "three_phase_dc_break_current_ka": 5.946,
   "three_phase_peak_break_current_ka": 28.079,
   "single_phase_initial_peak_current_ka": 33.923,
   "single_phase_rms_break_current_ka": 13.733,
   "single_phase_dc_break_current_ka": 5.639,
   "single_phase_peak_break_current_ka": 25.062
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GARVARY",
   "site_code": "GARV",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 160,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.087,
   "three_phase_rms_break_current_ka": 17.499,
   "three_phase_dc_break_current_ka": 6.566,
   "three_phase_peak_break_current_ka": 31.314,
   "single_phase_initial_peak_current_ka": 49.295,
   "single_phase_rms_break_current_ka": 20.13,
   "single_phase_dc_break_current_ka": 6.733,
   "single_phase_peak_break_current_ka": 35.201
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GILLS BAY",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 161,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.733,
   "three_phase_rms_break_current_ka": 14.829,
   "three_phase_dc_break_current_ka": 6.149,
   "three_phase_peak_break_current_ka": 27.12,
   "single_phase_initial_peak_current_ka": 43.816,
   "single_phase_rms_break_current_ka": 16.915,
   "single_phase_dc_break_current_ka": 7.513,
   "single_phase_peak_break_current_ka": 31.434
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLEN KYLLACHY",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 162,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.754,
   "three_phase_rms_break_current_ka": 14.237,
   "three_phase_dc_break_current_ka": 0.808,
   "three_phase_peak_break_current_ka": 20.942,
   "single_phase_initial_peak_current_ka": 31.882,
   "single_phase_rms_break_current_ka": 13.787,
   "single_phase_dc_break_current_ka": 1.228,
   "single_phase_peak_break_current_ka": 20.726
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLEN ULLINISH EXTENSION",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 163,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.07,
   "three_phase_rms_break_current_ka": 15.254,
   "three_phase_dc_break_current_ka": 8.314,
   "three_phase_peak_break_current_ka": 29.887,
   "single_phase_initial_peak_current_ka": 46.462,
   "single_phase_rms_break_current_ka": 17.919,
   "single_phase_dc_break_current_ka": 8.412,
   "single_phase_peak_break_current_ka": 33.753
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLENAGNES",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 164,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.105,
   "three_phase_rms_break_current_ka": 17.456,
   "three_phase_dc_break_current_ka": 4.318,
   "three_phase_peak_break_current_ka": 29.004,
   "single_phase_initial_peak_current_ka": 44.878,
   "single_phase_rms_break_current_ka": 19.315,
   "single_phase_dc_break_current_ka": 3.186,
   "single_phase_peak_break_current_ka": 30.501
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLENDOE",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 165,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.693,
   "three_phase_rms_break_current_ka": 16.551,
   "three_phase_dc_break_current_ka": 2.934,
   "three_phase_peak_break_current_ka": 26.34,
   "single_phase_initial_peak_current_ka": 42.179,
   "single_phase_rms_break_current_ka": 18.548,
   "single_phase_dc_break_current_ka": 3.325,
   "single_phase_peak_break_current_ka": 29.555
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLENDYE",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 166,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.349,
   "three_phase_rms_break_current_ka": 8.318,
   "three_phase_dc_break_current_ka": 0.635,
   "three_phase_peak_break_current_ka": 12.398,
   "single_phase_initial_peak_current_ka": 19.838,
   "single_phase_rms_break_current_ka": 8.414,
   "single_phase_dc_break_current_ka": 0.754,
   "single_phase_peak_break_current_ka": 12.654
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLENFARCLAS",
   "site_code": "GLEN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 167,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.644,
   "three_phase_rms_break_current_ka": 9.801,
   "three_phase_dc_break_current_ka": 0.641,
   "three_phase_peak_break_current_ka": 14.501,
   "single_phase_initial_peak_current_ka": 1.118,
   "single_phase_rms_break_current_ka": 0.775,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.096
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLENFARCLAS",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 168,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.529,
   "three_phase_rms_break_current_ka": 3.948,
   "three_phase_dc_break_current_ka": 0.229,
   "three_phase_peak_break_current_ka": 5.813,
   "single_phase_initial_peak_current_ka": 8.469,
   "single_phase_rms_break_current_ka": 3.783,
   "single_phase_dc_break_current_ka": 0.516,
   "single_phase_peak_break_current_ka": 5.866
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GLENMORISTON",
   "site_code": "GLEN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 169,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.756,
   "three_phase_rms_break_current_ka": 11.111,
   "three_phase_dc_break_current_ka": 1.357,
   "three_phase_peak_break_current_ka": 17.071,
   "single_phase_initial_peak_current_ka": 25.438,
   "single_phase_rms_break_current_ka": 10.855,
   "single_phase_dc_break_current_ka": 1.967,
   "single_phase_peak_break_current_ka": 17.319
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GORDONBUSH",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 170,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.946,
   "three_phase_rms_break_current_ka": 12.027,
   "three_phase_dc_break_current_ka": 4.116,
   "three_phase_peak_break_current_ka": 21.125,
   "single_phase_initial_peak_current_ka": 26.094,
   "single_phase_rms_break_current_ka": 10.511,
   "single_phase_dc_break_current_ka": 4.498,
   "single_phase_peak_break_current_ka": 19.363
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GREENS",
   "site_code": "GRNS",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 171,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 127.292,
   "three_phase_rms_break_current_ka": 47.561,
   "three_phase_dc_break_current_ka": 34.327,
   "three_phase_peak_break_current_ka": 101.588,
   "single_phase_initial_peak_current_ka": 139.516,
   "single_phase_rms_break_current_ka": 53.242,
   "single_phase_dc_break_current_ka": 36.841,
   "single_phase_peak_break_current_ka": 112.136
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GREMISTA",
   "site_code": "GREM",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 172,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.164,
   "three_phase_rms_break_current_ka": 10.749,
   "three_phase_dc_break_current_ka": 2.302,
   "three_phase_peak_break_current_ka": 17.503,
   "single_phase_initial_peak_current_ka": 1.755,
   "single_phase_rms_break_current_ka": 1.217,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.721
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GREMISTA",
   "site_code": "GREM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 173,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.839,
   "three_phase_rms_break_current_ka": 4.877,
   "three_phase_dc_break_current_ka": 0.685,
   "three_phase_peak_break_current_ka": 7.582,
   "single_phase_initial_peak_current_ka": 12.253,
   "single_phase_rms_break_current_ka": 5.422,
   "single_phase_dc_break_current_ka": 0.985,
   "single_phase_peak_break_current_ka": 8.652
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GRIFFIN",
   "site_code": "GRIF",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 174,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.104,
   "three_phase_rms_break_current_ka": 8.578,
   "three_phase_dc_break_current_ka": 0.526,
   "three_phase_peak_break_current_ka": 12.657,
   "single_phase_initial_peak_current_ka": 18.089,
   "single_phase_rms_break_current_ka": 8.313,
   "single_phase_dc_break_current_ka": 1.147,
   "single_phase_peak_break_current_ka": 12.903
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GRUDIE BRIDGE",
   "site_code": "GRUB",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 175,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.7,
   "three_phase_rms_break_current_ka": 18.66,
   "three_phase_dc_break_current_ka": 13.341,
   "three_phase_peak_break_current_ka": 39.73,
   "single_phase_initial_peak_current_ka": 2.192,
   "single_phase_rms_break_current_ka": 1.519,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.149
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "GRUDIE BRIDGE",
   "site_code": "GRUB",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 176,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.544,
   "three_phase_rms_break_current_ka": 10.815,
   "three_phase_dc_break_current_ka": 2.257,
   "three_phase_peak_break_current_ka": 17.553,
   "single_phase_initial_peak_current_ka": 26.819,
   "single_phase_rms_break_current_ka": 10.894,
   "single_phase_dc_break_current_ka": 2.623,
   "single_phase_peak_break_current_ka": 18.029
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HARRIS",
   "site_code": "HARI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 177,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.314,
   "three_phase_rms_break_current_ka": 3.263,
   "three_phase_dc_break_current_ka": 0.104,
   "three_phase_peak_break_current_ka": 4.718,
   "single_phase_initial_peak_current_ka": 7.864,
   "single_phase_rms_break_current_ka": 3.375,
   "single_phase_dc_break_current_ka": 0.252,
   "single_phase_peak_break_current_ka": 5.026
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HEBRIDEAN",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 178,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.324,
   "three_phase_rms_break_current_ka": 11.671,
   "three_phase_dc_break_current_ka": 4.861,
   "three_phase_peak_break_current_ka": 21.366,
   "single_phase_initial_peak_current_ka": 34.876,
   "single_phase_rms_break_current_ka": 13.517,
   "single_phase_dc_break_current_ka": 5.336,
   "single_phase_peak_break_current_ka": 24.453
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HIGH CONSTELLATION",
   "site_code": "HICL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 179,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.241,
   "three_phase_rms_break_current_ka": 15.974,
   "three_phase_dc_break_current_ka": 4.799,
   "three_phase_peak_break_current_ka": 27.39,
   "single_phase_initial_peak_current_ka": 44.962,
   "single_phase_rms_break_current_ka": 17.96,
   "single_phase_dc_break_current_ka": 4.254,
   "single_phase_peak_break_current_ka": 29.653
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HOLLANDMEY",
   "site_code": "HOME",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 180,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.173,
   "three_phase_rms_break_current_ka": 14.694,
   "three_phase_dc_break_current_ka": 5.578,
   "three_phase_peak_break_current_ka": 26.358,
   "single_phase_initial_peak_current_ka": 42.781,
   "single_phase_rms_break_current_ka": 16.773,
   "single_phase_dc_break_current_ka": 5.893,
   "single_phase_peak_break_current_ka": 29.614
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "HURLIE",
   "site_code": "HURL",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 181,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.57,
   "three_phase_rms_break_current_ka": 30.377,
   "three_phase_dc_break_current_ka": 19.278,
   "three_phase_peak_break_current_ka": 62.237,
   "single_phase_initial_peak_current_ka": 46.891,
   "single_phase_rms_break_current_ka": 19.392,
   "single_phase_dc_break_current_ka": 5.039,
   "single_phase_peak_break_current_ka": 32.464
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "INVERARAY SS",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 182,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.789,
   "three_phase_rms_break_current_ka": 11.496,
   "three_phase_dc_break_current_ka": 0.411,
   "three_phase_peak_break_current_ka": 16.668,
   "single_phase_initial_peak_current_ka": 20.761,
   "single_phase_rms_break_current_ka": 9.582,
   "single_phase_dc_break_current_ka": 0.44,
   "single_phase_peak_break_current_ka": 13.991
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "INVERARNAN",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 183,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.224,
   "three_phase_rms_break_current_ka": 19.546,
   "three_phase_dc_break_current_ka": 5.905,
   "three_phase_peak_break_current_ka": 33.548,
   "single_phase_initial_peak_current_ka": 48.504,
   "single_phase_rms_break_current_ka": 20.064,
   "single_phase_dc_break_current_ka": 5.174,
   "single_phase_peak_break_current_ka": 33.548
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "INVERGARRY",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 184,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.674,
   "three_phase_rms_break_current_ka": 15.702,
   "three_phase_dc_break_current_ka": 2.322,
   "three_phase_peak_break_current_ka": 24.529,
   "single_phase_initial_peak_current_ka": 39.066,
   "single_phase_rms_break_current_ka": 16.288,
   "single_phase_dc_break_current_ka": 1.864,
   "single_phase_peak_break_current_ka": 24.899
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "INVERNESS",
   "site_code": "INVE",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 185,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.341,
   "three_phase_rms_break_current_ka": 20.688,
   "three_phase_dc_break_current_ka": 8.18,
   "three_phase_peak_break_current_ka": 37.437,
   "single_phase_initial_peak_current_ka": 3.182,
   "single_phase_rms_break_current_ka": 2.206,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.12
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "INVERNESS",
   "site_code": "INVE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 186,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.62,
   "three_phase_rms_break_current_ka": 15.747,
   "three_phase_dc_break_current_ka": 5.224,
   "three_phase_peak_break_current_ka": 27.493,
   "single_phase_initial_peak_current_ka": 46.469,
   "single_phase_rms_break_current_ka": 18.281,
   "single_phase_dc_break_current_ka": 5.414,
   "single_phase_peak_break_current_ka": 31.267
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KEITH",
   "site_code": "KEIT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 187,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.067,
   "three_phase_rms_break_current_ka": 16.714,
   "three_phase_dc_break_current_ka": 9.367,
   "three_phase_peak_break_current_ka": 33.004,
   "single_phase_initial_peak_current_ka": 58.666,
   "single_phase_rms_break_current_ka": 23.241,
   "single_phase_dc_break_current_ka": 11.295,
   "single_phase_peak_break_current_ka": 44.163
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KEITH",
   "site_code": "KEIT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 188,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.257,
   "three_phase_rms_break_current_ka": 27.035,
   "three_phase_dc_break_current_ka": 16.423,
   "three_phase_peak_break_current_ka": 54.656,
   "single_phase_initial_peak_current_ka": 77.426,
   "single_phase_rms_break_current_ka": 30.252,
   "single_phase_dc_break_current_ka": 17.099,
   "single_phase_peak_break_current_ka": 59.882
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KEITH I",
   "site_code": "KEIT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 189,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.11,
   "three_phase_rms_break_current_ka": 26.304,
   "three_phase_dc_break_current_ka": 15.116,
   "three_phase_peak_break_current_ka": 52.315,
   "single_phase_initial_peak_current_ka": 2.169,
   "single_phase_rms_break_current_ka": 1.503,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.126
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KEITH II",
   "site_code": "KEIT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 190,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.502,
   "three_phase_rms_break_current_ka": 16.284,
   "three_phase_dc_break_current_ka": 7.644,
   "three_phase_peak_break_current_ka": 30.672,
   "single_phase_initial_peak_current_ka": 2.179,
   "single_phase_rms_break_current_ka": 1.511,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.136
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KERGORD",
   "site_code": "KERG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 191,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.989,
   "three_phase_rms_break_current_ka": 6.383,
   "three_phase_dc_break_current_ka": 0.993,
   "three_phase_peak_break_current_ka": 10.02,
   "single_phase_initial_peak_current_ka": 17.93,
   "single_phase_rms_break_current_ka": 8.188,
   "single_phase_dc_break_current_ka": 1.345,
   "single_phase_peak_break_current_ka": 12.925
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KILLIN",
   "site_code": "KIIN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 192,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.153,
   "three_phase_rms_break_current_ka": 12.924,
   "three_phase_dc_break_current_ka": 4.048,
   "three_phase_peak_break_current_ka": 22.326,
   "single_phase_initial_peak_current_ka": 2.138,
   "single_phase_rms_break_current_ka": 1.482,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.096
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KILLIN",
   "site_code": "KIIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 193,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.157,
   "three_phase_rms_break_current_ka": 11.907,
   "three_phase_dc_break_current_ka": 1.346,
   "three_phase_peak_break_current_ka": 18.186,
   "single_phase_initial_peak_current_ka": 27.839,
   "single_phase_rms_break_current_ka": 12.327,
   "single_phase_dc_break_current_ka": 1.958,
   "single_phase_peak_break_current_ka": 19.391
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KILMORACK NORTH",
   "site_code": "KION",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 194,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.23,
   "three_phase_rms_break_current_ka": 26.874,
   "three_phase_dc_break_current_ka": 11.028,
   "three_phase_peak_break_current_ka": 49.034,
   "single_phase_initial_peak_current_ka": 73.933,
   "single_phase_rms_break_current_ka": 29.793,
   "single_phase_dc_break_current_ka": 8.612,
   "single_phase_peak_break_current_ka": 50.745
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KINARDOCHY",
   "site_code": "KINA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 195,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.315,
   "three_phase_rms_break_current_ka": 11.483,
   "three_phase_dc_break_current_ka": 7.609,
   "three_phase_peak_break_current_ka": 23.849,
   "single_phase_initial_peak_current_ka": 35.583,
   "single_phase_rms_break_current_ka": 13.496,
   "single_phase_dc_break_current_ka": 8.623,
   "single_phase_peak_break_current_ka": 27.709
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KINARDOCHY",
   "site_code": "KINA",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 196,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.028,
   "three_phase_rms_break_current_ka": 16.87,
   "three_phase_dc_break_current_ka": 9.075,
   "three_phase_peak_break_current_ka": 32.932,
   "single_phase_initial_peak_current_ka": 37.349,
   "single_phase_rms_break_current_ka": 14.578,
   "single_phase_dc_break_current_ka": 8.502,
   "single_phase_peak_break_current_ka": 29.119
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KINLOCHLEVEN",
   "site_code": "KILO",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 197,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.75,
   "three_phase_rms_break_current_ka": 8.403,
   "three_phase_dc_break_current_ka": 3.902,
   "three_phase_peak_break_current_ka": 15.786,
   "single_phase_initial_peak_current_ka": 0.722,
   "single_phase_rms_break_current_ka": 0.5,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.708
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KINLOCHLEVEN",
   "site_code": "KILO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 198,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.747,
   "three_phase_rms_break_current_ka": 3.553,
   "three_phase_dc_break_current_ka": 0.666,
   "three_phase_peak_break_current_ka": 5.69,
   "single_phase_initial_peak_current_ka": 7.684,
   "single_phase_rms_break_current_ka": 3.383,
   "single_phase_dc_break_current_ka": 0.817,
   "single_phase_peak_break_current_ka": 5.601
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KINMUCK",
   "site_code": "KINM",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 199,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.384,
   "three_phase_rms_break_current_ka": 28.202,
   "three_phase_dc_break_current_ka": 16.084,
   "three_phase_peak_break_current_ka": 55.967,
   "single_phase_initial_peak_current_ka": 60.133,
   "single_phase_rms_break_current_ka": 24.04,
   "single_phase_dc_break_current_ka": 10.095,
   "single_phase_peak_break_current_ka": 44.093
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 200,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.616,
   "three_phase_rms_break_current_ka": 18.018,
   "three_phase_dc_break_current_ka": 13.605,
   "three_phase_peak_break_current_ka": 39.086,
   "single_phase_initial_peak_current_ka": 2.226,
   "single_phase_rms_break_current_ka": 1.544,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.183
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 201,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.776,
   "three_phase_rms_break_current_ka": 22.602,
   "three_phase_dc_break_current_ka": 11.075,
   "three_phase_peak_break_current_ka": 43.039,
   "single_phase_initial_peak_current_ka": 65.102,
   "single_phase_rms_break_current_ka": 25.556,
   "single_phase_dc_break_current_ka": 11.629,
   "single_phase_peak_break_current_ka": 47.77
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 202,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.995,
   "three_phase_rms_break_current_ka": 24.929,
   "three_phase_dc_break_current_ka": 19.692,
   "three_phase_peak_break_current_ka": 54.946,
   "single_phase_initial_peak_current_ka": 69.669,
   "single_phase_rms_break_current_ka": 26.659,
   "single_phase_dc_break_current_ka": 18.321,
   "single_phase_peak_break_current_ka": 56.022
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KINTORE",
   "site_code": "KINT",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 203,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 114.681,
   "three_phase_rms_break_current_ka": 43.944,
   "three_phase_dc_break_current_ka": 26.413,
   "three_phase_peak_break_current_ka": 88.559,
   "single_phase_initial_peak_current_ka": 95.203,
   "single_phase_rms_break_current_ka": 37.892,
   "single_phase_dc_break_current_ka": 18.392,
   "single_phase_peak_break_current_ka": 71.979
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KIRKAN",
   "site_code": "KIWF",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 204,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.556,
   "three_phase_rms_break_current_ka": 15.154,
   "three_phase_dc_break_current_ka": 5.113,
   "three_phase_peak_break_current_ka": 26.544,
   "single_phase_initial_peak_current_ka": 26.832,
   "single_phase_rms_break_current_ka": 11.153,
   "single_phase_dc_break_current_ka": 3.58,
   "single_phase_peak_break_current_ka": 19.352
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KIRKAN SS",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 205,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.015,
   "three_phase_rms_break_current_ka": 23.661,
   "three_phase_dc_break_current_ka": 9.945,
   "three_phase_peak_break_current_ka": 43.407,
   "single_phase_initial_peak_current_ka": 50.44,
   "single_phase_rms_break_current_ka": 20.55,
   "single_phase_dc_break_current_ka": 6.685,
   "single_phase_peak_break_current_ka": 35.747
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KIRKTON",
   "site_code": "KRKN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 206,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.944,
   "three_phase_rms_break_current_ka": 15.063,
   "three_phase_dc_break_current_ka": 5.202,
   "three_phase_peak_break_current_ka": 26.504,
   "single_phase_initial_peak_current_ka": 38.749,
   "single_phase_rms_break_current_ka": 15.249,
   "single_phase_dc_break_current_ka": 4.573,
   "single_phase_peak_break_current_ka": 26.138
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KNOCKNAGAEL",
   "site_code": "KNOC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 207,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.008,
   "three_phase_rms_break_current_ka": 16.754,
   "three_phase_dc_break_current_ka": 7.475,
   "three_phase_peak_break_current_ka": 31.169,
   "single_phase_initial_peak_current_ka": 50.357,
   "single_phase_rms_break_current_ka": 19.342,
   "single_phase_dc_break_current_ka": 8.021,
   "single_phase_peak_break_current_ka": 35.375
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "KNOCKNAGAEL",
   "site_code": "KNOC",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 208,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 94.631,
   "three_phase_rms_break_current_ka": 35.687,
   "three_phase_dc_break_current_ka": 20.931,
   "three_phase_peak_break_current_ka": 71.4,
   "single_phase_initial_peak_current_ka": 91.059,
   "single_phase_rms_break_current_ka": 35.607,
   "single_phase_dc_break_current_ka": 18.601,
   "single_phase_peak_break_current_ka": 68.956
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LADYFIELD",
   "site_code": "LAFD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 209,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.333,
   "three_phase_rms_break_current_ka": 10.635,
   "three_phase_dc_break_current_ka": 1.606,
   "three_phase_peak_break_current_ka": 16.647,
   "single_phase_initial_peak_current_ka": 21.983,
   "single_phase_rms_break_current_ka": 8.946,
   "single_phase_dc_break_current_ka": 1.802,
   "single_phase_peak_break_current_ka": 14.453
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LAIRG",
   "site_code": "LAIR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 210,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.182,
   "three_phase_rms_break_current_ka": 12.754,
   "three_phase_dc_break_current_ka": 4.483,
   "three_phase_peak_break_current_ka": 22.52,
   "single_phase_initial_peak_current_ka": 1.102,
   "single_phase_rms_break_current_ka": 0.764,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.08
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LAIRG",
   "site_code": "LAIR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 211,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.693,
   "three_phase_rms_break_current_ka": 10.829,
   "three_phase_dc_break_current_ka": 0.986,
   "three_phase_peak_break_current_ka": 16.301,
   "single_phase_initial_peak_current_ka": 23.317,
   "single_phase_rms_break_current_ka": 9.875,
   "single_phase_dc_break_current_ka": 1.397,
   "single_phase_peak_break_current_ka": 15.362
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LAIRG SOUTH",
   "site_code": "LAIR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 212,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.442,
   "three_phase_rms_break_current_ka": 13.282,
   "three_phase_dc_break_current_ka": 4.729,
   "three_phase_peak_break_current_ka": 23.512,
   "single_phase_initial_peak_current_ka": 32.637,
   "single_phase_rms_break_current_ka": 12.948,
   "single_phase_dc_break_current_ka": 3.399,
   "single_phase_peak_break_current_ka": 21.71
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LEWIS",
   "site_code": "LEWI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 213,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.598,
   "three_phase_rms_break_current_ka": 12.698,
   "three_phase_dc_break_current_ka": 7.01,
   "three_phase_peak_break_current_ka": 24.968,
   "single_phase_initial_peak_current_ka": 42.963,
   "single_phase_rms_break_current_ka": 16.195,
   "single_phase_dc_break_current_ka": 9.26,
   "single_phase_peak_break_current_ka": 32.164
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LEWIS",
   "site_code": "LEWI",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 214,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.386,
   "three_phase_rms_break_current_ka": 5.839,
   "three_phase_dc_break_current_ka": 3.842,
   "three_phase_peak_break_current_ka": 12.1,
   "single_phase_initial_peak_current_ka": 19.345,
   "single_phase_rms_break_current_ka": 7.308,
   "single_phase_dc_break_current_ka": 5.07,
   "single_phase_peak_break_current_ka": 15.405
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LIMEKILN",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 215,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.528,
   "three_phase_rms_break_current_ka": 9.189,
   "three_phase_dc_break_current_ka": 2.903,
   "three_phase_peak_break_current_ka": 15.898,
   "single_phase_initial_peak_current_ka": 23.902,
   "single_phase_rms_break_current_ka": 9.465,
   "single_phase_dc_break_current_ka": 2.903,
   "single_phase_peak_break_current_ka": 16.289
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LOCH BUIDHE",
   "site_code": "LOCH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 216,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.525,
   "three_phase_rms_break_current_ka": 18.417,
   "three_phase_dc_break_current_ka": 7.611,
   "three_phase_peak_break_current_ka": 33.657,
   "single_phase_initial_peak_current_ka": 52.388,
   "single_phase_rms_break_current_ka": 21.108,
   "single_phase_dc_break_current_ka": 8.323,
   "single_phase_peak_break_current_ka": 38.174
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LOCH BUIDHE",
   "site_code": "LOCH",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 217,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.66,
   "three_phase_rms_break_current_ka": 17.432,
   "three_phase_dc_break_current_ka": 6.512,
   "three_phase_peak_break_current_ka": 31.165,
   "single_phase_initial_peak_current_ka": 37.972,
   "single_phase_rms_break_current_ka": 15.239,
   "single_phase_dc_break_current_ka": 7.062,
   "single_phase_peak_break_current_ka": 28.614
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LOCH FEARNA",
   "site_code": "LOCH",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 218,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.802,
   "three_phase_rms_break_current_ka": 16.785,
   "three_phase_dc_break_current_ka": 7.151,
   "three_phase_peak_break_current_ka": 30.888,
   "single_phase_initial_peak_current_ka": 33.848,
   "single_phase_rms_break_current_ka": 13.308,
   "single_phase_dc_break_current_ka": 6.687,
   "single_phase_peak_break_current_ka": 25.507
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LOCH KEMP",
   "site_code": "LOCH",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 219,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.805,
   "three_phase_rms_break_current_ka": 19.374,
   "three_phase_dc_break_current_ka": 9.863,
   "three_phase_peak_break_current_ka": 37.263,
   "single_phase_initial_peak_current_ka": 47.787,
   "single_phase_rms_break_current_ka": 19.339,
   "single_phase_dc_break_current_ka": 8.657,
   "single_phase_peak_break_current_ka": 36.006
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LOCH LUNDIE",
   "site_code": "LOCH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 220,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.883,
   "three_phase_rms_break_current_ka": 19.849,
   "three_phase_dc_break_current_ka": 13.77,
   "three_phase_peak_break_current_ka": 41.84,
   "single_phase_initial_peak_current_ka": 60.875,
   "single_phase_rms_break_current_ka": 22.788,
   "single_phase_dc_break_current_ka": 13.402,
   "single_phase_peak_break_current_ka": 45.629
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LOCH LUNDIE",
   "site_code": "LOCH",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 221,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.033,
   "three_phase_rms_break_current_ka": 29.61,
   "three_phase_dc_break_current_ka": 20.885,
   "three_phase_peak_break_current_ka": 62.76,
   "single_phase_initial_peak_current_ka": 71.545,
   "single_phase_rms_break_current_ka": 27.716,
   "single_phase_dc_break_current_ka": 14.52,
   "single_phase_peak_break_current_ka": 53.716
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LOCH NA CATHRACH",
   "site_code": "LOCH",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 222,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.829,
   "three_phase_rms_break_current_ka": 29.145,
   "three_phase_dc_break_current_ka": 15.173,
   "three_phase_peak_break_current_ka": 56.391,
   "single_phase_initial_peak_current_ka": 76.611,
   "single_phase_rms_break_current_ka": 30.332,
   "single_phase_dc_break_current_ka": 15.44,
   "single_phase_peak_break_current_ka": 58.336
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LOCHAY EAST",
   "site_code": "LOCH",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 223,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.452,
   "three_phase_rms_break_current_ka": 10.39,
   "three_phase_dc_break_current_ka": 0.962,
   "three_phase_peak_break_current_ka": 15.655,
   "single_phase_initial_peak_current_ka": 23.348,
   "single_phase_rms_break_current_ka": 10.521,
   "single_phase_dc_break_current_ka": 1.418,
   "single_phase_peak_break_current_ka": 16.296
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LONGSIDE",
   "site_code": "LOSD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 224,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.612,
   "three_phase_rms_break_current_ka": 19.394,
   "three_phase_dc_break_current_ka": 14.317,
   "three_phase_peak_break_current_ka": 41.744,
   "single_phase_initial_peak_current_ka": 62.335,
   "single_phase_rms_break_current_ka": 23.142,
   "single_phase_dc_break_current_ka": 15.661,
   "single_phase_peak_break_current_ka": 48.388
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LONGSIDE",
   "site_code": "LOSD",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 225,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 120.375,
   "three_phase_rms_break_current_ka": 45.204,
   "three_phase_dc_break_current_ka": 32.014,
   "three_phase_peak_break_current_ka": 95.942,
   "single_phase_initial_peak_current_ka": 129.665,
   "single_phase_rms_break_current_ka": 49.488,
   "single_phase_dc_break_current_ka": 34.75,
   "single_phase_peak_break_current_ka": 104.737
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LUICHART",
   "site_code": "LUIC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 226,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.319,
   "three_phase_rms_break_current_ka": 13.168,
   "three_phase_dc_break_current_ka": 4.092,
   "three_phase_peak_break_current_ka": 22.715,
   "single_phase_initial_peak_current_ka": 31.901,
   "single_phase_rms_break_current_ka": 12.752,
   "single_phase_dc_break_current_ka": 3.595,
   "single_phase_peak_break_current_ka": 21.629
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LUNANHEAD",
   "site_code": "LUNA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 227,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.528,
   "three_phase_rms_break_current_ka": 15.247,
   "three_phase_dc_break_current_ka": 8.753,
   "three_phase_peak_break_current_ka": 30.316,
   "single_phase_initial_peak_current_ka": 2.169,
   "single_phase_rms_break_current_ka": 1.504,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.127
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LUNANHEAD",
   "site_code": "LUNA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 228,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.599,
   "three_phase_rms_break_current_ka": 7.803,
   "three_phase_dc_break_current_ka": 1.429,
   "three_phase_peak_break_current_ka": 12.463,
   "single_phase_initial_peak_current_ka": 17.468,
   "single_phase_rms_break_current_ka": 7.255,
   "single_phase_dc_break_current_ka": 1.796,
   "single_phase_peak_break_current_ka": 12.057
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LUNANHEAD 2",
   "site_code": "LUNA",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 229,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.687,
   "three_phase_rms_break_current_ka": 17.207,
   "three_phase_dc_break_current_ka": 11.331,
   "three_phase_peak_break_current_ka": 35.666,
   "single_phase_initial_peak_current_ka": 2.155,
   "single_phase_rms_break_current_ka": 1.494,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.113
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LUNANHEAD 2",
   "site_code": "LUNA",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 230,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.814,
   "three_phase_rms_break_current_ka": 17.76,
   "three_phase_dc_break_current_ka": 9.164,
   "three_phase_peak_break_current_ka": 34.281,
   "single_phase_initial_peak_current_ka": 52.891,
   "single_phase_rms_break_current_ka": 20.574,
   "single_phase_dc_break_current_ka": 12.64,
   "single_phase_peak_break_current_ka": 41.736
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LYNDHURST",
   "site_code": "LYND",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 231,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.455,
   "three_phase_rms_break_current_ka": 13.484,
   "three_phase_dc_break_current_ka": 5.984,
   "three_phase_peak_break_current_ka": 25.053,
   "single_phase_initial_peak_current_ka": 2.902,
   "single_phase_rms_break_current_ka": 2.012,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.845
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "LYNDHURST",
   "site_code": "LYND",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 232,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.38,
   "three_phase_rms_break_current_ka": 15.588,
   "three_phase_dc_break_current_ka": 2.208,
   "three_phase_peak_break_current_ka": 24.252,
   "single_phase_initial_peak_current_ka": 36.835,
   "single_phase_rms_break_current_ka": 16.053,
   "single_phase_dc_break_current_ka": 2.261,
   "single_phase_peak_break_current_ka": 24.963
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MACDUFF",
   "site_code": "MACD",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 233,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.801,
   "three_phase_rms_break_current_ka": 18.952,
   "three_phase_dc_break_current_ka": 7.669,
   "three_phase_peak_break_current_ka": 34.47,
   "single_phase_initial_peak_current_ka": 2.174,
   "single_phase_rms_break_current_ka": 1.507,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.131
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MACDUFF",
   "site_code": "MACD",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 234,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.359,
   "three_phase_rms_break_current_ka": 4.825,
   "three_phase_dc_break_current_ka": 0.988,
   "three_phase_peak_break_current_ka": 7.812,
   "single_phase_initial_peak_current_ka": 10.041,
   "single_phase_rms_break_current_ka": 4.497,
   "single_phase_dc_break_current_ka": 1.33,
   "single_phase_peak_break_current_ka": 7.689
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MELGARVE",
   "site_code": "MELG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 235,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.215,
   "three_phase_rms_break_current_ka": 21.962,
   "three_phase_dc_break_current_ka": 13.968,
   "three_phase_peak_break_current_ka": 45.028,
   "single_phase_initial_peak_current_ka": 67.546,
   "single_phase_rms_break_current_ka": 25.409,
   "single_phase_dc_break_current_ka": 13.783,
   "single_phase_peak_break_current_ka": 49.717
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MELGARVE",
   "site_code": "MELG",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 236,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.414,
   "three_phase_rms_break_current_ka": 24.479,
   "three_phase_dc_break_current_ka": 14.981,
   "three_phase_peak_break_current_ka": 49.599,
   "single_phase_initial_peak_current_ka": 53.196,
   "single_phase_rms_break_current_ka": 20.698,
   "single_phase_dc_break_current_ka": 11.451,
   "single_phase_peak_break_current_ka": 40.723
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MEYGEN",
   "site_code": "MEYG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 237,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.733,
   "three_phase_rms_break_current_ka": 14.829,
   "three_phase_dc_break_current_ka": 6.149,
   "three_phase_peak_break_current_ka": 27.12,
   "single_phase_initial_peak_current_ka": 43.816,
   "single_phase_rms_break_current_ka": 16.915,
   "single_phase_dc_break_current_ka": 7.513,
   "single_phase_peak_break_current_ka": 31.434
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MILLENNIUM",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 238,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.233,
   "three_phase_rms_break_current_ka": 10.526,
   "three_phase_dc_break_current_ka": 1.201,
   "three_phase_peak_break_current_ka": 16.087,
   "single_phase_initial_peak_current_ka": 24.084,
   "single_phase_rms_break_current_ka": 10.305,
   "single_phase_dc_break_current_ka": 1.6,
   "single_phase_peak_break_current_ka": 16.173
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MILTON OF CRAIGIE",
   "site_code": "MILC",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 239,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.759,
   "three_phase_rms_break_current_ka": 14.955,
   "three_phase_dc_break_current_ka": 7.604,
   "three_phase_peak_break_current_ka": 28.754,
   "single_phase_initial_peak_current_ka": 3.272,
   "single_phase_rms_break_current_ka": 2.268,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.207
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MILTON OF CRAIGIE",
   "site_code": "MILC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 240,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.686,
   "three_phase_rms_break_current_ka": 17.824,
   "three_phase_dc_break_current_ka": 6.196,
   "three_phase_peak_break_current_ka": 31.403,
   "single_phase_initial_peak_current_ka": 46.739,
   "single_phase_rms_break_current_ka": 19.81,
   "single_phase_dc_break_current_ka": 4.967,
   "single_phase_peak_break_current_ka": 32.982
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MOSSFORD",
   "site_code": "MOSS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 241,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.644,
   "three_phase_rms_break_current_ka": 12.309,
   "three_phase_dc_break_current_ka": 3.116,
   "three_phase_peak_break_current_ka": 20.524,
   "single_phase_initial_peak_current_ka": 31.662,
   "single_phase_rms_break_current_ka": 12.687,
   "single_phase_dc_break_current_ka": 3.52,
   "single_phase_peak_break_current_ka": 21.462
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MOSSY HILL",
   "site_code": "MOSS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 242,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.956,
   "three_phase_rms_break_current_ka": 4.936,
   "three_phase_dc_break_current_ka": 0.687,
   "three_phase_peak_break_current_ka": 7.668,
   "single_phase_initial_peak_current_ka": 12.387,
   "single_phase_rms_break_current_ka": 5.48,
   "single_phase_dc_break_current_ka": 0.999,
   "single_phase_peak_break_current_ka": 8.748
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MUAITHEBHEAL",
   "site_code": "MUAI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 243,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.256,
   "three_phase_rms_break_current_ka": 5.905,
   "three_phase_dc_break_current_ka": 1.355,
   "three_phase_peak_break_current_ka": 9.706,
   "single_phase_initial_peak_current_ka": 15.318,
   "single_phase_rms_break_current_ka": 6.173,
   "single_phase_dc_break_current_ka": 2.051,
   "single_phase_peak_break_current_ka": 10.782
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MYBSTER I",
   "site_code": "MYBS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 244,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.813,
   "three_phase_rms_break_current_ka": 25.564,
   "three_phase_dc_break_current_ka": 10.758,
   "three_phase_peak_break_current_ka": 46.911,
   "single_phase_initial_peak_current_ka": 2.206,
   "single_phase_rms_break_current_ka": 1.529,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.163
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MYBSTER I",
   "site_code": "MYBS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 245,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.266,
   "three_phase_rms_break_current_ka": 10.31,
   "three_phase_dc_break_current_ka": 1.6,
   "three_phase_peak_break_current_ka": 16.182,
   "single_phase_initial_peak_current_ka": 23.903,
   "single_phase_rms_break_current_ka": 10.446,
   "single_phase_dc_break_current_ka": 0.83,
   "single_phase_peak_break_current_ka": 15.603
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MYBSTER II",
   "site_code": "MYBS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 246,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.757,
   "three_phase_rms_break_current_ka": 22.798,
   "three_phase_dc_break_current_ka": 9.073,
   "three_phase_peak_break_current_ka": 41.314,
   "single_phase_initial_peak_current_ka": 2.183,
   "single_phase_rms_break_current_ka": 1.513,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.14
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MYBSTER II",
   "site_code": "MYBS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 247,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.875,
   "three_phase_rms_break_current_ka": 9.677,
   "three_phase_dc_break_current_ka": 5.907,
   "three_phase_peak_break_current_ka": 19.592,
   "single_phase_initial_peak_current_ka": 27.825,
   "single_phase_rms_break_current_ka": 10.441,
   "single_phase_dc_break_current_ka": 6.516,
   "single_phase_peak_break_current_ka": 21.281
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "MYBSTER III",
   "site_code": "MYBS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 248,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.445,
   "three_phase_rms_break_current_ka": 16.119,
   "three_phase_dc_break_current_ka": 10.259,
   "three_phase_peak_break_current_ka": 33.055,
   "single_phase_initial_peak_current_ka": 2.162,
   "single_phase_rms_break_current_ka": 1.499,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.12
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NAIRN",
   "site_code": "NAIR",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 249,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.226,
   "three_phase_rms_break_current_ka": 13.887,
   "three_phase_dc_break_current_ka": 5.179,
   "three_phase_peak_break_current_ka": 24.819,
   "single_phase_initial_peak_current_ka": 3.027,
   "single_phase_rms_break_current_ka": 2.098,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.968
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NAIRN",
   "site_code": "NAIR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 250,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.956,
   "three_phase_rms_break_current_ka": 7.898,
   "three_phase_dc_break_current_ka": 0.66,
   "three_phase_peak_break_current_ka": 11.83,
   "single_phase_initial_peak_current_ka": 16.726,
   "single_phase_rms_break_current_ka": 7.173,
   "single_phase_dc_break_current_ka": 1.166,
   "single_phase_peak_break_current_ka": 11.31
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NANT",
   "site_code": "NANT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 251,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.69,
   "three_phase_rms_break_current_ka": 10.069,
   "three_phase_dc_break_current_ka": 2.493,
   "three_phase_peak_break_current_ka": 16.732,
   "single_phase_initial_peak_current_ka": 22.146,
   "single_phase_rms_break_current_ka": 9.04,
   "single_phase_dc_break_current_ka": 1.584,
   "single_phase_peak_break_current_ka": 14.369
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NEW CAIRNFORD COLLECTOR SUBSTATION",
   "site_code": "NCCS",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 252,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.878,
   "three_phase_rms_break_current_ka": 23.022,
   "three_phase_dc_break_current_ka": 11.497,
   "three_phase_peak_break_current_ka": 44.054,
   "single_phase_initial_peak_current_ka": 49.772,
   "single_phase_rms_break_current_ka": 20.22,
   "single_phase_dc_break_current_ka": 7.37,
   "single_phase_peak_break_current_ka": 35.966
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NEW DEER",
   "site_code": "NEDE",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 253,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 127.404,
   "three_phase_rms_break_current_ka": 47.63,
   "three_phase_dc_break_current_ka": 34.171,
   "three_phase_peak_break_current_ka": 101.531,
   "single_phase_initial_peak_current_ka": 139.329,
   "single_phase_rms_break_current_ka": 53.203,
   "single_phase_dc_break_current_ka": 36.536,
   "single_phase_peak_break_current_ka": 111.777
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NEW EAST COAST SUBSTATION",
   "site_code": "NECS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 254,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.493,
   "three_phase_rms_break_current_ka": 9.156,
   "three_phase_dc_break_current_ka": 6.146,
   "three_phase_peak_break_current_ka": 19.095,
   "single_phase_initial_peak_current_ka": 28.1,
   "single_phase_rms_break_current_ka": 10.499,
   "single_phase_dc_break_current_ka": 6.897,
   "single_phase_peak_break_current_ka": 21.746
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NEW EAST COAST SUBSTATION",
   "site_code": "NECS",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 255,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.496,
   "three_phase_rms_break_current_ka": 17.951,
   "three_phase_dc_break_current_ka": 9.775,
   "three_phase_peak_break_current_ka": 35.162,
   "single_phase_initial_peak_current_ka": 54.089,
   "single_phase_rms_break_current_ka": 20.945,
   "single_phase_dc_break_current_ka": 13.584,
   "single_phase_peak_break_current_ka": 43.205
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NEWMACHAR",
   "site_code": "NEMA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 256,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.441,
   "three_phase_rms_break_current_ka": 17.079,
   "three_phase_dc_break_current_ka": 8.586,
   "three_phase_peak_break_current_ka": 32.74,
   "single_phase_initial_peak_current_ka": 47.796,
   "single_phase_rms_break_current_ka": 18.478,
   "single_phase_dc_break_current_ka": 8.324,
   "single_phase_peak_break_current_ka": 34.456
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NEWMACHAR",
   "site_code": "NEMA",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 257,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.104,
   "three_phase_rms_break_current_ka": 38.078,
   "three_phase_dc_break_current_ka": 22.237,
   "three_phase_peak_break_current_ka": 76.087,
   "single_phase_initial_peak_current_ka": 77.813,
   "single_phase_rms_break_current_ka": 31.17,
   "single_phase_dc_break_current_ka": 14.385,
   "single_phase_peak_break_current_ka": 58.466
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "NORTHERN SHETLAND",
   "site_code": "NORS",
   "voltage_kv": 220.0,
   "source_sheet": "D1.5",
   "source_row": 258,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.171,
   "three_phase_rms_break_current_ka": 3.12,
   "three_phase_dc_break_current_ka": 1.11,
   "three_phase_peak_break_current_ka": 5.522,
   "single_phase_initial_peak_current_ka": 8.549,
   "single_phase_rms_break_current_ka": 3.716,
   "single_phase_dc_break_current_ka": 1.326,
   "single_phase_peak_break_current_ka": 6.581
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ORRIN",
   "site_code": "ORRI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 259,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.98,
   "three_phase_rms_break_current_ka": 11.632,
   "three_phase_dc_break_current_ka": 5.165,
   "three_phase_peak_break_current_ka": 21.615,
   "single_phase_initial_peak_current_ka": 1.083,
   "single_phase_rms_break_current_ka": 0.751,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.062
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ORRIN",
   "site_code": "ORRI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 260,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.218,
   "three_phase_rms_break_current_ka": 14.719,
   "three_phase_dc_break_current_ka": 4.57,
   "three_phase_peak_break_current_ka": 25.385,
   "single_phase_initial_peak_current_ka": 36.059,
   "single_phase_rms_break_current_ka": 14.435,
   "single_phase_dc_break_current_ka": 4.095,
   "single_phase_peak_break_current_ka": 24.508
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "OURACK",
   "site_code": "OURA",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 261,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.343,
   "three_phase_rms_break_current_ka": 10.036,
   "three_phase_dc_break_current_ka": 1.368,
   "three_phase_peak_break_current_ka": 15.561,
   "single_phase_initial_peak_current_ka": 21.833,
   "single_phase_rms_break_current_ka": 8.905,
   "single_phase_dc_break_current_ka": 2.014,
   "single_phase_peak_break_current_ka": 14.607
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PENTLAND",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 262,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.29,
   "three_phase_rms_break_current_ka": 11.0,
   "three_phase_dc_break_current_ka": 6.363,
   "three_phase_peak_break_current_ka": 21.919,
   "single_phase_initial_peak_current_ka": 40.328,
   "single_phase_rms_break_current_ka": 15.247,
   "single_phase_dc_break_current_ka": 8.07,
   "single_phase_peak_break_current_ka": 29.633
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PERSLEY",
   "site_code": "PERS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 263,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.031,
   "three_phase_rms_break_current_ka": 13.864,
   "three_phase_dc_break_current_ka": 9.085,
   "three_phase_peak_break_current_ka": 28.691,
   "single_phase_initial_peak_current_ka": 2.168,
   "single_phase_rms_break_current_ka": 1.503,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.125
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PERSLEY",
   "site_code": "PERS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 264,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.887,
   "three_phase_rms_break_current_ka": 21.529,
   "three_phase_dc_break_current_ka": 6.478,
   "three_phase_peak_break_current_ka": 36.925,
   "single_phase_initial_peak_current_ka": 58.963,
   "single_phase_rms_break_current_ka": 24.038,
   "single_phase_dc_break_current_ka": 6.076,
   "single_phase_peak_break_current_ka": 40.072
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PETERHEAD",
   "site_code": "PEHE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 265,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.084,
   "three_phase_rms_break_current_ka": 13.563,
   "three_phase_dc_break_current_ka": 8.688,
   "three_phase_peak_break_current_ka": 27.869,
