   "single_phase_initial_peak_current_ka": 45.301,
   "single_phase_rms_break_current_ka": 17.244,
   "single_phase_dc_break_current_ka": 9.184,
   "single_phase_peak_break_current_ka": 33.571
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PETERHEAD",
   "site_code": "PEHE",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 266,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.493,
   "three_phase_rms_break_current_ka": 28.862,
   "three_phase_dc_break_current_ka": 26.865,
   "three_phase_peak_break_current_ka": 67.682,
   "single_phase_initial_peak_current_ka": 93.125,
   "single_phase_rms_break_current_ka": 34.557,
   "single_phase_dc_break_current_ka": 30.019,
   "single_phase_peak_break_current_ka": 78.891
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PETERHEAD 4",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 267,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.201,
   "three_phase_rms_break_current_ka": 28.755,
   "three_phase_dc_break_current_ka": 26.75,
   "three_phase_peak_break_current_ka": 67.417,
   "single_phase_initial_peak_current_ka": 92.622,
   "single_phase_rms_break_current_ka": 34.393,
   "single_phase_dc_break_current_ka": 29.648,
   "single_phase_peak_break_current_ka": 78.287
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PETERHEAD 4",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 268,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 115.621,
   "three_phase_rms_break_current_ka": 43.487,
   "three_phase_dc_break_current_ka": 30.701,
   "three_phase_peak_break_current_ka": 92.201,
   "single_phase_initial_peak_current_ka": 117.152,
   "single_phase_rms_break_current_ka": 44.923,
   "single_phase_dc_break_current_ka": 30.093,
   "single_phase_peak_break_current_ka": 93.624
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PETERHEAD GRANGE",
   "site_code": "PEHG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 269,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.584,
   "three_phase_rms_break_current_ka": 13.684,
   "three_phase_dc_break_current_ka": 6.632,
   "three_phase_peak_break_current_ka": 25.983,
   "single_phase_initial_peak_current_ka": 0.576,
   "single_phase_rms_break_current_ka": 0.399,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.565
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "PETERHEAD GRANGE",
   "site_code": "PEHG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 270,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.391,
   "three_phase_rms_break_current_ka": 10.111,
   "three_phase_dc_break_current_ka": 2.613,
   "three_phase_peak_break_current_ka": 16.912,
   "single_phase_initial_peak_current_ka": 27.109,
   "single_phase_rms_break_current_ka": 11.062,
   "single_phase_dc_break_current_ka": 2.452,
   "single_phase_peak_break_current_ka": 18.097
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "QUOICH",
   "site_code": "QUOI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 271,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.884,
   "three_phase_rms_break_current_ka": 8.507,
   "three_phase_dc_break_current_ka": 1.302,
   "three_phase_peak_break_current_ka": 13.333,
   "single_phase_initial_peak_current_ka": 18.38,
   "single_phase_rms_break_current_ka": 7.605,
   "single_phase_dc_break_current_ka": 1.244,
   "single_phase_peak_break_current_ka": 12.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "QUOICH TEE SS",
   "site_code": "QUOI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 272,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.013,
   "three_phase_rms_break_current_ka": 9.141,
   "three_phase_dc_break_current_ka": 2.081,
   "three_phase_peak_break_current_ka": 15.008,
   "single_phase_initial_peak_current_ka": 20.322,
   "single_phase_rms_break_current_ka": 8.239,
   "single_phase_dc_break_current_ka": 1.667,
   "single_phase_peak_break_current_ka": 13.319
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RANNOCH",
   "site_code": "RANN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 273,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.885,
   "three_phase_rms_break_current_ka": 14.918,
   "three_phase_dc_break_current_ka": 3.768,
   "three_phase_peak_break_current_ka": 24.865,
   "single_phase_initial_peak_current_ka": 2.17,
   "single_phase_rms_break_current_ka": 1.505,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.128
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "RANNOCH",
   "site_code": "RANN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 274,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.595,
   "three_phase_rms_break_current_ka": 5.997,
   "three_phase_dc_break_current_ka": 0.645,
   "three_phase_peak_break_current_ka": 9.126,
   "single_phase_initial_peak_current_ka": 12.107,
   "single_phase_rms_break_current_ka": 5.542,
   "single_phase_dc_break_current_ka": 1.027,
   "single_phase_peak_break_current_ka": 8.864
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "REDMOSS",
   "site_code": "REDM",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 275,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.092,
   "three_phase_rms_break_current_ka": 14.334,
   "three_phase_dc_break_current_ka": 7.465,
   "three_phase_peak_break_current_ka": 27.736,
   "single_phase_initial_peak_current_ka": 2.997,
   "single_phase_rms_break_current_ka": 2.078,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.938
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "REDMOSS",
   "site_code": "REDM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 276,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.672,
   "three_phase_rms_break_current_ka": 18.845,
   "three_phase_dc_break_current_ka": 2.197,
   "three_phase_peak_break_current_ka": 28.848,
   "single_phase_initial_peak_current_ka": 40.696,
   "single_phase_rms_break_current_ka": 18.26,
   "single_phase_dc_break_current_ka": 1.763,
   "single_phase_peak_break_current_ka": 27.586
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ROTHIENORMAN",
   "site_code": "ROTI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 277,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.723,
   "three_phase_rms_break_current_ka": 22.591,
   "three_phase_dc_break_current_ka": 20.391,
   "three_phase_peak_break_current_ka": 52.339,
   "single_phase_initial_peak_current_ka": 2.187,
   "single_phase_rms_break_current_ka": 1.516,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.144
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ROTHIENORMAN",
   "site_code": "ROTI",
   "voltage_kv": 400.0,
   "source_sheet": "D1.5",
   "source_row": 278,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 120.421,
   "three_phase_rms_break_current_ka": 45.623,
   "three_phase_dc_break_current_ka": 29.061,
   "three_phase_peak_break_current_ka": 93.581,
   "single_phase_initial_peak_current_ka": 106.229,
   "single_phase_rms_break_current_ka": 42.01,
   "single_phase_dc_break_current_ka": 19.962,
   "single_phase_peak_break_current_ka": 79.373
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SALAMANDER",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 279,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.524,
   "three_phase_rms_break_current_ka": 11.182,
   "three_phase_dc_break_current_ka": 3.723,
   "three_phase_peak_break_current_ka": 19.537,
   "single_phase_initial_peak_current_ka": 33.219,
   "single_phase_rms_break_current_ka": 13.269,
   "single_phase_dc_break_current_ka": 3.789,
   "single_phase_peak_break_current_ka": 22.553
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SHIN",
   "site_code": "SHIN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 280,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.06,
   "three_phase_rms_break_current_ka": 16.807,
   "three_phase_dc_break_current_ka": 10.253,
   "three_phase_peak_break_current_ka": 34.021,
   "single_phase_initial_peak_current_ka": 2.167,
   "single_phase_rms_break_current_ka": 1.502,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.124
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SHIN",
   "site_code": "SHIN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 281,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.104,
   "three_phase_rms_break_current_ka": 16.861,
   "three_phase_dc_break_current_ka": 5.799,
   "three_phase_peak_break_current_ka": 29.644,
   "single_phase_initial_peak_current_ka": 41.624,
   "single_phase_rms_break_current_ka": 17.046,
   "single_phase_dc_break_current_ka": 5.97,
   "single_phase_peak_break_current_ka": 30.077
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SINCLAIR",
   "site_code": "SINC",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 282,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.612,
   "three_phase_rms_break_current_ka": 19.394,
   "three_phase_dc_break_current_ka": 14.317,
   "three_phase_peak_break_current_ka": 41.744,
   "single_phase_initial_peak_current_ka": 62.335,
   "single_phase_rms_break_current_ka": 23.142,
   "single_phase_dc_break_current_ka": 15.661,
   "single_phase_peak_break_current_ka": 48.388
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SLICKLY",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 283,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.925,
   "three_phase_rms_break_current_ka": 10.246,
   "three_phase_dc_break_current_ka": 1.395,
   "three_phase_peak_break_current_ka": 15.885,
   "single_phase_initial_peak_current_ka": 23.035,
   "single_phase_rms_break_current_ka": 9.439,
   "single_phase_dc_break_current_ka": 1.982,
   "single_phase_peak_break_current_ka": 15.331
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SLOY",
   "site_code": "SLOY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 284,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.205,
   "three_phase_rms_break_current_ka": 16.455,
   "three_phase_dc_break_current_ka": 1.851,
   "three_phase_peak_break_current_ka": 25.122,
   "single_phase_initial_peak_current_ka": 37.895,
   "single_phase_rms_break_current_ka": 16.792,
   "single_phase_dc_break_current_ka": 1.791,
   "single_phase_peak_break_current_ka": 25.538
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SLOY WEST SS",
   "site_code": "SLOY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 285,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.514,
   "three_phase_rms_break_current_ka": 17.947,
   "three_phase_dc_break_current_ka": 2.772,
   "three_phase_peak_break_current_ka": 28.153,
   "single_phase_initial_peak_current_ka": 43.795,
   "single_phase_rms_break_current_ka": 18.697,
   "single_phase_dc_break_current_ka": 3.072,
   "single_phase_peak_break_current_ka": 29.513
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SPITTAL",
   "site_code": "SPIT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 286,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.803,
   "three_phase_rms_break_current_ka": 12.181,
   "three_phase_dc_break_current_ka": 7.4,
   "three_phase_peak_break_current_ka": 24.626,
   "single_phase_initial_peak_current_ka": 36.554,
   "single_phase_rms_break_current_ka": 14.44,
   "single_phase_dc_break_current_ka": 7.934,
   "single_phase_peak_break_current_ka": 28.355
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "SPITTAL",
   "site_code": "SPIT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 287,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.24,
   "three_phase_rms_break_current_ka": 25.244,
   "three_phase_dc_break_current_ka": 18.328,
   "three_phase_peak_break_current_ka": 54.028,
   "single_phase_initial_peak_current_ka": 77.884,
   "single_phase_rms_break_current_ka": 29.564,
   "single_phase_dc_break_current_ka": 21.057,
   "single_phase_peak_break_current_ka": 62.866
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ST FERGUS EAST",
   "site_code": "SFEE",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 288,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.092,
   "three_phase_rms_break_current_ka": 10.191,
   "three_phase_dc_break_current_ka": 1.955,
   "three_phase_peak_break_current_ka": 16.367,
   "single_phase_initial_peak_current_ka": 27.016,
   "single_phase_rms_break_current_ka": 11.322,
   "single_phase_dc_break_current_ka": 1.568,
   "single_phase_peak_break_current_ka": 17.58
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ST FERGUS GAS TERMINAL",
   "site_code": "SFEG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 289,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.592,
   "three_phase_rms_break_current_ka": 10.045,
   "three_phase_dc_break_current_ka": 1.753,
   "three_phase_peak_break_current_ka": 15.959,
   "single_phase_initial_peak_current_ka": 25.978,
   "single_phase_rms_break_current_ka": 10.966,
   "single_phase_dc_break_current_ka": 1.326,
   "single_phase_peak_break_current_ka": 16.835
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ST FERGUS MOBIL",
   "site_code": "SFEM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 290,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.798,
   "three_phase_rms_break_current_ka": 9.766,
   "three_phase_dc_break_current_ka": 0.793,
   "three_phase_peak_break_current_ka": 14.604,
   "single_phase_initial_peak_current_ka": 23.963,
   "single_phase_rms_break_current_ka": 10.755,
   "single_phase_dc_break_current_ka": 0.669,
   "single_phase_peak_break_current_ka": 15.879
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ST FERGUS SS",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 291,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.947,
   "three_phase_rms_break_current_ka": 11.335,
   "three_phase_dc_break_current_ka": 3.946,
   "three_phase_peak_break_current_ka": 19.975,
   "single_phase_initial_peak_current_ka": 33.944,
   "single_phase_rms_break_current_ka": 13.573,
   "single_phase_dc_break_current_ka": 3.717,
   "single_phase_peak_break_current_ka": 22.912
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ST FERGUS VSD",
   "site_code": "SFEV",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 292,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.359,
   "three_phase_rms_break_current_ka": 9.966,
   "three_phase_dc_break_current_ka": 1.691,
   "three_phase_peak_break_current_ka": 15.785,
   "single_phase_initial_peak_current_ka": 25.715,
   "single_phase_rms_break_current_ka": 10.871,
   "single_phase_dc_break_current_ka": 1.279,
   "single_phase_peak_break_current_ka": 16.654
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ST FILLANS",
   "site_code": "SFIL",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 293,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 3.824,
   "three_phase_rms_break_current_ka": 1.445,
   "three_phase_dc_break_current_ka": 0.662,
   "three_phase_peak_break_current_ka": 2.705,
   "single_phase_initial_peak_current_ka": 4.156,
   "single_phase_rms_break_current_ka": 1.566,
   "single_phase_dc_break_current_ka": 0.725,
   "single_phase_peak_break_current_ka": 2.939
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "ST FILLANS",
   "site_code": "SFIL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 294,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.367,
   "three_phase_rms_break_current_ka": 5.514,
   "three_phase_dc_break_current_ka": 0.296,
   "three_phase_peak_break_current_ka": 8.095,
   "single_phase_initial_peak_current_ka": 10.516,
   "single_phase_rms_break_current_ka": 4.975,
   "single_phase_dc_break_current_ka": 0.525,
   "single_phase_peak_break_current_ka": 7.561
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STANNERGATE",
   "site_code": "STNG",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 295,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.2,
   "three_phase_rms_break_current_ka": 12.502,
   "three_phase_dc_break_current_ka": 7.731,
   "three_phase_peak_break_current_ka": 25.411,
   "single_phase_initial_peak_current_ka": 2.148,
   "single_phase_rms_break_current_ka": 1.489,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.106
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STANNERGATE",
   "site_code": "STNG",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 296,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.364,
   "three_phase_rms_break_current_ka": 17.846,
   "three_phase_dc_break_current_ka": 4.979,
   "three_phase_peak_break_current_ka": 30.217,
   "single_phase_initial_peak_current_ka": 47.23,
   "single_phase_rms_break_current_ka": 19.991,
   "single_phase_dc_break_current_ka": 4.676,
   "single_phase_peak_break_current_ka": 32.948
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STORNOWAY",
   "site_code": "STOR",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 297,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.461,
   "three_phase_rms_break_current_ka": 12.478,
   "three_phase_dc_break_current_ka": 5.259,
   "three_phase_peak_break_current_ka": 22.905,
   "single_phase_initial_peak_current_ka": 41.101,
   "single_phase_rms_break_current_ka": 15.883,
   "single_phase_dc_break_current_ka": 6.154,
   "single_phase_peak_break_current_ka": 28.616
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STRATH OYKEL",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 298,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.324,
   "three_phase_rms_break_current_ka": 15.839,
   "three_phase_dc_break_current_ka": 4.661,
   "three_phase_peak_break_current_ka": 27.061,
   "single_phase_initial_peak_current_ka": 37.417,
   "single_phase_rms_break_current_ka": 15.403,
   "single_phase_dc_break_current_ka": 4.709,
   "single_phase_peak_break_current_ka": 26.492
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STRATHBRORA",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 299,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.322,
   "three_phase_rms_break_current_ka": 12.974,
   "three_phase_dc_break_current_ka": 4.516,
   "three_phase_peak_break_current_ka": 22.865,
   "single_phase_initial_peak_current_ka": 27.415,
   "single_phase_rms_break_current_ka": 11.094,
   "single_phase_dc_break_current_ka": 4.626,
   "single_phase_peak_break_current_ka": 20.315
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STRATHY",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 300,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.452,
   "three_phase_rms_break_current_ka": 13.918,
   "three_phase_dc_break_current_ka": 5.997,
   "three_phase_peak_break_current_ka": 25.68,
   "single_phase_initial_peak_current_ka": 36.423,
   "single_phase_rms_break_current_ka": 14.178,
   "single_phase_dc_break_current_ka": 5.334,
   "single_phase_peak_break_current_ka": 25.384
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STRATHY SOUTH",
   "site_code": "STSO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 301,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.867,
   "three_phase_rms_break_current_ka": 11.447,
   "three_phase_dc_break_current_ka": 2.835,
   "three_phase_peak_break_current_ka": 19.023,
   "single_phase_initial_peak_current_ka": 30.041,
   "single_phase_rms_break_current_ka": 11.91,
   "single_phase_dc_break_current_ka": 3.913,
   "single_phase_peak_break_current_ka": 20.757
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STRATHY SWITCHING STATION",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 302,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.114,
   "three_phase_rms_break_current_ka": 14.119,
   "three_phase_dc_break_current_ka": 6.418,
   "three_phase_peak_break_current_ka": 26.386,
   "single_phase_initial_peak_current_ka": 37.202,
   "single_phase_rms_break_current_ka": 14.445,
   "single_phase_dc_break_current_ka": 5.514,
   "single_phase_peak_break_current_ka": 25.943
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STRATHY WOOD",
   "site_code": "STWO",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 303,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.462,
   "three_phase_rms_break_current_ka": 11.124,
   "three_phase_dc_break_current_ka": 3.314,
   "three_phase_peak_break_current_ka": 19.046,
   "single_phase_initial_peak_current_ka": 28.733,
   "single_phase_rms_break_current_ka": 11.29,
   "single_phase_dc_break_current_ka": 3.779,
   "single_phase_peak_break_current_ka": 19.746
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STRICHEN",
   "site_code": "STRI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 304,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.953,
   "three_phase_rms_break_current_ka": 14.947,
   "three_phase_dc_break_current_ka": 5.788,
   "three_phase_peak_break_current_ka": 26.927,
   "single_phase_initial_peak_current_ka": 2.147,
   "single_phase_rms_break_current_ka": 1.488,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.105
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STRICHEN",
   "site_code": "STRI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 305,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.634,
   "three_phase_rms_break_current_ka": 6.506,
   "three_phase_dc_break_current_ka": 0.774,
   "three_phase_peak_break_current_ka": 9.975,
   "single_phase_initial_peak_current_ka": 14.721,
   "single_phase_rms_break_current_ka": 6.515,
   "single_phase_dc_break_current_ka": 1.104,
   "single_phase_peak_break_current_ka": 10.318
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "STRONELAIRG",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 306,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.456,
   "three_phase_rms_break_current_ka": 17.166,
   "three_phase_dc_break_current_ka": 8.379,
   "three_phase_peak_break_current_ka": 32.656,
   "single_phase_initial_peak_current_ka": 51.284,
   "single_phase_rms_break_current_ka": 20.235,
   "single_phase_dc_break_current_ka": 8.307,
   "single_phase_peak_break_current_ka": 36.923
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TANGY IV",
   "site_code": "TNGF",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 307,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.783,
   "three_phase_rms_break_current_ka": 6.747,
   "three_phase_dc_break_current_ka": 1.451,
   "three_phase_peak_break_current_ka": 10.992,
   "single_phase_initial_peak_current_ka": 16.879,
   "single_phase_rms_break_current_ka": 6.769,
   "single_phase_dc_break_current_ka": 1.961,
   "single_phase_peak_break_current_ka": 11.533
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TARLAND",
   "site_code": "TARL",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 308,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.153,
   "three_phase_rms_break_current_ka": 10.483,
   "three_phase_dc_break_current_ka": 2.55,
   "three_phase_peak_break_current_ka": 17.375,
   "single_phase_initial_peak_current_ka": 1.519,
   "single_phase_rms_break_current_ka": 1.053,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.489
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TARLAND",
   "site_code": "TARL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 309,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.142,
   "three_phase_rms_break_current_ka": 4.466,
   "three_phase_dc_break_current_ka": 0.289,
   "three_phase_peak_break_current_ka": 6.604,
   "single_phase_initial_peak_current_ka": 8.343,
   "single_phase_rms_break_current_ka": 3.891,
   "single_phase_dc_break_current_ka": 0.513,
   "single_phase_peak_break_current_ka": 6.016
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TAYNUILT",
   "site_code": "TAYN",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 310,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.177,
   "three_phase_rms_break_current_ka": 24.097,
   "three_phase_dc_break_current_ka": 13.78,
   "three_phase_peak_break_current_ka": 47.858,
   "single_phase_initial_peak_current_ka": 2.163,
   "single_phase_rms_break_current_ka": 1.5,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.121
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TAYNUILT",
   "site_code": "TAYN",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 311,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.736,
   "three_phase_rms_break_current_ka": 9.735,
   "three_phase_dc_break_current_ka": 4.38,
   "three_phase_peak_break_current_ka": 18.148,
   "single_phase_initial_peak_current_ka": 23.16,
   "single_phase_rms_break_current_ka": 8.978,
   "single_phase_dc_break_current_ka": 3.714,
   "single_phase_peak_break_current_ka": 16.411
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TEALING",
   "site_code": "TEAL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 312,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.483,
   "three_phase_rms_break_current_ka": 19.939,
   "three_phase_dc_break_current_ka": 11.371,
   "three_phase_peak_break_current_ka": 39.569,
   "single_phase_initial_peak_current_ka": 59.397,
   "single_phase_rms_break_current_ka": 23.496,
   "single_phase_dc_break_current_ka": 12.346,
   "single_phase_peak_break_current_ka": 45.574
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TEALING",
   "site_code": "TEAL",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 313,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.395,
   "three_phase_rms_break_current_ka": 29.91,
   "three_phase_dc_break_current_ka": 21.087,
   "three_phase_peak_break_current_ka": 63.387,
   "single_phase_initial_peak_current_ka": 86.377,
   "single_phase_rms_break_current_ka": 33.118,
   "single_phase_dc_break_current_ka": 22.976,
   "single_phase_peak_break_current_ka": 69.811
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TEALING SOLAR AND STORAGE",
   "site_code": "TEAL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 314,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.864,
   "three_phase_rms_break_current_ka": 13.295,
   "three_phase_dc_break_current_ka": 2.684,
   "three_phase_peak_break_current_ka": 21.485,
   "single_phase_initial_peak_current_ka": 31.379,
   "single_phase_rms_break_current_ka": 13.257,
   "single_phase_dc_break_current_ka": 2.539,
   "single_phase_peak_break_current_ka": 21.287
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "THURSO SOUTH",
   "site_code": "THUS",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 315,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.233,
   "three_phase_rms_break_current_ka": 23.551,
   "three_phase_dc_break_current_ka": 19.667,
   "three_phase_peak_break_current_ka": 52.974,
   "single_phase_initial_peak_current_ka": 2.22,
   "single_phase_rms_break_current_ka": 1.539,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.177
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "THURSO SOUTH",
   "site_code": "THUS",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 316,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.185,
   "three_phase_rms_break_current_ka": 20.596,
   "three_phase_dc_break_current_ka": 12.914,
   "three_phase_peak_break_current_ka": 42.04,
   "single_phase_initial_peak_current_ka": 61.541,
   "single_phase_rms_break_current_ka": 23.327,
   "single_phase_dc_break_current_ka": 13.045,
   "single_phase_peak_break_current_ka": 46.034
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "THURSO SOUTH",
   "site_code": "THUS",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 317,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.436,
   "three_phase_rms_break_current_ka": 20.305,
   "three_phase_dc_break_current_ka": 12.434,
   "three_phase_peak_break_current_ka": 41.149,
   "single_phase_initial_peak_current_ka": 53.654,
   "single_phase_rms_break_current_ka": 20.89,
   "single_phase_dc_break_current_ka": 11.523,
   "single_phase_peak_break_current_ka": 41.066
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TOMATIN",
   "site_code": "TOMT",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 318,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.897,
   "three_phase_rms_break_current_ka": 17.715,
   "three_phase_dc_break_current_ka": 9.208,
   "three_phase_peak_break_current_ka": 34.261,
   "single_phase_initial_peak_current_ka": 51.044,
   "single_phase_rms_break_current_ka": 19.605,
   "single_phase_dc_break_current_ka": 8.486,
   "single_phase_peak_break_current_ka": 36.212
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TOMATIN",
   "site_code": "TOMT",
   "voltage_kv": 275.0,
   "source_sheet": "D1.5",
   "source_row": 319,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.975,
   "three_phase_rms_break_current_ka": 14.447,
   "three_phase_dc_break_current_ka": 6.538,
   "three_phase_peak_break_current_ka": 26.969,
   "single_phase_initial_peak_current_ka": 30.805,
   "single_phase_rms_break_current_ka": 12.316,
   "single_phase_dc_break_current_ka": 5.381,
   "single_phase_peak_break_current_ka": 22.798
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TOMCHRASKY",
   "site_code": "TOSY",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 320,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.161,
   "three_phase_rms_break_current_ka": 8.072,
   "three_phase_dc_break_current_ka": 0.288,
   "three_phase_peak_break_current_ka": 11.703,
   "single_phase_initial_peak_current_ka": 15.584,
   "single_phase_rms_break_current_ka": 6.908,
   "single_phase_dc_break_current_ka": 0.793,
   "single_phase_peak_break_current_ka": 10.562
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "TUMMEL BRIDGE",
   "site_code": "TUMM",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 321,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.824,
   "three_phase_rms_break_current_ka": 17.584,
   "three_phase_dc_break_current_ka": 4.673,
   "three_phase_peak_break_current_ka": 29.541,
   "single_phase_initial_peak_current_ka": 43.968,
   "single_phase_rms_break_current_ka": 18.653,
   "single_phase_dc_break_current_ka": 3.825,
   "single_phase_peak_break_current_ka": 30.204
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WILLOWDALE",
   "site_code": "WIOW",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 322,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.052,
   "three_phase_rms_break_current_ka": 12.651,
   "three_phase_dc_break_current_ka": 8.48,
   "three_phase_peak_break_current_ka": 26.371,
   "single_phase_initial_peak_current_ka": 2.998,
   "single_phase_rms_break_current_ka": 2.078,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.939
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WILLOWDALE",
   "site_code": "WIOW",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 323,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.7,
   "three_phase_rms_break_current_ka": 21.524,
   "three_phase_dc_break_current_ka": 5.816,
   "three_phase_peak_break_current_ka": 36.255,
   "single_phase_initial_peak_current_ka": 60.48,
   "single_phase_rms_break_current_ka": 24.338,
   "single_phase_dc_break_current_ka": 7.105,
   "single_phase_peak_break_current_ka": 41.524
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WOODHILL",
   "site_code": "WOHI",
   "voltage_kv": 33.0,
   "source_sheet": "D1.5",
   "source_row": 324,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.287,
   "three_phase_rms_break_current_ka": 12.122,
   "three_phase_dc_break_current_ka": 7.058,
   "three_phase_peak_break_current_ka": 24.201,
   "single_phase_initial_peak_current_ka": 4.438,
   "single_phase_rms_break_current_ka": 3.077,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.351
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "WOODHILL",
   "site_code": "WOHI",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 325,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.584,
   "three_phase_rms_break_current_ka": 20.513,
   "three_phase_dc_break_current_ka": 4.397,
   "three_phase_peak_break_current_ka": 33.407,
   "single_phase_initial_peak_current_ka": 56.628,
   "single_phase_rms_break_current_ka": 23.065,
   "single_phase_dc_break_current_ka": 5.293,
   "single_phase_peak_break_current_ka": 37.912
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "YELL",
   "site_code": "YELL",
   "voltage_kv": 132.0,
   "source_sheet": "D1.5",
   "source_row": 326,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.332,
   "three_phase_rms_break_current_ka": 4.288,
   "three_phase_dc_break_current_ka": 1.188,
   "three_phase_peak_break_current_ka": 7.252,
   "single_phase_initial_peak_current_ka": 10.782,
   "single_phase_rms_break_current_ka": 4.321,
   "single_phase_dc_break_current_ka": 1.665,
   "single_phase_peak_break_current_ka": 7.775
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SHET",
   "scenario_year_index": 9,
   "winter": "2033/34",
   "location": "YELL",
   "site_code": "YELL",
   "voltage_kv": 220.0,
   "source_sheet": "D1.5",
   "source_row": 327,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Symmetrical Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Asymmetrical Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Symmetrical Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Asymmetrical Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 6.875,
   "three_phase_rms_break_current_ka": 2.981,
   "three_phase_dc_break_current_ka": 1.097,
   "three_phase_peak_break_current_ka": 5.313,
   "single_phase_initial_peak_current_ka": 8.134,
   "single_phase_rms_break_current_ka": 3.553,
   "single_phase_dc_break_current_ka": 1.304,
   "single_phase_peak_break_current_ka": 6.328
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AREC1-",
   "site_code": "AREC",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 62,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.69,
   "three_phase_rms_break_current_ka": 4.53,
   "three_phase_dc_break_current_ka": 1.64,
   "three_phase_peak_break_current_ka": 8.05,
   "single_phase_initial_peak_current_ka": 16.64,
   "single_phase_rms_break_current_ka": 6.0,
   "single_phase_dc_break_current_ka": 2.34,
   "single_phase_peak_break_current_ka": 10.83
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AUCH2-",
   "site_code": "AUCH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 26,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.54,
   "three_phase_rms_break_current_ka": 5.77,
   "three_phase_dc_break_current_ka": 2.03,
   "three_phase_peak_break_current_ka": 10.2,
   "single_phase_initial_peak_current_ka": 15.45,
   "single_phase_rms_break_current_ka": 6.16,
   "single_phase_dc_break_current_ka": 1.87,
   "single_phase_peak_break_current_ka": 10.57
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AYR-3-",
   "site_code": "AYR-",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 123,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.62,
   "three_phase_rms_break_current_ka": 14.5,
   "three_phase_dc_break_current_ka": 10.87,
   "three_phase_peak_break_current_ka": 31.38,
   "single_phase_initial_peak_current_ka": 5.99,
   "single_phase_rms_break_current_ka": 4.15,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.87
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "AYRS4-",
   "site_code": "AYRS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 3,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.23,
   "three_phase_rms_break_current_ka": 20.31,
   "three_phase_dc_break_current_ka": 10.99,
   "three_phase_peak_break_current_ka": 39.72,
   "single_phase_initial_peak_current_ka": 63.52,
   "single_phase_rms_break_current_ka": 24.21,
   "single_phase_dc_break_current_ka": 13.49,
   "single_phase_peak_break_current_ka": 47.72
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BAGA0J",
   "site_code": "BAGA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 266,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.306739670518926,
   "three_phase_rms_break_current_ka": 5.230793438858009,
   "three_phase_dc_break_current_ka": 3.2475952641916446,
   "three_phase_peak_break_current_ka": 10.652112466548596,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BAGA0K",
   "site_code": "BAGA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 267,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.298079416481082,
   "three_phase_rms_break_current_ka": 5.230793438858009,
   "three_phase_dc_break_current_ka": 3.2389350101538006,
   "three_phase_peak_break_current_ka": 10.64345221251075,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BAGA3-",
   "site_code": "BAGA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 124,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.86,
   "three_phase_rms_break_current_ka": 14.55,
   "three_phase_dc_break_current_ka": 3.91,
   "three_phase_peak_break_current_ka": 24.48,
   "single_phase_initial_peak_current_ka": 4.53,
   "single_phase_rms_break_current_ka": 3.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BAIN3-",
   "site_code": "BAIN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 125,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.71,
   "three_phase_rms_break_current_ka": 15.26,
   "three_phase_dc_break_current_ka": 6.36,
   "three_phase_peak_break_current_ka": 27.94,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BERW3-",
   "site_code": "BERW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 126,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.59,
   "three_phase_rms_break_current_ka": 15.1,
   "three_phase_dc_break_current_ka": 1.82,
   "three_phase_peak_break_current_ka": 23.17,
   "single_phase_initial_peak_current_ka": 4.71,
   "single_phase_rms_break_current_ka": 3.23,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.57
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLAH1-",
   "site_code": "BLAH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 63,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.2,
   "three_phase_rms_break_current_ka": 11.68,
   "three_phase_dc_break_current_ka": 4.78,
   "three_phase_peak_break_current_ka": 21.29,
   "single_phase_initial_peak_current_ka": 35.24,
   "single_phase_rms_break_current_ka": 13.39,
   "single_phase_dc_break_current_ka": 5.37,
   "single_phase_peak_break_current_ka": 24.31
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLAH3A",
   "site_code": "BLAH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 127,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.9,
   "three_phase_rms_break_current_ka": 15.52,
   "three_phase_dc_break_current_ka": 9.22,
   "three_phase_peak_break_current_ka": 31.17,
   "single_phase_initial_peak_current_ka": 4.55,
   "single_phase_rms_break_current_ka": 3.15,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.45
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLAH3B",
   "site_code": "BLAH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 128,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.71,
   "three_phase_rms_break_current_ka": 9.98,
   "three_phase_dc_break_current_ka": 7.65,
   "three_phase_peak_break_current_ka": 21.76,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLCW3-",
   "site_code": "BLCW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 129,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.19,
   "three_phase_rms_break_current_ka": 9.07,
   "three_phase_dc_break_current_ka": 2.88,
   "three_phase_peak_break_current_ka": 15.71,
   "single_phase_initial_peak_current_ka": 2.25,
   "single_phase_rms_break_current_ka": 1.56,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.2
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BLKS3-",
   "site_code": "BLKS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 130,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.84,
   "three_phase_rms_break_current_ka": 8.85,
   "three_phase_dc_break_current_ka": 2.79,
   "three_phase_peak_break_current_ka": 15.3,
   "single_phase_initial_peak_current_ka": 2.21,
   "single_phase_rms_break_current_ka": 1.53,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.16
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BONN0J",
   "site_code": "BONN",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 268,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.804963619066005,
   "three_phase_rms_break_current_ka": 5.6811266488259164,
   "three_phase_dc_break_current_ka": 4.711178196587347,
   "three_phase_peak_break_current_ka": 12.747893943706936,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BONN0K",
   "site_code": "BONN",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 269,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.796303365028159,
   "three_phase_rms_break_current_ka": 5.6811266488259164,
   "three_phase_dc_break_current_ka": 4.711178196587347,
   "three_phase_peak_break_current_ka": 12.747893943706936,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BONN0L",
   "site_code": "BONN",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 270,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.804963619066005,
   "three_phase_rms_break_current_ka": 5.6811266488259164,
   "three_phase_dc_break_current_ka": 4.719838450625191,
   "three_phase_peak_break_current_ka": 12.75655419774478,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BONN1-",
   "site_code": "BONN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 64,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.6,
   "three_phase_rms_break_current_ka": 20.71,
   "three_phase_dc_break_current_ka": 9.77,
   "three_phase_peak_break_current_ka": 39.06,
   "single_phase_initial_peak_current_ka": 65.85,
   "single_phase_rms_break_current_ka": 25.34,
   "single_phase_dc_break_current_ka": 10.83,
   "single_phase_peak_break_current_ka": 46.66
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BONN3-",
   "site_code": "BONN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 131,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.34,
   "three_phase_rms_break_current_ka": 14.7,
   "three_phase_dc_break_current_ka": 8.48,
   "three_phase_peak_break_current_ka": 29.27,
   "single_phase_initial_peak_current_ka": 4.57,
   "single_phase_rms_break_current_ka": 3.17,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.48
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BPGR3-",
   "site_code": "BPGR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 132,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.86,
   "three_phase_rms_break_current_ka": 27.36,
   "three_phase_dc_break_current_ka": 18.81,
   "three_phase_peak_break_current_ka": 57.5,
   "single_phase_initial_peak_current_ka": 6.05,
   "single_phase_rms_break_current_ka": 4.19,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRAP1-",
   "site_code": "BRAP",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 65,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.29,
   "three_phase_rms_break_current_ka": 11.91,
   "three_phase_dc_break_current_ka": 3.37,
   "three_phase_peak_break_current_ka": 20.22,
   "single_phase_initial_peak_current_ka": 34.72,
   "single_phase_rms_break_current_ka": 13.9,
   "single_phase_dc_break_current_ka": 3.53,
   "single_phase_peak_break_current_ka": 23.19
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BRAP3-",
   "site_code": "BRAP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 133,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.57,
   "three_phase_rms_break_current_ka": 10.55,
   "three_phase_dc_break_current_ka": 5.08,
   "three_phase_peak_break_current_ka": 20.0,
   "single_phase_initial_peak_current_ka": 4.43,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BROC1-",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 66,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.01,
   "three_phase_rms_break_current_ka": 12.12,
   "three_phase_dc_break_current_ka": 7.64,
   "three_phase_peak_break_current_ka": 24.78,
   "single_phase_initial_peak_current_ka": 35.94,
   "single_phase_rms_break_current_ka": 13.37,
   "single_phase_dc_break_current_ka": 6.16,
   "single_phase_peak_break_current_ka": 25.06
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BROX3-",
   "site_code": "BROX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 134,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.62,
   "three_phase_rms_break_current_ka": 10.97,
   "three_phase_dc_break_current_ka": 3.94,
   "three_phase_peak_break_current_ka": 19.46,
   "single_phase_initial_peak_current_ka": 4.41,
   "single_phase_rms_break_current_ka": 3.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.31
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "BUSB2-",
   "site_code": "BUSB",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 27,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.75,
   "three_phase_rms_break_current_ka": 21.42,
   "three_phase_dc_break_current_ka": 10.21,
   "three_phase_peak_break_current_ka": 40.5,
   "single_phase_initial_peak_current_ka": 51.18,
   "single_phase_rms_break_current_ka": 20.43,
   "single_phase_dc_break_current_ka": 7.44,
   "single_phase_peak_break_current_ka": 36.33
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CAFA5-",
   "site_code": "CAFA",
   "voltage_kv": 11.0,
   "source_sheet": "D2.1",
   "source_row": 295,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.38,
   "three_phase_rms_break_current_ka": 11.37,
   "three_phase_dc_break_current_ka": 5.22,
   "three_phase_peak_break_current_ka": 21.3,
   "single_phase_initial_peak_current_ka": 2.23,
   "single_phase_rms_break_current_ka": 1.54,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.18
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CATY0J",
   "site_code": "CATY",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 271,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.824798864563428,
   "three_phase_rms_break_current_ka": 3.256255518229489,
   "three_phase_dc_break_current_ka": 1.4982239485470787,
   "three_phase_peak_break_current_ka": 6.105479096680292,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CATY0K",
   "site_code": "CATY",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 272,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.833459118601272,
   "three_phase_rms_break_current_ka": 3.256255518229489,
   "three_phase_dc_break_current_ka": 1.5328649646984562,
   "three_phase_peak_break_current_ka": 6.14012011283167,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CATY3-",
   "site_code": "CATY",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 135,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.65,
   "three_phase_rms_break_current_ka": 10.31,
   "three_phase_dc_break_current_ka": 6.02,
   "three_phase_peak_break_current_ka": 20.6,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CCSS1-",
   "site_code": "CCSS",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 67,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.01,
   "three_phase_rms_break_current_ka": 12.59,
   "three_phase_dc_break_current_ka": 5.69,
   "three_phase_peak_break_current_ka": 23.5,
   "single_phase_initial_peak_current_ka": 40.45,
   "single_phase_rms_break_current_ka": 15.86,
   "single_phase_dc_break_current_ka": 5.25,
   "single_phase_peak_break_current_ka": 27.68
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CCSS3-",
   "site_code": "CCSS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 136,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.64,
   "three_phase_rms_break_current_ka": 15.71,
   "three_phase_dc_break_current_ka": 7.09,
   "three_phase_peak_break_current_ka": 29.31,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHAP1-",
   "site_code": "CHAP",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 68,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.24,
   "three_phase_rms_break_current_ka": 12.58,
   "three_phase_dc_break_current_ka": 2.06,
   "three_phase_peak_break_current_ka": 19.85,
   "single_phase_initial_peak_current_ka": 32.61,
   "single_phase_rms_break_current_ka": 13.45,
   "single_phase_dc_break_current_ka": 2.16,
   "single_phase_peak_break_current_ka": 21.18
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHAP3-",
   "site_code": "CHAP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 137,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.77,
   "three_phase_rms_break_current_ka": 16.89,
   "three_phase_dc_break_current_ka": 5.47,
   "three_phase_peak_break_current_ka": 29.35,
   "single_phase_initial_peak_current_ka": 4.54,
   "single_phase_rms_break_current_ka": 3.15,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.45
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHAS3A",
   "site_code": "CHAS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 138,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.96,
   "three_phase_rms_break_current_ka": 15.77,
   "three_phase_dc_break_current_ka": 9.8,
   "three_phase_peak_break_current_ka": 32.1,
   "single_phase_initial_peak_current_ka": 8.72,
   "single_phase_rms_break_current_ka": 6.03,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 8.53
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CHAS3B",
   "site_code": "CHAS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 139,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.96,
   "three_phase_rms_break_current_ka": 15.77,
   "three_phase_dc_break_current_ka": 9.8,
   "three_phase_peak_break_current_ka": 32.1,
   "single_phase_initial_peak_current_ka": 8.72,
   "single_phase_rms_break_current_ka": 6.03,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 8.53
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYM2-",
   "site_code": "CLYM",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 28,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 87.65,
   "three_phase_rms_break_current_ka": 32.2,
   "three_phase_dc_break_current_ka": 17.75,
   "three_phase_peak_break_current_ka": 63.28,
   "single_phase_initial_peak_current_ka": 80.12,
   "single_phase_rms_break_current_ka": 31.27,
   "single_phase_dc_break_current_ka": 14.95,
   "single_phase_peak_break_current_ka": 59.17
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYM3A",
   "site_code": "CLYM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 140,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.51,
   "three_phase_rms_break_current_ka": 12.52,
   "three_phase_dc_break_current_ka": 8.62,
   "three_phase_peak_break_current_ka": 26.33,
   "single_phase_initial_peak_current_ka": 5.35,
   "single_phase_rms_break_current_ka": 3.7,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYM3B",
   "site_code": "CLYM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 141,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.67,
   "three_phase_rms_break_current_ka": 12.59,
   "three_phase_dc_break_current_ka": 8.5,
   "three_phase_peak_break_current_ka": 26.31,
   "single_phase_initial_peak_current_ka": 5.35,
   "single_phase_rms_break_current_ka": 3.7,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYN2Q",
   "site_code": "CLYN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 29,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.04,
   "three_phase_rms_break_current_ka": 7.72,
   "three_phase_dc_break_current_ka": 6.08,
   "three_phase_peak_break_current_ka": 17.0,
   "single_phase_initial_peak_current_ka": 18.83,
   "single_phase_rms_break_current_ka": 7.22,
   "single_phase_dc_break_current_ka": 6.19,
   "single_phase_peak_break_current_ka": 16.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYN3A",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 142,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.61,
   "three_phase_rms_break_current_ka": 18.47,
   "three_phase_dc_break_current_ka": 8.21,
   "three_phase_peak_break_current_ka": 34.33,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYN3B",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 143,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.71,
   "three_phase_rms_break_current_ka": 18.51,
   "three_phase_dc_break_current_ka": 8.23,
   "three_phase_peak_break_current_ka": 34.4,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYN3C",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 144,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.59,
   "three_phase_rms_break_current_ka": 18.46,
   "three_phase_dc_break_current_ka": 8.24,
   "three_phase_peak_break_current_ka": 34.34,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYN3D",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 145,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.62,
   "three_phase_rms_break_current_ka": 18.47,
   "three_phase_dc_break_current_ka": 8.15,
   "three_phase_peak_break_current_ka": 34.28,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYS2R",
   "site_code": "CLYS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 30,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.93,
   "three_phase_rms_break_current_ka": 6.62,
   "three_phase_dc_break_current_ka": 5.38,
   "three_phase_peak_break_current_ka": 14.74,
   "single_phase_initial_peak_current_ka": 17.28,
   "single_phase_rms_break_current_ka": 6.57,
   "single_phase_dc_break_current_ka": 5.27,
   "single_phase_peak_break_current_ka": 14.56
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYS3A",
   "site_code": "CLYS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 146,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.56,
   "three_phase_rms_break_current_ka": 16.15,
   "three_phase_dc_break_current_ka": 8.03,
   "three_phase_peak_break_current_ka": 30.87,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CLYS3B",
   "site_code": "CLYS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 147,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.5,
   "three_phase_rms_break_current_ka": 16.14,
   "three_phase_dc_break_current_ka": 7.93,
   "three_phase_peak_break_current_ka": 30.75,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COAB4-",
   "site_code": "COAB",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 4,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.52,
   "three_phase_rms_break_current_ka": 22.77,
   "three_phase_dc_break_current_ka": 10.43,
   "three_phase_peak_break_current_ka": 42.64,
   "single_phase_initial_peak_current_ka": 59.07,
   "single_phase_rms_break_current_ka": 23.05,
   "single_phase_dc_break_current_ka": 11.61,
   "single_phase_peak_break_current_ka": 44.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COAL1A",
   "site_code": "COAL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 69,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.5,
   "three_phase_rms_break_current_ka": 12.89,
   "three_phase_dc_break_current_ka": 9.14,
   "three_phase_peak_break_current_ka": 27.37,
   "single_phase_initial_peak_current_ka": 45.8,
   "single_phase_rms_break_current_ka": 16.64,
   "single_phase_dc_break_current_ka": 10.65,
   "single_phase_peak_break_current_ka": 34.18
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COAL1B",
   "site_code": "COAL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 70,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.1,
   "three_phase_rms_break_current_ka": 14.43,
   "three_phase_dc_break_current_ka": 10.11,
   "three_phase_peak_break_current_ka": 30.51,
   "single_phase_initial_peak_current_ka": 49.48,
   "single_phase_rms_break_current_ka": 18.27,
   "single_phase_dc_break_current_ka": 11.9,
   "single_phase_peak_break_current_ka": 37.74
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COAL4-",
   "site_code": "COAL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 5,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.11,
   "three_phase_rms_break_current_ka": 23.32,
   "three_phase_dc_break_current_ka": 10.92,
   "three_phase_peak_break_current_ka": 43.89,
   "single_phase_initial_peak_current_ka": 60.56,
   "single_phase_rms_break_current_ka": 23.58,
   "single_phase_dc_break_current_ka": 11.95,
   "single_phase_peak_break_current_ka": 45.3
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COAT3-",
   "site_code": "COAT",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 148,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.71,
   "three_phase_rms_break_current_ka": 13.57,
   "three_phase_dc_break_current_ka": 11.99,
   "three_phase_peak_break_current_ka": 31.18,
   "single_phase_initial_peak_current_ka": 5.89,
   "single_phase_rms_break_current_ka": 4.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.77
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COCK2-",
   "site_code": "COCK",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 31,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.31,
   "three_phase_rms_break_current_ka": 22.21,
   "three_phase_dc_break_current_ka": 13.07,
   "three_phase_peak_break_current_ka": 44.48,
   "single_phase_initial_peak_current_ka": 57.38,
   "single_phase_rms_break_current_ka": 22.31,
   "single_phase_dc_break_current_ka": 11.64,
   "single_phase_peak_break_current_ka": 43.2
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COCK3-",
   "site_code": "COCK",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 149,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.72,
   "three_phase_rms_break_current_ka": 14.63,
   "three_phase_dc_break_current_ka": 11.14,
   "three_phase_peak_break_current_ka": 31.84,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COYL1-",
   "site_code": "COYL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 71,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.61,
   "three_phase_rms_break_current_ka": 9.51,
   "three_phase_dc_break_current_ka": 7.45,
   "three_phase_peak_break_current_ka": 20.9,
   "single_phase_initial_peak_current_ka": 34.75,
   "single_phase_rms_break_current_ka": 12.46,
   "single_phase_dc_break_current_ka": 8.68,
   "single_phase_peak_break_current_ka": 26.3
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COYL2-",
   "site_code": "COYL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 32,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.79,
   "three_phase_rms_break_current_ka": 20.44,
   "three_phase_dc_break_current_ka": 11.53,
   "three_phase_peak_break_current_ka": 40.44,
   "single_phase_initial_peak_current_ka": 56.7,
   "single_phase_rms_break_current_ka": 21.91,
   "single_phase_dc_break_current_ka": 10.13,
   "single_phase_peak_break_current_ka": 41.11
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "COYL3-",
   "site_code": "COYL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 150,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.75,
   "three_phase_rms_break_current_ka": 14.34,
   "three_phase_dc_break_current_ka": 5.46,
   "three_phase_peak_break_current_ka": 25.73,
   "single_phase_initial_peak_current_ka": 3.05,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.99
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CRDY3A",
   "site_code": "CRDY",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 151,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.34,
   "three_phase_rms_break_current_ka": 6.69,
   "three_phase_dc_break_current_ka": 0.55,
   "three_phase_peak_break_current_ka": 10.01,
   "single_phase_initial_peak_current_ka": 2.09,
   "single_phase_rms_break_current_ka": 1.44,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.04
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CRDY3B",
   "site_code": "CRDY",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 152,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.29,
   "three_phase_rms_break_current_ka": 6.68,
   "three_phase_dc_break_current_ka": 0.46,
   "three_phase_peak_break_current_ka": 9.9,
   "single_phase_initial_peak_current_ka": 2.09,
   "single_phase_rms_break_current_ka": 1.44,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.04
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CROO3J",
   "site_code": "CROO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 153,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.51,
   "three_phase_rms_break_current_ka": 12.66,
   "three_phase_dc_break_current_ka": 3.69,
   "three_phase_peak_break_current_ka": 21.6,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CROO3K",
   "site_code": "CROO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 154,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.94,
   "three_phase_rms_break_current_ka": 11.66,
   "three_phase_dc_break_current_ka": 3.87,
   "three_phase_peak_break_current_ka": 20.35,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CRYR1-",
   "site_code": "CRYR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 72,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.41,
   "three_phase_rms_break_current_ka": 6.83,
   "three_phase_dc_break_current_ka": 4.63,
   "three_phase_peak_break_current_ka": 14.29,
   "single_phase_initial_peak_current_ka": 16.87,
   "single_phase_rms_break_current_ka": 6.44,
   "single_phase_dc_break_current_ka": 5.18,
   "single_phase_peak_break_current_ka": 14.29
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CRYR1A",
   "site_code": "CRYR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 73,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.61,
   "three_phase_rms_break_current_ka": 6.22,
   "three_phase_dc_break_current_ka": 4.83,
   "three_phase_peak_break_current_ka": 13.63,
   "single_phase_initial_peak_current_ka": 17.43,
   "single_phase_rms_break_current_ka": 6.58,
   "single_phase_dc_break_current_ka": 5.57,
   "single_phase_peak_break_current_ka": 14.87
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CRYR31",
   "site_code": "CRYR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 155,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.11,
   "three_phase_rms_break_current_ka": 13.47,
   "three_phase_dc_break_current_ka": 6.52,
   "three_phase_peak_break_current_ka": 25.56,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CRYR32",
   "site_code": "CRYR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 156,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.65,
   "three_phase_rms_break_current_ka": 14.36,
   "three_phase_dc_break_current_ka": 6.6,
   "three_phase_peak_break_current_ka": 26.91,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CRYR4-",
   "site_code": "CRYR",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 6,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.84,
   "three_phase_rms_break_current_ka": 21.95,
   "three_phase_dc_break_current_ka": 13.42,
   "three_phase_peak_break_current_ka": 44.46,
   "single_phase_initial_peak_current_ka": 54.29,
   "single_phase_rms_break_current_ka": 20.95,
   "single_phase_dc_break_current_ka": 11.28,
   "single_phase_peak_break_current_ka": 40.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CUMB3-",
   "site_code": "CUMB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 157,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.87,
   "three_phase_rms_break_current_ka": 16.37,
   "three_phase_dc_break_current_ka": 5.35,
   "three_phase_peak_break_current_ka": 28.5,
   "single_phase_initial_peak_current_ka": 4.55,
   "single_phase_rms_break_current_ka": 3.15,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.46
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CUMH3-",
   "site_code": "CUMH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 158,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.88,
   "three_phase_rms_break_current_ka": 14.84,
   "three_phase_dc_break_current_ka": 4.35,
   "three_phase_peak_break_current_ka": 25.33,
   "single_phase_initial_peak_current_ka": 2.97,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CUMW1-",
   "site_code": "CUMW",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 74,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.9,
   "three_phase_rms_break_current_ka": 11.58,
   "three_phase_dc_break_current_ka": 1.57,
   "three_phase_peak_break_current_ka": 17.94,
   "single_phase_initial_peak_current_ka": 32.36,
   "single_phase_rms_break_current_ka": 14.24,
   "single_phase_dc_break_current_ka": 1.97,
   "single_phase_peak_break_current_ka": 22.11
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CUMW3-",
   "site_code": "CUMW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 159,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.22,
   "three_phase_rms_break_current_ka": 9.7,
   "three_phase_dc_break_current_ka": 5.01,
   "three_phase_peak_break_current_ka": 18.73,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CUPA3-",
   "site_code": "CUPA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 160,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.91,
   "three_phase_rms_break_current_ka": 11.36,
   "three_phase_dc_break_current_ka": 1.43,
   "three_phase_peak_break_current_ka": 17.49,
   "single_phase_initial_peak_current_ka": 4.37,
   "single_phase_rms_break_current_ka": 3.02,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.28
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CURR0J",
   "site_code": "CURR",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 273,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.198745836416897,
   "three_phase_rms_break_current_ka": 5.559883092296095,
   "three_phase_dc_break_current_ka": 3.914434825105662,
   "three_phase_peak_break_current_ka": 11.777945491468365,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CURR0K",
   "site_code": "CURR",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 274,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.982239485470789,
   "three_phase_rms_break_current_ka": 5.473280551917652,
   "three_phase_dc_break_current_ka": 3.8711335549164403,
   "three_phase_peak_break_current_ka": 11.61340066474932,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CURR1A",
   "site_code": "CURR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 75,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.59,
   "three_phase_rms_break_current_ka": 12.95,
   "three_phase_dc_break_current_ka": 9.38,
   "three_phase_peak_break_current_ka": 27.7,
   "single_phase_initial_peak_current_ka": 45.5,
   "single_phase_rms_break_current_ka": 16.71,
   "single_phase_dc_break_current_ka": 11.4,
   "single_phase_peak_break_current_ka": 35.04
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CURR1B",
   "site_code": "CURR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 76,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.59,
   "three_phase_rms_break_current_ka": 12.95,
   "three_phase_dc_break_current_ka": 9.38,
   "three_phase_peak_break_current_ka": 27.7,
   "single_phase_initial_peak_current_ka": 45.5,
   "single_phase_rms_break_current_ka": 16.71,
   "single_phase_dc_break_current_ka": 11.4,
   "single_phase_peak_break_current_ka": 35.04
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CURR2-",
   "site_code": "CURR",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 33,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.17,
   "three_phase_rms_break_current_ka": 21.5,
   "three_phase_dc_break_current_ka": 11.19,
   "three_phase_peak_break_current_ka": 41.6,
   "single_phase_initial_peak_current_ka": 55.38,
   "single_phase_rms_break_current_ka": 21.61,
   "single_phase_dc_break_current_ka": 11.0,
   "single_phase_peak_break_current_ka": 41.56
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "CURR5-",
   "site_code": "CURR",
   "voltage_kv": 11.0,
   "source_sheet": "D2.1",
   "source_row": 296,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.39,
   "three_phase_rms_break_current_ka": 12.42,
   "three_phase_dc_break_current_ka": 5.7,
   "three_phase_peak_break_current_ka": 23.27,
   "single_phase_initial_peak_current_ka": 4.46,
   "single_phase_rms_break_current_ka": 3.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.37
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DALL2-",
   "site_code": "DALL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 34,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.38,
   "three_phase_rms_break_current_ka": 12.5,
   "three_phase_dc_break_current_ka": 6.71,
   "three_phase_peak_break_current_ka": 24.4,
   "single_phase_initial_peak_current_ka": 31.78,
   "single_phase_rms_break_current_ka": 12.45,
   "single_phase_dc_break_current_ka": 6.03,
   "single_phase_peak_break_current_ka": 23.64
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DALM1-",
   "site_code": "DALM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 77,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.04,
   "three_phase_rms_break_current_ka": 9.5,
   "three_phase_dc_break_current_ka": 7.27,
   "three_phase_peak_break_current_ka": 20.7,
   "single_phase_initial_peak_current_ka": 32.08,
   "single_phase_rms_break_current_ka": 11.73,
   "single_phase_dc_break_current_ka": 8.89,
   "single_phase_peak_break_current_ka": 25.48
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DALM3-",
   "site_code": "DALM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 161,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.71,
   "three_phase_rms_break_current_ka": 12.72,
   "three_phase_dc_break_current_ka": 7.78,
   "three_phase_peak_break_current_ka": 25.77,
   "single_phase_initial_peak_current_ka": 4.45,
   "single_phase_rms_break_current_ka": 3.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.36
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DENN2-",
   "site_code": "DENN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 35,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.32,
   "three_phase_rms_break_current_ka": 29.83,
   "three_phase_dc_break_current_ka": 16.24,
   "three_phase_peak_break_current_ka": 58.42,
   "single_phase_initial_peak_current_ka": 72.09,
   "single_phase_rms_break_current_ka": 28.1,
   "single_phase_dc_break_current_ka": 14.81,
   "single_phase_peak_break_current_ka": 54.55
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DENN4-",
   "site_code": "DENN",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 7,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.95,
   "three_phase_rms_break_current_ka": 11.41,
   "three_phase_dc_break_current_ka": 8.6,
   "three_phase_peak_break_current_ka": 24.73,
   "single_phase_initial_peak_current_ka": 28.84,
   "single_phase_rms_break_current_ka": 10.95,
   "single_phase_dc_break_current_ka": 7.58,
   "single_phase_peak_break_current_ka": 23.06
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DESA3-",
   "site_code": "DESA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 162,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.2,
   "three_phase_rms_break_current_ka": 11.26,
   "three_phase_dc_break_current_ka": 5.27,
   "three_phase_peak_break_current_ka": 21.2,
   "single_phase_initial_peak_current_ka": 2.28,
   "single_phase_rms_break_current_ka": 1.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEVM0J",
   "site_code": "DEVM",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 275,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.300594153902817,
   "three_phase_rms_break_current_ka": 2.624056973466849,
   "three_phase_dc_break_current_ka": 2.234345541763852,
   "three_phase_peak_break_current_ka": 5.940934269961249,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEVM0K",
   "site_code": "DEVM",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 276,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.300594153902817,
   "three_phase_rms_break_current_ka": 2.624056973466849,
   "three_phase_dc_break_current_ka": 2.234345541763852,
   "three_phase_peak_break_current_ka": 5.940934269961249,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEVM1-",
   "site_code": "DEVM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 78,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.28,
   "three_phase_rms_break_current_ka": 12.73,
   "three_phase_dc_break_current_ka": 7.43,
   "three_phase_peak_break_current_ka": 25.43,
   "single_phase_initial_peak_current_ka": 40.74,
   "single_phase_rms_break_current_ka": 15.6,
   "single_phase_dc_break_current_ka": 8.58,
   "single_phase_peak_break_current_ka": 30.65
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEVM3-",
   "site_code": "DEVM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 163,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.35,
   "three_phase_rms_break_current_ka": 14.68,
   "three_phase_dc_break_current_ka": 5.86,
   "three_phase_peak_break_current_ka": 26.61,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEVM4-",
   "site_code": "DEVM",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 8,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.85,
   "three_phase_rms_break_current_ka": 14.12,
   "three_phase_dc_break_current_ka": 7.68,
   "three_phase_peak_break_current_ka": 27.66,
   "single_phase_initial_peak_current_ka": 31.59,
   "single_phase_rms_break_current_ka": 12.47,
   "single_phase_dc_break_current_ka": 5.84,
   "single_phase_peak_break_current_ka": 23.47
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEVO1-",
   "site_code": "DEVO",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 79,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.11,
   "three_phase_rms_break_current_ka": 11.66,
   "three_phase_dc_break_current_ka": 1.13,
   "three_phase_peak_break_current_ka": 17.62,
   "single_phase_initial_peak_current_ka": 28.11,
   "single_phase_rms_break_current_ka": 12.12,
   "single_phase_dc_break_current_ka": 1.92,
   "single_phase_peak_break_current_ka": 19.06
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEVO3-",
   "site_code": "DEVO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 164,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.07,
   "three_phase_rms_break_current_ka": 15.01,
   "three_phase_dc_break_current_ka": 3.74,
   "three_phase_peak_break_current_ka": 24.97,
   "single_phase_initial_peak_current_ka": 4.51,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DEWP3-",
   "site_code": "DEWP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 165,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.81,
   "three_phase_rms_break_current_ka": 15.42,
   "three_phase_dc_break_current_ka": 12.56,
   "three_phase_peak_break_current_ka": 34.36,
   "single_phase_initial_peak_current_ka": 7.73,
   "single_phase_rms_break_current_ka": 5.35,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 7.57
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DONO1-",
   "site_code": "DONO",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 80,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.98,
   "three_phase_rms_break_current_ka": 13.0,
   "three_phase_dc_break_current_ka": 5.84,
   "three_phase_peak_break_current_ka": 24.22,
   "single_phase_initial_peak_current_ka": 42.17,
   "single_phase_rms_break_current_ka": 16.38,
   "single_phase_dc_break_current_ka": 5.71,
   "single_phase_peak_break_current_ka": 28.88
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DONO3A",
   "site_code": "DONO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 166,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.52,
   "three_phase_rms_break_current_ka": 12.56,
   "three_phase_dc_break_current_ka": 6.95,
   "three_phase_peak_break_current_ka": 24.72,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DOWX3-",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 167,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 0.0,
   "three_phase_rms_break_current_ka": 0.0,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 0.0,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DRCR3-",
   "site_code": "DRCR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 168,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.22,
   "three_phase_rms_break_current_ka": 12.8,
   "three_phase_dc_break_current_ka": 3.97,
   "three_phase_peak_break_current_ka": 22.07,
   "single_phase_initial_peak_current_ka": 4.48,
   "single_phase_rms_break_current_ka": 3.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DRUM3-",
   "site_code": "DRUM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 169,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.52,
   "three_phase_rms_break_current_ka": 13.93,
   "three_phase_dc_break_current_ka": 11.29,
   "three_phase_peak_break_current_ka": 30.99,
   "single_phase_initial_peak_current_ka": 5.94,
   "single_phase_rms_break_current_ka": 4.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.82
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUMF1-",
   "site_code": "DUMF",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 81,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.85,
   "three_phase_rms_break_current_ka": 8.39,
   "three_phase_dc_break_current_ka": 0.6,
   "three_phase_peak_break_current_ka": 12.46,
   "single_phase_initial_peak_current_ka": 23.52,
   "single_phase_rms_break_current_ka": 9.78,
   "single_phase_dc_break_current_ka": 0.93,
   "single_phase_peak_break_current_ka": 14.77
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUMF3A",
   "site_code": "DUMF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 170,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.91,
   "three_phase_rms_break_current_ka": 14.0,
   "three_phase_dc_break_current_ka": 2.23,
   "three_phase_peak_break_current_ka": 22.03,
   "single_phase_initial_peak_current_ka": 4.4,
   "single_phase_rms_break_current_ka": 3.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.31
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUMF3B",
   "site_code": "DUMF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 171,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.16,
   "three_phase_rms_break_current_ka": 13.42,
   "three_phase_dc_break_current_ka": 2.29,
   "three_phase_peak_break_current_ka": 21.27,
   "single_phase_initial_peak_current_ka": 4.45,
   "single_phase_rms_break_current_ka": 3.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUMF3I",
   "site_code": "DUMF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 172,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.66,
   "three_phase_rms_break_current_ka": 6.97,
   "three_phase_dc_break_current_ka": 1.9,
   "three_phase_peak_break_current_ka": 11.76,
   "single_phase_initial_peak_current_ka": 1.52,
   "single_phase_rms_break_current_ka": 1.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNB3A",
   "site_code": "DUNB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 173,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.24,
   "three_phase_rms_break_current_ka": 12.66,
   "three_phase_dc_break_current_ka": 3.57,
   "three_phase_peak_break_current_ka": 21.48,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.99
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNB3B",
   "site_code": "DUNB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 174,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.23,
   "three_phase_rms_break_current_ka": 13.11,
   "three_phase_dc_break_current_ka": 5.32,
   "three_phase_peak_break_current_ka": 23.87,
   "single_phase_initial_peak_current_ka": 4.55,
   "single_phase_rms_break_current_ka": 3.15,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.46
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNE1-",
   "site_code": "DUNE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 82,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.74,
   "three_phase_rms_break_current_ka": 7.36,
   "three_phase_dc_break_current_ka": 0.9,
   "three_phase_peak_break_current_ka": 11.31,
   "single_phase_initial_peak_current_ka": 18.83,
   "single_phase_rms_break_current_ka": 7.95,
   "single_phase_dc_break_current_ka": 1.35,
   "single_phase_peak_break_current_ka": 12.6
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNE3-",
   "site_code": "DUNE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 175,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.03,
   "three_phase_rms_break_current_ka": 14.99,
   "three_phase_dc_break_current_ka": 3.17,
   "three_phase_peak_break_current_ka": 24.37,
   "single_phase_initial_peak_current_ka": 4.49,
   "single_phase_rms_break_current_ka": 3.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNF3-",
   "site_code": "DUNF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 176,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.68,
   "three_phase_rms_break_current_ka": 11.5,
   "three_phase_dc_break_current_ka": 3.9,
   "three_phase_peak_break_current_ka": 20.16,
   "single_phase_initial_peak_current_ka": 4.48,
   "single_phase_rms_break_current_ka": 3.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "DUNH3-",
   "site_code": "DUNH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 177,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.26,
   "three_phase_rms_break_current_ka": 14.41,
   "three_phase_dc_break_current_ka": 7.41,
   "three_phase_peak_break_current_ka": 27.78,
   "single_phase_initial_peak_current_ka": 4.53,
   "single_phase_rms_break_current_ka": 3.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EAST5-",
   "site_code": "EAST",
   "voltage_kv": 11.0,
   "source_sheet": "D2.1",
   "source_row": 297,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.81,
   "three_phase_rms_break_current_ka": 8.73,
   "three_phase_dc_break_current_ka": 2.45,
   "three_phase_peak_break_current_ka": 14.8,
   "single_phase_initial_peak_current_ka": 1.13,
   "single_phase_rms_break_current_ka": 0.79,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.11
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ECCF0J",
   "site_code": "ECCF",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 277,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.80444493632395,
   "three_phase_rms_break_current_ka": 5.265434455009387,
   "three_phase_dc_break_current_ka": 1.2384163274117472,
   "three_phase_peak_break_current_ka": 8.68623479995792,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ECCF0K",
   "site_code": "ECCF",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 278,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.02605943840206,
   "three_phase_rms_break_current_ka": 6.3306457016642455,
   "three_phase_dc_break_current_ka": 2.580755703277627,
   "three_phase_peak_break_current_ka": 11.544118632446567,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ECCL1-",
   "site_code": "ECCL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 83,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.6,
   "three_phase_rms_break_current_ka": 11.76,
   "three_phase_dc_break_current_ka": 8.74,
   "three_phase_peak_break_current_ka": 25.37,
   "single_phase_initial_peak_current_ka": 40.46,
   "single_phase_rms_break_current_ka": 15.3,
   "single_phase_dc_break_current_ka": 10.3,
   "single_phase_peak_break_current_ka": 31.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ECCL3-",
   "site_code": "ECCL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 178,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.61,
   "three_phase_rms_break_current_ka": 13.72,
   "three_phase_dc_break_current_ka": 5.56,
   "three_phase_peak_break_current_ka": 24.96,
   "single_phase_initial_peak_current_ka": 5.19,
   "single_phase_rms_break_current_ka": 3.56,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.03
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ECCL4A",
   "site_code": "ECCL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 9,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.69,
   "three_phase_rms_break_current_ka": 17.97,
   "three_phase_dc_break_current_ka": 11.08,
   "three_phase_peak_break_current_ka": 36.49,
   "single_phase_initial_peak_current_ka": 39.97,
   "single_phase_rms_break_current_ka": 15.55,
   "single_phase_dc_break_current_ka": 7.88,
   "single_phase_peak_break_current_ka": 29.87
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ECCL4B",
   "site_code": "ECCL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 10,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.75,
   "three_phase_rms_break_current_ka": 17.99,
   "three_phase_dc_break_current_ka": 11.08,
   "three_phase_peak_break_current_ka": 36.52,
   "single_phase_initial_peak_current_ka": 40.26,
   "single_phase_rms_break_current_ka": 15.66,
   "single_phase_dc_break_current_ka": 7.93,
   "single_phase_peak_break_current_ka": 30.07
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EERH2-",
   "site_code": "EERH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 36,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.5,
   "three_phase_rms_break_current_ka": 27.89,
   "three_phase_dc_break_current_ka": 15.01,
   "three_phase_peak_break_current_ka": 54.46,
   "single_phase_initial_peak_current_ka": 65.66,
   "single_phase_rms_break_current_ka": 25.78,
   "single_phase_dc_break_current_ka": 11.39,
   "single_phase_peak_break_current_ka": 47.86
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EERH3-",
   "site_code": "EERH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 179,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.23,
   "three_phase_rms_break_current_ka": 15.78,
   "three_phase_dc_break_current_ka": 13.9,
   "three_phase_peak_break_current_ka": 36.21,
   "single_phase_initial_peak_current_ka": 5.91,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EKIL3A",
   "site_code": "EKIL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 180,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.91,
   "three_phase_rms_break_current_ka": 11.83,
   "three_phase_dc_break_current_ka": 9.72,
   "three_phase_peak_break_current_ka": 26.45,
   "single_phase_initial_peak_current_ka": 5.32,
   "single_phase_rms_break_current_ka": 3.68,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.2
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EKIL3B",
   "site_code": "EKIL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 181,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.33,
   "three_phase_rms_break_current_ka": 10.97,
   "three_phase_dc_break_current_ka": 9.42,
   "three_phase_peak_break_current_ka": 24.94,
   "single_phase_initial_peak_current_ka": 5.33,
   "single_phase_rms_break_current_ka": 3.68,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EKIS2-",
   "site_code": "EKIS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 37,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.59,
   "three_phase_rms_break_current_ka": 26.62,
   "three_phase_dc_break_current_ka": 13.52,
   "three_phase_peak_break_current_ka": 51.16,
   "single_phase_initial_peak_current_ka": 67.61,
   "single_phase_rms_break_current_ka": 26.99,
   "single_phase_dc_break_current_ka": 10.92,
   "single_phase_peak_break_current_ka": 49.09
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EKIS3A",
   "site_code": "EKIS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 182,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.85,
   "three_phase_rms_break_current_ka": 11.68,
   "three_phase_dc_break_current_ka": 7.25,
   "three_phase_peak_break_current_ka": 23.77,
   "single_phase_initial_peak_current_ka": 5.44,
   "single_phase_rms_break_current_ka": 3.76,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EKIS3B",
   "site_code": "EKIS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 183,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.52,
   "three_phase_rms_break_current_ka": 13.48,
   "three_phase_dc_break_current_ka": 7.64,
   "three_phase_peak_break_current_ka": 26.7,
   "single_phase_initial_peak_current_ka": 5.4,
   "single_phase_rms_break_current_ka": 3.74,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.29
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELDE3-",
   "site_code": "ELDE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 184,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.1,
   "three_phase_rms_break_current_ka": 13.82,
   "three_phase_dc_break_current_ka": 5.06,
   "three_phase_peak_break_current_ka": 24.6,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELVA0J",
   "site_code": "ELVA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 279,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.073950176981235,
   "three_phase_rms_break_current_ka": 5.984235540150471,
   "three_phase_dc_break_current_ka": 7.291933899864973,
   "three_phase_peak_break_current_ka": 15.753002094838939,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELVA0K",
   "site_code": "ELVA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 280,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.731610801115355,
   "three_phase_rms_break_current_ka": 5.906293253809872,
   "three_phase_dc_break_current_ka": 7.084087802956708,
   "three_phase_peak_break_current_ka": 15.432572695438695,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELVA2Q",
   "site_code": "ELVA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 38,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.75,
   "three_phase_rms_break_current_ka": 7.91,
   "three_phase_dc_break_current_ka": 7.03,
   "three_phase_peak_break_current_ka": 18.21,
   "single_phase_initial_peak_current_ka": 18.84,
   "single_phase_rms_break_current_ka": 7.35,
   "single_phase_dc_break_current_ka": 5.77,
   "single_phase_peak_break_current_ka": 16.16
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELVA2R",
   "site_code": "ELVA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 39,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.69,
   "three_phase_rms_break_current_ka": 6.81,
   "three_phase_dc_break_current_ka": 6.56,
   "three_phase_peak_break_current_ka": 16.18,
   "single_phase_initial_peak_current_ka": 18.04,
   "single_phase_rms_break_current_ka": 6.75,
   "single_phase_dc_break_current_ka": 6.35,
   "single_phase_peak_break_current_ka": 15.89
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ELVA4-",
   "site_code": "ELVA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 11,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.99,
   "three_phase_rms_break_current_ka": 25.73,
   "three_phase_dc_break_current_ka": 11.3,
   "three_phase_peak_break_current_ka": 47.69,
   "single_phase_initial_peak_current_ka": 52.17,
   "single_phase_rms_break_current_ka": 20.99,
   "single_phase_dc_break_current_ka": 7.96,
   "single_phase_peak_break_current_ka": 37.64
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "ERSK3-",
   "site_code": "ERSK",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 185,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.44,
   "three_phase_rms_break_current_ka": 11.29,
   "three_phase_dc_break_current_ka": 4.95,
   "three_phase_peak_break_current_ka": 20.91,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "EWEH3-",
   "site_code": "EWEH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 186,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.82,
   "three_phase_rms_break_current_ka": 11.34,
   "three_phase_dc_break_current_ka": 2.86,
   "three_phase_peak_break_current_ka": 18.9,
   "single_phase_initial_peak_current_ka": 2.28,
   "single_phase_rms_break_current_ka": 1.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FALL4-",
   "site_code": "FALL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 12,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.88,
   "three_phase_rms_break_current_ka": 19.05,
   "three_phase_dc_break_current_ka": 11.25,
   "three_phase_peak_break_current_ka": 38.19,
   "single_phase_initial_peak_current_ka": 45.17,
   "single_phase_rms_break_current_ka": 17.56,
   "single_phase_dc_break_current_ka": 8.86,
   "single_phase_peak_break_current_ka": 33.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "FINN3-",
   "site_code": "FINN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 187,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.75,
   "three_phase_rms_break_current_ka": 11.11,
   "three_phase_dc_break_current_ka": 6.25,
   "three_phase_peak_break_current_ka": 21.96,
   "single_phase_initial_peak_current_ka": 4.42,
   "single_phase_rms_break_current_ka": 3.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.33
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GALA1-",
   "site_code": "GALA",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 84,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.24,
   "three_phase_rms_break_current_ka": 8.47,
   "three_phase_dc_break_current_ka": 0.34,
   "three_phase_peak_break_current_ka": 12.32,
   "single_phase_initial_peak_current_ka": 20.62,
   "single_phase_rms_break_current_ka": 8.99,
   "single_phase_dc_break_current_ka": 0.85,
   "single_phase_peak_break_current_ka": 13.56
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GALA3-",
   "site_code": "GALA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 188,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.23,
   "three_phase_rms_break_current_ka": 13.54,
   "three_phase_dc_break_current_ka": 2.24,
   "three_phase_peak_break_current_ka": 21.39,
   "single_phase_initial_peak_current_ka": 4.86,
   "single_phase_rms_break_current_ka": 3.36,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.75
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GAWH1Q",
   "site_code": "GAWH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 85,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.94,
   "three_phase_rms_break_current_ka": 11.92,
   "three_phase_dc_break_current_ka": 4.73,
   "three_phase_peak_break_current_ka": 21.59,
   "single_phase_initial_peak_current_ka": 37.53,
   "single_phase_rms_break_current_ka": 15.01,
   "single_phase_dc_break_current_ka": 4.03,
   "single_phase_peak_break_current_ka": 25.25
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GAWH3-",
   "site_code": "GAWH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 189,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.26,
   "three_phase_rms_break_current_ka": 12.66,
   "three_phase_dc_break_current_ka": 7.55,
   "three_phase_peak_break_current_ka": 25.46,
   "single_phase_initial_peak_current_ka": 2.28,
   "single_phase_rms_break_current_ka": 1.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GIFF3A",
   "site_code": "GIFF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 190,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.73,
   "three_phase_rms_break_current_ka": 9.56,
   "three_phase_dc_break_current_ka": 7.44,
   "three_phase_peak_break_current_ka": 20.97,
   "single_phase_initial_peak_current_ka": 5.2,
   "single_phase_rms_break_current_ka": 3.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.06
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GIFF3B",
   "site_code": "GIFF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 191,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.71,
   "three_phase_rms_break_current_ka": 12.14,
   "three_phase_dc_break_current_ka": 7.72,
   "three_phase_peak_break_current_ka": 24.89,
   "single_phase_initial_peak_current_ka": 5.32,
   "single_phase_rms_break_current_ka": 3.67,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.2
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLAP3-",
   "site_code": "GLAP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 192,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.89,
   "three_phase_rms_break_current_ka": 4.09,
   "three_phase_dc_break_current_ka": 1.0,
   "three_phase_peak_break_current_ka": 6.78,
   "single_phase_initial_peak_current_ka": 1.27,
   "single_phase_rms_break_current_ka": 0.87,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLGL3-",
   "site_code": "GLGL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 193,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.1,
   "three_phase_rms_break_current_ka": 14.7,
   "three_phase_dc_break_current_ka": 7.17,
   "three_phase_peak_break_current_ka": 27.96,
   "single_phase_initial_peak_current_ka": 4.52,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLLE1-",
   "site_code": "GLLE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 86,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.18,
   "three_phase_rms_break_current_ka": 7.61,
   "three_phase_dc_break_current_ka": 0.57,
   "three_phase_peak_break_current_ka": 11.34,
   "single_phase_initial_peak_current_ka": 17.31,
   "single_phase_rms_break_current_ka": 7.63,
   "single_phase_dc_break_current_ka": 0.5,
   "single_phase_peak_break_current_ka": 11.28
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLLE5-",
   "site_code": "GLLE",
   "voltage_kv": 11.0,
   "source_sheet": "D2.1",
   "source_row": 298,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.02,
   "three_phase_rms_break_current_ka": 12.21,
   "three_phase_dc_break_current_ka": 6.88,
   "three_phase_peak_break_current_ka": 24.15,
   "single_phase_initial_peak_current_ka": 2.29,
   "single_phase_rms_break_current_ka": 1.59,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLLU3-",
   "site_code": "GLLU",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 194,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.2,
   "three_phase_rms_break_current_ka": 13.75,
   "three_phase_dc_break_current_ka": 0.44,
   "three_phase_peak_break_current_ka": 19.88,
   "single_phase_initial_peak_current_ka": 4.06,
   "single_phase_rms_break_current_ka": 2.81,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLNI1-",
   "site_code": "GLNI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 87,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.66,
   "three_phase_rms_break_current_ka": 17.84,
   "three_phase_dc_break_current_ka": 6.09,
   "three_phase_peak_break_current_ka": 31.32,
   "single_phase_initial_peak_current_ka": 52.23,
   "single_phase_rms_break_current_ka": 21.02,
   "single_phase_dc_break_current_ka": 6.31,
   "single_phase_peak_break_current_ka": 36.04
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLNI3-",
   "site_code": "GLNI",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 195,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.18,
   "three_phase_rms_break_current_ka": 14.76,
   "three_phase_dc_break_current_ka": 6.96,
   "three_phase_peak_break_current_ka": 27.84,
   "single_phase_initial_peak_current_ka": 4.48,
   "single_phase_rms_break_current_ka": 3.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLRO2-",
   "site_code": "GLRO",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 40,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.77,
   "three_phase_rms_break_current_ka": 17.43,
   "three_phase_dc_break_current_ka": 6.66,
   "three_phase_peak_break_current_ka": 31.3,
   "single_phase_initial_peak_current_ka": 36.32,
   "single_phase_rms_break_current_ka": 14.69,
   "single_phase_dc_break_current_ka": 5.53,
   "single_phase_peak_break_current_ka": 26.31
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLRO3A",
   "site_code": "GLRO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 196,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.92,
   "three_phase_rms_break_current_ka": 11.51,
   "three_phase_dc_break_current_ka": 8.38,
   "three_phase_peak_break_current_ka": 24.65,
   "single_phase_initial_peak_current_ka": 5.4,
   "single_phase_rms_break_current_ka": 3.73,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.28
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GLRO3B",
   "site_code": "GLRO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 197,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.62,
   "three_phase_rms_break_current_ka": 12.87,
   "three_phase_dc_break_current_ka": 9.98,
   "three_phase_peak_break_current_ka": 28.19,
   "single_phase_initial_peak_current_ka": 5.43,
   "single_phase_rms_break_current_ka": 3.75,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.31
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GORG3-",
   "site_code": "GORG",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 198,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.63,
   "three_phase_rms_break_current_ka": 10.29,
   "three_phase_dc_break_current_ka": 5.17,
   "three_phase_peak_break_current_ka": 19.73,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GOVA3-",
   "site_code": "GOVA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 199,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.4,
   "three_phase_rms_break_current_ka": 10.78,
   "three_phase_dc_break_current_ka": 5.89,
   "three_phase_peak_break_current_ka": 21.14,
   "single_phase_initial_peak_current_ka": 4.41,
   "single_phase_rms_break_current_ka": 3.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.31
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRMO2-",
   "site_code": "GRMO",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 41,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.73,
   "three_phase_rms_break_current_ka": 17.99,
   "three_phase_dc_break_current_ka": 8.79,
   "three_phase_peak_break_current_ka": 34.24,
   "single_phase_initial_peak_current_ka": 40.46,
   "single_phase_rms_break_current_ka": 15.98,
   "single_phase_dc_break_current_ka": 7.66,
   "single_phase_peak_break_current_ka": 30.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRMO3A",
   "site_code": "GRMO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 200,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.78,
   "three_phase_rms_break_current_ka": 15.02,
   "three_phase_dc_break_current_ka": 9.37,
   "three_phase_peak_break_current_ka": 30.62,
   "single_phase_initial_peak_current_ka": 5.91,
   "single_phase_rms_break_current_ka": 4.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRMO3C",
   "site_code": "GRMO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 201,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.88,
   "three_phase_rms_break_current_ka": 15.04,
   "three_phase_dc_break_current_ka": 9.52,
   "three_phase_peak_break_current_ka": 30.79,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRNA1-",
   "site_code": "GRNA",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 88,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.77,
   "three_phase_rms_break_current_ka": 14.7,
   "three_phase_dc_break_current_ka": 7.98,
   "three_phase_peak_break_current_ka": 28.77,
   "single_phase_initial_peak_current_ka": 47.31,
   "single_phase_rms_break_current_ka": 18.15,
   "single_phase_dc_break_current_ka": 9.15,
   "single_phase_peak_break_current_ka": 34.82
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "GRNA4-",
   "site_code": "GRNA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 13,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.89,
   "three_phase_rms_break_current_ka": 21.59,
   "three_phase_dc_break_current_ka": 10.53,
   "three_phase_peak_break_current_ka": 41.07,
   "single_phase_initial_peak_current_ka": 48.33,
   "single_phase_rms_break_current_ka": 18.85,
   "single_phase_dc_break_current_ka": 10.32,
   "single_phase_peak_break_current_ka": 36.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAGH3-",
   "site_code": "HAGH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 202,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.27,
   "three_phase_rms_break_current_ka": 11.1,
   "three_phase_dc_break_current_ka": 1.72,
   "three_phase_peak_break_current_ka": 17.41,
   "single_phase_initial_peak_current_ka": 2.77,
   "single_phase_rms_break_current_ka": 1.92,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.71
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAGR3-",
   "site_code": "HAGR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 203,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.24,
   "three_phase_rms_break_current_ka": 10.86,
   "three_phase_dc_break_current_ka": 4.86,
   "three_phase_peak_break_current_ka": 20.22,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAWI1-",
   "site_code": "HAWI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 89,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.89,
   "three_phase_rms_break_current_ka": 5.38,
   "three_phase_dc_break_current_ka": 0.07,
   "three_phase_peak_break_current_ka": 7.68,
   "single_phase_initial_peak_current_ka": 11.88,
   "single_phase_rms_break_current_ka": 5.27,
   "single_phase_dc_break_current_ka": 0.29,
   "single_phase_peak_break_current_ka": 7.73
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HAWI3-",
   "site_code": "HAWI",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 204,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.23,
   "three_phase_rms_break_current_ka": 11.42,
   "three_phase_dc_break_current_ka": 0.35,
   "three_phase_peak_break_current_ka": 16.5,
   "single_phase_initial_peak_current_ka": 4.6,
   "single_phase_rms_break_current_ka": 3.18,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.5
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HELE1Q",
   "site_code": "HELE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 90,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.24,
   "three_phase_rms_break_current_ka": 8.7,
   "three_phase_dc_break_current_ka": 0.04,
   "three_phase_peak_break_current_ka": 12.34,
   "single_phase_initial_peak_current_ka": 18.89,
   "single_phase_rms_break_current_ka": 8.86,
   "single_phase_dc_break_current_ka": 0.25,
   "single_phase_peak_break_current_ka": 12.78
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HELE1R",
   "site_code": "HELE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 91,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.24,
   "three_phase_rms_break_current_ka": 8.7,
   "three_phase_dc_break_current_ka": 0.04,
   "three_phase_peak_break_current_ka": 12.34,
   "single_phase_initial_peak_current_ka": 18.89,
   "single_phase_rms_break_current_ka": 8.86,
   "single_phase_dc_break_current_ka": 0.25,
   "single_phase_peak_break_current_ka": 12.78
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HELE3-",
   "site_code": "HELE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 205,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.43,
   "three_phase_rms_break_current_ka": 10.44,
   "three_phase_dc_break_current_ka": 0.8,
   "three_phase_peak_break_current_ka": 15.56,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HUCS4-",
   "site_code": "HUCS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 14,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.72,
   "three_phase_rms_break_current_ka": 20.5,
   "three_phase_dc_break_current_ka": 11.04,
   "three_phase_peak_break_current_ka": 40.03,
   "single_phase_initial_peak_current_ka": 64.37,
   "single_phase_rms_break_current_ka": 24.49,
   "single_phase_dc_break_current_ka": 13.9,
   "single_phase_peak_break_current_ka": 48.54
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HUER1-",
   "site_code": "HUER",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 92,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.61,
   "three_phase_rms_break_current_ka": 12.73,
   "three_phase_dc_break_current_ka": 8.35,
   "three_phase_peak_break_current_ka": 26.35,
   "single_phase_initial_peak_current_ka": 42.4,
   "single_phase_rms_break_current_ka": 15.82,
   "single_phase_dc_break_current_ka": 10.32,
   "single_phase_peak_break_current_ka": 32.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HUER4-",
   "site_code": "HUER",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 15,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.03,
   "three_phase_rms_break_current_ka": 20.61,
   "three_phase_dc_break_current_ka": 11.07,
   "three_phase_peak_break_current_ka": 40.22,
   "single_phase_initial_peak_current_ka": 64.56,
   "single_phase_rms_break_current_ka": 24.57,
   "single_phase_dc_break_current_ka": 13.85,
   "single_phase_peak_break_current_ka": 48.6
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HUNE4-",
   "site_code": "HUNE",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 16,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.07,
   "three_phase_rms_break_current_ka": 20.62,
   "three_phase_dc_break_current_ka": 11.08,
   "three_phase_peak_break_current_ka": 40.25,
   "single_phase_initial_peak_current_ka": 64.66,
   "single_phase_rms_break_current_ka": 24.61,
   "single_phase_dc_break_current_ka": 13.89,
   "single_phase_peak_break_current_ka": 48.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "HUNF3-",
   "site_code": "HUNF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 206,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.33,
   "three_phase_rms_break_current_ka": 15.13,
   "three_phase_dc_break_current_ka": 6.12,
   "three_phase_peak_break_current_ka": 27.52,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INKE3-",
   "site_code": "INKE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 207,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.61,
   "three_phase_rms_break_current_ka": 11.81,
   "three_phase_dc_break_current_ka": 2.57,
   "three_phase_peak_break_current_ka": 19.27,
   "single_phase_initial_peak_current_ka": 4.39,
   "single_phase_rms_break_current_ka": 3.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.3
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INVR2-",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 42,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.39,
   "three_phase_rms_break_current_ka": 13.2,
   "three_phase_dc_break_current_ka": 5.92,
   "three_phase_peak_break_current_ka": 24.59,
   "single_phase_initial_peak_current_ka": 31.1,
   "single_phase_rms_break_current_ka": 12.49,
   "single_phase_dc_break_current_ka": 4.98,
   "single_phase_peak_break_current_ka": 22.64
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INWI0J",
   "site_code": "INWI",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 281,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.578759648597943,
   "three_phase_rms_break_current_ka": 3.550704155516198,
   "three_phase_dc_break_current_ka": 3.1090311995861346,
   "three_phase_peak_break_current_ka": 8.13197854153588,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "INWI0K",
   "site_code": "INWI",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 282,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.65618325219649,
   "three_phase_rms_break_current_ka": 3.4467811070620655,
   "three_phase_dc_break_current_ka": 2.935826118829247,
   "three_phase_peak_break_current_ka": 7.811549142135636,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "JOHN3-",
   "site_code": "JOHN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 208,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.82,
   "three_phase_rms_break_current_ka": 10.49,
   "three_phase_dc_break_current_ka": 5.77,
   "three_phase_peak_break_current_ka": 20.61,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KAIM2-",
   "site_code": "KAIM",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 43,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.65,
   "three_phase_rms_break_current_ka": 22.28,
   "three_phase_dc_break_current_ka": 12.34,
   "three_phase_peak_break_current_ka": 43.84,
   "single_phase_initial_peak_current_ka": 60.29,
   "single_phase_rms_break_current_ka": 23.41,
   "single_phase_dc_break_current_ka": 11.38,
   "single_phase_peak_break_current_ka": 44.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KAIM3-",
   "site_code": "KAIM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 209,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.81,
   "three_phase_rms_break_current_ka": 10.83,
   "three_phase_dc_break_current_ka": 8.47,
   "three_phase_peak_break_current_ka": 23.79,
   "single_phase_initial_peak_current_ka": 5.67,
   "single_phase_rms_break_current_ka": 3.9,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.52
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEIH3-",
   "site_code": "KEIH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 210,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.64,
   "three_phase_rms_break_current_ka": 10.01,
   "three_phase_dc_break_current_ka": 0.01,
   "three_phase_peak_break_current_ka": 14.17,
   "single_phase_initial_peak_current_ka": 3.51,
   "single_phase_rms_break_current_ka": 2.4,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.4
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEOO1-",
   "site_code": "KEOO",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 93,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.91,
   "three_phase_rms_break_current_ka": 8.11,
   "three_phase_dc_break_current_ka": 1.13,
   "three_phase_peak_break_current_ka": 12.6,
   "single_phase_initial_peak_current_ka": 19.12,
   "single_phase_rms_break_current_ka": 8.09,
   "single_phase_dc_break_current_ka": 1.13,
   "single_phase_peak_break_current_ka": 12.57
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KEOO5-",
   "site_code": "KEOO",
   "voltage_kv": 11.0,
   "source_sheet": "D2.1",
   "source_row": 299,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.55,
   "three_phase_rms_break_current_ka": 11.99,
   "three_phase_dc_break_current_ka": 5.3,
   "three_phase_peak_break_current_ka": 22.25,
   "single_phase_initial_peak_current_ka": 2.25,
   "single_phase_rms_break_current_ka": 1.56,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KIER3-",
   "site_code": "KIER",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 211,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.33,
   "three_phase_rms_break_current_ka": 11.79,
   "three_phase_dc_break_current_ka": 5.69,
   "three_phase_peak_break_current_ka": 22.36,
   "single_phase_initial_peak_current_ka": 4.41,
   "single_phase_rms_break_current_ka": 3.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILB3-",
   "site_code": "KILB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 212,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.95,
   "three_phase_rms_break_current_ka": 12.37,
   "three_phase_dc_break_current_ka": 5.36,
   "three_phase_peak_break_current_ka": 22.86,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILB5-",
   "site_code": "KILB",
   "voltage_kv": 11.0,
   "source_sheet": "D2.1",
   "source_row": 300,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.11,
   "three_phase_rms_break_current_ka": 10.54,
   "three_phase_dc_break_current_ka": 4.16,
   "three_phase_peak_break_current_ka": 19.07,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILG2-",
   "site_code": "KILG",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 44,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.5,
   "three_phase_rms_break_current_ka": 7.01,
   "three_phase_dc_break_current_ka": 3.0,
   "three_phase_peak_break_current_ka": 12.91,
   "single_phase_initial_peak_current_ka": 21.87,
   "single_phase_rms_break_current_ka": 8.39,
   "single_phase_dc_break_current_ka": 3.93,
   "single_phase_peak_break_current_ka": 15.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILS1-",
   "site_code": "KILS",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 94,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.32,
   "three_phase_rms_break_current_ka": 9.04,
   "three_phase_dc_break_current_ka": 4.59,
   "three_phase_peak_break_current_ka": 17.37,
   "single_phase_initial_peak_current_ka": 23.63,
   "single_phase_rms_break_current_ka": 9.26,
   "single_phase_dc_break_current_ka": 5.53,
   "single_phase_peak_break_current_ka": 18.62
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILS2-",
   "site_code": "KILS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 45,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.85,
   "three_phase_rms_break_current_ka": 23.6,
   "three_phase_dc_break_current_ka": 15.44,
   "three_phase_peak_break_current_ka": 48.82,
   "single_phase_initial_peak_current_ka": 69.88,
   "single_phase_rms_break_current_ka": 26.42,
   "single_phase_dc_break_current_ka": 16.52,
   "single_phase_peak_break_current_ka": 53.88
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILS3-",
   "site_code": "KILS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 213,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.03,
   "three_phase_rms_break_current_ka": 14.44,
   "three_phase_dc_break_current_ka": 10.34,
   "three_phase_peak_break_current_ka": 30.77,
   "single_phase_initial_peak_current_ka": 5.94,
   "single_phase_rms_break_current_ka": 4.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.82
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILS4-",
   "site_code": "KILS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 17,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.22,
   "three_phase_rms_break_current_ka": 19.38,
   "three_phase_dc_break_current_ka": 10.23,
   "three_phase_peak_break_current_ka": 37.63,
   "single_phase_initial_peak_current_ka": 48.4,
   "single_phase_rms_break_current_ka": 18.77,
   "single_phase_dc_break_current_ka": 10.25,
   "single_phase_peak_break_current_ka": 36.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILS4T",
   "site_code": "KILS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 18,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.15,
   "three_phase_rms_break_current_ka": 18.41,
   "three_phase_dc_break_current_ka": 9.88,
   "three_phase_peak_break_current_ka": 35.92,
   "single_phase_initial_peak_current_ka": 47.64,
   "single_phase_rms_break_current_ka": 18.46,
   "single_phase_dc_break_current_ka": 10.41,
   "single_phase_peak_break_current_ka": 36.52
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILT3A",
   "site_code": "KILT",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 214,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.82,
   "three_phase_rms_break_current_ka": 11.81,
   "three_phase_dc_break_current_ka": 9.13,
   "three_phase_peak_break_current_ka": 25.83,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILT3B",
   "site_code": "KILT",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 215,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.13,
   "three_phase_rms_break_current_ka": 13.6,
   "three_phase_dc_break_current_ka": 8.95,
   "three_phase_peak_break_current_ka": 28.18,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILW1Q",
   "site_code": "KILW",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 95,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.03,
   "three_phase_rms_break_current_ka": 9.24,
   "three_phase_dc_break_current_ka": 2.07,
   "three_phase_peak_break_current_ka": 15.13,
   "single_phase_initial_peak_current_ka": 23.74,
   "single_phase_rms_break_current_ka": 9.63,
   "single_phase_dc_break_current_ka": 1.88,
   "single_phase_peak_break_current_ka": 15.5
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILW1R",
   "site_code": "KILW",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 96,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.7,
   "three_phase_rms_break_current_ka": 9.17,
   "three_phase_dc_break_current_ka": 1.88,
   "three_phase_peak_break_current_ka": 14.85,
   "single_phase_initial_peak_current_ka": 23.19,
   "single_phase_rms_break_current_ka": 9.46,
   "single_phase_dc_break_current_ka": 1.73,
   "single_phase_peak_break_current_ka": 15.11
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KILW3-",
   "site_code": "KILW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 216,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.1,
   "three_phase_rms_break_current_ka": 11.57,
   "three_phase_dc_break_current_ka": 5.21,
   "three_phase_peak_break_current_ka": 21.57,
   "single_phase_initial_peak_current_ka": 4.43,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KINC2-",
   "site_code": "KINC",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 46,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.6,
   "three_phase_rms_break_current_ka": 23.99,
   "three_phase_dc_break_current_ka": 14.87,
   "three_phase_peak_break_current_ka": 48.79,
   "single_phase_initial_peak_current_ka": 50.86,
   "single_phase_rms_break_current_ka": 20.1,
   "single_phase_dc_break_current_ka": 8.97,
   "single_phase_peak_break_current_ka": 37.4
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KYPE1-",
   "site_code": "KYPE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 97,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.84,
   "three_phase_rms_break_current_ka": 10.46,
   "three_phase_dc_break_current_ka": 2.96,
   "three_phase_peak_break_current_ka": 17.75,
   "single_phase_initial_peak_current_ka": 32.05,
   "single_phase_rms_break_current_ka": 13.23,
   "single_phase_dc_break_current_ka": 4.01,
   "single_phase_peak_break_current_ka": 22.72
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "KYPE3-",
   "site_code": "KYPE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 217,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.55,
   "three_phase_rms_break_current_ka": 13.57,
   "three_phase_dc_break_current_ka": 8.09,
   "three_phase_peak_break_current_ka": 27.27,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LAMB2-",
   "site_code": "LAMB",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 47,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.75,
   "three_phase_rms_break_current_ka": 23.6,
   "three_phase_dc_break_current_ka": 11.24,
   "three_phase_peak_break_current_ka": 44.61,
   "single_phase_initial_peak_current_ka": 52.11,
   "single_phase_rms_break_current_ka": 20.86,
   "single_phase_dc_break_current_ka": 8.29,
   "single_phase_peak_break_current_ka": 37.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LEVE3-",
   "site_code": "LEVE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 218,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.25,
   "three_phase_rms_break_current_ka": 14.81,
   "three_phase_dc_break_current_ka": 1.96,
   "three_phase_peak_break_current_ka": 22.89,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LING3-",
   "site_code": "LING",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 219,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.69,
   "three_phase_rms_break_current_ka": 16.64,
   "three_phase_dc_break_current_ka": 4.15,
   "three_phase_peak_break_current_ka": 27.67,
   "single_phase_initial_peak_current_ka": 4.59,
   "single_phase_rms_break_current_ka": 3.18,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.5
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LINM3-",
   "site_code": "LINM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 220,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.61,
   "three_phase_rms_break_current_ka": 16.05,
   "three_phase_dc_break_current_ka": 6.66,
   "three_phase_peak_break_current_ka": 29.35,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "LOAN2-",
   "site_code": "LOAN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 48,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.99,
   "three_phase_rms_break_current_ka": 32.88,
   "three_phase_dc_break_current_ka": 18.29,
   "three_phase_peak_break_current_ka": 64.79,
   "single_phase_initial_peak_current_ka": 68.58,
   "single_phase_rms_break_current_ka": 27.32,
   "single_phase_dc_break_current_ka": 10.19,
   "single_phase_peak_break_current_ka": 48.82
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MAHI1-",
   "site_code": "MAHI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 98,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.9,
   "three_phase_rms_break_current_ka": 4.93,
   "three_phase_dc_break_current_ka": 2.93,
   "three_phase_peak_break_current_ka": 9.9,
   "single_phase_initial_peak_current_ka": 17.44,
   "single_phase_rms_break_current_ka": 6.26,
   "single_phase_dc_break_current_ka": 3.7,
   "single_phase_peak_break_current_ka": 12.56
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MAHI2-",
   "site_code": "MAHI",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 49,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.96,
   "three_phase_rms_break_current_ka": 7.49,
   "three_phase_dc_break_current_ka": 3.24,
   "three_phase_peak_break_current_ka": 13.84,
   "single_phase_initial_peak_current_ka": 23.12,
   "single_phase_rms_break_current_ka": 8.83,
   "single_phase_dc_break_current_ka": 3.99,
   "single_phase_peak_break_current_ka": 16.48
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MAHI3-",
   "site_code": "MAHI",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 221,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.46,
   "three_phase_rms_break_current_ka": 15.41,
   "three_phase_dc_break_current_ka": 6.3,
   "three_phase_peak_break_current_ka": 28.09,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MARM0J",
   "site_code": null,
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 283,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.19770847093279,
   "three_phase_rms_break_current_ka": 3.308217042456555,
   "three_phase_dc_break_current_ka": 1.8532943640986987,
   "three_phase_peak_break_current_ka": 6.529831544534667,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MARM0K",
   "site_code": null,
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 284,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.249669995159858,
   "three_phase_rms_break_current_ka": 3.308217042456555,
   "three_phase_dc_break_current_ka": 1.8706148721743876,
   "three_phase_peak_break_current_ka": 6.547152052610356,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MAYB1-",
   "site_code": "MAYB",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 99,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.64,
   "three_phase_rms_break_current_ka": 6.65,
   "three_phase_dc_break_current_ka": 0.64,
   "three_phase_peak_break_current_ka": 10.04,
   "single_phase_initial_peak_current_ka": 18.43,
   "single_phase_rms_break_current_ka": 7.41,
   "single_phase_dc_break_current_ka": 0.82,
   "single_phase_peak_break_current_ka": 11.3
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MAYB3-",
   "site_code": "MAYB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 222,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.36,
   "three_phase_rms_break_current_ka": 10.45,
   "three_phase_dc_break_current_ka": 1.48,
   "three_phase_peak_break_current_ka": 16.26,
   "single_phase_initial_peak_current_ka": 1.55,
   "single_phase_rms_break_current_ka": 1.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.52
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MEAD1-",
   "site_code": "MEAD",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 100,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.83,
   "three_phase_rms_break_current_ka": 9.91,
   "three_phase_dc_break_current_ka": 2.18,
   "three_phase_peak_break_current_ka": 16.19,
   "single_phase_initial_peak_current_ka": 25.39,
   "single_phase_rms_break_current_ka": 10.22,
   "single_phase_dc_break_current_ka": 2.04,
   "single_phase_peak_break_current_ka": 16.5
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MIDM1-",
   "site_code": "MIDM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 101,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.06,
   "three_phase_rms_break_current_ka": 10.58,
   "three_phase_dc_break_current_ka": 1.93,
   "three_phase_peak_break_current_ka": 16.9,
   "single_phase_initial_peak_current_ka": 31.8,
   "single_phase_rms_break_current_ka": 13.32,
   "single_phase_dc_break_current_ka": 2.84,
   "single_phase_peak_break_current_ka": 21.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MIDM3-",
   "site_code": "MIDM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 223,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.09,
   "three_phase_rms_break_current_ka": 12.23,
   "three_phase_dc_break_current_ka": 4.86,
   "three_phase_peak_break_current_ka": 22.16,
   "single_phase_initial_peak_current_ka": 1.52,
   "single_phase_rms_break_current_ka": 1.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MINN3-",
   "site_code": "MINN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 224,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.04,
   "three_phase_rms_break_current_ka": 5.0,
   "three_phase_dc_break_current_ka": 0.85,
   "three_phase_peak_break_current_ka": 7.92,
   "single_phase_initial_peak_current_ka": 0.2,
   "single_phase_rms_break_current_ka": 0.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.1
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MOFF1-",
   "site_code": "MOFF",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 102,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.92,
   "three_phase_rms_break_current_ka": 9.37,
   "three_phase_dc_break_current_ka": 7.0,
   "three_phase_peak_break_current_ka": 20.25,
   "single_phase_initial_peak_current_ka": 34.2,
   "single_phase_rms_break_current_ka": 12.39,
   "single_phase_dc_break_current_ka": 8.9,
   "single_phase_peak_break_current_ka": 26.43
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MOFF4-",
   "site_code": "MOFF",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 19,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.61,
   "three_phase_rms_break_current_ka": 18.75,
   "three_phase_dc_break_current_ka": 7.95,
   "three_phase_peak_break_current_ka": 34.47,
   "single_phase_initial_peak_current_ka": 39.08,
   "single_phase_rms_break_current_ka": 15.67,
   "single_phase_dc_break_current_ka": 6.27,
   "single_phase_peak_break_current_ka": 28.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MOSM1A",
   "site_code": "MOSM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 103,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.5,
   "three_phase_rms_break_current_ka": 17.72,
   "three_phase_dc_break_current_ka": 6.68,
   "three_phase_peak_break_current_ka": 31.74,
   "single_phase_initial_peak_current_ka": 54.11,
   "single_phase_rms_break_current_ka": 21.51,
   "single_phase_dc_break_current_ka": 8.15,
   "single_phase_peak_break_current_ka": 38.57
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MOSM1B",
   "site_code": "MOSM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 104,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.5,
   "three_phase_rms_break_current_ka": 17.72,
   "three_phase_dc_break_current_ka": 6.68,
   "three_phase_peak_break_current_ka": 31.74,
   "single_phase_initial_peak_current_ka": 54.11,
   "single_phase_rms_break_current_ka": 21.51,
   "single_phase_dc_break_current_ka": 8.15,
   "single_phase_peak_break_current_ka": 38.57
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MOSM2-",
   "site_code": "MOSM",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 50,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.51,
   "three_phase_rms_break_current_ka": 20.6,
   "three_phase_dc_break_current_ka": 8.14,
   "three_phase_peak_break_current_ka": 37.27,
   "single_phase_initial_peak_current_ka": 43.37,
   "single_phase_rms_break_current_ka": 17.39,
   "single_phase_dc_break_current_ka": 7.28,
   "single_phase_peak_break_current_ka": 31.88
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MOSM3Q",
   "site_code": "MOSM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 225,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.57,
   "three_phase_rms_break_current_ka": 11.86,
   "three_phase_dc_break_current_ka": 1.99,
   "three_phase_peak_break_current_ka": 18.76,
   "single_phase_initial_peak_current_ka": 2.29,
   "single_phase_rms_break_current_ka": 1.59,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "MOSM3R",
   "site_code": "MOSM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 226,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.57,
   "three_phase_rms_break_current_ka": 11.86,
   "three_phase_dc_break_current_ka": 1.99,
   "three_phase_peak_break_current_ka": 18.76,
   "single_phase_initial_peak_current_ka": 2.29,
   "single_phase_rms_break_current_ka": 1.59,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEAR2Q",
   "site_code": "NEAR",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 51,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.49,
   "three_phase_rms_break_current_ka": 20.82,
   "three_phase_dc_break_current_ka": 9.75,
   "three_phase_peak_break_current_ka": 39.19,
   "single_phase_initial_peak_current_ka": 49.72,
   "single_phase_rms_break_current_ka": 19.68,
   "single_phase_dc_break_current_ka": 8.14,
   "single_phase_peak_break_current_ka": 35.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEAR3A",
   "site_code": "NEAR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 227,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.26,
   "three_phase_rms_break_current_ka": 10.86,
   "three_phase_dc_break_current_ka": 7.11,
   "three_phase_peak_break_current_ka": 22.48,
   "single_phase_initial_peak_current_ka": 5.29,
   "single_phase_rms_break_current_ka": 3.65,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.16
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEAR3B",
   "site_code": "NEAR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 228,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.53,
   "three_phase_rms_break_current_ka": 10.61,
   "three_phase_dc_break_current_ka": 6.68,
   "three_phase_peak_break_current_ka": 21.69,
   "single_phase_initial_peak_current_ka": 5.29,
   "single_phase_rms_break_current_ka": 3.65,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.16
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NECU1-",
   "site_code": "NECU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 105,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.39,
   "three_phase_rms_break_current_ka": 13.71,
   "three_phase_dc_break_current_ka": 8.74,
   "three_phase_peak_break_current_ka": 28.13,
   "single_phase_initial_peak_current_ka": 44.87,
   "single_phase_rms_break_current_ka": 16.64,
   "single_phase_dc_break_current_ka": 9.66,
   "single_phase_peak_break_current_ka": 33.19
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NECU1B",
   "site_code": "NECU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 106,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.35,
   "three_phase_rms_break_current_ka": 13.26,
   "three_phase_dc_break_current_ka": 8.7,
   "three_phase_peak_break_current_ka": 27.46,
   "single_phase_initial_peak_current_ka": 42.68,
   "single_phase_rms_break_current_ka": 16.02,
   "single_phase_dc_break_current_ka": 10.12,
   "single_phase_peak_break_current_ka": 32.78
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NECU1C",
   "site_code": "NECU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 107,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.37,
   "three_phase_rms_break_current_ka": 12.7,
   "three_phase_dc_break_current_ka": 8.71,
   "three_phase_peak_break_current_ka": 26.67,
   "single_phase_initial_peak_current_ka": 43.53,
   "single_phase_rms_break_current_ka": 15.85,
   "single_phase_dc_break_current_ka": 10.3,
   "single_phase_peak_break_current_ka": 32.73
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NECU2-",
   "site_code": "NECU",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 52,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.91,
   "three_phase_rms_break_current_ka": 17.49,
   "three_phase_dc_break_current_ka": 9.19,
   "three_phase_peak_break_current_ka": 33.92,
   "single_phase_initial_peak_current_ka": 48.39,
   "single_phase_rms_break_current_ka": 18.63,
   "single_phase_dc_break_current_ka": 9.84,
   "single_phase_peak_break_current_ka": 36.18
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEIL1-",
   "site_code": "NEIL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 108,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.86,
   "three_phase_rms_break_current_ka": 16.05,
   "three_phase_dc_break_current_ka": 10.96,
   "three_phase_peak_break_current_ka": 33.66,
   "single_phase_initial_peak_current_ka": 55.44,
   "single_phase_rms_break_current_ka": 20.73,
   "single_phase_dc_break_current_ka": 13.4,
   "single_phase_peak_break_current_ka": 42.71
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEIL2-",
   "site_code": "NEIL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 53,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.98,
   "three_phase_rms_break_current_ka": 27.56,
   "three_phase_dc_break_current_ka": 16.35,
   "three_phase_peak_break_current_ka": 55.33,
   "single_phase_initial_peak_current_ka": 75.88,
   "single_phase_rms_break_current_ka": 29.13,
   "single_phase_dc_break_current_ka": 17.12,
   "single_phase_peak_break_current_ka": 58.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEIL4Q",
   "site_code": "NEIL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 20,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.66,
   "three_phase_rms_break_current_ka": 19.65,
   "three_phase_dc_break_current_ka": 11.62,
   "three_phase_peak_break_current_ka": 39.41,
   "single_phase_initial_peak_current_ka": 51.9,
   "single_phase_rms_break_current_ka": 19.98,
   "single_phase_dc_break_current_ka": 11.69,
   "single_phase_peak_break_current_ka": 39.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NEIL4R",
   "site_code": "NEIL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 21,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.66,
   "three_phase_rms_break_current_ka": 19.65,
   "three_phase_dc_break_current_ka": 11.62,
   "three_phase_peak_break_current_ka": 39.41,
   "single_phase_initial_peak_current_ka": 51.9,
   "single_phase_rms_break_current_ka": 19.98,
   "single_phase_dc_break_current_ka": 11.69,
   "single_phase_peak_break_current_ka": 39.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NETH3-",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 229,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.15,
   "three_phase_rms_break_current_ka": 16.53,
   "three_phase_dc_break_current_ka": 4.41,
   "three_phase_peak_break_current_ka": 27.78,
   "single_phase_initial_peak_current_ka": 5.77,
   "single_phase_rms_break_current_ka": 4.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.66
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NETS1-",
   "site_code": "NETS",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 109,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.68,
   "three_phase_rms_break_current_ka": 5.49,
   "three_phase_dc_break_current_ka": 0.19,
   "three_phase_peak_break_current_ka": 7.96,
   "single_phase_initial_peak_current_ka": 12.5,
   "single_phase_rms_break_current_ka": 5.52,
   "single_phase_dc_break_current_ka": 0.41,
   "single_phase_peak_break_current_ka": 8.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NETS3-",
   "site_code": "NETS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 230,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.35,
   "three_phase_rms_break_current_ka": 7.37,
   "three_phase_dc_break_current_ka": 1.0,
   "three_phase_peak_break_current_ka": 11.43,
   "single_phase_initial_peak_current_ka": 3.09,
   "single_phase_rms_break_current_ka": 2.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "NOKY1-",
   "site_code": "NOKY",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 110,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.44,
   "three_phase_rms_break_current_ka": 12.42,
   "three_phase_dc_break_current_ka": 8.21,
   "three_phase_peak_break_current_ka": 25.77,
   "single_phase_initial_peak_current_ka": 42.38,
   "single_phase_rms_break_current_ka": 15.53,
   "single_phase_dc_break_current_ka": 9.33,
   "single_phase_peak_break_current_ka": 31.3
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PAIS3-",
   "site_code": "PAIS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 231,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.55,
   "three_phase_rms_break_current_ka": 13.46,
   "three_phase_dc_break_current_ka": 6.42,
   "three_phase_peak_break_current_ka": 25.45,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PART3-",
   "site_code": "PART",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 232,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.09,
   "three_phase_rms_break_current_ka": 13.14,
   "three_phase_dc_break_current_ka": 4.51,
   "three_phase_peak_break_current_ka": 23.1,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "POGB3-",
   "site_code": "POGB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 233,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.59,
   "three_phase_rms_break_current_ka": 11.03,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 15.6,
   "single_phase_initial_peak_current_ka": 3.69,
   "single_phase_rms_break_current_ka": 2.54,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.59
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "POOB0J",
   "site_code": "POOB",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 285,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.835533849569487,
   "three_phase_rms_break_current_ka": 5.880312491696338,
   "three_phase_dc_break_current_ka": 4.979646071760522,
   "three_phase_peak_break_current_ka": 13.293489948091132,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "POOB0K",
   "site_code": "POOB",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 286,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.597636204899793,
   "three_phase_rms_break_current_ka": 5.9236137618855595,
   "three_phase_dc_break_current_ka": 5.057588358101121,
   "three_phase_peak_break_current_ka": 13.432054012696643,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "POOB3-",
   "site_code": "POOB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 234,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.88,
   "three_phase_rms_break_current_ka": 18.79,
   "three_phase_dc_break_current_ka": 12.48,
   "three_phase_peak_break_current_ka": 39.05,
   "single_phase_initial_peak_current_ka": 5.95,
   "single_phase_rms_break_current_ka": 4.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.83
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "PORD3-",
   "site_code": "PORD",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 235,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.58,
   "three_phase_rms_break_current_ka": 14.41,
   "three_phase_dc_break_current_ka": 10.78,
   "three_phase_peak_break_current_ka": 31.15,
   "single_phase_initial_peak_current_ka": 5.22,
   "single_phase_rms_break_current_ka": 3.62,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.11
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RAVE3A",
   "site_code": "RAVE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 236,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.87,
   "three_phase_rms_break_current_ka": 16.66,
   "three_phase_dc_break_current_ka": 3.36,
   "three_phase_peak_break_current_ka": 26.92,
   "single_phase_initial_peak_current_ka": 5.85,
   "single_phase_rms_break_current_ka": 4.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.74
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "RAVE3B",
   "site_code": "RAVE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 237,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.87,
   "three_phase_rms_break_current_ka": 16.66,
   "three_phase_dc_break_current_ka": 3.36,
   "three_phase_peak_break_current_ka": 26.92,
   "single_phase_initial_peak_current_ka": 5.85,
   "single_phase_rms_break_current_ka": 4.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.74
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "REDH1-",
   "site_code": "REDH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 111,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.61,
   "three_phase_rms_break_current_ka": 13.92,
   "three_phase_dc_break_current_ka": 1.3,
   "three_phase_peak_break_current_ka": 20.98,
   "single_phase_initial_peak_current_ka": 33.61,
   "single_phase_rms_break_current_ka": 14.44,
   "single_phase_dc_break_current_ka": 1.58,
   "single_phase_peak_break_current_ka": 22.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "REDH3-",
   "site_code": "REDH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 238,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.84,
   "three_phase_rms_break_current_ka": 15.16,
   "three_phase_dc_break_current_ka": 3.93,
   "three_phase_peak_break_current_ka": 25.37,
   "single_phase_initial_peak_current_ka": 3.75,
   "single_phase_rms_break_current_ka": 2.59,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.67
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SACO0J",
   "site_code": "SACO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 287,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.768766554688467,
   "three_phase_rms_break_current_ka": 3.3601785666836217,
   "three_phase_dc_break_current_ka": 2.598076211353316,
   "three_phase_peak_break_current_ka": 7.3525556781298835,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SACO0K",
   "site_code": "SACO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 288,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.890010111218288,
   "three_phase_rms_break_current_ka": 3.3601785666836217,
   "three_phase_dc_break_current_ka": 2.554774941164094,
   "three_phase_peak_break_current_ka": 7.309254407940661,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SACO3J",
   "site_code": "SACO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 239,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.6,
   "three_phase_rms_break_current_ka": 13.99,
   "three_phase_dc_break_current_ka": 4.12,
   "three_phase_peak_break_current_ka": 23.9,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SACO3K",
   "site_code": "SACO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 240,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.58,
   "three_phase_rms_break_current_ka": 14.77,
   "three_phase_dc_break_current_ka": 3.92,
   "three_phase_peak_break_current_ka": 24.81,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SAKN1-",
   "site_code": "SAKN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 112,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.78,
   "three_phase_rms_break_current_ka": 7.33,
   "three_phase_dc_break_current_ka": 1.08,
   "three_phase_peak_break_current_ka": 11.44,
   "single_phase_initial_peak_current_ka": 20.48,
   "single_phase_rms_break_current_ka": 8.3,
   "single_phase_dc_break_current_ka": 1.54,
   "single_phase_peak_break_current_ka": 13.28
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SANX0J",
   "site_code": "SANX",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 289,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.895636945092344,
   "three_phase_rms_break_current_ka": 5.343376741349986,
   "three_phase_dc_break_current_ka": 4.0963001599003945,
   "three_phase_peak_break_current_ka": 11.656701934938544,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SANX0K",
   "site_code": "SANX",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 290,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.47180317998002,
   "three_phase_rms_break_current_ka": 5.429979281728429,
   "three_phase_dc_break_current_ka": 4.200223208354527,
   "three_phase_peak_break_current_ka": 11.873208285884655,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SANX3-",
   "site_code": "SANX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 241,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.18,
   "three_phase_rms_break_current_ka": 9.81,
   "three_phase_dc_break_current_ka": 5.77,
   "three_phase_peak_break_current_ka": 19.64,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SHRU3A",
   "site_code": "SHRU",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 242,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.63,
   "three_phase_rms_break_current_ka": 13.04,
   "three_phase_dc_break_current_ka": 10.41,
   "three_phase_peak_break_current_ka": 28.86,
   "single_phase_initial_peak_current_ka": 5.91,
   "single_phase_rms_break_current_ka": 4.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SHRU3B",
   "site_code": "SHRU",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 243,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.63,
   "three_phase_rms_break_current_ka": 13.04,
   "three_phase_dc_break_current_ka": 10.41,
   "three_phase_peak_break_current_ka": 28.86,
   "single_phase_initial_peak_current_ka": 5.91,
   "single_phase_rms_break_current_ka": 4.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SIGH3A",
   "site_code": "SIGH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 244,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.7,
   "three_phase_rms_break_current_ka": 14.81,
   "three_phase_dc_break_current_ka": 10.96,
   "three_phase_peak_break_current_ka": 31.91,
   "single_phase_initial_peak_current_ka": 4.48,
   "single_phase_rms_break_current_ka": 3.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SIGH3B",
   "site_code": "SIGH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 245,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.58,
   "three_phase_rms_break_current_ka": 14.78,
   "three_phase_dc_break_current_ka": 10.85,
   "three_phase_peak_break_current_ka": 31.75,
   "single_phase_initial_peak_current_ka": 4.48,
   "single_phase_rms_break_current_ka": 3.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SMEA1-",
   "site_code": "SMEA",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 113,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.11,
   "three_phase_rms_break_current_ka": 7.45,
   "three_phase_dc_break_current_ka": 4.95,
   "three_phase_peak_break_current_ka": 15.49,
   "single_phase_initial_peak_current_ka": 20.33,
   "single_phase_rms_break_current_ka": 7.96,
   "single_phase_dc_break_current_ka": 5.79,
   "single_phase_peak_break_current_ka": 17.04
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SMEA2-",
   "site_code": "SMEA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 54,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.61,
   "three_phase_rms_break_current_ka": 22.57,
   "three_phase_dc_break_current_ka": 13.74,
   "three_phase_peak_break_current_ka": 45.67,
   "single_phase_initial_peak_current_ka": 64.04,
   "single_phase_rms_break_current_ka": 24.59,
   "single_phase_dc_break_current_ka": 13.68,
   "single_phase_peak_break_current_ka": 48.46
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SNQR3-",
   "site_code": "SNQR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 246,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.87,
   "three_phase_rms_break_current_ka": 12.93,
   "three_phase_dc_break_current_ka": 3.09,
   "three_phase_peak_break_current_ka": 21.37,
   "single_phase_initial_peak_current_ka": 4.15,
   "single_phase_rms_break_current_ka": 2.86,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.05
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "SPAV3-",
   "site_code": "SPAV",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 247,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.02,
   "three_phase_rms_break_current_ka": 10.08,
   "three_phase_dc_break_current_ka": 4.07,
   "three_phase_peak_break_current_ka": 18.32,
   "single_phase_initial_peak_current_ka": 4.39,
   "single_phase_rms_break_current_ka": 3.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.3
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STHA2A",
   "site_code": "STHA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 55,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.4,
   "three_phase_rms_break_current_ka": 26.85,
   "three_phase_dc_break_current_ka": 15.29,
   "three_phase_peak_break_current_ka": 53.25,
   "single_phase_initial_peak_current_ka": 72.64,
   "single_phase_rms_break_current_ka": 28.04,
   "single_phase_dc_break_current_ka": 15.39,
   "single_phase_peak_break_current_ka": 55.04
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STHA2B",
   "site_code": "STHA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 56,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.43,
   "three_phase_rms_break_current_ka": 29.18,
   "three_phase_dc_break_current_ka": 16.59,
   "three_phase_peak_break_current_ka": 57.86,
   "single_phase_initial_peak_current_ka": 78.15,
   "single_phase_rms_break_current_ka": 30.36,
   "single_phase_dc_break_current_ka": 16.47,
   "single_phase_peak_break_current_ka": 59.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STHA3-",
   "site_code": "STHA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 248,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.8,
   "three_phase_rms_break_current_ka": 14.88,
   "three_phase_dc_break_current_ka": 10.63,
   "three_phase_peak_break_current_ka": 31.68,
   "single_phase_initial_peak_current_ka": 5.88,
   "single_phase_rms_break_current_ka": 4.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.76
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STHA4A",
   "site_code": "STHA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 22,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.66,
   "three_phase_rms_break_current_ka": 24.05,
   "three_phase_dc_break_current_ka": 12.31,
   "three_phase_peak_break_current_ka": 46.33,
   "single_phase_initial_peak_current_ka": 59.65,
   "single_phase_rms_break_current_ka": 23.21,
   "single_phase_dc_break_current_ka": 11.43,
   "single_phase_peak_break_current_ka": 44.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STHA4B",
   "site_code": "STHA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 23,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.51,
   "three_phase_rms_break_current_ka": 23.13,
   "three_phase_dc_break_current_ka": 12.38,
   "three_phase_peak_break_current_ka": 45.09,
   "single_phase_initial_peak_current_ka": 57.69,
   "single_phase_rms_break_current_ka": 22.52,
   "single_phase_dc_break_current_ka": 11.19,
   "single_phase_peak_break_current_ka": 43.03
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STIR3-",
   "site_code": "STIR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 249,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.45,
   "three_phase_rms_break_current_ka": 13.94,
   "three_phase_dc_break_current_ka": 6.71,
   "three_phase_peak_break_current_ka": 26.42,
   "single_phase_initial_peak_current_ka": 4.49,
   "single_phase_rms_break_current_ka": 3.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.4
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STLE0J",
   "site_code": "STLE",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 291,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.357663829261886,
   "three_phase_rms_break_current_ka": 3.3515183126457773,
   "three_phase_dc_break_current_ka": 2.043819952931275,
   "three_phase_peak_break_current_ka": 6.780978911632154,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STLE0K",
   "site_code": "STLE",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 292,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.911920087683926,
   "three_phase_rms_break_current_ka": 3.386159328797155,
   "three_phase_dc_break_current_ka": 2.0611404610069637,
   "three_phase_peak_break_current_ka": 6.841600689897065,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STLE1Q",
   "site_code": "STLE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 114,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.06,
   "three_phase_rms_break_current_ka": 10.23,
   "three_phase_dc_break_current_ka": 0.14,
   "three_phase_peak_break_current_ka": 14.61,
   "single_phase_initial_peak_current_ka": 22.91,
   "single_phase_rms_break_current_ka": 10.41,
   "single_phase_dc_break_current_ka": 0.56,
   "single_phase_peak_break_current_ka": 15.29
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STLE1R",
   "site_code": "STLE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 115,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.06,
   "three_phase_rms_break_current_ka": 10.23,
   "three_phase_dc_break_current_ka": 0.14,
   "three_phase_peak_break_current_ka": 14.61,
   "single_phase_initial_peak_current_ka": 22.91,
   "single_phase_rms_break_current_ka": 10.41,
   "single_phase_dc_break_current_ka": 0.56,
   "single_phase_peak_break_current_ka": 15.29
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "STLE3S",
   "site_code": "STLE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 250,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.87,
   "three_phase_rms_break_current_ka": 11.09,
   "three_phase_dc_break_current_ka": 2.12,
   "three_phase_peak_break_current_ka": 17.81,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TELR3-",
   "site_code": "TELR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 251,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.89,
   "three_phase_rms_break_current_ka": 10.09,
   "three_phase_dc_break_current_ka": 4.67,
   "three_phase_peak_break_current_ka": 18.94,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TONG1-",
   "site_code": "TONG",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 116,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 12.05,
   "three_phase_rms_break_current_ka": 5.4,
   "three_phase_dc_break_current_ka": 0.27,
   "three_phase_peak_break_current_ka": 7.91,
   "single_phase_initial_peak_current_ka": 16.55,
   "single_phase_rms_break_current_ka": 7.57,
   "single_phase_dc_break_current_ka": 0.36,
   "single_phase_peak_break_current_ka": 11.07
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TONG3-",
   "site_code": "TONG",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 252,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.1,
   "three_phase_rms_break_current_ka": 8.19,
   "three_phase_dc_break_current_ka": 1.12,
   "three_phase_peak_break_current_ka": 12.71,
   "single_phase_initial_peak_current_ka": 2.95,
   "single_phase_rms_break_current_ka": 2.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.89
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TONG5-",
   "site_code": "TONG",
   "voltage_kv": 11.0,
   "source_sheet": "D2.1",
   "source_row": 301,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.3,
   "three_phase_rms_break_current_ka": 27.41,
   "three_phase_dc_break_current_ka": 4.38,
   "three_phase_peak_break_current_ka": 43.14,
   "single_phase_initial_peak_current_ka": 4.55,
   "single_phase_rms_break_current_ka": 3.15,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.46
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TORN1-",
   "site_code": "TORN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 117,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.26,
   "three_phase_rms_break_current_ka": 10.9,
   "three_phase_dc_break_current_ka": 8.42,
   "three_phase_peak_break_current_ka": 23.83,
   "single_phase_initial_peak_current_ka": 38.56,
   "single_phase_rms_break_current_ka": 13.82,
   "single_phase_dc_break_current_ka": 10.67,
   "single_phase_peak_break_current_ka": 30.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TORN4-",
   "site_code": "TORN",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 24,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.56,
   "three_phase_rms_break_current_ka": 25.87,
   "three_phase_dc_break_current_ka": 17.13,
   "three_phase_peak_break_current_ka": 53.72,
   "single_phase_initial_peak_current_ka": 69.3,
   "single_phase_rms_break_current_ka": 26.05,
   "single_phase_dc_break_current_ka": 18.65,
   "single_phase_peak_break_current_ka": 55.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "TRLO3-",
   "site_code": "TRLO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 253,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.77,
   "three_phase_rms_break_current_ka": 5.41,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 7.66,
   "single_phase_initial_peak_current_ka": 2.1,
   "single_phase_rms_break_current_ka": 1.45,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.04
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WESE1-",
   "site_code": "WESE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 118,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.24,
   "three_phase_rms_break_current_ka": 6.13,
   "three_phase_dc_break_current_ka": 4.25,
   "three_phase_peak_break_current_ka": 12.92,
   "single_phase_initial_peak_current_ka": 16.85,
   "single_phase_rms_break_current_ka": 6.42,
   "single_phase_dc_break_current_ka": 4.69,
   "single_phase_peak_break_current_ka": 13.77
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WFIE1A",
   "site_code": "WFIE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 119,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.21,
   "three_phase_rms_break_current_ka": 13.19,
   "three_phase_dc_break_current_ka": 4.8,
   "three_phase_peak_break_current_ka": 23.46,
   "single_phase_initial_peak_current_ka": 32.98,
   "single_phase_rms_break_current_ka": 13.7,
   "single_phase_dc_break_current_ka": 5.75,
   "single_phase_peak_break_current_ka": 25.13
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WFIE1B",
   "site_code": "WFIE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 120,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.15,
   "three_phase_rms_break_current_ka": 15.93,
   "three_phase_dc_break_current_ka": 4.82,
   "three_phase_peak_break_current_ka": 27.34,
   "single_phase_initial_peak_current_ka": 41.29,
   "single_phase_rms_break_current_ka": 17.06,
   "single_phase_dc_break_current_ka": 5.86,
   "single_phase_peak_break_current_ka": 29.99
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WFIE2-",
   "site_code": "WFIE",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 57,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.48,
   "three_phase_rms_break_current_ka": 22.8,
   "three_phase_dc_break_current_ka": 9.4,
   "three_phase_peak_break_current_ka": 41.64,
   "single_phase_initial_peak_current_ka": 49.24,
   "single_phase_rms_break_current_ka": 19.7,
   "single_phase_dc_break_current_ka": 8.37,
   "single_phase_peak_break_current_ka": 36.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WFIE3-",
   "site_code": "WFIE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 254,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.16,
   "three_phase_rms_break_current_ka": 14.18,
   "three_phase_dc_break_current_ka": 6.99,
   "three_phase_peak_break_current_ka": 27.04,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WGEO3-",
   "site_code": "WGEO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 255,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.75,
   "three_phase_rms_break_current_ka": 14.42,
   "three_phase_dc_break_current_ka": 9.59,
   "three_phase_peak_break_current_ka": 29.99,
   "single_phase_initial_peak_current_ka": 5.91,
   "single_phase_rms_break_current_ka": 4.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WHHO3-",
   "site_code": "WHHO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 256,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.58,
   "three_phase_rms_break_current_ka": 14.67,
   "three_phase_dc_break_current_ka": 9.92,
   "three_phase_peak_break_current_ka": 30.66,
   "single_phase_initial_peak_current_ka": 5.88,
   "single_phase_rms_break_current_ka": 4.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.76
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WHLL3-",
   "site_code": "WHLL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 257,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.35,
   "three_phase_rms_break_current_ka": 13.26,
   "three_phase_dc_break_current_ka": 4.43,
   "three_phase_peak_break_current_ka": 23.18,
   "single_phase_initial_peak_current_ka": 4.35,
   "single_phase_rms_break_current_ka": 3.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.25
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WHTL3-",
   "site_code": "WHTL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 258,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.35,
   "three_phase_rms_break_current_ka": 10.68,
   "three_phase_dc_break_current_ka": 0.8,
   "three_phase_peak_break_current_ka": 15.9,
   "single_phase_initial_peak_current_ka": 2.28,
   "single_phase_rms_break_current_ka": 1.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WISH0J",
   "site_code": "WISH",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 293,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.416808235589166,
   "three_phase_rms_break_current_ka": 6.746337895480777,
   "three_phase_dc_break_current_ka": 5.914953507847716,
   "three_phase_peak_break_current_ka": 15.458553457552231,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WISH0K",
   "site_code": "WISH",
   "voltage_kv": 25.0,
   "source_sheet": "D2.1",
   "source_row": 294,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.516141815653352,
   "three_phase_rms_break_current_ka": 6.7030366252915545,
   "three_phase_dc_break_current_ka": 5.84567147554496,
   "three_phase_peak_break_current_ka": 15.31998939294672,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WISH1-",
   "site_code": "WISH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 121,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.66,
   "three_phase_rms_break_current_ka": 4.68,
   "three_phase_dc_break_current_ka": 4.45,
   "three_phase_peak_break_current_ka": 11.06,
   "single_phase_initial_peak_current_ka": 19.15,
   "single_phase_rms_break_current_ka": 6.44,
   "single_phase_dc_break_current_ka": 5.53,
   "single_phase_peak_break_current_ka": 14.64
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WISH2-",
   "site_code": "WISH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 58,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.33,
   "three_phase_rms_break_current_ka": 20.95,
   "three_phase_dc_break_current_ka": 12.8,
   "three_phase_peak_break_current_ka": 42.43,
   "single_phase_initial_peak_current_ka": 60.4,
   "single_phase_rms_break_current_ka": 23.0,
   "single_phase_dc_break_current_ka": 13.98,
   "single_phase_peak_break_current_ka": 46.51
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WISH3-",
   "site_code": "WISH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 259,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.37,
   "three_phase_rms_break_current_ka": 17.52,
   "three_phase_dc_break_current_ka": 10.8,
   "three_phase_peak_break_current_ka": 35.57,
   "single_phase_initial_peak_current_ka": 6.0,
   "single_phase_rms_break_current_ka": 4.16,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.88
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WISH4-",
   "site_code": "WISH",
   "voltage_kv": 400.0,
   "source_sheet": "D2.1",
   "source_row": 25,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.75,
   "three_phase_rms_break_current_ka": 21.59,
   "three_phase_dc_break_current_ka": 10.32,
   "three_phase_peak_break_current_ka": 40.85,
   "single_phase_initial_peak_current_ka": 53.04,
   "single_phase_rms_break_current_ka": 20.72,
   "single_phase_dc_break_current_ka": 10.2,
   "single_phase_peak_break_current_ka": 39.5
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WIYH1-",
   "site_code": "WIYH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.1",
   "source_row": 122,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.13,
   "three_phase_rms_break_current_ka": 18.13,
   "three_phase_dc_break_current_ka": 10.5,
   "three_phase_peak_break_current_ka": 36.13,
   "single_phase_initial_peak_current_ka": 59.65,
   "single_phase_rms_break_current_ka": 23.52,
   "single_phase_dc_break_current_ka": 12.88,
   "single_phase_peak_break_current_ka": 46.15
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WIYH2-",
   "site_code": "WIYH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 59,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.16,
   "three_phase_rms_break_current_ka": 24.2,
   "three_phase_dc_break_current_ka": 12.98,
   "three_phase_peak_break_current_ka": 47.2,
   "single_phase_initial_peak_current_ka": 63.25,
   "single_phase_rms_break_current_ka": 24.62,
   "single_phase_dc_break_current_ka": 13.1,
   "single_phase_peak_break_current_ka": 47.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WLEE2-",
   "site_code": "WLEE",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 60,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.92,
   "three_phase_rms_break_current_ka": 23.96,
   "three_phase_dc_break_current_ka": 7.7,
   "three_phase_peak_break_current_ka": 41.59,
   "single_phase_initial_peak_current_ka": 50.63,
   "single_phase_rms_break_current_ka": 22.91,
   "single_phase_dc_break_current_ka": 9.86,
   "single_phase_peak_break_current_ka": 42.27
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WLEE3A",
   "site_code": "WLEE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 260,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.23,
   "three_phase_rms_break_current_ka": 21.0,
   "three_phase_dc_break_current_ka": 10.57,
   "three_phase_peak_break_current_ka": 40.27,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WLEE3B",
   "site_code": "WLEE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 261,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.43,
   "three_phase_rms_break_current_ka": 21.08,
   "three_phase_dc_break_current_ka": 10.55,
   "three_phase_peak_break_current_ka": 40.36,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WLEE3C",
   "site_code": "WLEE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 262,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.94,
   "three_phase_rms_break_current_ka": 21.25,
   "three_phase_dc_break_current_ka": 10.41,
   "three_phase_peak_break_current_ka": 40.46,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WLEX2-",
   "site_code": "WLEX",
   "voltage_kv": 275.0,
   "source_sheet": "D2.1",
   "source_row": 61,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.14,
   "three_phase_rms_break_current_ka": 19.35,
   "three_phase_dc_break_current_ka": 5.18,
   "three_phase_peak_break_current_ka": 32.54,
   "single_phase_initial_peak_current_ka": 38.54,
   "single_phase_rms_break_current_ka": 17.31,
   "single_phase_dc_break_current_ka": 8.69,
   "single_phase_peak_break_current_ka": 33.17
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WLEX3A",
   "site_code": "WLEX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 263,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.8,
   "three_phase_rms_break_current_ka": 21.46,
   "three_phase_dc_break_current_ka": 9.49,
   "three_phase_peak_break_current_ka": 39.83,
   "single_phase_initial_peak_current_ka": 3.06,
   "single_phase_rms_break_current_ka": 2.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WLEX3B",
   "site_code": "WLEX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 264,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.06,
   "three_phase_rms_break_current_ka": 20.33,
   "three_phase_dc_break_current_ka": 9.44,
   "three_phase_peak_break_current_ka": 38.2,
   "single_phase_initial_peak_current_ka": 3.06,
   "single_phase_rms_break_current_ka": 2.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 1,
   "winter": "2025/26",
   "location": "WLEX3C",
   "site_code": "WLEX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.1",
   "source_row": 265,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.55,
   "three_phase_rms_break_current_ka": 19.45,
   "three_phase_dc_break_current_ka": 9.43,
   "three_phase_peak_break_current_ka": 36.93,
   "single_phase_initial_peak_current_ka": 3.06,
   "single_phase_rms_break_current_ka": 2.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "AREC1-",
   "site_code": "AREC",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 64,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.67,
   "three_phase_rms_break_current_ka": 6.13,
   "three_phase_dc_break_current_ka": 1.53,
   "three_phase_peak_break_current_ka": 10.2,
   "single_phase_initial_peak_current_ka": 20.68,
   "single_phase_rms_break_current_ka": 7.71,
   "single_phase_dc_break_current_ka": 2.32,
   "single_phase_peak_break_current_ka": 13.22
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "AUCH2-",
   "site_code": "AUCH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 28,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.81,
   "three_phase_rms_break_current_ka": 5.9,
   "three_phase_dc_break_current_ka": 2.02,
   "three_phase_peak_break_current_ka": 10.36,
   "single_phase_initial_peak_current_ka": 15.86,
   "single_phase_rms_break_current_ka": 6.32,
   "single_phase_dc_break_current_ka": 1.89,
   "single_phase_peak_break_current_ka": 10.83
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "AYR-3-",
   "site_code": "AYR-",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 126,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.61,
   "three_phase_rms_break_current_ka": 15.74,
   "three_phase_dc_break_current_ka": 11.12,
   "three_phase_peak_break_current_ka": 33.37,
   "single_phase_initial_peak_current_ka": 5.87,
   "single_phase_rms_break_current_ka": 4.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.76
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "AYRS4-",
   "site_code": "AYRS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 3,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.36,
   "three_phase_rms_break_current_ka": 20.91,
   "three_phase_dc_break_current_ka": 11.23,
   "three_phase_peak_break_current_ka": 40.81,
   "single_phase_initial_peak_current_ka": 64.64,
   "single_phase_rms_break_current_ka": 24.71,
   "single_phase_dc_break_current_ka": 13.74,
   "single_phase_peak_break_current_ka": 48.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BAGA0J",
   "site_code": "BAGA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 270,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.341380686670302,
   "three_phase_rms_break_current_ka": 5.248113946933698,
   "three_phase_dc_break_current_ka": 3.256255518229489,
   "three_phase_peak_break_current_ka": 10.669432974624284,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BAGA0K",
   "site_code": "BAGA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 271,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.33272043263246,
   "three_phase_rms_break_current_ka": 5.239453692895854,
   "three_phase_dc_break_current_ka": 3.2475952641916446,
   "three_phase_peak_break_current_ka": 10.669432974624284,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BAGA3-",
   "site_code": "BAGA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 127,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.36,
   "three_phase_rms_break_current_ka": 14.75,
   "three_phase_dc_break_current_ka": 3.93,
   "three_phase_peak_break_current_ka": 24.78,
   "single_phase_initial_peak_current_ka": 4.54,
   "single_phase_rms_break_current_ka": 3.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.45
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BAIN3-",
   "site_code": "BAIN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 128,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.81,
   "three_phase_rms_break_current_ka": 15.3,
   "three_phase_dc_break_current_ka": 6.39,
   "three_phase_peak_break_current_ka": 28.03,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BERW3-",
   "site_code": "BERW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 129,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.15,
   "three_phase_rms_break_current_ka": 15.9,
   "three_phase_dc_break_current_ka": 1.82,
   "three_phase_peak_break_current_ka": 24.32,
   "single_phase_initial_peak_current_ka": 4.67,
   "single_phase_rms_break_current_ka": 3.21,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.54
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BLAH1-",
   "site_code": "BLAH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 65,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.93,
   "three_phase_rms_break_current_ka": 12.79,
   "three_phase_dc_break_current_ka": 5.01,
   "three_phase_peak_break_current_ka": 23.1,
   "single_phase_initial_peak_current_ka": 36.22,
   "single_phase_rms_break_current_ka": 13.85,
   "single_phase_dc_break_current_ka": 5.44,
   "single_phase_peak_break_current_ka": 25.02
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BLAH3A",
   "site_code": "BLAH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 130,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.72,
   "three_phase_rms_break_current_ka": 15.42,
   "three_phase_dc_break_current_ka": 9.52,
   "three_phase_peak_break_current_ka": 31.32,
   "single_phase_initial_peak_current_ka": 4.52,
   "single_phase_rms_break_current_ka": 3.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BLAH3B",
   "site_code": "BLAH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 131,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.54,
   "three_phase_rms_break_current_ka": 16.09,
   "three_phase_dc_break_current_ka": 7.31,
   "three_phase_peak_break_current_ka": 30.07,
   "single_phase_initial_peak_current_ka": 4.51,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BLCW3-",
   "site_code": "BLCW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 132,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.14,
   "three_phase_rms_break_current_ka": 9.03,
   "three_phase_dc_break_current_ka": 2.92,
   "three_phase_peak_break_current_ka": 15.69,
   "single_phase_initial_peak_current_ka": 2.26,
   "single_phase_rms_break_current_ka": 1.57,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BLKS3-",
   "site_code": "BLKS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 133,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.78,
   "three_phase_rms_break_current_ka": 8.8,
   "three_phase_dc_break_current_ka": 2.81,
   "three_phase_peak_break_current_ka": 15.25,
   "single_phase_initial_peak_current_ka": 2.22,
   "single_phase_rms_break_current_ka": 1.54,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.17
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BONN0J",
   "site_code": "BONN",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 272,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.874245651368758,
   "three_phase_rms_break_current_ka": 5.698447156901606,
   "three_phase_dc_break_current_ka": 4.737158958700879,
   "three_phase_peak_break_current_ka": 12.791195213896158,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BONN0K",
   "site_code": "BONN",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 273,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.770322602914627,
   "three_phase_rms_break_current_ka": 5.689786902863762,
   "three_phase_dc_break_current_ka": 4.719838450625191,
   "three_phase_peak_break_current_ka": 12.765214451782626,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BONN0L",
   "site_code": "BONN",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 274,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.96950844578505,
   "three_phase_rms_break_current_ka": 5.698447156901606,
   "three_phase_dc_break_current_ka": 4.7458192127387235,
   "three_phase_peak_break_current_ka": 12.808515721971846,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BONN1-",
   "site_code": "BONN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 66,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.59,
   "three_phase_rms_break_current_ka": 21.13,
   "three_phase_dc_break_current_ka": 9.96,
   "three_phase_peak_break_current_ka": 39.85,
   "single_phase_initial_peak_current_ka": 66.9,
   "single_phase_rms_break_current_ka": 25.76,
   "single_phase_dc_break_current_ka": 10.97,
   "single_phase_peak_break_current_ka": 47.4
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BONN3-",
   "site_code": "BONN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 134,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.82,
   "three_phase_rms_break_current_ka": 14.89,
   "three_phase_dc_break_current_ka": 8.53,
   "three_phase_peak_break_current_ka": 29.59,
   "single_phase_initial_peak_current_ka": 4.57,
   "single_phase_rms_break_current_ka": 3.17,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.48
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BPGR3-",
   "site_code": "BPGR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 135,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.69,
   "three_phase_rms_break_current_ka": 23.9,
   "three_phase_dc_break_current_ka": 19.68,
   "three_phase_peak_break_current_ka": 53.48,
   "single_phase_initial_peak_current_ka": 5.98,
   "single_phase_rms_break_current_ka": 4.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.86
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRAP1-",
   "site_code": "BRAP",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 67,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.81,
   "three_phase_rms_break_current_ka": 13.0,
   "three_phase_dc_break_current_ka": 3.45,
   "three_phase_peak_break_current_ka": 21.84,
   "single_phase_initial_peak_current_ka": 36.61,
   "single_phase_rms_break_current_ka": 14.76,
   "single_phase_dc_break_current_ka": 3.48,
   "single_phase_peak_break_current_ka": 24.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BRAP3-",
   "site_code": "BRAP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 136,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.59,
   "three_phase_rms_break_current_ka": 12.17,
   "three_phase_dc_break_current_ka": 5.2,
   "three_phase_peak_break_current_ka": 22.41,
   "single_phase_initial_peak_current_ka": 4.43,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BROC1-",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 68,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.99,
   "three_phase_rms_break_current_ka": 12.15,
   "three_phase_dc_break_current_ka": 7.65,
   "three_phase_peak_break_current_ka": 24.84,
   "single_phase_initial_peak_current_ka": 36.02,
   "single_phase_rms_break_current_ka": 13.42,
   "single_phase_dc_break_current_ka": 6.18,
   "single_phase_peak_break_current_ka": 25.16
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BROX3-",
   "site_code": "BROX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 137,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.82,
   "three_phase_rms_break_current_ka": 12.17,
   "three_phase_dc_break_current_ka": 4.03,
   "three_phase_peak_break_current_ka": 21.24,
   "single_phase_initial_peak_current_ka": 4.43,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "BUSB2-",
   "site_code": "BUSB",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 29,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.43,
   "three_phase_rms_break_current_ka": 21.81,
   "three_phase_dc_break_current_ka": 10.34,
   "three_phase_peak_break_current_ka": 41.19,
   "single_phase_initial_peak_current_ka": 51.3,
   "single_phase_rms_break_current_ka": 20.53,
   "single_phase_dc_break_current_ka": 7.41,
   "single_phase_peak_break_current_ka": 36.45
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CAFA5-",
   "site_code": "CAFA",
   "voltage_kv": 11.0,
   "source_sheet": "D2.2",
   "source_row": 303,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.29,
   "three_phase_rms_break_current_ka": 13.39,
   "three_phase_dc_break_current_ka": 5.34,
   "three_phase_peak_break_current_ka": 24.27,
   "single_phase_initial_peak_current_ka": 2.26,
   "single_phase_rms_break_current_ka": 1.56,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CATY0J",
   "site_code": "CATY",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 275,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.712215562071453,
   "three_phase_rms_break_current_ka": 3.2216145020781117,
   "three_phase_dc_break_current_ka": 1.4809034404713899,
   "three_phase_peak_break_current_ka": 6.036197064377537,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CATY0K",
   "site_code": "CATY",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 276,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.720875816109297,
   "three_phase_rms_break_current_ka": 3.2216145020781117,
   "three_phase_dc_break_current_ka": 1.5155444566227676,
   "three_phase_peak_break_current_ka": 6.06217782649107,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CATY3-",
   "site_code": "CATY",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 138,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.09,
   "three_phase_rms_break_current_ka": 10.15,
   "three_phase_dc_break_current_ka": 5.9,
   "three_phase_peak_break_current_ka": 20.25,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CCSS1-",
   "site_code": "CCSS",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 69,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.35,
   "three_phase_rms_break_current_ka": 13.35,
   "three_phase_dc_break_current_ka": 5.69,
   "three_phase_peak_break_current_ka": 24.57,
   "single_phase_initial_peak_current_ka": 42.34,
   "single_phase_rms_break_current_ka": 16.75,
   "single_phase_dc_break_current_ka": 5.34,
   "single_phase_peak_break_current_ka": 29.03
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CCSS3-",
   "site_code": "CCSS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 139,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.74,
   "three_phase_rms_break_current_ka": 15.71,
   "three_phase_dc_break_current_ka": 7.13,
   "three_phase_peak_break_current_ka": 29.35,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CHAP1-",
   "site_code": "CHAP",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 70,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.64,
   "three_phase_rms_break_current_ka": 12.94,
   "three_phase_dc_break_current_ka": 2.12,
   "three_phase_peak_break_current_ka": 20.43,
   "single_phase_initial_peak_current_ka": 32.81,
   "single_phase_rms_break_current_ka": 13.63,
   "single_phase_dc_break_current_ka": 2.18,
   "single_phase_peak_break_current_ka": 21.46
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CHAP3-",
   "site_code": "CHAP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 140,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.3,
   "three_phase_rms_break_current_ka": 18.31,
   "three_phase_dc_break_current_ka": 5.5,
   "three_phase_peak_break_current_ka": 31.39,
   "single_phase_initial_peak_current_ka": 4.55,
   "single_phase_rms_break_current_ka": 3.15,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.46
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CHAS3A",
   "site_code": "CHAS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 141,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.74,
   "three_phase_rms_break_current_ka": 15.71,
   "three_phase_dc_break_current_ka": 9.79,
   "three_phase_peak_break_current_ka": 32.0,
   "single_phase_initial_peak_current_ka": 8.67,
   "single_phase_rms_break_current_ka": 6.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 8.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CHAS3B",
   "site_code": "CHAS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 142,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.74,
