   "three_phase_rms_break_current_ka": 15.71,
   "three_phase_dc_break_current_ka": 9.79,
   "three_phase_peak_break_current_ka": 32.0,
   "single_phase_initial_peak_current_ka": 8.67,
   "single_phase_rms_break_current_ka": 6.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 8.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CLYM2-",
   "site_code": "CLYM",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 30,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 88.3,
   "three_phase_rms_break_current_ka": 32.75,
   "three_phase_dc_break_current_ka": 17.97,
   "three_phase_peak_break_current_ka": 64.28,
   "single_phase_initial_peak_current_ka": 80.58,
   "single_phase_rms_break_current_ka": 31.53,
   "single_phase_dc_break_current_ka": 15.07,
   "single_phase_peak_break_current_ka": 59.66
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CLYM3A",
   "site_code": "CLYM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 143,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.65,
   "three_phase_rms_break_current_ka": 12.58,
   "three_phase_dc_break_current_ka": 8.67,
   "three_phase_peak_break_current_ka": 26.45,
   "single_phase_initial_peak_current_ka": 5.37,
   "single_phase_rms_break_current_ka": 3.71,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.25
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CLYM3B",
   "site_code": "CLYM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 144,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.81,
   "three_phase_rms_break_current_ka": 12.65,
   "three_phase_dc_break_current_ka": 8.54,
   "three_phase_peak_break_current_ka": 26.43,
   "single_phase_initial_peak_current_ka": 5.37,
   "single_phase_rms_break_current_ka": 3.71,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.25
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CLYN2Q",
   "site_code": "CLYN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 31,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.97,
   "three_phase_rms_break_current_ka": 7.68,
   "three_phase_dc_break_current_ka": 6.09,
   "three_phase_peak_break_current_ka": 16.95,
   "single_phase_initial_peak_current_ka": 18.79,
   "single_phase_rms_break_current_ka": 7.19,
   "single_phase_dc_break_current_ka": 6.21,
   "single_phase_peak_break_current_ka": 16.38
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CLYN3A",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 145,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.47,
   "three_phase_rms_break_current_ka": 18.37,
   "three_phase_dc_break_current_ka": 8.36,
   "three_phase_peak_break_current_ka": 34.34,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CLYN3B",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 146,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.58,
   "three_phase_rms_break_current_ka": 18.41,
   "three_phase_dc_break_current_ka": 8.38,
   "three_phase_peak_break_current_ka": 34.42,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CLYN3C",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 147,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.45,
   "three_phase_rms_break_current_ka": 18.36,
   "three_phase_dc_break_current_ka": 8.38,
   "three_phase_peak_break_current_ka": 34.35,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CLYN3D",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 148,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.48,
   "three_phase_rms_break_current_ka": 18.38,
   "three_phase_dc_break_current_ka": 8.3,
   "three_phase_peak_break_current_ka": 34.29,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CLYS2R",
   "site_code": "CLYS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 32,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.9,
   "three_phase_rms_break_current_ka": 6.6,
   "three_phase_dc_break_current_ka": 5.39,
   "three_phase_peak_break_current_ka": 14.71,
   "single_phase_initial_peak_current_ka": 17.24,
   "single_phase_rms_break_current_ka": 6.56,
   "single_phase_dc_break_current_ka": 5.27,
   "single_phase_peak_break_current_ka": 14.54
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CLYS3A",
   "site_code": "CLYS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 149,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.39,
   "three_phase_rms_break_current_ka": 16.06,
   "three_phase_dc_break_current_ka": 8.14,
   "three_phase_peak_break_current_ka": 30.85,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CLYS3B",
   "site_code": "CLYS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 150,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.33,
   "three_phase_rms_break_current_ka": 16.04,
   "three_phase_dc_break_current_ka": 8.04,
   "three_phase_peak_break_current_ka": 30.73,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CLYS3C",
   "site_code": "CLYS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 151,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.2,
   "three_phase_rms_break_current_ka": 15.99,
   "three_phase_dc_break_current_ka": 7.93,
   "three_phase_peak_break_current_ka": 30.54,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COAB4-",
   "site_code": "COAB",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 4,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.58,
   "three_phase_rms_break_current_ka": 23.28,
   "three_phase_dc_break_current_ka": 10.71,
   "three_phase_peak_break_current_ka": 43.64,
   "single_phase_initial_peak_current_ka": 59.72,
   "single_phase_rms_break_current_ka": 23.36,
   "single_phase_dc_break_current_ka": 11.79,
   "single_phase_peak_break_current_ka": 44.82
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COAL1A",
   "site_code": "COAL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 71,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.37,
   "three_phase_rms_break_current_ka": 12.88,
   "three_phase_dc_break_current_ka": 9.1,
   "three_phase_peak_break_current_ka": 27.32,
   "single_phase_initial_peak_current_ka": 45.53,
   "single_phase_rms_break_current_ka": 16.59,
   "single_phase_dc_break_current_ka": 10.52,
   "single_phase_peak_break_current_ka": 33.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COAL1B",
   "site_code": "COAL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 72,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.58,
   "three_phase_rms_break_current_ka": 15.48,
   "three_phase_dc_break_current_ka": 10.4,
   "three_phase_peak_break_current_ka": 32.29,
   "single_phase_initial_peak_current_ka": 52.41,
   "single_phase_rms_break_current_ka": 19.53,
   "single_phase_dc_break_current_ka": 12.28,
   "single_phase_peak_break_current_ka": 39.9
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COAL4-",
   "site_code": "COAL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 5,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.24,
   "three_phase_rms_break_current_ka": 23.85,
   "three_phase_dc_break_current_ka": 11.23,
   "three_phase_peak_break_current_ka": 44.96,
   "single_phase_initial_peak_current_ka": 61.26,
   "single_phase_rms_break_current_ka": 23.9,
   "single_phase_dc_break_current_ka": 12.14,
   "single_phase_peak_break_current_ka": 45.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COAT3-",
   "site_code": "COAT",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 152,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.26,
   "three_phase_rms_break_current_ka": 13.79,
   "three_phase_dc_break_current_ka": 12.03,
   "three_phase_peak_break_current_ka": 31.53,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COCK2-",
   "site_code": "COCK",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 33,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.89,
   "three_phase_rms_break_current_ka": 22.54,
   "three_phase_dc_break_current_ka": 13.28,
   "three_phase_peak_break_current_ka": 45.16,
   "single_phase_initial_peak_current_ka": 57.68,
   "single_phase_rms_break_current_ka": 22.48,
   "single_phase_dc_break_current_ka": 11.73,
   "single_phase_peak_break_current_ka": 43.52
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COCK3-",
   "site_code": "COCK",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 153,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.23,
   "three_phase_rms_break_current_ka": 14.84,
   "three_phase_dc_break_current_ka": 11.16,
   "three_phase_peak_break_current_ka": 32.14,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COCK4Q",
   "site_code": "COCK",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 6,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.11,
   "three_phase_rms_break_current_ka": 10.95,
   "three_phase_dc_break_current_ka": 6.93,
   "three_phase_peak_break_current_ka": 22.41,
   "single_phase_initial_peak_current_ka": 24.83,
   "single_phase_rms_break_current_ka": 9.59,
   "single_phase_dc_break_current_ka": 6.02,
   "single_phase_peak_break_current_ka": 19.58
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COCK4R",
   "site_code": "COCK",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 7,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.32,
   "three_phase_rms_break_current_ka": 11.02,
   "three_phase_dc_break_current_ka": 6.98,
   "three_phase_peak_break_current_ka": 22.56,
   "single_phase_initial_peak_current_ka": 25.16,
   "single_phase_rms_break_current_ka": 9.72,
   "single_phase_dc_break_current_ka": 6.07,
   "single_phase_peak_break_current_ka": 19.81
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COYL1-",
   "site_code": "COYL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 73,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.65,
   "three_phase_rms_break_current_ka": 10.37,
   "three_phase_dc_break_current_ka": 7.67,
   "three_phase_peak_break_current_ka": 22.34,
   "single_phase_initial_peak_current_ka": 36.9,
   "single_phase_rms_break_current_ka": 13.37,
   "single_phase_dc_break_current_ka": 8.78,
   "single_phase_peak_break_current_ka": 27.7
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COYL2-",
   "site_code": "COYL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 34,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.66,
   "three_phase_rms_break_current_ka": 22.18,
   "three_phase_dc_break_current_ka": 12.23,
   "three_phase_peak_break_current_ka": 43.59,
   "single_phase_initial_peak_current_ka": 58.77,
   "single_phase_rms_break_current_ka": 22.88,
   "single_phase_dc_break_current_ka": 10.41,
   "single_phase_peak_break_current_ka": 42.76
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "COYL3-",
   "site_code": "COYL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 154,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.99,
   "three_phase_rms_break_current_ka": 19.46,
   "three_phase_dc_break_current_ka": 5.48,
   "three_phase_peak_break_current_ka": 33.0,
   "single_phase_initial_peak_current_ka": 3.05,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.99
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CRDY3A",
   "site_code": "CRDY",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 155,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.33,
   "three_phase_rms_break_current_ka": 6.69,
   "three_phase_dc_break_current_ka": 0.55,
   "three_phase_peak_break_current_ka": 10.01,
   "single_phase_initial_peak_current_ka": 2.09,
   "single_phase_rms_break_current_ka": 1.44,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.04
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CRDY3B",
   "site_code": "CRDY",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 156,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.28,
   "three_phase_rms_break_current_ka": 6.68,
   "three_phase_dc_break_current_ka": 0.46,
   "three_phase_peak_break_current_ka": 9.9,
   "single_phase_initial_peak_current_ka": 2.09,
   "single_phase_rms_break_current_ka": 1.44,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.04
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CROO3J",
   "site_code": "CROO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 157,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.12,
   "three_phase_rms_break_current_ka": 12.92,
   "three_phase_dc_break_current_ka": 3.67,
   "three_phase_peak_break_current_ka": 21.95,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CROO3K",
   "site_code": "CROO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 158,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.99,
   "three_phase_rms_break_current_ka": 11.69,
   "three_phase_dc_break_current_ka": 3.89,
   "three_phase_peak_break_current_ka": 20.42,
   "single_phase_initial_peak_current_ka": 2.97,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CRYR1-",
   "site_code": "CRYR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 74,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.39,
   "three_phase_rms_break_current_ka": 6.82,
   "three_phase_dc_break_current_ka": 4.63,
   "three_phase_peak_break_current_ka": 14.28,
   "single_phase_initial_peak_current_ka": 16.85,
   "single_phase_rms_break_current_ka": 6.44,
   "single_phase_dc_break_current_ka": 5.19,
   "single_phase_peak_break_current_ka": 14.29
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CRYR1A",
   "site_code": "CRYR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 75,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.56,
   "three_phase_rms_break_current_ka": 6.19,
   "three_phase_dc_break_current_ka": 4.83,
   "three_phase_peak_break_current_ka": 13.58,
   "single_phase_initial_peak_current_ka": 17.6,
   "single_phase_rms_break_current_ka": 6.64,
   "single_phase_dc_break_current_ka": 5.65,
   "single_phase_peak_break_current_ka": 15.03
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CRYR31",
   "site_code": "CRYR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 159,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.2,
   "three_phase_rms_break_current_ka": 13.51,
   "three_phase_dc_break_current_ka": 6.55,
   "three_phase_peak_break_current_ka": 25.65,
   "single_phase_initial_peak_current_ka": 2.97,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CRYR32",
   "site_code": "CRYR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 160,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.5,
   "three_phase_rms_break_current_ka": 14.29,
   "three_phase_dc_break_current_ka": 6.58,
   "three_phase_peak_break_current_ka": 26.79,
   "single_phase_initial_peak_current_ka": 2.97,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CRYR4-",
   "site_code": "CRYR",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 8,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.35,
   "three_phase_rms_break_current_ka": 22.81,
   "three_phase_dc_break_current_ka": 13.87,
   "three_phase_peak_break_current_ka": 46.14,
   "single_phase_initial_peak_current_ka": 58.2,
   "single_phase_rms_break_current_ka": 22.46,
   "single_phase_dc_break_current_ka": 12.76,
   "single_phase_peak_break_current_ka": 44.53
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CUMB3-",
   "site_code": "CUMB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 161,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.0,
   "three_phase_rms_break_current_ka": 17.49,
   "three_phase_dc_break_current_ka": 5.45,
   "three_phase_peak_break_current_ka": 30.19,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CUMH3-",
   "site_code": "CUMH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 162,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.92,
   "three_phase_rms_break_current_ka": 14.83,
   "three_phase_dc_break_current_ka": 4.35,
   "three_phase_peak_break_current_ka": 25.31,
   "single_phase_initial_peak_current_ka": 2.97,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CUMW1-",
   "site_code": "CUMW",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 76,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.42,
   "three_phase_rms_break_current_ka": 12.55,
   "three_phase_dc_break_current_ka": 2.01,
   "three_phase_peak_break_current_ka": 19.76,
   "single_phase_initial_peak_current_ka": 35.02,
   "single_phase_rms_break_current_ka": 15.46,
   "single_phase_dc_break_current_ka": 2.22,
   "single_phase_peak_break_current_ka": 24.08
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CUMW3-",
   "site_code": "CUMW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 163,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.13,
   "three_phase_rms_break_current_ka": 13.93,
   "three_phase_dc_break_current_ka": 5.09,
   "three_phase_peak_break_current_ka": 24.79,
   "single_phase_initial_peak_current_ka": 2.96,
   "single_phase_rms_break_current_ka": 2.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CUPA3-",
   "site_code": "CUPA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 164,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.77,
   "three_phase_rms_break_current_ka": 12.02,
   "three_phase_dc_break_current_ka": 1.63,
   "three_phase_peak_break_current_ka": 18.62,
   "single_phase_initial_peak_current_ka": 4.39,
   "single_phase_rms_break_current_ka": 3.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.3
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CURR0J",
   "site_code": "CURR",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 277,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.28534837679534,
   "three_phase_rms_break_current_ka": 5.56854334633394,
   "three_phase_dc_break_current_ka": 3.923095079143507,
   "three_phase_peak_break_current_ka": 11.8039262535819,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CURR0K",
   "site_code": "CURR",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 278,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.060181771811388,
   "three_phase_rms_break_current_ka": 5.490601059993341,
   "three_phase_dc_break_current_ka": 3.879793808954285,
   "three_phase_peak_break_current_ka": 11.639381426862855,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CURR1A",
   "site_code": "CURR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 77,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.89,
   "three_phase_rms_break_current_ka": 13.32,
   "three_phase_dc_break_current_ka": 9.59,
   "three_phase_peak_break_current_ka": 28.43,
   "single_phase_initial_peak_current_ka": 46.41,
   "single_phase_rms_break_current_ka": 17.02,
   "single_phase_dc_break_current_ka": 11.57,
   "single_phase_peak_break_current_ka": 35.64
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CURR1B",
   "site_code": "CURR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 78,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.89,
   "three_phase_rms_break_current_ka": 13.32,
   "three_phase_dc_break_current_ka": 9.59,
   "three_phase_peak_break_current_ka": 28.43,
   "single_phase_initial_peak_current_ka": 46.41,
   "single_phase_rms_break_current_ka": 17.02,
   "single_phase_dc_break_current_ka": 11.57,
   "single_phase_peak_break_current_ka": 35.64
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CURR2-",
   "site_code": "CURR",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 35,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.83,
   "three_phase_rms_break_current_ka": 21.83,
   "three_phase_dc_break_current_ka": 11.41,
   "three_phase_peak_break_current_ka": 42.28,
   "single_phase_initial_peak_current_ka": 55.76,
   "single_phase_rms_break_current_ka": 21.79,
   "single_phase_dc_break_current_ka": 11.13,
   "single_phase_peak_break_current_ka": 41.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "CURR5-",
   "site_code": "CURR",
   "voltage_kv": 11.0,
   "source_sheet": "D2.2",
   "source_row": 304,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.62,
   "three_phase_rms_break_current_ka": 12.49,
   "three_phase_dc_break_current_ka": 5.73,
   "three_phase_peak_break_current_ka": 23.39,
   "single_phase_initial_peak_current_ka": 4.47,
   "single_phase_rms_break_current_ka": 3.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DALL2-",
   "site_code": "DALL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 36,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.56,
   "three_phase_rms_break_current_ka": 12.61,
   "three_phase_dc_break_current_ka": 6.74,
   "three_phase_peak_break_current_ka": 24.58,
   "single_phase_initial_peak_current_ka": 31.94,
   "single_phase_rms_break_current_ka": 12.52,
   "single_phase_dc_break_current_ka": 6.06,
   "single_phase_peak_break_current_ka": 23.76
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DALM1-",
   "site_code": "DALM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 79,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.51,
   "three_phase_rms_break_current_ka": 9.47,
   "three_phase_dc_break_current_ka": 7.26,
   "three_phase_peak_break_current_ka": 20.65,
   "single_phase_initial_peak_current_ka": 31.6,
   "single_phase_rms_break_current_ka": 11.59,
   "single_phase_dc_break_current_ka": 8.9,
   "single_phase_peak_break_current_ka": 25.3
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DALM3-",
   "site_code": "DALM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 165,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.51,
   "three_phase_rms_break_current_ka": 12.7,
   "three_phase_dc_break_current_ka": 7.77,
   "three_phase_peak_break_current_ka": 25.73,
   "single_phase_initial_peak_current_ka": 4.46,
   "single_phase_rms_break_current_ka": 3.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.38
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DENN2-",
   "site_code": "DENN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 37,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.49,
   "three_phase_rms_break_current_ka": 30.43,
   "three_phase_dc_break_current_ka": 16.51,
   "three_phase_peak_break_current_ka": 59.55,
   "single_phase_initial_peak_current_ka": 72.81,
   "single_phase_rms_break_current_ka": 28.42,
   "single_phase_dc_break_current_ka": 14.96,
   "single_phase_peak_break_current_ka": 55.16
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DENN4-",
   "site_code": "DENN",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 9,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.46,
   "three_phase_rms_break_current_ka": 11.63,
   "three_phase_dc_break_current_ka": 8.72,
   "three_phase_peak_break_current_ka": 25.17,
   "single_phase_initial_peak_current_ka": 29.17,
   "single_phase_rms_break_current_ka": 11.09,
   "single_phase_dc_break_current_ka": 7.65,
   "single_phase_peak_break_current_ka": 23.33
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DESA3-",
   "site_code": "DESA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 166,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.05,
   "three_phase_rms_break_current_ka": 11.64,
   "three_phase_dc_break_current_ka": 5.4,
   "three_phase_peak_break_current_ka": 21.86,
   "single_phase_initial_peak_current_ka": 2.3,
   "single_phase_rms_break_current_ka": 1.59,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.25
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DEVM0J",
   "site_code": "DEVM",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 279,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.3525556781298835,
   "three_phase_rms_break_current_ka": 2.6413774815425377,
   "three_phase_dc_break_current_ka": 2.25166604983954,
   "three_phase_peak_break_current_ka": 5.984235540150471,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DEVM0K",
   "site_code": "DEVM",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 280,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.3525556781298835,
   "three_phase_rms_break_current_ka": 2.6413774815425377,
   "three_phase_dc_break_current_ka": 2.25166604983954,
   "three_phase_peak_break_current_ka": 5.984235540150471,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DEVM1-",
   "site_code": "DEVM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 80,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.13,
   "three_phase_rms_break_current_ka": 13.18,
   "three_phase_dc_break_current_ka": 7.54,
   "three_phase_peak_break_current_ka": 26.18,
   "single_phase_initial_peak_current_ka": 41.55,
   "single_phase_rms_break_current_ka": 16.01,
   "single_phase_dc_break_current_ka": 8.69,
   "single_phase_peak_break_current_ka": 31.33
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DEVM3-",
   "site_code": "DEVM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 167,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.69,
   "three_phase_rms_break_current_ka": 14.83,
   "three_phase_dc_break_current_ka": 5.88,
   "three_phase_peak_break_current_ka": 26.86,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DEVM4-",
   "site_code": "DEVM",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 10,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.6,
   "three_phase_rms_break_current_ka": 14.5,
   "three_phase_dc_break_current_ka": 7.83,
   "three_phase_peak_break_current_ka": 28.34,
   "single_phase_initial_peak_current_ka": 32.08,
   "single_phase_rms_break_current_ka": 12.69,
   "single_phase_dc_break_current_ka": 5.91,
   "single_phase_peak_break_current_ka": 23.86
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DEVO1-",
   "site_code": "DEVO",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 81,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.48,
   "three_phase_rms_break_current_ka": 11.84,
   "three_phase_dc_break_current_ka": 1.15,
   "three_phase_peak_break_current_ka": 17.9,
   "single_phase_initial_peak_current_ka": 28.34,
   "single_phase_rms_break_current_ka": 12.24,
   "single_phase_dc_break_current_ka": 1.91,
   "single_phase_peak_break_current_ka": 19.22
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DEVO3-",
   "site_code": "DEVO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 168,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.15,
   "three_phase_rms_break_current_ka": 15.46,
   "three_phase_dc_break_current_ka": 3.78,
   "three_phase_peak_break_current_ka": 25.65,
   "single_phase_initial_peak_current_ka": 4.53,
   "single_phase_rms_break_current_ka": 3.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DEWP3-",
   "site_code": "DEWP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 169,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.6,
   "three_phase_rms_break_current_ka": 15.68,
   "three_phase_dc_break_current_ka": 12.68,
   "three_phase_peak_break_current_ka": 34.86,
   "single_phase_initial_peak_current_ka": 7.86,
   "single_phase_rms_break_current_ka": 5.44,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 7.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DONO1-",
   "site_code": "DONO",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 82,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.87,
   "three_phase_rms_break_current_ka": 13.97,
   "three_phase_dc_break_current_ka": 5.88,
   "three_phase_peak_break_current_ka": 25.63,
   "single_phase_initial_peak_current_ka": 44.44,
   "single_phase_rms_break_current_ka": 17.44,
   "single_phase_dc_break_current_ka": 5.83,
   "single_phase_peak_break_current_ka": 30.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DONO3A",
   "site_code": "DONO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 170,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.17,
   "three_phase_rms_break_current_ka": 16.68,
   "three_phase_dc_break_current_ka": 7.58,
   "three_phase_peak_break_current_ka": 31.18,
   "single_phase_initial_peak_current_ka": 3.07,
   "single_phase_rms_break_current_ka": 2.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.01
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DOWX3-",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 171,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.05,
   "three_phase_rms_break_current_ka": 15.46,
   "three_phase_dc_break_current_ka": 2.64,
   "three_phase_peak_break_current_ka": 24.5,
   "single_phase_initial_peak_current_ka": 2.96,
   "single_phase_rms_break_current_ka": 2.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.9
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DRCR3-",
   "site_code": "DRCR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 172,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.3,
   "three_phase_rms_break_current_ka": 12.83,
   "three_phase_dc_break_current_ka": 3.98,
   "three_phase_peak_break_current_ka": 22.13,
   "single_phase_initial_peak_current_ka": 4.49,
   "single_phase_rms_break_current_ka": 3.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.4
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DRUM3-",
   "site_code": "DRUM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 173,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.01,
   "three_phase_rms_break_current_ka": 13.75,
   "three_phase_dc_break_current_ka": 11.29,
   "three_phase_peak_break_current_ka": 30.74,
   "single_phase_initial_peak_current_ka": 5.88,
   "single_phase_rms_break_current_ka": 4.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.76
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUMF1-",
   "site_code": "DUMF",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 83,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.25,
   "three_phase_rms_break_current_ka": 8.79,
   "three_phase_dc_break_current_ka": 0.6,
   "three_phase_peak_break_current_ka": 13.03,
   "single_phase_initial_peak_current_ka": 23.94,
   "single_phase_rms_break_current_ka": 10.11,
   "single_phase_dc_break_current_ka": 0.93,
   "single_phase_peak_break_current_ka": 15.22
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUMF3A",
   "site_code": "DUMF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 174,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.21,
   "three_phase_rms_break_current_ka": 14.25,
   "three_phase_dc_break_current_ka": 2.19,
   "three_phase_peak_break_current_ka": 22.35,
   "single_phase_initial_peak_current_ka": 4.42,
   "single_phase_rms_break_current_ka": 3.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.33
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUMF3B",
   "site_code": "DUMF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 175,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.41,
   "three_phase_rms_break_current_ka": 13.64,
   "three_phase_dc_break_current_ka": 2.29,
   "three_phase_peak_break_current_ka": 21.57,
   "single_phase_initial_peak_current_ka": 4.44,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUMF3I",
   "site_code": "DUMF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 176,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.42,
   "three_phase_rms_break_current_ka": 6.95,
   "three_phase_dc_break_current_ka": 1.89,
   "three_phase_peak_break_current_ka": 11.71,
   "single_phase_initial_peak_current_ka": 1.51,
   "single_phase_rms_break_current_ka": 1.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.48
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUNB3A",
   "site_code": "DUNB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 177,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.54,
   "three_phase_rms_break_current_ka": 12.81,
   "three_phase_dc_break_current_ka": 3.6,
   "three_phase_peak_break_current_ka": 21.72,
   "single_phase_initial_peak_current_ka": 3.08,
   "single_phase_rms_break_current_ka": 2.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.02
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUNB3B",
   "site_code": "DUNB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 178,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.03,
   "three_phase_rms_break_current_ka": 15.22,
   "three_phase_dc_break_current_ka": 5.45,
   "three_phase_peak_break_current_ka": 26.98,
   "single_phase_initial_peak_current_ka": 4.56,
   "single_phase_rms_break_current_ka": 3.16,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.47
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUNE1-",
   "site_code": "DUNE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 84,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.75,
   "three_phase_rms_break_current_ka": 7.39,
   "three_phase_dc_break_current_ka": 0.9,
   "three_phase_peak_break_current_ka": 11.36,
   "single_phase_initial_peak_current_ka": 18.83,
   "single_phase_rms_break_current_ka": 7.96,
   "single_phase_dc_break_current_ka": 1.36,
   "single_phase_peak_break_current_ka": 12.61
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUNE3-",
   "site_code": "DUNE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 179,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.07,
   "three_phase_rms_break_current_ka": 15.03,
   "three_phase_dc_break_current_ka": 3.17,
   "three_phase_peak_break_current_ka": 24.43,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.4
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUNF3-",
   "site_code": "DUNF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 180,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.92,
   "three_phase_rms_break_current_ka": 12.2,
   "three_phase_dc_break_current_ka": 4.07,
   "three_phase_peak_break_current_ka": 21.32,
   "single_phase_initial_peak_current_ka": 4.47,
   "single_phase_rms_break_current_ka": 3.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.38
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "DUNH3-",
   "site_code": "DUNH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 181,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.45,
   "three_phase_rms_break_current_ka": 14.47,
   "three_phase_dc_break_current_ka": 7.64,
   "three_phase_peak_break_current_ka": 28.1,
   "single_phase_initial_peak_current_ka": 4.56,
   "single_phase_rms_break_current_ka": 3.16,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.47
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EAST5-",
   "site_code": "EAST",
   "voltage_kv": 11.0,
   "source_sheet": "D2.2",
   "source_row": 305,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.76,
   "three_phase_rms_break_current_ka": 11.15,
   "three_phase_dc_break_current_ka": 2.54,
   "three_phase_peak_break_current_ka": 18.31,
   "single_phase_initial_peak_current_ka": 1.14,
   "single_phase_rms_break_current_ka": 0.79,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.11
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ECCF0J",
   "site_code": "ECCF",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 281,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.74382315805904,
   "three_phase_rms_break_current_ka": 5.265434455009387,
   "three_phase_dc_break_current_ka": 1.2384163274117472,
   "three_phase_peak_break_current_ka": 8.68623479995792,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ECCF0K",
   "site_code": "ECCF",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 282,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.96543766013715,
   "three_phase_rms_break_current_ka": 6.339305955702091,
   "three_phase_dc_break_current_ka": 2.5894159573154716,
   "three_phase_peak_break_current_ka": 11.552778886484411,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ECCL1-",
   "site_code": "ECCL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 85,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.03,
   "three_phase_rms_break_current_ka": 11.82,
   "three_phase_dc_break_current_ka": 8.68,
   "three_phase_peak_break_current_ka": 25.39,
   "single_phase_initial_peak_current_ka": 39.61,
   "single_phase_rms_break_current_ka": 15.11,
   "single_phase_dc_break_current_ka": 10.22,
   "single_phase_peak_break_current_ka": 31.58
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ECCL3-",
   "site_code": "ECCL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 182,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.32,
   "three_phase_rms_break_current_ka": 14.11,
   "three_phase_dc_break_current_ka": 5.57,
   "three_phase_peak_break_current_ka": 25.52,
   "single_phase_initial_peak_current_ka": 5.2,
   "single_phase_rms_break_current_ka": 3.57,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.05
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ECCL4A",
   "site_code": "ECCL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 11,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.23,
   "three_phase_rms_break_current_ka": 18.27,
   "three_phase_dc_break_current_ka": 11.24,
   "three_phase_peak_break_current_ka": 37.08,
   "single_phase_initial_peak_current_ka": 40.51,
   "single_phase_rms_break_current_ka": 15.79,
   "single_phase_dc_break_current_ka": 7.93,
   "single_phase_peak_break_current_ka": 30.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ECCL4B",
   "site_code": "ECCL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 12,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.29,
   "three_phase_rms_break_current_ka": 18.29,
   "three_phase_dc_break_current_ka": 11.25,
   "three_phase_peak_break_current_ka": 37.11,
   "single_phase_initial_peak_current_ka": 40.33,
   "single_phase_rms_break_current_ka": 15.73,
   "single_phase_dc_break_current_ka": 7.89,
   "single_phase_peak_break_current_ka": 30.12
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EERH2-",
   "site_code": "EERH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 38,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.05,
   "three_phase_rms_break_current_ka": 28.33,
   "three_phase_dc_break_current_ka": 15.19,
   "three_phase_peak_break_current_ka": 55.25,
   "single_phase_initial_peak_current_ka": 66.03,
   "single_phase_rms_break_current_ka": 25.99,
   "single_phase_dc_break_current_ka": 11.47,
   "single_phase_peak_break_current_ka": 48.22
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EERH3-",
   "site_code": "EERH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 183,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.89,
   "three_phase_rms_break_current_ka": 16.03,
   "three_phase_dc_break_current_ka": 13.96,
   "three_phase_peak_break_current_ka": 36.63,
   "single_phase_initial_peak_current_ka": 5.94,
   "single_phase_rms_break_current_ka": 4.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.82
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EKIL3A",
   "site_code": "EKIL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 184,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.81,
   "three_phase_rms_break_current_ka": 11.82,
   "three_phase_dc_break_current_ka": 9.65,
   "three_phase_peak_break_current_ka": 26.36,
   "single_phase_initial_peak_current_ka": 5.33,
   "single_phase_rms_break_current_ka": 3.69,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EKIL3B",
   "site_code": "EKIL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 185,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.24,
   "three_phase_rms_break_current_ka": 10.95,
   "three_phase_dc_break_current_ka": 9.34,
   "three_phase_peak_break_current_ka": 24.82,
   "single_phase_initial_peak_current_ka": 5.34,
   "single_phase_rms_break_current_ka": 3.69,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.22
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EKIS2-",
   "site_code": "EKIS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 39,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.03,
   "three_phase_rms_break_current_ka": 26.95,
   "three_phase_dc_break_current_ka": 13.66,
   "three_phase_peak_break_current_ka": 51.78,
   "single_phase_initial_peak_current_ka": 67.94,
   "single_phase_rms_break_current_ka": 27.17,
   "single_phase_dc_break_current_ka": 10.99,
   "single_phase_peak_break_current_ka": 49.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EKIS3A",
   "site_code": "EKIS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 186,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.4,
   "three_phase_rms_break_current_ka": 11.7,
   "three_phase_dc_break_current_ka": 7.24,
   "three_phase_peak_break_current_ka": 23.8,
   "single_phase_initial_peak_current_ka": 5.5,
   "single_phase_rms_break_current_ka": 3.8,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.37
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EKIS3B",
   "site_code": "EKIS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 187,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.3,
   "three_phase_rms_break_current_ka": 13.44,
   "three_phase_dc_break_current_ka": 7.64,
   "three_phase_peak_break_current_ka": 26.65,
   "single_phase_initial_peak_current_ka": 5.39,
   "single_phase_rms_break_current_ka": 3.73,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.27
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ELDE3-",
   "site_code": "ELDE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 188,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.13,
   "three_phase_rms_break_current_ka": 14.14,
   "three_phase_dc_break_current_ka": 5.06,
   "three_phase_peak_break_current_ka": 25.06,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ELVA0J",
   "site_code": "ELVA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 283,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.670989022850442,
   "three_phase_rms_break_current_ka": 5.888972745734183,
   "three_phase_dc_break_current_ka": 7.066767294881019,
   "three_phase_peak_break_current_ka": 15.389271425249474,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ELVA0K",
   "site_code": "ELVA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 284,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.670989022850442,
   "three_phase_rms_break_current_ka": 5.888972745734183,
   "three_phase_dc_break_current_ka": 7.058107040843175,
   "three_phase_peak_break_current_ka": 15.389271425249474,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ELVA2Q",
   "site_code": "ELVA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 40,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.69,
   "three_phase_rms_break_current_ka": 7.87,
   "three_phase_dc_break_current_ka": 7.05,
   "three_phase_peak_break_current_ka": 18.17,
   "single_phase_initial_peak_current_ka": 18.83,
   "single_phase_rms_break_current_ka": 7.33,
   "single_phase_dc_break_current_ka": 5.79,
   "single_phase_peak_break_current_ka": 16.15
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ELVA2R",
   "site_code": "ELVA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 41,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.65,
   "three_phase_rms_break_current_ka": 6.79,
   "three_phase_dc_break_current_ka": 6.57,
   "three_phase_peak_break_current_ka": 16.17,
   "single_phase_initial_peak_current_ka": 18.01,
   "single_phase_rms_break_current_ka": 6.73,
   "single_phase_dc_break_current_ka": 6.36,
   "single_phase_peak_break_current_ka": 15.88
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ELVA4-",
   "site_code": "ELVA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 13,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.64,
   "three_phase_rms_break_current_ka": 26.09,
   "three_phase_dc_break_current_ka": 11.44,
   "three_phase_peak_break_current_ka": 48.35,
   "single_phase_initial_peak_current_ka": 52.43,
   "single_phase_rms_break_current_ka": 21.12,
   "single_phase_dc_break_current_ka": 7.99,
   "single_phase_peak_break_current_ka": 37.87
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "ERSK3-",
   "site_code": "ERSK",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 189,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.66,
   "three_phase_rms_break_current_ka": 12.92,
   "three_phase_dc_break_current_ka": 5.23,
   "three_phase_peak_break_current_ka": 23.49,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "EWEH3-",
   "site_code": "EWEH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 190,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.8,
   "three_phase_rms_break_current_ka": 11.34,
   "three_phase_dc_break_current_ka": 2.86,
   "three_phase_peak_break_current_ka": 18.9,
   "single_phase_initial_peak_current_ka": 2.28,
   "single_phase_rms_break_current_ka": 1.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FALL4-",
   "site_code": "FALL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 14,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.78,
   "three_phase_rms_break_current_ka": 19.6,
   "three_phase_dc_break_current_ka": 11.5,
   "three_phase_peak_break_current_ka": 39.22,
   "single_phase_initial_peak_current_ka": 46.71,
   "single_phase_rms_break_current_ka": 18.21,
   "single_phase_dc_break_current_ka": 9.19,
   "single_phase_peak_break_current_ka": 34.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "FINN3-",
   "site_code": "FINN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 191,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.48,
   "three_phase_rms_break_current_ka": 11.21,
   "three_phase_dc_break_current_ka": 6.3,
   "three_phase_peak_break_current_ka": 22.16,
   "single_phase_initial_peak_current_ka": 4.44,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GALA0J",
   "site_code": "GALA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 285,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.16254877203936,
   "three_phase_rms_break_current_ka": 3.368838820721466,
   "three_phase_dc_break_current_ka": 2.0698007150448086,
   "three_phase_peak_break_current_ka": 6.8329404358592205,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GALA0K",
   "site_code": "GALA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 286,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.16254877203936,
   "three_phase_rms_break_current_ka": 3.368838820721466,
   "three_phase_dc_break_current_ka": 2.0698007150448086,
   "three_phase_peak_break_current_ka": 6.8329404358592205,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GALA1-",
   "site_code": "GALA",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 86,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.22,
   "three_phase_rms_break_current_ka": 8.54,
   "three_phase_dc_break_current_ka": 0.35,
   "three_phase_peak_break_current_ka": 12.42,
   "single_phase_initial_peak_current_ka": 20.58,
   "single_phase_rms_break_current_ka": 8.98,
   "single_phase_dc_break_current_ka": 0.87,
   "single_phase_peak_break_current_ka": 13.57
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GALA3-",
   "site_code": "GALA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 192,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.63,
   "three_phase_rms_break_current_ka": 13.8,
   "three_phase_dc_break_current_ka": 2.27,
   "three_phase_peak_break_current_ka": 21.78,
   "single_phase_initial_peak_current_ka": 4.88,
   "single_phase_rms_break_current_ka": 3.37,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.76
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GAWH1Q",
   "site_code": "GAWH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 87,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.0,
   "three_phase_rms_break_current_ka": 12.6,
   "three_phase_dc_break_current_ka": 4.7,
   "three_phase_peak_break_current_ka": 22.51,
   "single_phase_initial_peak_current_ka": 39.16,
   "single_phase_rms_break_current_ka": 15.8,
   "single_phase_dc_break_current_ka": 4.11,
   "single_phase_peak_break_current_ka": 26.45
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GAWH3-",
   "site_code": "GAWH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 193,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.96,
   "three_phase_rms_break_current_ka": 12.93,
   "three_phase_dc_break_current_ka": 7.59,
   "three_phase_peak_break_current_ka": 25.87,
   "single_phase_initial_peak_current_ka": 2.28,
   "single_phase_rms_break_current_ka": 1.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GIFF3A",
   "site_code": "GIFF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 194,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.22,
   "three_phase_rms_break_current_ka": 8.88,
   "three_phase_dc_break_current_ka": 7.37,
   "three_phase_peak_break_current_ka": 19.92,
   "single_phase_initial_peak_current_ka": 5.17,
   "single_phase_rms_break_current_ka": 3.56,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.03
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GIFF3B",
   "site_code": "GIFF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 195,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.22,
   "three_phase_rms_break_current_ka": 8.88,
   "three_phase_dc_break_current_ka": 7.37,
   "three_phase_peak_break_current_ka": 19.92,
   "single_phase_initial_peak_current_ka": 5.17,
   "single_phase_rms_break_current_ka": 3.56,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.03
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GLAP3-",
   "site_code": "GLAP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 196,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.94,
   "three_phase_rms_break_current_ka": 4.15,
   "three_phase_dc_break_current_ka": 0.99,
   "three_phase_peak_break_current_ka": 6.85,
   "single_phase_initial_peak_current_ka": 1.27,
   "single_phase_rms_break_current_ka": 0.87,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GLGL3-",
   "site_code": "GLGL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 197,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.98,
   "three_phase_rms_break_current_ka": 14.63,
   "three_phase_dc_break_current_ka": 7.41,
   "three_phase_peak_break_current_ka": 28.09,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.4
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GLLE1-",
   "site_code": "GLLE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 88,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.87,
   "three_phase_rms_break_current_ka": 8.52,
   "three_phase_dc_break_current_ka": 0.55,
   "three_phase_peak_break_current_ka": 12.6,
   "single_phase_initial_peak_current_ka": 19.03,
   "single_phase_rms_break_current_ka": 8.45,
   "single_phase_dc_break_current_ka": 0.58,
   "single_phase_peak_break_current_ka": 12.54
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GLLE5-",
   "site_code": "GLLE",
   "voltage_kv": 11.0,
   "source_sheet": "D2.2",
   "source_row": 306,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.38,
   "three_phase_rms_break_current_ka": 16.2,
   "three_phase_dc_break_current_ka": 6.83,
   "three_phase_peak_break_current_ka": 29.74,
   "single_phase_initial_peak_current_ka": 2.3,
   "single_phase_rms_break_current_ka": 1.6,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GLLU3-",
   "site_code": "GLLU",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 198,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.68,
   "three_phase_rms_break_current_ka": 16.99,
   "three_phase_dc_break_current_ka": 0.47,
   "three_phase_peak_break_current_ka": 24.5,
   "single_phase_initial_peak_current_ka": 4.15,
   "single_phase_rms_break_current_ka": 2.88,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.07
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GLNI1-",
   "site_code": "GLNI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 89,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.73,
   "three_phase_rms_break_current_ka": 18.13,
   "three_phase_dc_break_current_ka": 6.1,
   "three_phase_peak_break_current_ka": 31.74,
   "single_phase_initial_peak_current_ka": 52.35,
   "single_phase_rms_break_current_ka": 21.16,
   "single_phase_dc_break_current_ka": 6.32,
   "single_phase_peak_break_current_ka": 36.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GLNI3-",
   "site_code": "GLNI",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 199,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.24,
   "three_phase_rms_break_current_ka": 14.75,
   "three_phase_dc_break_current_ka": 6.99,
   "three_phase_peak_break_current_ka": 27.86,
   "single_phase_initial_peak_current_ka": 4.52,
   "single_phase_rms_break_current_ka": 3.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.43
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GLRO0J",
   "site_code": "GLRO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 287,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.030648906792013,
   "three_phase_rms_break_current_ka": 6.547152052610356,
   "three_phase_dc_break_current_ka": 5.360697249425675,
   "three_phase_peak_break_current_ka": 14.627169069919168,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GLRO0K",
   "site_code": "GLRO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 288,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.030648906792013,
   "three_phase_rms_break_current_ka": 6.547152052610356,
   "three_phase_dc_break_current_ka": 5.360697249425675,
   "three_phase_peak_break_current_ka": 14.627169069919168,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GLRO2-",
   "site_code": "GLRO",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 42,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.08,
   "three_phase_rms_break_current_ka": 17.62,
   "three_phase_dc_break_current_ka": 6.76,
   "three_phase_peak_break_current_ka": 31.68,
   "single_phase_initial_peak_current_ka": 36.55,
   "single_phase_rms_break_current_ka": 14.79,
   "single_phase_dc_break_current_ka": 5.62,
   "single_phase_peak_break_current_ka": 26.53
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GLRO3A",
   "site_code": "GLRO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 200,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.29,
   "three_phase_rms_break_current_ka": 12.96,
   "three_phase_dc_break_current_ka": 8.43,
   "three_phase_peak_break_current_ka": 26.76,
   "single_phase_initial_peak_current_ka": 5.41,
   "single_phase_rms_break_current_ka": 3.75,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.3
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GLRO3B",
   "site_code": "GLRO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 201,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.29,
   "three_phase_rms_break_current_ka": 13.17,
   "three_phase_dc_break_current_ka": 10.06,
   "three_phase_peak_break_current_ka": 28.67,
   "single_phase_initial_peak_current_ka": 5.49,
   "single_phase_rms_break_current_ka": 3.8,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.37
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GORG3-",
   "site_code": "GORG",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 202,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.3,
   "three_phase_rms_break_current_ka": 10.4,
   "three_phase_dc_break_current_ka": 5.23,
   "three_phase_peak_break_current_ka": 19.93,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GOVA3-",
   "site_code": "GOVA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 203,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.85,
   "three_phase_rms_break_current_ka": 11.22,
   "three_phase_dc_break_current_ka": 6.0,
   "three_phase_peak_break_current_ka": 21.87,
   "single_phase_initial_peak_current_ka": 4.43,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GRMO2-",
   "site_code": "GRMO",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 43,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.53,
   "three_phase_rms_break_current_ka": 17.99,
   "three_phase_dc_break_current_ka": 8.78,
   "three_phase_peak_break_current_ka": 34.21,
   "single_phase_initial_peak_current_ka": 40.19,
   "single_phase_rms_break_current_ka": 15.9,
   "single_phase_dc_break_current_ka": 7.58,
   "single_phase_peak_break_current_ka": 30.06
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GRMO3A",
   "site_code": "GRMO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 204,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.41,
   "three_phase_rms_break_current_ka": 15.05,
   "three_phase_dc_break_current_ka": 9.37,
   "three_phase_peak_break_current_ka": 30.65,
   "single_phase_initial_peak_current_ka": 5.94,
   "single_phase_rms_break_current_ka": 4.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.81
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GRMO3C",
   "site_code": "GRMO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 205,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.51,
   "three_phase_rms_break_current_ka": 15.07,
   "three_phase_dc_break_current_ka": 9.51,
   "three_phase_peak_break_current_ka": 30.82,
   "single_phase_initial_peak_current_ka": 5.94,
   "single_phase_rms_break_current_ka": 4.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.82
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GRNA1-",
   "site_code": "GRNA",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 90,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.85,
   "three_phase_rms_break_current_ka": 14.93,
   "three_phase_dc_break_current_ka": 7.93,
   "three_phase_peak_break_current_ka": 29.05,
   "single_phase_initial_peak_current_ka": 47.0,
   "single_phase_rms_break_current_ka": 18.17,
   "single_phase_dc_break_current_ka": 9.05,
   "single_phase_peak_break_current_ka": 34.74
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "GRNA4-",
   "site_code": "GRNA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 15,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.33,
   "three_phase_rms_break_current_ka": 21.81,
   "three_phase_dc_break_current_ka": 10.66,
   "three_phase_peak_break_current_ka": 41.51,
   "single_phase_initial_peak_current_ka": 48.67,
   "single_phase_rms_break_current_ka": 19.0,
   "single_phase_dc_break_current_ka": 10.42,
   "single_phase_peak_break_current_ka": 37.28
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HAGH3-",
   "site_code": "HAGH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 206,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.62,
   "three_phase_rms_break_current_ka": 13.67,
   "three_phase_dc_break_current_ka": 1.7,
   "three_phase_peak_break_current_ka": 21.04,
   "single_phase_initial_peak_current_ka": 2.84,
   "single_phase_rms_break_current_ka": 1.97,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.78
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HAGR3-",
   "site_code": "HAGR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 207,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.75,
   "three_phase_rms_break_current_ka": 10.86,
   "three_phase_dc_break_current_ka": 4.9,
   "three_phase_peak_break_current_ka": 20.26,
   "single_phase_initial_peak_current_ka": 2.97,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HAWI1-",
   "site_code": "HAWI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 91,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 11.76,
   "three_phase_rms_break_current_ka": 5.39,
   "three_phase_dc_break_current_ka": 0.07,
   "three_phase_peak_break_current_ka": 7.69,
   "single_phase_initial_peak_current_ka": 11.78,
   "single_phase_rms_break_current_ka": 5.24,
   "single_phase_dc_break_current_ka": 0.28,
   "single_phase_peak_break_current_ka": 7.7
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HAWI3-",
   "site_code": "HAWI",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 208,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.42,
   "three_phase_rms_break_current_ka": 11.39,
   "three_phase_dc_break_current_ka": 0.35,
   "three_phase_peak_break_current_ka": 16.45,
   "single_phase_initial_peak_current_ka": 4.58,
   "single_phase_rms_break_current_ka": 3.17,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.48
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HELE1Q",
   "site_code": "HELE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 92,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.29,
   "three_phase_rms_break_current_ka": 9.0,
   "three_phase_dc_break_current_ka": 0.09,
   "three_phase_peak_break_current_ka": 12.82,
   "single_phase_initial_peak_current_ka": 19.53,
   "single_phase_rms_break_current_ka": 9.0,
   "single_phase_dc_break_current_ka": 0.35,
   "single_phase_peak_break_current_ka": 13.08
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HELE1R",
   "site_code": "HELE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 93,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.29,
   "three_phase_rms_break_current_ka": 9.0,
   "three_phase_dc_break_current_ka": 0.09,
   "three_phase_peak_break_current_ka": 12.82,
   "single_phase_initial_peak_current_ka": 19.53,
   "single_phase_rms_break_current_ka": 9.0,
   "single_phase_dc_break_current_ka": 0.35,
   "single_phase_peak_break_current_ka": 13.08
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HELE3-",
   "site_code": "HELE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 209,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.89,
   "three_phase_rms_break_current_ka": 11.37,
   "three_phase_dc_break_current_ka": 1.08,
   "three_phase_peak_break_current_ka": 17.15,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HUCS4-",
   "site_code": "HUCS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 16,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.87,
   "three_phase_rms_break_current_ka": 21.11,
   "three_phase_dc_break_current_ka": 11.28,
   "three_phase_peak_break_current_ka": 41.13,
   "single_phase_initial_peak_current_ka": 65.52,
   "single_phase_rms_break_current_ka": 25.01,
   "single_phase_dc_break_current_ka": 14.17,
   "single_phase_peak_break_current_ka": 49.54
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HUER1-",
   "site_code": "HUER",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 94,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.27,
   "three_phase_rms_break_current_ka": 13.16,
   "three_phase_dc_break_current_ka": 8.4,
   "three_phase_peak_break_current_ka": 27.01,
   "single_phase_initial_peak_current_ka": 42.96,
   "single_phase_rms_break_current_ka": 16.13,
   "single_phase_dc_break_current_ka": 10.39,
   "single_phase_peak_break_current_ka": 33.2
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HUER4-",
   "site_code": "HUER",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 17,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.19,
   "three_phase_rms_break_current_ka": 21.23,
   "three_phase_dc_break_current_ka": 11.31,
   "three_phase_peak_break_current_ka": 41.33,
   "single_phase_initial_peak_current_ka": 65.71,
   "single_phase_rms_break_current_ka": 25.09,
   "single_phase_dc_break_current_ka": 14.11,
   "single_phase_peak_break_current_ka": 49.6
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HUNE4-",
   "site_code": "HUNE",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 18,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.23,
   "three_phase_rms_break_current_ka": 21.24,
   "three_phase_dc_break_current_ka": 11.33,
   "three_phase_peak_break_current_ka": 41.37,
   "single_phase_initial_peak_current_ka": 65.82,
   "single_phase_rms_break_current_ka": 25.13,
   "single_phase_dc_break_current_ka": 14.15,
   "single_phase_peak_break_current_ka": 49.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "HUNF3-",
   "site_code": "HUNF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 210,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.1,
   "three_phase_rms_break_current_ka": 15.3,
   "three_phase_dc_break_current_ka": 6.11,
   "three_phase_peak_break_current_ka": 27.75,
   "single_phase_initial_peak_current_ka": 3.05,
   "single_phase_rms_break_current_ka": 2.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.99
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "INKE3-",
   "site_code": "INKE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 211,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.97,
   "three_phase_rms_break_current_ka": 12.12,
   "three_phase_dc_break_current_ka": 2.9,
   "three_phase_peak_break_current_ka": 20.04,
   "single_phase_initial_peak_current_ka": 4.41,
   "single_phase_rms_break_current_ka": 3.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "INVR2-",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 44,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.62,
   "three_phase_rms_break_current_ka": 13.34,
   "three_phase_dc_break_current_ka": 5.95,
   "three_phase_peak_break_current_ka": 24.81,
   "single_phase_initial_peak_current_ka": 31.28,
   "single_phase_rms_break_current_ka": 12.57,
   "single_phase_dc_break_current_ka": 5.0,
   "single_phase_peak_break_current_ka": 22.78
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "INWI0J",
   "site_code": "INWI",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 289,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.534939695666669,
   "three_phase_rms_break_current_ka": 3.412140090910688,
   "three_phase_dc_break_current_ka": 2.9098453567157136,
   "three_phase_peak_break_current_ka": 7.724946601757193,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "INWI0K",
   "site_code": "INWI",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 290,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.534939695666669,
   "three_phase_rms_break_current_ka": 3.412140090910688,
   "three_phase_dc_break_current_ka": 2.9098453567157136,
   "three_phase_peak_break_current_ka": 7.724946601757193,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "JOHN3-",
   "site_code": "JOHN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 212,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.4,
   "three_phase_rms_break_current_ka": 10.68,
   "three_phase_dc_break_current_ka": 5.8,
   "three_phase_peak_break_current_ka": 20.9,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KAIM2-",
   "site_code": "KAIM",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 45,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.29,
   "three_phase_rms_break_current_ka": 22.63,
   "three_phase_dc_break_current_ka": 12.56,
   "three_phase_peak_break_current_ka": 44.56,
   "single_phase_initial_peak_current_ka": 60.68,
   "single_phase_rms_break_current_ka": 23.61,
   "single_phase_dc_break_current_ka": 11.49,
   "single_phase_peak_break_current_ka": 44.88
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KAIM3-",
   "site_code": "KAIM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 213,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.05,
   "three_phase_rms_break_current_ka": 11.14,
   "three_phase_dc_break_current_ka": 8.69,
   "three_phase_peak_break_current_ka": 24.45,
   "single_phase_initial_peak_current_ka": 5.72,
   "single_phase_rms_break_current_ka": 3.95,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.58
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KEIH3-",
   "site_code": "KEIH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 214,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.67,
   "three_phase_rms_break_current_ka": 10.03,
   "three_phase_dc_break_current_ka": 0.01,
   "three_phase_peak_break_current_ka": 14.19,
   "single_phase_initial_peak_current_ka": 3.51,
   "single_phase_rms_break_current_ka": 2.41,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.4
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KEOO1-",
   "site_code": "KEOO",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 95,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.43,
   "three_phase_rms_break_current_ka": 8.92,
   "three_phase_dc_break_current_ka": 1.12,
   "three_phase_peak_break_current_ka": 13.73,
   "single_phase_initial_peak_current_ka": 20.81,
   "single_phase_rms_break_current_ka": 8.87,
   "single_phase_dc_break_current_ka": 1.28,
   "single_phase_peak_break_current_ka": 13.82
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KEOO5-",
   "site_code": "KEOO",
   "voltage_kv": 11.0,
   "source_sheet": "D2.2",
   "source_row": 307,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.19,
   "three_phase_rms_break_current_ka": 16.21,
   "three_phase_dc_break_current_ka": 5.49,
   "three_phase_peak_break_current_ka": 28.4,
   "single_phase_initial_peak_current_ka": 2.26,
   "single_phase_rms_break_current_ka": 1.57,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.22
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KIER3-",
   "site_code": "KIER",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 215,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.35,
   "three_phase_rms_break_current_ka": 11.9,
   "three_phase_dc_break_current_ka": 5.75,
   "three_phase_peak_break_current_ka": 22.58,
   "single_phase_initial_peak_current_ka": 4.43,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KILB3-",
   "site_code": "KILB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 216,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.94,
   "three_phase_rms_break_current_ka": 12.39,
   "three_phase_dc_break_current_ka": 5.32,
   "three_phase_peak_break_current_ka": 22.85,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KILB5-",
   "site_code": "KILB",
   "voltage_kv": 11.0,
   "source_sheet": "D2.2",
   "source_row": 308,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.54,
   "three_phase_rms_break_current_ka": 10.44,
   "three_phase_dc_break_current_ka": 4.08,
   "three_phase_peak_break_current_ka": 18.85,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KILG2-",
   "site_code": "KILG",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 46,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.89,
   "three_phase_rms_break_current_ka": 7.18,
   "three_phase_dc_break_current_ka": 2.98,
   "three_phase_peak_break_current_ka": 13.13,
   "single_phase_initial_peak_current_ka": 22.57,
   "single_phase_rms_break_current_ka": 8.69,
   "single_phase_dc_break_current_ka": 3.91,
   "single_phase_peak_break_current_ka": 16.19
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KILS1-",
   "site_code": "KILS",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 96,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.58,
   "three_phase_rms_break_current_ka": 9.21,
   "three_phase_dc_break_current_ka": 4.63,
   "three_phase_peak_break_current_ka": 17.65,
   "single_phase_initial_peak_current_ka": 23.81,
   "single_phase_rms_break_current_ka": 9.35,
   "single_phase_dc_break_current_ka": 5.56,
   "single_phase_peak_break_current_ka": 18.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KILS2-",
   "site_code": "KILS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 47,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.44,
   "three_phase_rms_break_current_ka": 25.25,
   "three_phase_dc_break_current_ka": 16.14,
   "three_phase_peak_break_current_ka": 51.86,
   "single_phase_initial_peak_current_ka": 71.07,
   "single_phase_rms_break_current_ka": 27.14,
   "single_phase_dc_break_current_ka": 16.04,
   "single_phase_peak_break_current_ka": 54.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KILS3-",
   "site_code": "KILS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 217,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.11,
   "three_phase_rms_break_current_ka": 15.13,
   "three_phase_dc_break_current_ka": 10.44,
   "three_phase_peak_break_current_ka": 31.85,
   "single_phase_initial_peak_current_ka": 5.97,
   "single_phase_rms_break_current_ka": 4.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.85
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KILS4-",
   "site_code": "KILS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 19,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.63,
   "three_phase_rms_break_current_ka": 20.09,
   "three_phase_dc_break_current_ka": 10.56,
   "three_phase_peak_break_current_ka": 38.98,
   "single_phase_initial_peak_current_ka": 48.1,
   "single_phase_rms_break_current_ka": 18.8,
   "single_phase_dc_break_current_ka": 9.78,
   "single_phase_peak_break_current_ka": 36.37
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KILS4T",
   "site_code": "KILS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 20,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.13,
   "three_phase_rms_break_current_ka": 18.92,
   "three_phase_dc_break_current_ka": 10.13,
   "three_phase_peak_break_current_ka": 36.89,
   "single_phase_initial_peak_current_ka": 44.62,
   "single_phase_rms_break_current_ka": 17.49,
   "single_phase_dc_break_current_ka": 9.07,
   "single_phase_peak_break_current_ka": 33.81
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KILT3A",
   "site_code": "KILT",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 218,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.1,
   "three_phase_rms_break_current_ka": 12.99,
   "three_phase_dc_break_current_ka": 9.23,
   "three_phase_peak_break_current_ka": 27.6,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KILT3B",
   "site_code": "KILT",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 219,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.49,
   "three_phase_rms_break_current_ka": 14.8,
   "three_phase_dc_break_current_ka": 9.03,
   "three_phase_peak_break_current_ka": 29.96,
   "single_phase_initial_peak_current_ka": 3.07,
   "single_phase_rms_break_current_ka": 2.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.02
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KILW1Q",
   "site_code": "KILW",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 97,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.45,
   "three_phase_rms_break_current_ka": 9.5,
   "three_phase_dc_break_current_ka": 2.08,
   "three_phase_peak_break_current_ka": 15.51,
   "single_phase_initial_peak_current_ka": 24.04,
   "single_phase_rms_break_current_ka": 9.79,
   "single_phase_dc_break_current_ka": 1.91,
   "single_phase_peak_break_current_ka": 15.75
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KILW1R",
   "site_code": "KILW",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 98,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.09,
   "three_phase_rms_break_current_ka": 9.42,
   "three_phase_dc_break_current_ka": 1.89,
   "three_phase_peak_break_current_ka": 15.21,
   "single_phase_initial_peak_current_ka": 23.47,
   "single_phase_rms_break_current_ka": 9.61,
   "single_phase_dc_break_current_ka": 1.76,
   "single_phase_peak_break_current_ka": 15.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KILW3-",
   "site_code": "KILW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 220,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.91,
   "three_phase_rms_break_current_ka": 12.38,
   "three_phase_dc_break_current_ka": 5.24,
   "three_phase_peak_break_current_ka": 22.75,
   "single_phase_initial_peak_current_ka": 4.48,
   "single_phase_rms_break_current_ka": 3.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KINC2-",
   "site_code": "KINC",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 48,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.76,
   "three_phase_rms_break_current_ka": 24.15,
   "three_phase_dc_break_current_ka": 15.03,
   "three_phase_peak_break_current_ka": 49.18,
   "single_phase_initial_peak_current_ka": 50.92,
   "single_phase_rms_break_current_ka": 20.15,
   "single_phase_dc_break_current_ka": 9.02,
   "single_phase_peak_break_current_ka": 37.52
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KYPE1-",
   "site_code": "KYPE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 99,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.24,
   "three_phase_rms_break_current_ka": 10.95,
   "three_phase_dc_break_current_ka": 2.89,
   "three_phase_peak_break_current_ka": 18.38,
   "single_phase_initial_peak_current_ka": 33.14,
   "single_phase_rms_break_current_ka": 13.79,
   "single_phase_dc_break_current_ka": 4.08,
   "single_phase_peak_break_current_ka": 23.58
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "KYPE3-",
   "site_code": "KYPE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 221,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.97,
   "three_phase_rms_break_current_ka": 13.71,
   "three_phase_dc_break_current_ka": 8.1,
   "three_phase_peak_break_current_ka": 27.49,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LAMB2-",
   "site_code": "LAMB",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 49,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.66,
   "three_phase_rms_break_current_ka": 24.06,
   "three_phase_dc_break_current_ka": 11.42,
   "three_phase_peak_break_current_ka": 45.45,
   "single_phase_initial_peak_current_ka": 52.54,
   "single_phase_rms_break_current_ka": 21.07,
   "single_phase_dc_break_current_ka": 8.34,
   "single_phase_peak_break_current_ka": 38.13
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LEVE3-",
   "site_code": "LEVE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 222,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.91,
   "three_phase_rms_break_current_ka": 15.39,
   "three_phase_dc_break_current_ka": 2.05,
   "three_phase_peak_break_current_ka": 23.81,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LING3-",
   "site_code": "LING",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 223,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.02,
   "three_phase_rms_break_current_ka": 17.94,
   "three_phase_dc_break_current_ka": 4.52,
   "three_phase_peak_break_current_ka": 29.89,
   "single_phase_initial_peak_current_ka": 4.58,
   "single_phase_rms_break_current_ka": 3.18,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LINM3-",
   "site_code": "LINM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 224,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.02,
   "three_phase_rms_break_current_ka": 19.24,
   "three_phase_dc_break_current_ka": 6.43,
   "three_phase_peak_break_current_ka": 33.64,
   "single_phase_initial_peak_current_ka": 4.58,
   "single_phase_rms_break_current_ka": 3.18,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "LOAN2-",
   "site_code": "LOAN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 50,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.92,
   "three_phase_rms_break_current_ka": 33.45,
   "three_phase_dc_break_current_ka": 18.54,
   "three_phase_peak_break_current_ka": 65.85,
   "single_phase_initial_peak_current_ka": 69.04,
   "single_phase_rms_break_current_ka": 27.55,
   "single_phase_dc_break_current_ka": 10.25,
   "single_phase_peak_break_current_ka": 49.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MAHI1-",
   "site_code": "MAHI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 100,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.12,
   "three_phase_rms_break_current_ka": 7.17,
   "three_phase_dc_break_current_ka": 3.71,
   "three_phase_peak_break_current_ka": 13.85,
   "single_phase_initial_peak_current_ka": 25.29,
   "single_phase_rms_break_current_ka": 9.16,
   "single_phase_dc_break_current_ka": 5.03,
   "single_phase_peak_break_current_ka": 17.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MAHI1B",
   "site_code": "MAHI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 101,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.12,
   "three_phase_rms_break_current_ka": 7.17,
   "three_phase_dc_break_current_ka": 3.71,
   "three_phase_peak_break_current_ka": 13.85,
   "single_phase_initial_peak_current_ka": 25.29,
   "single_phase_rms_break_current_ka": 9.16,
   "single_phase_dc_break_current_ka": 5.03,
   "single_phase_peak_break_current_ka": 17.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MAHI2-",
   "site_code": "MAHI",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 51,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.43,
   "three_phase_rms_break_current_ka": 7.69,
   "three_phase_dc_break_current_ka": 3.23,
   "three_phase_peak_break_current_ka": 14.11,
   "single_phase_initial_peak_current_ka": 24.01,
   "single_phase_rms_break_current_ka": 9.18,
   "single_phase_dc_break_current_ka": 4.11,
   "single_phase_peak_break_current_ka": 17.09
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MAHI3-",
   "site_code": "MAHI",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 225,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.2,
   "three_phase_rms_break_current_ka": 15.3,
   "three_phase_dc_break_current_ka": 6.33,
   "three_phase_peak_break_current_ka": 27.96,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MARM0J",
   "site_code": null,
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 291,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.66891429188223,
   "three_phase_rms_break_current_ka": 3.1783132318888896,
   "three_phase_dc_break_current_ka": 1.775352077758099,
   "three_phase_peak_break_current_ka": 6.270023923399336,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MARM0K",
   "site_code": null,
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 292,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.66891429188223,
   "three_phase_rms_break_current_ka": 3.1783132318888896,
   "three_phase_dc_break_current_ka": 1.7840123317959435,
   "three_phase_peak_break_current_ka": 6.287344431475024,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MAYB1-",
   "site_code": "MAYB",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 102,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.28,
   "three_phase_rms_break_current_ka": 7.02,
   "three_phase_dc_break_current_ka": 0.6,
   "three_phase_peak_break_current_ka": 10.53,
   "single_phase_initial_peak_current_ka": 18.88,
   "single_phase_rms_break_current_ka": 7.68,
   "single_phase_dc_break_current_ka": 0.8,
   "single_phase_peak_break_current_ka": 11.66
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MAYB3-",
   "site_code": "MAYB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 226,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.66,
   "three_phase_rms_break_current_ka": 10.6,
   "three_phase_dc_break_current_ka": 1.46,
   "three_phase_peak_break_current_ka": 16.46,
   "single_phase_initial_peak_current_ka": 1.56,
   "single_phase_rms_break_current_ka": 1.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.53
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MEAD1-",
   "site_code": "MEAD",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 103,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.2,
   "three_phase_rms_break_current_ka": 10.15,
   "three_phase_dc_break_current_ka": 2.17,
   "three_phase_peak_break_current_ka": 16.53,
   "single_phase_initial_peak_current_ka": 25.62,
   "single_phase_rms_break_current_ka": 10.36,
   "single_phase_dc_break_current_ka": 2.05,
   "single_phase_peak_break_current_ka": 16.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MIDM1-",
   "site_code": "MIDM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 104,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.11,
   "three_phase_rms_break_current_ka": 10.61,
   "three_phase_dc_break_current_ka": 1.98,
   "three_phase_peak_break_current_ka": 16.99,
   "single_phase_initial_peak_current_ka": 31.86,
   "single_phase_rms_break_current_ka": 13.34,
   "single_phase_dc_break_current_ka": 2.89,
   "single_phase_peak_break_current_ka": 21.76
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MIDM3-",
   "site_code": "MIDM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 227,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.37,
   "three_phase_rms_break_current_ka": 12.34,
   "three_phase_dc_break_current_ka": 4.91,
   "three_phase_peak_break_current_ka": 22.36,
   "single_phase_initial_peak_current_ka": 1.53,
   "single_phase_rms_break_current_ka": 1.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.5
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MINN3-",
   "site_code": "MINN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 228,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.06,
   "three_phase_rms_break_current_ka": 5.01,
   "three_phase_dc_break_current_ka": 0.85,
   "three_phase_peak_break_current_ka": 7.93,
   "single_phase_initial_peak_current_ka": 0.2,
   "single_phase_rms_break_current_ka": 0.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.1
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MOFF1-",
   "site_code": "MOFF",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 105,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.84,
   "three_phase_rms_break_current_ka": 9.34,
   "three_phase_dc_break_current_ka": 6.95,
   "three_phase_peak_break_current_ka": 20.17,
   "single_phase_initial_peak_current_ka": 33.98,
   "single_phase_rms_break_current_ka": 12.32,
   "single_phase_dc_break_current_ka": 8.77,
   "single_phase_peak_break_current_ka": 26.2
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MOFF4-",
   "site_code": "MOFF",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 21,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.88,
   "three_phase_rms_break_current_ka": 18.9,
   "three_phase_dc_break_current_ka": 8.0,
   "three_phase_peak_break_current_ka": 34.74,
   "single_phase_initial_peak_current_ka": 39.18,
   "single_phase_rms_break_current_ka": 15.72,
   "single_phase_dc_break_current_ka": 6.26,
   "single_phase_peak_break_current_ka": 28.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MOSM1A",
   "site_code": "MOSM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 106,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.58,
   "three_phase_rms_break_current_ka": 18.01,
   "three_phase_dc_break_current_ka": 6.72,
   "three_phase_peak_break_current_ka": 32.2,
   "single_phase_initial_peak_current_ka": 54.23,
   "single_phase_rms_break_current_ka": 21.66,
   "single_phase_dc_break_current_ka": 8.18,
   "single_phase_peak_break_current_ka": 38.81
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MOSM1B",
   "site_code": "MOSM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 107,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.58,
   "three_phase_rms_break_current_ka": 18.01,
   "three_phase_dc_break_current_ka": 6.72,
   "three_phase_peak_break_current_ka": 32.2,
   "single_phase_initial_peak_current_ka": 54.23,
   "single_phase_rms_break_current_ka": 21.66,
   "single_phase_dc_break_current_ka": 8.18,
   "single_phase_peak_break_current_ka": 38.81
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MOSM2-",
   "site_code": "MOSM",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 52,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.85,
   "three_phase_rms_break_current_ka": 20.84,
   "three_phase_dc_break_current_ka": 8.22,
   "three_phase_peak_break_current_ka": 37.7,
   "single_phase_initial_peak_current_ka": 43.58,
   "single_phase_rms_break_current_ka": 17.5,
   "single_phase_dc_break_current_ka": 7.31,
   "single_phase_peak_break_current_ka": 32.06
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MOSM3Q",
   "site_code": "MOSM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 229,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.92,
   "three_phase_rms_break_current_ka": 11.83,
   "three_phase_dc_break_current_ka": 1.98,
   "three_phase_peak_break_current_ka": 18.71,
   "single_phase_initial_peak_current_ka": 2.27,
   "single_phase_rms_break_current_ka": 1.57,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.22
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "MOSM3R",
   "site_code": "MOSM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 230,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.92,
   "three_phase_rms_break_current_ka": 11.83,
   "three_phase_dc_break_current_ka": 1.98,
   "three_phase_peak_break_current_ka": 18.71,
   "single_phase_initial_peak_current_ka": 2.27,
   "single_phase_rms_break_current_ka": 1.57,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.22
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NEAR2Q",
   "site_code": "NEAR",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 53,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.73,
   "three_phase_rms_break_current_ka": 21.07,
   "three_phase_dc_break_current_ka": 9.83,
   "three_phase_peak_break_current_ka": 39.63,
   "single_phase_initial_peak_current_ka": 49.92,
   "single_phase_rms_break_current_ka": 19.8,
   "single_phase_dc_break_current_ka": 8.18,
   "single_phase_peak_break_current_ka": 36.19
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NEAR3A",
   "site_code": "NEAR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 231,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.37,
   "three_phase_rms_break_current_ka": 10.9,
   "three_phase_dc_break_current_ka": 7.14,
   "three_phase_peak_break_current_ka": 22.56,
   "single_phase_initial_peak_current_ka": 5.31,
   "single_phase_rms_break_current_ka": 3.66,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.18
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NEAR3B",
   "site_code": "NEAR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 232,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.76,
   "three_phase_rms_break_current_ka": 10.4,
   "three_phase_dc_break_current_ka": 6.72,
   "three_phase_peak_break_current_ka": 21.42,
   "single_phase_initial_peak_current_ka": 5.29,
   "single_phase_rms_break_current_ka": 3.65,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.16
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NECU1-",
   "site_code": "NECU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 108,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.12,
   "three_phase_rms_break_current_ka": 14.84,
   "three_phase_dc_break_current_ka": 9.23,
   "three_phase_peak_break_current_ka": 30.22,
   "single_phase_initial_peak_current_ka": 46.89,
   "single_phase_rms_break_current_ka": 17.45,
   "single_phase_dc_break_current_ka": 10.19,
   "single_phase_peak_break_current_ka": 34.87
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NECU1B",
   "site_code": "NECU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 109,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.0,
   "three_phase_rms_break_current_ka": 14.02,
   "three_phase_dc_break_current_ka": 9.18,
   "three_phase_peak_break_current_ka": 29.02,
   "single_phase_initial_peak_current_ka": 44.65,
   "single_phase_rms_break_current_ka": 16.86,
   "single_phase_dc_break_current_ka": 10.5,
   "single_phase_peak_break_current_ka": 34.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NECU1C",
   "site_code": "NECU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 110,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.36,
   "three_phase_rms_break_current_ka": 15.09,
   "three_phase_dc_break_current_ka": 8.96,
   "three_phase_peak_break_current_ka": 30.31,
   "single_phase_initial_peak_current_ka": 44.92,
   "single_phase_rms_break_current_ka": 16.7,
   "single_phase_dc_break_current_ka": 10.12,
   "single_phase_peak_break_current_ka": 33.73
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NECU2-",
   "site_code": "NECU",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 54,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.54,
   "three_phase_rms_break_current_ka": 19.12,
   "three_phase_dc_break_current_ka": 9.84,
   "three_phase_peak_break_current_ka": 36.88,
   "single_phase_initial_peak_current_ka": 50.34,
   "single_phase_rms_break_current_ka": 19.51,
   "single_phase_dc_break_current_ka": 10.27,
   "single_phase_peak_break_current_ka": 37.85
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NEIL1-",
   "site_code": "NEIL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 111,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.12,
   "three_phase_rms_break_current_ka": 17.74,
   "three_phase_dc_break_current_ka": 11.36,
   "three_phase_peak_break_current_ka": 36.45,
   "single_phase_initial_peak_current_ka": 62.45,
   "single_phase_rms_break_current_ka": 23.47,
   "single_phase_dc_break_current_ka": 14.15,
   "single_phase_peak_break_current_ka": 47.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NEIL2-",
   "site_code": "NEIL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 55,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.59,
   "three_phase_rms_break_current_ka": 28.36,
   "three_phase_dc_break_current_ka": 16.81,
   "three_phase_peak_break_current_ka": 56.91,
   "single_phase_initial_peak_current_ka": 77.51,
   "single_phase_rms_break_current_ka": 29.8,
   "single_phase_dc_break_current_ka": 17.64,
   "single_phase_peak_break_current_ka": 59.78
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NEIL4Q",
   "site_code": "NEIL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 22,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.91,
   "three_phase_rms_break_current_ka": 20.27,
   "three_phase_dc_break_current_ka": 11.93,
   "three_phase_peak_break_current_ka": 40.61,
   "single_phase_initial_peak_current_ka": 53.02,
   "single_phase_rms_break_current_ka": 20.46,
   "single_phase_dc_break_current_ka": 12.03,
   "single_phase_peak_break_current_ka": 40.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NEIL4R",
   "site_code": "NEIL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 23,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 54.91,
   "three_phase_rms_break_current_ka": 20.27,
   "three_phase_dc_break_current_ka": 11.93,
   "three_phase_peak_break_current_ka": 40.61,
   "single_phase_initial_peak_current_ka": 53.02,
   "single_phase_rms_break_current_ka": 20.46,
   "single_phase_dc_break_current_ka": 12.03,
   "single_phase_peak_break_current_ka": 40.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NETH3-",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 233,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.12,
   "three_phase_rms_break_current_ka": 16.57,
   "three_phase_dc_break_current_ka": 4.42,
   "three_phase_peak_break_current_ka": 27.86,
   "single_phase_initial_peak_current_ka": 5.79,
   "single_phase_rms_break_current_ka": 4.01,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.67
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NETS1-",
   "site_code": "NETS",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 112,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.82,
   "three_phase_rms_break_current_ka": 6.07,
   "three_phase_dc_break_current_ka": 0.2,
   "three_phase_peak_break_current_ka": 8.79,
   "single_phase_initial_peak_current_ka": 13.51,
   "single_phase_rms_break_current_ka": 6.0,
   "single_phase_dc_break_current_ka": 0.44,
   "single_phase_peak_break_current_ka": 8.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NETS3-",
   "site_code": "NETS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 234,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.33,
   "three_phase_rms_break_current_ka": 7.73,
   "three_phase_dc_break_current_ka": 1.1,
   "three_phase_peak_break_current_ka": 12.03,
   "single_phase_initial_peak_current_ka": 3.15,
   "single_phase_rms_break_current_ka": 2.16,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.06
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "NOKY1-",
   "site_code": "NOKY",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 113,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.5,
   "three_phase_rms_break_current_ka": 14.85,
   "three_phase_dc_break_current_ka": 8.48,
   "three_phase_peak_break_current_ka": 29.48,
   "single_phase_initial_peak_current_ka": 43.88,
   "single_phase_rms_break_current_ka": 16.41,
   "single_phase_dc_break_current_ka": 9.25,
   "single_phase_peak_break_current_ka": 32.46
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PAIS3-",
   "site_code": "PAIS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 235,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.54,
   "three_phase_rms_break_current_ka": 13.74,
   "three_phase_dc_break_current_ka": 6.5,
   "three_phase_peak_break_current_ka": 25.93,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PART3-",
   "site_code": "PART",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 236,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.81,
   "three_phase_rms_break_current_ka": 13.16,
   "three_phase_dc_break_current_ka": 4.48,
   "three_phase_peak_break_current_ka": 23.08,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "POGB3-",
   "site_code": "POGB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 237,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.61,
   "three_phase_rms_break_current_ka": 11.05,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 15.63,
   "single_phase_initial_peak_current_ka": 3.69,
   "single_phase_rms_break_current_ka": 2.54,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.6
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "POOB0J",
   "site_code": "POOB",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 293,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.886976691054501,
   "three_phase_rms_break_current_ka": 5.386678011539208,
   "three_phase_dc_break_current_ka": 4.052998889711172,
   "three_phase_peak_break_current_ka": 11.674022443014232,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "POOB0K",
   "site_code": "POOB",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 294,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.34241805215441,
   "three_phase_rms_break_current_ka": 6.61643408491311,
   "three_phase_dc_break_current_ka": 5.50792156806903,
   "three_phase_peak_break_current_ka": 14.860995928940966,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "POOB3-",
   "site_code": "POOB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 238,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.25,
   "three_phase_rms_break_current_ka": 19.59,
   "three_phase_dc_break_current_ka": 12.48,
   "three_phase_peak_break_current_ka": 40.18,
   "single_phase_initial_peak_current_ka": 5.96,
   "single_phase_rms_break_current_ka": 4.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.84
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "PORD3-",
   "site_code": "PORD",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 239,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.6,
   "three_phase_rms_break_current_ka": 14.38,
   "three_phase_dc_break_current_ka": 10.81,
   "three_phase_peak_break_current_ka": 31.14,
   "single_phase_initial_peak_current_ka": 5.21,
   "single_phase_rms_break_current_ka": 3.61,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.11
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RAVE3A",
   "site_code": "RAVE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 240,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.73,
   "three_phase_rms_break_current_ka": 16.69,
   "three_phase_dc_break_current_ka": 3.36,
   "three_phase_peak_break_current_ka": 26.96,
   "single_phase_initial_peak_current_ka": 5.88,
   "single_phase_rms_break_current_ka": 4.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.76
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "RAVE3B",
   "site_code": "RAVE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 241,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.73,
   "three_phase_rms_break_current_ka": 16.69,
   "three_phase_dc_break_current_ka": 3.36,
   "three_phase_peak_break_current_ka": 26.96,
   "single_phase_initial_peak_current_ka": 5.88,
   "single_phase_rms_break_current_ka": 4.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.76
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "REDH1-",
   "site_code": "REDH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 114,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.22,
   "three_phase_rms_break_current_ka": 14.03,
   "three_phase_dc_break_current_ka": 1.14,
   "three_phase_peak_break_current_ka": 20.98,
   "single_phase_initial_peak_current_ka": 33.51,
   "single_phase_rms_break_current_ka": 14.48,
   "single_phase_dc_break_current_ka": 1.52,
   "single_phase_peak_break_current_ka": 22.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "REDH3-",
   "site_code": "REDH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 242,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.33,
   "three_phase_rms_break_current_ka": 14.43,
   "three_phase_dc_break_current_ka": 3.37,
   "three_phase_peak_break_current_ka": 23.77,
   "single_phase_initial_peak_current_ka": 3.76,
   "single_phase_rms_break_current_ka": 2.61,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SACO0J",
   "site_code": "SACO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 295,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.30111283664487,
   "three_phase_rms_break_current_ka": 3.3515183126457773,
   "three_phase_dc_break_current_ka": 2.5634351952019383,
   "three_phase_peak_break_current_ka": 7.300594153902817,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SACO0K",
   "site_code": "SACO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 296,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.257811566455649,
   "three_phase_rms_break_current_ka": 3.342858058607933,
   "three_phase_dc_break_current_ka": 2.5114736709748717,
   "three_phase_peak_break_current_ka": 7.2313121216000615,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SACO3J",
   "site_code": "SACO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 243,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.81,
   "three_phase_rms_break_current_ka": 14.13,
   "three_phase_dc_break_current_ka": 4.15,
   "three_phase_peak_break_current_ka": 24.13,
   "single_phase_initial_peak_current_ka": 3.05,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.99
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SACO3K",
   "site_code": "SACO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 244,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.15,
   "three_phase_rms_break_current_ka": 16.5,
   "three_phase_dc_break_current_ka": 3.86,
   "three_phase_peak_break_current_ka": 27.21,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SAKN1-",
   "site_code": "SAKN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 115,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.38,
   "three_phase_rms_break_current_ka": 7.65,
   "three_phase_dc_break_current_ka": 1.02,
   "three_phase_peak_break_current_ka": 11.84,
   "single_phase_initial_peak_current_ka": 20.7,
   "single_phase_rms_break_current_ka": 8.43,
   "single_phase_dc_break_current_ka": 1.51,
   "single_phase_peak_break_current_ka": 13.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SANX0J",
   "site_code": "SANX",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 297,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.74841262644899,
   "three_phase_rms_break_current_ka": 5.282754963085075,
   "three_phase_dc_break_current_ka": 4.061659143749018,
   "three_phase_peak_break_current_ka": 11.535458378408723,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SANX0K",
   "site_code": "SANX",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 298,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.731092118373303,
   "three_phase_rms_break_current_ka": 5.282754963085075,
   "three_phase_dc_break_current_ka": 4.00969761952195,
   "three_phase_peak_break_current_ka": 11.483496854181656,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SANX3-",
   "site_code": "SANX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 245,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.79,
   "three_phase_rms_break_current_ka": 9.72,
   "three_phase_dc_break_current_ka": 5.72,
   "three_phase_peak_break_current_ka": 19.46,
   "single_phase_initial_peak_current_ka": 2.97,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SHRU3A",
   "site_code": "SHRU",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 246,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.7,
   "three_phase_rms_break_current_ka": 13.12,
   "three_phase_dc_break_current_ka": 10.54,
   "three_phase_peak_break_current_ka": 29.09,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SHRU3B",
   "site_code": "SHRU",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 247,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.7,
   "three_phase_rms_break_current_ka": 13.12,
   "three_phase_dc_break_current_ka": 10.54,
   "three_phase_peak_break_current_ka": 29.09,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SIGH3A",
   "site_code": "SIGH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 248,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.41,
   "three_phase_rms_break_current_ka": 15.0,
   "three_phase_dc_break_current_ka": 11.08,
   "three_phase_peak_break_current_ka": 32.29,
   "single_phase_initial_peak_current_ka": 4.53,
   "single_phase_rms_break_current_ka": 3.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SIGH3B",
   "site_code": "SIGH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 249,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.3,
   "three_phase_rms_break_current_ka": 14.96,
   "three_phase_dc_break_current_ka": 10.97,
   "three_phase_peak_break_current_ka": 32.13,
   "single_phase_initial_peak_current_ka": 4.53,
   "single_phase_rms_break_current_ka": 3.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SMEA1-",
   "site_code": "SMEA",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 116,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.13,
   "three_phase_rms_break_current_ka": 7.48,
   "three_phase_dc_break_current_ka": 4.96,
   "three_phase_peak_break_current_ka": 15.54,
   "single_phase_initial_peak_current_ka": 20.35,
   "single_phase_rms_break_current_ka": 7.97,
   "single_phase_dc_break_current_ka": 5.79,
   "single_phase_peak_break_current_ka": 17.07
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SMEA2-",
   "site_code": "SMEA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 56,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.26,
   "three_phase_rms_break_current_ka": 22.94,
   "three_phase_dc_break_current_ka": 13.98,
   "three_phase_peak_break_current_ka": 46.43,
   "single_phase_initial_peak_current_ka": 64.49,
   "single_phase_rms_break_current_ka": 24.82,
   "single_phase_dc_break_current_ka": 13.83,
   "single_phase_peak_break_current_ka": 48.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SNQR3-",
   "site_code": "SNQR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 250,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.72,
   "three_phase_rms_break_current_ka": 12.85,
   "three_phase_dc_break_current_ka": 3.12,
   "three_phase_peak_break_current_ka": 21.3,
   "single_phase_initial_peak_current_ka": 4.14,
   "single_phase_rms_break_current_ka": 2.85,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.03
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "SPAV3-",
   "site_code": "SPAV",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 251,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.17,
   "three_phase_rms_break_current_ka": 10.18,
   "three_phase_dc_break_current_ka": 4.08,
   "three_phase_peak_break_current_ka": 18.48,
   "single_phase_initial_peak_current_ka": 4.42,
   "single_phase_rms_break_current_ka": 3.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.33
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STHA2A",
   "site_code": "STHA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 57,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.1,
   "three_phase_rms_break_current_ka": 27.32,
   "three_phase_dc_break_current_ka": 15.5,
   "three_phase_peak_break_current_ka": 54.13,
   "single_phase_initial_peak_current_ka": 73.14,
   "single_phase_rms_break_current_ka": 28.3,
   "single_phase_dc_break_current_ka": 15.54,
   "single_phase_peak_break_current_ka": 55.56
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STHA2B",
   "site_code": "STHA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 58,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.02,
   "three_phase_rms_break_current_ka": 29.61,
   "three_phase_dc_break_current_ka": 16.83,
   "three_phase_peak_break_current_ka": 58.71,
   "single_phase_initial_peak_current_ka": 78.64,
   "single_phase_rms_break_current_ka": 30.62,
   "single_phase_dc_break_current_ka": 16.61,
   "single_phase_peak_break_current_ka": 59.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STHA3-",
   "site_code": "STHA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 252,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.6,
   "three_phase_rms_break_current_ka": 15.09,
   "three_phase_dc_break_current_ka": 10.79,
   "three_phase_peak_break_current_ka": 32.13,
   "single_phase_initial_peak_current_ka": 5.96,
   "single_phase_rms_break_current_ka": 4.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.84
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STHA4A",
   "site_code": "STHA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 24,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.54,
   "three_phase_rms_break_current_ka": 24.62,
   "three_phase_dc_break_current_ka": 12.5,
   "three_phase_peak_break_current_ka": 47.32,
   "single_phase_initial_peak_current_ka": 60.12,
   "single_phase_rms_break_current_ka": 23.47,
   "single_phase_dc_break_current_ka": 11.55,
   "single_phase_peak_break_current_ka": 44.74
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STHA4B",
   "site_code": "STHA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 25,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.47,
   "three_phase_rms_break_current_ka": 23.65,
   "three_phase_dc_break_current_ka": 12.62,
   "three_phase_peak_break_current_ka": 46.06,
   "single_phase_initial_peak_current_ka": 57.76,
   "single_phase_rms_break_current_ka": 22.6,
   "single_phase_dc_break_current_ka": 11.27,
   "single_phase_peak_break_current_ka": 43.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STIR3-",
   "site_code": "STIR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 253,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.53,
   "three_phase_rms_break_current_ka": 14.52,
   "three_phase_dc_break_current_ka": 6.77,
   "three_phase_peak_break_current_ka": 27.3,
   "single_phase_initial_peak_current_ka": 4.51,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STLE0J",
   "site_code": "STLE",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 299,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.041305215509539,
   "three_phase_rms_break_current_ka": 3.299556788418711,
   "three_phase_dc_break_current_ka": 2.043819952931275,
   "three_phase_peak_break_current_ka": 6.7030366252915545,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STLE0K",
   "site_code": "STLE",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 300,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.041305215509539,
   "three_phase_rms_break_current_ka": 3.299556788418711,
   "three_phase_dc_break_current_ka": 2.043819952931275,
   "three_phase_peak_break_current_ka": 6.7030366252915545,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STLE1Q",
   "site_code": "STLE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 117,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.5,
   "three_phase_rms_break_current_ka": 10.59,
   "three_phase_dc_break_current_ka": 0.22,
   "three_phase_peak_break_current_ka": 15.2,
   "single_phase_initial_peak_current_ka": 23.24,
   "single_phase_rms_break_current_ka": 10.55,
   "single_phase_dc_break_current_ka": 0.69,
   "single_phase_peak_break_current_ka": 15.61
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STLE1R",
   "site_code": "STLE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 118,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.5,
   "three_phase_rms_break_current_ka": 10.59,
   "three_phase_dc_break_current_ka": 0.22,
   "three_phase_peak_break_current_ka": 15.2,
   "single_phase_initial_peak_current_ka": 23.24,
   "single_phase_rms_break_current_ka": 10.55,
   "single_phase_dc_break_current_ka": 0.69,
   "single_phase_peak_break_current_ka": 15.61
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "STLE3S",
   "site_code": "STLE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 254,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.52,
   "three_phase_rms_break_current_ka": 12.67,
   "three_phase_dc_break_current_ka": 2.33,
   "three_phase_peak_break_current_ka": 20.25,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TELR3-",
   "site_code": "TELR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 255,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.71,
   "three_phase_rms_break_current_ka": 10.21,
   "three_phase_dc_break_current_ka": 4.72,
   "three_phase_peak_break_current_ka": 19.15,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TONG1-",
   "site_code": "TONG",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 119,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.62,
   "three_phase_rms_break_current_ka": 6.37,
   "three_phase_dc_break_current_ka": 0.31,
   "three_phase_peak_break_current_ka": 9.32,
   "single_phase_initial_peak_current_ka": 18.19,
   "single_phase_rms_break_current_ka": 8.46,
   "single_phase_dc_break_current_ka": 0.48,
   "single_phase_peak_break_current_ka": 12.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TONG3-",
   "site_code": "TONG",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 256,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.87,
   "three_phase_rms_break_current_ka": 10.83,
   "three_phase_dc_break_current_ka": 1.22,
   "three_phase_peak_break_current_ka": 16.53,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TONG5-",
   "site_code": "TONG",
   "voltage_kv": 11.0,
   "source_sheet": "D2.2",
   "source_row": 309,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.03,
   "three_phase_rms_break_current_ka": 29.3,
   "three_phase_dc_break_current_ka": 5.34,
   "three_phase_peak_break_current_ka": 46.77,
   "single_phase_initial_peak_current_ka": 4.54,
   "single_phase_rms_break_current_ka": 3.15,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.45
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TORN1-",
   "site_code": "TORN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 120,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.36,
   "three_phase_rms_break_current_ka": 11.1,
   "three_phase_dc_break_current_ka": 8.42,
   "three_phase_peak_break_current_ka": 24.11,
   "single_phase_initial_peak_current_ka": 38.59,
   "single_phase_rms_break_current_ka": 13.92,
   "single_phase_dc_break_current_ka": 10.63,
   "single_phase_peak_break_current_ka": 30.31
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TORN4-",
   "site_code": "TORN",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 26,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.08,
   "three_phase_rms_break_current_ka": 26.72,
   "three_phase_dc_break_current_ka": 17.75,
   "three_phase_peak_break_current_ka": 55.54,
   "single_phase_initial_peak_current_ka": 72.16,
   "single_phase_rms_break_current_ka": 27.23,
   "single_phase_dc_break_current_ka": 19.4,
   "single_phase_peak_break_current_ka": 57.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "TRLO3-",
   "site_code": "TRLO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 257,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.75,
   "three_phase_rms_break_current_ka": 5.4,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 7.64,
   "single_phase_initial_peak_current_ka": 2.11,
   "single_phase_rms_break_current_ka": 1.45,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.05
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WESE1-",
   "site_code": "WESE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 121,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.18,
   "three_phase_rms_break_current_ka": 6.09,
   "three_phase_dc_break_current_ka": 4.23,
   "three_phase_peak_break_current_ka": 12.84,
   "single_phase_initial_peak_current_ka": 16.99,
   "single_phase_rms_break_current_ka": 6.48,
   "single_phase_dc_break_current_ka": 4.68,
   "single_phase_peak_break_current_ka": 13.84
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WFIE1A",
   "site_code": "WFIE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 122,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.12,
   "three_phase_rms_break_current_ka": 13.3,
   "three_phase_dc_break_current_ka": 4.7,
   "three_phase_peak_break_current_ka": 23.51,
   "single_phase_initial_peak_current_ka": 32.91,
   "single_phase_rms_break_current_ka": 13.73,
   "single_phase_dc_break_current_ka": 5.63,
   "single_phase_peak_break_current_ka": 25.05
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WFIE1B",
   "site_code": "WFIE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 123,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.35,
   "three_phase_rms_break_current_ka": 16.18,
   "three_phase_dc_break_current_ka": 4.77,
   "three_phase_peak_break_current_ka": 27.66,
   "single_phase_initial_peak_current_ka": 41.4,
   "single_phase_rms_break_current_ka": 17.17,
   "single_phase_dc_break_current_ka": 5.77,
   "single_phase_peak_break_current_ka": 30.05
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WFIE2-",
   "site_code": "WFIE",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 59,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.89,
   "three_phase_rms_break_current_ka": 23.09,
   "three_phase_dc_break_current_ka": 9.52,
   "three_phase_peak_break_current_ka": 42.17,
   "single_phase_initial_peak_current_ka": 49.52,
   "single_phase_rms_break_current_ka": 19.83,
   "single_phase_dc_break_current_ka": 8.44,
   "single_phase_peak_break_current_ka": 36.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WFIE3-",
   "site_code": "WFIE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 258,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.66,
   "three_phase_rms_break_current_ka": 14.86,
   "three_phase_dc_break_current_ka": 7.0,
   "three_phase_peak_break_current_ka": 28.01,
   "single_phase_initial_peak_current_ka": 3.06,
   "single_phase_rms_break_current_ka": 2.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WGEO3-",
   "site_code": "WGEO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 259,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.47,
   "three_phase_rms_break_current_ka": 14.65,
   "three_phase_dc_break_current_ka": 9.72,
   "three_phase_peak_break_current_ka": 30.44,
   "single_phase_initial_peak_current_ka": 5.91,
   "single_phase_rms_break_current_ka": 4.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WHHO3-",
   "site_code": "WHHO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 260,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.27,
   "three_phase_rms_break_current_ka": 14.73,
   "three_phase_dc_break_current_ka": 10.01,
   "three_phase_peak_break_current_ka": 30.84,
   "single_phase_initial_peak_current_ka": 5.89,
   "single_phase_rms_break_current_ka": 4.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.77
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WHLL3-",
   "site_code": "WHLL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 261,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.21,
   "three_phase_rms_break_current_ka": 13.18,
   "three_phase_dc_break_current_ka": 4.52,
   "three_phase_peak_break_current_ka": 23.16,
   "single_phase_initial_peak_current_ka": 4.34,
   "single_phase_rms_break_current_ka": 2.99,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WHTL3-",
   "site_code": "WHTL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 262,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.11,
   "three_phase_rms_break_current_ka": 10.61,
   "three_phase_dc_break_current_ka": 0.96,
   "three_phase_peak_break_current_ka": 15.97,
   "single_phase_initial_peak_current_ka": 2.26,
   "single_phase_rms_break_current_ka": 1.56,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WISH0J",
   "site_code": "WISH",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 301,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.394379576381475,
   "three_phase_rms_break_current_ka": 6.599113576837422,
   "three_phase_dc_break_current_ka": 5.637825378636695,
   "three_phase_peak_break_current_ka": 14.973579231432943,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WISH0K",
   "site_code": "WISH",
   "voltage_kv": 25.0,
   "source_sheet": "D2.2",
   "source_row": 302,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.394379576381475,
   "three_phase_rms_break_current_ka": 6.599113576837422,
   "three_phase_dc_break_current_ka": 5.637825378636695,
   "three_phase_peak_break_current_ka": 14.973579231432943,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WISH1-",
   "site_code": "WISH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 124,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.6,
   "three_phase_rms_break_current_ka": 4.66,
   "three_phase_dc_break_current_ka": 4.46,
   "three_phase_peak_break_current_ka": 11.05,
   "single_phase_initial_peak_current_ka": 19.18,
   "single_phase_rms_break_current_ka": 6.45,
   "single_phase_dc_break_current_ka": 5.57,
   "single_phase_peak_break_current_ka": 14.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WISH2-",
   "site_code": "WISH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 60,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.36,
   "three_phase_rms_break_current_ka": 21.18,
   "three_phase_dc_break_current_ka": 12.89,
   "three_phase_peak_break_current_ka": 42.85,
   "single_phase_initial_peak_current_ka": 60.47,
   "single_phase_rms_break_current_ka": 23.09,
   "single_phase_dc_break_current_ka": 14.05,
   "single_phase_peak_break_current_ka": 46.71
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WISH3-",
   "site_code": "WISH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 263,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.35,
   "three_phase_rms_break_current_ka": 18.19,
   "three_phase_dc_break_current_ka": 10.83,
   "three_phase_peak_break_current_ka": 36.55,
   "single_phase_initial_peak_current_ka": 6.03,
   "single_phase_rms_break_current_ka": 4.18,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WISH4-",
   "site_code": "WISH",
   "voltage_kv": 400.0,
   "source_sheet": "D2.2",
   "source_row": 27,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.31,
   "three_phase_rms_break_current_ka": 22.02,
   "three_phase_dc_break_current_ka": 10.42,
   "three_phase_peak_break_current_ka": 41.56,
   "single_phase_initial_peak_current_ka": 53.38,
   "single_phase_rms_break_current_ka": 20.91,
   "single_phase_dc_break_current_ka": 10.27,
   "single_phase_peak_break_current_ka": 39.85
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WIYH1-",
   "site_code": "WIYH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.2",
   "source_row": 125,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.6,
   "three_phase_rms_break_current_ka": 18.57,
   "three_phase_dc_break_current_ka": 10.45,
   "three_phase_peak_break_current_ka": 36.71,
   "single_phase_initial_peak_current_ka": 60.14,
   "single_phase_rms_break_current_ka": 23.77,
   "single_phase_dc_break_current_ka": 12.85,
   "single_phase_peak_break_current_ka": 46.46
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WIYH2-",
   "site_code": "WIYH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 61,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.05,
   "three_phase_rms_break_current_ka": 24.69,
   "three_phase_dc_break_current_ka": 13.23,
   "three_phase_peak_break_current_ka": 48.14,
   "single_phase_initial_peak_current_ka": 63.84,
   "single_phase_rms_break_current_ka": 24.9,
   "single_phase_dc_break_current_ka": 13.26,
   "single_phase_peak_break_current_ka": 48.47
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WLEE2-",
   "site_code": "WLEE",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 62,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.24,
   "three_phase_rms_break_current_ka": 24.23,
   "three_phase_dc_break_current_ka": 7.74,
   "three_phase_peak_break_current_ka": 42.01,
   "single_phase_initial_peak_current_ka": 50.65,
   "single_phase_rms_break_current_ka": 23.05,
   "single_phase_dc_break_current_ka": 9.81,
   "single_phase_peak_break_current_ka": 42.4
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WLEE3A",
   "site_code": "WLEE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 264,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.31,
   "three_phase_rms_break_current_ka": 21.04,
   "three_phase_dc_break_current_ka": 10.5,
   "three_phase_peak_break_current_ka": 40.25,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WLEE3B",
   "site_code": "WLEE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 265,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.85,
   "three_phase_rms_break_current_ka": 20.85,
   "three_phase_dc_break_current_ka": 10.55,
   "three_phase_peak_break_current_ka": 40.04,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WLEE3C",
   "site_code": "WLEE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 266,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.25,
   "three_phase_rms_break_current_ka": 20.57,
   "three_phase_dc_break_current_ka": 10.5,
   "three_phase_peak_break_current_ka": 39.59,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WLEX2-",
   "site_code": "WLEX",
   "voltage_kv": 275.0,
   "source_sheet": "D2.2",
   "source_row": 63,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.31,
   "three_phase_rms_break_current_ka": 19.51,
   "three_phase_dc_break_current_ka": 5.16,
   "three_phase_peak_break_current_ka": 32.75,
   "single_phase_initial_peak_current_ka": 38.74,
   "single_phase_rms_break_current_ka": 17.42,
   "single_phase_dc_break_current_ka": 8.72,
   "single_phase_peak_break_current_ka": 33.36
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WLEX3A",
   "site_code": "WLEX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 267,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.93,
   "three_phase_rms_break_current_ka": 20.3,
   "three_phase_dc_break_current_ka": 9.47,
   "three_phase_peak_break_current_ka": 38.18,
   "single_phase_initial_peak_current_ka": 3.07,
   "single_phase_rms_break_current_ka": 2.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.01
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WLEX3B",
   "site_code": "WLEX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 268,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.19,
   "three_phase_rms_break_current_ka": 20.39,
   "three_phase_dc_break_current_ka": 9.47,
   "three_phase_peak_break_current_ka": 38.3,
   "single_phase_initial_peak_current_ka": 3.07,
   "single_phase_rms_break_current_ka": 2.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.01
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 2,
   "winter": "2026/27",
   "location": "WLEX3C",
   "site_code": "WLEX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.2",
   "source_row": 269,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.66,
   "three_phase_rms_break_current_ka": 19.5,
   "three_phase_dc_break_current_ka": 9.45,
   "three_phase_peak_break_current_ka": 37.02,
   "single_phase_initial_peak_current_ka": 3.07,
   "single_phase_rms_break_current_ka": 2.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.01
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "AREC1-",
   "site_code": "AREC",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 75,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.28,
   "three_phase_rms_break_current_ka": 7.85,
   "three_phase_dc_break_current_ka": 1.45,
   "three_phase_peak_break_current_ka": 12.55,
   "single_phase_initial_peak_current_ka": 23.86,
   "single_phase_rms_break_current_ka": 9.2,
   "single_phase_dc_break_current_ka": 2.42,
   "single_phase_peak_break_current_ka": 15.43
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "AUCH2-",
   "site_code": "AUCH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 33,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.0,
   "three_phase_rms_break_current_ka": 6.48,
   "three_phase_dc_break_current_ka": 2.16,
   "three_phase_peak_break_current_ka": 11.32,
   "single_phase_initial_peak_current_ka": 21.02,
   "single_phase_rms_break_current_ka": 8.3,
   "single_phase_dc_break_current_ka": 2.76,
   "single_phase_peak_break_current_ka": 14.5
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "AYR-3-",
   "site_code": "AYR-",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 140,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.38,
   "three_phase_rms_break_current_ka": 20.44,
   "three_phase_dc_break_current_ka": 11.08,
   "three_phase_peak_break_current_ka": 39.99,
   "single_phase_initial_peak_current_ka": 5.9,
   "single_phase_rms_break_current_ka": 4.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.78
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "AYRS4-",
   "site_code": "AYRS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 3,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.31,
   "three_phase_rms_break_current_ka": 23.97,
   "three_phase_dc_break_current_ka": 14.39,
   "three_phase_peak_break_current_ka": 48.28,
   "single_phase_initial_peak_current_ka": 73.74,
   "single_phase_rms_break_current_ka": 27.98,
   "single_phase_dc_break_current_ka": 16.85,
   "single_phase_peak_break_current_ka": 56.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BAGA0J",
   "site_code": "BAGA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 287,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.367361448783836,
   "three_phase_rms_break_current_ka": 5.256774200971543,
   "three_phase_dc_break_current_ka": 3.308217042456555,
   "three_phase_peak_break_current_ka": 10.73871500692704,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BAGA0K",
   "site_code": "BAGA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 288,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.367361448783836,
   "three_phase_rms_break_current_ka": 5.256774200971543,
   "three_phase_dc_break_current_ka": 3.299556788418711,
   "three_phase_peak_break_current_ka": 10.730054752889195,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BAGA3-",
   "site_code": "BAGA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 141,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.69,
   "three_phase_rms_break_current_ka": 15.24,
   "three_phase_dc_break_current_ka": 4.08,
   "three_phase_peak_break_current_ka": 25.63,
   "single_phase_initial_peak_current_ka": 4.49,
   "single_phase_rms_break_current_ka": 3.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.4
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BAIN3-",
   "site_code": "BAIN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 142,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.17,
   "three_phase_rms_break_current_ka": 15.46,
   "three_phase_dc_break_current_ka": 6.41,
   "three_phase_peak_break_current_ka": 28.27,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BERW3-",
   "site_code": "BERW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 143,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.07,
   "three_phase_rms_break_current_ka": 17.12,
   "three_phase_dc_break_current_ka": 1.72,
   "three_phase_peak_break_current_ka": 25.94,
   "single_phase_initial_peak_current_ka": 4.72,
   "single_phase_rms_break_current_ka": 3.25,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.59
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BLAH1-",
   "site_code": "BLAH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 76,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.59,
   "three_phase_rms_break_current_ka": 16.74,
   "three_phase_dc_break_current_ka": 5.95,
   "three_phase_peak_break_current_ka": 29.62,
   "single_phase_initial_peak_current_ka": 40.55,
   "single_phase_rms_break_current_ka": 15.82,
   "single_phase_dc_break_current_ka": 5.95,
   "single_phase_peak_break_current_ka": 28.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BLAH3A",
   "site_code": "BLAH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 144,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.91,
   "three_phase_rms_break_current_ka": 15.93,
   "three_phase_dc_break_current_ka": 10.0,
   "three_phase_peak_break_current_ka": 32.53,
   "single_phase_initial_peak_current_ka": 4.51,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BLAH3B",
   "site_code": "BLAH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 145,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.72,
   "three_phase_rms_break_current_ka": 16.62,
   "three_phase_dc_break_current_ka": 7.73,
   "three_phase_peak_break_current_ka": 31.22,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BLCW3-",
   "site_code": "BLCW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 146,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.54,
   "three_phase_rms_break_current_ka": 9.16,
   "three_phase_dc_break_current_ka": 2.96,
   "three_phase_peak_break_current_ka": 15.92,
   "single_phase_initial_peak_current_ka": 2.26,
   "single_phase_rms_break_current_ka": 1.57,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.22
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BLKS3-",
   "site_code": "BLKS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 147,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.13,
   "three_phase_rms_break_current_ka": 8.93,
   "three_phase_dc_break_current_ka": 2.83,
   "three_phase_peak_break_current_ka": 15.45,
   "single_phase_initial_peak_current_ka": 2.23,
   "single_phase_rms_break_current_ka": 1.54,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.18
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BONN0J",
   "site_code": "BONN",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 289,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.882905905406604,
   "three_phase_rms_break_current_ka": 5.698447156901606,
   "three_phase_dc_break_current_ka": 4.7458192127387235,
   "three_phase_peak_break_current_ka": 12.808515721971846,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BONN0K",
   "site_code": "BONN",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 290,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.770322602914627,
   "three_phase_rms_break_current_ka": 5.698447156901606,
   "three_phase_dc_break_current_ka": 4.728498704663035,
   "three_phase_peak_break_current_ka": 12.782534959858314,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BONN0L",
   "site_code": "BONN",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 291,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.978168699822891,
   "three_phase_rms_break_current_ka": 5.70710741093945,
   "three_phase_dc_break_current_ka": 4.754479466776568,
   "three_phase_peak_break_current_ka": 12.825836230047535,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BONN1-",
   "site_code": "BONN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 77,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.42,
   "three_phase_rms_break_current_ka": 21.62,
   "three_phase_dc_break_current_ka": 10.15,
   "three_phase_peak_break_current_ka": 40.73,
   "single_phase_initial_peak_current_ka": 66.96,
   "single_phase_rms_break_current_ka": 25.87,
   "single_phase_dc_break_current_ka": 11.06,
   "single_phase_peak_break_current_ka": 47.64
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BONN3-",
   "site_code": "BONN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 148,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.2,
   "three_phase_rms_break_current_ka": 15.49,
   "three_phase_dc_break_current_ka": 8.48,
   "three_phase_peak_break_current_ka": 30.38,
   "single_phase_initial_peak_current_ka": 4.52,
   "single_phase_rms_break_current_ka": 3.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.43
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BPGR3-",
   "site_code": "BPGR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 149,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 90.85,
   "three_phase_rms_break_current_ka": 29.05,
   "three_phase_dc_break_current_ka": 19.79,
   "three_phase_peak_break_current_ka": 60.87,
   "single_phase_initial_peak_current_ka": 6.0,
   "single_phase_rms_break_current_ka": 4.16,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.88
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRAP1-",
   "site_code": "BRAP",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 78,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.77,
   "three_phase_rms_break_current_ka": 12.98,
   "three_phase_dc_break_current_ka": 3.34,
   "three_phase_peak_break_current_ka": 21.69,
   "single_phase_initial_peak_current_ka": 36.67,
   "single_phase_rms_break_current_ka": 14.77,
   "single_phase_dc_break_current_ka": 3.46,
   "single_phase_peak_break_current_ka": 24.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BRAP3-",
   "site_code": "BRAP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 150,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.92,
   "three_phase_rms_break_current_ka": 11.08,
   "three_phase_dc_break_current_ka": 5.12,
   "three_phase_peak_break_current_ka": 20.79,
   "single_phase_initial_peak_current_ka": 4.44,
   "single_phase_rms_break_current_ka": 3.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BROC1-",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 79,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.57,
   "three_phase_rms_break_current_ka": 12.4,
   "three_phase_dc_break_current_ka": 8.0,
   "three_phase_peak_break_current_ka": 25.54,
   "single_phase_initial_peak_current_ka": 37.61,
   "single_phase_rms_break_current_ka": 14.04,
   "single_phase_dc_break_current_ka": 6.56,
   "single_phase_peak_break_current_ka": 26.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BROX3-",
   "site_code": "BROX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 151,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.68,
   "three_phase_rms_break_current_ka": 13.6,
   "three_phase_dc_break_current_ka": 4.92,
   "three_phase_peak_break_current_ka": 24.15,
   "single_phase_initial_peak_current_ka": 4.43,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "BUSB2-",
   "site_code": "BUSB",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 34,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.77,
   "three_phase_rms_break_current_ka": 22.45,
   "three_phase_dc_break_current_ka": 10.89,
   "three_phase_peak_break_current_ka": 42.64,
   "single_phase_initial_peak_current_ka": 51.58,
   "single_phase_rms_break_current_ka": 20.67,
   "single_phase_dc_break_current_ka": 7.59,
   "single_phase_peak_break_current_ka": 36.83
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CAFA5-",
   "site_code": "CAFA",
   "voltage_kv": 11.0,
   "source_sheet": "D2.3",
   "source_row": 320,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.4,
   "three_phase_rms_break_current_ka": 13.43,
   "three_phase_dc_break_current_ka": 5.35,
   "three_phase_peak_break_current_ka": 24.33,
   "single_phase_initial_peak_current_ka": 2.25,
   "single_phase_rms_break_current_ka": 1.56,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CATY0J",
   "site_code": "CATY",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 292,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.703555308033609,
   "three_phase_rms_break_current_ka": 3.2129542480402673,
   "three_phase_dc_break_current_ka": 1.4809034404713899,
   "three_phase_peak_break_current_ka": 6.027536810339693,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CATY0K",
   "site_code": "CATY",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 293,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.712215562071453,
   "three_phase_rms_break_current_ka": 3.2129542480402673,
   "three_phase_dc_break_current_ka": 1.5068842025849232,
   "three_phase_peak_break_current_ka": 6.053517572453226,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CATY3-",
   "site_code": "CATY",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 152,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.08,
   "three_phase_rms_break_current_ka": 10.14,
   "three_phase_dc_break_current_ka": 5.9,
   "three_phase_peak_break_current_ka": 20.24,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CCSS1-",
   "site_code": "CCSS",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 80,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.74,
   "three_phase_rms_break_current_ka": 13.49,
   "three_phase_dc_break_current_ka": 5.84,
   "three_phase_peak_break_current_ka": 24.92,
   "single_phase_initial_peak_current_ka": 42.73,
   "single_phase_rms_break_current_ka": 16.9,
   "single_phase_dc_break_current_ka": 5.44,
   "single_phase_peak_break_current_ka": 29.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CCSS3-",
   "site_code": "CCSS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 153,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.71,
   "three_phase_rms_break_current_ka": 15.7,
   "three_phase_dc_break_current_ka": 7.18,
   "three_phase_peak_break_current_ka": 29.38,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHAP1-",
   "site_code": "CHAP",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 81,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.52,
   "three_phase_rms_break_current_ka": 14.97,
   "three_phase_dc_break_current_ka": 1.96,
   "three_phase_peak_break_current_ka": 23.13,
   "single_phase_initial_peak_current_ka": 35.49,
   "single_phase_rms_break_current_ka": 14.88,
   "single_phase_dc_break_current_ka": 2.12,
   "single_phase_peak_break_current_ka": 23.16
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHAP3-",
   "site_code": "CHAP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 154,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.11,
   "three_phase_rms_break_current_ka": 18.96,
   "three_phase_dc_break_current_ka": 5.7,
   "three_phase_peak_break_current_ka": 32.52,
   "single_phase_initial_peak_current_ka": 4.56,
   "single_phase_rms_break_current_ka": 3.16,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.47
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHAS3A",
   "site_code": "CHAS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 155,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.14,
   "three_phase_rms_break_current_ka": 15.87,
   "three_phase_dc_break_current_ka": 9.86,
   "three_phase_peak_break_current_ka": 32.3,
   "single_phase_initial_peak_current_ka": 8.71,
   "single_phase_rms_break_current_ka": 6.03,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 8.53
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CHAS3B",
   "site_code": "CHAS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 156,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.14,
   "three_phase_rms_break_current_ka": 15.87,
   "three_phase_dc_break_current_ka": 9.86,
   "three_phase_peak_break_current_ka": 32.3,
   "single_phase_initial_peak_current_ka": 8.71,
   "single_phase_rms_break_current_ka": 6.03,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 8.53
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLYM2-",
   "site_code": "CLYM",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 35,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 94.02,
   "three_phase_rms_break_current_ka": 35.27,
   "three_phase_dc_break_current_ka": 19.33,
   "three_phase_peak_break_current_ka": 69.2,
   "single_phase_initial_peak_current_ka": 83.73,
   "single_phase_rms_break_current_ka": 32.87,
   "single_phase_dc_break_current_ka": 15.77,
   "single_phase_peak_break_current_ka": 62.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLYM3A",
   "site_code": "CLYM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 157,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.21,
   "three_phase_rms_break_current_ka": 12.82,
   "three_phase_dc_break_current_ka": 8.72,
   "three_phase_peak_break_current_ka": 26.85,
   "single_phase_initial_peak_current_ka": 5.36,
   "single_phase_rms_break_current_ka": 3.71,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLYM3B",
   "site_code": "CLYM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 158,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.28,
   "three_phase_rms_break_current_ka": 14.06,
   "three_phase_dc_break_current_ka": 8.55,
   "three_phase_peak_break_current_ka": 28.44,
   "single_phase_initial_peak_current_ka": 5.38,
   "single_phase_rms_break_current_ka": 3.72,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLYN2Q",
   "site_code": "CLYN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 36,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.04,
   "three_phase_rms_break_current_ka": 7.7,
   "three_phase_dc_break_current_ka": 6.14,
   "three_phase_peak_break_current_ka": 17.03,
   "single_phase_initial_peak_current_ka": 18.86,
   "single_phase_rms_break_current_ka": 7.22,
   "single_phase_dc_break_current_ka": 6.28,
   "single_phase_peak_break_current_ka": 16.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLYN3A",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 159,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.46,
   "three_phase_rms_break_current_ka": 18.37,
   "three_phase_dc_break_current_ka": 8.38,
   "three_phase_peak_break_current_ka": 34.35,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLYN3B",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 160,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.57,
   "three_phase_rms_break_current_ka": 18.41,
   "three_phase_dc_break_current_ka": 8.39,
   "three_phase_peak_break_current_ka": 34.43,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLYN3C",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 161,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.44,
   "three_phase_rms_break_current_ka": 18.35,
   "three_phase_dc_break_current_ka": 8.4,
   "three_phase_peak_break_current_ka": 34.36,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLYN3D",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 162,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.47,
   "three_phase_rms_break_current_ka": 18.37,
   "three_phase_dc_break_current_ka": 8.32,
   "three_phase_peak_break_current_ka": 34.3,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLYS2R",
   "site_code": "CLYS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 37,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.96,
   "three_phase_rms_break_current_ka": 6.62,
   "three_phase_dc_break_current_ka": 5.42,
   "three_phase_peak_break_current_ka": 14.79,
   "single_phase_initial_peak_current_ka": 17.31,
   "single_phase_rms_break_current_ka": 6.58,
   "single_phase_dc_break_current_ka": 5.32,
   "single_phase_peak_break_current_ka": 14.63
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLYS3A",
   "site_code": "CLYS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 163,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.37,
   "three_phase_rms_break_current_ka": 16.05,
   "three_phase_dc_break_current_ka": 8.15,
   "three_phase_peak_break_current_ka": 30.85,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLYS3B",
   "site_code": "CLYS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 164,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.32,
   "three_phase_rms_break_current_ka": 16.03,
   "three_phase_dc_break_current_ka": 8.06,
   "three_phase_peak_break_current_ka": 30.73,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CLYS3C",
   "site_code": "CLYS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 165,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.19,
   "three_phase_rms_break_current_ka": 15.98,
   "three_phase_dc_break_current_ka": 7.94,
   "three_phase_peak_break_current_ka": 30.54,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COAB4-",
   "site_code": "COAB",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 4,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.52,
   "three_phase_rms_break_current_ka": 28.38,
   "three_phase_dc_break_current_ka": 12.58,
   "three_phase_peak_break_current_ka": 52.71,
   "single_phase_initial_peak_current_ka": 70.41,
   "single_phase_rms_break_current_ka": 27.66,
   "single_phase_dc_break_current_ka": 13.77,
   "single_phase_peak_break_current_ka": 52.88
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COAL1A",
   "site_code": "COAL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 82,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.04,
   "three_phase_rms_break_current_ka": 13.15,
   "three_phase_dc_break_current_ka": 9.55,
   "three_phase_peak_break_current_ka": 28.15,
   "single_phase_initial_peak_current_ka": 46.64,
   "single_phase_rms_break_current_ka": 16.99,
   "single_phase_dc_break_current_ka": 11.05,
   "single_phase_peak_break_current_ka": 35.08
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COAL1B",
   "site_code": "COAL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 83,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.22,
   "three_phase_rms_break_current_ka": 15.7,
   "three_phase_dc_break_current_ka": 10.86,
   "three_phase_peak_break_current_ka": 33.06,
   "single_phase_initial_peak_current_ka": 53.12,
   "single_phase_rms_break_current_ka": 19.76,
   "single_phase_dc_break_current_ka": 12.8,
   "single_phase_peak_break_current_ka": 40.75
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COAL4-",
   "site_code": "COAL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 5,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.05,
   "three_phase_rms_break_current_ka": 29.26,
   "three_phase_dc_break_current_ka": 13.32,
   "three_phase_peak_break_current_ka": 54.7,
   "single_phase_initial_peak_current_ka": 72.78,
   "single_phase_rms_break_current_ka": 28.5,
   "single_phase_dc_break_current_ka": 14.39,
   "single_phase_peak_break_current_ka": 54.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COAN3-",
   "site_code": "COAN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 166,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 0.0,
   "three_phase_rms_break_current_ka": 0.0,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 0.0,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COAN4-",
   "site_code": "COAN",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 6,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.89,
   "three_phase_rms_break_current_ka": 27.35,
   "three_phase_dc_break_current_ka": 12.16,
   "three_phase_peak_break_current_ka": 50.84,
   "single_phase_initial_peak_current_ka": 61.47,
   "single_phase_rms_break_current_ka": 24.27,
   "single_phase_dc_break_current_ka": 11.28,
   "single_phase_peak_break_current_ka": 45.6
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COAT3-",
   "site_code": "COAT",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 167,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.84,
   "three_phase_rms_break_current_ka": 14.01,
   "three_phase_dc_break_current_ka": 12.28,
   "three_phase_peak_break_current_ka": 32.1,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COBA4-",
   "site_code": "COBA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 7,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 0.0,
   "three_phase_rms_break_current_ka": 0.0,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 0.0,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COCK2-",
   "site_code": "COCK",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 38,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.12,
   "three_phase_rms_break_current_ka": 24.61,
   "three_phase_dc_break_current_ka": 14.13,
   "three_phase_peak_break_current_ka": 48.93,
   "single_phase_initial_peak_current_ka": 66.26,
   "single_phase_rms_break_current_ka": 25.7,
   "single_phase_dc_break_current_ka": 14.96,
   "single_phase_peak_break_current_ka": 51.3
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COCK3-",
   "site_code": "COCK",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 168,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.44,
   "three_phase_rms_break_current_ka": 14.94,
   "three_phase_dc_break_current_ka": 11.23,
   "three_phase_peak_break_current_ka": 32.36,
   "single_phase_initial_peak_current_ka": 5.9,
   "single_phase_rms_break_current_ka": 4.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.78
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COCK4Q",
   "site_code": "COCK",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 8,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.08,
   "three_phase_rms_break_current_ka": 11.39,
   "three_phase_dc_break_current_ka": 7.22,
   "three_phase_peak_break_current_ka": 23.32,
   "single_phase_initial_peak_current_ka": 27.13,
   "single_phase_rms_break_current_ka": 10.41,
   "single_phase_dc_break_current_ka": 7.13,
   "single_phase_peak_break_current_ka": 21.85
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COCK4R",
   "site_code": "COCK",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 9,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.68,
   "three_phase_rms_break_current_ka": 11.63,
   "three_phase_dc_break_current_ka": 7.29,
   "three_phase_peak_break_current_ka": 23.73,
   "single_phase_initial_peak_current_ka": 27.33,
   "single_phase_rms_break_current_ka": 10.51,
   "single_phase_dc_break_current_ka": 7.1,
   "single_phase_peak_break_current_ka": 21.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COYL1-",
   "site_code": "COYL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 84,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.61,
   "three_phase_rms_break_current_ka": 10.69,
   "three_phase_dc_break_current_ka": 8.09,
   "three_phase_peak_break_current_ka": 23.21,
   "single_phase_initial_peak_current_ka": 37.88,
   "single_phase_rms_break_current_ka": 13.72,
   "single_phase_dc_break_current_ka": 9.19,
   "single_phase_peak_break_current_ka": 28.6
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COYL2-",
   "site_code": "COYL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 39,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.94,
   "three_phase_rms_break_current_ka": 26.0,
   "three_phase_dc_break_current_ka": 14.54,
   "three_phase_peak_break_current_ka": 51.31,
   "single_phase_initial_peak_current_ka": 64.32,
   "single_phase_rms_break_current_ka": 25.17,
   "single_phase_dc_break_current_ka": 11.81,
   "single_phase_peak_break_current_ka": 47.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "COYL3-",
   "site_code": "COYL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 169,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.61,
   "three_phase_rms_break_current_ka": 22.48,
   "three_phase_dc_break_current_ka": 7.82,
   "three_phase_peak_break_current_ka": 39.6,
   "single_phase_initial_peak_current_ka": 3.05,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.99
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CRCK2-",
   "site_code": "CRCK",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 40,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.37,
   "three_phase_rms_break_current_ka": 11.64,
   "three_phase_dc_break_current_ka": 4.05,
   "three_phase_peak_break_current_ka": 20.5,
   "single_phase_initial_peak_current_ka": 28.36,
   "single_phase_rms_break_current_ka": 11.57,
   "single_phase_dc_break_current_ka": 2.86,
   "single_phase_peak_break_current_ka": 19.22
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CRDY3A",
   "site_code": "CRDY",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 170,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.65,
   "three_phase_rms_break_current_ka": 6.82,
   "three_phase_dc_break_current_ka": 0.57,
   "three_phase_peak_break_current_ka": 10.22,
   "single_phase_initial_peak_current_ka": 2.1,
   "single_phase_rms_break_current_ka": 1.45,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.05
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CRDY3B",
   "site_code": "CRDY",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 171,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.6,
   "three_phase_rms_break_current_ka": 6.81,
   "three_phase_dc_break_current_ka": 0.48,
   "three_phase_peak_break_current_ka": 10.11,
   "single_phase_initial_peak_current_ka": 2.1,
   "single_phase_rms_break_current_ka": 1.45,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.05
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CROO3J",
   "site_code": "CROO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 172,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.82,
   "three_phase_rms_break_current_ka": 10.9,
   "three_phase_dc_break_current_ka": 6.5,
   "three_phase_peak_break_current_ka": 21.91,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CROO3K",
   "site_code": "CROO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 173,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.32,
   "three_phase_rms_break_current_ka": 12.18,
   "three_phase_dc_break_current_ka": 3.86,
   "three_phase_peak_break_current_ka": 21.09,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CRYR1-",
   "site_code": "CRYR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 85,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.4,
   "three_phase_rms_break_current_ka": 6.83,
   "three_phase_dc_break_current_ka": 4.65,
   "three_phase_peak_break_current_ka": 14.31,
   "single_phase_initial_peak_current_ka": 16.86,
   "single_phase_rms_break_current_ka": 6.44,
   "single_phase_dc_break_current_ka": 5.2,
   "single_phase_peak_break_current_ka": 14.31
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CRYR1A",
   "site_code": "CRYR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 86,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.63,
   "three_phase_rms_break_current_ka": 6.23,
   "three_phase_dc_break_current_ka": 4.88,
   "three_phase_peak_break_current_ka": 13.7,
   "single_phase_initial_peak_current_ka": 17.56,
   "single_phase_rms_break_current_ka": 6.62,
   "single_phase_dc_break_current_ka": 5.66,
   "single_phase_peak_break_current_ka": 15.02
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CRYR31",
   "site_code": "CRYR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 174,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.18,
   "three_phase_rms_break_current_ka": 13.5,
   "three_phase_dc_break_current_ka": 6.56,
   "three_phase_peak_break_current_ka": 25.65,
   "single_phase_initial_peak_current_ka": 2.97,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CRYR32",
   "site_code": "CRYR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 175,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.49,
   "three_phase_rms_break_current_ka": 14.28,
   "three_phase_dc_break_current_ka": 6.6,
   "three_phase_peak_break_current_ka": 26.8,
   "single_phase_initial_peak_current_ka": 2.97,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CRYR4-",
   "site_code": "CRYR",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 10,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.82,
   "three_phase_rms_break_current_ka": 24.35,
   "three_phase_dc_break_current_ka": 14.59,
   "three_phase_peak_break_current_ka": 49.03,
   "single_phase_initial_peak_current_ka": 60.39,
   "single_phase_rms_break_current_ka": 23.43,
   "single_phase_dc_break_current_ka": 13.03,
   "single_phase_peak_break_current_ka": 46.17
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CUMB3-",
   "site_code": "CUMB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 176,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.78,
   "three_phase_rms_break_current_ka": 17.8,
   "three_phase_dc_break_current_ka": 5.48,
   "three_phase_peak_break_current_ka": 30.65,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CUMH3-",
   "site_code": "CUMH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 177,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.9,
   "three_phase_rms_break_current_ka": 14.81,
   "three_phase_dc_break_current_ka": 4.37,
   "three_phase_peak_break_current_ka": 25.32,
   "single_phase_initial_peak_current_ka": 2.96,
   "single_phase_rms_break_current_ka": 2.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.9
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CUMW1-",
   "site_code": "CUMW",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 87,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.71,
   "three_phase_rms_break_current_ka": 12.68,
   "three_phase_dc_break_current_ka": 2.02,
   "three_phase_peak_break_current_ka": 19.96,
   "single_phase_initial_peak_current_ka": 35.25,
   "single_phase_rms_break_current_ka": 15.58,
   "single_phase_dc_break_current_ka": 2.23,
   "single_phase_peak_break_current_ka": 24.27
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CUMW3-",
   "site_code": "CUMW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 178,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.11,
   "three_phase_rms_break_current_ka": 13.91,
   "three_phase_dc_break_current_ka": 5.12,
   "three_phase_peak_break_current_ka": 24.8,
   "single_phase_initial_peak_current_ka": 2.95,
   "single_phase_rms_break_current_ka": 2.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.9
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CUPA3-",
   "site_code": "CUPA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 179,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.26,
   "three_phase_rms_break_current_ka": 12.18,
   "three_phase_dc_break_current_ka": 1.63,
   "three_phase_peak_break_current_ka": 18.86,
   "single_phase_initial_peak_current_ka": 4.39,
   "single_phase_rms_break_current_ka": 3.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.3
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CURR0J",
   "site_code": "CURR",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 294,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.094822787962764,
   "three_phase_rms_break_current_ka": 5.50792156806903,
   "three_phase_dc_break_current_ka": 3.879793808954285,
   "three_phase_peak_break_current_ka": 11.674022443014232,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CURR0K",
   "site_code": "CURR",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 295,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.878316437016656,
   "three_phase_rms_break_current_ka": 5.421319027690585,
   "three_phase_dc_break_current_ka": 3.8364925387650626,
   "three_phase_peak_break_current_ka": 11.509477616295188,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CURR1A",
   "site_code": "CURR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 88,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.92,
   "three_phase_rms_break_current_ka": 14.2,
   "three_phase_dc_break_current_ka": 9.94,
   "three_phase_peak_break_current_ka": 30.02,
   "single_phase_initial_peak_current_ka": 47.48,
   "single_phase_rms_break_current_ka": 17.54,
   "single_phase_dc_break_current_ka": 11.71,
   "single_phase_peak_break_current_ka": 36.51
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CURR1B",
   "site_code": "CURR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 89,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.92,
   "three_phase_rms_break_current_ka": 14.2,
   "three_phase_dc_break_current_ka": 9.94,
   "three_phase_peak_break_current_ka": 30.02,
   "single_phase_initial_peak_current_ka": 47.48,
   "single_phase_rms_break_current_ka": 17.54,
   "single_phase_dc_break_current_ka": 11.71,
   "single_phase_peak_break_current_ka": 36.51
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CURR2-",
   "site_code": "CURR",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 41,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.99,
   "three_phase_rms_break_current_ka": 23.76,
   "three_phase_dc_break_current_ka": 12.1,
   "three_phase_peak_break_current_ka": 45.7,
   "single_phase_initial_peak_current_ka": 58.13,
   "single_phase_rms_break_current_ka": 22.9,
   "single_phase_dc_break_current_ka": 11.41,
   "single_phase_peak_break_current_ka": 43.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "CURR5-",
   "site_code": "CURR",
   "voltage_kv": 11.0,
   "source_sheet": "D2.3",
   "source_row": 321,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.71,
   "three_phase_rms_break_current_ka": 12.53,
   "three_phase_dc_break_current_ka": 5.73,
   "three_phase_peak_break_current_ka": 23.44,
   "single_phase_initial_peak_current_ka": 4.46,
   "single_phase_rms_break_current_ka": 3.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.37
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DALL2-",
   "site_code": "DALL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 42,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.73,
   "three_phase_rms_break_current_ka": 13.8,
   "three_phase_dc_break_current_ka": 7.89,
   "three_phase_peak_break_current_ka": 27.41,
   "single_phase_initial_peak_current_ka": 36.62,
   "single_phase_rms_break_current_ka": 14.33,
   "single_phase_dc_break_current_ka": 7.08,
   "single_phase_peak_break_current_ka": 27.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DALM1-",
   "site_code": "DALM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 90,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.48,
   "three_phase_rms_break_current_ka": 9.48,
   "three_phase_dc_break_current_ka": 7.26,
   "three_phase_peak_break_current_ka": 20.66,
   "single_phase_initial_peak_current_ka": 31.46,
   "single_phase_rms_break_current_ka": 11.55,
   "single_phase_dc_break_current_ka": 8.86,
   "single_phase_peak_break_current_ka": 25.19
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DALM3-",
   "site_code": "DALM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 180,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.78,
   "three_phase_rms_break_current_ka": 12.82,
   "three_phase_dc_break_current_ka": 7.75,
   "three_phase_peak_break_current_ka": 25.88,
   "single_phase_initial_peak_current_ka": 4.45,
   "single_phase_rms_break_current_ka": 3.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.37
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DEBS2-",
   "site_code": "DEBS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 43,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.07,
   "three_phase_rms_break_current_ka": 31.78,
   "three_phase_dc_break_current_ka": 16.8,
   "three_phase_peak_break_current_ka": 61.74,
   "single_phase_initial_peak_current_ka": 77.52,
   "single_phase_rms_break_current_ka": 30.8,
   "single_phase_dc_break_current_ka": 14.79,
   "single_phase_peak_break_current_ka": 58.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DENN2-",
   "site_code": "DENN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 44,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 86.36,
   "three_phase_rms_break_current_ka": 32.73,
   "three_phase_dc_break_current_ka": 17.72,
   "three_phase_peak_break_current_ka": 64.0,
   "single_phase_initial_peak_current_ka": 76.36,
   "single_phase_rms_break_current_ka": 29.93,
   "single_phase_dc_break_current_ka": 15.65,
   "single_phase_peak_break_current_ka": 57.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DENN4-",
   "site_code": "DENN",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 11,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.18,
   "three_phase_rms_break_current_ka": 11.97,
   "three_phase_dc_break_current_ka": 9.06,
   "three_phase_peak_break_current_ka": 25.99,
   "single_phase_initial_peak_current_ka": 29.75,
   "single_phase_rms_break_current_ka": 11.32,
   "single_phase_dc_break_current_ka": 7.85,
   "single_phase_peak_break_current_ka": 23.86
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DESA3-",
   "site_code": "DESA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 181,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.14,
   "three_phase_rms_break_current_ka": 11.7,
   "three_phase_dc_break_current_ka": 5.31,
   "three_phase_peak_break_current_ka": 21.85,
   "single_phase_initial_peak_current_ka": 2.28,
   "single_phase_rms_break_current_ka": 1.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DEVM0J",
   "site_code": "DEVM",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 296,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.26595313775144,
   "three_phase_rms_break_current_ka": 2.60673646539116,
   "three_phase_dc_break_current_ka": 2.225685287726007,
   "three_phase_peak_break_current_ka": 5.914953507847716,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DEVM0K",
   "site_code": "DEVM",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 297,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.26595313775144,
   "three_phase_rms_break_current_ka": 2.60673646539116,
   "three_phase_dc_break_current_ka": 2.225685287726007,
   "three_phase_peak_break_current_ka": 5.914953507847716,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DEVM1-",
   "site_code": "DEVM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 91,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.39,
   "three_phase_rms_break_current_ka": 13.26,
   "three_phase_dc_break_current_ka": 7.65,
   "three_phase_peak_break_current_ka": 26.41,
   "single_phase_initial_peak_current_ka": 41.96,
   "single_phase_rms_break_current_ka": 16.14,
   "single_phase_dc_break_current_ka": 8.95,
   "single_phase_peak_break_current_ka": 31.77
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DEVM3-",
   "site_code": "DEVM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 182,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.39,
   "three_phase_rms_break_current_ka": 15.55,
   "three_phase_dc_break_current_ka": 9.23,
   "three_phase_peak_break_current_ka": 31.21,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DEVM4-",
   "site_code": "DEVM",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 12,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.62,
   "three_phase_rms_break_current_ka": 15.32,
   "three_phase_dc_break_current_ka": 8.34,
   "three_phase_peak_break_current_ka": 30.0,
   "single_phase_initial_peak_current_ka": 32.73,
   "single_phase_rms_break_current_ka": 12.96,
   "single_phase_dc_break_current_ka": 6.14,
   "single_phase_peak_break_current_ka": 24.47
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DEVO1-",
   "site_code": "DEVO",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 92,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.84,
   "three_phase_rms_break_current_ka": 12.05,
   "three_phase_dc_break_current_ka": 1.18,
   "three_phase_peak_break_current_ka": 18.21,
   "single_phase_initial_peak_current_ka": 28.38,
   "single_phase_rms_break_current_ka": 12.27,
   "single_phase_dc_break_current_ka": 1.93,
   "single_phase_peak_break_current_ka": 19.29
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DEVO3-",
   "site_code": "DEVO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 183,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.38,
   "three_phase_rms_break_current_ka": 16.29,
   "three_phase_dc_break_current_ka": 3.85,
   "three_phase_peak_break_current_ka": 26.89,
   "single_phase_initial_peak_current_ka": 4.46,
   "single_phase_rms_break_current_ka": 3.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.38
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DEWP3-",
   "site_code": "DEWP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 184,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.97,
   "three_phase_rms_break_current_ka": 17.46,
   "three_phase_dc_break_current_ka": 12.68,
   "three_phase_peak_break_current_ka": 37.38,
   "single_phase_initial_peak_current_ka": 7.84,
   "single_phase_rms_break_current_ka": 5.43,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 7.68
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DONO1-",
   "site_code": "DONO",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 93,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.31,
   "three_phase_rms_break_current_ka": 14.13,
   "three_phase_dc_break_current_ka": 6.05,
   "three_phase_peak_break_current_ka": 26.04,
   "single_phase_initial_peak_current_ka": 44.88,
   "single_phase_rms_break_current_ka": 17.61,
   "single_phase_dc_break_current_ka": 5.97,
   "single_phase_peak_break_current_ka": 30.87
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DONO3A",
   "site_code": "DONO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 185,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.04,
   "three_phase_rms_break_current_ka": 16.64,
   "three_phase_dc_break_current_ka": 7.62,
   "three_phase_peak_break_current_ka": 31.15,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DOWX3-",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 186,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.89,
   "three_phase_rms_break_current_ka": 15.4,
   "three_phase_dc_break_current_ka": 2.64,
   "three_phase_peak_break_current_ka": 24.42,
   "single_phase_initial_peak_current_ka": 2.92,
   "single_phase_rms_break_current_ka": 2.03,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.87
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DRCR3-",
   "site_code": "DRCR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 187,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.91,
   "three_phase_rms_break_current_ka": 13.49,
   "three_phase_dc_break_current_ka": 4.1,
   "three_phase_peak_break_current_ka": 23.17,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DRUM3-",
   "site_code": "DRUM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 188,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.23,
   "three_phase_rms_break_current_ka": 13.84,
   "three_phase_dc_break_current_ka": 11.25,
   "three_phase_peak_break_current_ka": 30.82,
   "single_phase_initial_peak_current_ka": 5.89,
   "single_phase_rms_break_current_ka": 4.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.77
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUMF1-",
   "site_code": "DUMF",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 94,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.37,
   "three_phase_rms_break_current_ka": 9.25,
   "three_phase_dc_break_current_ka": 0.55,
   "three_phase_peak_break_current_ka": 13.63,
   "single_phase_initial_peak_current_ka": 24.82,
   "single_phase_rms_break_current_ka": 10.46,
   "single_phase_dc_break_current_ka": 0.88,
   "single_phase_peak_break_current_ka": 15.67
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUMF3A",
   "site_code": "DUMF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 189,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.11,
   "three_phase_rms_break_current_ka": 14.56,
   "three_phase_dc_break_current_ka": 2.2,
   "three_phase_peak_break_current_ka": 22.79,
   "single_phase_initial_peak_current_ka": 4.45,
   "single_phase_rms_break_current_ka": 3.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.36
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUMF3B",
   "site_code": "DUMF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 190,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.26,
   "three_phase_rms_break_current_ka": 13.93,
   "three_phase_dc_break_current_ka": 2.29,
   "three_phase_peak_break_current_ka": 22.0,
   "single_phase_initial_peak_current_ka": 4.48,
   "single_phase_rms_break_current_ka": 3.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.38
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUMF3I",
   "site_code": "DUMF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 191,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.72,
   "three_phase_rms_break_current_ka": 7.05,
   "three_phase_dc_break_current_ka": 1.91,
   "three_phase_peak_break_current_ka": 11.89,
   "single_phase_initial_peak_current_ka": 1.52,
   "single_phase_rms_break_current_ka": 1.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUNB3A",
   "site_code": "DUNB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 192,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.48,
   "three_phase_rms_break_current_ka": 12.78,
   "three_phase_dc_break_current_ka": 3.63,
   "three_phase_peak_break_current_ka": 21.7,
   "single_phase_initial_peak_current_ka": 3.06,
   "single_phase_rms_break_current_ka": 2.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUNB3B",
   "site_code": "DUNB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 193,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.61,
   "three_phase_rms_break_current_ka": 15.44,
   "three_phase_dc_break_current_ka": 5.52,
   "three_phase_peak_break_current_ka": 27.35,
   "single_phase_initial_peak_current_ka": 4.53,
   "single_phase_rms_break_current_ka": 3.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUNE1-",
   "site_code": "DUNE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 95,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.19,
   "three_phase_rms_break_current_ka": 7.63,
   "three_phase_dc_break_current_ka": 0.89,
   "three_phase_peak_break_current_ka": 11.68,
   "single_phase_initial_peak_current_ka": 19.2,
   "single_phase_rms_break_current_ka": 8.16,
   "single_phase_dc_break_current_ka": 1.35,
   "single_phase_peak_break_current_ka": 12.89
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUNE3-",
   "site_code": "DUNE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 194,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.32,
   "three_phase_rms_break_current_ka": 15.14,
   "three_phase_dc_break_current_ka": 3.18,
   "three_phase_peak_break_current_ka": 24.6,
   "single_phase_initial_peak_current_ka": 4.48,
   "single_phase_rms_break_current_ka": 3.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.38
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUNF3-",
   "site_code": "DUNF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 195,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.42,
   "three_phase_rms_break_current_ka": 12.4,
   "three_phase_dc_break_current_ka": 4.1,
   "three_phase_peak_break_current_ka": 21.63,
   "single_phase_initial_peak_current_ka": 4.45,
   "single_phase_rms_break_current_ka": 3.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.36
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "DUNH3-",
   "site_code": "DUNH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 196,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.84,
   "three_phase_rms_break_current_ka": 21.35,
   "three_phase_dc_break_current_ka": 10.64,
   "three_phase_peak_break_current_ka": 40.83,
   "single_phase_initial_peak_current_ka": 4.54,
   "single_phase_rms_break_current_ka": 3.15,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.45
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EAST5-",
   "site_code": "EAST",
   "voltage_kv": 11.0,
   "source_sheet": "D2.3",
   "source_row": 322,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.0,
   "three_phase_rms_break_current_ka": 11.26,
   "three_phase_dc_break_current_ka": 2.54,
   "three_phase_peak_break_current_ka": 18.47,
   "single_phase_initial_peak_current_ka": 1.15,
   "single_phase_rms_break_current_ka": 0.79,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.12
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ECCF0J",
   "site_code": "ECCF",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 298,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.977650017080839,
   "three_phase_rms_break_current_ka": 5.360697249425675,
   "three_phase_dc_break_current_ka": 1.2557368354874359,
   "three_phase_peak_break_current_ka": 8.824798864563428,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ECCF0K",
   "site_code": "ECCF",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 299,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.311847821650925,
   "three_phase_rms_break_current_ka": 6.460549512231912,
   "three_phase_dc_break_current_ka": 2.6327172275046933,
   "three_phase_peak_break_current_ka": 11.777945491468365,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ECCL1-",
   "site_code": "ECCL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 96,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.53,
   "three_phase_rms_break_current_ka": 12.5,
   "three_phase_dc_break_current_ka": 8.84,
   "three_phase_peak_break_current_ka": 26.52,
   "single_phase_initial_peak_current_ka": 41.29,
   "single_phase_rms_break_current_ka": 15.86,
   "single_phase_dc_break_current_ka": 10.53,
   "single_phase_peak_break_current_ka": 32.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ECCL3-",
   "site_code": "ECCL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 197,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.91,
   "three_phase_rms_break_current_ka": 14.81,
   "three_phase_dc_break_current_ka": 5.54,
   "three_phase_peak_break_current_ka": 26.49,
   "single_phase_initial_peak_current_ka": 5.25,
   "single_phase_rms_break_current_ka": 3.61,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.1
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ECCL4A",
   "site_code": "ECCL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 13,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.33,
   "three_phase_rms_break_current_ka": 19.49,
   "three_phase_dc_break_current_ka": 12.15,
   "three_phase_peak_break_current_ka": 39.72,
   "single_phase_initial_peak_current_ka": 47.77,
   "single_phase_rms_break_current_ka": 18.34,
   "single_phase_dc_break_current_ka": 11.07,
   "single_phase_peak_break_current_ka": 37.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ECCL4B",
   "site_code": "ECCL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 14,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.81,
   "three_phase_rms_break_current_ka": 20.81,
   "three_phase_dc_break_current_ka": 12.94,
   "three_phase_peak_break_current_ka": 42.36,
   "single_phase_initial_peak_current_ka": 52.99,
   "single_phase_rms_break_current_ka": 20.25,
   "single_phase_dc_break_current_ka": 12.76,
   "single_phase_peak_break_current_ka": 41.4
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EERH2-",
   "site_code": "EERH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 45,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.24,
   "three_phase_rms_break_current_ka": 30.63,
   "three_phase_dc_break_current_ka": 16.27,
   "three_phase_peak_break_current_ka": 59.58,
   "single_phase_initial_peak_current_ka": 69.6,
   "single_phase_rms_break_current_ka": 27.48,
   "single_phase_dc_break_current_ka": 12.12,
   "single_phase_peak_break_current_ka": 50.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EERH3-",
   "site_code": "EERH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 198,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.51,
   "three_phase_rms_break_current_ka": 16.25,
   "three_phase_dc_break_current_ka": 14.08,
   "three_phase_peak_break_current_ka": 37.07,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EKIL3A",
   "site_code": "EKIL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 199,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.14,
   "three_phase_rms_break_current_ka": 19.63,
   "three_phase_dc_break_current_ka": 15.21,
   "three_phase_peak_break_current_ka": 42.97,
   "single_phase_initial_peak_current_ka": 5.93,
   "single_phase_rms_break_current_ka": 4.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.81
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EKIL3B",
   "site_code": "EKIL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 200,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.14,
   "three_phase_rms_break_current_ka": 19.63,
   "three_phase_dc_break_current_ka": 15.21,
   "three_phase_peak_break_current_ka": 42.97,
   "single_phase_initial_peak_current_ka": 5.93,
   "single_phase_rms_break_current_ka": 4.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.81
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EKIS2-",
   "site_code": "EKIS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 46,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.22,
   "three_phase_rms_break_current_ka": 27.97,
   "three_phase_dc_break_current_ka": 14.42,
   "three_phase_peak_break_current_ka": 53.97,
   "single_phase_initial_peak_current_ka": 69.02,
   "single_phase_rms_break_current_ka": 27.63,
   "single_phase_dc_break_current_ka": 11.46,
   "single_phase_peak_break_current_ka": 50.53
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EKIS3A",
   "site_code": "EKIS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 201,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.46,
   "three_phase_rms_break_current_ka": 12.11,
   "three_phase_dc_break_current_ka": 7.18,
   "three_phase_peak_break_current_ka": 24.31,
   "single_phase_initial_peak_current_ka": 5.46,
   "single_phase_rms_break_current_ka": 3.77,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EKIS3B",
   "site_code": "EKIS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 202,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.57,
   "three_phase_rms_break_current_ka": 13.93,
   "three_phase_dc_break_current_ka": 7.58,
   "three_phase_peak_break_current_ka": 27.28,
   "single_phase_initial_peak_current_ka": 5.39,
   "single_phase_rms_break_current_ka": 3.73,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.28
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ELDE3-",
   "site_code": "ELDE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 203,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
