    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.86,
   "three_phase_rms_break_current_ka": 15.21,
   "three_phase_dc_break_current_ka": 5.2,
   "three_phase_peak_break_current_ka": 26.71,
   "single_phase_initial_peak_current_ka": 3.05,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.99
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ELVA0J",
   "site_code": "ELVA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 300,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.64500826073691,
   "three_phase_rms_break_current_ka": 5.871652237658494,
   "three_phase_dc_break_current_ka": 7.058107040843175,
   "three_phase_peak_break_current_ka": 15.36329066313594,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ELVA0K",
   "site_code": "ELVA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 301,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.64500826073691,
   "three_phase_rms_break_current_ka": 5.871652237658494,
   "three_phase_dc_break_current_ka": 7.058107040843175,
   "three_phase_peak_break_current_ka": 15.36329066313594,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ELVA2Q",
   "site_code": "ELVA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 47,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.77,
   "three_phase_rms_break_current_ka": 7.89,
   "three_phase_dc_break_current_ka": 7.11,
   "three_phase_peak_break_current_ka": 18.28,
   "single_phase_initial_peak_current_ka": 18.91,
   "single_phase_rms_break_current_ka": 7.36,
   "single_phase_dc_break_current_ka": 5.9,
   "single_phase_peak_break_current_ka": 16.31
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ELVA2R",
   "site_code": "ELVA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 48,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.73,
   "three_phase_rms_break_current_ka": 6.82,
   "three_phase_dc_break_current_ka": 6.63,
   "three_phase_peak_break_current_ka": 16.26,
   "single_phase_initial_peak_current_ka": 18.1,
   "single_phase_rms_break_current_ka": 6.76,
   "single_phase_dc_break_current_ka": 6.47,
   "single_phase_peak_break_current_ka": 16.02
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ELVA4-",
   "site_code": "ELVA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 15,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.15,
   "three_phase_rms_break_current_ka": 27.64,
   "three_phase_dc_break_current_ka": 11.88,
   "three_phase_peak_break_current_ka": 50.97,
   "single_phase_initial_peak_current_ka": 55.94,
   "single_phase_rms_break_current_ka": 22.53,
   "single_phase_dc_break_current_ka": 8.75,
   "single_phase_peak_break_current_ka": 40.62
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "ERSK3-",
   "site_code": "ERSK",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 204,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.55,
   "three_phase_rms_break_current_ka": 12.92,
   "three_phase_dc_break_current_ka": 4.67,
   "three_phase_peak_break_current_ka": 22.94,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "EWEH3-",
   "site_code": "EWEH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 205,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.38,
   "three_phase_rms_break_current_ka": 11.76,
   "three_phase_dc_break_current_ka": 3.88,
   "three_phase_peak_break_current_ka": 20.52,
   "single_phase_initial_peak_current_ka": 2.28,
   "single_phase_rms_break_current_ka": 1.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FALL4-",
   "site_code": "FALL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 16,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.7,
   "three_phase_rms_break_current_ka": 20.93,
   "three_phase_dc_break_current_ka": 12.05,
   "three_phase_peak_break_current_ka": 41.65,
   "single_phase_initial_peak_current_ka": 48.66,
   "single_phase_rms_break_current_ka": 19.06,
   "single_phase_dc_break_current_ka": 9.4,
   "single_phase_peak_break_current_ka": 36.36
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FIGS2-",
   "site_code": "FIGS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 49,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 70.96,
   "three_phase_rms_break_current_ka": 26.86,
   "three_phase_dc_break_current_ka": 16.98,
   "three_phase_peak_break_current_ka": 54.97,
   "single_phase_initial_peak_current_ka": 63.66,
   "single_phase_rms_break_current_ka": 24.86,
   "single_phase_dc_break_current_ka": 13.22,
   "single_phase_peak_break_current_ka": 48.38
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "FINN3-",
   "site_code": "FINN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 206,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.43,
   "three_phase_rms_break_current_ka": 11.23,
   "three_phase_dc_break_current_ka": 6.31,
   "three_phase_peak_break_current_ka": 22.19,
   "single_phase_initial_peak_current_ka": 4.41,
   "single_phase_rms_break_current_ka": 3.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GALA0J",
   "site_code": "GALA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 302,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.16254877203936,
   "three_phase_rms_break_current_ka": 3.3601785666836217,
   "three_phase_dc_break_current_ka": 2.1390827473475635,
   "three_phase_peak_break_current_ka": 6.893562214124131,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GALA0K",
   "site_code": "GALA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 303,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.16254877203936,
   "three_phase_rms_break_current_ka": 3.3601785666836217,
   "three_phase_dc_break_current_ka": 2.1390827473475635,
   "three_phase_peak_break_current_ka": 6.893562214124131,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GALA1-",
   "site_code": "GALA",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 97,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.17,
   "three_phase_rms_break_current_ka": 9.33,
   "three_phase_dc_break_current_ka": 0.39,
   "three_phase_peak_break_current_ka": 13.58,
   "single_phase_initial_peak_current_ka": 23.15,
   "single_phase_rms_break_current_ka": 10.09,
   "single_phase_dc_break_current_ka": 0.84,
   "single_phase_peak_break_current_ka": 15.11
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GALA3-",
   "site_code": "GALA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 207,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.52,
   "three_phase_rms_break_current_ka": 14.08,
   "three_phase_dc_break_current_ka": 2.6,
   "three_phase_peak_break_current_ka": 22.51,
   "single_phase_initial_peak_current_ka": 4.85,
   "single_phase_rms_break_current_ka": 3.35,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.74
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GAWH1Q",
   "site_code": "GAWH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 98,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.32,
   "three_phase_rms_break_current_ka": 12.72,
   "three_phase_dc_break_current_ka": 4.8,
   "three_phase_peak_break_current_ka": 22.79,
   "single_phase_initial_peak_current_ka": 39.47,
   "single_phase_rms_break_current_ka": 15.93,
   "single_phase_dc_break_current_ka": 4.17,
   "single_phase_peak_break_current_ka": 26.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GAWH3-",
   "site_code": "GAWH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 208,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.92,
   "three_phase_rms_break_current_ka": 12.91,
   "three_phase_dc_break_current_ka": 7.62,
   "three_phase_peak_break_current_ka": 25.88,
   "single_phase_initial_peak_current_ka": 2.28,
   "single_phase_rms_break_current_ka": 1.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GHCO3-",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 209,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 0.0,
   "three_phase_rms_break_current_ka": 0.0,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 0.0,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GIFF3A",
   "site_code": "GIFF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 210,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.87,
   "three_phase_rms_break_current_ka": 8.76,
   "three_phase_dc_break_current_ka": 7.3,
   "three_phase_peak_break_current_ka": 19.69,
   "single_phase_initial_peak_current_ka": 5.08,
   "single_phase_rms_break_current_ka": 3.5,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GIFF3B",
   "site_code": "GIFF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 211,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.87,
   "three_phase_rms_break_current_ka": 8.76,
   "three_phase_dc_break_current_ka": 7.3,
   "three_phase_peak_break_current_ka": 19.69,
   "single_phase_initial_peak_current_ka": 5.08,
   "single_phase_rms_break_current_ka": 3.5,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GLAP3-",
   "site_code": "GLAP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 212,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.99,
   "three_phase_rms_break_current_ka": 4.2,
   "three_phase_dc_break_current_ka": 0.99,
   "three_phase_peak_break_current_ka": 6.92,
   "single_phase_initial_peak_current_ka": 1.27,
   "single_phase_rms_break_current_ka": 0.87,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GLGL1-",
   "site_code": "GLGL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 99,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.19,
   "three_phase_rms_break_current_ka": 14.25,
   "three_phase_dc_break_current_ka": 2.54,
   "three_phase_peak_break_current_ka": 22.7,
   "single_phase_initial_peak_current_ka": 34.6,
   "single_phase_rms_break_current_ka": 13.88,
   "single_phase_dc_break_current_ka": 3.01,
   "single_phase_peak_break_current_ka": 22.64
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GLGL3-",
   "site_code": "GLGL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 213,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.12,
   "three_phase_rms_break_current_ka": 15.56,
   "three_phase_dc_break_current_ka": 7.79,
   "three_phase_peak_break_current_ka": 29.8,
   "single_phase_initial_peak_current_ka": 4.52,
   "single_phase_rms_break_current_ka": 3.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GLLE1-",
   "site_code": "GLLE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 100,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.47,
   "three_phase_rms_break_current_ka": 8.75,
   "three_phase_dc_break_current_ka": 0.55,
   "three_phase_peak_break_current_ka": 12.93,
   "single_phase_initial_peak_current_ka": 19.62,
   "single_phase_rms_break_current_ka": 8.71,
   "single_phase_dc_break_current_ka": 0.57,
   "single_phase_peak_break_current_ka": 12.89
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GLLE5-",
   "site_code": "GLLE",
   "voltage_kv": 11.0,
   "source_sheet": "D2.3",
   "source_row": 323,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.51,
   "three_phase_rms_break_current_ka": 16.26,
   "three_phase_dc_break_current_ka": 6.83,
   "three_phase_peak_break_current_ka": 29.82,
   "single_phase_initial_peak_current_ka": 2.29,
   "single_phase_rms_break_current_ka": 1.59,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GLLU3-",
   "site_code": "GLLU",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 214,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.44,
   "three_phase_rms_break_current_ka": 18.03,
   "three_phase_dc_break_current_ka": 0.5,
   "three_phase_peak_break_current_ka": 26.01,
   "single_phase_initial_peak_current_ka": 4.67,
   "single_phase_rms_break_current_ka": 3.23,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.57
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GLNI1-",
   "site_code": "GLNI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 101,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.5,
   "three_phase_rms_break_current_ka": 18.5,
   "three_phase_dc_break_current_ka": 6.29,
   "three_phase_peak_break_current_ka": 32.45,
   "single_phase_initial_peak_current_ka": 52.68,
   "single_phase_rms_break_current_ka": 21.31,
   "single_phase_dc_break_current_ka": 6.45,
   "single_phase_peak_break_current_ka": 36.58
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GLNI3-",
   "site_code": "GLNI",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 215,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.13,
   "three_phase_rms_break_current_ka": 15.46,
   "three_phase_dc_break_current_ka": 7.01,
   "three_phase_peak_break_current_ka": 28.88,
   "single_phase_initial_peak_current_ka": 4.52,
   "single_phase_rms_break_current_ka": 3.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.43
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GLRO0J",
   "site_code": "GLRO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 304,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.857443826035126,
   "three_phase_rms_break_current_ka": 6.486530274345445,
   "three_phase_dc_break_current_ka": 5.334716487312142,
   "three_phase_peak_break_current_ka": 14.514585767427192,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GLRO0K",
   "site_code": "GLRO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 305,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.857443826035126,
   "three_phase_rms_break_current_ka": 6.486530274345445,
   "three_phase_dc_break_current_ka": 5.334716487312142,
   "three_phase_peak_break_current_ka": 14.514585767427192,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GLRO2-",
   "site_code": "GLRO",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 50,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.82,
   "three_phase_rms_break_current_ka": 18.42,
   "three_phase_dc_break_current_ka": 7.09,
   "three_phase_peak_break_current_ka": 33.15,
   "single_phase_initial_peak_current_ka": 37.5,
   "single_phase_rms_break_current_ka": 15.23,
   "single_phase_dc_break_current_ka": 5.67,
   "single_phase_peak_break_current_ka": 27.22
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GLRO3A",
   "site_code": "GLRO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 216,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.67,
   "three_phase_rms_break_current_ka": 12.73,
   "three_phase_dc_break_current_ka": 8.35,
   "three_phase_peak_break_current_ka": 26.35,
   "single_phase_initial_peak_current_ka": 5.38,
   "single_phase_rms_break_current_ka": 3.72,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GLRO3B",
   "site_code": "GLRO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 217,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.8,
   "three_phase_rms_break_current_ka": 13.0,
   "three_phase_dc_break_current_ka": 9.99,
   "three_phase_peak_break_current_ka": 28.37,
   "single_phase_initial_peak_current_ka": 5.39,
   "single_phase_rms_break_current_ka": 3.73,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.27
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GORG3-",
   "site_code": "GORG",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 218,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.91,
   "three_phase_rms_break_current_ka": 10.65,
   "three_phase_dc_break_current_ka": 5.23,
   "three_phase_peak_break_current_ka": 20.3,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GOVA3-",
   "site_code": "GOVA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 219,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.73,
   "three_phase_rms_break_current_ka": 11.17,
   "three_phase_dc_break_current_ka": 5.96,
   "three_phase_peak_break_current_ka": 21.76,
   "single_phase_initial_peak_current_ka": 4.39,
   "single_phase_rms_break_current_ka": 3.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.3
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GRMO2-",
   "site_code": "GRMO",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 51,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.78,
   "three_phase_rms_break_current_ka": 19.43,
   "three_phase_dc_break_current_ka": 9.47,
   "three_phase_peak_break_current_ka": 36.94,
   "single_phase_initial_peak_current_ka": 43.53,
   "single_phase_rms_break_current_ka": 17.25,
   "single_phase_dc_break_current_ka": 8.09,
   "single_phase_peak_break_current_ka": 32.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GRMO3A",
   "site_code": "GRMO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 220,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.51,
   "three_phase_rms_break_current_ka": 15.1,
   "three_phase_dc_break_current_ka": 9.47,
   "three_phase_peak_break_current_ka": 30.82,
   "single_phase_initial_peak_current_ka": 5.93,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GRMO3C",
   "site_code": "GRMO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 221,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.61,
   "three_phase_rms_break_current_ka": 15.12,
   "three_phase_dc_break_current_ka": 9.61,
   "three_phase_peak_break_current_ka": 30.99,
   "single_phase_initial_peak_current_ka": 5.93,
   "single_phase_rms_break_current_ka": 4.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.81
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GRNA1-",
   "site_code": "GRNA",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 102,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.06,
   "three_phase_rms_break_current_ka": 18.14,
   "three_phase_dc_break_current_ka": 7.81,
   "three_phase_peak_break_current_ka": 33.46,
   "single_phase_initial_peak_current_ka": 55.37,
   "single_phase_rms_break_current_ka": 21.59,
   "single_phase_dc_break_current_ka": 9.0,
   "single_phase_peak_break_current_ka": 39.54
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "GRNA4-",
   "site_code": "GRNA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 17,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.54,
   "three_phase_rms_break_current_ka": 21.89,
   "three_phase_dc_break_current_ka": 10.46,
   "three_phase_peak_break_current_ka": 41.41,
   "single_phase_initial_peak_current_ka": 49.84,
   "single_phase_rms_break_current_ka": 19.51,
   "single_phase_dc_break_current_ka": 10.1,
   "single_phase_peak_break_current_ka": 37.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HAGH3-",
   "site_code": "HAGH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 222,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.49,
   "three_phase_rms_break_current_ka": 13.63,
   "three_phase_dc_break_current_ka": 1.7,
   "three_phase_peak_break_current_ka": 20.98,
   "single_phase_initial_peak_current_ka": 2.79,
   "single_phase_rms_break_current_ka": 1.93,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.73
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HAGR3-",
   "site_code": "HAGR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 223,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.52,
   "three_phase_rms_break_current_ka": 11.22,
   "three_phase_dc_break_current_ka": 4.87,
   "three_phase_peak_break_current_ka": 20.75,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HAWI1-",
   "site_code": "HAWI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 103,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.18,
   "three_phase_rms_break_current_ka": 6.3,
   "three_phase_dc_break_current_ka": 0.11,
   "three_phase_peak_break_current_ka": 9.02,
   "single_phase_initial_peak_current_ka": 14.31,
   "single_phase_rms_break_current_ka": 6.33,
   "single_phase_dc_break_current_ka": 0.38,
   "single_phase_peak_break_current_ka": 9.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HAWI3-",
   "site_code": "HAWI",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 224,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.63,
   "three_phase_rms_break_current_ka": 12.05,
   "three_phase_dc_break_current_ka": 0.59,
   "three_phase_peak_break_current_ka": 17.63,
   "single_phase_initial_peak_current_ka": 4.6,
   "single_phase_rms_break_current_ka": 3.18,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.5
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HELE1Q",
   "site_code": "HELE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 104,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.85,
   "three_phase_rms_break_current_ka": 8.8,
   "three_phase_dc_break_current_ka": 0.1,
   "three_phase_peak_break_current_ka": 12.54,
   "single_phase_initial_peak_current_ka": 19.11,
   "single_phase_rms_break_current_ka": 8.79,
   "single_phase_dc_break_current_ka": 0.37,
   "single_phase_peak_break_current_ka": 12.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HELE1R",
   "site_code": "HELE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 105,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.85,
   "three_phase_rms_break_current_ka": 8.8,
   "three_phase_dc_break_current_ka": 0.1,
   "three_phase_peak_break_current_ka": 12.54,
   "single_phase_initial_peak_current_ka": 19.11,
   "single_phase_rms_break_current_ka": 8.79,
   "single_phase_dc_break_current_ka": 0.37,
   "single_phase_peak_break_current_ka": 12.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HELE3-",
   "site_code": "HELE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 225,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.6,
   "three_phase_rms_break_current_ka": 11.27,
   "three_phase_dc_break_current_ka": 1.09,
   "three_phase_peak_break_current_ka": 17.02,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HUCR4-",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 18,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.97,
   "three_phase_rms_break_current_ka": 24.21,
   "three_phase_dc_break_current_ka": 14.49,
   "three_phase_peak_break_current_ka": 48.73,
   "single_phase_initial_peak_current_ka": 74.51,
   "single_phase_rms_break_current_ka": 28.26,
   "single_phase_dc_break_current_ka": 17.11,
   "single_phase_peak_break_current_ka": 57.07
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HUCS4-",
   "site_code": "HUCS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 19,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.98,
   "three_phase_rms_break_current_ka": 24.22,
   "three_phase_dc_break_current_ka": 14.48,
   "three_phase_peak_break_current_ka": 48.73,
   "single_phase_initial_peak_current_ka": 74.74,
   "single_phase_rms_break_current_ka": 28.32,
   "single_phase_dc_break_current_ka": 17.33,
   "single_phase_peak_break_current_ka": 57.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HUER4-",
   "site_code": "HUER",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 20,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.42,
   "three_phase_rms_break_current_ka": 24.38,
   "three_phase_dc_break_current_ka": 14.53,
   "three_phase_peak_break_current_ka": 49.01,
   "single_phase_initial_peak_current_ka": 75.04,
   "single_phase_rms_break_current_ka": 28.45,
   "single_phase_dc_break_current_ka": 17.31,
   "single_phase_peak_break_current_ka": 57.54
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HUNE1-",
   "site_code": "HUNE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 106,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.93,
   "three_phase_rms_break_current_ka": 13.89,
   "three_phase_dc_break_current_ka": 8.55,
   "three_phase_peak_break_current_ka": 28.2,
   "single_phase_initial_peak_current_ka": 43.61,
   "single_phase_rms_break_current_ka": 16.46,
   "single_phase_dc_break_current_ka": 10.39,
   "single_phase_peak_break_current_ka": 33.67
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HUNE4-",
   "site_code": "HUNE",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 21,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.48,
   "three_phase_rms_break_current_ka": 24.4,
   "three_phase_dc_break_current_ka": 14.56,
   "three_phase_peak_break_current_ka": 49.06,
   "single_phase_initial_peak_current_ka": 75.18,
   "single_phase_rms_break_current_ka": 28.5,
   "single_phase_dc_break_current_ka": 17.37,
   "single_phase_peak_break_current_ka": 57.67
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "HUNF3-",
   "site_code": "HUNF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 226,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.48,
   "three_phase_rms_break_current_ka": 15.5,
   "three_phase_dc_break_current_ka": 6.08,
   "three_phase_peak_break_current_ka": 28.0,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "INKE3-",
   "site_code": "INKE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 227,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.17,
   "three_phase_rms_break_current_ka": 12.21,
   "three_phase_dc_break_current_ka": 2.92,
   "three_phase_peak_break_current_ka": 20.18,
   "single_phase_initial_peak_current_ka": 4.41,
   "single_phase_rms_break_current_ka": 3.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "INVR2-",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 52,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.71,
   "three_phase_rms_break_current_ka": 13.81,
   "three_phase_dc_break_current_ka": 6.46,
   "three_phase_peak_break_current_ka": 25.99,
   "single_phase_initial_peak_current_ka": 32.73,
   "single_phase_rms_break_current_ka": 13.15,
   "single_phase_dc_break_current_ka": 5.28,
   "single_phase_peak_break_current_ka": 23.88
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "INWI0J",
   "site_code": "INWI",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 306,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.5609204577802,
   "three_phase_rms_break_current_ka": 3.4208003449485327,
   "three_phase_dc_break_current_ka": 2.918505610753558,
   "three_phase_peak_break_current_ka": 7.750927363870725,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "INWI0K",
   "site_code": "INWI",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 307,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.5609204577802,
   "three_phase_rms_break_current_ka": 3.4208003449485327,
   "three_phase_dc_break_current_ka": 2.918505610753558,
   "three_phase_peak_break_current_ka": 7.750927363870725,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "JOHN3-",
   "site_code": "JOHN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 228,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.15,
   "three_phase_rms_break_current_ka": 12.25,
   "three_phase_dc_break_current_ka": 6.47,
   "three_phase_peak_break_current_ka": 23.79,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KAIM2-",
   "site_code": "KAIM",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 53,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.77,
   "three_phase_rms_break_current_ka": 24.7,
   "three_phase_dc_break_current_ka": 13.36,
   "three_phase_peak_break_current_ka": 48.29,
   "single_phase_initial_peak_current_ka": 64.08,
   "single_phase_rms_break_current_ka": 25.13,
   "single_phase_dc_break_current_ka": 11.88,
   "single_phase_peak_break_current_ka": 47.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KAIM3-",
   "site_code": "KAIM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 229,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.66,
   "three_phase_rms_break_current_ka": 11.81,
   "three_phase_dc_break_current_ka": 8.42,
   "three_phase_peak_break_current_ka": 25.13,
   "single_phase_initial_peak_current_ka": 5.69,
   "single_phase_rms_break_current_ka": 3.92,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.54
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KEIH3-",
   "site_code": "KEIH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 230,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 20.68,
   "three_phase_rms_break_current_ka": 10.06,
   "three_phase_dc_break_current_ka": 0.01,
   "three_phase_peak_break_current_ka": 14.24,
   "single_phase_initial_peak_current_ka": 3.5,
   "single_phase_rms_break_current_ka": 2.4,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KEOO1-",
   "site_code": "KEOO",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 107,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.23,
   "three_phase_rms_break_current_ka": 9.25,
   "three_phase_dc_break_current_ka": 1.09,
   "three_phase_peak_break_current_ka": 14.16,
   "single_phase_initial_peak_current_ka": 21.36,
   "single_phase_rms_break_current_ka": 9.11,
   "single_phase_dc_break_current_ka": 1.26,
   "single_phase_peak_break_current_ka": 14.14
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KEOO5-",
   "site_code": "KEOO",
   "voltage_kv": 11.0,
   "source_sheet": "D2.3",
   "source_row": 324,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.37,
   "three_phase_rms_break_current_ka": 16.29,
   "three_phase_dc_break_current_ka": 5.48,
   "three_phase_peak_break_current_ka": 28.52,
   "single_phase_initial_peak_current_ka": 2.26,
   "single_phase_rms_break_current_ka": 1.56,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KIER3-",
   "site_code": "KIER",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 231,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.78,
   "three_phase_rms_break_current_ka": 12.1,
   "three_phase_dc_break_current_ka": 5.75,
   "three_phase_peak_break_current_ka": 22.87,
   "single_phase_initial_peak_current_ka": 4.41,
   "single_phase_rms_break_current_ka": 3.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.31
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KILB3-",
   "site_code": "KILB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 232,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.17,
   "three_phase_rms_break_current_ka": 12.52,
   "three_phase_dc_break_current_ka": 5.34,
   "three_phase_peak_break_current_ka": 23.05,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KILB5-",
   "site_code": "KILB",
   "voltage_kv": 11.0,
   "source_sheet": "D2.3",
   "source_row": 325,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.42,
   "three_phase_rms_break_current_ka": 10.41,
   "three_phase_dc_break_current_ka": 4.07,
   "three_phase_peak_break_current_ka": 18.79,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KILG2-",
   "site_code": "KILG",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 54,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.7,
   "three_phase_rms_break_current_ka": 8.03,
   "three_phase_dc_break_current_ka": 3.21,
   "three_phase_peak_break_current_ka": 14.56,
   "single_phase_initial_peak_current_ka": 25.77,
   "single_phase_rms_break_current_ka": 10.12,
   "single_phase_dc_break_current_ka": 4.24,
   "single_phase_peak_break_current_ka": 18.55
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KILS1-",
   "site_code": "KILS",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 108,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.17,
   "three_phase_rms_break_current_ka": 9.54,
   "three_phase_dc_break_current_ka": 4.72,
   "three_phase_peak_break_current_ka": 18.21,
   "single_phase_initial_peak_current_ka": 24.02,
   "single_phase_rms_break_current_ka": 9.47,
   "single_phase_dc_break_current_ka": 5.65,
   "single_phase_peak_break_current_ka": 19.04
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KILS2-",
   "site_code": "KILS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 55,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.3,
   "three_phase_rms_break_current_ka": 28.88,
   "three_phase_dc_break_current_ka": 18.7,
   "three_phase_peak_break_current_ka": 59.53,
   "single_phase_initial_peak_current_ka": 78.57,
   "single_phase_rms_break_current_ka": 29.95,
   "single_phase_dc_break_current_ka": 19.32,
   "single_phase_peak_break_current_ka": 61.68
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KILS3-",
   "site_code": "KILS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 233,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.45,
   "three_phase_rms_break_current_ka": 16.39,
   "three_phase_dc_break_current_ka": 10.4,
   "three_phase_peak_break_current_ka": 33.58,
   "single_phase_initial_peak_current_ka": 6.0,
   "single_phase_rms_break_current_ka": 4.16,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.89
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KILS4-",
   "site_code": "KILS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 22,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.72,
   "three_phase_rms_break_current_ka": 22.58,
   "three_phase_dc_break_current_ka": 12.06,
   "three_phase_peak_break_current_ka": 44.0,
   "single_phase_initial_peak_current_ka": 53.53,
   "single_phase_rms_break_current_ka": 20.84,
   "single_phase_dc_break_current_ka": 11.8,
   "single_phase_peak_break_current_ka": 41.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KILS4T",
   "site_code": "KILS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 23,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.74,
   "three_phase_rms_break_current_ka": 21.96,
   "three_phase_dc_break_current_ka": 11.55,
   "three_phase_peak_break_current_ka": 42.61,
   "single_phase_initial_peak_current_ka": 56.85,
   "single_phase_rms_break_current_ka": 22.03,
   "single_phase_dc_break_current_ka": 12.8,
   "single_phase_peak_break_current_ka": 43.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KILT3A",
   "site_code": "KILT",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 234,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.4,
   "three_phase_rms_break_current_ka": 13.11,
   "three_phase_dc_break_current_ka": 9.29,
   "three_phase_peak_break_current_ka": 27.83,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KILT3B",
   "site_code": "KILT",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 235,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.81,
   "three_phase_rms_break_current_ka": 14.92,
   "three_phase_dc_break_current_ka": 9.1,
   "three_phase_peak_break_current_ka": 30.21,
   "single_phase_initial_peak_current_ka": 3.06,
   "single_phase_rms_break_current_ka": 2.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KILW1Q",
   "site_code": "KILW",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 109,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.45,
   "three_phase_rms_break_current_ka": 9.98,
   "three_phase_dc_break_current_ka": 2.08,
   "three_phase_peak_break_current_ka": 16.19,
   "single_phase_initial_peak_current_ka": 24.95,
   "single_phase_rms_break_current_ka": 10.17,
   "single_phase_dc_break_current_ka": 1.94,
   "single_phase_peak_break_current_ka": 16.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KILW1R",
   "site_code": "KILW",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 110,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 25.99,
   "three_phase_rms_break_current_ka": 10.23,
   "three_phase_dc_break_current_ka": 2.0,
   "three_phase_peak_break_current_ka": 16.46,
   "single_phase_initial_peak_current_ka": 26.35,
   "single_phase_rms_break_current_ka": 10.66,
   "single_phase_dc_break_current_ka": 2.47,
   "single_phase_peak_break_current_ka": 17.55
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KILW3-",
   "site_code": "KILW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 236,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.02,
   "three_phase_rms_break_current_ka": 14.03,
   "three_phase_dc_break_current_ka": 5.39,
   "three_phase_peak_break_current_ka": 25.22,
   "single_phase_initial_peak_current_ka": 4.43,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KINC2-",
   "site_code": "KINC",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 56,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.8,
   "three_phase_rms_break_current_ka": 27.11,
   "three_phase_dc_break_current_ka": 17.61,
   "three_phase_peak_break_current_ka": 55.95,
   "single_phase_initial_peak_current_ka": 64.34,
   "single_phase_rms_break_current_ka": 25.04,
   "single_phase_dc_break_current_ka": 13.84,
   "single_phase_peak_break_current_ka": 49.25
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KINN2A",
   "site_code": "KINN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 57,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.24,
   "three_phase_rms_break_current_ka": 25.14,
   "three_phase_dc_break_current_ka": 15.51,
   "three_phase_peak_break_current_ka": 51.06,
   "single_phase_initial_peak_current_ka": 59.42,
   "single_phase_rms_break_current_ka": 23.22,
   "single_phase_dc_break_current_ka": 12.19,
   "single_phase_peak_break_current_ka": 45.02
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KINN2B",
   "site_code": "KINN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 58,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.24,
   "three_phase_rms_break_current_ka": 25.14,
   "three_phase_dc_break_current_ka": 15.51,
   "three_phase_peak_break_current_ka": 51.06,
   "single_phase_initial_peak_current_ka": 59.42,
   "single_phase_rms_break_current_ka": 23.22,
   "single_phase_dc_break_current_ka": 12.19,
   "single_phase_peak_break_current_ka": 45.02
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KINN4-",
   "site_code": "KINN",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 24,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.64,
   "three_phase_rms_break_current_ka": 14.33,
   "three_phase_dc_break_current_ka": 9.16,
   "three_phase_peak_break_current_ka": 29.43,
   "single_phase_initial_peak_current_ka": 32.36,
   "single_phase_rms_break_current_ka": 12.57,
   "single_phase_dc_break_current_ka": 7.46,
   "single_phase_peak_break_current_ka": 25.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KYPE1-",
   "site_code": "KYPE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 111,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.44,
   "three_phase_rms_break_current_ka": 11.03,
   "three_phase_dc_break_current_ka": 2.91,
   "three_phase_peak_break_current_ka": 18.52,
   "single_phase_initial_peak_current_ka": 33.3,
   "single_phase_rms_break_current_ka": 13.87,
   "single_phase_dc_break_current_ka": 4.11,
   "single_phase_peak_break_current_ka": 23.72
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "KYPE3-",
   "site_code": "KYPE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 237,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.93,
   "three_phase_rms_break_current_ka": 13.69,
   "three_phase_dc_break_current_ka": 8.13,
   "three_phase_peak_break_current_ka": 27.49,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LAMB2-",
   "site_code": "LAMB",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 59,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.46,
   "three_phase_rms_break_current_ka": 24.67,
   "three_phase_dc_break_current_ka": 11.75,
   "three_phase_peak_break_current_ka": 46.64,
   "single_phase_initial_peak_current_ka": 52.64,
   "single_phase_rms_break_current_ka": 21.16,
   "single_phase_dc_break_current_ka": 8.47,
   "single_phase_peak_break_current_ka": 38.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LEVE3-",
   "site_code": "LEVE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 238,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.64,
   "three_phase_rms_break_current_ka": 14.56,
   "three_phase_dc_break_current_ka": 2.06,
   "three_phase_peak_break_current_ka": 22.65,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LING3-",
   "site_code": "LING",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 239,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.62,
   "three_phase_rms_break_current_ka": 18.56,
   "three_phase_dc_break_current_ka": 4.5,
   "three_phase_peak_break_current_ka": 30.74,
   "single_phase_initial_peak_current_ka": 4.58,
   "single_phase_rms_break_current_ka": 3.18,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LINM3-",
   "site_code": "LINM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 240,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.54,
   "three_phase_rms_break_current_ka": 18.15,
   "three_phase_dc_break_current_ka": 6.72,
   "three_phase_peak_break_current_ka": 32.39,
   "single_phase_initial_peak_current_ka": 4.48,
   "single_phase_rms_break_current_ka": 3.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "LOAN2-",
   "site_code": "LOAN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 60,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 99.31,
   "three_phase_rms_break_current_ka": 37.69,
   "three_phase_dc_break_current_ka": 20.77,
   "three_phase_peak_break_current_ka": 74.07,
   "single_phase_initial_peak_current_ka": 88.63,
   "single_phase_rms_break_current_ka": 34.78,
   "single_phase_dc_break_current_ka": 16.97,
   "single_phase_peak_break_current_ka": 66.17
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MAHI1-",
   "site_code": "MAHI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 112,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.96,
   "three_phase_rms_break_current_ka": 10.06,
   "three_phase_dc_break_current_ka": 4.28,
   "three_phase_peak_break_current_ka": 18.5,
   "single_phase_initial_peak_current_ka": 33.29,
   "single_phase_rms_break_current_ka": 12.39,
   "single_phase_dc_break_current_ka": 6.51,
   "single_phase_peak_break_current_ka": 24.02
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MAHI1B",
   "site_code": "MAHI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 113,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.96,
   "three_phase_rms_break_current_ka": 10.06,
   "three_phase_dc_break_current_ka": 4.28,
   "three_phase_peak_break_current_ka": 18.5,
   "single_phase_initial_peak_current_ka": 33.29,
   "single_phase_rms_break_current_ka": 12.39,
   "single_phase_dc_break_current_ka": 6.51,
   "single_phase_peak_break_current_ka": 24.02
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MAHI2-",
   "site_code": "MAHI",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 61,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.72,
   "three_phase_rms_break_current_ka": 8.72,
   "three_phase_dc_break_current_ka": 3.6,
   "three_phase_peak_break_current_ka": 15.93,
   "single_phase_initial_peak_current_ka": 28.27,
   "single_phase_rms_break_current_ka": 10.9,
   "single_phase_dc_break_current_ka": 4.83,
   "single_phase_peak_break_current_ka": 20.25
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MAHI3-",
   "site_code": "MAHI",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 241,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.7,
   "three_phase_rms_break_current_ka": 15.55,
   "three_phase_dc_break_current_ka": 6.58,
   "three_phase_peak_break_current_ka": 28.57,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MARM0J",
   "site_code": null,
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 308,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.62561302169301,
   "three_phase_rms_break_current_ka": 3.1696529778510456,
   "three_phase_dc_break_current_ka": 1.775352077758099,
   "three_phase_peak_break_current_ka": 6.261363669361492,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MARM0K",
   "site_code": null,
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 309,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.62561302169301,
   "three_phase_rms_break_current_ka": 3.1696529778510456,
   "three_phase_dc_break_current_ka": 1.7926725858337877,
   "three_phase_peak_break_current_ka": 6.270023923399336,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MAYB1-",
   "site_code": "MAYB",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 114,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.3,
   "three_phase_rms_break_current_ka": 7.04,
   "three_phase_dc_break_current_ka": 0.58,
   "three_phase_peak_break_current_ka": 10.53,
   "single_phase_initial_peak_current_ka": 18.84,
   "single_phase_rms_break_current_ka": 7.68,
   "single_phase_dc_break_current_ka": 0.78,
   "single_phase_peak_break_current_ka": 11.64
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MAYB3-",
   "site_code": "MAYB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 242,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.43,
   "three_phase_rms_break_current_ka": 9.69,
   "three_phase_dc_break_current_ka": 1.46,
   "three_phase_peak_break_current_ka": 15.16,
   "single_phase_initial_peak_current_ka": 1.55,
   "single_phase_rms_break_current_ka": 1.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.52
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MEAD1-",
   "site_code": "MEAD",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 115,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.36,
   "three_phase_rms_break_current_ka": 10.73,
   "three_phase_dc_break_current_ka": 2.17,
   "three_phase_peak_break_current_ka": 17.35,
   "single_phase_initial_peak_current_ka": 26.29,
   "single_phase_rms_break_current_ka": 10.67,
   "single_phase_dc_break_current_ka": 2.05,
   "single_phase_peak_break_current_ka": 17.14
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MIDM1-",
   "site_code": "MIDM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 116,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.37,
   "three_phase_rms_break_current_ka": 10.76,
   "three_phase_dc_break_current_ka": 1.98,
   "three_phase_peak_break_current_ka": 17.19,
   "single_phase_initial_peak_current_ka": 32.2,
   "single_phase_rms_break_current_ka": 13.54,
   "single_phase_dc_break_current_ka": 2.9,
   "single_phase_peak_break_current_ka": 22.04
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MIDM3-",
   "site_code": "MIDM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 243,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.24,
   "three_phase_rms_break_current_ka": 12.31,
   "three_phase_dc_break_current_ka": 4.9,
   "three_phase_peak_break_current_ka": 22.3,
   "single_phase_initial_peak_current_ka": 1.52,
   "single_phase_rms_break_current_ka": 1.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.49
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MINN3-",
   "site_code": "MINN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 244,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.88,
   "three_phase_rms_break_current_ka": 6.36,
   "three_phase_dc_break_current_ka": 0.67,
   "three_phase_peak_break_current_ka": 9.66,
   "single_phase_initial_peak_current_ka": 2.18,
   "single_phase_rms_break_current_ka": 1.46,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.07
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MOFF1-",
   "site_code": "MOFF",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 117,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 29.48,
   "three_phase_rms_break_current_ka": 10.55,
   "three_phase_dc_break_current_ka": 7.58,
   "three_phase_peak_break_current_ka": 22.5,
   "single_phase_initial_peak_current_ka": 41.41,
   "single_phase_rms_break_current_ka": 15.14,
   "single_phase_dc_break_current_ka": 10.97,
   "single_phase_peak_break_current_ka": 32.37
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MOFF1A",
   "site_code": "MOFF",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 118,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.65,
   "three_phase_rms_break_current_ka": 7.85,
   "three_phase_dc_break_current_ka": 6.52,
   "three_phase_peak_break_current_ka": 17.62,
   "single_phase_initial_peak_current_ka": 24.57,
   "single_phase_rms_break_current_ka": 9.09,
   "single_phase_dc_break_current_ka": 6.26,
   "single_phase_peak_break_current_ka": 19.12
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MOFF3-",
   "site_code": "MOFF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 245,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.88,
   "three_phase_rms_break_current_ka": 11.73,
   "three_phase_dc_break_current_ka": 7.98,
   "three_phase_peak_break_current_ka": 24.57,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MOFF4-",
   "site_code": "MOFF",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 25,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.37,
   "three_phase_rms_break_current_ka": 19.95,
   "three_phase_dc_break_current_ka": 8.33,
   "three_phase_peak_break_current_ka": 36.55,
   "single_phase_initial_peak_current_ka": 42.88,
   "single_phase_rms_break_current_ka": 17.11,
   "single_phase_dc_break_current_ka": 7.54,
   "single_phase_peak_break_current_ka": 31.74
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MOSM1A",
   "site_code": "MOSM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 119,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.34,
   "three_phase_rms_break_current_ka": 18.37,
   "three_phase_dc_break_current_ka": 6.93,
   "three_phase_peak_break_current_ka": 32.91,
   "single_phase_initial_peak_current_ka": 54.61,
   "single_phase_rms_break_current_ka": 21.82,
   "single_phase_dc_break_current_ka": 8.37,
   "single_phase_peak_break_current_ka": 39.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MOSM1B",
   "site_code": "MOSM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 120,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.34,
   "three_phase_rms_break_current_ka": 18.37,
   "three_phase_dc_break_current_ka": 6.93,
   "three_phase_peak_break_current_ka": 32.91,
   "single_phase_initial_peak_current_ka": 54.61,
   "single_phase_rms_break_current_ka": 21.82,
   "single_phase_dc_break_current_ka": 8.37,
   "single_phase_peak_break_current_ka": 39.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MOSM2-",
   "site_code": "MOSM",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 62,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.29,
   "three_phase_rms_break_current_ka": 22.03,
   "three_phase_dc_break_current_ka": 8.58,
   "three_phase_peak_break_current_ka": 39.74,
   "single_phase_initial_peak_current_ka": 45.05,
   "single_phase_rms_break_current_ka": 18.18,
   "single_phase_dc_break_current_ka": 7.43,
   "single_phase_peak_break_current_ka": 33.14
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MOSM3Q",
   "site_code": "MOSM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 246,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.89,
   "three_phase_rms_break_current_ka": 11.82,
   "three_phase_dc_break_current_ka": 1.99,
   "three_phase_peak_break_current_ka": 18.71,
   "single_phase_initial_peak_current_ka": 2.26,
   "single_phase_rms_break_current_ka": 1.57,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.22
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "MOSM3R",
   "site_code": "MOSM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 247,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.89,
   "three_phase_rms_break_current_ka": 11.82,
   "three_phase_dc_break_current_ka": 1.99,
   "three_phase_peak_break_current_ka": 18.71,
   "single_phase_initial_peak_current_ka": 2.26,
   "single_phase_rms_break_current_ka": 1.57,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.22
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NEAR2Q",
   "site_code": "NEAR",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 63,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.1,
   "three_phase_rms_break_current_ka": 23.3,
   "three_phase_dc_break_current_ka": 11.01,
   "three_phase_peak_break_current_ka": 43.97,
   "single_phase_initial_peak_current_ka": 56.51,
   "single_phase_rms_break_current_ka": 22.28,
   "single_phase_dc_break_current_ka": 10.33,
   "single_phase_peak_break_current_ka": 41.84
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NEAR3A",
   "site_code": "NEAR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 248,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.17,
   "three_phase_rms_break_current_ka": 10.82,
   "three_phase_dc_break_current_ka": 7.16,
   "three_phase_peak_break_current_ka": 22.46,
   "single_phase_initial_peak_current_ka": 5.22,
   "single_phase_rms_break_current_ka": 3.6,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.09
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NEAR3B",
   "site_code": "NEAR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 249,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.54,
   "three_phase_rms_break_current_ka": 10.6,
   "three_phase_dc_break_current_ka": 6.78,
   "three_phase_peak_break_current_ka": 21.77,
   "single_phase_initial_peak_current_ka": 5.22,
   "single_phase_rms_break_current_ka": 3.61,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.1
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NECU1-",
   "site_code": "NECU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 121,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.04,
   "three_phase_rms_break_current_ka": 18.19,
   "three_phase_dc_break_current_ka": 10.8,
   "three_phase_peak_break_current_ka": 36.52,
   "single_phase_initial_peak_current_ka": 51.58,
   "single_phase_rms_break_current_ka": 19.42,
   "single_phase_dc_break_current_ka": 11.12,
   "single_phase_peak_break_current_ka": 38.58
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NECU1B",
   "site_code": "NECU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 122,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.77,
   "three_phase_rms_break_current_ka": 15.74,
   "three_phase_dc_break_current_ka": 10.23,
   "three_phase_peak_break_current_ka": 32.48,
   "single_phase_initial_peak_current_ka": 48.75,
   "single_phase_rms_break_current_ka": 18.37,
   "single_phase_dc_break_current_ka": 11.39,
   "single_phase_peak_break_current_ka": 37.38
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NECU1C",
   "site_code": "NECU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 123,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.37,
   "three_phase_rms_break_current_ka": 16.81,
   "three_phase_dc_break_current_ka": 10.26,
   "three_phase_peak_break_current_ka": 34.03,
   "single_phase_initial_peak_current_ka": 48.48,
   "single_phase_rms_break_current_ka": 18.26,
   "single_phase_dc_break_current_ka": 11.38,
   "single_phase_peak_break_current_ka": 37.2
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NECU2-",
   "site_code": "NECU",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 64,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 58.52,
   "three_phase_rms_break_current_ka": 22.1,
   "three_phase_dc_break_current_ka": 11.36,
   "three_phase_peak_break_current_ka": 42.61,
   "single_phase_initial_peak_current_ka": 53.98,
   "single_phase_rms_break_current_ka": 21.05,
   "single_phase_dc_break_current_ka": 11.17,
   "single_phase_peak_break_current_ka": 40.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NEIL1-",
   "site_code": "NEIL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 124,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.76,
   "three_phase_rms_break_current_ka": 18.26,
   "three_phase_dc_break_current_ka": 11.86,
   "three_phase_peak_break_current_ka": 37.69,
   "single_phase_initial_peak_current_ka": 63.65,
   "single_phase_rms_break_current_ka": 23.89,
   "single_phase_dc_break_current_ka": 14.59,
   "single_phase_peak_break_current_ka": 48.37
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NEIL2-",
   "site_code": "NEIL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 65,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.26,
   "three_phase_rms_break_current_ka": 28.72,
   "three_phase_dc_break_current_ka": 18.18,
   "three_phase_peak_break_current_ka": 58.8,
   "single_phase_initial_peak_current_ka": 76.71,
   "single_phase_rms_break_current_ka": 29.46,
   "single_phase_dc_break_current_ka": 18.42,
   "single_phase_peak_break_current_ka": 60.08
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NEIL4Q",
   "site_code": "NEIL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 26,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.97,
   "three_phase_rms_break_current_ka": 22.15,
   "three_phase_dc_break_current_ka": 13.46,
   "three_phase_peak_break_current_ka": 44.78,
   "single_phase_initial_peak_current_ka": 55.37,
   "single_phase_rms_break_current_ka": 21.4,
   "single_phase_dc_break_current_ka": 12.77,
   "single_phase_peak_break_current_ka": 43.03
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NEIL4R",
   "site_code": "NEIL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 27,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.97,
   "three_phase_rms_break_current_ka": 22.15,
   "three_phase_dc_break_current_ka": 13.46,
   "three_phase_peak_break_current_ka": 44.78,
   "single_phase_initial_peak_current_ka": 55.37,
   "single_phase_rms_break_current_ka": 21.4,
   "single_phase_dc_break_current_ka": 12.77,
   "single_phase_peak_break_current_ka": 43.03
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NETH3-",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 250,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.88,
   "three_phase_rms_break_current_ka": 16.88,
   "three_phase_dc_break_current_ka": 4.59,
   "three_phase_peak_break_current_ka": 28.47,
   "single_phase_initial_peak_current_ka": 5.82,
   "single_phase_rms_break_current_ka": 4.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.71
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NETS1-",
   "site_code": "NETS",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 125,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.62,
   "three_phase_rms_break_current_ka": 6.32,
   "three_phase_dc_break_current_ka": 0.23,
   "three_phase_peak_break_current_ka": 9.17,
   "single_phase_initial_peak_current_ka": 15.37,
   "single_phase_rms_break_current_ka": 6.69,
   "single_phase_dc_break_current_ka": 0.54,
   "single_phase_peak_break_current_ka": 10.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NETS3-",
   "site_code": "NETS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 251,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.79,
   "three_phase_rms_break_current_ka": 10.71,
   "three_phase_dc_break_current_ka": 1.18,
   "three_phase_peak_break_current_ka": 16.32,
   "single_phase_initial_peak_current_ka": 4.49,
   "single_phase_rms_break_current_ka": 3.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "NOKY1-",
   "site_code": "NOKY",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 126,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.32,
   "three_phase_rms_break_current_ka": 16.47,
   "three_phase_dc_break_current_ka": 9.64,
   "three_phase_peak_break_current_ka": 32.93,
   "single_phase_initial_peak_current_ka": 47.2,
   "single_phase_rms_break_current_ka": 17.89,
   "single_phase_dc_break_current_ka": 10.26,
   "single_phase_peak_break_current_ka": 35.55
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "OLDT2-",
   "site_code": "OLDT",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 66,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.61,
   "three_phase_rms_break_current_ka": 16.75,
   "three_phase_dc_break_current_ka": 7.35,
   "three_phase_peak_break_current_ka": 31.03,
   "single_phase_initial_peak_current_ka": 36.33,
   "single_phase_rms_break_current_ka": 14.74,
   "single_phase_dc_break_current_ka": 4.87,
   "single_phase_peak_break_current_ka": 25.72
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PAIS3-",
   "site_code": "PAIS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 252,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.83,
   "three_phase_rms_break_current_ka": 13.84,
   "three_phase_dc_break_current_ka": 6.5,
   "three_phase_peak_break_current_ka": 26.07,
   "single_phase_initial_peak_current_ka": 3.05,
   "single_phase_rms_break_current_ka": 2.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.99
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PART3-",
   "site_code": "PART",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 253,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.81,
   "three_phase_rms_break_current_ka": 13.19,
   "three_phase_dc_break_current_ka": 4.48,
   "three_phase_peak_break_current_ka": 23.14,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "POGB3-",
   "site_code": "POGB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 254,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.64,
   "three_phase_rms_break_current_ka": 11.09,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 15.69,
   "single_phase_initial_peak_current_ka": 3.68,
   "single_phase_rms_break_current_ka": 2.54,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.59
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "POOB0J",
   "site_code": "POOB",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 310,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.79171389663821,
   "three_phase_rms_break_current_ka": 5.35203699538783,
   "three_phase_dc_break_current_ka": 4.035678381635484,
   "three_phase_peak_break_current_ka": 11.61340066474932,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "POOB0K",
   "site_code": "POOB",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 311,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.229834749662434,
   "three_phase_rms_break_current_ka": 6.5731328147238886,
   "three_phase_dc_break_current_ka": 5.490601059993341,
   "three_phase_peak_break_current_ka": 14.79171389663821,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "POOB3-",
   "site_code": "POOB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 255,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.78,
   "three_phase_rms_break_current_ka": 20.18,
   "three_phase_dc_break_current_ka": 12.68,
   "three_phase_peak_break_current_ka": 41.21,
   "single_phase_initial_peak_current_ka": 6.01,
   "single_phase_rms_break_current_ka": 4.17,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.89
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "PORD3-",
   "site_code": "PORD",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 256,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.08,
   "three_phase_rms_break_current_ka": 14.57,
   "three_phase_dc_break_current_ka": 10.82,
   "three_phase_peak_break_current_ka": 31.43,
   "single_phase_initial_peak_current_ka": 5.21,
   "single_phase_rms_break_current_ka": 3.61,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.11
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RAVE3A",
   "site_code": "RAVE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 257,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.54,
   "three_phase_rms_break_current_ka": 17.02,
   "three_phase_dc_break_current_ka": 3.49,
   "three_phase_peak_break_current_ka": 27.56,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "RAVE3B",
   "site_code": "RAVE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 258,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.54,
   "three_phase_rms_break_current_ka": 17.02,
   "three_phase_dc_break_current_ka": 3.49,
   "three_phase_peak_break_current_ka": 27.56,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "REDH1-",
   "site_code": "REDH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 127,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.95,
   "three_phase_rms_break_current_ka": 14.31,
   "three_phase_dc_break_current_ka": 1.33,
   "three_phase_peak_break_current_ka": 21.56,
   "single_phase_initial_peak_current_ka": 33.64,
   "single_phase_rms_break_current_ka": 14.53,
   "single_phase_dc_break_current_ka": 1.6,
   "single_phase_peak_break_current_ka": 22.15
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "REDH3-",
   "site_code": "REDH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 259,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.53,
   "three_phase_rms_break_current_ka": 15.8,
   "three_phase_dc_break_current_ka": 4.01,
   "three_phase_peak_break_current_ka": 26.36,
   "single_phase_initial_peak_current_ka": 3.77,
   "single_phase_rms_break_current_ka": 2.61,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "REDS4-",
   "site_code": "REDS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 28,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.96,
   "three_phase_rms_break_current_ka": 29.71,
   "three_phase_dc_break_current_ka": 13.25,
   "three_phase_peak_break_current_ka": 55.27,
   "single_phase_initial_peak_current_ka": 64.26,
   "single_phase_rms_break_current_ka": 25.67,
   "single_phase_dc_break_current_ka": 10.73,
   "single_phase_peak_break_current_ka": 47.03
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SACO0J",
   "site_code": "SACO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 312,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.283792328569183,
   "three_phase_rms_break_current_ka": 3.3515183126457773,
   "three_phase_dc_break_current_ka": 2.5634351952019383,
   "three_phase_peak_break_current_ka": 7.291933899864973,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SACO0K",
   "site_code": "SACO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 313,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.249151312417803,
   "three_phase_rms_break_current_ka": 3.342858058607933,
   "three_phase_dc_break_current_ka": 2.5114736709748717,
   "three_phase_peak_break_current_ka": 7.2313121216000615,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SACO3J",
   "site_code": "SACO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 260,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.89,
   "three_phase_rms_break_current_ka": 15.0,
   "three_phase_dc_break_current_ka": 4.18,
   "three_phase_peak_break_current_ka": 25.39,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SACO3K",
   "site_code": "SACO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 261,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.31,
   "three_phase_rms_break_current_ka": 17.4,
   "three_phase_dc_break_current_ka": 3.84,
   "three_phase_peak_break_current_ka": 28.45,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SAKN1-",
   "site_code": "SAKN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 128,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.96,
   "three_phase_rms_break_current_ka": 12.23,
   "three_phase_dc_break_current_ka": 1.08,
   "three_phase_peak_break_current_ka": 18.38,
   "single_phase_initial_peak_current_ka": 28.54,
   "single_phase_rms_break_current_ka": 12.28,
   "single_phase_dc_break_current_ka": 1.54,
   "single_phase_peak_break_current_ka": 18.9
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SANX0J",
   "site_code": "SANX",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 314,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.731092118373303,
   "three_phase_rms_break_current_ka": 5.282754963085075,
   "three_phase_dc_break_current_ka": 4.061659143749018,
   "three_phase_peak_break_current_ka": 11.526798124370877,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SANX0K",
   "site_code": "SANX",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 315,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.713771610297611,
   "three_phase_rms_break_current_ka": 5.2740947090472305,
   "three_phase_dc_break_current_ka": 4.00969761952195,
   "three_phase_peak_break_current_ka": 11.466176346105968,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SANX3-",
   "site_code": "SANX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 262,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.76,
   "three_phase_rms_break_current_ka": 9.71,
   "three_phase_dc_break_current_ka": 5.71,
   "three_phase_peak_break_current_ka": 19.45,
   "single_phase_initial_peak_current_ka": 2.97,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SHRU3A",
   "site_code": "SHRU",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 263,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.07,
   "three_phase_rms_break_current_ka": 12.92,
   "three_phase_dc_break_current_ka": 10.45,
   "three_phase_peak_break_current_ka": 28.72,
   "single_phase_initial_peak_current_ka": 5.81,
   "single_phase_rms_break_current_ka": 4.02,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SHRU3B",
   "site_code": "SHRU",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 264,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.07,
   "three_phase_rms_break_current_ka": 12.92,
   "three_phase_dc_break_current_ka": 10.45,
   "three_phase_peak_break_current_ka": 28.72,
   "single_phase_initial_peak_current_ka": 5.81,
   "single_phase_rms_break_current_ka": 4.02,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SIGH3A",
   "site_code": "SIGH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 265,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.41,
   "three_phase_rms_break_current_ka": 15.03,
   "three_phase_dc_break_current_ka": 11.11,
   "three_phase_peak_break_current_ka": 32.36,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SIGH3B",
   "site_code": "SIGH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 266,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.3,
   "three_phase_rms_break_current_ka": 14.99,
   "three_phase_dc_break_current_ka": 10.99,
   "three_phase_peak_break_current_ka": 32.19,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SMEA1-",
   "site_code": "SMEA",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 129,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.38,
   "three_phase_rms_break_current_ka": 7.63,
   "three_phase_dc_break_current_ka": 5.01,
   "three_phase_peak_break_current_ka": 15.8,
   "single_phase_initial_peak_current_ka": 20.52,
   "single_phase_rms_break_current_ka": 8.07,
   "single_phase_dc_break_current_ka": 5.84,
   "single_phase_peak_break_current_ka": 17.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SMEA2-",
   "site_code": "SMEA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 67,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.56,
   "three_phase_rms_break_current_ka": 24.97,
   "three_phase_dc_break_current_ka": 14.9,
   "three_phase_peak_break_current_ka": 50.2,
   "single_phase_initial_peak_current_ka": 69.03,
   "single_phase_rms_break_current_ka": 26.72,
   "single_phase_dc_break_current_ka": 14.97,
   "single_phase_peak_break_current_ka": 52.75
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SNQR3-",
   "site_code": "SNQR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 267,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.2,
   "three_phase_rms_break_current_ka": 13.56,
   "three_phase_dc_break_current_ka": 3.15,
   "three_phase_peak_break_current_ka": 22.33,
   "single_phase_initial_peak_current_ka": 4.16,
   "single_phase_rms_break_current_ka": 2.87,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.06
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SPAV3-",
   "site_code": "SPAV",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 268,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 27.92,
   "three_phase_rms_break_current_ka": 10.09,
   "three_phase_dc_break_current_ka": 4.06,
   "three_phase_peak_break_current_ka": 18.32,
   "single_phase_initial_peak_current_ka": 4.36,
   "single_phase_rms_break_current_ka": 3.02,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.27
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "SPRB1-",
   "site_code": "SPRB",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 130,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.08,
   "three_phase_rms_break_current_ka": 7.19,
   "three_phase_dc_break_current_ka": 0.82,
   "three_phase_peak_break_current_ka": 10.98,
   "single_phase_initial_peak_current_ka": 22.79,
   "single_phase_rms_break_current_ka": 9.45,
   "single_phase_dc_break_current_ka": 1.33,
   "single_phase_peak_break_current_ka": 14.7
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STHA2A",
   "site_code": "STHA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 68,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.02,
   "three_phase_rms_break_current_ka": 29.01,
   "three_phase_dc_break_current_ka": 16.89,
   "three_phase_peak_break_current_ka": 57.91,
   "single_phase_initial_peak_current_ka": 75.57,
   "single_phase_rms_break_current_ka": 29.26,
   "single_phase_dc_break_current_ka": 16.71,
   "single_phase_peak_break_current_ka": 58.09
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STHA2B",
   "site_code": "STHA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 69,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.35,
   "three_phase_rms_break_current_ka": 31.09,
   "three_phase_dc_break_current_ka": 18.06,
   "three_phase_peak_break_current_ka": 62.02,
   "single_phase_initial_peak_current_ka": 80.97,
   "single_phase_rms_break_current_ka": 31.52,
   "single_phase_dc_break_current_ka": 17.95,
   "single_phase_peak_break_current_ka": 62.53
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STHA3-",
   "site_code": "STHA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 269,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.91,
   "three_phase_rms_break_current_ka": 15.22,
   "three_phase_dc_break_current_ka": 10.7,
   "three_phase_peak_break_current_ka": 32.22,
   "single_phase_initial_peak_current_ka": 5.87,
   "single_phase_rms_break_current_ka": 4.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.75
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STHA4A",
   "site_code": "STHA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 29,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 84.03,
   "three_phase_rms_break_current_ka": 31.96,
   "three_phase_dc_break_current_ka": 15.6,
   "three_phase_peak_break_current_ka": 60.8,
   "single_phase_initial_peak_current_ka": 71.48,
   "single_phase_rms_break_current_ka": 28.17,
   "single_phase_dc_break_current_ka": 13.84,
   "single_phase_peak_break_current_ka": 53.68
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STHA4B",
   "site_code": "STHA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 30,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 85.33,
   "three_phase_rms_break_current_ka": 32.44,
   "three_phase_dc_break_current_ka": 16.06,
   "three_phase_peak_break_current_ka": 61.94,
   "single_phase_initial_peak_current_ka": 75.21,
   "single_phase_rms_break_current_ka": 29.62,
   "single_phase_dc_break_current_ka": 14.46,
   "single_phase_peak_break_current_ka": 56.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STIR3-",
   "site_code": "STIR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 270,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.64,
   "three_phase_rms_break_current_ka": 15.0,
   "three_phase_dc_break_current_ka": 6.8,
   "three_phase_peak_break_current_ka": 28.01,
   "single_phase_initial_peak_current_ka": 4.44,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STLE0J",
   "site_code": "STLE",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 316,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.998003945320317,
   "three_phase_rms_break_current_ka": 3.2822362803430223,
   "three_phase_dc_break_current_ka": 2.035159698893431,
   "three_phase_peak_break_current_ka": 6.677055863178022,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STLE0K",
   "site_code": "STLE",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 317,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.998003945320317,
   "three_phase_rms_break_current_ka": 3.2822362803430223,
   "three_phase_dc_break_current_ka": 2.035159698893431,
   "three_phase_peak_break_current_ka": 6.677055863178022,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STLE1Q",
   "site_code": "STLE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 131,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.35,
   "three_phase_rms_break_current_ka": 10.56,
   "three_phase_dc_break_current_ka": 0.25,
   "three_phase_peak_break_current_ka": 15.19,
   "single_phase_initial_peak_current_ka": 22.85,
   "single_phase_rms_break_current_ka": 10.38,
   "single_phase_dc_break_current_ka": 0.72,
   "single_phase_peak_break_current_ka": 15.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STLE1R",
   "site_code": "STLE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 132,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.35,
   "three_phase_rms_break_current_ka": 10.56,
   "three_phase_dc_break_current_ka": 0.25,
   "three_phase_peak_break_current_ka": 15.19,
   "single_phase_initial_peak_current_ka": 22.85,
   "single_phase_rms_break_current_ka": 10.38,
   "single_phase_dc_break_current_ka": 0.72,
   "single_phase_peak_break_current_ka": 15.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "STLE3S",
   "site_code": "STLE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 271,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.78,
   "three_phase_rms_break_current_ka": 12.78,
   "three_phase_dc_break_current_ka": 2.44,
   "three_phase_peak_break_current_ka": 20.51,
   "single_phase_initial_peak_current_ka": 2.97,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TELR3-",
   "site_code": "TELR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 272,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.91,
   "three_phase_rms_break_current_ka": 10.31,
   "three_phase_dc_break_current_ka": 4.73,
   "three_phase_peak_break_current_ka": 19.3,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TONG1-",
   "site_code": "TONG",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 133,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.22,
   "three_phase_rms_break_current_ka": 6.09,
   "three_phase_dc_break_current_ka": 0.33,
   "three_phase_peak_break_current_ka": 8.95,
   "single_phase_initial_peak_current_ka": 18.34,
   "single_phase_rms_break_current_ka": 8.48,
   "single_phase_dc_break_current_ka": 0.47,
   "single_phase_peak_break_current_ka": 12.46
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TONG3-",
   "site_code": "TONG",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 273,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.66,
   "three_phase_rms_break_current_ka": 10.7,
   "three_phase_dc_break_current_ka": 1.27,
   "three_phase_peak_break_current_ka": 16.4,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TONG5-",
   "site_code": "TONG",
   "voltage_kv": 11.0,
   "source_sheet": "D2.3",
   "source_row": 326,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 75.14,
   "three_phase_rms_break_current_ka": 29.21,
   "three_phase_dc_break_current_ka": 5.53,
   "three_phase_peak_break_current_ka": 46.84,
   "single_phase_initial_peak_current_ka": 4.57,
   "single_phase_rms_break_current_ka": 3.17,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.48
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TORN1-",
   "site_code": "TORN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 134,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.52,
   "three_phase_rms_break_current_ka": 11.18,
   "three_phase_dc_break_current_ka": 8.55,
   "three_phase_peak_break_current_ka": 24.36,
   "single_phase_initial_peak_current_ka": 38.73,
   "single_phase_rms_break_current_ka": 13.98,
   "single_phase_dc_break_current_ka": 10.74,
   "single_phase_peak_break_current_ka": 30.51
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TORN4-",
   "site_code": "TORN",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 31,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.2,
   "three_phase_rms_break_current_ka": 28.86,
   "three_phase_dc_break_current_ka": 18.97,
   "three_phase_peak_break_current_ka": 59.78,
   "single_phase_initial_peak_current_ka": 75.89,
   "single_phase_rms_break_current_ka": 28.78,
   "single_phase_dc_break_current_ka": 20.08,
   "single_phase_peak_break_current_ka": 60.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "TRLO3-",
   "site_code": "TRLO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 274,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 10.75,
   "three_phase_rms_break_current_ka": 5.41,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 7.65,
   "single_phase_initial_peak_current_ka": 2.11,
   "single_phase_rms_break_current_ka": 1.45,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.05
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WESE1-",
   "site_code": "WESE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 135,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.24,
   "three_phase_rms_break_current_ka": 6.13,
   "three_phase_dc_break_current_ka": 4.29,
   "three_phase_peak_break_current_ka": 12.96,
   "single_phase_initial_peak_current_ka": 16.97,
   "single_phase_rms_break_current_ka": 6.46,
   "single_phase_dc_break_current_ka": 4.74,
   "single_phase_peak_break_current_ka": 13.88
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WFIE1A",
   "site_code": "WFIE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 136,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.27,
   "three_phase_rms_break_current_ka": 13.43,
   "three_phase_dc_break_current_ka": 4.6,
   "three_phase_peak_break_current_ka": 23.59,
   "single_phase_initial_peak_current_ka": 32.59,
   "single_phase_rms_break_current_ka": 13.65,
   "single_phase_dc_break_current_ka": 5.44,
   "single_phase_peak_break_current_ka": 24.74
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WFIE1B",
   "site_code": "WFIE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 137,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.5,
   "three_phase_rms_break_current_ka": 16.34,
   "three_phase_dc_break_current_ka": 4.67,
   "three_phase_peak_break_current_ka": 27.78,
   "single_phase_initial_peak_current_ka": 41.09,
   "single_phase_rms_break_current_ka": 17.11,
   "single_phase_dc_break_current_ka": 5.58,
   "single_phase_peak_break_current_ka": 29.77
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WFIE2-",
   "site_code": "WFIE",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 70,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 63.1,
   "three_phase_rms_break_current_ka": 24.59,
   "three_phase_dc_break_current_ka": 10.1,
   "three_phase_peak_break_current_ka": 44.87,
   "single_phase_initial_peak_current_ka": 51.66,
   "single_phase_rms_break_current_ka": 20.79,
   "single_phase_dc_break_current_ka": 8.68,
   "single_phase_peak_break_current_ka": 38.08
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WFIE3-",
   "site_code": "WFIE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 275,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.5,
   "three_phase_rms_break_current_ka": 14.81,
   "three_phase_dc_break_current_ka": 6.97,
   "three_phase_peak_break_current_ka": 27.92,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WGEO3-",
   "site_code": "WGEO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 276,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.57,
   "three_phase_rms_break_current_ka": 14.7,
   "three_phase_dc_break_current_ka": 9.72,
   "three_phase_peak_break_current_ka": 30.52,
   "single_phase_initial_peak_current_ka": 5.91,
   "single_phase_rms_break_current_ka": 4.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WHHO3-",
   "site_code": "WHHO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 277,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.6,
   "three_phase_rms_break_current_ka": 14.88,
   "three_phase_dc_break_current_ka": 10.05,
   "three_phase_peak_break_current_ka": 31.1,
   "single_phase_initial_peak_current_ka": 5.91,
   "single_phase_rms_break_current_ka": 4.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WHLL3-",
   "site_code": "WHLL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 278,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.84,
   "three_phase_rms_break_current_ka": 13.93,
   "three_phase_dc_break_current_ka": 4.64,
   "three_phase_peak_break_current_ka": 24.34,
   "single_phase_initial_peak_current_ka": 4.36,
   "single_phase_rms_break_current_ka": 3.01,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WHTL3-",
   "site_code": "WHTL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 279,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.72,
   "three_phase_rms_break_current_ka": 10.47,
   "three_phase_dc_break_current_ka": 0.97,
   "three_phase_peak_break_current_ka": 15.79,
   "single_phase_initial_peak_current_ka": 2.25,
   "single_phase_rms_break_current_ka": 1.56,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.2
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WISH0J",
   "site_code": "WISH",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 318,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.229834749662434,
   "three_phase_rms_break_current_ka": 6.538491798572511,
   "three_phase_dc_break_current_ka": 5.64648563267454,
   "three_phase_peak_break_current_ka": 14.90429719913019,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WISH0K",
   "site_code": "WISH",
   "voltage_kv": 25.0,
   "source_sheet": "D2.3",
   "source_row": 319,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.229834749662434,
   "three_phase_rms_break_current_ka": 6.538491798572511,
   "three_phase_dc_break_current_ka": 5.64648563267454,
   "three_phase_peak_break_current_ka": 14.90429719913019,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WISH1-",
   "site_code": "WISH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 138,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.64,
   "three_phase_rms_break_current_ka": 4.67,
   "three_phase_dc_break_current_ka": 4.58,
   "three_phase_peak_break_current_ka": 11.18,
   "single_phase_initial_peak_current_ka": 19.2,
   "single_phase_rms_break_current_ka": 6.45,
   "single_phase_dc_break_current_ka": 5.7,
   "single_phase_peak_break_current_ka": 14.81
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WISH2-",
   "site_code": "WISH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 71,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.41,
   "three_phase_rms_break_current_ka": 24.53,
   "three_phase_dc_break_current_ka": 16.85,
   "three_phase_peak_break_current_ka": 51.54,
   "single_phase_initial_peak_current_ka": 69.83,
   "single_phase_rms_break_current_ka": 26.49,
   "single_phase_dc_break_current_ka": 18.12,
   "single_phase_peak_break_current_ka": 55.58
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WISH3-",
   "site_code": "WISH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 280,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 53.03,
   "three_phase_rms_break_current_ka": 18.46,
   "three_phase_dc_break_current_ka": 11.1,
   "three_phase_peak_break_current_ka": 37.21,
   "single_phase_initial_peak_current_ka": 5.95,
   "single_phase_rms_break_current_ka": 4.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.83
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WISH4-",
   "site_code": "WISH",
   "voltage_kv": 400.0,
   "source_sheet": "D2.3",
   "source_row": 32,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.92,
   "three_phase_rms_break_current_ka": 34.08,
   "three_phase_dc_break_current_ka": 16.57,
   "three_phase_peak_break_current_ka": 64.77,
   "single_phase_initial_peak_current_ka": 81.51,
   "single_phase_rms_break_current_ka": 31.98,
   "single_phase_dc_break_current_ka": 15.89,
   "single_phase_peak_break_current_ka": 61.12
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WIYH1-",
   "site_code": "WIYH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.3",
   "source_row": 139,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.62,
   "three_phase_rms_break_current_ka": 19.26,
   "three_phase_dc_break_current_ka": 10.8,
   "three_phase_peak_break_current_ka": 38.03,
   "single_phase_initial_peak_current_ka": 61.64,
   "single_phase_rms_break_current_ka": 24.38,
   "single_phase_dc_break_current_ka": 13.56,
   "single_phase_peak_break_current_ka": 48.04
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WIYH2-",
   "site_code": "WIYH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 72,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 65.57,
   "three_phase_rms_break_current_ka": 24.84,
   "three_phase_dc_break_current_ka": 13.51,
   "three_phase_peak_break_current_ka": 48.64,
   "single_phase_initial_peak_current_ka": 63.0,
   "single_phase_rms_break_current_ka": 24.59,
   "single_phase_dc_break_current_ka": 13.65,
   "single_phase_peak_break_current_ka": 48.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WLEE2-",
   "site_code": "WLEE",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 73,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.72,
   "three_phase_rms_break_current_ka": 25.0,
   "three_phase_dc_break_current_ka": 7.99,
   "three_phase_peak_break_current_ka": 43.34,
   "single_phase_initial_peak_current_ka": 51.05,
   "single_phase_rms_break_current_ka": 23.33,
   "single_phase_dc_break_current_ka": 9.99,
   "single_phase_peak_break_current_ka": 42.99
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WLEE3A",
   "site_code": "WLEE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 281,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.98,
   "three_phase_rms_break_current_ka": 20.9,
   "three_phase_dc_break_current_ka": 10.49,
   "three_phase_peak_break_current_ka": 40.05,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WLEE3B",
   "site_code": "WLEE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 282,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.53,
   "three_phase_rms_break_current_ka": 20.72,
   "three_phase_dc_break_current_ka": 10.55,
   "three_phase_peak_break_current_ka": 39.85,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WLEE3C",
   "site_code": "WLEE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 283,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.94,
   "three_phase_rms_break_current_ka": 20.44,
   "three_phase_dc_break_current_ka": 10.49,
   "three_phase_peak_break_current_ka": 39.4,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WLEX2-",
   "site_code": "WLEX",
   "voltage_kv": 275.0,
   "source_sheet": "D2.3",
   "source_row": 74,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.02,
   "three_phase_rms_break_current_ka": 19.93,
   "three_phase_dc_break_current_ka": 5.21,
   "three_phase_peak_break_current_ka": 33.39,
   "single_phase_initial_peak_current_ka": 38.79,
   "single_phase_rms_break_current_ka": 17.5,
   "single_phase_dc_break_current_ka": 8.81,
   "single_phase_peak_break_current_ka": 33.55
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WLEX3A",
   "site_code": "WLEX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 284,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.58,
   "three_phase_rms_break_current_ka": 20.17,
   "three_phase_dc_break_current_ka": 9.45,
   "three_phase_peak_break_current_ka": 37.97,
   "single_phase_initial_peak_current_ka": 3.05,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.99
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WLEX3B",
   "site_code": "WLEX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 285,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.83,
   "three_phase_rms_break_current_ka": 20.26,
   "three_phase_dc_break_current_ka": 9.45,
   "three_phase_peak_break_current_ka": 38.1,
   "single_phase_initial_peak_current_ka": 3.05,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.99
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 4,
   "winter": "2028/29",
   "location": "WLEX3C",
   "site_code": "WLEX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.3",
   "source_row": 286,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.3,
   "three_phase_rms_break_current_ka": 19.37,
   "three_phase_dc_break_current_ka": 9.43,
   "three_phase_peak_break_current_ka": 36.81,
   "single_phase_initial_peak_current_ka": 3.05,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.99
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "AREC1-",
   "site_code": "AREC",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 91,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 21.6,
   "three_phase_rms_break_current_ka": 7.98,
   "three_phase_dc_break_current_ka": 1.5,
   "three_phase_peak_break_current_ka": 12.78,
   "single_phase_initial_peak_current_ka": 24.15,
   "single_phase_rms_break_current_ka": 9.32,
   "single_phase_dc_break_current_ka": 2.47,
   "single_phase_peak_break_current_ka": 15.65
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "AUCF4-",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 3,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.62,
   "three_phase_rms_break_current_ka": 5.38,
   "three_phase_dc_break_current_ka": 2.06,
   "three_phase_peak_break_current_ka": 9.66,
   "single_phase_initial_peak_current_ka": 9.02,
   "single_phase_rms_break_current_ka": 3.75,
   "single_phase_dc_break_current_ka": 0.83,
   "single_phase_peak_break_current_ka": 6.14
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "AUCH2-",
   "site_code": "AUCH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 46,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.99,
   "three_phase_rms_break_current_ka": 6.86,
   "three_phase_dc_break_current_ka": 2.34,
   "three_phase_peak_break_current_ka": 12.04,
   "single_phase_initial_peak_current_ka": 22.01,
   "single_phase_rms_break_current_ka": 8.69,
   "single_phase_dc_break_current_ka": 2.94,
   "single_phase_peak_break_current_ka": 15.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "AYR-3-",
   "site_code": "AYR-",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 165,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.09,
   "three_phase_rms_break_current_ka": 21.54,
   "three_phase_dc_break_current_ka": 11.2,
   "three_phase_peak_break_current_ka": 41.65,
   "single_phase_initial_peak_current_ka": 5.93,
   "single_phase_rms_break_current_ka": 4.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.81
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "AYRS4-",
   "site_code": "AYRS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 4,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.19,
   "three_phase_rms_break_current_ka": 26.74,
   "three_phase_dc_break_current_ka": 14.43,
   "three_phase_peak_break_current_ka": 52.24,
   "single_phase_initial_peak_current_ka": 81.4,
   "single_phase_rms_break_current_ka": 31.2,
   "single_phase_dc_break_current_ka": 17.46,
   "single_phase_peak_break_current_ka": 61.58
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BAGA0J",
   "site_code": "BAGA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 312,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.557887037616412,
   "three_phase_rms_break_current_ka": 5.334716487312142,
   "three_phase_dc_break_current_ka": 3.403479836872844,
   "three_phase_peak_break_current_ka": 10.946561103835304,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BAGA0K",
   "site_code": "BAGA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 313,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.549226783578568,
   "three_phase_rms_break_current_ka": 5.334716487312142,
   "three_phase_dc_break_current_ka": 3.403479836872844,
   "three_phase_peak_break_current_ka": 10.93790084979746,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BAGA3-",
   "site_code": "BAGA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 166,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 49.04,
   "three_phase_rms_break_current_ka": 16.94,
   "three_phase_dc_break_current_ka": 4.26,
   "three_phase_peak_break_current_ka": 28.23,
   "single_phase_initial_peak_current_ka": 4.54,
   "single_phase_rms_break_current_ka": 3.15,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.45
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BAIN3-",
   "site_code": "BAIN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 167,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.21,
   "three_phase_rms_break_current_ka": 15.86,
   "three_phase_dc_break_current_ka": 6.78,
   "three_phase_peak_break_current_ka": 29.21,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BERW3-",
   "site_code": "BERW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 168,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.59,
   "three_phase_rms_break_current_ka": 20.67,
   "three_phase_dc_break_current_ka": 1.7,
   "three_phase_peak_break_current_ka": 30.94,
   "single_phase_initial_peak_current_ka": 4.78,
   "single_phase_rms_break_current_ka": 3.29,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.66
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BILS4-",
   "site_code": "BILS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 5,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 79.38,
   "three_phase_rms_break_current_ka": 31.14,
   "three_phase_dc_break_current_ka": 14.55,
   "three_phase_peak_break_current_ka": 58.58,
   "single_phase_initial_peak_current_ka": 106.92,
   "single_phase_rms_break_current_ka": 41.07,
   "single_phase_dc_break_current_ka": 26.58,
   "single_phase_peak_break_current_ka": 84.67
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BLAH1-",
   "site_code": "BLAH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 92,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.5,
   "three_phase_rms_break_current_ka": 12.48,
   "three_phase_dc_break_current_ka": 5.06,
   "three_phase_peak_break_current_ka": 22.71,
   "single_phase_initial_peak_current_ka": 33.82,
   "single_phase_rms_break_current_ka": 12.84,
   "single_phase_dc_break_current_ka": 5.51,
   "single_phase_peak_break_current_ka": 23.67
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BLAH3A",
   "site_code": "BLAH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 169,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.4,
   "three_phase_rms_break_current_ka": 15.26,
   "three_phase_dc_break_current_ka": 9.5,
   "three_phase_peak_break_current_ka": 31.08,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.4
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BLAH3B",
   "site_code": "BLAH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 170,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.23,
   "three_phase_rms_break_current_ka": 15.95,
   "three_phase_dc_break_current_ka": 7.3,
   "three_phase_peak_break_current_ka": 29.85,
   "single_phase_initial_peak_current_ka": 4.48,
   "single_phase_rms_break_current_ka": 3.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.39
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BLCW3-",
   "site_code": "BLCW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 171,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.65,
   "three_phase_rms_break_current_ka": 10.55,
   "three_phase_dc_break_current_ka": 4.4,
   "three_phase_peak_break_current_ka": 19.32,
   "single_phase_initial_peak_current_ka": 2.27,
   "single_phase_rms_break_current_ka": 1.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BLKS3-",
   "site_code": "BLKS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 172,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.74,
   "three_phase_rms_break_current_ka": 10.18,
   "three_phase_dc_break_current_ka": 3.72,
   "three_phase_peak_break_current_ka": 18.12,
   "single_phase_initial_peak_current_ka": 2.24,
   "single_phase_rms_break_current_ka": 1.55,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.19
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BONN0J",
   "site_code": "BONN",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 314,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.943527683671515,
   "three_phase_rms_break_current_ka": 5.78504969728005,
   "three_phase_dc_break_current_ka": 4.8757230233063895,
   "three_phase_peak_break_current_ka": 13.05100283503149,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BONN0K",
   "site_code": "BONN",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 315,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.943527683671515,
   "three_phase_rms_break_current_ka": 5.78504969728005,
   "three_phase_dc_break_current_ka": 4.8757230233063895,
   "three_phase_peak_break_current_ka": 13.05100283503149,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BONN0L",
   "site_code": "BONN",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 316,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.943527683671515,
   "three_phase_rms_break_current_ka": 5.78504969728005,
   "three_phase_dc_break_current_ka": 4.8757230233063895,
   "three_phase_peak_break_current_ka": 13.05100283503149,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BONN1-",
   "site_code": "BONN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 93,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.36,
   "three_phase_rms_break_current_ka": 25.23,
   "three_phase_dc_break_current_ka": 13.32,
   "three_phase_peak_break_current_ka": 49.0,
   "single_phase_initial_peak_current_ka": 75.27,
   "single_phase_rms_break_current_ka": 29.03,
   "single_phase_dc_break_current_ka": 14.49,
   "single_phase_peak_break_current_ka": 55.55
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BONN3-",
   "site_code": "BONN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 173,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.86,
   "three_phase_rms_break_current_ka": 16.5,
   "three_phase_dc_break_current_ka": 9.04,
   "three_phase_peak_break_current_ka": 32.37,
   "single_phase_initial_peak_current_ka": 4.57,
   "single_phase_rms_break_current_ka": 3.17,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.48
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BONN4-",
   "site_code": "BONN",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 6,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.07,
   "three_phase_rms_break_current_ka": 29.85,
   "three_phase_dc_break_current_ka": 13.35,
   "three_phase_peak_break_current_ka": 55.57,
   "single_phase_initial_peak_current_ka": 62.48,
   "single_phase_rms_break_current_ka": 25.0,
   "single_phase_dc_break_current_ka": 9.96,
   "single_phase_peak_break_current_ka": 45.31
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BPGR3-",
   "site_code": "BPGR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 174,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 89.1,
   "three_phase_rms_break_current_ka": 28.98,
   "three_phase_dc_break_current_ka": 19.74,
   "three_phase_peak_break_current_ka": 60.72,
   "single_phase_initial_peak_current_ka": 5.99,
   "single_phase_rms_break_current_ka": 4.15,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.87
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRAP1-",
   "site_code": "BRAP",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 94,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.82,
   "three_phase_rms_break_current_ka": 13.38,
   "three_phase_dc_break_current_ka": 3.42,
   "three_phase_peak_break_current_ka": 22.34,
   "single_phase_initial_peak_current_ka": 37.55,
   "single_phase_rms_break_current_ka": 15.13,
   "single_phase_dc_break_current_ka": 3.45,
   "single_phase_peak_break_current_ka": 24.85
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRAP3-",
   "site_code": "BRAP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 175,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.0,
   "three_phase_rms_break_current_ka": 11.12,
   "three_phase_dc_break_current_ka": 5.21,
   "three_phase_peak_break_current_ka": 20.93,
   "single_phase_initial_peak_current_ka": 4.42,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BRNX4-",
   "site_code": "BRNX",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 7,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 81.57,
   "three_phase_rms_break_current_ka": 32.03,
   "three_phase_dc_break_current_ka": 14.77,
   "three_phase_peak_break_current_ka": 60.07,
   "single_phase_initial_peak_current_ka": 111.05,
   "single_phase_rms_break_current_ka": 42.53,
   "single_phase_dc_break_current_ka": 28.54,
   "single_phase_peak_break_current_ka": 88.69
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BROC1-",
   "site_code": null,
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 95,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.71,
   "three_phase_rms_break_current_ka": 13.54,
   "three_phase_dc_break_current_ka": 8.18,
   "three_phase_peak_break_current_ka": 27.34,
   "single_phase_initial_peak_current_ka": 40.0,
   "single_phase_rms_break_current_ka": 15.0,
   "single_phase_dc_break_current_ka": 6.56,
   "single_phase_peak_break_current_ka": 27.78
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BROX3-",
   "site_code": "BROX",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 176,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.37,
   "three_phase_rms_break_current_ka": 13.57,
   "three_phase_dc_break_current_ka": 4.86,
   "three_phase_peak_break_current_ka": 24.06,
   "single_phase_initial_peak_current_ka": 4.46,
   "single_phase_rms_break_current_ka": 3.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.37
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "BUSB2-",
   "site_code": "BUSB",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 47,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.55,
   "three_phase_rms_break_current_ka": 24.08,
   "three_phase_dc_break_current_ka": 11.35,
   "three_phase_peak_break_current_ka": 45.4,
   "single_phase_initial_peak_current_ka": 54.3,
   "single_phase_rms_break_current_ka": 21.84,
   "single_phase_dc_break_current_ka": 7.77,
   "single_phase_peak_break_current_ka": 38.65
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CAFA5-",
   "site_code": "CAFA",
   "voltage_kv": 11.0,
   "source_sheet": "D2.4",
   "source_row": 345,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.5,
   "three_phase_rms_break_current_ka": 13.74,
   "three_phase_dc_break_current_ka": 6.09,
   "three_phase_peak_break_current_ka": 25.52,
   "single_phase_initial_peak_current_ka": 2.27,
   "single_phase_rms_break_current_ka": 1.57,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CATY0J",
   "site_code": "CATY",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 317,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.712215562071453,
   "three_phase_rms_break_current_ka": 3.2216145020781117,
   "three_phase_dc_break_current_ka": 1.4895636945092343,
   "three_phase_peak_break_current_ka": 6.0448573184153815,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CATY0K",
   "site_code": "CATY",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 318,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 8.720875816109297,
   "three_phase_rms_break_current_ka": 3.2216145020781117,
   "three_phase_dc_break_current_ka": 1.5155444566227676,
   "three_phase_peak_break_current_ka": 6.070838080528914,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CATY3-",
   "site_code": "CATY",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 177,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.1,
   "three_phase_rms_break_current_ka": 10.18,
   "three_phase_dc_break_current_ka": 5.97,
   "three_phase_peak_break_current_ka": 20.37,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CCSS1-",
   "site_code": "CCSS",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 96,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.09,
   "three_phase_rms_break_current_ka": 13.64,
   "three_phase_dc_break_current_ka": 5.85,
   "three_phase_peak_break_current_ka": 25.15,
   "single_phase_initial_peak_current_ka": 43.09,
   "single_phase_rms_break_current_ka": 17.07,
   "single_phase_dc_break_current_ka": 5.44,
   "single_phase_peak_break_current_ka": 29.58
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CCSS3-",
   "site_code": "CCSS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 178,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.91,
   "three_phase_rms_break_current_ka": 15.78,
   "three_phase_dc_break_current_ka": 7.22,
   "three_phase_peak_break_current_ka": 29.53,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHAP1-",
   "site_code": "CHAP",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 97,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.98,
   "three_phase_rms_break_current_ka": 14.3,
   "three_phase_dc_break_current_ka": 1.84,
   "three_phase_peak_break_current_ka": 22.07,
   "single_phase_initial_peak_current_ka": 34.84,
   "single_phase_rms_break_current_ka": 14.53,
   "single_phase_dc_break_current_ka": 2.06,
   "single_phase_peak_break_current_ka": 22.61
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHAP3-",
   "site_code": "CHAP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 179,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.44,
   "three_phase_rms_break_current_ka": 19.13,
   "three_phase_dc_break_current_ka": 5.53,
   "three_phase_peak_break_current_ka": 32.59,
   "single_phase_initial_peak_current_ka": 4.56,
   "single_phase_rms_break_current_ka": 3.16,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.47
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHAS3A",
   "site_code": "CHAS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 180,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.06,
   "three_phase_rms_break_current_ka": 15.84,
   "three_phase_dc_break_current_ka": 10.02,
   "three_phase_peak_break_current_ka": 32.42,
   "single_phase_initial_peak_current_ka": 7.29,
   "single_phase_rms_break_current_ka": 5.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 7.14
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CHAS3B",
   "site_code": "CHAS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 181,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 46.06,
   "three_phase_rms_break_current_ka": 15.84,
   "three_phase_dc_break_current_ka": 10.02,
   "three_phase_peak_break_current_ka": 32.42,
   "single_phase_initial_peak_current_ka": 7.29,
   "single_phase_rms_break_current_ka": 5.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 7.14
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLOU1-",
   "site_code": "CLOU",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 98,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.87,
   "three_phase_rms_break_current_ka": 16.23,
   "three_phase_dc_break_current_ka": 3.88,
   "three_phase_peak_break_current_ka": 26.84,
   "single_phase_initial_peak_current_ka": 39.66,
   "single_phase_rms_break_current_ka": 16.33,
   "single_phase_dc_break_current_ka": 2.84,
   "single_phase_peak_break_current_ka": 25.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLYM2-",
   "site_code": "CLYM",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 48,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 101.23,
   "three_phase_rms_break_current_ka": 38.09,
   "three_phase_dc_break_current_ka": 22.71,
   "three_phase_peak_break_current_ka": 76.57,
   "single_phase_initial_peak_current_ka": 94.44,
   "single_phase_rms_break_current_ka": 36.71,
   "single_phase_dc_break_current_ka": 20.3,
   "single_phase_peak_break_current_ka": 72.21
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLYM3A",
   "site_code": "CLYM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 182,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.36,
   "three_phase_rms_break_current_ka": 12.88,
   "three_phase_dc_break_current_ka": 8.85,
   "three_phase_peak_break_current_ka": 27.06,
   "single_phase_initial_peak_current_ka": 5.36,
   "single_phase_rms_break_current_ka": 3.7,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLYM3B",
   "site_code": "CLYM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 183,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.43,
   "three_phase_rms_break_current_ka": 14.12,
   "three_phase_dc_break_current_ka": 8.68,
   "three_phase_peak_break_current_ka": 28.65,
   "single_phase_initial_peak_current_ka": 5.37,
   "single_phase_rms_break_current_ka": 3.72,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLYM4-",
   "site_code": "CLYM",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 8,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.87,
   "three_phase_rms_break_current_ka": 21.46,
   "three_phase_dc_break_current_ka": 13.36,
   "three_phase_peak_break_current_ka": 43.7,
   "single_phase_initial_peak_current_ka": 49.22,
   "single_phase_rms_break_current_ka": 18.95,
   "single_phase_dc_break_current_ka": 11.72,
   "single_phase_peak_break_current_ka": 38.53
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLYN2Q",
   "site_code": "CLYN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 49,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.24,
   "three_phase_rms_break_current_ka": 7.79,
   "three_phase_dc_break_current_ka": 6.13,
   "three_phase_peak_break_current_ka": 17.14,
   "single_phase_initial_peak_current_ka": 19.0,
   "single_phase_rms_break_current_ka": 7.28,
   "single_phase_dc_break_current_ka": 6.26,
   "single_phase_peak_break_current_ka": 16.55
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLYN3A",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 184,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.6,
   "three_phase_rms_break_current_ka": 18.42,
   "three_phase_dc_break_current_ka": 8.37,
   "three_phase_peak_break_current_ka": 34.42,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLYN3B",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 185,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.7,
   "three_phase_rms_break_current_ka": 18.46,
   "three_phase_dc_break_current_ka": 8.39,
   "three_phase_peak_break_current_ka": 34.5,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLYN3C",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 186,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.57,
   "three_phase_rms_break_current_ka": 18.41,
   "three_phase_dc_break_current_ka": 8.4,
   "three_phase_peak_break_current_ka": 34.43,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLYN3D",
   "site_code": "CLYN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 187,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.6,
   "three_phase_rms_break_current_ka": 18.43,
   "three_phase_dc_break_current_ka": 8.31,
   "three_phase_peak_break_current_ka": 34.37,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLYS2R",
   "site_code": "CLYS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 50,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.5,
   "three_phase_rms_break_current_ka": 6.87,
   "three_phase_dc_break_current_ka": 5.46,
   "three_phase_peak_break_current_ka": 15.18,
   "single_phase_initial_peak_current_ka": 17.57,
   "single_phase_rms_break_current_ka": 6.69,
   "single_phase_dc_break_current_ka": 5.31,
   "single_phase_peak_break_current_ka": 14.78
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLYS3A",
   "site_code": "CLYS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 188,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.35,
   "three_phase_rms_break_current_ka": 17.72,
   "three_phase_dc_break_current_ka": 8.23,
   "three_phase_peak_break_current_ka": 33.29,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLYS3B",
   "site_code": "CLYS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 189,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.68,
   "three_phase_rms_break_current_ka": 17.36,
   "three_phase_dc_break_current_ka": 8.13,
   "three_phase_peak_break_current_ka": 32.68,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CLYS3C",
   "site_code": "CLYS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 190,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.16,
   "three_phase_rms_break_current_ka": 17.65,
   "three_phase_dc_break_current_ka": 8.02,
   "three_phase_peak_break_current_ka": 32.98,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COAB4-",
   "site_code": "COAB",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 9,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 80.72,
   "three_phase_rms_break_current_ka": 31.87,
   "three_phase_dc_break_current_ka": 11.95,
   "three_phase_peak_break_current_ka": 57.02,
   "single_phase_initial_peak_current_ka": 79.75,
   "single_phase_rms_break_current_ka": 31.67,
   "single_phase_dc_break_current_ka": 13.8,
   "single_phase_peak_break_current_ka": 58.6
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COAL1A",
   "site_code": "COAL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 99,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.68,
   "three_phase_rms_break_current_ka": 14.45,
   "three_phase_dc_break_current_ka": 9.88,
   "three_phase_peak_break_current_ka": 30.31,
   "single_phase_initial_peak_current_ka": 50.58,
   "single_phase_rms_break_current_ka": 18.49,
   "single_phase_dc_break_current_ka": 11.39,
   "single_phase_peak_break_current_ka": 37.54
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COAL1B",
   "site_code": "COAL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 100,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.68,
   "three_phase_rms_break_current_ka": 15.89,
   "three_phase_dc_break_current_ka": 10.94,
   "three_phase_peak_break_current_ka": 33.41,
   "single_phase_initial_peak_current_ka": 53.65,
   "single_phase_rms_break_current_ka": 19.97,
   "single_phase_dc_break_current_ka": 12.92,
   "single_phase_peak_break_current_ka": 41.16
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COAL4-",
   "site_code": "COAL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 10,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.79,
   "three_phase_rms_break_current_ka": 32.99,
   "three_phase_dc_break_current_ka": 12.68,
   "three_phase_peak_break_current_ka": 59.33,
   "single_phase_initial_peak_current_ka": 83.2,
   "single_phase_rms_break_current_ka": 32.89,
   "single_phase_dc_break_current_ka": 14.83,
   "single_phase_peak_break_current_ka": 61.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COAN4-",
   "site_code": "COAN",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 11,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 77.72,
   "three_phase_rms_break_current_ka": 30.73,
   "three_phase_dc_break_current_ka": 11.31,
   "three_phase_peak_break_current_ka": 54.77,
   "single_phase_initial_peak_current_ka": 77.25,
   "single_phase_rms_break_current_ka": 30.63,
   "single_phase_dc_break_current_ka": 13.23,
   "single_phase_peak_break_current_ka": 56.54
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COAT3-",
   "site_code": "COAT",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 191,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.05,
   "three_phase_rms_break_current_ka": 13.75,
   "three_phase_dc_break_current_ka": 11.81,
   "three_phase_peak_break_current_ka": 31.26,
   "single_phase_initial_peak_current_ka": 5.88,
   "single_phase_rms_break_current_ka": 4.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.76
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COBA4-",
   "site_code": "COBA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 12,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 73.0,
   "three_phase_rms_break_current_ka": 28.8,
   "three_phase_dc_break_current_ka": 10.94,
   "three_phase_peak_break_current_ka": 51.67,
   "single_phase_initial_peak_current_ka": 72.03,
   "single_phase_rms_break_current_ka": 28.52,
   "single_phase_dc_break_current_ka": 12.56,
   "single_phase_peak_break_current_ka": 52.89
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COCK2-",
   "site_code": "COCK",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 51,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.22,
   "three_phase_rms_break_current_ka": 28.66,
   "three_phase_dc_break_current_ka": 14.28,
   "three_phase_peak_break_current_ka": 54.82,
   "single_phase_initial_peak_current_ka": 75.48,
   "single_phase_rms_break_current_ka": 29.49,
   "single_phase_dc_break_current_ka": 16.84,
   "single_phase_peak_break_current_ka": 58.54
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COCK3-",
   "site_code": "COCK",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 192,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.78,
   "three_phase_rms_break_current_ka": 15.45,
   "three_phase_dc_break_current_ka": 11.49,
   "three_phase_peak_break_current_ka": 33.34,
   "single_phase_initial_peak_current_ka": 6.01,
   "single_phase_rms_break_current_ka": 4.17,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.89
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COCK4Q",
   "site_code": "COCK",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 13,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.05,
   "three_phase_rms_break_current_ka": 14.37,
   "three_phase_dc_break_current_ka": 7.43,
   "three_phase_peak_break_current_ka": 27.75,
   "single_phase_initial_peak_current_ka": 34.2,
   "single_phase_rms_break_current_ka": 13.32,
   "single_phase_dc_break_current_ka": 8.14,
   "single_phase_peak_break_current_ka": 26.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COCK4R",
   "site_code": "COCK",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 14,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.26,
   "three_phase_rms_break_current_ka": 14.45,
   "three_phase_dc_break_current_ka": 7.47,
   "three_phase_peak_break_current_ka": 27.9,
   "single_phase_initial_peak_current_ka": 33.74,
   "single_phase_rms_break_current_ka": 13.16,
   "single_phase_dc_break_current_ka": 7.99,
   "single_phase_peak_break_current_ka": 26.6
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COLD1-",
   "site_code": "COLD",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 101,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.28,
   "three_phase_rms_break_current_ka": 16.03,
   "three_phase_dc_break_current_ka": 7.51,
   "three_phase_peak_break_current_ka": 30.19,
   "single_phase_initial_peak_current_ka": 47.63,
   "single_phase_rms_break_current_ka": 18.94,
   "single_phase_dc_break_current_ka": 7.41,
   "single_phase_peak_break_current_ka": 34.2
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CONL4-",
   "site_code": "CONL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 15,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.13,
   "three_phase_rms_break_current_ka": 23.97,
   "three_phase_dc_break_current_ka": 9.41,
   "three_phase_peak_break_current_ka": 43.31,
   "single_phase_initial_peak_current_ka": 47.81,
   "single_phase_rms_break_current_ka": 19.34,
   "single_phase_dc_break_current_ka": 7.23,
   "single_phase_peak_break_current_ka": 34.59
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COYL1-",
   "site_code": "COYL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 102,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.02,
   "three_phase_rms_break_current_ka": 10.86,
   "three_phase_dc_break_current_ka": 8.23,
   "three_phase_peak_break_current_ka": 23.58,
   "single_phase_initial_peak_current_ka": 38.41,
   "single_phase_rms_break_current_ka": 13.91,
   "single_phase_dc_break_current_ka": 9.4,
   "single_phase_peak_break_current_ka": 29.07
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COYL2-",
   "site_code": "COYL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 52,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 74.17,
   "three_phase_rms_break_current_ka": 27.61,
   "three_phase_dc_break_current_ka": 15.23,
   "three_phase_peak_break_current_ka": 54.27,
   "single_phase_initial_peak_current_ka": 70.19,
   "single_phase_rms_break_current_ka": 27.4,
   "single_phase_dc_break_current_ka": 12.9,
   "single_phase_peak_break_current_ka": 51.65
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "COYL3-",
   "site_code": "COYL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 193,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 66.11,
   "three_phase_rms_break_current_ka": 23.44,
   "three_phase_dc_break_current_ka": 7.81,
   "three_phase_peak_break_current_ka": 40.96,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CRAG4-",
   "site_code": "CRAG",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 16,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 0.0,
   "three_phase_rms_break_current_ka": 0.0,
   "three_phase_dc_break_current_ka": 0.0,
   "three_phase_peak_break_current_ka": 0.0,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CRCK2-",
   "site_code": "CRCK",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 53,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.06,
   "three_phase_rms_break_current_ka": 12.82,
   "three_phase_dc_break_current_ka": 4.31,
   "three_phase_peak_break_current_ka": 22.44,
   "single_phase_initial_peak_current_ka": 31.73,
   "single_phase_rms_break_current_ka": 12.84,
   "single_phase_dc_break_current_ka": 4.24,
   "single_phase_peak_break_current_ka": 22.4
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CRDY3A",
   "site_code": "CRDY",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 194,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.68,
   "three_phase_rms_break_current_ka": 6.82,
   "three_phase_dc_break_current_ka": 0.58,
   "three_phase_peak_break_current_ka": 10.23,
   "single_phase_initial_peak_current_ka": 2.1,
   "single_phase_rms_break_current_ka": 1.45,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.05
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CRDY3B",
   "site_code": "CRDY",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 195,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.63,
   "three_phase_rms_break_current_ka": 6.81,
   "three_phase_dc_break_current_ka": 0.49,
   "three_phase_peak_break_current_ka": 10.12,
   "single_phase_initial_peak_current_ka": 2.1,
   "single_phase_rms_break_current_ka": 1.45,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.05
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CROO3J",
   "site_code": "CROO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 196,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.81,
   "three_phase_rms_break_current_ka": 10.9,
   "three_phase_dc_break_current_ka": 6.56,
   "three_phase_peak_break_current_ka": 21.98,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CROO3K",
   "site_code": "CROO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 197,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.24,
   "three_phase_rms_break_current_ka": 12.54,
   "three_phase_dc_break_current_ka": 3.88,
   "three_phase_peak_break_current_ka": 21.61,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CRYR1-",
   "site_code": "CRYR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 103,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.46,
   "three_phase_rms_break_current_ka": 6.86,
   "three_phase_dc_break_current_ka": 4.62,
   "three_phase_peak_break_current_ka": 14.33,
   "single_phase_initial_peak_current_ka": 17.05,
   "single_phase_rms_break_current_ka": 6.51,
   "single_phase_dc_break_current_ka": 5.31,
   "single_phase_peak_break_current_ka": 14.52
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CRYR1A",
   "site_code": "CRYR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 104,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.63,
   "three_phase_rms_break_current_ka": 6.23,
   "three_phase_dc_break_current_ka": 4.82,
   "three_phase_peak_break_current_ka": 13.63,
   "single_phase_initial_peak_current_ka": 17.8,
   "single_phase_rms_break_current_ka": 6.71,
   "single_phase_dc_break_current_ka": 5.77,
   "single_phase_peak_break_current_ka": 15.27
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CRYR31",
   "site_code": "CRYR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 198,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.19,
   "three_phase_rms_break_current_ka": 13.5,
   "three_phase_dc_break_current_ka": 6.54,
   "three_phase_peak_break_current_ka": 25.63,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CRYR32",
   "site_code": "CRYR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 199,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.55,
   "three_phase_rms_break_current_ka": 14.31,
   "three_phase_dc_break_current_ka": 6.58,
   "three_phase_peak_break_current_ka": 26.82,
   "single_phase_initial_peak_current_ka": 2.98,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.92
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CRYR4-",
   "site_code": "CRYR",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 17,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 69.89,
   "three_phase_rms_break_current_ka": 27.49,
   "three_phase_dc_break_current_ka": 12.65,
   "three_phase_peak_break_current_ka": 51.52,
   "single_phase_initial_peak_current_ka": 77.51,
   "single_phase_rms_break_current_ka": 30.16,
   "single_phase_dc_break_current_ka": 16.99,
   "single_phase_peak_break_current_ka": 59.64
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CUMB2-",
   "site_code": "CUMB",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 54,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.52,
   "three_phase_rms_break_current_ka": 17.59,
   "three_phase_dc_break_current_ka": 8.31,
   "three_phase_peak_break_current_ka": 33.19,
   "single_phase_initial_peak_current_ka": 39.94,
   "single_phase_rms_break_current_ka": 15.85,
   "single_phase_dc_break_current_ka": 6.93,
   "single_phase_peak_break_current_ka": 29.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CUMB3-",
   "site_code": "CUMB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 200,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 67.7,
   "three_phase_rms_break_current_ka": 23.72,
   "three_phase_dc_break_current_ka": 12.9,
   "three_phase_peak_break_current_ka": 46.45,
   "single_phase_initial_peak_current_ka": 4.56,
   "single_phase_rms_break_current_ka": 3.16,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.47
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CUMH3-",
   "site_code": "CUMH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 201,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.08,
   "three_phase_rms_break_current_ka": 14.89,
   "three_phase_dc_break_current_ka": 4.39,
   "three_phase_peak_break_current_ka": 25.44,
   "single_phase_initial_peak_current_ka": 2.97,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CUMW1-",
   "site_code": "CUMW",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 105,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.0,
   "three_phase_rms_break_current_ka": 12.82,
   "three_phase_dc_break_current_ka": 2.01,
   "three_phase_peak_break_current_ka": 20.15,
   "single_phase_initial_peak_current_ka": 35.52,
   "single_phase_rms_break_current_ka": 15.73,
   "single_phase_dc_break_current_ka": 2.23,
   "single_phase_peak_break_current_ka": 24.47
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CUMW3-",
   "site_code": "CUMW",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 202,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.31,
   "three_phase_rms_break_current_ka": 14.0,
   "three_phase_dc_break_current_ka": 5.14,
   "three_phase_peak_break_current_ka": 24.94,
   "single_phase_initial_peak_current_ka": 2.96,
   "single_phase_rms_break_current_ka": 2.06,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.91
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CUPA3-",
   "site_code": "CUPA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 203,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.9,
   "three_phase_rms_break_current_ka": 12.53,
   "three_phase_dc_break_current_ka": 1.64,
   "three_phase_peak_break_current_ka": 19.36,
   "single_phase_initial_peak_current_ka": 4.4,
   "single_phase_rms_break_current_ka": 3.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.31
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CURR0J",
   "site_code": "CURR",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 319,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.36329066313594,
   "three_phase_rms_break_current_ka": 5.629165124598851,
   "three_phase_dc_break_current_ka": 3.9577360952948846,
   "three_phase_peak_break_current_ka": 11.90784930203603,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CURR0K",
   "site_code": "CURR",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 320,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 15.138124058151988,
   "three_phase_rms_break_current_ka": 5.542562584220407,
   "three_phase_dc_break_current_ka": 3.905774571067818,
   "three_phase_peak_break_current_ka": 11.743304475316988,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CURR1A",
   "site_code": "CURR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 106,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.0,
   "three_phase_rms_break_current_ka": 15.36,
   "three_phase_dc_break_current_ka": 10.12,
   "three_phase_peak_break_current_ka": 31.84,
   "single_phase_initial_peak_current_ka": 51.86,
   "single_phase_rms_break_current_ka": 19.18,
   "single_phase_dc_break_current_ka": 12.38,
   "single_phase_peak_break_current_ka": 39.51
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CURR1B",
   "site_code": "CURR",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 107,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.0,
   "three_phase_rms_break_current_ka": 15.36,
   "three_phase_dc_break_current_ka": 10.12,
   "three_phase_peak_break_current_ka": 31.84,
   "single_phase_initial_peak_current_ka": 51.86,
   "single_phase_rms_break_current_ka": 19.18,
   "single_phase_dc_break_current_ka": 12.38,
   "single_phase_peak_break_current_ka": 39.51
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CURR2-",
   "site_code": "CURR",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 55,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 68.87,
   "three_phase_rms_break_current_ka": 26.49,
   "three_phase_dc_break_current_ka": 11.18,
   "three_phase_peak_break_current_ka": 48.64,
   "single_phase_initial_peak_current_ka": 61.91,
   "single_phase_rms_break_current_ka": 24.53,
   "single_phase_dc_break_current_ka": 11.5,
   "single_phase_peak_break_current_ka": 46.2
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "CURR3-",
   "site_code": "CURR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 204,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.7,
   "three_phase_rms_break_current_ka": 11.29,
   "three_phase_dc_break_current_ka": 9.58,
   "three_phase_peak_break_current_ka": 25.55,
   "single_phase_initial_peak_current_ka": 4.45,
   "single_phase_rms_break_current_ka": 3.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.36
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DALL2-",
   "site_code": "DALL",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 56,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.75,
   "three_phase_rms_break_current_ka": 15.06,
   "three_phase_dc_break_current_ka": 8.35,
   "three_phase_peak_break_current_ka": 29.64,
   "single_phase_initial_peak_current_ka": 42.67,
   "single_phase_rms_break_current_ka": 16.77,
   "single_phase_dc_break_current_ka": 7.36,
   "single_phase_peak_break_current_ka": 31.08
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DALM1-",
   "site_code": "DALM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 108,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.95,
   "three_phase_rms_break_current_ka": 9.66,
   "three_phase_dc_break_current_ka": 7.6,
   "three_phase_peak_break_current_ka": 21.25,
   "single_phase_initial_peak_current_ka": 31.98,
   "single_phase_rms_break_current_ka": 11.74,
   "single_phase_dc_break_current_ka": 9.25,
   "single_phase_peak_break_current_ka": 25.84
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DALM3-",
   "site_code": "DALM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 205,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.99,
   "three_phase_rms_break_current_ka": 12.9,
   "three_phase_dc_break_current_ka": 7.87,
   "three_phase_peak_break_current_ka": 26.11,
   "single_phase_initial_peak_current_ka": 4.45,
   "single_phase_rms_break_current_ka": 3.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.36
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DEBS2-",
   "site_code": "DEBS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 57,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.1,
   "three_phase_rms_break_current_ka": 22.27,
   "three_phase_dc_break_current_ka": 11.76,
   "three_phase_peak_break_current_ka": 43.26,
   "single_phase_initial_peak_current_ka": 57.95,
   "single_phase_rms_break_current_ka": 22.94,
   "single_phase_dc_break_current_ka": 11.69,
   "single_phase_peak_break_current_ka": 44.14
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DENN2-",
   "site_code": "DENN",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 58,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 82.94,
   "three_phase_rms_break_current_ka": 31.13,
   "three_phase_dc_break_current_ka": 20.9,
   "three_phase_peak_break_current_ka": 64.93,
   "single_phase_initial_peak_current_ka": 78.99,
   "single_phase_rms_break_current_ka": 30.42,
   "single_phase_dc_break_current_ka": 18.71,
   "single_phase_peak_break_current_ka": 61.73
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DENN4-",
   "site_code": "DENN",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 18,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 101.6,
   "three_phase_rms_break_current_ka": 38.64,
   "three_phase_dc_break_current_ka": 20.24,
   "three_phase_peak_break_current_ka": 74.88,
   "single_phase_initial_peak_current_ka": 85.61,
   "single_phase_rms_break_current_ka": 33.82,
   "single_phase_dc_break_current_ka": 15.8,
   "single_phase_peak_break_current_ka": 63.63
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DESA3-",
   "site_code": "DESA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 206,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.89,
   "three_phase_rms_break_current_ka": 11.51,
   "three_phase_dc_break_current_ka": 5.35,
   "three_phase_peak_break_current_ka": 21.63,
   "single_phase_initial_peak_current_ka": 2.28,
   "single_phase_rms_break_current_ka": 1.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DEVM0J",
   "site_code": "DEVM",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 321,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.361215932167728,
   "three_phase_rms_break_current_ka": 2.6413774815425377,
   "three_phase_dc_break_current_ka": 2.2603263038773846,
   "three_phase_peak_break_current_ka": 5.992895794188315,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DEVM0K",
   "site_code": "DEVM",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 322,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 7.361215932167728,
   "three_phase_rms_break_current_ka": 2.6413774815425377,
   "three_phase_dc_break_current_ka": 2.2603263038773846,
   "three_phase_peak_break_current_ka": 5.992895794188315,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DEVM1-",
   "site_code": "DEVM",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 109,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.47,
   "three_phase_rms_break_current_ka": 14.04,
   "three_phase_dc_break_current_ka": 8.04,
   "three_phase_peak_break_current_ka": 27.88,
   "single_phase_initial_peak_current_ka": 44.17,
   "single_phase_rms_break_current_ka": 16.95,
   "single_phase_dc_break_current_ka": 9.32,
   "single_phase_peak_break_current_ka": 33.29
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DEVM3-",
   "site_code": "DEVM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 207,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.23,
   "three_phase_rms_break_current_ka": 16.18,
   "three_phase_dc_break_current_ka": 9.46,
   "three_phase_peak_break_current_ka": 32.34,
   "single_phase_initial_peak_current_ka": 3.03,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.97
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DEVM4-",
   "site_code": "DEVM",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 19,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.87,
   "three_phase_rms_break_current_ka": 19.94,
   "three_phase_dc_break_current_ka": 9.15,
   "three_phase_peak_break_current_ka": 37.34,
   "single_phase_initial_peak_current_ka": 40.27,
   "single_phase_rms_break_current_ka": 16.24,
   "single_phase_dc_break_current_ka": 6.38,
   "single_phase_peak_break_current_ka": 29.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DEVO1-",
   "site_code": "DEVO",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 110,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.91,
   "three_phase_rms_break_current_ka": 13.11,
   "three_phase_dc_break_current_ka": 1.24,
   "three_phase_peak_break_current_ka": 19.78,
   "single_phase_initial_peak_current_ka": 29.92,
   "single_phase_rms_break_current_ka": 13.02,
   "single_phase_dc_break_current_ka": 2.05,
   "single_phase_peak_break_current_ka": 20.47
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DEVO3-",
   "site_code": "DEVO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 208,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.85,
   "three_phase_rms_break_current_ka": 17.62,
   "three_phase_dc_break_current_ka": 3.94,
   "three_phase_peak_break_current_ka": 28.86,
   "single_phase_initial_peak_current_ka": 4.53,
   "single_phase_rms_break_current_ka": 3.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DEWP3-",
   "site_code": "DEWP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 209,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.24,
   "three_phase_rms_break_current_ka": 15.98,
   "three_phase_dc_break_current_ka": 12.84,
   "three_phase_peak_break_current_ka": 35.44,
   "single_phase_initial_peak_current_ka": 7.84,
   "single_phase_rms_break_current_ka": 5.43,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 7.68
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DONO1-",
   "site_code": "DONO",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 111,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.68,
   "three_phase_rms_break_current_ka": 14.29,
   "three_phase_dc_break_current_ka": 6.07,
   "three_phase_peak_break_current_ka": 26.28,
   "single_phase_initial_peak_current_ka": 45.28,
   "single_phase_rms_break_current_ka": 17.78,
   "single_phase_dc_break_current_ka": 5.97,
   "single_phase_peak_break_current_ka": 31.12
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DONO3A",
   "site_code": "DONO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 210,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.23,
   "three_phase_rms_break_current_ka": 16.72,
   "three_phase_dc_break_current_ka": 7.66,
   "three_phase_peak_break_current_ka": 31.3,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DOWX3-",
   "site_code": null,
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 211,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 37.04,
   "three_phase_rms_break_current_ka": 15.47,
   "three_phase_dc_break_current_ka": 2.65,
   "three_phase_peak_break_current_ka": 24.52,
   "single_phase_initial_peak_current_ka": 2.93,
   "single_phase_rms_break_current_ka": 2.03,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.87
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DRCR3-",
   "site_code": "DRCR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 212,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 39.2,
   "three_phase_rms_break_current_ka": 14.36,
   "three_phase_dc_break_current_ka": 4.28,
   "three_phase_peak_break_current_ka": 24.58,
   "single_phase_initial_peak_current_ka": 4.52,
   "single_phase_rms_break_current_ka": 3.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DRUM3-",
   "site_code": "DRUM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 213,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 40.58,
   "three_phase_rms_break_current_ka": 13.99,
   "three_phase_dc_break_current_ka": 11.67,
   "three_phase_peak_break_current_ka": 31.45,
   "single_phase_initial_peak_current_ka": 5.87,
   "single_phase_rms_break_current_ka": 4.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.76
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DUMF1-",
   "site_code": "DUMF",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 112,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.76,
   "three_phase_rms_break_current_ka": 8.07,
   "three_phase_dc_break_current_ka": 0.52,
   "three_phase_peak_break_current_ka": 11.94,
   "single_phase_initial_peak_current_ka": 23.57,
   "single_phase_rms_break_current_ka": 9.74,
   "single_phase_dc_break_current_ka": 0.97,
   "single_phase_peak_break_current_ka": 14.75
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DUMF3A",
   "site_code": "DUMF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 214,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.4,
   "three_phase_rms_break_current_ka": 13.87,
   "three_phase_dc_break_current_ka": 2.0,
   "three_phase_peak_break_current_ka": 21.61,
   "single_phase_initial_peak_current_ka": 4.45,
   "single_phase_rms_break_current_ka": 3.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.36
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DUMF3B",
   "site_code": "DUMF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 215,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.6,
   "three_phase_rms_break_current_ka": 13.24,
   "three_phase_dc_break_current_ka": 2.12,
   "three_phase_peak_break_current_ka": 20.84,
   "single_phase_initial_peak_current_ka": 4.44,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DUMF3I",
   "site_code": "DUMF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 216,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.26,
   "three_phase_rms_break_current_ka": 6.91,
   "three_phase_dc_break_current_ka": 1.81,
   "three_phase_peak_break_current_ka": 11.58,
   "single_phase_initial_peak_current_ka": 1.51,
   "single_phase_rms_break_current_ka": 1.04,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.48
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DUNB3A",
   "site_code": "DUNB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 217,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.75,
   "three_phase_rms_break_current_ka": 12.96,
   "three_phase_dc_break_current_ka": 3.61,
   "three_phase_peak_break_current_ka": 21.94,
   "single_phase_initial_peak_current_ka": 3.09,
   "single_phase_rms_break_current_ka": 2.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 3.03
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DUNB3B",
   "site_code": "DUNB",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 218,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 51.0,
   "three_phase_rms_break_current_ka": 15.98,
   "three_phase_dc_break_current_ka": 5.45,
   "three_phase_peak_break_current_ka": 28.04,
   "single_phase_initial_peak_current_ka": 4.6,
   "single_phase_rms_break_current_ka": 3.19,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.52
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DUNE1-",
   "site_code": "DUNE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 113,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.2,
   "three_phase_rms_break_current_ka": 12.66,
   "three_phase_dc_break_current_ka": 3.23,
   "three_phase_peak_break_current_ka": 21.13,
   "single_phase_initial_peak_current_ka": 29.61,
   "single_phase_rms_break_current_ka": 11.9,
   "single_phase_dc_break_current_ka": 3.34,
   "single_phase_peak_break_current_ka": 20.17
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DUNE3-",
   "site_code": "DUNE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 219,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 48.38,
   "three_phase_rms_break_current_ka": 17.22,
   "three_phase_dc_break_current_ka": 7.36,
   "three_phase_peak_break_current_ka": 31.71,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.4
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DUNF3-",
   "site_code": "DUNF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 220,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.55,
   "three_phase_rms_break_current_ka": 14.21,
   "three_phase_dc_break_current_ka": 4.29,
   "three_phase_peak_break_current_ka": 24.39,
   "single_phase_initial_peak_current_ka": 4.46,
   "single_phase_rms_break_current_ka": 3.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.37
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "DUNH3-",
   "site_code": "DUNH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 221,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.32,
   "three_phase_rms_break_current_ka": 20.68,
   "three_phase_dc_break_current_ka": 10.23,
   "three_phase_peak_break_current_ka": 39.47,
   "single_phase_initial_peak_current_ka": 4.53,
   "single_phase_rms_break_current_ka": 3.14,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EAST5-",
   "site_code": "EAST",
   "voltage_kv": 11.0,
   "source_sheet": "D2.4",
   "source_row": 346,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.56,
   "three_phase_rms_break_current_ka": 11.42,
   "three_phase_dc_break_current_ka": 2.86,
   "three_phase_peak_break_current_ka": 19.01,
   "single_phase_initial_peak_current_ka": 1.14,
   "single_phase_rms_break_current_ka": 0.79,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.12
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ECCF0J",
   "site_code": "ECCF",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 323,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 13.882387222664551,
   "three_phase_rms_break_current_ka": 5.317395979236453,
   "three_phase_dc_break_current_ka": 1.2384163274117472,
   "three_phase_peak_break_current_ka": 8.755516832260673,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ECCF0K",
   "site_code": "ECCF",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 324,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.18194401108326,
   "three_phase_rms_break_current_ka": 6.408587988004846,
   "three_phase_dc_break_current_ka": 2.5894159573154716,
   "three_phase_peak_break_current_ka": 11.665362188976388,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ECCL1-",
   "site_code": "ECCL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 114,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.0,
   "three_phase_rms_break_current_ka": 16.18,
   "three_phase_dc_break_current_ka": 8.46,
   "three_phase_peak_break_current_ka": 31.35,
   "single_phase_initial_peak_current_ka": 49.77,
   "single_phase_rms_break_current_ka": 19.36,
   "single_phase_dc_break_current_ka": 10.42,
   "single_phase_peak_break_current_ka": 37.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ECCL3-",
   "site_code": "ECCL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 222,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.52,
   "three_phase_rms_break_current_ka": 16.04,
   "three_phase_dc_break_current_ka": 5.29,
   "three_phase_peak_break_current_ka": 27.97,
   "single_phase_initial_peak_current_ka": 5.29,
   "single_phase_rms_break_current_ka": 3.64,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.15
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ECCL4A",
   "site_code": "ECCL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 20,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 62.12,
   "three_phase_rms_break_current_ka": 23.93,
   "three_phase_dc_break_current_ka": 11.95,
   "three_phase_peak_break_current_ka": 45.79,
   "single_phase_initial_peak_current_ka": 66.65,
   "single_phase_rms_break_current_ka": 25.86,
   "single_phase_dc_break_current_ka": 13.75,
   "single_phase_peak_break_current_ka": 50.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ECCL4B",
   "site_code": "ECCL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 21,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 64.99,
   "three_phase_rms_break_current_ka": 25.01,
   "three_phase_dc_break_current_ka": 12.71,
   "three_phase_peak_break_current_ka": 48.08,
   "single_phase_initial_peak_current_ka": 68.77,
   "single_phase_rms_break_current_ka": 26.55,
   "single_phase_dc_break_current_ka": 15.21,
   "single_phase_peak_break_current_ka": 52.75
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EERH2-",
   "site_code": "EERH",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 59,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.5,
   "three_phase_rms_break_current_ka": 29.67,
   "three_phase_dc_break_current_ka": 17.29,
   "three_phase_peak_break_current_ka": 59.25,
   "single_phase_initial_peak_current_ka": 65.76,
   "single_phase_rms_break_current_ka": 25.82,
   "single_phase_dc_break_current_ka": 12.29,
   "single_phase_peak_break_current_ka": 48.81
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EERH3-",
   "site_code": "EERH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 223,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.2,
   "three_phase_rms_break_current_ka": 16.18,
   "three_phase_dc_break_current_ka": 14.2,
   "three_phase_peak_break_current_ka": 37.09,
   "single_phase_initial_peak_current_ka": 5.92,
   "single_phase_rms_break_current_ka": 4.1,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EKIL3A",
   "site_code": "EKIL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 224,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.93,
   "three_phase_rms_break_current_ka": 12.27,
   "three_phase_dc_break_current_ka": 9.77,
   "three_phase_peak_break_current_ka": 27.13,
   "single_phase_initial_peak_current_ka": 5.35,
   "single_phase_rms_break_current_ka": 3.7,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EKIL3B",
   "site_code": "EKIL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 225,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.38,
   "three_phase_rms_break_current_ka": 11.42,
   "three_phase_dc_break_current_ka": 9.46,
   "three_phase_peak_break_current_ka": 25.6,
   "single_phase_initial_peak_current_ka": 5.35,
   "single_phase_rms_break_current_ka": 3.7,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EKIS2-",
   "site_code": "EKIS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 60,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 78.2,
   "three_phase_rms_break_current_ka": 30.08,
   "three_phase_dc_break_current_ka": 15.44,
   "three_phase_peak_break_current_ka": 57.98,
   "single_phase_initial_peak_current_ka": 73.13,
   "single_phase_rms_break_current_ka": 29.34,
   "single_phase_dc_break_current_ka": 11.94,
   "single_phase_peak_break_current_ka": 53.44
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EKIS3A",
   "site_code": "EKIS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 226,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.48,
   "three_phase_rms_break_current_ka": 15.72,
   "three_phase_dc_break_current_ka": 7.14,
   "three_phase_peak_break_current_ka": 29.38,
   "single_phase_initial_peak_current_ka": 5.54,
   "single_phase_rms_break_current_ka": 3.83,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EKIS3B",
   "site_code": "EKIS",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 227,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.44,
   "three_phase_rms_break_current_ka": 14.68,
   "three_phase_dc_break_current_ka": 7.66,
   "three_phase_peak_break_current_ka": 28.42,
   "single_phase_initial_peak_current_ka": 5.4,
   "single_phase_rms_break_current_ka": 3.74,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.29
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ELDE3-",
   "site_code": "ELDE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 228,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.94,
   "three_phase_rms_break_current_ka": 15.26,
   "three_phase_dc_break_current_ka": 5.21,
   "three_phase_peak_break_current_ka": 26.8,
   "single_phase_initial_peak_current_ka": 3.01,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.95
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ELVA0J",
   "site_code": "ELVA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 325,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.748931309191043,
   "three_phase_rms_break_current_ka": 5.914953507847716,
   "three_phase_dc_break_current_ka": 7.092748056994552,
   "three_phase_peak_break_current_ka": 15.458553457552231,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ELVA0K",
   "site_code": "ELVA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 326,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 16.748931309191043,
   "three_phase_rms_break_current_ka": 5.914953507847716,
   "three_phase_dc_break_current_ka": 7.092748056994552,
   "three_phase_peak_break_current_ka": 15.458553457552231,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ELVA2Q",
   "site_code": "ELVA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 61,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 19.98,
   "three_phase_rms_break_current_ka": 7.98,
   "three_phase_dc_break_current_ka": 7.11,
   "three_phase_peak_break_current_ka": 18.41,
   "single_phase_initial_peak_current_ka": 19.07,
   "single_phase_rms_break_current_ka": 7.42,
   "single_phase_dc_break_current_ka": 5.91,
   "single_phase_peak_break_current_ka": 16.4
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ELVA2R",
   "site_code": "ELVA",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 62,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.27,
   "three_phase_rms_break_current_ka": 7.07,
   "three_phase_dc_break_current_ka": 6.68,
   "three_phase_peak_break_current_ka": 16.68,
   "single_phase_initial_peak_current_ka": 18.36,
   "single_phase_rms_break_current_ka": 6.87,
   "single_phase_dc_break_current_ka": 6.47,
   "single_phase_peak_break_current_ka": 16.19
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ELVA4-",
   "site_code": "ELVA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 22,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.89,
   "three_phase_rms_break_current_ka": 30.54,
   "three_phase_dc_break_current_ka": 10.69,
   "three_phase_peak_break_current_ka": 53.88,
   "single_phase_initial_peak_current_ka": 60.88,
   "single_phase_rms_break_current_ka": 24.88,
   "single_phase_dc_break_current_ka": 8.07,
   "single_phase_peak_break_current_ka": 43.26
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "ERSK3-",
   "site_code": "ERSK",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 229,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.67,
   "three_phase_rms_break_current_ka": 12.91,
   "three_phase_dc_break_current_ka": 5.34,
   "three_phase_peak_break_current_ka": 23.59,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "EWEH3-",
   "site_code": "EWEH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 230,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.6,
   "three_phase_rms_break_current_ka": 11.78,
   "three_phase_dc_break_current_ka": 4.17,
   "three_phase_peak_break_current_ka": 20.84,
   "single_phase_initial_peak_current_ka": 2.28,
   "single_phase_rms_break_current_ka": 1.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FALL4-",
   "site_code": "FALL",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 23,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 60.22,
   "three_phase_rms_break_current_ka": 23.45,
   "three_phase_dc_break_current_ka": 11.07,
   "three_phase_peak_break_current_ka": 44.23,
   "single_phase_initial_peak_current_ka": 58.54,
   "single_phase_rms_break_current_ka": 22.92,
   "single_phase_dc_break_current_ka": 11.85,
   "single_phase_peak_break_current_ka": 44.27
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FIGS2-",
   "site_code": "FIGS",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 63,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 83.01,
   "three_phase_rms_break_current_ka": 31.78,
   "three_phase_dc_break_current_ka": 19.84,
   "three_phase_peak_break_current_ka": 64.79,
   "single_phase_initial_peak_current_ka": 85.27,
   "single_phase_rms_break_current_ka": 33.04,
   "single_phase_dc_break_current_ka": 19.35,
   "single_phase_peak_break_current_ka": 66.08
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "FINN3-",
   "site_code": "FINN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 231,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.89,
   "three_phase_rms_break_current_ka": 11.1,
   "three_phase_dc_break_current_ka": 5.98,
   "three_phase_peak_break_current_ka": 21.68,
   "single_phase_initial_peak_current_ka": 4.43,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GALA0J",
   "site_code": "GALA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 327,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.621542236045112,
   "three_phase_rms_break_current_ka": 3.498742631289132,
   "three_phase_dc_break_current_ka": 2.8319030703751142,
   "three_phase_peak_break_current_ka": 7.785568380022103,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GALA0K",
   "site_code": "GALA",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 328,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.621542236045112,
   "three_phase_rms_break_current_ka": 3.498742631289132,
   "three_phase_dc_break_current_ka": 2.8319030703751142,
   "three_phase_peak_break_current_ka": 7.785568380022103,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GALA1-",
   "site_code": "GALA",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 115,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.57,
   "three_phase_rms_break_current_ka": 16.33,
   "three_phase_dc_break_current_ka": 4.32,
   "three_phase_peak_break_current_ka": 27.41,
   "single_phase_initial_peak_current_ka": 39.06,
   "single_phase_rms_break_current_ka": 15.8,
   "single_phase_dc_break_current_ka": 3.88,
   "single_phase_peak_break_current_ka": 26.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GALA3-",
   "site_code": "GALA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 232,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.75,
   "three_phase_rms_break_current_ka": 22.58,
   "three_phase_dc_break_current_ka": 7.28,
   "three_phase_peak_break_current_ka": 39.21,
   "single_phase_initial_peak_current_ka": 4.95,
   "single_phase_rms_break_current_ka": 3.43,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.85
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GALN1Q",
   "site_code": "GALN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 116,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.62,
   "three_phase_rms_break_current_ka": 19.24,
   "three_phase_dc_break_current_ka": 10.08,
   "three_phase_peak_break_current_ka": 37.29,
   "single_phase_initial_peak_current_ka": 54.99,
   "single_phase_rms_break_current_ka": 21.18,
   "single_phase_dc_break_current_ka": 10.8,
   "single_phase_peak_break_current_ka": 40.75
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GALN1R",
   "site_code": "GALN",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 117,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.62,
   "three_phase_rms_break_current_ka": 19.24,
   "three_phase_dc_break_current_ka": 10.08,
   "three_phase_peak_break_current_ka": 37.29,
   "single_phase_initial_peak_current_ka": 54.99,
   "single_phase_rms_break_current_ka": 21.18,
   "single_phase_dc_break_current_ka": 10.8,
   "single_phase_peak_break_current_ka": 40.75
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GALN4-",
   "site_code": "GALN",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 24,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 61.67,
   "three_phase_rms_break_current_ka": 23.87,
   "three_phase_dc_break_current_ka": 11.23,
   "three_phase_peak_break_current_ka": 44.99,
   "single_phase_initial_peak_current_ka": 51.2,
   "single_phase_rms_break_current_ka": 20.56,
   "single_phase_dc_break_current_ka": 7.98,
   "single_phase_peak_break_current_ka": 37.06
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GARC2-",
   "site_code": "GARC",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 64,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 76.59,
   "three_phase_rms_break_current_ka": 28.84,
   "three_phase_dc_break_current_ka": 18.81,
   "three_phase_peak_break_current_ka": 59.6,
   "single_phase_initial_peak_current_ka": 73.41,
   "single_phase_rms_break_current_ka": 28.69,
   "single_phase_dc_break_current_ka": 14.89,
   "single_phase_peak_break_current_ka": 55.47
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GAWH1Q",
   "site_code": "GAWH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 118,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.64,
   "three_phase_rms_break_current_ka": 12.86,
   "three_phase_dc_break_current_ka": 4.81,
   "three_phase_peak_break_current_ka": 22.99,
   "single_phase_initial_peak_current_ka": 39.79,
   "single_phase_rms_break_current_ka": 16.07,
   "single_phase_dc_break_current_ka": 4.17,
   "single_phase_peak_break_current_ka": 26.9
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GAWH3-",
   "site_code": "GAWH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 233,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 42.1,
   "three_phase_rms_break_current_ka": 12.98,
   "three_phase_dc_break_current_ka": 7.65,
   "three_phase_peak_break_current_ka": 26.01,
   "single_phase_initial_peak_current_ka": 2.28,
   "single_phase_rms_break_current_ka": 1.58,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.24
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GHPS4-",
   "site_code": "GHPS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 25,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 57.76,
   "three_phase_rms_break_current_ka": 22.97,
   "three_phase_dc_break_current_ka": 8.27,
   "three_phase_peak_break_current_ka": 40.76,
   "single_phase_initial_peak_current_ka": 46.31,
   "single_phase_rms_break_current_ka": 18.78,
   "single_phase_dc_break_current_ka": 7.32,
   "single_phase_peak_break_current_ka": 33.87
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GIFF3A",
   "site_code": "GIFF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 234,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.28,
   "three_phase_rms_break_current_ka": 8.91,
   "three_phase_dc_break_current_ka": 7.44,
   "three_phase_peak_break_current_ka": 20.04,
   "single_phase_initial_peak_current_ka": 5.18,
   "single_phase_rms_break_current_ka": 3.56,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.04
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GIFF3B",
   "site_code": "GIFF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 235,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.28,
   "three_phase_rms_break_current_ka": 8.91,
   "three_phase_dc_break_current_ka": 7.44,
   "three_phase_peak_break_current_ka": 20.04,
   "single_phase_initial_peak_current_ka": 5.18,
   "single_phase_rms_break_current_ka": 3.56,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.04
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLAP3-",
   "site_code": "GLAP",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 236,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 14.12,
   "three_phase_rms_break_current_ka": 4.25,
   "three_phase_dc_break_current_ka": 0.99,
   "three_phase_peak_break_current_ka": 7.0,
   "single_phase_initial_peak_current_ka": 1.27,
   "single_phase_rms_break_current_ka": 0.87,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 1.23
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLGL1A",
   "site_code": "GLGL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 119,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.14,
   "three_phase_rms_break_current_ka": 18.02,
   "three_phase_dc_break_current_ka": 6.27,
   "three_phase_peak_break_current_ka": 31.75,
   "single_phase_initial_peak_current_ka": 45.36,
   "single_phase_rms_break_current_ka": 17.84,
   "single_phase_dc_break_current_ka": 6.04,
   "single_phase_peak_break_current_ka": 31.28
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLGL1B",
   "site_code": "GLGL",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 120,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.14,
   "three_phase_rms_break_current_ka": 18.02,
   "three_phase_dc_break_current_ka": 6.27,
   "three_phase_peak_break_current_ka": 31.75,
   "single_phase_initial_peak_current_ka": 45.36,
   "single_phase_rms_break_current_ka": 17.84,
   "single_phase_dc_break_current_ka": 6.04,
   "single_phase_peak_break_current_ka": 31.28
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLGL3-",
   "site_code": "GLGL",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 237,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 50.33,
   "three_phase_rms_break_current_ka": 18.21,
   "three_phase_dc_break_current_ka": 10.02,
   "three_phase_peak_break_current_ka": 35.77,
   "single_phase_initial_peak_current_ka": 4.5,
   "single_phase_rms_break_current_ka": 3.12,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.41
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLLE1-",
   "site_code": "GLLE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 121,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.61,
   "three_phase_rms_break_current_ka": 13.13,
   "three_phase_dc_break_current_ka": 2.63,
   "three_phase_peak_break_current_ka": 21.21,
   "single_phase_initial_peak_current_ka": 30.62,
   "single_phase_rms_break_current_ka": 12.57,
   "single_phase_dc_break_current_ka": 1.78,
   "single_phase_peak_break_current_ka": 19.55
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLLE5-",
   "site_code": "GLLE",
   "voltage_kv": 11.0,
   "source_sheet": "D2.4",
   "source_row": 347,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 43.52,
   "three_phase_rms_break_current_ka": 16.57,
   "three_phase_dc_break_current_ka": 7.56,
   "three_phase_peak_break_current_ka": 30.99,
   "single_phase_initial_peak_current_ka": 2.32,
   "single_phase_rms_break_current_ka": 1.61,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.27
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLLU3-",
   "site_code": "GLLU",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 238,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 52.7,
   "three_phase_rms_break_current_ka": 19.99,
   "three_phase_dc_break_current_ka": 0.59,
   "three_phase_peak_break_current_ka": 28.85,
   "single_phase_initial_peak_current_ka": 4.71,
   "single_phase_rms_break_current_ka": 3.26,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.61
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLNI1-",
   "site_code": "GLNI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 122,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 59.82,
   "three_phase_rms_break_current_ka": 23.39,
   "three_phase_dc_break_current_ka": 8.83,
   "three_phase_peak_break_current_ka": 41.92,
   "single_phase_initial_peak_current_ka": 64.7,
   "single_phase_rms_break_current_ka": 26.19,
   "single_phase_dc_break_current_ka": 8.08,
   "single_phase_peak_break_current_ka": 45.12
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLNI3-",
   "site_code": "GLNI",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 239,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 45.28,
   "three_phase_rms_break_current_ka": 16.25,
   "three_phase_dc_break_current_ka": 7.59,
   "three_phase_peak_break_current_ka": 30.57,
   "single_phase_initial_peak_current_ka": 4.51,
   "single_phase_rms_break_current_ka": 3.13,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.42
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLRO0J",
   "site_code": "GLRO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 329,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.805482301808055,
   "three_phase_rms_break_current_ka": 6.460549512231912,
   "three_phase_dc_break_current_ka": 5.473280551917652,
   "three_phase_peak_break_current_ka": 14.60984856184348,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLRO0K",
   "site_code": "GLRO",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 330,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 17.805482301808055,
   "three_phase_rms_break_current_ka": 6.460549512231912,
   "three_phase_dc_break_current_ka": 5.473280551917652,
   "three_phase_peak_break_current_ka": 14.60984856184348,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLRO2-",
   "site_code": "GLRO",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 65,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 26.32,
   "three_phase_rms_break_current_ka": 9.75,
   "three_phase_dc_break_current_ka": 7.75,
   "three_phase_peak_break_current_ka": 21.54,
   "single_phase_initial_peak_current_ka": 26.72,
   "single_phase_rms_break_current_ka": 10.1,
   "single_phase_dc_break_current_ka": 7.04,
   "single_phase_peak_break_current_ka": 21.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLRO3A",
   "site_code": "GLRO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 240,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.27,
   "three_phase_rms_break_current_ka": 12.56,
   "three_phase_dc_break_current_ka": 8.48,
   "three_phase_peak_break_current_ka": 26.25,
   "single_phase_initial_peak_current_ka": 5.44,
   "single_phase_rms_break_current_ka": 3.76,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.32
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GLRO3B",
   "site_code": "GLRO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 241,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.38,
   "three_phase_rms_break_current_ka": 12.82,
   "three_phase_dc_break_current_ka": 10.16,
   "three_phase_peak_break_current_ka": 28.29,
   "single_phase_initial_peak_current_ka": 5.45,
   "single_phase_rms_break_current_ka": 3.77,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.33
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GNSH1-",
   "site_code": "GNSH",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 123,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 24.24,
   "three_phase_rms_break_current_ka": 9.54,
   "three_phase_dc_break_current_ka": 1.62,
   "three_phase_peak_break_current_ka": 15.11,
   "single_phase_initial_peak_current_ka": 25.21,
   "single_phase_rms_break_current_ka": 10.27,
   "single_phase_dc_break_current_ka": 2.34,
   "single_phase_peak_break_current_ka": 16.86
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GORG3-",
   "site_code": "GORG",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 242,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 30.06,
   "three_phase_rms_break_current_ka": 10.73,
   "three_phase_dc_break_current_ka": 5.18,
   "three_phase_peak_break_current_ka": 20.35,
   "single_phase_initial_peak_current_ka": 3.02,
   "single_phase_rms_break_current_ka": 2.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.96
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GOVA3-",
   "site_code": "GOVA",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 243,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 32.07,
   "three_phase_rms_break_current_ka": 11.3,
   "three_phase_dc_break_current_ka": 6.03,
   "three_phase_peak_break_current_ka": 22.02,
   "single_phase_initial_peak_current_ka": 4.43,
   "single_phase_rms_break_current_ka": 3.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.34
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GRMO2-",
   "site_code": "GRMO",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 66,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 55.78,
   "three_phase_rms_break_current_ka": 21.6,
   "three_phase_dc_break_current_ka": 10.12,
   "three_phase_peak_break_current_ka": 40.67,
   "single_phase_initial_peak_current_ka": 48.22,
   "single_phase_rms_break_current_ka": 19.23,
   "single_phase_dc_break_current_ka": 8.56,
   "single_phase_peak_break_current_ka": 35.76
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GRMO3A",
   "site_code": "GRMO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 244,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.26,
   "three_phase_rms_break_current_ka": 15.42,
   "three_phase_dc_break_current_ka": 9.59,
   "three_phase_peak_break_current_ka": 31.4,
   "single_phase_initial_peak_current_ka": 5.9,
   "single_phase_rms_break_current_ka": 4.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.78
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GRMO3C",
   "site_code": "GRMO",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 245,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.36,
   "three_phase_rms_break_current_ka": 15.44,
   "three_phase_dc_break_current_ka": 9.74,
   "three_phase_peak_break_current_ka": 31.58,
   "single_phase_initial_peak_current_ka": 5.91,
   "single_phase_rms_break_current_ka": 4.09,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.79
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GRNA1-",
   "site_code": "GRNA",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 124,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 47.56,
   "three_phase_rms_break_current_ka": 17.89,
   "three_phase_dc_break_current_ka": 7.39,
   "three_phase_peak_break_current_ka": 32.69,
   "single_phase_initial_peak_current_ka": 54.74,
   "single_phase_rms_break_current_ka": 21.28,
   "single_phase_dc_break_current_ka": 8.58,
   "single_phase_peak_break_current_ka": 38.67
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "GRNA4-",
   "site_code": "GRNA",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 26,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 56.87,
   "three_phase_rms_break_current_ka": 21.84,
   "three_phase_dc_break_current_ka": 9.21,
   "three_phase_peak_break_current_ka": 40.1,
   "single_phase_initial_peak_current_ka": 50.55,
   "single_phase_rms_break_current_ka": 19.9,
   "single_phase_dc_break_current_ka": 9.34,
   "single_phase_peak_break_current_ka": 37.48
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HAGH3-",
   "site_code": "HAGH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 246,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 33.62,
   "three_phase_rms_break_current_ka": 13.69,
   "three_phase_dc_break_current_ka": 1.71,
   "three_phase_peak_break_current_ka": 21.07,
   "single_phase_initial_peak_current_ka": 2.8,
   "single_phase_rms_break_current_ka": 1.94,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.74
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HAGR3-",
   "site_code": "HAGR",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 247,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 31.38,
   "three_phase_rms_break_current_ka": 11.17,
   "three_phase_dc_break_current_ka": 4.96,
   "three_phase_peak_break_current_ka": 20.76,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HAWI1-",
   "site_code": "HAWI",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 125,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 23.71,
   "three_phase_rms_break_current_ka": 10.21,
   "three_phase_dc_break_current_ka": 0.57,
   "three_phase_peak_break_current_ka": 15.01,
   "single_phase_initial_peak_current_ka": 23.4,
   "single_phase_rms_break_current_ka": 9.85,
   "single_phase_dc_break_current_ka": 1.87,
   "single_phase_peak_break_current_ka": 15.8
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HAWI3-",
   "site_code": "HAWI",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 248,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 36.57,
   "three_phase_rms_break_current_ka": 14.06,
   "three_phase_dc_break_current_ka": 1.89,
   "three_phase_peak_break_current_ka": 21.77,
   "single_phase_initial_peak_current_ka": 4.71,
   "single_phase_rms_break_current_ka": 3.26,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.61
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HELE1Q",
   "site_code": "HELE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 126,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.55,
   "three_phase_rms_break_current_ka": 8.65,
   "three_phase_dc_break_current_ka": 0.11,
   "three_phase_peak_break_current_ka": 12.35,
   "single_phase_initial_peak_current_ka": 18.83,
   "single_phase_rms_break_current_ka": 8.65,
   "single_phase_dc_break_current_ka": 0.37,
   "single_phase_peak_break_current_ka": 12.61
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HELE1R",
   "site_code": "HELE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 127,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 18.55,
   "three_phase_rms_break_current_ka": 8.65,
   "three_phase_dc_break_current_ka": 0.11,
   "three_phase_peak_break_current_ka": 12.35,
   "single_phase_initial_peak_current_ka": 18.83,
   "single_phase_rms_break_current_ka": 8.65,
   "single_phase_dc_break_current_ka": 0.37,
   "single_phase_peak_break_current_ka": 12.61
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HELE3-",
   "site_code": "HELE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 249,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 28.5,
   "three_phase_rms_break_current_ka": 11.24,
   "three_phase_dc_break_current_ka": 1.08,
   "three_phase_peak_break_current_ka": 16.98,
   "single_phase_initial_peak_current_ka": 3.0,
   "single_phase_rms_break_current_ka": 2.08,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.94
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HUCR4-",
   "site_code": null,
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 27,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.94,
   "three_phase_rms_break_current_ka": 27.03,
   "three_phase_dc_break_current_ka": 14.52,
   "three_phase_peak_break_current_ka": 52.74,
   "single_phase_initial_peak_current_ka": 82.29,
   "single_phase_rms_break_current_ka": 31.53,
   "single_phase_dc_break_current_ka": 17.69,
   "single_phase_peak_break_current_ka": 62.28
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HUCS4-",
   "site_code": "HUCS",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 28,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 71.95,
   "three_phase_rms_break_current_ka": 27.04,
   "three_phase_dc_break_current_ka": 14.5,
   "three_phase_peak_break_current_ka": 52.74,
   "single_phase_initial_peak_current_ka": 82.56,
   "single_phase_rms_break_current_ka": 31.6,
   "single_phase_dc_break_current_ka": 17.94,
   "single_phase_peak_break_current_ka": 62.63
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HUER4-",
   "site_code": "HUER",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 29,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.47,
   "three_phase_rms_break_current_ka": 27.24,
   "three_phase_dc_break_current_ka": 14.55,
   "three_phase_peak_break_current_ka": 53.07,
   "single_phase_initial_peak_current_ka": 82.93,
   "single_phase_rms_break_current_ka": 31.76,
   "single_phase_dc_break_current_ka": 17.91,
   "single_phase_peak_break_current_ka": 62.83
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HUNE1-",
   "site_code": "HUNE",
   "voltage_kv": 132.0,
   "source_sheet": "D2.4",
   "source_row": 128,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.69,
   "three_phase_rms_break_current_ka": 14.18,
   "three_phase_dc_break_current_ka": 8.64,
   "three_phase_peak_break_current_ka": 28.7,
   "single_phase_initial_peak_current_ka": 44.56,
   "single_phase_rms_break_current_ka": 16.84,
   "single_phase_dc_break_current_ka": 10.53,
   "single_phase_peak_break_current_ka": 34.35
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HUNE4-",
   "site_code": "HUNE",
   "voltage_kv": 400.0,
   "source_sheet": "D2.4",
   "source_row": 30,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.54,
   "three_phase_rms_break_current_ka": 27.26,
   "three_phase_dc_break_current_ka": 14.57,
   "three_phase_peak_break_current_ka": 53.12,
   "single_phase_initial_peak_current_ka": 83.1,
   "single_phase_rms_break_current_ka": 31.82,
   "single_phase_dc_break_current_ka": 17.98,
   "single_phase_peak_break_current_ka": 62.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "HUNF3-",
   "site_code": "HUNF",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 250,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 41.69,
   "three_phase_rms_break_current_ka": 15.59,
   "three_phase_dc_break_current_ka": 6.08,
   "three_phase_peak_break_current_ka": 28.13,
   "single_phase_initial_peak_current_ka": 3.04,
   "single_phase_rms_break_current_ka": 2.11,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.98
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "INKE3-",
   "site_code": "INKE",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 251,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 34.23,
   "three_phase_rms_break_current_ka": 12.65,
   "three_phase_dc_break_current_ka": 3.0,
   "three_phase_peak_break_current_ka": 20.89,
   "single_phase_initial_peak_current_ka": 4.4,
   "single_phase_rms_break_current_ka": 3.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 4.31
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "INVR2-",
   "site_code": null,
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 67,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 38.2,
   "three_phase_rms_break_current_ka": 14.87,
   "three_phase_dc_break_current_ka": 6.64,
   "three_phase_peak_break_current_ka": 27.67,
   "single_phase_initial_peak_current_ka": 34.99,
   "single_phase_rms_break_current_ka": 14.15,
   "single_phase_dc_break_current_ka": 5.27,
   "single_phase_peak_break_current_ka": 25.27
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "INWI0J",
   "site_code": "INWI",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 331,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.630202490082956,
   "three_phase_rms_break_current_ka": 3.4467811070620655,
   "three_phase_dc_break_current_ka": 2.9271658647914025,
   "three_phase_peak_break_current_ka": 7.794228634059947,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "INWI0K",
   "site_code": "INWI",
   "voltage_kv": 25.0,
   "source_sheet": "D2.4",
   "source_row": 332,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 9.630202490082956,
   "three_phase_rms_break_current_ka": 3.4467811070620655,
   "three_phase_dc_break_current_ka": 2.9271658647914025,
   "three_phase_peak_break_current_ka": 7.794228634059947,
   "single_phase_initial_peak_current_ka": 0.0,
   "single_phase_rms_break_current_ka": 0.0,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 0.0
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "JOHN3-",
   "site_code": "JOHN",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 252,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 35.9,
   "three_phase_rms_break_current_ka": 12.17,
   "three_phase_dc_break_current_ka": 6.5,
   "three_phase_peak_break_current_ka": 23.72,
   "single_phase_initial_peak_current_ka": 2.99,
   "single_phase_rms_break_current_ka": 2.07,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 2.93
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KAIM2-",
   "site_code": "KAIM",
   "voltage_kv": 275.0,
   "source_sheet": "D2.4",
   "source_row": 68,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 72.2,
   "three_phase_rms_break_current_ka": 27.7,
   "three_phase_dc_break_current_ka": 12.64,
   "three_phase_peak_break_current_ka": 51.81,
   "single_phase_initial_peak_current_ka": 67.86,
   "single_phase_rms_break_current_ka": 26.82,
   "single_phase_dc_break_current_ka": 11.83,
   "single_phase_peak_break_current_ka": 49.76
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KAIM3-",
   "site_code": "KAIM",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 253,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 44.62,
   "three_phase_rms_break_current_ka": 15.42,
   "three_phase_dc_break_current_ka": 8.39,
   "three_phase_peak_break_current_ka": 30.2,
   "single_phase_initial_peak_current_ka": 5.84,
   "single_phase_rms_break_current_ka": 4.05,
   "single_phase_dc_break_current_ka": 0.0,
   "single_phase_peak_break_current_ka": 5.72
  },
  {
   "demand_case": "peak",
   "transmission_owner": "SPT",
   "scenario_year_index": 6,
   "winter": "2030/31",
   "location": "KEIH3-",
   "site_code": "KEIH",
   "voltage_kv": 33.0,
   "source_sheet": "D2.4",
   "source_row": 254,
   "published_metric_labels": [
    "Three Phase Initial Peak Current (kA)",
    "Three Phase RMS Break Current (kA)",
    "Three Phase DC Break Current (kA)",
    "Three Phase Peak Break Current (kA)",
    "Single Phase Initial Peak Current (kA)",
    "Single Phase RMS Break Current (kA)",
    "Single Phase DC Break Current (kA)",
    "Single Phase Peak Break Current (kA)"
   ],
   "three_phase_initial_peak_current_ka": 22.17,
   "three_phase_rms_break_current_ka": 10.96,
   "three_phase_dc_break_current_ka": 0.01,
   "three_phase_peak_break_current_ka": 15.51,
   "single_phase_initial_peak_current_ka": 3.52,
   "single_phase_rms_break_current_ka": 2.42,
   "single_phase_dc_break_current_ka": 0.0,
